##C 2007.05.01
Generated by FBPCM on 2023-07-01T19:16:12Z
   CGM original file was:'D2CF_UCTE.uct'.
   Critical Branch ID = 'INITIAL_RA_CB', from TSO='XX'.
   No Critical Outage.
   Complex Variant ID ='INITIAL_RA_CV', name='INITIAL_PST_TAPS_BE_13'.
   FRMs have not been applied to branch limits.
   Hubs net positions have not been modified.
##N
##ZKS
_BERIV5  Berivojce    0 0        7.04179 2.97300 0.00000 0.00000 
_BURI 5  Istogu       0 0        6.84425 2.62100 0.00000 0.00000 
_DECAN5  Decani       0 2 110.99 11.0933 3.41300 -30.210 5.09847 -1.0000 -35.000 5.00000 -10.000 
_DREN12  Drenasi      0 0        0.00000 0.00000 0.00000 0.00000 
_DREN122 DREN122      0 0        0.00000 0.00000 0.00000 0.00000 
_DREN22  Drenas 2     0 0        9.39373 4.29300 0.00000 0.00000 
_DREN222 DREN222      0 0        0.00000 0.00000 0.00000 0.00000 
_FERON2  Feronikl     0 0        1.50651 2.04900 0.00000 0.00000 
_FERZ15  Ferizaj 1    0 0        33.3337 10.3980 0.00000 0.00000 
_FERZ211 FERZ211      0 0        0.00000 0.00000 0.00000 0.00000 
_FERZ212 FERZ212      0 0        0.00000 0.00000 0.00000 0.00000 
_FERZ25  Ferizaj 2    0 0        0.00000 0.00000 0.00000 0.00000 
_FERZ252 FERI252      0 0        0.00000 0.00000 0.00000 0.00000 
_GJAK15  Gjakova 1    0 0        10.3015 3.96300 0.00000 0.00000 
_GJAK25  Gjakova 2    0 0        14.2222 3.50100 0.00000 0.00000 
_GJIL15  Gjilani 1    0 0        20.3448 6.44900 0.00000 0.00000 
_GJIL55  Gjilani 5    0 0        10.5525 2.73100 0.00000 0.00000 
_HUJMA5  HC Ujmani    0 0        0.00000 0.00000 0.00000 0.00000 
_ILIRI5  Ilirida      0 0        19.4371 5.61300 0.00000 0.00000 
_KITKA5  Kitka        0 2 110.99 0.00000 0.00000 -0.3000 2.31690 -0.3000 -35.000 10.0000 -16.000 
_KLINA5  Klina        0 0        10.3980 4.57900 0.00000 0.00000 
_LIPLJ5  Lipjan       0 0        38.8865 14.6110 0.00000 0.00000 
_PALAJ5  Palaj        0 0        10.1276 13.4670 0.00000 0.00000 
_PEJA15  Peja 1       0 0        19.6302 5.34900 0.00000 0.00000 
_PEJA25  Peja 2       0 0        15.6901 4.64500 0.00000 0.00000 
_PEJA311 Peja 3       0 0        0.00000 0.00000 0.00000 0.00000 
_PEJA312 PEJA312      0 0        0.00000 0.00000 0.00000 0.00000 
_PEJA35  Peja 3       0 0        0.00000 0.00000 0.00000 0.00000 
_PEJA352 PEJA352      0 0        0.00000 0.00000 0.00000 0.00000 
_PODUJ2  Podujeva     0 0        20.2483 5.76400 0.00000 0.00000 
_PRIS15  Prishtina 1  0 0        40.5668 10.0320 0.00000 0.00000 
_PRIS25  Prishtina 2  0 0        22.7012 1.87300 0.00000 0.00000 
_PRIS35  Prishtina 3  0 0        18.9735 3.06100 0.00000 0.00000 
_PRIS421 PRIS421      0 0        0.00000 0.00000 0.00000 0.00000 
_PRIS422 PRIS422      0 0        0.00000 0.00000 0.00000 0.00000 
_PRIS45  Prishtina 4  0 0        18.5003 2.21400 0.00000 0.00000 
_PRIS452 PRIS452      0 0        0.00000 0.00000 0.00000 0.00000 
_PRIS55  Prishtina 5  0 0        13.7201 3.85300 0.00000 0.00000 
_PRIS65  _PRIS65      0 0        11.1706 1.91700 0.00000 0.00000 
_PRIZ15  Prizreni 1   0 0        19.0508 12.5100 0.00000 0.00000 
_PRIZ221 Prizreni 2   0 0        0.00000 0.00000 0.00000 0.00000 
_PRIZ222 PRIZ222      0 0        0.00000 0.00000 0.00000 0.00000 
_PRIZ251 Prizreni 2   0 0        0.00000 0.00000 0.00000 0.00000 
_PRIZ252 PRIZ252      0 0        0.00000 0.00000 0.00000 0.00000 
_PRIZ35  Prizreni 3   0 0        18.2010 7.96700 0.00000 0.00000 
_RAHOV5  Rahovec      0 0        22.9329 8.75900 0.00000 0.00000 
_SELAC5  _SELAC5      0 2 110.99 0.00000 0.00000 -10.034 1.92376 -1.0000 -105.00 10.0000 -16.000 
_SHARR5  Sharri       0 0        10.6035 3.83100 0.00000 0.00000 
_SKEND5  Skenderaj    0 0        10.7071 3.36900 0.00000 0.00000 
_THERA5  Therande     0 0        16.4820 6.42700 0.00000 0.00000 
_TKOSA21 TCKosovaA    0 2 224.40 0.00000 0.00000 -249.69 183.228 -30.000 -300.00 60.0000 -180.00 
_TKOSA22 TCKosovaA    0 0        0.00000 0.00000 0.00000 0.00000 
_TKOSA51 TC Kosova A  0 0        30.2627 21.5410 0.00000 0.00000 
_TKOSA52 TCKosovaA5   0 0        0.00000 0.00000 0.00000 0.00000 
_TKOSB11 TCKosovaB    0 2 400.00 0.00000 0.00000 -245.26 59.7256 -50.000 -300.00 50.0000 -170.00 
_TKOSB12 TKOSB12      0 0        0.00000 0.00000 0.00000 0.00000 
_TKOSB21 TCKosovaB    0 0        1.68034 74.1850 0.00000 0.00000 
_TKOSB22 TKOSB22      0 0        0.00000 0.00000 0.00000 0.00000 
_TREPC5  Trepca       0 0        1.45735 -3.0990 0.00000 0.00000 
_VALAQ5  VALLAQ51     0 0        24.0681 5.17100 0.00000 0.00000 
_VITIA5  Vitia        0 0        15.4970 6.05300 0.00000 0.00000 
_VUSH15  Vushtrri 1   0 0        0.00000 0.00000 0.00000 0.00000 
_VUSH25  Vushtrri2    0 0        17.3125 5.28300 0.00000 0.00000 
##ZRS
JADA  5  JADA  5      0 0        9.93718 2.33860 0.00000 0.00000 
JALEKC5  JALEKC5      0 0        0.00000 0.00000 0.00000 0.00000 
JALEKD5  JALEKD5      0 0        4.70543 2.22272 0.00000 0.00000 
JALIBU5  JALIBU5      0 0        7.80027 4.42438 0.00000 0.00000 
JAPATI5  JAPATI5      0 0        11.6530 2.35967 0.00000 0.00000 
JARAND5  JARAND5      0 0        24.7798 7.80586 0.00000 0.00000 
JARILJ5  JARILJ5      0 0        9.58980 4.82468 0.00000 0.00000 
JBAJMO5  JBAJMO5      0 0        5.07386 0.73740 0.00000 0.00000 
JBBAST21 JBBAST21     0 0        9.21084 3.81339 0.00000 0.00000 
JBBAST22 JBBAST22     0 0        0.00000 0.00000 0.00000 0.00000 
JBCRKV5  JBCRKV5      0 0        5.48440 0.71633 0.00000 0.00000 
JBECEJ51 JBECEJ5      0 0        19.7585 5.72009 0.00000 0.00000 
JBECEJ52 JBECEJ52     0 0        0.00000 0.00000 0.00000 0.00000 
JBEGEJ5  JBEGEJ5      0 0        7.85290 2.73890 0.00000 0.00000 
JBFC  5  JBFC  5      0 0        15.6111 5.44620 0.00000 0.00000 
JBGD1 5  JBGD1 5      0 0        47.2016 3.79232 0.00000 0.00000 
JBGD105  JBGD105      0 0        31.2536 5.59367 0.00000 0.00000 
JBGD115  JBGD115      0 0        27.2640 2.05417 0.00000 0.00000 
JBGD125  JBGD125      0 0        17.4426 1.46426 0.00000 0.00000 
JBGD135  JBGD135      0 0        30.7062 2.22272 0.00000 0.00000 
JBGD145  JBGD145      0 0        24.1061 3.39202 0.00000 0.00000 
JBGD155  JBGD155      0 0        23.0534 3.75018 0.00000 0.00000 
JBGD165  JBGD165      0 0        22.3797 2.90745 0.00000 0.00000 
JBGD1721 JBGD1721     0 0        0.00000 0.00000 0.00000 0.00000 
JBGD1722 JBGD1722     0 0        0.00000 0.00000 0.00000 0.00000 
JBGD1723 JBGD1723     0 0        0.00000 0.00000 0.00000 0.00000 
JBGD1751 JBGD1751     0 0        74.1078 1.73815 0.00000 0.00000 
JBGD1752 JBGD1752     0 0        0.00000 0.00000 0.00000 0.00000 
JBGD185  JBGD185      0 0        13.6215 1.13770 0.00000 0.00000 
JBGD195  JBGD195      0 0        13.0320 0.31603 0.00000 0.00000 
JBGD2 51 JBGD2 51     0 0        22.3166 0.40030 0.00000 0.00000 
JBGD2 52 JBGD2 52     0 0        0.00000 0.00000 0.00000 0.00000 
JBGD2011 JBGD2011     0 0        0.00000 0.00000 0.00000 0.00000 
JBGD2012 JBGD2012     0 0        0.00000 0.00000 0.00000 0.00000 
JBGD2051 JBGD2051     0 0        0.00000 0.00000 0.00000 0.00000 
JBGD2052 JBGD2052     0 0        0.00000 0.00000 0.00000 0.00000 
JBGD215  JBGD215      0 0        0.40001 0.24229 0.00000 0.00000 
JBGD2251 JBGD2251     0 0        18.2848 5.23551 0.00000 0.00000 
JBGD2252 JBGD2252     0 0        0.00000 0.00000 0.00000 0.00000 
JBGD235  JBGD235      0 0        10.2635 0.28442 0.00000 0.00000 
JBGD275  JBGD275      0 0        29.3905 2.64409 0.00000 0.00000 
JBGD2851 JBGD2851     0 0        20.8638 2.49661 0.00000 0.00000 
JBGD3 21 JBGD3 21     0 0        0.00000 0.00000 0.00000 0.00000 
JBGD3 22 JBGD3 22     0 0        0.00000 0.00000 0.00000 0.00000 
JBGD3 51 JBGD3 51     0 0        0.00000 0.00000 0.00000 0.00000 
JBGD3 52 JBGD3 52     0 0        0.00000 0.00000 0.00000 0.00000 
JBGD325  JBGD325      0 0        6.35811 0.88487 0.00000 0.00000 
JBGD335  JBGD335      0 0        14.7899 1.09556 0.00000 0.00000 
JBGD355  JBGD355      0 0        13.8530 1.48533 0.00000 0.00000 
JBGD3651 JBGD365      0 0        22.7481 0.49511 0.00000 0.00000 
JBGD3652 JBGD3652     0 0        0.00000 0.00000 0.00000 0.00000 
JBGD385  JBGD385      0 0        11.8109 0.90594 0.00000 0.00000 
JBGD405  JBGD405      0 0        24.8639 1.83296 0.00000 0.00000 
JBGD415  JBGD415      0 0        10.7267 0.12641 0.00000 0.00000 
JBGD4551 JBGD4551     0 0        0.00000 0.00000 0.00000 0.00000 
JBGD4552 JBGD4552     0 0        0.00000 0.00000 0.00000 0.00000 
JBGD5 21 JBGD5 21     0 0        0.00000 0.00000 0.00000 0.00000 
JBGD5 22 JBGD5 22     0 0        0.00000 0.00000 0.00000 0.00000 
JBGD5 51 JBGD5 51     0 0        30.8116 0.00000 0.00000 0.00000 
JBGD5 52 JBGD5 52     0 0        36.5170 0.03160 0.00000 0.00000 
JBGD5 53 JBGD5 53     0 0        0.00000 0.00000 0.00000 0.00000 
JBGD5 54 JBGD5 54     0 0        2.56851 1.16930 0.00000 0.00000 
JBGD6 51 JBGD6 51     0 0        9.56875 0.00000 0.00000 0.00000 
JBGD6 52 JBGD6 52     0 0        19.1901 1.08503 0.00000 0.00000 
JBGD7 5  JBGD7 5      0 0        41.4751 1.86456 0.00000 0.00000 
JBGD8 11 JBGD8 11     0 0        0.00000 0.00000 0.00000 0.00000 
JBGD8 12 JBGD8 12     0 0        0.00000 0.00000 0.00000 0.00000 
JBGD8 21 JBGD8 21     0 0        0.00000 0.00000 0.00000 0.00000 
JBGD8 22 JBGD8 22     0 0        0.00000 0.00000 0.00000 0.00000 
JBGD9 51 JBGD9 51     0 0        72.1498 7.73212 0.00000 0.00000 
JBGD9 52 JBGD9 52     0 0        0.00000 0.00000 0.00000 0.00000 
JBISTR21 JBISTR21     0 0        0.00000 0.00000 0.00000 0.00000 
JBISTR22 JBISTR22     0 0        0.00000 0.00000 0.00000 0.00000 
JBISTR51 JBISTR51     0 0        0.00000 0.00000 0.00000 0.00000 
JBISTR52 JBISTR52     0 0        0.00000 0.00000 0.00000 0.00000 
JBOGAT5  JBOGAT5      0 0        8.70557 3.61324 0.00000 0.00000 
JBOR 21  JBOR 21      0 0        0.00000 0.00000 0.00000 0.00000 
JBOR1 51 JBOR1 51     0 0        7.67395 2.53875 0.00000 0.00000 
JBOR1 52 JBOR1 52     0 0        9.64244 1.96990 0.00000 0.00000 
JBOR2 51 JBOR2 51     0 0        0.00000 0.00000 0.00000 0.00000 
JBOR2 52 JBOR2 52     0 0        0.00000 0.00000 0.00000 0.00000 
JBOR3 5  JBOR3 5      0 0        48.9069 18.9827 0.00000 0.00000 
JBOR4 51 JBOR4 51     0 0        0.00000 0.00000 0.00000 0.00000 
JBOR4 52 JBOR4 52     0 0        0.00000 0.00000 0.00000 0.00000 
JBOSIL5  JBOSIL5      0 0        0.53686 0.34763 0.00000 0.00000 
JBPOLJ5  JBPOLJ5      0 0        0.00000 0.00000 0.00000 0.00000 
JBTOP15  JBTOP15      0 0        4.38962 2.30700 0.00000 0.00000 
JBTOP25  JBTOP25      0 0        16.3058 3.66591 0.00000 0.00000 
JBUJAN5  JBUJAN5      0 0        10.6529 2.54928 0.00000 0.00000 
JCACA15  JCACA15      0 0        12.5373 9.43867 0.00000 0.00000 
JCACA251 JCACA25      0 0        24.5377 6.28893 0.00000 0.00000 
JCACA252 JCACA252     0 0        0.00000 0.00000 0.00000 0.00000 
JCACA321 JCACAK2      0 0        0.00000 0.00000 0.00000 0.00000 
JCACA322 JCACA322     0 0        0.00000 0.00000 0.00000 0.00000 
JCACA351 JCACA351     0 0        0.00000 0.00000 0.00000 0.00000 
JCACA352 JCACA352     0 0        0.00000 0.00000 0.00000 0.00000 
JCAJET5  JESUSI5      0 0        13.3057 4.50865 0.00000 0.00000 
JCELAR5  JCELAR5      0 0        4.32647 0.88487 0.00000 0.00000 
JCEMEN5  JCEMEN5      0 0        10.2951 3.10760 0.00000 0.00000 
JCICEV5  JCICEV5      0 0        0.00000 0.00000 0.00000 0.00000 
JCRVEN5  JCRVEN5      0 0        7.15814 1.92776 0.00000 0.00000 
JCSUPK5  JCSUPK5      0 0        0.00000 0.00000 0.00000 0.00000 
JCUPRI5  JCUPRI5      0 0        0.00000 0.00000 0.00000 0.00000 
JCVATE5  JCVATE5      0 0        0.00000 0.00000 0.00000 0.00000 
JCVBEL5  JCVBEL5      0 0        0.00000 0.00000 0.00000 0.00000 
JCVLIS5  JCVLIS5      0 0        0.00000 0.00000 0.00000 0.00000 
JCVLOZ5  JCVLOZ5      0 0        0.00000 0.00000 0.00000 0.00000 
JCVSTR5  JCVSTR5      0 0        0.00000 0.00000 0.00000 0.00000 
JDEBEL5  JDEBEL5      0 0        9.10558 3.66591 0.00000 0.00000 
JDIMIT5  JDIMIT5      0 0        3.20011 1.04289 0.00000 0.00000 
JEBRGU5  JEBRGU5      0 0        2.16849 0.90594 0.00000 0.00000 
JEBROD5  JEBROD5      0 0        0.00000 0.00000 0.00000 0.00000 
JEDJUN5  JEDJUN5      0 0        0.62107 0.09481 0.00000 0.00000 
JEGRDE5  JEGRDE5      0 0        0.00000 0.00000 0.00000 0.00000 
JEKRAL5  JEKRAL5      0 0        0.27369 0.08427 0.00000 0.00000 
JEMARK5  JEMARK5      0 0        0.44212 0.36870 0.00000 0.00000 
JEMART5  JEMART5      0 0        1.35795 0.82167 0.00000 0.00000 
JERESN5  JERESN5      0 0        1.32636 0.99022 0.00000 0.00000 
JERIST5  JERIST5      0 0        1.84217 1.04289 0.00000 0.00000 
JESLOV5  JESLOV5      0 0        1.17898 0.25282 0.00000 0.00000 
JFAS  5  JFAS  5      0 0        2.25270 0.00000 0.00000 0.00000 
JFUTOG5  JFUTOG5      0 0        24.9903 8.26937 0.00000 0.00000 
JGMILA5  JGMILA5      0 0        23.0008 7.87960 0.00000 0.00000 
JGRADI5  JGRADI5      0 0        9.11610 1.67494 0.00000 0.00000 
JGUCA 5  JGUCA 5      0 0        13.6215 6.04665 0.00000 0.00000 
JHBBAS21 JHBBAS21     0 2 237.00 0.00000 0.00000 -211.73 5.30815 -80.000 -212.00 0.00000 -50.000 
JHBBAS22 JHBBAS22     0 2 237.00 0.00000 0.00000 -127.84 -8.1958 -60.000 -212.00 0.00000 -50.000 
JHBIST2  JHBIST2      0 2 231.48 0.00000 0.00000 -84.896 85.4862 0.00000 -104.00 0.00000 -40.000 
JHDJE111 JHDJE111     0 2 411.00 0.49476 0.06320 -824.53 161.938 0.00000 -1000.0 200.000 -436.00 
JHDJE112 JHDJE112     0 0        0.00000 0.00000 0.00000 0.00000 
JHDJE25  JHDJE25      0 2 115.84 57.8966 0.00000 -199.75 -35.692 0.00000 -216.00 0.00000 -40.000 
JHIP  21 JHIP  2      0 0        19.5270 0.96915 0.00000 0.00000 
JHIP  22 JHIP  22     0 0        0.00000 0.00000 0.00000 0.00000 
JHKBRO5  JHKBRO5      0 2 113.34 0.00000 0.00000 -19.975 7.33724 -2.0000 -20.000 0.00000 -8.0000 
JHPIRO5  JHPIRO5      0 2 112.76 0.00000 0.00000 0.00000 -8.4208 0.00000 -40.000 0.00000 -12.000 
JHPOTP51 JHPOTP51     0 2 114.46 -1.5040 1.55239 -50.937 1.24223 -5.0000 -54.000 0.00000 -21.000 
JHPOTP52 JHPOTP52     0 0        0.00000 0.00000 0.00000 0.00000 
JHUVAC5  JHUVAC5      0 2 113.56 0.00000 0.00000 -31.960 -1.7409 -25.000 -36.000 0.00000 -15.000 
JHVRL15  JHVRL15      0 2 117.56 0.00000 0.00000 -39.950 -0.0374 0.00000 -56.000 0.00000 -12.000 
JHVRL25  JHVRL25      0 2 117.48 0.00000 0.00000 -19.975 -0.1889 0.00000 -28.000 0.00000 -14.000 
JHVRL35  JHVRL35      0 2 117.00 0.00000 0.00000 -39.950 33.3436 0.00000 -46.000 0.00000 -28.000 
JHZVOR51 JHZVOR51     0 2 119.17 2.91589 0.77953 -119.85 40.9475 -10.000 -124.00 0.00000 -28.000 
JHZVOR52 JHZVOR52     0 0        0.00000 0.00000 0.00000 0.00000 
JINDJ251 JINDJ251     0 0        0.00000 0.00000 0.00000 0.00000 
JINDJ252 JINDJ252     0 0        9.10558 1.52746 0.00000 0.00000 
JINDJI5  JINDJI5      0 0        19.5901 4.61399 0.00000 0.00000 
JIVANJ5  JIVANJ5      0 0        12.1373 3.36042 0.00000 0.00000 
JJAGO151 JJAGO151     0 0        12.3583 4.44544 0.00000 0.00000 
JJAGO152 JJAGO152     0 0        0.00000 0.00000 0.00000 0.00000 
JJAGO25  JJAGO25      0 0        15.9057 4.27690 0.00000 0.00000 
JJAGO35  JJAGO35      0 0        10.8425 3.80286 0.00000 0.00000 
JJAGO411 JJAGO411     0 0        0.00000 0.00000 0.00000 0.00000 
JJAGO412 JJAGO412     0 0        0.00000 0.00000 0.00000 0.00000 
JJAGO451 JJAGO451     0 0        0.00000 0.00000 0.00000 0.00000 
JJAGO452 JJAGO452     0 0        0.00000 0.00000 0.00000 0.00000 
JKACAR5  JKACAR5      0 0        10.3476 2.99172 0.00000 0.00000 
JKANJI5  JKANJI5      0 0        14.5689 4.07675 0.00000 0.00000 
JKIKI15  JKIKI15      0 0        12.2636 2.89691 0.00000 0.00000 
JKIKI251 JKIKI251     0 0        5.38965 2.10685 0.00000 0.00000 
JKIKI252 JKIKI252     0 0        0.01052 0.02107 0.00000 0.00000 
JKMART5  JKMART5      0 0        0.00000 0.00000 0.00000 0.00000 
JKNIC 5  JKNIC 5      0 0        4.96859 1.66441 0.00000 0.00000 
JKNJAZ5  JKNJAZ5      0 0        10.2424 2.38074 0.00000 0.00000 
JKOLUB51 JKOLUB51     0 0        1.08425 0.95861 0.00000 0.00000 
JKOLUB52 JKOLUB52     0 0        8.22133 2.93905 0.00000 0.00000 
JKOPAO51 JKOPAO51     0 0        -5.0133 -1.5713 0.00000 0.00000 
JKOPAO52 JKOPAO52     0 0        0.00000 0.00000 0.00000 0.00000 
JKOSJE5  JKOSJE5      0 0        4.73700 2.50715 0.00000 0.00000 
JKOVIN5  JKOVIN5      0 0        12.0003 2.15952 0.00000 0.00000 
JKRAG15  JKRAG15      0 0        31.1062 5.79382 0.00000 0.00000 
JKRAG211 JKRAG21      0 0        0.00000 0.00000 0.00000 0.00000 
JKRAG212 JKRAG212     0 0        0.00000 0.00000 0.00000 0.00000 
JKRAG251 JKRAG251     0 0        0.00000 0.00000 0.00000 0.00000 
JKRAG252 JKRAG252     0 0        0.00000 0.00000 0.00000 0.00000 
JKRAG35  JKRAG35      0 0        15.6320 2.01204 0.00000 0.00000 
JKRAG55  JKRAG55      0 0        17.2953 3.12867 0.00000 0.00000 
JKRAG85  JKRAG85      0 0        6.85287 1.30624 0.00000 0.00000 
JKRAL151 JKRAL15      0 0        7.01076 3.42362 0.00000 0.00000 
JKRAL152 JKRAL152     0 0        0.00000 0.00000 0.00000 0.00000 
JKRAL25  JKRAL25      0 0        16.3479 5.35139 0.00000 0.00000 
JKRAL311 JKRAL311     0 0        0.00000 0.00000 0.00000 0.00000 
JKRAL321 JKRALJ2      0 0        0.00000 0.00000 0.00000 0.00000 
JKRAL322 JKRAL322     0 0        0.00000 0.00000 0.00000 0.00000 
JKRAL351 JKRAL351     0 0        0.00000 0.00000 0.00000 0.00000 
JKRAL352 JKRAL352     0 0        0.00000 0.00000 0.00000 0.00000 
JKRAL55  JKRAL55      0 0        16.0952 1.83296 0.00000 0.00000 
JKRAL65  JKRAL65      0 0        4.35804 0.62152 0.00000 0.00000 
JKRIV15  JVKRIV5      0 0        40.5908 10.0707 0.00000 0.00000 
JKRNJE51 JKRNJE51     0 0        13.5688 0.01053 0.00000 0.00000 
JKRONO5  JKRONO5      0 0        1.36847 0.00000 0.00000 0.00000 
JKRUPA5  JKRUPA5      0 0        6.62128 3.45523 0.00000 0.00000 
JKRUS121 JKRUS121     0 0        0.00000 0.00000 0.00000 0.00000 
JKRUS122 JKRUS122     0 0        0.00000 0.00000 0.00000 0.00000 
JKRUS151 JKRUS151     0 0        6.83181 2.88638 0.00000 0.00000 
JKRUS152 JKRUS152     0 0        0.00000 0.00000 0.00000 0.00000 
JKRUS25  JKRUS25      0 0        28.3377 6.39428 0.00000 0.00000 
JKRUS35  JKRUS35      0 0        5.88441 0.00000 0.00000 0.00000 
JKRUS45  JKRUS45      0 0        18.5480 4.59292 0.00000 0.00000 
JKSTA 51 JKSTA 5      0 0        10.9266 5.30000 0.00000 0.00000 
JKSTA 52 JKSTA 52     0 0        0.00000 0.00000 0.00000 0.00000 
JKULA 5  JKULA 5      0 0        9.72665 1.36945 0.00000 0.00000 
JKURSU5  JKURSU5      0 0        8.84241 3.19187 0.00000 0.00000 
JLAPOV5  JLAPOV5      0 0        8.49503 3.47629 0.00000 0.00000 
JLAZAR5  JLAZAR5      0 0        12.4110 2.99172 0.00000 0.00000 
JLEBAN5  JLEBAN5      0 0        19.3164 7.22648 0.00000 0.00000 
JLESK15  JLESK15      0 0        14.1583 5.27765 0.00000 0.00000 
JLESK211 JLESK211     0 0        0.00000 0.00000 0.00000 0.00000 
JLESK212 JLESK212     0 0        0.00000 0.00000 0.00000 0.00000 
JLESK251 JLESK251     0 0        0.00000 0.00000 0.00000 0.00000 
JLESK252 JLESK252     0 0        0.00000 0.00000 0.00000 0.00000 
JLESK45  JLESK45      0 0        18.2953 3.05493 0.00000 0.00000 
JLESK65  JLESK65      0 0        10.9056 1.73815 0.00000 0.00000 
JLESNI5  JLESNI5      0 0        9.13716 3.68698 0.00000 0.00000 
JLJIG 5  JLJIG 5      0 0        10.2635 5.28818 0.00000 0.00000 
JLJUBO5  JLJUBO5      0 0        4.42121 2.08578 0.00000 0.00000 
JLOZN251 JLOZN251     0 0        9.28453 1.71708 0.00000 0.00000 
JLOZNI5  JLOZNI5      0 0        28.0851 7.26862 0.00000 0.00000 
JMACMI5  JMACMI5      0 0        3.45275 1.66441 0.00000 0.00000 
JMAJD15  JMAJD15      0 0        47.8122 14.9059 0.00000 0.00000 
JMAJD251 JMAJD251     0 0        0.00000 0.00000 0.00000 0.00000 
JMAJD252 JMAJD252     0 0        4.12646 0.25282 0.00000 0.00000 
JMAJD35  JMAJD35      0 0        3.07379 4.00301 0.00000 0.00000 
JMLADE5  JMLADE5      0 0        22.2850 3.98194 0.00000 0.00000 
JMOSNA51 JMOSNA51     0 0        1.48427 0.02107 0.00000 0.00000 
JNBECE51 JNBECE5      0 0        11.2003 4.27690 0.00000 0.00000 
JNBECE52 JNBECE52     0 0        0.00000 0.00000 0.00000 0.00000 
JNCRNJ5  JNCRNJ5      0 0        3.10537 0.90594 0.00000 0.00000 
JNEGOT5  JNEGOT5      0 0        11.1477 0.04214 0.00000 0.00000 
JNERES5  JNERES5      0 0        6.09495 1.25357 0.00000 0.00000 
JNIS1 51 JNIS1 51     0 0        22.9165 6.24680 0.00000 0.00000 
JNIS1 52 JNIS1 52     0 0        0.00000 0.00000 0.00000 0.00000 
JNIS105  JNIS105      0 0        16.4427 2.48608 0.00000 0.00000 
JNIS1351 JNIS1351     0 0        7.04235 1.06396 0.00000 0.00000 
JNIS1352 JNIS1352     0 0        7.77921 0.62152 0.00000 0.00000 
JNIS155  JNIS155      0 0        10.3898 3.86606 0.00000 0.00000 
JNIS2 11 JNIS2 11     0 0        0.00000 0.00000 0.00000 0.00000 
JNIS2 12 JNIS2 12     0 0        0.00000 0.00000 0.00000 0.00000 
JNIS2 2  JNIS2 2      0 0        0.00000 0.00000 0.00000 0.00000 
JNIS2 51 JNIS2 51     0 0        0.00000 0.00000 0.00000 0.00000 
JNIS2 52 JNIS2 52     0 0        0.00000 0.00000 0.00000 0.00000 
JNIS3 51 JNIS3 51     0 0        0.00000 0.00000 0.00000 0.00000 
JNIS3 52 JNIS3 52     0 0        20.5691 2.46501 0.00000 0.00000 
JNIS5 5  JNIS5 5      0 0        8.88452 2.53875 0.00000 0.00000 
JNIS8 5  JNIS8 5      0 0        8.82135 1.73815 0.00000 0.00000 
JNPAZ15  JNPAZ15      0 0        14.6741 4.24529 0.00000 0.00000 
JNPAZ25  JNPAZ25      0 0        13.5688 0.00000 0.00000 0.00000 
JNPAZO5  JNPAZO5      0 0        23.6429 6.18359 0.00000 0.00000 
JNPOPO5  JNPOPO5      0 0        9.25295 0.23175 0.00000 0.00000 
JNSAD151 JNSAD151     0 0        13.2426 4.09781 0.00000 0.00000 
JNSAD152 JNSAD152     0 0        0.00000 0.00000 0.00000 0.00000 
JNSAD251 JNSAD251     0 0        25.6640 6.28893 0.00000 0.00000 
JNSAD252 JNSAD252     0 0        0.00000 0.00000 0.00000 0.00000 
JNSAD311 JNSAD311     0 0        0.00000 0.00000 0.00000 0.00000 
JNSAD312 JNSAD312     0 0        0.00000 0.00000 0.00000 0.00000 
JNSAD321 JNSAD321     0 0        0.00000 0.00000 0.00000 0.00000 
JNSAD322 JNSAD322     0 0        0.00000 0.00000 0.00000 0.00000 
JNSAD351 JNSAD351     0 0        0.00000 0.00000 0.00000 0.00000 
JNSAD352 JNSAD352     0 0        0.00000 0.00000 0.00000 0.00000 
JNSAD451 JNSAD45      0 0        32.7800 3.90820 0.00000 0.00000 
JNSAD452 JNSAD452     0 0        0.00000 0.00000 0.00000 0.00000 
JNSAD551 JNSAD551     0 0        27.3062 4.03461 0.00000 0.00000 
JNSAD552 JNSAD552     0 0        0.00000 0.00000 0.00000 0.00000 
JNSAD65  JNSAD65      0 0        11.5583 0.42137 0.00000 0.00000 
JNSAD751 JNSAD75      0 0        34.6222 4.51918 0.00000 0.00000 
JNSAD752 JNSAD752     0 0        0.00000 0.00000 0.00000 0.00000 
JNSAD95  JNSAD95      0 0        17.6637 1.68548 0.00000 0.00000 
JNVARO5  JNVARO5      0 0        5.26334 2.21219 0.00000 0.00000 
JOBREN11 JOBREN11     0 0        0.00000 0.00000 0.00000 0.00000 
JOBREN12 JOBREN12     0 0        0.00000 0.00000 0.00000 0.00000 
JOBREN13 JOBREN13     0 0        0.00000 0.00000 0.00000 0.00000 
JOBREN21 JOBREN21     0 0        0.00000 0.00000 0.00000 0.00000 
JOBREN22 JOBREN22     0 0        0.00000 0.00000 0.00000 0.00000 
JOBREN23 JOBREN23     0 0        0.00000 0.00000 0.00000 0.00000 
JODZAC5  JODZAC5      0 0        18.5059 4.15049 0.00000 0.00000 
JOSECI5  JOSECI5      0 0        4.76859 1.55907 0.00000 0.00000 
JPALA15  JPALA15      0 0        7.21078 2.08578 0.00000 0.00000 
JPALA25  JPALA25      0 0        18.3374 4.56132 0.00000 0.00000 
JPALIC5  JPALIC5      0 0        6.21074 0.73740 0.00000 0.00000 
JPANC151 JPANC152     0 0        0.00000 0.00000 0.00000 0.00000 
JPANC152 JPANC151     0 0        0.37896 0.00000 0.00000 0.00000 
JPANC211 JPANC211     0 0        0.00000 0.00000 0.00000 0.00000 
JPANC212 JPANC212     0 0        0.00000 0.00000 0.00000 0.00000 
JPANC22  JPANC22      0 0        0.00000 0.00000 0.00000 0.00000 
JPANC251 JPANC251     0 0        0.00000 0.00000 0.00000 0.00000 
JPANC252 JPANC252     0 0        0.00000 0.00000 0.00000 0.00000 
JPANC35  JPANC35      0 0        18.0216 1.34838 0.00000 0.00000 
JPANC451 JPANC45      0 0        20.2427 2.66516 0.00000 0.00000 
JPANC452 JPANC452     0 0        0.00000 0.00000 0.00000 0.00000 
JPARA151 JPARA151     0 0        16.9584 5.01429 0.00000 0.00000 
JPARA152 JPARA152     0 0        0.00000 0.00000 0.00000 0.00000 
JPARA35  JPARA35      0 0        2.22113 0.13695 0.00000 0.00000 
JPAZOV5  JPAZOV5      0 0        26.0535 7.78479 0.00000 0.00000 
JPECIN5  JPECIN5      0 0        13.6636 3.49736 0.00000 0.00000 
JPETRO51 JPETRO51     0 0        17.1480 4.47705 0.00000 0.00000 
JPETRO52 JPETRO52     0 0        0.00000 0.00000 0.00000 0.00000 
JPIRO15  JPIRO15      0 0        20.8112 6.97366 0.00000 0.00000 
JPIRO251 JPIRO25      0 0        13.2635 1.85402 0.00000 0.00000 
JPIRO252 JPIRO252     0 0        0.00000 0.00000 0.00000 0.00000 
JPLISI5  JPLISI5      0 0        0.00000 0.00000 0.00000 0.00000 
JPOZAR51 JPOZAR51     0 0        0.00000 0.00000 0.00000 0.00000 
JPOZAR52 JPOZAR52     0 0        22.9586 0.00000 0.00000 0.00000 
JPOZEG21 JPOZEG2      0 0        0.00000 0.00000 0.00000 0.00000 
JPOZEG22 JPOZEG22     0 0        0.00000 0.00000 0.00000 0.00000 
JPOZEG51 JPOZEG51     0 0        13.6215 7.58464 0.00000 0.00000 
JPOZEG52 JPOZEG52     0 0        0.00000 0.00000 0.00000 0.00000 
JPRAHO5  JPRAHO5      0 0        3.97909 0.02107 0.00000 0.00000 
JPRESE5  JPRESE5      0 0        9.47401 2.15952 0.00000 0.00000 
JPRIJE5  JPRIJE5      0 0        10.1477 3.96087 0.00000 0.00000 
JPROKU5  JPROKU5      0 0        16.9584 2.77050 0.00000 0.00000 
JPRPAL51 JPRPAL51     0 0        0.00000 0.00000 0.00000 0.00000 
JPRPAL52 JPRPAL52     0 0        0.00000 0.00000 0.00000 0.00000 
JPRPBO51 JPRPBO51     0 0        0.00000 0.00000 0.00000 0.00000 
JPRPBO52 JPRPBO52     0 0        0.00000 0.00000 0.00000 0.00000 
JPRPCI11 JPRPCI11     0 0        0.00000 0.00000 0.00000 0.00000 
JPRPCI12 JPRPCI12     0 0        0.00000 0.00000 0.00000 0.00000 
JPRPKO21 JPRPKO21     0 0        0.00000 0.00000 0.00000 0.00000 
JPRPKO22 JPRPKO22     0 0        0.00000 0.00000 0.00000 0.00000 
JPRPKS51 JPRPKS51     0 0        0.00000 0.00000 0.00000 0.00000 
JPRPKS52 JPRPKS52     0 0        0.00000 0.00000 0.00000 0.00000 
JPRPPA21 JPRPPA21     0 0        0.00000 0.00000 0.00000 0.00000 
JPRPPA22 JPRPPA22     0 0        0.00000 0.00000 0.00000 0.00000 
JPRPVK51 JPRPVK51     0 0        30.6642 2.77050 0.00000 0.00000 
JPRPVK52 JPRPVK52     0 0        0.00000 0.00000 0.00000 0.00000 
JRANIS21 JRANIS21     0 0        30.6642 7.14221 0.00000 0.00000 
JRANIS22 JRANIS22     0 0        0.00000 0.00000 0.00000 0.00000 
JRASKA5  JRASKA5      0 0        -1.6836 3.14264 0.00000 0.00000 
JRHBBA21 JRHBBA21     0 2 236.38 0.33685 0.05267 0.00000 11.3037 300.000 -300.00 0.00000 -50.000 
JRHBBA22 JRHBBA22     0 2 220.00 0.00000 0.00000 0.00000 0.00000 300.000 -300.00 0.00000 -50.000 
JRPDRM11 JRPDRM11     0 0        0.00000 0.00000 0.00000 0.00000 
JRPDRM12 JRPDRM12     0 0        0.00000 0.00000 0.00000 0.00000 
JRPMLA11 JRPMLA11     0 0        0.00000 0.00000 0.00000 0.00000 
JRPMLA12 JRPMLA12     0 0        0.00000 0.00000 0.00000 0.00000 
JRSANC5  JRSANC5      0 0        22.8534 5.42513 0.00000 0.00000 
JRUDKO5  JRUDKO5      0 0        3.72645 0.00000 0.00000 0.00000 
JRUDN15  JRUDN15      0 0        2.82115 0.93755 0.00000 0.00000 
JRUDN25  JRUDN25      0 0        0.28422 0.14748 0.00000 0.00000 
JRUDN35  JRUDN35      0 0        10.3371 4.83521 0.00000 0.00000 
JRUDN45  JRUDN45      0 0        0.00000 0.00000 0.00000 0.00000 
JRUDN55  JRUDN55      0 0        0.00000 0.00000 0.00000 0.00000 
JRUMA15  JRUMA15      0 0        15.0321 2.47554 0.00000 0.00000 
JRUMA25  JRUMA25      0 0        15.4742 3.22347 0.00000 0.00000 
JSABA15  JSABA15      0 0        4.14752 0.00000 0.00000 0.00000 
JSABA25  JSABA25      0 0        29.1693 6.01504 0.00000 0.00000 
JSABA321 JSABA32      0 0        0.00000 0.00000 0.00000 0.00000 
JSABA322 JSABA322     0 0        0.00000 0.00000 0.00000 0.00000 
JSABA351 JSABA351     0 0        0.00000 0.00000 0.00000 0.00000 
JSABA352 JSABA352     0 0        0.00000 0.00000 0.00000 0.00000 
JSABA45  JSABA45      0 0        7.94764 1.96990 0.00000 0.00000 
JSABA55  JSABA55      0 0        14.0847 1.34838 0.00000 0.00000 
JSENT15  JSENT15      0 0        5.11596 0.85327 0.00000 0.00000 
JSENT25  JSENT25      0 0        9.47401 1.50639 0.00000 0.00000 
JSEVOJ51 JSEVOJ5      0 0        19.6322 7.60571 0.00000 0.00000 
JSEVOJ52 JSEVOJ52     0 0        0.00000 0.00000 0.00000 0.00000 
JSID  5  JSID  5      0 0        13.2215 2.10685 0.00000 0.00000 
JSIP  5  JSIP  5      0 0        4.99642 0.30000 0.00000 0.00000 
JSJENI5  JSJENI5      0 0        7.21078 3.39202 0.00000 0.00000 
JSMED151 JSMED151     0 0        0.00000 0.00000 0.00000 0.00000 
JSMED152 JSMED152     0 0        6.60023 1.52746 0.00000 0.00000 
JSMED251 JSMED251     0 0        20.2007 5.53047 0.00000 0.00000 
JSMED252 JSMED252     0 0        0.00000 0.00000 0.00000 0.00000 
JSMED311 JSMED311     0 0        0.00000 0.00000 0.00000 0.00000 
JSMED312 JSMED312     0 0        0.00000 0.00000 0.00000 0.00000 
JSMED32  JSMED32      0 0        0.00000 0.00000 0.00000 0.00000 
JSMED351 JSMED351     0 0        44.9910 15.1271 0.00000 0.00000 
JSMED352 JSMED352     0 0        63.2337 7.19488 0.00000 0.00000 
JSMED45  JSMED45      0 0        8.82135 3.22347 0.00000 0.00000 
JSMIT151 JSMIT15      0 0        10.6951 2.57035 0.00000 0.00000 
JSMIT152 JSMIT152     0 0        0.00000 0.00000 0.00000 0.00000 
JSMIT211 JSMIT211     0 0        0.00000 0.00000 0.00000 0.00000 
JSMIT212 JSMIT212     0 0        0.00000 0.00000 0.00000 0.00000 
JSMIT221 JSMIT221     0 0        0.00000 0.00000 0.00000 0.00000 
JSMIT222 JSMIT222     0 0        0.00000 0.00000 0.00000 0.00000 
JSMIT251 JSMIT251     0 0        0.00000 0.00000 0.00000 0.00000 
JSMIT252 JSMIT252     0 0        0.00000 0.00000 0.00000 0.00000 
JSMIT35  JSMIT35      0 0        16.4005 3.22347 0.00000 0.00000 
JSMPAL5  JSMPAL5      0 0        16.1690 4.08728 0.00000 0.00000 
JSOMB15  JSOMB15      0 0        15.2426 2.70730 0.00000 0.00000 
JSOMB25  JSOMB25      0 0        15.9795 3.22347 0.00000 0.00000 
JSOMB31  JSOMB31      0 0        0.00000 0.00000 0.00000 0.00000 
JSOMB351 JSOMB351     0 0        0.00000 0.00000 0.00000 0.00000 
JSOMB352 JSOMB352     0 0        0.00000 0.00000 0.00000 0.00000 
JSRBOB11 JSRBOB11     0 0        0.00000 0.00000 0.00000 0.00000 
JSRBOB12 JSRBOB12     0 0        0.00000 0.00000 0.00000 0.00000 
JSRBOB51 JSRBOB51     0 0        0.00000 0.00000 0.00000 0.00000 
JSRBOB52 JSRBOB52     0 0        4.86332 0.58992 0.00000 0.00000 
JSSTIL5  JSSTIL5      0 0        31.9589 6.33107 0.00000 0.00000 
JSTENJ5  JSTENJ5      0 0        0.00000 0.00000 0.00000 0.00000 
JSTRAG5  JSTRAG5      0 0        0.69476 0.00000 0.00000 0.00000 
JSUBO15  JSUBO15      0 0        24.4639 7.20541 0.00000 0.00000 
JSUBO25  JSUBO25      0 0        20.6849 2.49661 0.00000 0.00000 
JSUBO311 JSUBO311     0 0        0.00000 0.00000 0.00000 0.00000 
JSUBO312 JSUBO312     0 0        0.00000 0.00000 0.00000 0.00000 
JSUBO351 JSUBO351     0 0        0.00000 0.00000 0.00000 0.00000 
JSUBO352 JSUBO352     0 0        0.00000 0.00000 0.00000 0.00000 
JSUBO451 JSUBO45      0 0        11.1583 1.94883 0.00000 0.00000 
JSUBO452 JSUBO452     0 0        0.00000 0.00000 0.00000 0.00000 
JSVRLJ5  JSVRLJ5      0 0        4.72648 1.82242 0.00000 0.00000 
JTAMNV5  JTAMNV5      0 0        38.3487 32.1715 0.00000 0.00000 
JTAMNZ5  JTAMNZ5      0 0        15.1162 8.37471 0.00000 0.00000 
JTDRMN11 JTDRMN11     0 2 418.00 0.00000 0.00000 0.00000 -78.283 0.00000 -325.00 30.0000 -100.00 
JTDRMN12 JTDRMN12     0 2 418.27 0.00000 0.00000 -299.62 18.6280 -220.00 -325.00 30.0000 -100.00 
JTDRMN51 JTDRMN51     0 0        2.05270 0.00000 0.00000 0.00000 
JTEMER5  JTEMER5      0 0        12.6425 4.44544 0.00000 0.00000 
JTENTA11 JTENTA11     0 2 413.61 0.00000 0.00000 0.00000 -115.69 0.00000 -320.00 50.0000 -140.00 
JTENTA12 JTENTA12     0 2 413.61 0.00000 0.00000 0.00000 -115.69 0.00000 -320.00 50.0000 -140.00 
JTENTA2  JTENTA2      0 0        5.69494 0.00000 0.00000 0.00000 
JTENTA21 JTENTA21     0 2 236.00 0.00000 0.00000 0.00000 -19.651 0.00000 -190.00 50.0000 -140.00 
JTENTA22 JTENTA22     0 2 236.00 0.00000 0.00000 -110.38 -0.0007 -110.00 -190.00 50.0000 -140.00 
JTENTA23 JTENTA23     0 2 236.00 0.00000 0.00000 -200.70 7.59351 -200.00 -305.00 50.0000 -140.00 
JTENTA24 JTENTA24     0 2 236.00 0.00000 0.00000 -200.70 7.59351 -200.00 -305.00 50.0000 -140.00 
JTENTA5  JTENTA5      0 0        0.11580 0.03160 0.00000 0.00000 
JTENTB11 JTENTB11     0 2 412.30 0.00000 0.00000 -481.69 161.349 -480.00 -620.00 150.000 -250.00 
JTENTB12 JTENTB12     0 2 412.29 0.00000 0.00000 -471.66 161.929 -470.00 -620.00 150.000 -250.00 
JTENTB2  JTENTB2      0 0        0.00000 0.00000 0.00000 0.00000 
JTKOLU51 JTKOLU51     0 2 112.84 0.00000 0.00000 0.00000 0.46746 0.00000 -29.000 0.00000 -20.000 
JTKOLU52 JTKOLU52     0 2 112.84 0.00000 0.00000 0.00000 0.46746 0.00000 -29.000 0.00000 -20.000 
JTKOLU53 JTKOLU53     0 2 112.84 0.00000 0.00000 0.00000 0.46746 0.00000 -58.000 0.00000 -20.000 
JTKOLU54 JTKOLU54     0 2 112.84 0.00000 0.00000 0.00000 0.46746 0.00000 -20.000 0.00000 -20.000 
JTKOLU55 JTKOLU55     0 2 112.84 0.00000 0.00000 0.00000 0.46746 0.00000 -108.00 0.00000 -30.000 
JTKSTA51 JTKSTA51     0 2 117.90 0.00000 0.00000 -79.901 -41.957 -45.000 -93.000 0.00000 -40.000 
JTKSTA52 JTKSTA52     0 2 118.07 0.00000 0.00000 -140.49 -62.082 -140.00 -198.00 0.00000 -60.000 
JTMORA5  JTMORA5      0 2 116.00 10.8530 3.29721 0.00000 -19.614 0.00000 -110.00 0.00000 -30.000 
JTOPOL5  JTOPOL5      0 0        10.5372 6.18359 0.00000 0.00000 
JTRSTE5  JTRSTE5      0 0        15.3583 5.40406 0.00000 0.00000 
JTTBGD51 JTTBGD51     0 0        46.5490 1.03235 0.00000 0.00000 
JTTBGD52 JTTBGD52     0 0        0.00000 0.00000 0.00000 0.00000 
JTTNSA51 JTTNSA51     0 2 116.00 0.00000 0.00000 0.00000 4.31370 0.00000 -110.00 0.00000 -60.000 
JTTNSA52 JTTNSA52     0 2 116.00 0.00000 0.00000 0.00000 4.31370 0.00000 -110.00 0.00000 -60.000 
JTTPAN21 JTTPAN21     0 2 235.00 0.00000 0.00000 -49.439 -4.4455 0.00000 -64.000 0.00000 -48.000 
JTTPAN22 JTTPAN22     0 2 235.00 0.00000 0.00000 -49.439 -4.4455 0.00000 -64.000 0.00000 -48.000 
JTTPAN23 JTTPAN23     0 2 235.00 0.00000 0.00000 -65.919 -1.5125 0.00000 -72.000 0.00000 -48.000 
JTTVIN51 JTTVIN51     0 2 115.31 0.00000 0.00000 0.00000 40.6212 0.00000 0.00000 40.5000 0.00000 
JTTZRE51 JTTZRE5      0 2 113.25 0.22106 0.36870 0.00000 0.17144 0.00000 -80.000 0.00000 -30.000 
JTTZRE52 JTTZRE52     0 0        0.00000 0.00000 0.00000 0.00000 
JTUTIN5  JTUTIN5      0 0        5.05281 1.83296 0.00000 0.00000 
JUB   5  JUB   5      0 0        12.2951 4.24529 0.00000 0.00000 
JUZICE51 JUZICE51     0 0        22.8534 7.51090 0.00000 0.00000 
JVALJ151 JVALJ151     0 0        30.7062 9.62828 0.00000 0.00000 
JVALJ152 JVALJ152     0 0        0.00000 0.00000 0.00000 0.00000 
JVALJ25  JVALJ25      0 0        20.9585 6.27840 0.00000 0.00000 
JVALJ321 JVALJ321     0 0        0.00000 0.00000 0.00000 0.00000 
JVALJ322 JVALJ322     0 0        0.00000 0.00000 0.00000 0.00000 
JVALJ351 JVALJ351     0 0        0.00000 0.00000 0.00000 0.00000 
JVALJ352 JVALJ352     0 0        0.00000 0.00000 0.00000 0.00000 
JVBANJ5  JVBANJ5      0 0        13.4425 3.05493 0.00000 0.00000 
JVHAN 51 JVHAN 51     0 0        5.86336 3.41309 0.00000 0.00000 
JVLADI5  JVLADI5      0 0        10.3056 3.82392 0.00000 0.00000 
JVLASO5  JVLASO5      0 0        3.74749 0.00000 0.00000 0.00000 
JVPLAN5  JVPLAN5      0 0        16.5690 1.91723 0.00000 0.00000 
JVRAN151 JVRAN151     0 0        0.00000 0.00000 0.00000 0.00000 
JVRAN152 JVRAN152     0 0        0.00000 0.00000 0.00000 0.00000 
JVRAN25  JVRAN25      0 0        11.9688 2.01204 0.00000 0.00000 
JVRAN411 JVRAN411     0 0        0.00000 0.00000 0.00000 0.00000 
JVRAN451 JVRAN451     0 0        0.00000 0.00000 0.00000 0.00000 
JVRAN452 JVRAN452     0 0        0.00000 0.00000 0.00000 0.00000 
JVRBA15  JVRBA15      0 0        18.3585 7.05793 0.00000 0.00000 
JVRBA25  JVRBA25      0 0        10.2108 0.15801 0.00000 0.00000 
JVRSA15  JVRSA15      0 0        15.9163 3.63431 0.00000 0.00000 
JVRSA25  JVRSA25      0 0        14.5162 0.90594 0.00000 0.00000 
JWALIB51 JWALIB51     0 2 114.50 0.00000 0.00000 0.00000 16.9011 0.00000 -42.000 16.8000 -18.900 
JWALIB52 JWALIB52     0 0        0.00000 0.00000 0.00000 0.00000 
JWCIBU11 JWCIBU11     0 2 414.72 0.00000 0.00000 -1.4980 -40.347 0.00000 -79.500 38.2900 -38.290 
JWCIBU12 JWCIBU12     0 2 414.72 0.00000 0.00000 -1.4980 -40.347 0.00000 -79.500 38.2900 -38.290 
JWKOSA51 JWKOSA51     0 2 114.00 0.00000 0.00000 0.00000 7.35169 0.00000 -34.500 12.0000 -16.490 
JWKOSA52 JWKOSA52     0 2 114.00 0.00000 0.00000 0.00000 7.35169 0.00000 -34.500 12.0000 -16.490 
JWKOVA21 JWKOVA21     0 2 231.00 0.00000 0.00000 -0.4993 25.0429 0.00000 -53.000 25.5200 -25.520 
JWKOVA22 JWKOVA22     0 2 231.00 0.00000 0.00000 -0.4993 25.0429 0.00000 -53.000 25.5200 -25.520 
JZABAL5  JZABAL5      0 0        9.42137 3.30775 0.00000 0.00000 
JZAJE15  JZAJE15      0 0        10.0425 0.00000 0.00000 0.00000 
JZAJE251 JZAJE251     0 0        0.00000 0.00000 0.00000 0.00000 
JZAJE252 JZAJE252     0 0        30.5379 5.00376 0.00000 0.00000 
JZASTA5  JZASTA5      0 0        6.45285 3.45523 0.00000 0.00000 
JZLAT251 JZLAT25      0 0        7.38973 0.00000 0.00000 0.00000 
JZLAT252 JZLAT252     0 0        0.00000 0.00000 0.00000 0.00000 
JZREN15  JZREN15      0 0        21.4744 4.38224 0.00000 0.00000 
JZREN221 JZREN22      0 0        0.00000 0.00000 0.00000 0.00000 
JZREN222 JZREN222     0 0        0.00000 0.00000 0.00000 0.00000 
JZREN251 JZREN251     0 0        0.00000 0.00000 0.00000 0.00000 
JZREN252 JZREN252     0 0        0.00000 0.00000 0.00000 0.00000 
JZREN351 JZREN351     0 0        12.7161 4.70880 0.00000 0.00000 
JZREN352 JZREN352     0 0        12.6530 2.67569 0.00000 0.00000 
JZREN45  JZREN45      0 0        16.1479 3.98194 0.00000 0.00000 
##ZSI
LBERIC11 LBERIC11     0 0        21.2818 0.00000 0.00000 0.00000 
LBERIC12 LBERIC12     0 2 411.40 0.00000 0.00000 0.00000 -81.538 0.00000 0.00000 300.000 -300.00 
LBERIC21 LBERIC21     0 0        92.7643 2.00000 0.00000 0.00000 
LCIRKO11 LCIRKO11     0 0        -11.800 42.0000 0.00000 0.00000 
LCIRKO12 LCIRKO12     0 0        0.00000 0.00000 0.00000 0.00000 
LDIVAC11 LDIVAC11     0 0        111.809 1.00000 0.00000 0.00000 
LDIVAC12 LDIVAC12     0 0        0.00000 0.00000 0.00000 0.00000 
LDIVAC21 LDIVAC21     0 0        27.6346 0.00000 0.00000 0.00000 
LDIVAC22 LDIVAC22     0 0        0.00000 0.00000 0.00000 0.00000 
LDIVAC51 LDIVAC51     0 0        166.535 37.0000 0.00000 0.00000 
LKLECE21 LKLECE21     0 0        93.3996 90.0000 0.00000 0.00000 
LKRSKO11 LKRSKO11     0 2 414.50 195.138 -8.0000 -665.22 61.1865 0.00000 -705.00 300.000 -300.00 
LKRSKO12 LKRSKO12     0 0        0.00000 0.00000 0.00000 0.00000 
LMARIB11 LMARIB11     0 0        75.7000 77.0000 0.00000 0.00000 
LMARIB12 LMARIB12     0 0        0.00000 0.00000 0.00000 0.00000 
LOKROG11 LOKROG11     0 0        182.375 -24.000 0.00000 0.00000 
LPODLO11 LPODLOG11    0 0        37.8000 15.0000 0.00000 0.00000 
LPODLO21 LPODLOG21    0 0        178.500 16.0000 0.00000 -2.0000 0.00000 -315.00 25.0000 -200.00 
LPODLO22 LPODLOG22    0 0        0.00000 0.00000 0.00000 0.00000 
LSOSTA11 LSOSTA11     0 0        0.00000 0.00000 0.00000 0.00000 
LSOSTA16 LSOSTA16     0 2 411.80 0.00000 0.00000 -420.65 38.4066 0.00000 -553.00 400.000 -300.00 
##ZRO
RABAT_5  RABAT_5      0 0        2.22381 0.83381 0.00000 0.00000 
RADJU_5  RADJU_5      0 0        11.3967 2.78001 0.00000 0.00000 
RAERO15  RAERO15      0 0        0.00000 0.00000 0.00000 0.00000 
RAERO25  RAERO25      0 0        0.00000 0.00000 0.00000 0.00000 
RAFUM_5  RAFUM_5      0 0        18.1603 1.23275 0.00000 0.00000 
RAGHIR5  RAGHIR5      0 0        4.70388 2.11218 0.00000 0.00000 
RAIUD_5  RAIUD_5      0 0        9.91348 1.38903 0.00000 0.00000 
RAIUL15  RAIUL15      0 0        5.55904 0.83381 0.00000 0.00000 
RAIUL22  RAIUL22      0 0        0.00000 0.00000 0.00000 0.00000 
RAIUL25  RAIUL25      0 0        0.00000 0.00000 0.00000 0.00000 
RALBE_5  RALBE_5      0 2 118.08 0.14560 0.12813 -4.9939 14.3034 0.00000 -30.000 14.0000 -26.000 
RALES_5  RALES_5      0 0        27.1478 7.87604 0.00000 0.00000 0.00000 -52.000 39.0000 -39.000 
RALEX15  RALEX15      0 2 117.99 2.59946 0.09416 -4.9939 0.91339 0.00000 -9.0000 5.00000 -5.0000 
RALEX25  RALEX25      0 0        0.00000 0.00000 0.00000 0.00000 
RALMA_5  RALMA_5      0 2 118.07 4.54275 1.11336 -2.9962 3.00451 0.00000 -5.0000 3.00000 -3.0000 
RALVE_5  RALVE_5      0 0        11.3035 2.40921 0.00000 0.00000 
RAMAR_5  RAMAR_5      0 0        3.61284 1.48319 0.00000 0.00000 
RANIN_5  RANIN_5      0 0        0.00000 0.00000 0.00000 0.00000 
RARA1D5  RARA1D5      0 0        0.00000 0.00000 0.00000 0.00000 
RARA2D5  RARA2D5      0 0        9.82126 1.39000 0.00000 0.00000 
RARA4D1  RARA4D1      0 0        0.00000 0.00000 0.00000 0.00000 
RARAD22  RARAD22      0 0        0.00000 0.00000 0.00000 0.00000 
RARAD41  RARAD41      0 0        0.00000 0.00000 0.00000 0.00000 
RARBTF5  RARBTF5      0 0        0.00000 0.00000 0.00000 0.00000 
RARCU_5  RARCU_5      0 2 117.64 20.6190 3.87492 -3.9950 -3.9921 0.00000 -7.0000 4.00000 -4.0000 
RAREF22  RAREF22      0 0        0.00000 0.00000 0.00000 0.00000 
RAREF_5  RAREF_5      0 2 118.86 2.32088 0.45622 -1.9975 2.54700 0.00000 -10.000 3.00000 -3.0000 
RARF222  RARF222      0 0        0.00000 0.00000 0.00000 0.00000 
RARGS_5  RARGS_5      0 2 117.99 3.43230 0.36303 -4.9939 4.75516 0.00000 -31.000 30.0000 -30.000 
RARMEN5  RARMEN5      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -39.000 20.0000 -20.000 
RARMT_5  RARMT_5      0 0        0.00000 0.00000 0.00000 0.00000 
RAVLA_5  RAVLA_5      0 0        7.22666 1.11239 0.00000 0.00000 
RBABAD5  RBABAD5      0 2 117.99 1.85301 0.92699 -9.9878 4.18727 0.00000 -77.000 15.0000 -15.000 
RBABAN5  RBABAN5      0 0        12.0451 1.85301 0.00000 0.00000 
RBACI_5  RBACI_5      0 0        6.85586 0.27761 0.00000 0.00000 
RBACS41  RBACS41      0 0        0.00000 0.00000 0.00000 0.00000 
RBACS_5  RBACS_5      0 2 117.99 29.7443 7.33440 -6.9914 -15.105 0.00000 -98.000 29.0000 -34.000 
RBAIA_5  RBAIA_5      0 2 117.99 2.78001 0.92699 -3.9950 -0.0217 0.00000 -17.000 5.00000 -10.000 
RBAIC_5  RBAIC_5      0 0        7.22666 1.66762 0.00000 0.00000 
RBAIL_5  RBAIL_5      0 2 117.99 5.38044 1.20752 -6.9914 1.25460 0.00000 -7.0000 8.00000 -8.0000 
RBAITA5  RBAITA5      0 0        1.20460 0.27761 0.00000 0.00000 
RBALBA5  RBALBA5      0 0        13.6661 0.64841 0.00000 0.00000 
RBALS_5  RBALS_5      0 2 117.99 9.36505 1.67053 -7.9901 -0.6924 0.00000 -16.000 8.00000 -8.0000 
RBALTG5  RBALTG5      0 2 117.99 0.00000 0.00000 -17.977 -9.7116 0.00000 -123.00 60.0000 -60.000 
RBALT_5  RBALT_5      0 0        3.05762 0.92699 0.00000 0.00000 
RBAM122  RBAM122      0 0        0.00000 0.00000 0.00000 0.00000 
RBAM2_5  RBAM2_5      0 2 118.76 9.45047 1.66859 -2.9962 -3.6393 0.00000 -6.0000 2.00000 -2.0000 
RBAM4_5  RBAM4_5      0 0        16.6771 1.76080 0.00000 0.00000 
RBAM5_5  RBAM5_5      0 0        14.7319 0.09221 0.00000 0.00000 
RBAMA15  RBAMA15      0 0        0.74159 0.37080 0.00000 0.00000 
RBAMA22  RBAMA22      0 0        0.00000 0.00000 0.00000 0.00000 
RBAMA25  RBAMA25      0 0        3.24205 0.27761 0.00000 0.00000 
RBANE15  RBANE15      0 0        20.4026 4.42918 0.00000 0.00000 
RBANE25  RBANE25      0 0        22.5147 1.66762 0.00000 0.00000 
RBANO15  RBANO15      0 0        1.39000 0.55619 0.00000 0.00000 
RBANO25  RBANO25      0 0        2.64023 0.46301 0.00000 0.00000 
RBAR122  RBAR122      0 0        0.00000 0.00000 0.00000 0.00000 
RBARB22  RBARB22      0 0        0.00000 0.00000 0.00000 0.00000 
RBARB25  RBARB25      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -105.00 43.0000 -80.000 
RBARB_5  RBARB_5      0 0        85.0000 15.0000 0.00000 0.00000 0.00000 -105.00 88.0000 -88.000 
RBARJ15  RBARJ15      0 0        0.00000 0.00000 0.00000 0.00000 
RBARJ25  RBARJ25      0 0        0.00000 0.00000 0.00000 0.00000 
RBARN_5  RBARN_5      0 0        0.92699 0.46301 0.00000 0.00000 
RBART_5  RBART_5      0 2 117.91 16.1209 7.04126 -10.985 -13.047 0.00000 -17.000 13.0000 -13.000 
RBARU22  RBARU22      0 0        0.00000 0.00000 0.00000 0.00000 
RBARUM5  RBARUM5      0 0        1.11142 0.27761 0.00000 0.00000 
RBASA15  RBASA15      0 2 117.99 12.0451 4.63302 -15.980 -6.3463 0.00000 -112.00 40.0000 -40.000 
RBASA25  RBASA25      0 0        0.00000 0.00000 0.00000 0.00000 
RBASB15  RBASB15      0 0        0.00000 0.00000 0.00000 0.00000 
RBASB25  RBASB25      0 0        3.98364 0.83381 0.00000 0.00000 
RBECH_5  RBECH_5      0 0        3.61381 1.39000 0.00000 0.00000 
RBECL_5  RBECL_5      0 0        9.26507 0.64841 0.00000 0.00000 
RBEIU_5  RBEIU_5      0 0        9.07967 2.78001 0.00000 0.00000 
RBERB_5  RBERB_5      0 0        14.8241 5.00382 0.00000 0.00000 
RBERC_5  RBERC_5      0 2 117.99 7.42176 2.50725 -19.975 -4.9069 0.00000 -33.000 19.0000 -20.000 
RBIRL25  RBIRL25      0 2 117.99 0.00000 0.00000 -5.9926 -8.7384 0.00000 -12.000 9.00000 -9.0000 
RBIRL_5  RBIRL_5      0 0        23.5340 4.00208 0.00000 0.00000 
RBIRS25  RBIRS25      0 2 117.94 7.69258 1.02018 -1.9975 -1.8581 0.00000 -13.000 2.00000 -2.0000 
RBOLO_5  RBOLO_5      0 0        1.59384 1.16772 0.00000 0.00000 
RBORD_5  RBORD_5      0 0        1.85301 0.92699 0.00000 0.00000 
RBORS_5  RBORS_5      0 0        0.64841 0.18540 0.00000 0.00000 
RBORZ_5  RBORZ_5      0 2 117.99 15.3090 6.80400 -8.9889 -6.9284 0.00000 -32.000 24.0000 -24.000 
RBOTO_5  RBOTO_5      0 2 117.99 12.3877 1.70450 -7.9901 -8.1384 0.00000 -13.000 10.0000 -10.000 
RBRAB_5  RBRAB_5      0 0        20.4763 1.01921 0.00000 0.00000 
RBRAD15  RBRAD15      0 2 116.92 16.3520 4.73700 -1.9975 -7.3204 0.00000 -5.0000 3.00000 -3.0000 
RBRAD25  RBRAD25      0 0        0.00000 0.00000 0.00000 0.00000 
RBRAD41  RBRAD41      0 0        0.20575 105.989 0.00000 0.00000 
RBRAI22  RBRAI22      0 0        0.00000 0.00000 0.00000 0.00000 
RBRAI41  RBRAI41      0 0        0.00000 0.00000 0.00000 0.00000 
RBRAS25  RBRAS25      0 0        13.8049 2.59461 0.00000 0.00000 
RBRAS41  RBRAS41      0 0        0.00000 0.00000 0.00000 0.00000 
RBRASA5  RBRASA5      0 0        0.00000 0.00000 0.00000 0.00000 
RBRASB5  RBRASB5      0 0        3.05762 0.55619 0.00000 0.00000 
RBRAZ12  RBRAZ12      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -1.0000 10.0000 -10.000 
RBRAZ22  RBRAZ22      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -263.00 73.0000 -100.00 
RBRAZ41  RBRAZ41      0 0        12.9600 8.03200 0.00000 0.00000 0.00000 -295.00 50.0000 -100.00 
RBRAZA5  RBRAZA5      0 0        0.00000 0.00000 0.00000 0.00000 
RBRAZB5  RBRAZB5      0 0        0.00000 0.00000 0.00000 0.00000 
RBRD241  RBRD241      0 0        0.00000 0.00000 0.00000 0.00000 
RBRDN12  RBRDN12      0 0        0.00000 0.00000 0.00000 0.00000 
RBRDN22  RBRDN22      0 0        0.00000 0.00000 0.00000 0.00000 
RBRDS15  RBRDS15      0 0        0.00000 0.00000 0.00000 0.00000 
RBRDS25  RBRDS25      0 2 117.99 0.48534 0.42807 -3.9950 -20.662 0.00000 -118.00 21.0000 -21.000 
RBRDT_5  RBRDT_5      0 0        6.85586 1.11142 0.00000 0.00000 
RBRGN_5  RBRGN_5      0 2 118.40 4.63496 1.94717 -3.9950 4.29827 0.00000 -9.0000 4.00000 -4.0000 
RBRLS_5  RBRLS_5      0 0        9.26507 1.39000 0.00000 0.00000 
RBRLT15  RBRLT15      0 0        12.3227 3.79921 0.00000 0.00000 
RBRLT25  RBRLT25      0 0        8.52445 0.46301 0.00000 0.00000 
RBRS241  RBRS241      0 0        0.00000 0.00000 0.00000 0.00000 
RBRTM_5  RBRTM_5      0 0        6.30064 1.11142 0.00000 0.00000 0.00000 -3.0000 2.00000 -2.0000 
RBRZ241  RBRZ241      0 0        6.24000 3.86700 0.00000 0.00000 0.00000 -313.00 50.0000 -100.00 
RBRZA_5  RBRZA_5      0 0        11.3035 2.78001 0.00000 0.00000 
RBSTC_5  RBSTC_5      0 2 117.99 19.6435 1.85301 -0.9987 -19.906 0.00000 -28.000 20.0000 -20.000 
RBTSR_5  RBTSR_5      0 0        8.89427 3.61284 0.00000 0.00000 
RBUC-15  RBUC-15      0 0        46.9941 2.90037 0.00000 0.00000 
RBUC-25  RBUC-25      0 0        12.8604 1.74236 0.00000 0.00000 
RBUC-A5  RBUC-A5      0 0        15.5191 0.00000 0.00000 0.00000 
RBUC-B5  RBUC-B5      0 0        0.00000 0.00000 0.00000 0.00000 
RBUC122  RBUC122      0 0        0.00000 0.00000 0.00000 0.00000 
RBUC141  RBUC141      0 0        0.00000 0.00000 0.00000 0.00000 
RBUC241  RBUC241      0 0        0.19801 107.932 0.00000 0.00000 
RBUCE_5  RBUCE_5      0 0        3.67788 0.94544 0.00000 0.00000 0.00000 -1.0000 1.00000 -1.0000 
RBUCOV5  RBUCOV5      0 0        19.7347 7.78285 0.00000 0.00000 
RBUCU15  RBUCU15      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -100.00 65.0000 -70.000 
RBUCU22  RBUCU22      0 0        0.00000 0.00000 0.00000 0.00000 
RBUCU25  RBUCU25      0 2 117.32 28.8969 9.53589 -58.927 -91.337 0.00000 -100.00 90.0000 -90.000 
RBUHU_5  RBUHU_5      0 0        5.12806 1.28032 0.00000 0.00000 0.00000 -11.000 7.00000 -7.0000 
RBUJO15  RBUJO15      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -149.00 20.0000 -100.00 
RBUJO25  RBUJO25      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -60.000 60.0000 -150.00 
RBUNE_5  RBUNE_5      0 0        1.57540 0.46301 0.00000 0.00000 
RBURI_5  RBURI_5      0 2 117.99 1.97047 1.07648 -48.939 17.9063 0.00000 -61.000 20.0000 -25.000 
RBUZE_5  RBUZE_5      0 0        10.7483 2.40921 0.00000 0.00000 
RBUZN_5  RBUZN_5      0 0        13.9913 6.48603 0.00000 0.00000 
RBUZS_5  RBUZS_5      0 2 117.49 26.7799 6.11621 -2.9962 -16.965 0.00000 -17.000 19.0000 -19.000 
RCACIU5  RCACIU5      0 0        12.2305 3.61381 0.00000 0.00000 
RCALAC5  RCALAC5      0 0        1.39000 0.55619 0.00000 0.00000 
RCALA_5  RCALA_5      0 2 116.01 13.8981 2.78001 -4.9939 -3.6682 0.00000 -5.0000 4.00000 -4.0000 
RCALF22  RCALF22      0 0        0.00000 0.00000 0.00000 0.00000 
RCALF25  RCALF25      0 0        0.00000 0.00000 0.00000 0.00000 
RCALF_5  RCALF_5      0 0        3.52063 0.37080 0.00000 0.00000 
RCALN_5  RCALN_5      0 0        6.67143 1.94620 0.00000 0.00000 
RCALR_5  RCALR_5      0 0        0.00000 0.00000 0.00000 0.00000 
RCAPRI5  RCAPRI5      0 0        1.76080 0.00000 0.00000 0.00000 
RCARA22  RCARA22      0 0        0.00000 0.00000 0.00000 0.00000 
RCARB_5  RCARB_5      0 2 117.99 2.51113 0.28247 -3.9950 -2.5811 0.00000 -20.000 6.00000 -10.000 
RCARD15  RCARD15      0 0        15.9375 5.09506 0.00000 0.00000 0.00000 -60.000 27.0000 -27.000 
RCARD25  RCARD25      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -22.000 16.0000 -16.000 
RCARE_5  RCARE_5      0 2 115.96 30.5791 0.83478 -2.9962 -5.0473 0.00000 -3.0000 3.00000 -3.0000 
RCARN_5  RCARN_5      0 0        0.00000 0.00000 0.00000 0.00000 
RCARS_5  RCARS_5      0 2 117.99 6.76656 0.37177 -2.9962 -1.4386 0.00000 -6.0000 3.00000 -3.0000 
RCARVF5  RCARVF5      0 0        0.00000 0.00000 0.00000 0.00000 
RCARV_5  RCARV_5      0 2 117.99 4.17195 1.11239 -2.9962 0.16023 0.00000 -5.0000 3.00000 -3.0000 
RCAVN_5  RCAVN_5      0 0        0.00000 0.00000 0.00000 0.00000 
RCAZA_5  RCAZA_5      0 0        5.55904 2.78001 0.00000 0.00000 
RCAZN_5  RCAZN_5      0 0        8.70984 2.87222 0.00000 0.00000 
RCEBV_5  RCEBV_5      0 2 117.99 0.00000 0.00000 -1.9975 -14.739 0.00000 -20.000 15.0000 -15.000 
RCELU_5  RCELU_5      0 0        0.00000 0.00000 0.00000 0.00000 
RCENT_5  RCENT_5      0 0        25.1191 1.87243 0.00000 0.00000 
RCERB_5  RCERB_5      0 2 118.00 0.00000 0.00000 -1.9975 5.83748 0.00000 -15.000 6.00000 -20.000 
RCERN15  RCERN15      0 0        0.00000 0.00000 0.00000 0.00000 
RCERN25  RCERN25      0 0        0.00000 0.00000 0.00000 0.00000 
RCERN41  RCERN41      0 2 412.00 106.572 310.311 -1387.2 -1.1954 0.00000 -1421.0 150.000 -150.00 
RCETA15  RCETA15      0 2 117.10 3.24593 0.46398 -2.9962 -1.4271 0.00000 -6.0000 3.00000 -3.0000 
RCETA22  RCETA22      0 0        0.00000 0.00000 0.00000 0.00000 
RCETA25  RCETA25      0 0        0.00000 0.00000 0.00000 0.00000 
RCETA_5  RCETA_5      0 0        15.7511 0.00000 0.00000 0.00000 
RCETB22  RCETB22      0 0        0.00000 0.00000 0.00000 0.00000 
RCETB25  RCETB25      0 2 117.82 0.00000 0.00000 -0.9987 -10.706 0.00000 -16.000 10.0000 -10.000 
RCETBA5  RCETBA5      0 2 117.99 0.77654 0.68529 -52.934 -2.5291 0.00000 -84.000 64.0000 -64.000 
RCETBB5  RCETBB5      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -105.00 67.0000 -80.000 
RCETG_5  RCETG_5      0 0        5.48527 0.12036 0.00000 0.00000 0.00000 -18.000 13.0000 -53.000 
RCFCA_5  RCFCA_5      0 0        1.48222 0.00000 0.00000 0.00000 
RCFDE_5  RCFDE_5      0 0        6.76365 2.50142 0.00000 0.00000 
RCFPUI5  RCFPUI5      0 0        1.20460 0.37080 0.00000 0.00000 
RCHDO_5  RCHDO_5      0 2 117.99 0.30091 0.26596 -14.980 4.32524 0.00000 -53.000 16.0000 -16.000 
RCHEAC5  RCHEAC5      0 2 117.99 0.18443 0.16307 -10.985 -5.9149 0.00000 -38.000 14.0000 -14.000 
RCHEIO5  RCHEIO5      0 2 117.99 0.21355 0.18831 -14.980 -1.1435 0.00000 -53.000 10.0000 -12.000 
RCHESJ5  RCHESJ5      0 2 117.99 0.24267 0.17569 -13.982 0.82128 0.00000 -50.000 10.0000 -15.000 
RCHEST5  RCHEST5      0 2 117.99 0.23296 0.20578 -6.9914 -4.4938 0.00000 -26.000 22.0000 -22.000 
RCHIT15  RCHIT15      0 0        30.7606 2.68682 0.00000 0.00000 
RCHIT25  RCHIT25      0 0        7.22666 0.00000 0.00000 0.00000 
RCHTU_5  RCHTU_5      0 2 117.99 2.41795 0.44845 -22.970 6.84836 0.00000 -74.000 12.0000 -12.000 
RCICE_5  RCICE_5      0 0        10.0998 1.94620 0.00000 0.00000 
RCICH_5  RCICH_5      0 0        9.20000 1.20000 0.00000 0.00000 0.00000 -17.000 12.0000 -12.000 
RCICR_5  RCICR_5      0 0        13.8971 2.13160 0.00000 0.00000 
RCILC15  RCILC15      0 0        0.00000 0.00000 0.00000 0.00000 
RCILC_5  RCILC_5      0 0        9.17189 3.70603 0.00000 0.00000 
RCIMP_5  RCIMP_5      0 0        16.3073 1.29682 0.00000 0.00000 0.00000 -14.000 10.0000 -10.000 
RCIMS_5  RCIMS_5      0 0        3.98461 2.13063 0.00000 0.00000 
RCIRI_5  RCIRI_5      0 0        3.72447 0.42612 0.00000 0.00000 
RCIRNA5  RCIRNA5      0 2 118.27 0.19414 0.14366 -2.9962 7.83625 0.00000 -29.000 8.00000 -8.0000 
RCIRNB5  RCIRNB5      0 2 117.99 0.14560 0.10774 -2.9962 -4.7769 0.00000 -27.000 8.00000 -8.0000 
RCIRT_5  RCIRT_5      0 2 117.99 7.98669 0.44845 -20.973 5.24219 0.00000 -54.000 15.0000 -15.000 
RCISN_5  RCISN_5      0 2 117.89 6.81897 0.00000 -4.9939 -6.2061 0.00000 -27.000 4.00000 -4.0000 
RCIUD15  RCIUD15      0 0        0.00000 0.00000 0.00000 0.00000 
RCIZBI5  RCIZBI5      0 2 117.99 0.35915 0.31741 -14.980 4.93480 0.00000 -53.000 12.0000 -12.000 
RCJF222  RCJF222      0 0        0.00000 0.00000 0.00000 0.00000 
RCJFL15  RCJFL15      0 2 118.22 27.6108 4.63205 -16.978 14.2624 0.00000 -21.000 16.0000 -16.000 
RCJFL22  RCJFL22      0 0        0.00000 0.00000 0.00000 0.00000 
RCJFL25  RCJFL25      0 0        2.59461 0.00000 0.00000 0.00000 
RCJNO_5  RCJNO_5      0 0        8.33905 0.83381 0.00000 0.00000 
RCJSD_5  RCJSD_5      0 0        12.9711 0.27761 0.00000 0.00000 
RCLE2_5  RCLE2_5      0 0        0.00000 0.00000 0.00000 0.00000 
RCLEJ_5  RCLEJ_5      0 0        3.52063 0.86196 0.00000 0.00000 
RCLEST1  RCLEST1      0 0        0.00000 0.00000 0.00000 0.00000 
RCLES_5  RCLES_5      0 2 118.15 33.8182 8.43029 -4.9939 -1.5404 0.00000 -10.000 3.00000 -3.0000 
RCLNG_5  RCLNG_5      0 2 117.99 31.9914 12.0965 -12.983 -30.840 0.00000 -90.000 34.0000 -34.000 
RCMPE_5  RCMPE_5      0 0        17.3265 2.78001 0.00000 0.00000 
RCNIS_5  RCNIS_5      0 0        10.3765 1.57443 0.00000 0.00000 
RCODL_5  RCODL_5      0 2 117.99 9.72905 0.83381 -2.9962 -0.9624 0.00000 -3.0000 2.00000 -2.0000 
RCOLB_5  RCOLB_5      0 0        0.00000 0.00000 0.00000 0.00000 
RCOLD_5  RCOLD_5      0 0        0.27761 0.00000 0.00000 0.00000 
RCOMA_5  RCOMA_5      0 2 117.91 12.0451 2.96540 -3.9950 -2.9643 0.00000 -4.0000 3.00000 -3.0000 
RCON1S1  RCON1S1      0 0        0.00000 0.00000 0.00000 0.00000 
RCON2S1  RCON2S1      0 0        0.00000 0.00000 0.00000 0.00000 
RCONS15  RCONS15      0 0        36.1343 6.48603 0.00000 0.00000 
RCONS25  RCONS25      0 0        4.63302 0.92699 0.00000 0.00000 
RCONT_5  RCONT_5      0 0        1.00076 0.28732 0.00000 0.00000 
RCONX_5  RCONX_5      0 0        2.13063 0.69500 0.00000 0.00000 
RCOPA_5  RCOPA_5      0 0        0.00000 0.00000 0.00000 0.00000 
RCOPS_5  RCOPS_5      0 0        5.09603 0.55619 0.00000 0.00000 
RCORA15  RCORA15      0 2 118.02 4.73203 1.02212 -6.9914 3.28381 0.00000 -14.000 3.00000 -7.0000 
RCORA25  RCORA25      0 0        0.00000 0.00000 0.00000 0.00000 
RCOST_5  RCOST_5      0 0        0.20384 0.17957 0.00000 0.00000 0.00000 -24.000 20.0000 -20.000 
RCOTRA5  RCOTRA5      0 0        13.6205 1.01921 0.00000 0.00000 
RCOTRB5  RCOTRB5      0 0        11.6743 0.83381 0.00000 0.00000 
RCOZL_5  RCOZL_5      0 0        0.83381 0.00000 0.00000 0.00000 
RCPAL25  RCPAL25      0 0        53.7384 10.1921 0.00000 0.00000 0.00000 -2.0000 5.00000 -5.0000 
RCPAL45  RCPAL45      0 0        0.00000 0.00000 0.00000 0.00000 
RCPLG_5  RCPLG_5      0 0        6.02302 0.74062 0.00000 0.00000 
RCPRGA5  RCPRGA5      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -1.0000 17.0000 -17.000 
RCPRGB5  RCPRGB5      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -100.00 80.0000 -80.000 
RCRA212  RCRA212      0 0        0.00000 0.00000 0.00000 0.00000 
RCRA222  RCRA222      0 0        0.00000 0.00000 0.00000 0.00000 
RCRAE_5  RCRAE_5      0 0        27.3322 6.57825 0.00000 0.00000 
RCRAI15  RCRAI15      0 0        0.00000 0.00000 0.00000 0.00000 
RCRAI25  RCRAI25      0 0        0.00000 0.00000 0.00000 0.00000 
RCRAS_5  RCRAS_5      0 0        21.4955 3.79921 0.00000 0.00000 
RCRCEN5  RCRCEN5      0 0        0.00000 0.00000 0.00000 0.00000 
RCRIG_5  RCRIG_5      0 0        4.44762 1.20460 0.00000 0.00000 
RCRIN15  RCRIN15      0 2 117.99 18.3642 0.92699 -5.9926 -0.7295 0.00000 -10.000 8.00000 -8.0000 
RCRIN25  RCRIN25      0 0        0.00000 0.00000 0.00000 0.00000 
RCRISC5  RCRISC5      0 0        1.11142 0.18540 0.00000 0.00000 
RCRIST5  RCRIST5      0 0        22.7924 7.78285 0.00000 0.00000 
RCRUS_5  RCRUS_5      0 0        3.05762 0.00000 0.00000 0.00000 
RCSTI_5  RCSTI_5      0 2 117.99 8.33905 2.31700 -2.9962 -12.213 0.00000 -20.000 21.0000 -21.000 
RCTACN5  RCTACN5      0 0        13.8981 1.85301 0.00000 0.00000 
RCTCVA5  RCTCVA5      0 2 117.99 12.2000 10.7590 -96.792 11.8265 0.00000 -140.00 20.0000 -80.000 
RCTCVB5  RCTCVB5      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -140.00 12.0000 -80.000 
RCTRZ22  RCTRZ22      0 0        0.00000 0.00000 0.00000 0.00000 
RCTRZ25  RCTRZ25      0 0        0.00000 0.00000 0.00000 0.00000 
RCTRZ_5  RCTRZ_5      0 2 118.64 12.3489 2.05103 -35.955 16.2202 0.00000 -47.000 18.0000 -18.000 
RCTSV_5  RCTSV_5      0 2 117.98 0.14560 0.12813 -6.9914 -10.689 0.00000 -30.000 10.0000 -10.000 
RCUDB_5  RCUDB_5      0 2 117.99 0.00000 0.00000 -11.985 4.58122 0.00000 -80.000 18.0000 -84.000 
RCUJM_5  RCUJM_5      0 2 117.99 2.69167 0.27955 -5.9926 2.69440 0.00000 -15.000 5.00000 -5.0000 
RCURTI5  RCURTI5      0 2 117.88 2.04035 0.37177 -1.9975 -1.5957 0.00000 -4.0000 2.00000 -2.0000 
RCUZV_5  RCUZV_5      0 2 118.98 6.49089 2.78195 -5.9926 2.88342 0.00000 -12.000 5.00000 -6.0000 
RCVTA_5  RCVTA_5      0 0        20.1987 2.59461 0.00000 0.00000 
RDABU_5  RDABU_5      0 2 117.99 1.85593 0.92796 -2.9962 -2.1177 0.00000 -7.0000 4.00000 -4.0000 
RDAIES5  RDAIES5      0 2 117.99 0.29120 0.25626 -23.970 7.34021 0.00000 -37.000 8.00000 -8.0000 
RDANE_5  RDANE_5      0 0        8.52445 1.01921 0.00000 0.00000 
RDEDA_5  RDEDA_5      0 0        8.06046 0.37080 0.00000 0.00000 
RDEJ__5  RDEJ__5      0 2 117.99 10.7521 2.04035 -4.9939 -1.3123 0.00000 -14.000 8.00000 -8.0000 
RDELE_5  RDELE_5      0 0        2.65867 0.43583 0.00000 0.00000 
RDEVA_5  RDEVA_5      0 0        6.76365 1.01921 0.00000 0.00000 
RDIF1_5  RDIF1_5      0 2 117.99 6.40159 0.37468 -8.9889 -4.8001 0.00000 -17.000 9.00000 -9.0000 
RDIF2_5  RDIF2_5      0 0        2.87222 0.18443 0.00000 0.00000 
RDIML_5  RDIML_5      0 2 117.99 0.02233 0.01068 -22.970 22.4704 0.00000 -45.000 23.0000 -23.000 
RDIRS25  RDIRS25      0 0        0.00000 0.00000 0.00000 0.00000 
RDIRS41  RDIRS41      0 0        0.90758 105.992 0.00000 0.00000 
RDIRS_5  RDIRS_5      0 0        8.60792 1.01921 0.00000 0.00000 
RDMOS22  RDMOS22      0 0        0.00000 0.00000 0.00000 0.00000 
RDOFT_5  RDOFT_5      0 0        8.33905 1.85301 0.00000 0.00000 0.00000 -30.000 22.0000 -22.000 
RDOIC_5  RDOIC_5      0 0        2.13063 1.20460 0.00000 0.00000 
RDOLH_5  RDOLH_5      0 0        3.27990 0.77848 0.00000 0.00000 
RDOLT25  RDOLT25      0 0        0.00000 0.00000 0.00000 0.00000 
RDOM241  RDOM241      0 0        0.00000 0.00000 0.00000 0.00000 
RDOMN25  RDOMN25      0 0        8.50911 87.8521 0.00000 0.00000 
RDOMN41  RDOMN41      0 0        0.00000 0.00000 0.00000 0.00000 
RDOMNA5  RDOMNA5      0 2 117.98 0.00000 0.00000 -2.9962 -11.623 0.00000 -8.0000 6.00000 -10.000 
RDOMNB5  RDOMNB5      0 0        0.18044 91.1864 0.00000 0.00000 
RDRAG15  RDRAG15      0 0        7.69064 2.50142 0.00000 0.00000 
RDRAG25  RDRAG25      0 2 117.94 8.07988 0.64841 -0.9987 -1.0578 0.00000 -3.0000 1.00000 -1.0000 
RDRAGV5  RDRAGV5      0 0        0.00000 0.00000 0.00000 0.00000 
RDRB212  RDRB212      0 0        0.00000 0.00000 0.00000 0.00000 
RDRB222  RDRB222      0 0        0.00000 0.00000 0.00000 0.00000 
RDRGA_5  RDRGA_5      0 0        4.63302 0.92699 0.00000 0.00000 
RDRGO11  RDRGO11      0 0        0.00000 0.00000 0.00000 0.00000 
RDRGO25  RDRGO25      0 2 117.99 9.35825 2.87222 -0.9987 -0.3601 0.00000 -2.0000 1.00000 -1.0000 
RDRGV_5  RDRGV_5      0 0        0.92699 0.00000 0.00000 0.00000 
RDRMOA5  RDRMOA5      0 0        0.00000 0.00000 0.00000 0.00000 
RDRMOB5  RDRMOB5      0 0        21.7732 0.55619 0.00000 0.00000 
RDRO2B5  RDRO2B5      0 0        0.00000 0.00000 0.00000 0.00000 
RDROB15  RDROB15      0 0        6.11524 1.29682 0.00000 0.00000 
RDROB25  RDROB25      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -2.0000 0.00000 -6.0000 
RDROB45  RDROB45      0 0        0.00000 0.00000 0.00000 0.00000 
RDROB55  RDROB55      0 0        0.00000 0.00000 0.00000 0.00000 
RDROB_5  RDROB_5      0 0        25.0162 7.31984 0.00000 0.00000 
RDRTAA5  RDRTAA5      0 0        12.5731 0.46301 0.00000 0.00000 
RDRTAB5  RDRTAB5      0 0        13.7777 0.21355 0.00000 0.00000 
RDRVL_5  RDRVL_5      0 0        1.01921 0.09221 0.00000 0.00000 
RDSNAV5  RDSNAV5      0 0        0.00000 0.00000 0.00000 0.00000 
RDUDS15  RDUDS15      0 0        12.5547 0.46301 0.00000 0.00000 
RDUDS25  RDUDS25      0 0        4.55828 1.11142 0.00000 0.00000 
RDUDS_5  RDUDS_5      0 2 117.99 2.31602 0.74159 -0.9987 -1.2174 0.00000 -8.0000 12.0000 -13.000 
RDUM122  RDUM122      0 0        0.00000 0.00000 0.00000 0.00000 
RDUMB22  RDUMB22      0 0        0.00000 0.00000 0.00000 0.00000 
RDUMB25  RDUMB25      0 0        0.00000 0.00000 0.00000 0.00000 
RDUMB_5  RDUMB_5      0 0        31.6857 5.51051 0.00000 0.00000 0.00000 -23.000 35.0000 -35.000 
RDVITA5  RDVITA5      0 0        20.6617 3.24302 0.00000 0.00000 0.00000 -1.0000 1.00000 -1.0000 
REFOR_5  REFOR_5      0 2 117.99 3.70603 0.92699 -4.9939 -5.7370 0.00000 -10.000 8.00000 -8.0000 
REGGER5  REGGER5      0 2 117.30 0.09707 0.06018 -16.978 -8.9444 0.00000 -30.000 9.00000 -9.0000 
RELAR_5  RELAR_5      0 2 117.99 8.41670 0.71636 -0.9987 -3.3585 0.00000 -10.000 6.00000 -6.0000 
RELPU15  RELPU15      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -17.000 5.00000 -10.000 
RELPUB5  RELPUB5      0 0        1.01921 0.55619 0.00000 0.00000 
RFACA15  RFACA15      0 2 117.99 0.00000 0.00000 -18.975 10.5884 0.00000 -132.00 30.0000 -30.000 
RFACA_1  RFACA_1      0 0        0.00000 0.00000 0.00000 0.00000 
RFAGA_5  RFAGA_5      0 2 117.99 0.04853 0.04271 -5.9926 1.94239 0.00000 -20.000 13.0000 -13.000 
RFALC_5  RFALC_5      0 0        1.18616 0.37080 0.00000 0.00000 
RFALT_5  RFALT_5      0 0        16.6499 2.18693 0.00000 0.00000 
RFANT_5  RFANT_5      0 2 120.67 12.0470 3.70700 -1.9975 -11.364 0.00000 -3.0000 2.00000 -2.0000 
RFARA_5  RFARA_5      0 2 117.99 2.95958 0.48340 -2.9962 -2.5141 0.00000 -30.000 20.0000 -20.000 
RFAURA5  RFAURA5      0 0        0.00000 0.00000 0.00000 0.00000 
RFAURB5  RFAURB5      0 0        3.89143 1.11142 0.00000 0.00000 
RFAUR_5  RFAUR_5      0 0        3.79921 0.74159 0.00000 0.00000 
RFCME15  RFCME15      0 0        0.00000 0.00000 0.00000 0.00000 
RFCME25  RFCME25      0 0        13.0361 3.17798 0.00000 0.00000 
RFCSN_5  RFCSN_5      0 0        15.3803 1.85301 0.00000 0.00000 
RFCSV22  RFCSV22      0 0        0.00000 0.00000 0.00000 0.00000 
RFCSV_5  RFCSV_5      0 2 117.38 11.6743 1.66762 -21.972 -16.807 0.00000 -22.000 16.0000 -16.000 
RFCV1_5  RFCV1_5      0 0        0.00000 0.00000 0.00000 0.00000 
RFETE_5  RFETE_5      0 0        9.26507 1.85301 0.00000 0.00000 
RFIENV5  RFIENV5      0 0        0.00000 0.00000 0.00000 0.00000 
RFIEN_5  RFIEN_5      0 0        12.0451 2.78001 0.00000 0.00000 
RFILA15  RFILA15      0 0        23.2098 0.18540 0.00000 0.00000 
RFILA25  RFILA25      0 0        20.1240 0.25917 0.00000 0.00000 
RFILE22  RFILE22      0 0        0.00000 0.00000 0.00000 0.00000 
RFILEI5  RFILEI5      0 0        0.00000 0.00000 0.00000 0.00000 
RFILE_5  RFILE_5      0 0        32.2428 6.11524 0.00000 0.00000 
RFILI_5  RFILI_5      0 2 117.99 4.63496 0.37177 -1.9975 -0.3707 0.00000 -4.0000 2.00000 -2.0000 
RFILP_5  RFILP_5      0 0        3.70603 0.92699 0.00000 0.00000 
RFINT22  RFINT22      0 0        0.00000 0.00000 0.00000 0.00000 
RFINT25  RFINT25      0 0        0.00000 0.00000 0.00000 0.00000 
RFINT_5  RFINT_5      0 0        9.07967 3.33620 0.00000 0.00000 
RFLOR_5  RFLOR_5      0 0        6.48603 1.66762 0.00000 0.00000 
RFMEP_5  RFMEP_5      0 2 117.20 12.6246 1.49289 -1.9975 -8.0233 0.00000 -14.000 8.00000 -8.0000 
RFRAS_5  RFRAS_5      0 0        14.2961 3.90016 0.00000 0.00000 
RFRATE5  RFRATE5      0 0        35.0228 5.46683 0.00000 0.00000 
RFREID5  RFREID5      0 0        11.8597 3.14983 0.00000 0.00000 
RFRUN_5  RFRUN_5      0 2 117.99 0.21355 0.18831 -14.980 5.19165 0.00000 -53.000 6.00000 -8.0000 
RFTIC15  RFTIC15      0 0        0.00000 0.00000 0.00000 0.00000 
RFTIC25  RFTIC25      0 0        0.00000 0.00000 0.00000 0.00000 
RFUD212  RFUD212      0 0        0.00000 0.00000 0.00000 0.00000 
RFUD222  RFUD222      0 0        0.00000 0.00000 0.00000 0.00000 
RFUND15  RFUND15      0 0        10.9686 0.19414 0.00000 0.00000 
RFUND25  RFUND25      0 0        10.0098 90.7940 0.00000 0.00000 
RFUNDU5  RFUNDU5      0 2 115.38 0.92990 0.00097 -2.9962 -3.1819 0.00000 -6.0000 3.00000 -3.0000 
RGAD241  RGAD241      0 0        0.00000 0.00000 0.00000 0.00000 
RGADA41  RGADA41      0 0        0.00000 0.00000 0.00000 0.00000 
RGAES_5  RGAES_5      0 2 117.79 12.9760 3.43036 -3.9950 -4.1301 0.00000 -8.0000 4.00000 -4.0000 
RGALA_5  RGALA_5      0 0        6.02205 2.13063 0.00000 0.00000 
RGARL_5  RGARL_5      0 2 117.99 0.09707 0.08542 -0.9987 0.11009 0.00000 -23.000 7.00000 -7.0000 
RGATA_5  RGATA_5      0 2 117.99 17.5197 2.78292 -7.9901 -6.5294 0.00000 -8.0000 10.0000 -10.000 
RGHE2_5  RGHE2_5      0 0        0.00000 0.00000 0.00000 0.00000 
RGHEC_5  RGHEC_5      0 2 118.01 5.65611 0.46495 -3.9950 4.32185 0.00000 -8.0000 4.00000 -4.0000 
RGHEO22  RGHEO22      0 0        0.00000 0.00000 0.00000 0.00000 
RGHEO_5  RGHEO_5      0 0        7.69064 2.31700 0.00000 0.00000 
RGHIM_5  RGHIM_5      0 0        10.2843 2.31602 0.00000 0.00000 
RGHIZ22  RGHIZ22      0 0        0.00000 0.00000 0.00000 0.00000 
RGHIZA5  RGHIZA5      0 2 118.52 4.17486 0.69694 -5.9926 5.12874 0.00000 -14.000 7.00000 -7.0000 
RGHIZB5  RGHIZB5      0 0        0.92699 0.00000 0.00000 0.00000 
RGHLA_5  RGHLA_5      0 2 117.99 35.6256 8.64481 -11.985 -16.067 0.00000 -12.000 16.0000 -16.000 
RGHRA_5  RGHRA_5      0 0        16.3073 2.59461 0.00000 0.00000 
RGHZ222  RGHZ222      0 0        0.00000 0.00000 0.00000 0.00000 
RGIA1L5  RGIA1L5      0 0        0.00000 0.00000 0.00000 0.00000 
RGIA2L5  RGIA2L5      0 0        0.92699 0.92699 0.00000 0.00000 
RGIAL11  RGIAL11      0 0        0.00000 0.00000 0.00000 0.00000 
RGIAL21  RGIAL21      0 0        0.00000 0.00000 0.00000 0.00000 
RGILC22  RGILC22      0 0        0.67947 0.59891 0.00000 0.00000 0.00000 -150.00 20.0000 -20.000 
RGIUN15  RGIUN15      0 0        0.00000 0.00000 0.00000 0.00000 
RGIUN25  RGIUN25      0 0        2.44609 0.32421 0.00000 0.00000 
RGLAV_5  RGLAV_5      0 0        2.64023 0.89884 0.00000 0.00000 
RGLI__5  RGLI__5      0 0        10.3775 0.97261 0.00000 0.00000 
RGLTA15  RGLTA15      0 0        15.7977 0.53775 0.00000 0.00000 
RGLTA25  RGLTA25      0 0        0.00000 0.00000 0.00000 0.00000 
RGODI_5  RGODI_5      0 2 117.99 4.46898 0.70568 -57.929 10.2056 0.00000 -114.00 16.0000 -16.000 
RGOVO_5  RGOVO_5      0 2 117.99 36.9000 7.35000 -27.965 -56.653 0.00000 -231.00 100.000 -100.00 
RGRAD22  RGRAD22      0 0        0.00000 0.00000 0.00000 0.00000 
RGRAD_5  RGRAD_5      0 0        21.4014 4.72523 0.00000 0.00000 
RGRLEH5  RGRLEH5      0 0        0.00000 0.00000 0.00000 0.00000 
RGROSI5  RGROSI5      0 0        11.0259 3.14983 0.00000 0.00000 
RGROZ15  RGROZ15      0 0        8.32060 1.78798 0.00000 0.00000 0.00000 -48.000 30.0000 -30.000 
RGROZ_5  RGROZ_5      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -48.000 13.0000 -30.000 
RGRUI_5  RGRUI_5      0 0        0.55619 0.09221 0.00000 0.00000 
RGUTI22  RGUTI22      0 0        0.00000 0.00000 0.00000 0.00000 
RGUTI41  RGUTI41      0 0        0.22157 107.887 0.00000 0.00000 
RGUTIN2  RGUTIN2      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -1.0000 10.0000 -10.000 
RGUTI_5  RGUTI_5      0 0        21.7081 11.6558 0.00000 0.00000 
RGVAII5  RGVAII5      0 0        0.00000 0.00000 0.00000 0.00000 
RHARM_5  RHARM_5      0 2 117.83 6.44527 0.00291 -5.9926 -7.6575 0.00000 -12.000 7.00000 -7.0000 
RHAS122  RHAS122      0 0        0.00000 0.00000 0.00000 0.00000 
RHAS1_5  RHAS1_5      0 0        5.28143 2.13063 0.00000 0.00000 
RHAS2_5  RHAS2_5      0 0        7.31984 1.20363 0.00000 0.00000 
RHASD22  RHASD22      0 0        0.00000 0.00000 0.00000 0.00000 
RHATE15  RHATE15      0 2 117.99 0.09707 0.07183 -1.9975 -2.9888 0.00000 -24.000 15.0000 -15.000 
RHATE_5  RHATE_5      0 2 117.69 4.96790 2.21799 -3.9950 -19.745 0.00000 -52.000 16.0000 -16.000 
RHCAN15  RHCAN15      0 0        0.04853 0.04271 0.00000 0.00000 0.00000 -11.000 16.0000 -16.000 
RHCORN5  RHCORN5      0 2 117.99 0.14560 0.12813 -13.982 5.07243 0.00000 -59.000 14.0000 -20.000 
RHGLOT5  RHGLOT5      0 2 117.99 0.09707 0.08542 -7.9901 2.05581 0.00000 -25.000 12.0000 -12.000 
RHIRL_5  RHIRL_5      0 0        13.5283 2.31602 0.00000 0.00000 
RHIRS25  RHIRS25      0 2 117.99 7.41206 2.78001 -0.9987 -7.9405 0.00000 -8.0000 10.0000 -10.000 
RHIZV15  RHIZV15      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -100.00 75.0000 -75.000 
RHNEH15  RHNEH15      0 0        0.19414 0.17084 0.00000 0.00000 0.00000 -42.000 18.0000 -22.000 
RHOGH25  RHOGH25      0 2 118.01 4.17680 0.74451 -7.9901 6.37600 0.00000 -16.000 8.00000 -8.0000 
RHOGHA5  RHOGHA5      0 0        0.00000 0.00000 0.00000 0.00000 
RHOLB_5  RHOLB_5      0 2 117.99 2.75186 0.21355 -2.9962 0.95179 0.00000 -67.000 60.0000 -60.000 
RHORZ_5  RHORZ_5      0 0        8.24683 1.48222 0.00000 0.00000 
RHSIM15  RHSIM15      0 0        0.04853 0.04271 0.00000 0.00000 0.00000 -12.000 15.0000 -15.000 
RHUDU15  RHUDU15      0 0        5.89295 1.34341 0.00000 0.00000 
RHUDU_5  RHUDU_5      0 2 117.96 10.2406 2.26167 -1.9975 -9.7407 0.00000 -4.0000 10.0000 -10.000 
RHUED_5  RHUED_5      0 0        2.32864 0.46301 0.00000 0.00000 
RHURMZ5  RHURMZ5      0 0        0.00000 0.00000 0.00000 0.00000 
RHUSI_5  RHUSI_5      0 0        6.20745 0.92602 0.00000 0.00000 
RHVER15  RHVER15      0 0        3.75456 1.89572 0.00000 0.00000 0.00000 -12.000 16.0000 -16.000 
RIANC_5  RIANC_5      0 0        4.63302 0.83381 0.00000 0.00000 
RIAS222  RIAS222      0 0        0.00000 0.00000 0.00000 0.00000 
RIASI15  RIASI15      0 0        17.2061 4.11468 0.00000 0.00000 
RIASI22  RIASI22      0 0        0.00000 0.00000 0.00000 0.00000 
RIASI25  RIASI25      0 0        0.00000 0.00000 0.00000 0.00000 
RIASS_5  RIASS_5      0 2 117.97 29.6026 3.97490 -3.9950 -5.6781 0.00000 -7.0000 5.00000 -5.0000 
RIAZ212  RIAZ212      0 0        0.00000 0.00000 0.00000 0.00000 
RIAZ222  RIAZ222      0 0        0.00000 0.00000 0.00000 0.00000 
RIAZU25  RIAZU25      0 0        0.00000 0.00000 0.00000 0.00000 
RIAZUA5  RIAZUA5      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -140.00 61.0000 -61.000 
RIAZUB5  RIAZUB5      0 0        0.00000 0.00000 0.00000 0.00000 
RICA__5  RICA__5      0 0        9.54365 2.50142 0.00000 0.00000 
RICOA_5  RICOA_5      0 0        4.26222 2.03841 0.00000 0.00000 
RIER141  RIER141      0 0        0.00000 0.00000 0.00000 0.00000 
RIERN15  RIERN15      0 0        0.92699 0.00000 0.00000 0.00000 
RIERN22  RIERN22      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -200.00 130.000 -130.00 
RIERN25  RIERN25      0 0        0.00000 0.00000 0.00000 0.00000 
RIERN41  RIERN41      0 0        0.00000 0.00000 0.00000 0.00000 
RIFA__5  RIFA__5      0 0        15.4269 1.71421 0.00000 0.00000 
RIMGB15  RIMGB15      0 0        5.55904 0.92699 0.00000 0.00000 
RIMGB25  RIMGB25      0 0        0.00000 0.00000 0.00000 0.00000 
RIMT2_5  RIMT2_5      0 2 117.79 39.0084 5.00382 -1.9975 -10.899 0.00000 -5.0000 3.00000 -3.0000 
RIMT__5  RIMT__5      0 0        16.0287 4.63302 0.00000 0.00000 
RINCRT5  RINCRT5      0 2 117.96 2.87222 0.92699 -12.983 -14.739 0.00000 -17.000 13.0000 -13.000 
RINSU_5  RINSU_5      0 2 117.99 15.0095 9.17286 -1.9975 8.85290 0.00000 -16.000 11.0000 -21.000 
RIONE_5  RIONE_5      0 2 117.99 0.31061 0.27373 -23.970 1.68556 0.00000 -38.000 15.0000 -15.000 
RIREMA5  RIREMA5      0 2 117.78 0.00000 0.00000 -3.9950 -6.1543 0.00000 -6.0000 5.00000 -5.0000 
RIREMB5  RIREMB5      0 0        8.17209 1.97338 0.00000 0.00000 
RIS1A41  RIS1A41      0 0        0.00000 0.00000 0.00000 0.00000 
RISA1_5  RISA1_5      0 0        0.00000 0.00000 0.00000 0.00000 
RISA222  RISA222      0 2 235.99 19.2000 16.9330 -131.29 -19.044 0.00000 -305.00 10.0000 -150.00 
RISA2_5  RISA2_5      0 0        0.00000 0.00000 0.00000 0.00000 
RISAC41  RISAC41      0 0        0.24224 106.197 0.00000 0.00000 
RISAC_5  RISAC_5      0 2 117.99 1.85593 0.92796 -2.9962 0.66545 0.00000 -6.0000 3.00000 -3.0000 
RISAL22  RISAL22      0 0        0.00000 0.00000 0.00000 0.00000 
RITCA_5  RITCA_5      0 2 117.99 7.50524 1.13083 -5.9926 -5.0594 0.00000 -17.000 13.0000 -13.000 
RIUM__5  RIUM__5      0 0        5.37364 1.01921 0.00000 0.00000 
RIUSBA5  RIUSBA5      0 0        0.00000 0.00000 0.00000 0.00000 
RIUSBB5  RIUSBB5      0 0        0.00000 0.00000 0.00000 0.00000 
RIZVO_5  RIZVO_5      0 0        19.6377 4.49713 0.00000 0.00000 0.00000 -9.0000 7.00000 -7.0000 
RIZVR_5  RIZVR_5      0 2 118.19 4.54663 0.37371 -6.9914 4.85863 0.00000 -14.000 5.00000 -8.0000 
RJIBL_5  RJIBL_5      0 2 117.99 5.37364 0.74159 -11.985 1.54533 0.00000 -38.000 16.0000 -16.000 
RJIBO_5  RJIBO_5      0 0        13.6205 5.00285 0.00000 0.00000 
RJILA15  RJILA15      0 0        11.0259 0.04659 0.00000 0.00000 
RJILA25  RJILA25      0 0        0.00000 0.00000 0.00000 0.00000 
RJILT_5  RJILT_5      0 0        18.4379 8.89524 0.00000 0.00000 
RJIMBO5  RJIMBO5      0 0        0.00000 0.00000 0.00000 0.00000 
RJUCA_5  RJUCA_5      0 0        0.00000 0.00000 0.00000 0.00000 
RJUCU_5  RJUCU_5      0 0        13.7127 2.03841 0.00000 0.00000 
RJUGU_5  RJUGU_5      0 0        2.03841 0.27761 0.00000 0.00000 
RLAC212  RLAC212      0 0        0.00000 0.00000 0.00000 0.00000 
RLAC222  RLAC222      0 0        0.00000 0.00000 0.00000 0.00000 
RLAC421  RLAC421      0 0        0.00000 0.00000 0.00000 0.00000 
RLACS15  RLACS15      0 0        10.7473 3.15080 0.00000 0.00000 
RLACS25  RLACS25      0 0        0.00000 0.00000 0.00000 0.00000 
RLACS41  RLACS41      0 0        0.00000 0.00000 0.00000 0.00000 
RLAMI15  RLAMI15      0 0        0.00000 0.00000 0.00000 0.00000 
RLAMI25  RLAMI25      0 0        6.30064 2.59461 0.00000 0.00000 
RLAM_U5  RLAM_U5      0 0        0.00000 0.00000 0.00000 0.00000 
RLAROT5  RLAROT5      0 0        4.16904 0.18540 0.00000 0.00000 
RLECHI5  RLECHI5      0 2 117.99 3.71185 1.57831 -5.9926 -4.1724 0.00000 -12.000 7.00000 -7.0000 
RLEHL_5  RLEHL_5      0 2 114.56 4.64079 0.93088 -7.9901 -7.6755 0.00000 -16.000 8.00000 -8.0000 
RLIES15  RLIES15      0 0        1.66762 0.27761 0.00000 0.00000 
RLIES25  RLIES25      0 0        6.02205 1.66762 0.00000 0.00000 
RLILI_5  RLILI_5      0 2 117.98 0.09707 0.08542 -0.9987 -11.438 0.00000 -23.000 11.0000 -11.000 
RLIVEZ5  RLIVEZ5      0 0        2.22381 0.92699 0.00000 0.00000 
RLONEA5  RLONEA5      0 0        0.00000 0.00000 0.00000 0.00000 
RLOT212  RLOT212      0 2 235.99 0.67947 0.59891 -90.083 13.7568 0.00000 -200.00 80.0000 -85.000 
RLOTR22  RLOTR22      0 2 235.99 0.97067 0.85613 -38.333 13.7568 0.00000 -340.00 80.0000 -98.000 
RLOTR_5  RLOTR_5      0 2 117.34 46.4185 10.6832 -1.9975 -0.7953 0.00000 -2.0000 1.00000 -1.0000 
RLOVR_5  RLOVR_5      0 0        3.98364 1.94620 0.00000 0.00000 
RLREB_5  RLREB_5      0 0        0.00000 0.00000 0.00000 0.00000 
RLUDU_5  RLUDU_5      0 0        6.85586 0.83381 0.00000 0.00000 0.00000 -6.0000 5.00000 -5.0000 
RLUGO15  RLUGO15      0 0        28.6300 4.81745 0.00000 0.00000 
RLUGO25  RLUGO25      0 0        8.52445 0.83381 0.00000 0.00000 
RLUMI_5  RLUMI_5      0 0        2.78001 0.92699 0.00000 0.00000 
RLUPE_5  RLUPE_5      0 0        7.78285 2.87222 0.00000 0.00000 
RLUPO_5  RLUPO_5      0 0        3.70603 2.96443 0.00000 0.00000 
RM-GRA5  RM-GRA5      0 0        0.00000 0.00000 0.00000 0.00000 
RMACN_5  RMACN_5      0 2 117.99 3.70603 0.92699 -2.9962 -2.5726 0.00000 -15.000 10.0000 -10.000 
RMAGU_5  RMAGU_5      0 0        0.00000 0.00000 0.00000 0.00000 
RMANA25  RMANA25      0 0        0.00000 0.00000 0.00000 0.00000 
RMANA_5  RMANA_5      0 0        29.8346 3.52063 0.00000 0.00000 
RMARA_5  RMARA_5      0 2 117.99 6.86848 3.41483 -7.9901 -10.453 0.00000 -46.000 16.0000 -18.000 
RMARC_5  RMARC_5      0 2 117.99 6.84712 2.10054 -12.983 -9.0275 0.00000 -39.000 19.0000 -19.000 
RMARG_5  RMARG_5      0 0        11.3035 0.55619 0.00000 0.00000 
RMARI22  RMARI22      0 2 235.99 0.67947 0.59891 -61.333 -35.883 0.00000 -217.00 37.0000 -37.000 
RMAVR_5  RMAVR_5      0 0        10.6551 1.85301 0.00000 0.00000 
RMAXI_5  RMAXI_5      0 2 117.99 5.09894 1.85496 -8.9889 1.70177 0.00000 -53.000 18.0000 -18.000 
RMBRVA5  RMBRVA5      0 0        13.1478 3.08577 0.00000 0.00000 
RMBRVB5  RMBRVB5      0 0        8.82050 1.51037 0.00000 0.00000 
RMCIU_5  RMCIU_5      0 0        23.7194 3.42842 0.00000 0.00000 0.00000 -13.000 10.0000 -10.000 
RMDCIO5  RMDCIO5      0 0        0.00000 0.00000 0.00000 0.00000 
RMDCOS5  RMDCOS5      0 0        0.00000 0.00000 0.00000 0.00000 
RMDUNG5  RMDUNG5      0 0        0.00000 0.00000 0.00000 0.00000 
RMEDG15  RMEDG15      0 0        18.0000 9.00000 0.00000 0.00000 
RMEDG25  RMEDG25      0 2 117.99 0.00000 0.00000 -12.983 1.31888 0.00000 -90.000 30.0000 -30.000 
RMEDG41  RMEDG41      0 0        0.00000 0.00000 0.00000 0.00000 
RMEDI_5  RMEDI_5      0 0        2.78001 0.92699 0.00000 0.00000 
RMEDN_5  RMEDN_5      0 2 117.99 3.70603 2.78001 -11.985 0.06213 0.00000 -84.000 28.0000 -28.000 
RMEDS_5  RMEDS_5      0 0        18.1603 1.39000 0.00000 0.00000 
RMETR_5  RMETR_5      0 2 117.79 0.00000 0.00000 -0.9987 -4.5040 0.00000 -7.0000 5.00000 -5.0000 
RMGREB5  RMGREB5      0 0        8.70984 3.14983 0.00000 0.00000 
RMICA_5  RMICA_5      0 0        0.09221 0.00000 0.00000 0.00000 
RMIHL_5  RMIHL_5      0 0        1.99182 0.81537 0.00000 0.00000 
RMIHV_5  RMIHV_5      0 2 117.99 1.85301 1.85301 -13.982 3.20794 0.00000 -99.000 70.0000 -78.000 
RMILCV5  RMILCV5      0 0        43.7327 12.5081 0.00000 0.00000 
RMILI15  RMILI15      0 2 117.90 9.51550 1.23275 -12.983 -8.2721 0.00000 -14.000 10.0000 -10.000 
RMILI25  RMILI25      0 0        9.86786 0.69500 0.00000 0.00000 
RMIN241  RMIN241      0 0        0.00000 0.00000 0.00000 0.00000 
RMINE_5  RMINE_5      0 0        4.16904 0.00000 0.00000 0.00000 0.00000 -10.000 8.00000 -8.0000 
RMINT12  RMINT12      0 0        0.00000 0.00000 0.00000 0.00000 
RMINT22  RMINT22      0 0        0.00000 0.00000 0.00000 0.00000 
RMINT41  RMINT41      0 0        0.50457 103.963 0.00000 0.00000 
RMINT_5  RMINT_5      0 0        0.00000 0.00000 0.00000 0.00000 
RMIOV_5  RMIOV_5      0 2 116.60 67.9040 22.1020 -3.9950 -5.0123 0.00000 -8.0000 5.00000 -5.0000 
RMIRS_5  RMIRS_5      0 0        3.07606 0.92699 0.00000 0.00000 
RMIRV_5  RMIRV_5      0 2 117.99 2.78001 0.92699 -11.985 2.65095 0.00000 -88.000 26.0000 -30.000 
RMITO_5  RMITO_5      0 0        0.00000 0.00000 0.00000 0.00000 
RMIZI_5  RMIZI_5      0 2 117.44 27.3351 3.70797 -2.9962 -3.9686 0.00000 -3.0000 4.00000 -4.0000 
RMOIN_5  RMOIN_5      0 2 117.99 4.75338 1.48222 -10.985 -0.1252 0.00000 -22.000 17.0000 -17.000 
RMONO_5  RMONO_5      0 2 117.99 3.05762 0.00000 -6.9914 6.61089 0.00000 -50.000 26.0000 -26.000 
RMORE_5  RMORE_5      0 0        10.9327 2.50142 0.00000 0.00000 
RMORO15  RMORO15      0 0        0.00000 0.00000 0.00000 0.00000 
RMORO_5  RMORO_5      0 2 117.99 0.00000 0.00000 -35.955 3.83239 0.00000 -59.000 50.0000 -50.000 
RMOST22  RMOST22      0 0        0.00000 0.00000 0.00000 0.00000 
RMOST_5  RMOST_5      0 2 113.92 10.1979 0.00291 -5.9926 -6.0846 0.00000 -15.000 6.00000 -6.0000 
RMOTR_5  RMOTR_5      0 0        20.3841 8.24683 0.00000 0.00000 0.00000 -5.0000 4.00000 -4.0000 
RMOZA_5  RMOZA_5      0 2 117.97 3.89531 0.27955 -3.9950 -4.1645 0.00000 -4.0000 4.00000 -4.0000 
RMRGN_5  RMRGN_5      0 0        6.69861 2.91881 0.00000 0.00000 
RMUNT_5  RMUNT_5      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -58.000 10.0000 -10.000 
RMUNV15  RMUNV15      0 0        5.92984 1.39000 0.00000 0.00000 
RMUNV22  RMUNV22      0 0        0.00000 0.00000 0.00000 0.00000 
RMUNV25  RMUNV25      0 0        0.00000 0.00000 0.00000 0.00000 
RMURE_5  RMURE_5      0 0        17.2343 3.89240 0.00000 0.00000 
RMURN_5  RMURN_5      0 0        0.00000 0.00000 0.00000 0.00000 
RMURS_5  RMURS_5      0 0        0.00000 0.00000 0.00000 0.00000 
RMUZI_5  RMUZI_5      0 0        8.52445 1.66762 0.00000 0.00000 0.00000 -20.000 15.0000 -15.000 
RMVODN5  RMVODN5      0 2 117.99 0.00000 0.00000 -10.985 4.51222 0.00000 -72.000 10.0000 -20.000 
RMVOD_5  RMVOD_5      0 0        6.48603 0.92699 0.00000 0.00000 
RNADAS5  RNADAS5      0 0        0.00000 0.00000 0.00000 0.00000 
RNADA_1  RNADA_1      0 0        0.00000 0.00000 0.00000 0.00000 
RNASA_5  RNASA_5      0 0        16.6771 2.31602 0.00000 0.00000 
RNAVOA5  RNAVOA5      0 0        12.0000 0.00000 0.00000 0.00000 0.00000 -3.0000 10.0000 -10.000 
RNAVOB5  RNAVOB5      0 0        0.00000 0.00000 0.00000 0.00000 
RNAZA_5  RNAZA_5      0 0        2.78001 0.92699 0.00000 0.00000 
RNCRF_5  RNCRF_5      0 2 117.99 0.03689 0.01844 -35.955 33.2044 0.00000 -70.000 35.0000 -35.000 
RNEGR_5  RNEGR_5      0 2 117.99 9.47376 1.21625 -24.969 8.58280 0.00000 -48.000 24.0000 -24.000 
RNEPT_5  RNEPT_5      0 0        8.33905 2.78001 0.00000 0.00000 
ROBO1A5  ROBO1A5      0 0        8.33905 1.85301 0.00000 0.00000 
ROBOR15  ROBOR15      0 0        13.7127 1.85301 0.00000 0.00000 
ROBOR25  ROBOR25      0 0        12.6013 1.85301 0.00000 0.00000 
RODOR_5  RODOR_5      0 0        12.9711 3.79921 0.00000 0.00000 
ROLTN_5  ROLTN_5      0 0        9.26507 1.85301 0.00000 0.00000 
RORA141  RORA141      0 0        0.00000 0.00000 0.00000 0.00000 
RORAD41  RORAD41      0 0        0.00000 0.00000 0.00000 0.00000 
RORAD_5  RORAD_5      0 0        32.1506 3.61284 0.00000 0.00000 
RORAS_5  RORAS_5      0 0        5.09603 0.27761 0.00000 0.00000 
RORAV_5  RORAV_5      0 2 117.99 6.39382 0.37080 -0.9987 0.87892 0.00000 -9.0000 19.0000 -19.000 
RORDV_5  RORDV_5      0 0        72.0841 9.07967 0.00000 0.00000 0.00000 -79.000 55.0000 -60.000 
RORLA_5  RORLA_5      0 2 117.99 3.16245 1.30264 -12.983 -7.3220 0.00000 -26.000 13.0000 -13.000 
RORTI_5  RORTI_5      0 0        7.41206 0.27761 0.00000 0.00000 
ROSTRA5  ROSTRA5      0 2 117.99 0.47660 0.25723 -27.965 12.1580 0.00000 -94.000 30.0000 -36.000 
ROSTRB5  ROSTRB5      0 2 117.99 0.67947 0.59793 -78.584 8.28381 0.00000 -155.00 40.0000 -40.000 
ROSTR_5  ROSTR_5      0 2 117.99 0.48534 0.42807 -53.934 8.28381 0.00000 -80.000 40.0000 -40.000 
ROSTV_5  ROSTV_5      0 0        3.70700 1.85398 0.00000 0.00000 
ROTHN22  ROTHN22      0 0        50.0000 6.00000 0.00000 0.00000 
ROTOP_5  ROTOP_5      0 0        9.05249 0.00000 0.00000 0.00000 
ROTRO_5  ROTRO_5      0 0        8.06046 0.74159 0.00000 0.00000 0.00000 -2.0000 1.00000 -1.0000 
RP.O._5  RP.O._5      0 0        0.00000 0.00000 0.00000 0.00000 
RPAIS_5  RPAIS_5      0 0        16.3995 5.09603 0.00000 0.00000 
RPAJAA5  RPAJAA5      0 0        11.1181 7.41206 0.00000 0.00000 
RPAJAB5  RPAJAB5      0 0        13.0643 1.48222 0.00000 0.00000 
RPALA_5  RPALA_5      0 0        7.41206 4.63302 0.00000 0.00000 
RPANDA5  RPANDA5      0 0        8.94087 2.31602 0.00000 0.00000 
RPANDB5  RPANDB5      0 0        7.52368 1.41718 0.00000 0.00000 
RPARO22  RPARO22      0 0        0.00000 0.00000 0.00000 0.00000 
RPARO_5  RPARO_5      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -150.00 66.0000 -100.00 
RPASC_5  RPASC_5      0 2 117.99 9.89504 4.35444 -0.9987 -5.8298 0.00000 -9.0000 15.0000 -15.000 
RPAST_5  RPAST_5      0 0        6.39285 1.01921 0.00000 0.00000 
RPATI_5  RPATI_5      0 0        3.89143 0.92699 0.00000 0.00000 0.00000 -10.000 8.00000 -8.0000 
RPATR_5  RPATR_5      0 0        6.11524 1.01921 0.00000 0.00000 
RPDF212  RPDF212      0 2 235.99 3.70000 3.26300 -372.79 41.8282 0.00000 -389.00 97.0000 -180.00 
RPDF222  RPDF222      0 2 235.99 4.30000 3.79300 -245.33 41.8282 0.00000 -490.00 117.000 -181.00 
RPDF241  RPDF241      0 0        0.00000 0.00000 0.00000 0.00000 
RPDFE41  RPDFE41      0 0        0.00000 0.00000 0.00000 0.00000 
RPEL241  RPEL241      0 0        0.00000 0.00000 0.00000 0.00000 
RPELI25  RPELI25      0 0        80.0000 35.0000 0.00000 0.00000 
RPELI41  RPELI41      0 0        0.00000 0.00000 0.00000 0.00000 
RPELI_5  RPELI_5      0 0        15.0000 4.00000 0.00000 0.00000 0.00000 -10.000 5.00000 -5.0000 
RPEST12  RPEST12      0 0        0.00000 0.00000 0.00000 0.00000 
RPEST22  RPEST22      0 0        0.00000 0.00000 0.00000 0.00000 
RPESTB5  RPESTB5      0 0        0.00000 0.00000 0.00000 0.00000 
RPEST_5  RPEST_5      0 0        0.00000 0.00000 0.00000 0.00000 
RPETRO5  RPETRO5      0 0        3.24302 1.20460 0.00000 0.00000 
RPIETR5  RPIETR5      0 0        0.00000 0.00000 0.00000 0.00000 
RPIET_5  RPIET_5      0 0        1.85301 0.92699 0.00000 0.00000 
RPIPE15  RPIPE15      0 0        23.5058 2.31602 0.00000 0.00000 
RPIPE25  RPIPE25      0 0        21.9770 4.44762 0.00000 0.00000 
RPITN15  RPITN15      0 2 117.38 8.33905 2.96443 -1.9975 -4.7991 0.00000 -6.0000 5.00000 -5.0000 
RPITN25  RPITN25      0 0        18.6233 4.16904 0.00000 0.00000 
RPITS22  RPITS22      0 0        0.00000 0.00000 0.00000 0.00000 
RPITS_5  RPITS_5      0 0        23.9756 7.76538 0.00000 0.00000 
RPITV_5  RPITV_5      0 0        10.1921 0.37080 0.00000 0.00000 
RPLEA_5  RPLEA_5      0 0        1.66762 0.18540 0.00000 0.00000 
RPLON_5  RPLON_5      0 2 117.99 34.4890 5.75415 -45.942 -36.549 0.00000 -63.000 41.0000 -41.000 
RPLSD_5  RPLSD_5      0 0        12.9711 0.46301 0.00000 0.00000 
RPOGO_5  RPOGO_5      0 2 117.60 10.0989 3.15080 -0.9987 -10.803 0.00000 -8.0000 12.0000 -12.000 
RPOIA_5  RPOIA_5      0 0        9.91348 1.57540 0.00000 0.00000 
RPOJA_5  RPOJA_5      0 0        3.98364 1.29682 0.00000 0.00000 
RPOLT_5  RPOLT_5      0 0        35.1150 7.96728 0.00000 0.00000 
RPONO_5  RPONO_5      0 0        1.66762 0.00000 0.00000 0.00000 
RPOPL_5  RPOPL_5      0 0        18.0856 0.53775 0.00000 0.00000 
RPOSUL5  RPOSUL5      0 0        3.05762 0.64841 0.00000 0.00000 
RPOTE_5  RPOTE_5      0 2 117.99 1.12016 0.28149 -8.9889 3.15438 0.00000 -19.000 9.00000 -9.0000 
RPOTL_5  RPOTL_5      0 0        8.15365 1.48222 0.00000 0.00000 
RPRDU_5  RPRDU_5      0 0        4.35444 1.48222 0.00000 0.00000 
RPREJ_5  RPREJ_5      0 0        0.00000 0.00000 0.00000 0.00000 
RPRUN_5  RPRUN_5      0 2 116.13 5.16398 1.37253 -2.9962 -4.1616 0.00000 -7.0000 4.00000 -4.0000 
RPTEI_5  RPTEI_5      0 0        2.14033 0.88914 0.00000 0.00000 0.00000 -10.000 10.0000 -10.000 
RPTRI15  RPTRI15      0 0        7.41206 1.66762 0.00000 0.00000 
RPTRI25  RPTRI25      0 0        1.94620 0.18540 0.00000 0.00000 
RPUCI_5  RPUCI_5      0 2 117.74 3.33523 1.11142 -1.9975 -2.3109 0.00000 -3.0000 2.00000 -2.0000 
RRACA_5  RRACA_5      0 0        6.48603 0.00000 0.00000 0.00000 
RRACO_5  RRACO_5      0 2 117.99 0.09707 0.08542 -1.9975 -2.1754 0.00000 -23.000 7.00000 -16.000 
RRADA_5  RRADA_5      0 0        14.4727 2.51113 0.00000 0.00000 0.00000 -7.0000 5.00000 -5.0000 
RRAH141  RRAH141      0 0        0.00000 0.00000 0.00000 0.00000 
RRAHM15  RRAHM15      0 2 117.99 0.00000 0.00000 -44.944 -47.476 0.00000 -310.00 80.0000 -80.000 
RRAHM41  RRAHM41      0 0        0.00000 0.00000 0.00000 0.00000 
RRAZB_5  RRAZB_5      0 0        0.00000 0.00000 0.00000 0.00000 
RREDI_5  RREDI_5      0 0        1.57540 0.18540 0.00000 0.00000 
RREGH_5  RREGH_5      0 0        7.04126 3.79921 0.00000 0.00000 
RREME_5  RREME_5      0 0        9.91348 1.20460 0.00000 0.00000 0.00000 -96.000 10.0000 -10.000 
RREPUA5  RREPUA5      0 0        0.00000 0.00000 0.00000 0.00000 
RREPUB5  RREPUB5      0 0        0.00000 0.00000 0.00000 0.00000 
RRESI12  RRESI12      0 0        50.0000 3.00000 0.00000 0.00000 
RRESI15  RRESI15      0 2 117.99 9.82126 2.87222 -12.983 -9.6464 0.00000 -21.000 16.0000 -16.000 
RRESI22  RRESI22      0 0        0.00000 0.00000 0.00000 0.00000 
RRESI25  RRESI25      0 0        4.81842 1.29682 0.00000 0.00000 
RRESI35  RRESI35      0 0        5.92984 1.94620 0.00000 0.00000 
RRETE15  RRETE15      0 2 118.45 0.09707 0.07183 -1.9975 7.41639 0.00000 -100.00 8.00000 -8.0000 
RRETE22  RRETE22      0 0        2.03841 1.79769 0.00000 0.00000 0.00000 -210.00 60.0000 -60.000 
RRETE_5  RRETE_5      0 2 117.99 1.30167 0.16404 -1.9975 -9.3607 0.00000 -20.000 23.0000 -23.000 
RRIMS_5  RRIMS_5      0 0        7.50524 2.59461 0.00000 0.00000 
RRISN_5  RRISN_5      0 0        5.65223 0.00000 0.00000 0.00000 
RRIU122  RRIU122      0 0        0.00000 0.00000 0.00000 0.00000 
RRIUR15  RRIUR15      0 2 117.99 6.68017 2.02385 -30.962 13.7526 0.00000 -48.000 18.0000 -18.000 
RRIUR22  RRIUR22      0 0        0.00000 0.00000 0.00000 0.00000 
RRIUR_5  RRIUR_5      0 0        0.00000 0.00000 0.00000 0.00000 
RRLUX_5  RRLUX_5      0 0        20.6590 4.30900 0.00000 0.00000 
RROGO_5  RROGO_5      0 0        15.3813 11.4899 0.00000 0.00000 
RROML15  RROML15      0 0        26.2761 11.5170 0.00000 0.00000 
RROML25  RROML25      0 0        1.66762 0.09221 0.00000 0.00000 
RROMN25  RROMN25      0 0        0.00000 0.00000 0.00000 0.00000 
RROMN41  RROMN41      0 0        0.00000 0.00000 0.00000 0.00000 
RROMN_5  RROMN_5      0 0        2.78001 0.00000 0.00000 0.00000 0.00000 -12.000 9.00000 -9.0000 
RROS122  RROS122      0 0        0.00000 0.00000 0.00000 0.00000 
RROS241  RROS241      0 0        0.00000 0.00000 0.00000 0.00000 
RROSI22  RROSI22      0 0        0.00000 0.00000 0.00000 0.00000 
RROSI41  RROSI41      0 0        0.36243 103.717 0.00000 0.00000 
RROSV_5  RROSV_5      0 0        12.5081 0.83381 0.00000 0.00000 
RROTB_5  RROTB_5      0 0        0.37080 0.18540 0.00000 0.00000 
RROV641  RROV641      0 0        14.3000 12.6110 0.00000 0.00000 0.00000 -310.00 17.0000 -200.00 
RROVI31  RROVI31      0 2 412.24 0.00000 0.00000 -271.60 -47.533 0.00000 -312.00 150.000 -600.00 
RRUSA_5  RRUSA_5      0 2 117.99 0.29120 0.25626 -14.980 5.17234 0.00000 -53.000 10.0000 -10.000 
RRZANA5  RRZANA5      0 0        0.00000 0.00000 0.00000 0.00000 
RRZANB5  RRZANB5      0 0        18.9941 1.92678 0.00000 0.00000 
RSACA22  RSACA22      0 0        0.00000 0.00000 0.00000 0.00000 
RSACA_5  RSACA_5      0 0        0.00000 0.00000 0.00000 0.00000 
RSACE_5  RSACE_5      0 0        11.8587 0.37080 0.00000 0.00000 
RSADU_5  RSADU_5      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -20.000 15.0000 -15.000 
RSALAA5  RSALAA5      0 0        0.97261 0.67656 0.00000 0.00000 
RSALAB5  RSALAB5      0 0        9.31166 0.55619 0.00000 0.00000 
RSALJ22  RSALJ22      0 0        0.00000 0.00000 0.00000 0.00000 
RSALJ_5  RSALJ_5      0 0        33.7260 5.83762 0.00000 0.00000 
RSALO_5  RSALO_5      0 2 117.99 14.1029 0.84351 -21.972 -11.577 0.00000 -38.000 20.0000 -20.000 
RSAMA_5  RSAMA_5      0 0        27.5186 6.48506 0.00000 0.00000 
RSANP_5  RSANP_5      0 0        7.78285 2.13063 0.00000 0.00000 
RSARD22  RSARD22      0 0        0.00000 0.00000 0.00000 0.00000 
RSARD_5  RSARD_5      0 2 118.03 4.00305 0.55619 -4.9939 8.25419 0.00000 -10.000 8.00000 -8.0000 
RSARM_5  RSARM_5      0 0        2.68682 0.64841 0.00000 0.00000 
RSATCH5  RSATCH5      0 0        5.55904 1.11142 0.00000 0.00000 
RSAVE_5  RSAVE_5      0 0        12.9905 2.75186 0.00000 0.00000 
RSCAI_5  RSCAI_5      0 0        13.0643 3.42842 0.00000 0.00000 
RSCHI_5  RSCHI_5      0 0        10.7473 2.13063 0.00000 0.00000 
RSCLE_5  RSCLE_5      0 0        0.92699 0.92699 0.00000 0.00000 
RSEBE_5  RSEBE_5      0 0        58.9363 16.1064 0.00000 0.00000 0.00000 -55.000 30.0000 -30.000 
RSEMLA5  RSEMLA5      0 0        3.14983 0.00000 0.00000 0.00000 
RSFGH15  RSFGH15      0 0        27.9816 1.38903 0.00000 0.00000 
RSFGH25  RSFGH25      0 0        9.07967 1.48222 0.00000 0.00000 
RSIB212  RSIB212      0 0        0.00000 0.00000 0.00000 0.00000 
RSIB222  RSIB222      0 0        0.00000 0.00000 0.00000 0.00000 
RSIBI15  RSIBI15      0 0        9.63587 1.85301 0.00000 0.00000 
RSIBI25  RSIBI25      0 0        10.6551 1.94620 0.00000 0.00000 
RSIBI41  RSIBI41      0 0        0.21296 104.473 0.00000 0.00000 
RSIBN25  RSIBN25      0 0        0.00000 0.00000 0.00000 0.00000 
RSIBN_5  RSIBN_5      0 0        53.6462 6.30064 0.00000 0.00000 
RSIBO_5  RSIBO_5      0 0        12.8789 5.46683 0.00000 0.00000 
RSIGH_5  RSIGH_5      0 0        21.7741 4.26222 0.00000 0.00000 
RSILI_5  RSILI_5      0 2 117.99 0.00000 0.00000 -9.9878 4.82608 0.00000 -70.000 20.0000 -25.000 
RSIME_5  RSIME_5      0 0        2.40921 0.55619 0.00000 0.00000 
RSIML_5  RSIML_5      0 0        16.5849 3.14983 0.00000 0.00000 
RSINIM5  RSINIM5      0 0        11.4889 4.53984 0.00000 0.00000 
RSIRE_5  RSIRE_5      0 0        16.9926 7.18104 0.00000 0.00000 0.00000 -3.0000 2.00000 -2.0000 
RSISC_5  RSISC_5      0 2 117.99 0.00000 0.00000 -4.9939 2.43901 0.00000 -44.000 13.0000 -13.000 
RSITO_5  RSITO_5      0 0        14.8241 4.63302 0.00000 0.00000 
RSKEL_5  RSKEL_5      0 2 117.99 7.96825 2.40824 -1.9975 -5.8525 0.00000 -16.000 12.0000 -12.000 
RSLAT22  RSLAT22      0 0        108.000 44.0000 0.00000 0.00000 
RSLAT41  RSLAT41      0 0        0.00000 0.00000 0.00000 0.00000 
RSLON_5  RSLON_5      0 0        10.1921 4.63302 0.00000 0.00000 
RSLOS15  RSLOS15      0 0        6.48603 2.78001 0.00000 0.00000 
RSLOS25  RSLOS25      0 0        6.48603 2.78001 0.00000 0.00000 
RSMI2R1  RSMI2R1      0 0        0.00000 0.00000 0.00000 0.00000 
RSMIR15  RSMIR15      0 0        25.0000 5.00000 0.00000 0.00000 0.00000 -165.00 50.0000 -100.00 
RSMIR25  RSMIR25      0 2 117.99 24.3000 7.10000 -9.9878 -3.5851 0.00000 -56.000 34.0000 -34.000 
RSMIR41  RSMIR41      0 0        0.00000 0.00000 0.00000 0.00000 
RSMIRI5  RSMIRI5      0 0        0.00000 0.00000 0.00000 0.00000 
RSNAVA5  RSNAVA5      0 0        0.00000 0.00000 0.00000 0.00000 
RSNTGB5  RSNTGB5      0 0        6.00000 2.00000 0.00000 0.00000 
RSOLE25  RSOLE25      0 0        0.00000 0.00000 0.00000 0.00000 
RSOLE_5  RSOLE_5      0 0        22.8390 0.04659 0.00000 0.00000 
RSOMC_5  RSOMC_5      0 0        5.83762 1.01921 0.00000 0.00000 
RSOVA_5  RSOVA_5      0 0        15.7511 2.22381 0.00000 0.00000 
RSTEF_5  RSTEF_5      0 0        2.78001 0.92699 0.00000 0.00000 
RSTEJ22  RSTEJ22      0 0        0.00000 0.00000 0.00000 0.00000 
RSTEJ25  RSTEJ25      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -32.000 13.0000 -13.000 
RSTEJ_5  RSTEJ_5      0 0        10.9395 3.05956 0.00000 0.00000 0.00000 -137.00 41.0000 -41.000 
RSTJ__5  RSTJ__5      0 2 117.99 0.00000 0.00000 -4.9939 2.55443 0.00000 -34.000 5.00000 -10.000 
RSTLP22  RSTLP22      0 0        0.00000 0.00000 0.00000 0.00000 
RSTLP_5  RSTLP_5      0 0        8.06046 0.27761 0.00000 0.00000 
RSTNC_5  RSTNC_5      0 2 117.99 2.09180 0.77654 -14.980 2.27174 0.00000 -15.000 12.0000 -12.000 
RSTOI_5  RSTOI_5      0 0        3.14983 0.64841 0.00000 0.00000 
RSTP122  RSTP122      0 0        0.00000 0.00000 0.00000 0.00000 
RSTPI_5  RSTPI_5      0 2 117.66 17.6963 2.87222 -0.9987 -1.3921 0.00000 -1.0000 1.00000 -1.0000 
RSTRE_5  RSTRE_5      0 0        4.07682 0.46301 0.00000 0.00000 
RSTU141  RSTU141      0 0        0.00000 0.00000 0.00000 0.00000 
RSTUC_5  RSTUC_5      0 0        5.09603 0.46301 0.00000 0.00000 
RSTUD_5  RSTUD_5      0 0        2.78001 0.55619 0.00000 0.00000 
RSTUP15  RSTUP15      0 2 110.00 0.00000 0.00000 -25.967 202.253 0.00000 -180.00 36.0000 -95.000 
RSTUP22  RSTUP22      0 0        0.00000 0.00000 0.00000 0.00000 
RSTUP25  RSTUP25      0 2 110.00 0.00000 0.00000 -15.980 22.5238 0.00000 -108.00 65.0000 -68.000 
RSTUP41  RSTUP41      0 0        0.00000 0.00000 0.00000 0.00000 
RSTUP_5  RSTUP_5      0 2 117.62 6.13271 1.26867 -13.982 -19.862 0.00000 -45.000 18.0000 -18.000 
RSUCE15  RSUCE15      0 0        12.9711 0.92699 0.00000 0.00000 
RSUCE22  RSUCE22      0 0        0.00000 0.00000 0.00000 0.00000 
RSUCE25  RSUCE25      0 0        0.00971 0.00582 0.00000 0.00000 0.00000 -3.0000 3.00000 -3.0000 
RSUCE41  RSUCE41      0 0        0.85895 101.135 0.00000 0.00000 
RSUDR_5  RSUDR_5      0 0        11.1181 6.48603 0.00000 0.00000 
RSUGA22  RSUGA22      0 0        0.67947 0.59891 0.00000 0.00000 0.00000 -150.00 30.0000 -30.000 
RSUPL_5  RSUPL_5      0 2 115.62 3.43036 1.76177 -2.9962 -9.4870 0.00000 -3.0000 1.00000 -2.0000 
RTAMD_5  RTAMD_5      0 2 115.04 12.9721 1.94523 -0.9987 -1.8873 0.00000 -3.0000 2.00000 -2.0000 
RTAND_5  RTAND_5      0 0        7.41206 1.85301 0.00000 0.00000 
RTARGA2  RTARGA2      0 0        0.00000 0.00000 0.00000 0.00000 
RTARGB2  RTARGB2      0 0        0.00000 0.00000 0.00000 0.00000 
RTARN_5  RTARN_5      0 2 117.99 0.29411 0.25723 -2.9962 -2.8681 0.00000 -57.000 20.0000 -20.000 
RTART_5  RTART_5      0 0        0.00000 0.00000 0.00000 0.00000 
RTATA_5  RTATA_5      0 0        23.3486 2.31602 0.00000 0.00000 
RTATN_5  RTATN_5      0 0        1.20460 0.27761 0.00000 0.00000 
RTAUN_5  RTAUN_5      0 0        15.5657 1.57540 0.00000 0.00000 
RTECU_5  RTECU_5      0 2 117.99 19.4173 4.11274 -3.9950 -9.5636 0.00000 -34.000 20.0000 -20.000 
RTEIS_5  RTEIS_5      0 0        3.24302 0.18540 0.00000 0.00000 
RTEIU_5  RTEIU_5      0 0        13.0643 3.05762 0.00000 0.00000 
RTELE22  RTELE22      0 0        0.00000 0.00000 0.00000 0.00000 
RTELEA5  RTELEA5      0 2 117.95 23.1670 11.7684 -3.9950 -52.264 0.00000 -81.000 51.0000 -51.000 
RTELEB5  RTELEB5      0 0        7.41206 2.59461 0.00000 0.00000 
RTEXT_5  RTEXT_5      0 0        2.40921 0.92699 0.00000 0.00000 
RTGFR_5  RTGFR_5      0 0        11.1278 2.39950 0.00000 0.00000 
RTGLAP5  RTGLAP5      0 0        0.00000 0.00000 0.00000 0.00000 
RTGMU_5  RTGMU_5      0 0        28.8154 4.63302 0.00000 0.00000 0.00000 -9.0000 7.00000 -7.0000 
RTGNT_5  RTGNT_5      0 0        12.6197 4.74368 0.00000 0.00000 
RTGSE_5  RTGSE_5      0 2 117.99 10.8405 0.00000 -4.9939 -5.7942 0.00000 -21.000 10.0000 -10.000 
RTGTR_5  RTGTR_5      0 0        6.16183 2.48298 0.00000 0.00000 
RTHAR22  RTHAR22      0 0        0.97067 0.85613 0.00000 0.00000 0.00000 -110.00 30.0000 -66.000 
RTHARG2  RTHARG2      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -110.00 40.0000 -66.000 
RTIBA_5  RTIBA_5      0 0        4.23407 0.76877 0.00000 0.00000 
RTIHA22  RTIHA22      0 0        0.00000 0.00000 0.00000 0.00000 
RTIHA_5  RTIHA_5      0 0        0.00000 0.00000 0.00000 0.00000 
RTIM1A5  RTIM1A5      0 0        0.00000 0.00000 0.00000 0.00000 
RTIMI12  RTIMI12      0 0        0.00000 0.00000 0.00000 0.00000 
RTIMI22  RTIMI22      0 0        0.00000 0.00000 0.00000 0.00000 
RTIMI_5  RTIMI_5      0 0        37.8028 8.80206 0.00000 0.00000 
RTIMPN5  RTIMPN5      0 0        12.4159 3.42842 0.00000 0.00000 
RTINCD5  RTINCD5      0 0        0.00000 0.00000 0.00000 0.00000 
RTINC_5  RTINC_5      0 0        12.2023 5.28143 0.00000 0.00000 
RTINTA1  RTINTA1      0 0        0.32422 106.886 0.00000 0.00000 
RTINTB1  RTINTB1      0 0        0.21788 106.888 0.00000 0.00000 
RTIRG_5  RTIRG_5      0 0        17.6041 9.17286 0.00000 0.00000 0.00000 -5.0000 4.00000 -4.0000 
RTIRN15  RTIRN15      0 0        0.00000 0.00000 0.00000 0.00000 
RTIRN25  RTIRN25      0 0        8.33905 0.83381 0.00000 0.00000 
RTITAA5  RTITAA5      0 0        0.00000 0.00000 0.00000 0.00000 
RTITAB5  RTITAB5      0 0        10.5347 0.00000 0.00000 0.00000 
RTITU_5  RTITU_5      0 2 117.76 25.1094 5.46683 -3.9950 -10.345 0.00000 -5.0000 10.0000 -10.000 
RTMAG22  RTMAG22      0 0        0.00000 0.00000 0.00000 0.00000 
RTMAG35  RTMAG35      0 2 117.99 0.00000 0.00000 -20.973 21.7217 0.00000 -32.000 24.0000 -30.000 
RTMAG45  RTMAG45      0 0        5.09603 0.55619 0.00000 0.00000 
RTMG222  RTMG222      0 0        0.00000 0.00000 0.00000 0.00000 
RTOHN_5  RTOHN_5      0 2 118.23 11.4889 0.09221 -2.9962 2.20883 0.00000 -4.0000 3.00000 -3.0000 
RTOPA_5  RTOPA_5      0 0        8.33905 2.78001 0.00000 0.00000 
RTOPL15  RTOPL15      0 2 117.99 1.66762 0.00000 -0.9987 -20.226 0.00000 -50.000 5.00000 -22.000 
RTOPL25  RTOPL25      0 0        5.00285 2.31602 0.00000 0.00000 
RTOPOB5  RTOPOB5      0 0        12.1373 0.44457 0.00000 0.00000 
RTOPO_5  RTOPO_5      0 2 117.99 0.92699 0.00000 -17.977 7.36477 0.00000 -113.00 25.0000 -30.000 
RTOPRA5  RTOPRA5      0 0        15.4735 0.32809 0.00000 0.00000 
RTOPV_5  RTOPV_5      0 2 117.53 6.98787 1.23858 -0.9987 -8.2561 0.00000 -10.000 8.00000 -8.0000 
RTRAI_5  RTRAI_5      0 2 118.01 2.51890 0.71247 -25.967 5.01731 0.00000 -45.000 5.00000 -10.000 
RTRGJ22  RTRGJ22      0 0        0.00000 0.00000 0.00000 0.00000 
RTRGJ_5  RTRGJ_5      0 0        5.46683 0.92602 0.00000 0.00000 0.00000 -19.000 14.0000 -14.000 
RTRIF_5  RTRIF_5      0 0        5.46586 1.20460 0.00000 0.00000 
RTRJS15  RTRJS15      0 2 118.01 10.8405 2.13063 -3.9950 9.34345 0.00000 -12.000 9.00000 -9.0000 
RTRJS25  RTRJS25      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -12.000 9.00000 -9.0000 
RTRUS_5  RTRUS_5      0 0        3.61381 1.09298 0.00000 0.00000 
RTULC15  RTULC15      0 2 117.99 36.0000 9.00000 -10.985 2.87350 0.00000 -80.000 25.0000 -25.000 
RTULC25  RTULC25      0 2 117.99 0.00000 0.00000 -15.980 2.87350 0.00000 -124.00 29.0000 -29.000 
RTULC41  RTULC41      0 0        0.00000 0.00000 0.00000 0.00000 
RTURC11  RTURC11      0 2 412.00 0.00000 0.00000 -252.03 -33.695 0.00000 -302.00 156.000 -200.00 
RTURC51  RTURC51      0 0        18.4000 16.2270 0.00000 0.00000 0.00000 -300.00 190.000 -260.00 
RTURD_5  RTURD_5      0 0        18.4379 3.24205 0.00000 0.00000 
RTUSN_5  RTUSN_5      0 0        0.83381 0.83381 0.00000 0.00000 
RTUTO_5  RTUTO_5      0 0        0.00000 0.00000 0.00000 0.00000 
RTVER15  RTVER15      0 2 117.99 0.00000 0.00000 -49.938 -21.864 0.00000 -348.00 99.0000 -99.000 
RTVER25  RTVER25      0 2 117.99 0.00000 0.00000 -35.955 -21.864 0.00000 -253.00 50.0000 -50.000 
RTVER41  RTVER41      0 0        0.00000 0.00000 0.00000 0.00000 
RTVR421  RTVR421      0 0        0.00000 0.00000 0.00000 0.00000 
RUCEA15  RUCEA15      0 2 117.99 0.06406 0.05047 -22.970 7.68844 0.00000 -49.000 25.0000 -24.000 
RUCEA25  RUCEA25      0 2 117.99 1.01144 0.04659 -15.980 4.50317 0.00000 -32.000 11.0000 -11.000 
RUNG212  RUNG212      0 0        0.00000 0.00000 0.00000 0.00000 
RUNG222  RUNG222      0 0        0.00000 0.00000 0.00000 0.00000 
RUNGH15  RUNGH15      0 2 117.68 15.7521 2.87319 -1.9975 -5.4912 0.00000 -3.0000 2.00000 -2.0000 
RUNGH25  RUNGH25      0 0        20.6608 3.05762 0.00000 0.00000 
RURE212  RURE212      0 0        0.00000 0.00000 0.00000 0.00000 
RURE241  RURE241      0 0        0.00000 0.00000 0.00000 0.00000 
RUREC22  RUREC22      0 0        0.00000 0.00000 0.00000 0.00000 
RUREC41  RUREC41      0 0        0.72179 106.228 0.00000 0.00000 
RUREC_5  RUREC_5      0 0        0.09221 0.00000 0.00000 0.00000 
RURLE_5  RURLE_5      0 0        4.16904 1.66762 0.00000 0.00000 
RURZI_5  RURZI_5      0 2 117.52 12.9750 2.78195 -11.985 -11.652 0.00000 -30.000 12.0000 -12.000 
RUZUN_5  RUZUN_5      0 2 117.99 3.26728 1.01241 -24.969 12.8216 0.00000 -50.000 25.0000 -25.000 
RVACAA5  RVACAA5      0 0        6.55010 0.55619 0.00000 0.00000 
RVACAB5  RVACAB5      0 0        13.6845 2.59461 0.00000 0.00000 
RVADU_5  RVADU_5      0 0        11.3588 1.38418 0.00000 0.00000 0.00000 -67.000 17.0000 -40.000 
RVALD_5  RVALD_5      0 2 117.99 2.41309 0.36303 -1.9975 3.74104 0.00000 -15.000 8.00000 -8.0000 
RVALE_5  RVALE_5      0 0        13.2497 5.00285 0.00000 0.00000 
RVARD_5  RVARD_5      0 0        10.0998 5.46586 0.00000 0.00000 
RVASC15  RVASC15      0 0        1.39000 0.18540 0.00000 0.00000 0.00000 -12.000 19.0000 -19.000 
RVASC25  RVASC25      0 0        3.52063 0.46301 0.00000 0.00000 
RVASL_5  RVASL_5      0 2 118.31 5.17951 0.37953 -0.9987 9.48625 0.00000 -4.0000 10.0000 -11.000 
RVATR_5  RVATR_5      0 0        4.47480 0.48145 0.00000 0.00000 
RVCAL_5  RVCAL_5      0 2 117.87 5.37947 0.00194 -5.9926 -5.9330 0.00000 -50.000 6.00000 -6.0000 
RVDOR_5  RVDOR_5      0 0        12.4246 0.71344 0.00000 0.00000 
RVEGA_5  RVEGA_5      0 0        9.45047 0.64841 0.00000 0.00000 
RVERE_5  RVERE_5      0 0        5.06788 0.94544 0.00000 0.00000 
RVETI15  RVETI15      0 0        31.3158 5.55904 0.00000 0.00000 
RVETI22  RVETI22      0 0        0.00000 0.00000 0.00000 0.00000 
RVIDE_5  RVIDE_5      0 2 117.99 3.99723 0.46981 -13.982 -3.4570 0.00000 -28.000 14.0000 -14.000 
RVIIS15  RVIIS15      0 0        11.8597 2.22381 0.00000 0.00000 
RVIIS25  RVIIS25      0 0        0.92699 0.18540 0.00000 0.00000 
RVILN_5  RVILN_5      0 2 117.99 13.8233 0.80469 -14.980 -5.3454 0.00000 -46.000 11.0000 -11.000 
RVILS_5  RVILS_5      0 0        13.9903 0.74159 0.00000 0.00000 
RVINJ_5  RVINJ_5      0 2 117.97 3.18186 1.76274 -3.9950 -4.0013 0.00000 -8.0000 4.00000 -4.0000 
RVIRF_5  RVIRF_5      0 2 116.10 7.60425 3.06053 -8.9889 -11.044 0.00000 -18.000 7.00000 -7.0000 
RVISEU5  RVISEU5      0 0        16.3995 5.09603 0.00000 0.00000 
RVLAR15  RVLAR15      0 2 117.50 14.9183 2.77904 -0.9987 -6.6806 0.00000 -8.0000 7.00000 -7.0000 
RVLAR25  RVLAR25      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -12.000 9.00000 -9.0000 
RVLCE15  RVLCE15      0 2 117.99 4.46606 0.64258 -8.9889 -16.366 0.00000 -55.000 25.0000 -25.000 
RVLCE25  RVLCE25      0 2 117.99 0.09707 0.08542 -1.9975 -16.366 0.00000 -12.000 18.0000 -18.000 
RVLTE_5  RVLTE_5      0 0        2.78001 0.00000 0.00000 0.00000 
RVMAR_5  RVMAR_5      0 2 117.99 0.33488 0.21355 -25.967 5.95222 0.00000 -50.000 16.0000 -34.000 
RVOEV_5  RVOEV_5      0 0        6.57825 0.92699 0.00000 0.00000 
RVOIV_5  RVOIV_5      0 2 115.71 3.70894 0.64938 -2.9962 -6.0007 0.00000 -6.0000 3.00000 -3.0000 
RVULCA5  RVULCA5      0 0        4.91063 0.09221 0.00000 0.00000 
RVULCB5  RVULCB5      0 0        7.69064 1.57540 0.00000 0.00000 
RVULT_5  RVULT_5      0 0        2.22381 0.46301 0.00000 0.00000 
RVUL_A5  RVUL_A5      0 0        3.33523 1.76080 0.00000 0.00000 
RVUTC_5  RVUTC_5      0 2 117.99 0.00000 0.00000 -6.9914 10.8035 0.00000 -52.000 20.0000 -20.000 
RZALA_5  RZALA_5      0 0        8.15365 0.00000 0.00000 0.00000 
RZAVI_5  RZAVI_5      0 2 117.99 0.29120 0.25626 -23.970 6.76775 0.00000 -38.000 9.00000 -9.0000 
RZEBIN5  RZEBIN5      0 2 117.99 0.00000 0.00000 -6.9914 3.22345 0.00000 -47.000 20.0000 -20.000 
RZEBI_5  RZEBI_5      0 2 117.99 3.70603 0.92699 -0.9987 -1.3292 0.00000 -6.0000 10.0000 -10.000 
RZIMN_5  RZIMN_5      0 0        6.04147 1.57443 0.00000 0.00000 0.00000 -2.0000 2.00000 -2.0000 
RZIZI25  RZIZI25      0 0        0.00000 0.00000 0.00000 0.00000 
RZIZI_5  RZIZI_5      0 0        14.6397 1.20460 0.00000 0.00000 0.00000 -3.0000 2.00000 -2.0000 
RZLAT_5  RZLAT_5      0 0        1.76080 0.55619 0.00000 0.00000 
##ZXX
XAC_LO11 XAC_LO11     0 0        0.00000 0.00000 0.00000 0.00000 
XAL_DB11 XAL_DB11     0 0        0.00000 0.00000 0.00000 0.00000 
XAL_LG11              0 0        0.00000 0.00000 0.00000 0.00000 
XAL_PN21              0 0        0.00000 0.00000 0.00000 0.00000 
XAL_PN22              0 0        0.00000 0.00000 0.00000 0.00000 
XAL_PO21              0 0        0.00000 0.00000 0.00000 0.00000 
XAL_RO11 FR-IT2       0 0        0.00000 0.00000 0.00000 0.00000 
XAL_RO12 FR-IT3       0 0        0.00000 0.00000 0.00000 0.00000 
XAR_AR21 XAR_AR       0 0        0.00000 0.00000 0.00000 0.00000 
XAR_GA1G XAR_GA1G     1 0        0.00000 0.00000 0.00000 0.00000 
XAR_GA1I GR-IT1       1 0        0.00000 0.00000 0.00000 0.00000 
XAS_KU11 380KUEHMOOS_ 0 0        0.00000 0.00000 0.00000 0.00000 
XAS_SI11 380SIERENTZ_ 0 0        0.00000 0.00000 0.00000 0.00000 
XAU_M.21 XAU_M.21     0 0        0.00000 0.00000 0.00000 0.00000 
XAU_MO22 XAU_MO22     0 0        0.00000 0.00000 0.00000 0.00000 
XAU_SA21 XAU_SA21     0 0        0.00000 0.00000 0.00000 0.00000 
XAV_AV11 XAV_AV11     0 0        0.00000 0.00000 0.00000 0.00000 
XAV_MA11 XAV_MA11     0 0        0.00000 0.00000 0.00000 0.00000 
XB._CA21 FR-IT1       0 0        0.00000 0.00000 0.00000 0.00000 
XBA_KF31 INTERNAL     0 0        0.00000 0.00000 0.00000 0.00000 
XBA_KF32 INTERNAL     0 0        0.00000 0.00000 0.00000 0.00000 
XBA_MA11 380MAMBELIN_ 0 0        0.00000 0.00000 0.00000 0.00000 
XBA_MU11 XBA_MU11     0 0        0.00000 0.00000 0.00000 0.00000 
XBA_SI11 380SIERENTZ_ 0 0        0.00000 0.00000 0.00000 0.00000 
XBA_ZA01 XBA_ZA01     0 0        0.00000 0.00000 0.00000 0.00000 
XBB_LI51 XBB_LI51     1 0        0.00000 0.49373 0.00000 0.00000 
XBE_BU51 XBE_BU51     1 0        0.00000 0.00000 0.00000 0.00000 
XBE_GB1B XBE_GB1B     0 0        0.00000 0.00000 661.000 63.0678                 
XBE_NA11 XBE_NA11     1 0        0.00000 0.00000 0.00000 0.00000 
XBE_OX21              0 0        0.00000 0.00000 0.00000 0.00000 
XBE_TI11 380TIENGEN__ 0 0        0.00000 0.00000 0.00000 0.00000 
XBE_TI21 220TIENGEN__ 0 0        0.00000 0.00000 0.00000 0.00000 
XBG_TH11 XBG_TH11     1 0        0.00000 0.00000 0.00000 0.00000 
XBI_LE51 XBI_LE51     1 0        0.00000 0.00000 0.00000 0.00000 
XBI_MO31 XBI_MO31     1 0        0.00000 0.00000 0.00000 0.00000 
XBI_NI51 XBI_NI51     1 0        0.00000 0.00000 0.00000 0.00000 
XBI_PR21 XBI_PR       0 0        0.00000 0.00000 0.00000 0.00000 
XBM_AP51 XBM_AP51     1 0        0.00000 0.00000 0.00000 0.00000 
XBR_AV11              0 0        0.00000 0.00000 0.00000 0.00000 
XBR_SL51 XBR_SL51     1 0        0.00000 0.12394 0.00000 0.00000 
XBR_VR51 XBR_VR51     1 0        0.00000 0.00000 0.00000 0.00000 
XBW_BJ1D INTERNAL     0 0        0.00000 0.00000 0.00000 -0.0589                 
XCA_AL11              0 0        0.00000 0.00000 0.00000 0.00000 
XCA_AL12              0 0        0.00000 0.00000 0.00000 0.00000 
XCA_OP51 XCA_OP51     1 0        0.00000 0.37637 0.00000 0.00000 
XCEPR120 CEPAGATTI    0 0        -296.10 97.7000 0.00000 0.00000 
XCEPR220 CEPAGATTI    0 0        0.00000 0.00000 0.00000 0.00000 
XCE_FR11              0 0        0.00000 0.00000 0.00000 0.00000 
XCM_ST11 XCM_ST11     1 0        0.00000 0.00000 0.00000 0.00000 
XDI_ME11              0 0        0.00000 0.00000 0.00000 0.00000 
XDI_ME12              0 0        0.00000 0.00000 0.00000 0.00000 
XDO_RA11 XDO_RA11     1 0        0.00000 0.00000 0.00000 0.00000 
XDU_SL11 XDU_SL11     0 0        0.00000 0.00000 0.00000 0.00000 
XDU_SL12 XDU_SL12     0 0        0.00000 0.00000 0.00000 0.00000 
XED_EE1D EDR_HVDCCP1  1 0        0.00000 0.00000 352.400 27.7000                 
XED_EE1N XED_EE1N     0 0        -154.37 0.00000 0.00000 0.00000 
XEE_FE1N XEE_FE1N     0 0        -75.000 -45.000 0.00000 0.00000 
XEI_MU11              0 0        0.00000 0.00000 0.00000 0.00000 
XEI_VO21              0 0        0.00000 0.00000 0.00000 0.00000 
XEL_AL11 XEL_AL11     0 0        26.0000 9.62000 0.00000 0.00000 
XEL_AL12 XEL_AL12     0 0        0.00000 0.00000 0.00000 0.00000 
XEN_SA21              0 0        0.00000 0.00000 0.00000 0.00000 
XEN_VI11              0 0        0.00000 0.00000 0.00000 0.00000 
XEN_VI12              0 0        0.00000 0.00000 0.00000 0.00000 
XER_PE11              0 0        0.00000 0.00000 0.00000 0.00000 
XER_PE12              0 0        0.00000 0.00000 0.00000 0.00000 
XER_SM11              0 0        0.00000 0.00000 0.00000 0.00000 
XFG_HK11 FGD_HVDCP1   1 0        0.00000 0.00000 541.100 267.900                 
XFI_PR21 XFI_PR21     1 0        0.00000 0.00000 0.00000 0.00000 
XFL_BI11 XFL_BI11     1 0        0.00000 0.00000 0.00000 0.00000 
XFL_KA11              0 0        0.00000 0.00000 0.00000 0.00000 
XFL_KA12              0 0        0.00000 0.00000 0.00000 0.00000 
XGN_GA11 XGN_GA11     0 0        0.00000 0.00000 0.00000 0.00000 
XGN_VD11 XGN_VD11     0 0        0.00000 0.00000 0.00000 0.00000 
XGO_LE11 XGO_LE11     0 0        0.00000 0.00000 0.00000 0.00000 
XGO_ME21              0 0        0.00000 0.00000 0.00000 0.00000 
XGR_DA21              0 0        0.00000 0.00000 0.00000 0.00000 
XGR_HG11 XGR_HG11     0 0        0.00000 0.00000 0.00000 0.00000 
XGR_HG12 XGR_HG12     0 0        0.00000 0.00000 0.00000 0.00000 
XGR_IM51 XGR_IM51     1 0        0.00000 0.38874 0.00000 0.00000 
XGR_KN51 XGR_KN51     1 0        0.00000 0.22670 0.00000 0.00000 
XGR_MA1N XGR_MA1N     0 0        897.996 -120.00 0.00000 0.00000 
XGR_TA41              0 0        0.00000 0.00000 0.00000 0.00000 
XGU_SI51 XGU_SI51     1 0        0.00000 0.00000 0.00000 0.00000 
XGY_GA11 XGY_GA11     0 0        0.00000 0.00000 0.00000 0.00000 
XHE_AR11 XHE_AR       0 0        0.00000 0.00000 0.00000 0.00000 
XHE_CI12              0 0        0.00000 0.00000 0.00000 0.00000 
XHG_MI11              0 0        0.00000 0.00000 0.00000 0.00000 
XHG_MI12              0 0        0.00000 0.00000 0.00000 0.00000 
XHR_ET11              0 0        0.00000 0.00000 0.00000 0.00000 
XHR_RO11              0 0        0.00000 0.00000 0.00000 0.00000 
XHR_RO12              0 0        0.00000 0.00000 0.00000 0.00000 
XJA_KA11              0 0        0.00000 0.00000 0.00000 0.00000 
XJA_KA12              0 0        0.00000 0.00000 0.00000 0.00000 
XJI_KI51 XJI_KI51     1 0        0.00000 0.00000 0.00000 0.00000 
XKA_KB11 XKA_KB11     1 0        0.00000 0.00000 0.00000 0.00000 
XKA_MA11 KAINACHTAL   0 0        0.00000 0.00000 0.00000 0.00000 
XKA_MA12 KAINACHTAL   0 0        0.00000 0.00000 0.00000 0.00000 
XKA_PG11 XKA_PG11     1 0        0.00000 0.00000 0.00000 0.00000 
XKB_NI11 XKB_NI11     1 0        0.00000 0.00000 0.00000 0.00000 
XKI_MU21 XKI_MU21     0 0        0.00000 0.00000 0.00000 0.00000 
XKO_LA11              1 0        0.00000 0.00000 0.00000 0.00000 
XKO_LA12              1 0        0.00000 0.00000 0.00000 0.00000 
XKO_TI11 XKO_TI11     1 0        0.00000 0.00000 0.00000 0.00000 
XKO_TI12 XKO_TI12     1 0        0.00000 0.00000 0.00000 0.00000 
XKR_LE11 XKR_LE112    0 0        0.00000 0.00000 0.00000 0.00000 
XKR_LE12 XKR_LE122    0 0        0.00000 0.00000 0.00000 0.00000 
XKR_ZA11 XKR_ZA11     0 0        0.00000 0.00000 0.00000 0.00000 
XKR_ZA12 XKR_ZA12     0 0        0.00000 0.00000 0.00000 0.00000 
XKU_ZA51 XKU_ZA51     1 0        0.00000 0.00000 0.00000 0.00000 
XKV_GR51 XKV_GR51     1 0        0.00000 0.00000 0.00000 0.00000 
XLA_EN11 380TROSSING_ 0 0        0.00000 0.00000 0.00000 0.00000 
XLA_GU21 220GURTWEIL_ 0 0        0.00000 0.00000 0.00000 0.00000 
XLA_GU22 220Y/GURTWE_ 0 0        0.00000 0.00000 0.00000 0.00000 
XLA_KU11 380KUEHMOOS_ 0 0        0.00000 0.00000 0.00000 0.00000 
XLA_KU12 380KUEHMOOS_ 0 0        0.00000 0.00000 0.00000 0.00000 
XLA_KU13 380KUEHMOOS_ 0 0        0.00000 0.00000 0.00000 0.00000 
XLA_KU21 220KUEHMOOS_ 0 0        0.00000 0.00000 0.00000 0.00000 
XLA_KU22 220KUEHMOOS_ 0 0        0.00000 0.00000 0.00000 0.00000 
XLA_MU11              0 0        0.00000 0.00000 0.00000 0.00000 
XLA_SI11 380SIERENTZ_ 0 0        0.00000 0.00000 0.00000 0.00000 
XLA_TI11 380TIENGEN__ 0 0        0.00000 0.00000 0.00000 0.00000 
XLI_BU21              0 0        0.00000 0.00000 0.00000 0.00000 
XLI_KO21              0 0        0.00000 0.00000 0.00000 0.00000 
XLI_OB1A VIRT HGU     1 0        812.000 0.00000 0.00000 0.00000 
XLI_OB1B XLI_OB1B     0 0        -812.00 0.00000 0.00000 113.826                 
XLI_PB21 XLI_PB21     0 0        0.00000 0.00000 0.00000 0.00000 
XLI_SO21 AT-IT1       0 0        0.00000 0.00000 0.00000 0.00000 
XLL_BA11 XLL_BA       0 0        0.00000 0.00000 0.00000 0.00000 
XLL_BA12 XLL_BA       0 0        0.00000 0.00000 0.00000 0.00000 
XMA_SE11              0 0        872.033 0.16288 0.00000 0.00000 
XMA_SE13              0 0        872.033 0.16288 0.00000 0.00000 
XMA_SE15              0 0        862.325 0.00000 0.00000 0.00000 
XME_CA11              0 0        0.00000 0.00000 0.00000 0.00000 
XME_DI11              0 0        0.00000 0.00000 0.00000 0.00000 
XMI_HA11 XMI_HA11     1 0        0.00000 0.00000 0.00000 0.00000 
XMI_HA12 XMI_HA12     1 0        0.00000 0.00000 0.00000 0.00000 
XMI_NS11 XMI_NS11     1 0        0.00000 0.00000 0.00000 0.00000 
XMN_BR21              0 0        0.00000 0.00000 0.00000 0.00000 
XMN_RU21 220MEININGE_ 0 0        0.00000 0.00000 0.00000 0.00000 
XMN_RU22 220MEININGE_ 0 0        0.00000 0.00000 0.00000 0.00000 
XMO_CH21 XMO_CH21     0 0        0.00000 0.00000 0.00000 0.00000 
XMO_KO11              0 0        0.00000 0.00000 0.00000 0.00000 
XMO_ZA21              0 0        0.00000 0.00000 0.00000 0.00000 
XNE_GY21 XNE_GY21     0 0        0.00000 0.00000 0.00000 0.00000 
XNE_OP51 XNE_OP51     1 0        11.8800 2.94000 0.00000 0.00000 
XNE_ST51 XNE_ST51     1 0        -15.490 -4.0900 0.00000 0.00000 
XNI_SI51 XNI_SI51     1 0        -16.347 -10.795 0.00000 0.00000 
XNO_VA11 XNO_VA11     0 0        0.00000 0.00000 0.00000 0.00000 
XNO_WI11              0 0        0.00000 0.00000 0.00000 0.00000 
XNR_DT11 XNR_DT11     0 0        0.00000 0.00000 0.00000 0.00000 
XNR_DT12 XNR_DT12     0 0        0.00000 0.00000 0.00000 0.00000 
XNS_BA11 XNS_BA11     1 0        0.00000 0.00000 0.00000 0.00000 
XOB_MB11 XOB_MB11     0 0        0.00000 0.00000 0.00000 0.00000 
XOB_PO21 OBERSIELACH  0 0        0.00000 0.00000 0.00000 0.00000 
XOM_DJ51 XOM_DJ51     1 0        0.00000 0.00000 0.00000 0.00000 
XOR_ZU51 XOR_ZU51     1 0        0.00000 0.17828 0.00000 0.00000 
XPA_DI21              0 0        0.00000 0.00000 0.00000 0.00000 
XPE_AH21 DE-AT        0 0        0.00000 0.00000 0.00000 0.00000 
XPE_DI21              0 0        0.00000 0.00000 0.00000 0.00000 
XPE_PI21 DE-AT        0 0        0.00000 0.00000 0.00000 0.00000 
XPE_PT21 DE-AT        0 0        0.00000 0.00000 0.00000 0.00000 
XPE_SI21 DE-AT        0 0        0.00000 0.00000 0.00000 0.00000 
XPE_SU51 XPE_SU51     1 0        0.00000 0.43727 0.00000 0.00000 
XPF_DJ11 XPF_DJ11     1 0        0.00000 0.00000 0.00000 0.00000 
XPI_GI11 IT-IT1       0 0        0.00000 0.00000 0.00000 0.00000 
XPI_GI12 IT-IT2       0 0        0.00000 0.00000 0.00000 0.00000 
XPL_BB21 XPL_BB21     1 0        0.00000 0.00000 0.00000 0.00000 
XPL_BI21 XPL_BI21     1 0        0.00000 0.00000 0.00000 0.00000 
XPL_ZA51 XPL_ZA51     1 0        0.00000 0.00000 0.00000 0.00000 
XPO_KR21 XPO_KR21     1 0        0.00000 0.00000 0.00000 0.00000 
XPR_ET11              0 0        0.00000 0.00000 0.00000 0.00000 
XPR_ME21              0 0        0.00000 0.00000 0.00000 0.00000 
XPR_SI21              0 0        0.00000 0.00000 0.00000 0.00000 
XPU_TV11              0 0        0.00000 0.00000 0.00000 0.00000 
XRE_DI11              0 0        0.00000 0.00000 0.00000 0.00000 
XRI_AV21              0 0        0.00000 0.00000 0.00000 0.00000 
XRI_CO21 220CORNIER__ 0 0        0.00000 0.00000 0.00000 0.00000 
XRI_PE11 XRI_PE11     1 0        0.00000 0.00000 0.00000 0.00000 
XRI_VA21              0 0        0.00000 0.00000 0.00000 0.00000 
XRO_B.11 380BOIS_TOL_ 0 0        0.00000 0.00000 0.00000 0.00000 
XRO_GO11              0 0        0.00000 0.00000 0.00000 0.00000 
XRO_MU11 XRO_MU11     0 0        0.00000 0.00000 0.00000 0.00000 
XRO_SF11              0 0        0.00000 0.00000 0.00000 0.00000 
XRZ_CH11 XRZ_CH11     0 0        0.00000 0.00000 0.00000 0.00000 
XS._CO21 220CORNIER__ 0 0        0.00000 0.00000 0.00000 0.00000 
XSA_AR11 XSA_AR11     1 0        0.00000 0.00000 0.00000 0.00000 
XSA_PI21 XSA_PI21     1 0        0.00000 0.00000 0.00000 0.00000 
XSA_PN21              0 0        0.00000 0.00000 0.00000 0.00000 
XSA_RI11 XSA_RI11     0 0        0.00000 0.00000 0.00000 0.00000 
XSA_SU11 XSA_SU11     1 0        0.00000 0.00000 0.00000 0.00000 
XSC_SC21              0 0        0.00000 0.00000 0.00000 0.00000 
XSE_PA21              0 0        0.00000 0.00000 0.00000 0.00000 
XSI_MB11 XSI_MB11     0 0        0.00000 0.00000 0.00000 0.00000 
XSK_KP51 XSK_KP51     1 0        0.00000 0.50763 0.00000 0.00000 
XSK_UR11 XSK_UR11     1 0        0.00000 0.00000 0.00000 0.00000 
XSL_SW11 XSL_SW11     0 0        -2.0000 0.00000 -173.00 69.2000                 
XSO_BU11              0 0        0.00000 0.00000 0.00000 0.00000 
XSO_KR11 XSO_KR11     0 0        0.00000 0.00000 0.00000 0.00000 
XSO_NI11 XSO_NI11     1 0        0.00000 0.00000 0.00000 0.00000 
XSO_SO21 XSO_SO21     0 0        0.00000 0.00000 0.00000 0.00000 
XSO_SO22 XSO_SO22     0 0        0.00000 0.00000 0.00000 0.00000 
XSO_ST11 XSO_ST11     0 0        0.00000 0.00000 0.00000 0.00000 
XST_VR11 XST_VR11     1 0        0.00000 0.00000 0.00000 0.00000 
XTA_FA11 XTA_FA       0 0        -132.00 115.700 0.00000 0.00000 
XTA_FA12 XTA_FA       0 0        163.200 -14.100 0.00000 0.00000 
XTH_DU11 XTH_DU11     1 0        0.00000 0.00000 0.00000 0.00000 
XTI_MU21 XTI_MU21     0 0        0.00000 0.00000 0.00000 0.00000 
XTJ_K13K TJE_HVDCP1   1 0        0.00000 0.00000 0.20000 0.50000                 
XTJ_K23K TJE_HVDCP2   1 0        0.00000 0.00000 0.20000 0.50000                 
XTJ_K31K TJE_HVDCP3   1 0        0.00000 0.00000 0.30000 0.00000                 
XTJ_K41K TJE_HVDCP4   1 0        0.00000 0.00000 77.2000 -46.400                 
XTO_CH11              0 0        101.500 0.00000 0.00000 0.00000 
XTR_HN51 XTR_HN51     1 0        0.00000 0.00000 0.00000 0.00000 
XTR_KO51 XTR_KO51     1 0        0.00000 0.32765 0.00000 0.00000 
XTR_LA11 XTR_LA11     1 0        0.00000 0.00000 0.00000 0.00000 
XTR_PE21 XTR_PE21     1 0        0.00000 0.00000 0.00000 0.00000 
XTR_PL21              0 0        0.00000 0.00000 0.00000 0.00000 
XTU_DA21              0 0        0.00000 0.00000 0.00000 0.00000 
XTU_KR11              0 0        0.00000 0.00000 0.00000 0.00000 
XTU_KR12              0 0        0.00000 0.00000 0.00000 0.00000 
XUG_ER11              0 0        0.00000 0.00000 0.00000 0.00000 
XUG_SM11 XUG_SM11     1 0        0.00000 0.00000 0.00000 0.00000 
XVA_NP51 XVA_NP51     1 0        0.00000 0.00000 0.00000 0.00000 
XVA_PR21 220PRESSY___ 0 0        0.00000 0.00000 0.00000 0.00000 
XVA_ST11 XVA_ST11     1 0        0.00000 0.00000 0.00000 0.00000 
XVD_PO21 XVD_PO21     1 0        0.00000 0.00000 0.00000 0.00000 
XVE_B.11 380BOIS_TOL_ 0 0        0.00000 0.00000 0.00000 0.00000 
XVE_GE21 220GENISSIA_ 0 0        0.00000 0.00000 0.00000 0.00000 
XVE_GE22 220GENISSIA_ 0 0        0.00000 0.00000 0.00000 0.00000 
XVH_L11K VHA_HVDCP1   1 0        -340.50 166.200 0.00000 0.00000 
XVH_L21K VHA_HVDCP2   1 0        -340.60 183.900 0.00000 0.00000 
XVI_BA11 XVI_BA       0 0        0.00000 0.00000 0.00000 0.00000 
XVI_KR11              0 0        0.00000 0.00000 0.00000 0.00000 
XVI_KR12              0 0        0.00000 0.00000 0.00000 0.00000 
XVI_PO21 XVI_PO21     1 0        0.00000 0.00000 0.00000 0.00000 
XVK_IS11 XVK_IS11     0 0        0.00000 0.00000 0.00000 0.00000 
XVK_MU11 XVK_MU11     0 0        0.00000 0.00000 0.00000 0.00000 
XVL_VE11 FR-IT4       0 0        0.00000 0.00000 0.00000 0.00000 
XVR_LJ51 XVR_LJ51     1 0        0.00000 0.12617 0.00000 0.00000 
XVY_MB11 XVY_MB11     0 0        0.00000 0.00000 0.00000 0.00000 
XVY_MB12 XVY_MB12     0 0        0.00000 0.00000 0.00000 0.00000 
XWA_BR21              0 0        0.00000 0.00000 0.00000 0.00000 
XWE_BR12              0 0        0.00000 0.00000 0.00000 0.00000 
XWE_BR21              0 0        0.00000 0.00000 0.00000 0.00000 
XWE_LE11              0 0        0.00000 0.00000 0.00000 0.00000 
XWE_PR11 380WESTTIRO_ 0 0        0.00000 0.00000 0.00000 0.00000 
XWE_PR12 380WESTTIRO_ 0 0        0.00000 0.00000 0.00000 0.00000 
XWE_SI2A AT-DE        0 0        0.00000 0.00000 0.00000 0.00000 
XWE_SI2B AT-DE        0 0        0.00000 0.00000 0.00000 0.00000 
XWE_SI2C AT-DE        0 0        0.00000 0.00000 0.00000 0.00000 
XWE_VO21              0 0        0.00000 0.00000 0.00000 0.00000 
XWE_WB21              0 0        0.00000 0.00000 0.00000 0.00000 
XWE_WB22              0 0        0.00000 0.00000 0.00000 0.00000 
XWI_ET11 DE-NO        0 2 406.82 0.00000 0.00000 -349.80 499.964 700.000 -705.00 500.000 -500.00 
XWI_ET12 DE-NO        0 2 406.82 0.00000 0.00000 -349.80 499.964 701.000 -705.00 500.000 -500.00 
XWI_GY21 XWI_GY21     0 0        0.00000 0.00000 0.00000 0.00000 
XYV_SI21 AT-DE        0 0        0.00000 0.00000 0.00000 0.00000 
XYV_SI22 AT-DE        0 0        0.00000 0.00000 0.00000 0.00000 
XZA_DO21 XZA_DO21     0 0        0.00000 0.00000 0.00000 0.00000 
XZA_SO21 XZA_SO21     0 0        0.00000 0.00000 0.00000 0.00000 
XZA_SO22 XZA_SO22     0 0        0.00000 0.00000 0.00000 0.00000 
XZE_CI11              0 0        0.00000 0.00000 0.00000 0.00000 
XZE_HE12              0 0        0.00000 0.00000 0.00000 0.00000 
XZE_KA11 XZE_KA11     1 0        0.00000 0.00000 0.00000 0.00000 
XZE_PO21              0 0        0.00000 0.00000 0.00000 0.00000 
XZU_GY11 XZU_GY11     0 0        0.00000 0.00000 0.00000 0.00000 
XZU_SZ11 XZU_SZ11     0 0        0.00000 0.00000 0.00000 0.00000 
XZV_BI51 XZV_BI51     1 0        0.00000 0.00000 0.00000 0.00000 
##ZPL
ZABR2151 ABRAMOWICE   0 0        92.9900 12.3200 0.00000 0.00000 
ZABR2221 ABRAMOWICE   0 0        0.00000 0.00000 0.00000 0.00000 
ZABR2222 ABR222       0 0        0.00000 0.00000 0.00000 0.00000 
ZABRL151 ABR11L       0 0        16.3200 -3.1600 0.00000 0.00000 
ZABRL152 ABR12L       0 0        16.3200 -3.1600 0.00000 0.00000 
ZADA4151 ADAMOW       0 0        55.5400 -6.7500 -62.120 39.8800 0.00000 -62.120 68.8000 -62.100 
ZADA4221 ADAMOW       0 0        0.00000 0.00000 0.00000 0.00000 
ZADA4222 ADAMOW       0 0        0.00000 0.00000 0.00000 0.00000 
ZADAFO51 ADAO1F       0 0        0.00000 0.00000 -50.050 -1.7000 -4.8000 -50.050 
ZANI3151 ANIOLOW      0 0        95.2300 -2.6000 0.00000 0.00000 
ZANI3221 ANIOLOW      0 0        0.00000 0.00000 0.00000 0.00000 
ZANIFO51 ANIO1F       0 0        0.00000 0.00000 -14.620 -0.3000 -1.1000 -14.620 
ZANIL152 ANI12L       0 0        -1.0500 -1.2100 0.00000 0.00000 
ZANIL15E ANI1EL       0 0        -3.0600 -1.2100 0.00000 0.00000 
ZATA3221 AZOTY-TARNOW 0 0        0.00000 0.00000 0.00000 0.00000 
ZATA3222 AZOTY-TARNOW 0 0        0.00000 0.00000 0.00000 0.00000 
ZATAL121 ATA11L       0 0        2.98000 1.93000 0.00000 0.00000 
ZATAL221 ATA21L       0 0        11.3000 0.96000 0.00000 0.00000 
ZAW21P2  ZAW21PF      0 0        0.00000 0.00000 0.00000 0.00000 
ZBEE1411 BEE411       0 0        0.00000 0.00000 0.00000 0.00000 
ZBEEG114 BEE14G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -858.00 350.000 -759.00 
ZBEK1221 BELCHATOW KO 0 0        0.00000 0.00000 0.00000 0.00000 
ZBEK1222 BELCHATOW KO 0 0        0.00000 0.00000 0.00000 0.00000 
ZBGC2151 BOGUCHWALA   0 0        137.350 37.1500 0.00000 0.00000 
ZBGC2221 BOGUCHWALA   0 0        0.00000 0.00000 0.00000 0.00000 
ZBGCFO51 BGCO1F       0 0        0.00000 0.00000 -3.1561 -4.1000 -0.6000 -36.400 
ZBGCL151 BGC11L       0 0        10.7400 13.0800 0.00000 0.00000 
ZBGCL152 BGC12L       0 0        -9.6200 10.7200 0.00000 0.00000 
ZBIR3151 BIERUN       0 0        64.3500 17.5700 0.00000 0.00000 
ZBIR3152 BIERUN       0 0        89.0700 9.71000 0.00000 0.00000 
ZBIR3221 BIERUN       0 0        0.00000 0.00000 0.00000 0.00000 
ZBIRL151 BIR11L       0 0        7.30000 3.00000 0.00000 0.00000 
ZBIRL251 BIR21L       0 0        6.94000 0.72000 0.00000 0.00000 
ZBLA3151 BLACHOWNIA   0 0        22.3700 -6.6300 0.00000 0.00000 
ZBLA3152 BLACHOWNIA   0 0        29.9500 4.56000 0.00000 0.00000 
ZBLA3221 BLACHOWNIA   0 0        0.00000 0.00000 0.00000 0.00000 
ZBLA3222 BLACHOWNIA   0 0        0.00000 0.00000 0.00000 0.00000 
ZBLAFO51 BLAO1F       0 0        0.00000 0.00000 -6.0325 -0.7000 -0.6000 -6.3000 
ZBLAFO52 BLAO2F       0 0        0.00000 0.00000 -0.8089 -0.1000 -0.1000 -1.0000 
ZBLAG052 BLA02G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -55.000 10.0000 -45.000 
ZBLAG054 BLA04G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -48.000 10.0000 -45.000 
ZBOG4151 BOGUSZOW     0 0        75.0100 -0.0200 0.00000 0.00000 
ZBOG4152 BOGUSZOW     0 0        58.2200 27.5500 0.00000 0.00000 
ZBOG4221 BOGUSZOW     0 0        0.00000 0.00000 0.00000 0.00000 
ZBOGFO51 BOGO1F       0 0        0.00000 0.00000 -1.5780 -0.3000 -0.2000 -1.6000 
ZBOGFO52 BOGO2F       0 0        0.00000 0.00000 -0.9887 -0.2000 -0.1000 -1.0000 
ZBOGL15E BOG1EL       0 0        -1.1000 1.14000 0.00000 0.00000 
ZBOGL25E BOG2EL       0 0        7.30000 0.94000 0.00000 0.00000 
ZBUJ3221 BUJAKOW      0 0        0.00000 0.00000 0.00000 0.00000 
ZBUJ3222 BUJAKOW      0 0        0.00000 0.00000 0.00000 0.00000 
ZBYC3221 BYCZYNA      0 0        0.00000 0.00000 0.00000 0.00000 
ZBYC3222 BYCZYNA      0 0        3.51000 4.30000 0.00000 0.00000 
ZBYC3411 BYC413       0 0        0.00000 0.00000 0.00000 0.00000 
ZBYCG017 BYC07G       0 2 410.52 33.8500 217.300 -818.99 -369.83 -364.00 -820.00 421.500 -679.20 
ZBYCG021 BYC01G       0 2 233.82 13.0000 15.9200 -152.14 -87.789 -140.00 -225.00 16.4000 -160.70 
ZBYCG022 BYC02G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -225.00 18.0000 -164.00 
ZBYCG024 BYC04G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -225.00 18.0000 -164.00 
ZBYCG025 BYC05G       0 2 233.82 1.00000 0.00000 -1.0000 0.00000 -1.0000 -220.00 18.0000 -164.00 
ZBYCG026 BYC06G       0 2 233.82 1.00000 0.00000 -1.0000 0.00000 -1.0000 -225.00 18.0000 -164.00 
ZBYD5151 BYDGOSZCZ ZA 0 0        144.030 -23.520 -4.7700 16.2000 0.00000 -4.7700 16.2000 -4.8000 
ZBYD5221 BYDGOSZCZ ZA 0 0        0.00000 0.00000 0.00000 0.00000 
ZBYD5222 BYD225       0 0        0.00000 0.00000 0.00000 0.00000 
ZBYDFO51 BYDO1F       0 0        0.00000 0.00000 -104.06 -1.6000 -4.1000 -104.06 
ZCHM2151 CHMIELOW     0 0        64.8400 36.3500 0.00000 0.00000 
ZCHM2221 CHMIELOW     0 0        0.00000 0.00000 0.00000 0.00000 
ZCHM2222 CHMIELOW     0 0        0.00000 0.00000 0.00000 0.00000 
ZCHMFO51 CHMO1F       0 0        0.00000 0.00000 -0.4294 0.00000 0.00000 -0.4300 
ZCHS2151 CHELM        0 0        86.5400 29.6600 0.00000 0.00000 
ZCHS2221 CHELM        0 0        0.00000 0.00000 0.00000 0.00000 
ZCPC4151 CIEPLICE     0 0        20.6200 23.6200 0.00000 0.00000 
ZCPC4221 CIEPLICE     0 0        0.00000 0.00000 0.00000 0.00000 
ZCPCFO51 CPCO1F       0 0        0.00000 0.00000 -0.5200 -0.1000 -0.1000 -0.5200 
ZCRN4151 CZARNA       0 0        164.030 -58.460 0.00000 0.00000 
ZCRN4152 CZARNA       0 0        75.2400 -39.970 0.00000 0.00000 
ZCRN4411 CZARNA       0 0        0.00000 0.00000 0.00000 0.00000 
ZCRN4412 CZARNA       0 0        0.00000 0.00000 0.00000 0.00000 
ZCRNFO51 CRNO1F       0 0        0.00000 0.00000 -13.073 -1.6000 -0.9000 -40.300 
ZCRNFO52 CRNO2F       0 0        0.00000 0.00000 -3.7853 -0.5000 -0.2000 -11.000 
ZCZE4151 CZERWONAK    0 0        13.7600 9.84000 -3.0200 13.5800 0.00000 -3.0200 13.6000 -3.0000 
ZCZE4152 CZERWONAK    0 0        151.550 28.7700 0.00000 0.00000 
ZCZE4221 CZERWONAK    0 0        0.00000 0.00000 0.00000 0.00000 
ZCZE4222 CZE224       0 0        0.00000 0.00000 0.00000 0.00000 
ZCZEFO51 CZEO1F       0 0        0.00000 0.00000 -9.0888 -0.2000 -0.4000 -9.3000 
ZCZEFO52 CZEO2F       0 0        0.00000 0.00000 -30.341 -0.4000 -1.3000 -30.800 
ZCZEL151 CZE11L       0 0        -5.1200 0.38000 0.00000 0.00000 
ZCZEL251 CZE21L       0 0        2.73000 5.87000 0.00000 0.00000 
ZCZT3221 CZECZOTT     0 0        6.76000 -1.1600 0.00000 0.00000 
ZDAW5151 DARLOWO      0 0        193.340 -68.350 -186.64 55.6900 0.00000 -186.88 186.900 -186.90 
ZDAW5411 DARLOWO      0 0        0.00000 0.00000 0.00000 0.00000 
ZDAWFO51 DAWO1F       0 0        0.00000 0.00000 -193.19 34.0000 -3.9000 -239.00 
ZDBN3151 DOBRZEN      0 0        91.7800 30.7700 0.00000 0.00000 
ZDBN3152 DOBRZEN      0 0        84.0900 12.1800 0.00000 0.00000 
ZDBN3411 DOBRZEN      0 0        0.00000 0.00000 0.00000 0.00000 
ZDBN3412 DOBRZEN      0 0        0.00000 0.00000 0.00000 0.00000 
ZDBNFO51 DBNO1F       0 0        0.00000 0.00000 -0.9887 -0.1000 -0.1000 -1.0000 
ZDBNFO52 DBNO2F       0 0        0.00000 0.00000 -11.700 -0.7000 -1.5000 -11.700 
ZDBNG013 DBN03G       0 2 411.03 26.7500 55.7300 -261.97 -87.502 -240.00 -383.00 42.0000 -269.00 
ZDBNG014 DBN04G       0 2 411.03 1.00000 0.00000 -1.0000 0.00000 -1.0000 -380.00 60.0000 -119.00 
ZDBNG015 DBN05G       0 2 411.03 26.7500 55.7300 -498.75 -87.906 -450.00 -905.00 449.700 -813.10 
ZDBNG016 DBN06G       0 2 411.03 1.00000 0.00000 -1.0000 0.00000 -1.0000 -900.00 462.000 -844.00 
ZDBNG051 DBN01G       0 2 120.53 23.6800 41.0100 -261.97 -48.418 -240.00 -386.00 45.7000 -268.00 
ZDBNG052 DBN02G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -383.00 51.0000 -304.00 
ZDOD4151 Dolna Odra   0 0        78.2500 -9.7000 -10.780 -10.800 0.00000 -10.780 12.5000 -10.800 
ZDOD4221 DOD214       0 0        0.00000 0.00000 0.00000 0.00000 
ZDODFO51 DODO1F       0 0        0.00000 0.00000 -37.693 4.80000 -2.2000 -82.700 
ZDODG051 DOD01G       0 2 115.44 200.679 2.43000 -200.29 20.4166 -110.00 -222.00 53.5000 -159.90 
ZDODL151 DOD11L       0 0        2.54000 2.16000 0.00000 0.00000 
ZDUN5151 DUNOWO       0 0        284.880 -195.09 -273.38 144.980 0.00000 -273.72 273.700 -273.70 
ZDUN5221 DUNOWO       0 0        0.00000 0.00000 0.00000 0.00000 
ZDUN5222 DUN225       0 0        0.00000 0.00000 0.00000 0.00000 
ZDUN5411 DUNOWO       0 0        0.00000 0.00000 0.00000 0.00000 
ZDUN5412 DUNOWO       0 0        0.00000 0.00000 0.00000 0.00000 
ZDUNFO51 DUNO1F       0 0        0.00000 0.00000 -226.73 86.8000 -4.0000 -330.20 
ZEBE1151 EL BELCHATOW 0 0        -101.28 12.9500 0.00000 0.00000 
ZEBEL152 EBE12L       0 0        16.1800 -7.2600 0.00000 0.00000 
ZEBEL15E EBE1EL       0 0        28.7400 0.72000 0.00000 0.00000 
ZEKB1151 EKB111       0 0        0.04000 0.10000 0.00000 0.00000 
ZEKB1411 EKB411       0 0        0.00000 104.210 0.00000 0.00000 
ZELK1151 ELK          0 0        120.280 -23.520 -120.99 32.8400 0.00000 -121.15 121.200 -121.20 
ZELK1221 ELK          0 0        0.00000 0.00000 0.00000 0.00000 
ZELKFO51 ELKO1F       0 0        0.00000 0.00000 -115.24 10.0000 -6.3000 -165.80 
ZELKL151 ELK11L       0 0        13.9900 62.8900 0.00000 0.00000 
ZELKL15E ELK1EL       0 0        0.00000 0.00000 0.00000 0.00000 
ZEPL1411 EPL411       0 0        0.00000 0.00000 0.00000 0.00000 
ZEPLG011 EPL01G       0 2 408.38 44.3900 40.1300 -429.47 66.5896 -320.00 -475.00 254.400 -463.20 
ZGBL5151 GDANSK-BLONI 0 0        215.020 -10.830 -88.501 29.3200 0.00000 -88.610 88.6000 -88.600 
ZGBL5152 GDANSK-BLONI 0 0        262.929 3.11000 -150.52 72.9000 0.00000 -150.71 150.700 -150.70 
ZGBL5411 GDANSK-BLONI 0 0        0.00000 0.00000 0.00000 0.00000 
ZGBL5412 GDANSK-BLONI 0 0        0.00000 0.00000 0.00000 0.00000 
ZGBLFO51 GBLO1F       0 0        0.00000 0.00000 -140.77 12.9000 -3.4000 -148.50 
ZGBLFO52 GBLO2F       0 0        0.00000 0.00000 -115.49 2.00000 -2.2000 -133.80 
ZGDA5151 GDANSK       0 0        355.060 -112.55 0.00000 0.00000 
ZGDA5221 GDANSK       0 0        0.00000 0.00000 0.00000 0.00000 
ZGDA5222 GDANSK       0 0        0.00000 0.00000 0.00000 0.00000 
ZGDA5411 GDANSK       0 0        0.00000 0.00000 0.00000 0.00000 
ZGDAFO51 GDAO1F       0 0        0.00000 0.00000 -15.620 -1.6000 -0.8000 -21.300 
ZGDP5411 GDP415       0 0        0.00000 0.00000 0.00000 0.00000 
ZGLN4151 GLINKI       0 0        87.9400 -40.120 0.00000 0.00000 
ZGLN4221 GLINKI       0 0        0.00000 0.00000 0.00000 0.00000 
ZGLN4222 GLINKI       0 0        0.00000 0.00000 0.00000 0.00000 
ZGLNFO51 GLNO1F       0 0        0.00000 0.00000 -1.6678 -0.5000 -0.3000 -1.7000 
ZGOR4151 GORZOW       0 0        128.990 -9.8400 -89.969 21.1000 0.00000 -90.080 90.1000 -90.100 
ZGOR4221 GORZOW       0 0        0.00000 0.00000 0.00000 0.00000 
ZGORFO51 GORO1F       0 0        0.00000 0.00000 -57.209 -2.2000 -1.1000 -86.600 
ZGORG056 GOR06G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -29.000 0.00000 -10.000 
ZGORG058 GOR08G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -55.000 0.00000 -15.000 
ZGRO3151 GROSZOWICE   0 0        152.720 3.99000 0.00000 0.00000 
ZGRO3152 GROSZOWICE   0 0        98.5000 7.50000 0.00000 0.00000 
ZGRO3221 GROSZOWICE   0 0        0.00000 0.00000 0.00000 0.00000 
ZGRO3222 GROSZOWICE   0 0        0.00000 0.00000 0.00000 0.00000 
ZGROFO51 GROO1F       0 0        0.00000 0.00000 -16.119 -0.4000 -1.4000 -24.200 
ZGROFO52 GROO2F       0 0        0.00000 0.00000 -12.154 -0.2000 -1.0000 -19.700 
ZGROL152 GRO12L       0 0        4.24000 0.64000 0.00000 0.00000 
ZGROL15E GRO1EL       0 0        1.59000 -0.2900 0.00000 0.00000 
ZGROL25E GRO2EL       0 0        6.01000 -0.8900 0.00000 0.00000 
ZGRU5151 GRUDZIADZ    0 0        636.299 -45.770 -293.89 146.230 0.00000 -294.26 294.300 -294.30 
ZGRU5221 GRUDZIADZ    0 0        0.00000 0.00000 0.00000 0.00000 
ZGRU5222 GRUDZIADZ    0 0        0.00000 0.00000 0.00000 0.00000 
ZGRU5411 GRUDZIADZ    0 0        0.00000 0.00000 0.00000 0.00000 
ZGRUFO51 GRUO1F       0 0        0.00000 0.00000 -565.64 21.1000 -17.800 -637.50 
ZGRUXX2X GRUXXX03     0 0        0.00000 0.00000 0.00000 0.00000 
ZHAL3151 HALEMBA      0 0        92.0500 -56.880 0.00000 0.00000 
ZHAL3152 HALEMBA      0 0        28.0900 -37.970 0.00000 0.00000 
ZHAL3221 HALEMBA      0 0        0.00000 0.00000 0.00000 0.00000 
ZHAL3222 HALEMBA      0 0        0.00000 0.00000 0.00000 0.00000 
ZHALL254 HAL24L       0 0        0.00000 0.00000 0.00000 0.00000 
ZHCZ3221 HUTA CZESTOC 0 0        61.0300 27.3400 0.00000 0.00000 
ZJAM3151 JAMKI        0 0        57.4200 10.0300 0.00000 0.00000 
ZJAM3152 JAMKI        0 0        -1.0800 -1.4500 0.00000 0.00000 
ZJAM3221 JAMKI        0 0        0.00000 0.00000 0.00000 0.00000 
ZJAM3222 JAMKI        0 0        0.00000 0.00000 0.00000 0.00000 
ZJAN1151 JANOW        0 0        93.1500 -38.670 -5.3533 8.90000 0.00000 -5.3600 8.90000 -5.4000 
ZJAN1152 JANOW        0 0        97.6100 2.50000 0.00000 0.00000 
ZJAN1221 JANOW        0 0        0.00000 0.00000 0.00000 0.00000 
ZJAN1222 JANOW        0 0        0.00000 0.00000 0.00000 0.00000 
ZJANFO51 JANO1F       0 0        0.00000 0.00000 -16.928 -1.5000 -1.4000 -24.100 
ZJANFO52 JANO2F       0 0        0.00000 0.00000 -12.374 -1.5000 -1.6000 -14.800 
ZJANL151 JAN11L       0 0        12.4800 5.08000 0.00000 0.00000 
ZJANL251 JAN21L       0 0        12.3600 0.72000 0.00000 0.00000 
ZJAS5151 JASINIEC     0 0        182.980 -42.730 -22.970 28.0000 0.00000 -22.970 28.0000 -23.000 
ZJAS5221 JASINIEC     0 0        0.00000 0.00000 0.00000 0.00000 
ZJAS5222 JASINIEC     0 0        0.00000 0.00000 0.00000 0.00000 
ZJAS5411 JAS415       0 0        0.00000 0.00000 0.00000 0.00000 
ZJASFO51 JASO1F       0 0        0.00000 0.00000 -89.960 -1.5000 -6.0000 -91.400 
ZJASL151 JAS11L       0 0        -1.5300 7.58000 0.00000 0.00000 
ZJASL152 JAS12L       0 0        -0.1800 7.04000 0.00000 0.00000 
ZJOA3221 JOACHIMOW    0 0        0.00000 0.00000 0.00000 0.00000 
ZJOA3222 JOACHIMOW    0 0        0.00000 0.00000 0.00000 0.00000 
ZJOA3411 JOACHIMOW    0 0        0.00000 0.00000 0.00000 0.00000 
ZJOA3412 JOACHIMOW    0 0        0.00000 0.00000 0.00000 0.00000 
ZJOAP221 JOACHIMOW    0 0        0.00000 0.00000 0.00000 0.00000 
ZJOAP222 JOA22PF      0 0        0.00000 0.00000 0.00000 0.00000 
ZKAT3151 KATOWICE     0 0        160.240 93.1400 0.00000 0.00000 
ZKAT3152 KATOWICE     0 0        73.6100 3.27000 0.00000 0.00000 
ZKAT3221 KATOWICE     0 0        0.00000 0.00000 0.00000 0.00000 
ZKAT3222 KATOWICE     0 0        0.00000 0.00000 0.00000 0.00000 
ZKED3151 KEDZIERZYN   0 0        16.7400 4.39000 0.00000 0.00000 
ZKED3221 KEDZIERZYN   0 0        0.00000 0.00000 0.00000 0.00000 
ZKEDG051 KED01G       0 2 117.90 0.00000 0.00000 -13.273 -16.525 -1.0000 -30.000 18.0000 -42.000 
ZKEDG053 KED03G       0 2 117.90 0.00000 0.00000 -24.259 -16.526 -1.0000 -30.000 18.0000 -42.000 
ZKEDL152 KED12L       0 0        0.00000 0.00000 0.00000 0.00000 
ZKEDL153 KED13L       0 0        18.1600 9.86000 0.00000 0.00000 
ZKEDL154 KED14L       0 0        0.00000 0.00000 0.00000 0.00000 
ZKEDL155 KED15L       0 0        45.6900 12.4400 0.00000 0.00000 
ZKEDL156 KED16L       0 0        25.1800 11.0000 0.00000 0.00000 
ZKEDL15A KED1AL       0 0        13.7000 6.10000 0.00000 0.00000 
ZKHK3221 KOKSOCHEMIA  0 0        0.00000 0.01000 0.00000 0.00000 
ZKHK3222 KOKSOCHEMIA  0 0        0.00000 0.00000 0.00000 0.00000 
ZKHKG021 KHK01G       0 2 232.84 9.06000 5.63000 -16.000 -35.327 -1.0000 -30.000 -8.0000 -9.0000 
ZKIE2221 KIELCE       0 0        0.00000 0.00000 0.00000 0.00000 
ZKIE2222 KIELCE       0 0        0.00000 0.00000 0.00000 0.00000 
ZKIE2411 KIELCE       0 0        0.00000 0.00000 0.00000 0.00000 
ZKIE2412 KIELCE       0 0        0.00000 0.00000 0.00000 0.00000 
ZKLA3151 KLIKOWA      0 0        20.8300 4.84000 0.00000 0.00000 
ZKLA3221 KLIKOWA      0 0        0.00000 0.00000 0.00000 0.00000 
ZKLA3222 KLIKOWA      0 0        0.00000 0.00000 0.00000 0.00000 
ZKLAFO51 KLAO1F       0 0        0.00000 0.00000 -0.3295 0.00000 0.00000 -0.3300 
ZKOM3151 KOMOROWICE   0 0        145.030 50.3100 0.00000 0.00000 
ZKOM3152 KOMOROWICE   0 0        143.250 31.0300 0.00000 0.00000 
ZKOM3221 KOMOROWICE   0 0        0.00000 0.00000 0.00000 0.00000 
ZKON4151 KONIN        0 0        1.65000 6.45000 0.00000 0.00000 
ZKON4152 KONIN        0 0        154.450 -24.030 -44.120 44.3400 0.00000 -44.120 44.7000 -44.100 
ZKON4221 KONIN        0 0        1.50000 19.8400 0.00000 0.00000 
ZKON4222 KONIN        0 0        0.00000 0.00000 0.00000 0.00000 
ZKONFO52 KONO2F       0 0        0.00000 0.00000 -123.81 -0.1000 -5.1000 -130.90 
ZKONG026 KON06G       0 2 232.88 1.50000 19.8400 -54.832 -51.581 -1.0000 -57.800 0.00000 -30.000 
ZKONG051 KON01G       0 0        1.00000 0.00000 -1.0000 0.00000 0.00000 -28.000 0.00000 -21.000 
ZKONG054 KON04G       0 0        1.00000 0.00000 -1.0000 0.00000 0.00000 -55.000 0.00000 -49.000 
ZKONG055 KON05G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -57.800 0.00000 -30.000 
ZKONL252 KON22L       0 0        0.00000 0.00000 0.00000 0.00000 
ZKONL253 KON23L       0 0        0.00000 0.00000 0.00000 0.00000 
ZKOP3151 KOPANINA     0 0        214.679 126.460 0.00000 0.00000 
ZKOP3152 KOPANINA     0 0        149.830 11.3000 0.00000 0.00000 
ZKOP3221 KOPANINA     0 0        9.60000 16.4600 0.00000 0.00000 
ZKOP3222 KOPANINA     0 0        0.00000 0.00000 0.00000 0.00000 
ZKOPG059 KOP09G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -230.00 29.0000 -169.00 
ZKOPG121 KOP11G       0 2 232.16 3.20000 5.49000 -141.71 -131.23 -140.00 -225.00 26.0000 -163.00 
ZKOPG122 KOP12G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -225.00 29.0000 -169.00 
ZKOPG150 KOP10G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -215.00 29.0000 -169.00 
ZKOR1151 KOR111       0 0        0.00000 -18.590 0.00000 0.00000 
ZKOR1411 KOR411       0 0        0.00000 0.00000 0.00000 0.00000 
ZKOZ2151 KOZIENICE    0 0        115.020 47.1300 0.00000 0.00000 
ZKOZ2221 KOZIENICE    0 0        14.9100 -71.260 0.00000 0.00000 
ZKOZ2411 KOZIENICE    0 0        0.00000 0.00000 0.00000 0.00000 
ZKOZFO51 KOZO1F       0 0        0.00000 0.00000 -31.950 -11.800 0.50000 -67.600 
ZKOZG019 KOZ09G       0 2 406.92 44.1100 111.390 -438.29 -46.306 -280.00 -566.00 104.800 -423.80 
ZKOZG021 KOZ01G       0 2 235.20 13.8000 29.5100 -185.39 -3.1838 -140.00 -228.00 35.0000 -168.00 
ZKOZG023 KOZ03G       0 2 235.20 1.00000 0.00000 -1.0000 0.00000 -1.0000 -225.00 38.0000 -187.00 
ZKOZG024 KOZ04G       0 2 235.20 1.00000 0.00000 -1.0000 0.00000 -1.0000 -228.00 38.0000 -188.00 
ZKOZG025 KOZ05G       0 2 235.20 13.8000 29.5100 -185.39 -3.1838 -140.00 -228.00 35.0000 -168.00 
ZKOZG027 KOZ07G       0 2 235.20 13.8000 29.5100 -171.28 -3.1735 -140.00 -220.00 36.1000 -174.00 
ZKOZG028 KOZ08G       0 2 235.20 13.8000 29.5100 -181.35 -3.1808 -140.00 -220.00 35.0000 -170.00 
ZKOZG052 KOZ02G       0 2 120.41 1.00000 0.00000 -1.0000 0.00000 -1.0000 -225.00 37.0000 -184.00 
ZKOZG056 KOZ06G       0 2 120.41 21.6800 24.0900 -184.38 -1.8033 -140.00 -228.00 35.0000 -168.50 
ZKOZG110 KOZ10G       0 2 406.92 1.00000 0.00000 -1.0000 0.00000 -1.0000 -560.00 78.0000 -459.00 
ZKOZG111 KOZ11G       0 2 406.92 44.1100 111.390 -1042.7 -48.380 -430.00 -1075.0 483.400 -732.70 
ZKOZL152 KOZ12L       0 0        -0.1200 -12.700 0.00000 0.00000 
ZKPK2151 KIELCE PIASK 0 0        133.200 6.54000 0.00000 0.00000 
ZKPK2221 KIELCE PIASK 0 0        0.00000 0.00000 0.00000 0.00000 
ZKPKFO51 KPKO1F       0 0        0.00000 0.00000 -4.2647 -0.6000 -0.5000 -4.3000 
ZKPKL151 KPK11L       0 0        0.00000 0.00000 0.00000 0.00000 
ZKPKL152 KPK12L       0 0        9.55000 -1.0000 0.00000 0.00000 
ZKRA4221 KRAJNIK      0 0        44.6400 -14.350 0.00000 0.00000 
ZKRA4222 KRAJNIK      0 0        0.00000 0.00000 0.00000 0.00000 
ZKRA4411 KRAJNIK      0 0        10.8200 42.5000 0.00000 0.00000 
ZKRAG017 KRA07G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -224.00 38.0000 -163.00 
ZKRAG018 KRA08G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -232.00 12.2000 -123.70 
ZKRAG019 KRA09G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -668.00 400.000 -590.00 
ZKRAG025 KRA05G       0 2 235.59 0.22000 21.1500 -121.90 31.8329 -110.00 -222.00 20.9000 -129.80 
ZKRAG026 KRA06G       0 2 235.59 1.00000 0.00000 -1.0000 0.00000 -1.0000 -222.00 22.0000 -131.00 
ZKRAG110 KRA10G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -668.00 400.000 -590.00 
ZKRI2151 KROSNO ISKRZ 0 0        50.3300 4.32000 0.00000 0.00000 
ZKRI2411 KROSNO ISKRZ 0 0        0.00000 0.00000 0.00000 0.00000 
ZKRI2412 KROSNO ISKRZ 0 0        0.00000 0.00000 0.00000 0.00000 
ZKRIFO51 KRIO1F       0 0        0.00000 0.00000 -6.9115 -0.9000 -1.5000 -53.600 
ZKRM4151 KRM114       0 0        66.8200 8.46000 0.00000 0.00000 
ZKRM4411 KRM414       0 0        0.00000 0.00000 0.00000 0.00000 
ZKRMFO51 KRMO1F       0 0        0.00000 0.00000 -5.9500 -0.1000 0.00000 -5.9500 
ZLAG3151 LAGISZA      0 0        38.3500 20.8300 -18.740 -96.200 0.00000 -18.740 18.7000 -96.200 
ZLAG3152 LAGISZA      0 0        155.190 -38.680 0.00000 0.00000 
ZLAG3221 LAGISZA      0 0        0.00000 0.00000 0.00000 0.00000 
ZLAG3222 LAGISZA      0 0        0.00000 0.00000 0.00000 0.00000 
ZLAG3411 LAGISZA      0 0        11.1200 12.7200 0.00000 0.00000 
ZLAG3412 LAGISZA      0 0        0.00000 0.00000 0.00000 0.00000 
ZLAGG026 LAG06G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -120.00 7.00000 -97.000 
ZLAGG027 LAG07G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -120.00 7.00000 -97.000 
ZLAGG110 LAG10G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -460.00 207.000 -406.00 
ZLAGL252 LAG22L       0 0        0.00000 0.00000 0.00000 0.00000 
ZLEC2151 LEC112       0 0        19.5900 -6.9900 0.00000 0.00000 
ZLECG051 LEC01G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -168.00 40.0000 -100.00 
ZLECG052 LEC02G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -64.000 18.0000 -45.000 
ZLECL151 LEC11L       0 0        0.88000 1.10000 0.00000 0.00000 
ZLECL152 LEC12L       0 0        0.88000 1.10000 0.00000 0.00000 
ZLES4151 LESZNO       0 0        157.200 30.5100 0.00000 0.00000 
ZLES4221 LESZNO       0 0        0.00000 0.00000 0.00000 0.00000 
ZLESFO51 LESO1F       0 0        0.00000 0.00000 -71.213 0.30000 -4.4000 -73.400 
ZLESL152 LES12L       0 0        20.5800 11.1300 0.00000 0.00000 
ZLESL15E LES1EL       0 0        9.01000 11.1300 0.00000 0.00000 
ZLMS1411 LMS411       0 0        0.00000 0.00000 0.00000 0.00000 
ZLOS3151 LOSNICE      0 0        82.2200 37.5600 0.00000 0.00000 
ZLOS3221 LOSNICE      0 0        151.890 31.1300 0.00000 0.00000 
ZLOS3222 LOSNICE      0 0        0.00000 0.00000 0.00000 0.00000 
ZLSN4151 LESNIOW      0 0        284.370 30.4000 0.00000 0.00000 
ZLSN4221 LESNIOW      0 0        0.00000 0.00000 0.00000 0.00000 
ZLSN4222 LESNIOW      0 0        0.00000 0.00000 0.00000 0.00000 
ZLSNFO51 LSNO1F       0 0        0.00000 0.00000 -50.977 -3.8000 -1.5000 -72.700 
ZLSY2151 LUBLIN       0 0        87.7600 -12.720 -15.620 27.0000 0.00000 -15.640 27.0000 -15.600 
ZLSY2411 LUBLIN       0 0        0.00000 0.00000 0.00000 0.00000 
ZLSYFO51 LSYO1F       0 0        0.00000 0.00000 -22.970 -5.8000 -0.9000 -65.200 
ZLUA3151 LUBOCZA      0 0        99.5900 -27.290 0.00000 0.00000 
ZLUA3152 LUBOCZA      0 0        129.420 -31.130 0.00000 0.00000 
ZLUA3221 LUBOCZA      0 0        0.00000 0.00000 0.00000 0.00000 
ZLUA3222 LUBOCZA      0 0        0.00000 0.00000 0.00000 0.00000 
ZLUAL15E LUA1EL       0 0        1.81000 6.32000 0.00000 0.00000 
ZLUAL25E LUA2EL       0 0        0.00000 0.00000 0.00000 0.00000 
ZMIK4151 MIKULOWA     0 0        105.420 -6.2900 0.00000 0.00000 
ZMIK4152 MIKULOWA     0 0        74.3600 -10.180 0.00000 0.00000 
ZMIK4221 MIKULOWA     0 0        501.470 24.5100 0.00000 0.00000 
ZMIK4222 MIKULOWA     0 0        0.00000 0.00000 0.00000 0.00000 
ZMIK4411 MIKULOWA     0 0        15.5400 9.12000 0.00000 0.00000 
ZMIK4412 MIKULOWA     0 0        0.00000 0.00000 0.00000 0.00000 
ZMIK4413 MIK434       0 0        0.00000 0.00000 0.00000 0.00000 
ZMIK4414 MIK444       0 0        0.00000 0.00000 0.00000 0.00000 
ZMIK4415 MIK454       0 0        0.00000 0.00000 0.00000 0.00000 
ZMIK4416 MIK464       0 0        15.5400 9.12000 0.00000 0.00000 
ZMIKFO51 MIKO1F       0 0        0.00000 0.00000 -29.793 -12.800 -2.3000 -78.700 
ZMIKFO52 MIKO2F       0 0        0.00000 0.00000 -18.396 -1.6000 -0.6000 -49.100 
ZMIKG022 MIK02G       0 2 234.76 11.9800 17.9800 -168.26 -59.919 -100.00 -180.00 54.8000 -110.10 
ZMIKG023 MIK03G       0 2 234.76 11.9800 17.9800 -238.79 -59.979 -100.00 -250.00 39.5000 -86.900 
ZMIKG024 MIK04G       0 2 234.76 11.9800 17.9800 -249.88 -59.991 -104.00 -261.00 39.1000 -134.60 
ZMIKG025 MIK05G       0 2 234.76 1.00000 0.00000 -1.0000 0.00000 -1.0000 -261.00 85.0000 -192.00 
ZMIKG026 MIK06G       0 2 234.76 9.70000 14.5500 -262.04 -56.577 -104.00 -262.05 35.0000 -127.00 
ZMIKG111 MIK11G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -198.00 182.000 -400.00 
ZMIKL151 MIK11L       0 0        5.58000 0.63000 0.00000 0.00000 
ZMIKL251 MIK21L       0 0        5.72000 -0.9200 0.00000 0.00000 
ZMIKP221 MIKULOWA     0 0        0.00000 0.00000 0.00000 0.00000 
ZMIKP222 MIKULOWA     0 0        0.00000 0.00000 0.00000 0.00000 
ZMIL1151 MILOSNA      0 0        147.700 -21.590 0.00000 0.00000 
ZMIL1152 MILOSNA      0 0        157.990 14.1500 0.00000 0.00000 
ZMIL1221 MILOSNA      0 0        0.00000 0.00000 0.00000 0.00000 
ZMIL1222 MILOSNA      0 0        0.00000 0.00000 0.00000 0.00000 
ZMIL1411 MILOSNA      0 0        0.00000 0.00000 0.00000 0.00000 
ZMIL1412 MILOSNA      0 0        0.00000 0.00000 0.00000 0.00000 
ZMILFO52 MILO2F       0 0        0.00000 0.00000 -10.497 -0.4000 -0.8000 -10.700 
ZMILP221 MILOSNA      0 0        0.00000 0.00000 0.00000 0.00000 
ZMKR2151 MOKRE        0 0        45.7100 -13.760 -180.98 -10.070 0.00000 -181.21 181.200 -181.20 
ZMKR2221 MOKRE        0 0        0.00000 0.00000 0.00000 0.00000 
ZMKR2222 MOKRE        0 0        0.00000 0.00000 0.00000 0.00000 
ZMKRFO51 MKRO1F       0 0        0.00000 0.00000 -1.8376 -0.6000 -0.2000 -7.6000 
ZMON4151 MORZYCZYN    0 0        146.429 -14.110 -38.190 9.14000 0.00000 -38.190 38.2000 -38.200 
ZMON4152 MORZYCZYN    0 0        103.570 -12.040 -50.028 0.80000 0.00000 -50.090 50.1000 -50.100 
ZMON4221 MORZYCZYN    0 0        0.00000 0.00000 0.00000 0.00000 
ZMON4222 MORZYCZYN    0 0        0.00000 0.00000 0.00000 0.00000 
ZMON4411 MORZYCZYN    0 0        0.00000 0.00000 0.00000 0.00000 
ZMON4412 MORZYCZYN    0 0        0.00000 0.00000 0.00000 0.00000 
ZMONFO51 MONO1F       0 0        0.00000 0.00000 -96.621 4.40000 -3.2000 -109.30 
ZMONFO52 MONO2F       0 0        0.00000 0.00000 -77.904 -8.3000 -3.4000 -102.40 
ZMOR1151 MORY         0 0        99.7100 15.7000 0.00000 0.00000 
ZMOR1152 MORY         0 0        304.579 14.4500 -38.542 22.5500 0.00000 -38.590 38.6000 -38.600 
ZMOR1221 MORY         0 0        0.00000 0.00000 0.00000 0.00000 
ZMOR1222 MORY         0 0        0.00000 0.00000 0.00000 0.00000 
ZMORFO52 MORO2F       0 0        0.00000 0.00000 -1.0400 0.00000 0.00000 -1.0400 
ZMORL251 MOR21L       0 0        12.1700 3.19000 0.00000 0.00000 
ZMOS3151 MOSZCZENICA  0 0        89.3600 8.58000 0.00000 0.00000 
ZMOS3152 MOSZCZENICA  0 0        54.0100 14.0700 0.00000 0.00000 
ZMOS3221 MOSZCZENICA  0 0        0.00000 0.00000 0.00000 0.00000 
ZMOSFO51 MOSO1F       0 0        0.00000 0.00000 -5.1736 -0.6000 -0.5000 -5.4000 
ZMOSL251 MOS21L       0 0        0.00000 0.00000 0.00000 0.00000 
ZMSK1151 MOSCISKA     0 0        60.5100 -13.790 0.00000 0.00000 
ZMSK1152 MOSCISKA     0 0        104.930 -31.460 0.00000 0.00000 
ZMSK1411 MOSCISKA     0 0        0.00000 0.00000 0.00000 0.00000 
ZMSK1412 MOSCISKA     0 0        0.00000 0.00000 0.00000 0.00000 
ZMSW3151 MSW          0 0        37.5400 -6.1300 -16.150 -11.820 0.00000 -16.150 16.2000 -16.200 
ZMSWG053 MSW03G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -225.00 0.00000 -144.00 
ZMSWL151 MSW11L       0 0        2.72000 1.30000 0.00000 0.00000 
ZMSWL152 MSW12L       0 0        3.66000 0.12000 0.00000 0.00000 
ZMSWL153 MSW13L       0 0        5.76000 0.12000 0.00000 0.00000 
ZNAR1151 NAREW        0 0        103.540 -13.490 -2.6100 36.1900 0.00000 -2.6100 36.2000 -2.6000 
ZNAR1411 NAREW        0 0        0.00000 153.130 0.00000 0.00000 
ZNAR1412 NAREW        0 0        0.00000 0.00000 0.00000 0.00000 
ZNARFO51 NARO1F       0 0        0.00000 0.00000 -26.967 -6.3000 -1.7000 -40.100 
ZNCR4151 NCR114       0 0        87.2500 48.5300 -85.695 17.5000 0.00000 -85.800 85.8000 -85.800 
ZNCR4221 NCR214       0 0        0.00000 0.00000 0.00000 0.00000 
ZNCRFO51 NCRO1F       0 0        0.00000 0.00000 -85.934 5.60000 -2.0000 -137.40 
ZOLM5151 OLSZTYN-MATK 0 0        329.799 -69.120 -159.28 82.8700 0.00000 -159.29 159.300 -159.30 
ZOLM5221 OLSZTYN MATK 0 0        0.00000 0.00000 0.00000 0.00000 
ZOLM5222 OLM225       0 0        0.00000 0.00000 0.00000 0.00000 
ZOLM5411 OLSZTYN-MATK 0 0        0.00000 151.280 0.00000 0.00000 
ZOLM5412 OLSZTYN-MATK 0 0        0.00000 0.00000 0.00000 0.00000 
ZOLMFO51 OLMO1F       0 0        0.00000 0.00000 -306.63 35.0000 -7.7000 -326.60 
ZOLS5151 OLSZTYN      0 0        212.640 -43.430 -41.199 26.2400 0.00000 -41.250 41.2000 -41.200 
ZOLS5221 OLSZTYN      0 0        0.00000 0.00000 0.00000 0.00000 
ZOLS5222 OLSZTYN      0 0        0.00000 0.00000 0.00000 0.00000 
ZOLSFO51 OLSO1F       0 0        0.00000 0.00000 -169.69 28.8000 -3.5000 -180.30 
ZOLSL151 OLS11L       0 0        3.74000 -0.9300 0.00000 0.00000 
ZOLSL152 OLS12L       0 0        6.03000 -1.0800 0.00000 0.00000 
ZOLT1151 OLT111       0 0        47.6700 0.10000 0.00000 0.00000 
ZOLT1221 OLT211       0 0        0.00000 0.00000 0.00000 0.00000 
ZOLT1222 OLT221       0 0        0.00000 0.00000 0.00000 0.00000 
ZOLT1411 OLT411       0 0        0.00000 0.00000 0.00000 0.00000 
ZOSC2151 OSTROWIEC    0 0        160.780 44.3200 0.00000 0.00000 
ZOSC2411 OSTROWIEC    0 0        0.00000 0.00000 0.00000 0.00000 
ZOSC2412 OSTROWIEC    0 0        0.00000 0.00000 0.00000 0.00000 
ZOSCFO51 OSCO1F       0 0        0.00000 0.00000 -5.5831 -2.2000 -0.9000 -27.600 
ZOSP2151 OSP112       0 0        -0.0100 0.20000 0.00000 0.00000 
ZOSPL151 OSP11L       0 0        154.250 20.8100 0.00000 0.00000 
ZOSR4151 OSTROW WLKP. 0 0        286.780 41.1500 0.00000 0.00000 
ZOSR4411 OSTROW WLKP. 0 0        0.00000 103.820 0.00000 0.00000 
ZOSRFO51 OSRO1F       0 0        0.00000 0.00000 -234.95 9.00000 -12.200 -265.50 
ZOST1151 OSTROLEKA    0 0        40.7200 -18.920 -9.5482 46.1900 0.00000 -9.5600 46.2000 -9.6000 
ZOST1221 OSTROLEKA    0 0        0.00000 0.00000 0.00000 0.00000 
ZOST1222 OSTROLEKA    0 0        0.00000 0.00000 0.00000 0.00000 
ZOST1411 OST411       0 0        0.00000 0.00000 0.00000 0.00000 
ZOSTFO51 OSTO1F       0 0        0.00000 0.00000 -30.462 -2.4000 -3.2000 -30.900 
ZOSTG021 OST01G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -221.00 97.0000 -173.00 
ZOSTG022 OST02G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -230.00 98.0000 -162.00 
ZOSTG053 OST03G       0 2 117.40 7.00000 10.5000 -141.22 26.4916 -140.00 -141.22 96.0000 -172.00 
ZOSTG054 OST04G       0 2 117.40 1.00000 0.00000 -1.0000 0.00000 0.00000 -34.000 2.00000 -15.000 
ZOSTG055 OST05G       0 2 117.40 1.00000 0.00000 -1.0000 0.00000 0.00000 -25.100 2.00000 -12.000 
ZOSTL152 OST12L       0 0        0.00000 0.00000 0.00000 0.00000 
ZOSTL153 OST13L       0 0        -25.220 -2.5700 0.00000 0.00000 
ZPAB1151 PABIANICE    0 0        115.290 2.21000 0.00000 0.00000 
ZPAB1152 PABIANICE    0 0        162.480 0.51000 -25.908 6.06000 0.00000 -25.940 25.9000 -25.900 
ZPAB1221 PABIANICE    0 0        0.00000 0.00000 0.00000 0.00000 
ZPAB1222 PABIANICE    0 0        0.00000 0.00000 0.00000 0.00000 
ZPABFO51 PABO1F       0 0        0.00000 0.00000 -4.3546 -0.5000 -0.3000 -4.3600 
ZPABFO52 PABO2F       0 0        0.00000 0.00000 -67.746 -1.1000 -4.6000 -67.830 
ZPABL151 PAB11L       0 0        -27.970 -1.3500 0.00000 0.00000 
ZPABL251 PAB21L       0 0        -19.320 0.85000 0.00000 0.00000 
ZPAI1151 PIASKI       0 0        2.57000 -0.7900 -16.668 -16.700 0.00000 -16.690 16.7000 -16.700 
ZPAI1152 PIASKI       0 0        50.6000 17.8600 0.00000 0.00000 
ZPAIFO51 PAIO1F       0 0        0.00000 0.00000 -2.5600 0.00000 -0.3000 -2.5600 
ZPAIFO52 PAIO2F       0 0        0.00000 0.00000 -5.9127 -1.7000 -1.0000 -30.000 
ZPAS4151 PASIKUROWICE 0 0        148.460 -45.210 0.00000 0.00000 
ZPAS4152 PASIKUROWICE 0 0        165.759 -7.2400 0.00000 0.00000 
ZPAS4411 PASIKUROWICE 0 0        0.00000 0.00000 0.00000 0.00000 
ZPAS4412 PASIKUROWICE 0 0        0.00000 0.00000 0.00000 0.00000 
ZPASFO51 PASO1F       0 0        0.00000 0.00000 -5.3634 -0.6000 -0.3000 -9.4000 
ZPASFO52 PASO2F       0 0        0.00000 0.00000 -48.231 -0.2000 -1.5000 -78.900 
ZPAT4151 PATNOW       0 0        234.310 -18.680 -180.14 33.2600 0.00000 -180.15 180.100 -180.10 
ZPAT4221 PATNOW       0 0        0.00000 0.00000 0.00000 0.00000 
ZPAT4222 PATNOW       0 0        0.00000 0.00000 0.00000 0.00000 
ZPAT4411 PATNOW       0 0        0.00000 0.00000 0.00000 0.00000 
ZPAT4412 PATNOW       0 0        0.00000 0.00000 0.00000 0.00000 
ZPATFO51 PATO1F       0 0        0.00000 0.00000 -232.55 3.90000 -6.0000 -232.90 
ZPATG019 PAT09G       0 2 408.54 25.2000 43.5100 -246.86 -109.80 -221.00 -474.00 177.600 -388.60 
ZPATG022 PAT02G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -222.00 42.0000 -119.00 
ZPATG025 PAT05G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -200.00 42.0000 -119.00 
ZPATG026 PAT06G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -200.00 42.0000 -119.00 
ZPATG051 PAT01G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -200.00 44.0000 -131.00 
ZPATL151 PAT11L       0 0        -13.360 8.14000 0.00000 0.00000 
ZPATL152 PAT12L       0 0        -13.360 8.14000 0.00000 0.00000 
ZPATL153 PAT13L       0 0        -13.360 8.14000 0.00000 0.00000 
ZPDE1151 PODOLSZYCE   0 0        21.5200 6.73000 0.00000 0.00000 
ZPDE1152 PODOLSZYCE   0 0        17.1500 6.19000 0.00000 0.00000 
ZPDE1221 PODOLSZYCE   0 0        0.00000 0.00000 0.00000 0.00000 
ZPDEFO51 PDEO1F       0 0        0.00000 0.00000 -6.7400 -0.2000 -1.5000 -6.7400 
ZPDEFO52 PDEO2F       0 0        0.00000 0.00000 -4.6043 -0.4000 -0.5000 -4.6100 
ZPDEL151 PDE11L       0 0        34.1500 7.16000 0.00000 0.00000 
ZPDEL251 PDE21L       0 0        15.3100 6.62000 0.00000 0.00000 
ZPEL2151 POLANIEC     0 0        38.2800 14.5800 -6.6817 -6.6900 0.00000 -6.6900 6.70000 -6.7000 
ZPEL2221 POLANIEC     0 0        0.00000 0.00000 0.00000 0.00000 
ZPEL2222 POLANIEC     0 0        0.00000 0.00000 0.00000 0.00000 
ZPEL2411 POLANIEC     0 0        0.00000 0.00000 0.00000 0.00000 
ZPEL2412 POLANIEC     0 0        0.00000 0.00000 0.00000 0.00000 
ZPELFO51 PELO1F       0 0        0.00000 0.00000 -0.9600 0.00000 -0.1000 -0.9600 
ZPELG015 PEL05G       0 2 406.69 9.03000 28.0600 -217.63 -35.798 -129.00 -242.00 14.4000 -120.00 
ZPELG016 PEL06G       0 2 406.69 1.00000 0.00000 -1.0000 0.00000 -1.0000 -242.00 98.0000 -205.00 
ZPELG017 PEL07G       0 2 406.69 1.00000 0.00000 -1.0000 0.00000 -1.0000 -239.00 101.000 -220.00 
ZPELG019 PEL09G       0 2 406.69 24.3200 75.5400 -221.76 -83.266 -68.000 -225.00 65.0000 -118.70 
ZPELG022 PEL02G       0 2 234.59 7.20000 12.8500 -16.140 -3.4996 -16.000 -16.140 88.0000 -195.00 
ZPELG023 PEL03G       0 2 234.59 24.0100 42.8200 -222.67 -33.558 -140.00 -242.00 72.8000 -153.40 
ZPELG024 PEL04G       0 2 234.59 7.20000 12.8500 -225.69 -3.6065 -150.00 -242.00 72.2000 -151.60 
ZPELG051 PEL01G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -225.00 35.0000 -165.00 
ZPELL152 PEL12L       0 0        6.78000 6.34000 0.00000 0.00000 
ZPELXX2X PELXXX01     0 0        0.00000 0.00000 0.00000 0.00000 
ZPIA1151 PIASECZNO    0 0        65.8600 -76.510 0.00000 0.00000 
ZPIA1152 PIASECZNO    0 0        99.1200 -27.120 0.00000 0.00000 
ZPIA1221 PIASECZNO    0 0        0.00000 0.00000 0.00000 0.00000 
ZPIA1222 PIASECZNO    0 0        0.00000 0.00000 0.00000 0.00000 
ZPIAFO51 PIAO1F       0 0        0.00000 0.00000 -0.8688 -0.2000 -0.1000 -0.9000 
ZPIAL151 PIA11L       0 0        16.3300 0.78000 0.00000 0.00000 
ZPIAL152 PIA12L       0 0        1.71000 0.43000 0.00000 0.00000 
ZPIAL251 PIA21L       0 0        0.00000 0.00000 0.00000 0.00000 
ZPIAL252 PIA22L       0 0        25.2200 -0.7400 0.00000 0.00000 
ZPIAL253 PIA23L       0 0        0.00000 0.00000 0.00000 0.00000 
ZPIO1151 PIOTRKOW     0 0        88.7900 12.7900 0.00000 0.00000 
ZPIO1152 PIOTRKOW     0 0        66.3800 16.0700 -2.8200 -2.8000 0.00000 -2.8200 4.70000 -2.8000 
ZPIO1221 PIOTRKOW     0 0        0.00000 0.00000 0.00000 0.00000 
ZPIOFO51 PIOO1F       0 0        0.00000 0.00000 -12.324 -1.0000 -0.9000 -12.400 
ZPIOFO52 PIOO2F       0 0        0.00000 0.00000 -6.4700 0.00000 -0.3000 -6.4700 
ZPIOL15E PIO1EL       0 0        3.23000 2.90000 0.00000 0.00000 
ZPIOL251 PIO21L       0 0        9.06000 -0.0400 0.00000 0.00000 
ZPKW4151 PILA KRZEWIN 0 0        273.670 23.0400 -131.35 38.2900 0.00000 -131.52 131.500 -131.50 
ZPKW4221 PILA KRZEWIN 0 0        0.00000 0.00000 0.00000 0.00000 
ZPKW4222 PILA KRZEWIN 0 0        0.00000 0.00000 0.00000 0.00000 
ZPKWFO51 PKWO1F       0 0        0.00000 0.00000 -181.18 0.10000 -4.6000 -245.70 
ZPLC4151 POLICE       0 0        0.01000 -0.4900 0.00000 0.00000 
ZPLC4152 POLICE       0 0        0.00000 -0.0300 0.00000 0.00000 
ZPLC4221 POLICE       0 0        0.00000 0.00000 0.00000 0.00000 
ZPLC4222 POLICE       0 0        0.00000 0.00000 0.00000 0.00000 
ZPLCG051 PLC01G       0 2 112.76 0.00000 0.00000 -15.800 -5.1730 -15.000 -21.000 12.0000 -18.000 
ZPLCL151 PLC11L       0 0        19.5700 6.75000 0.00000 0.00000 
ZPLCL152 PLC12L       0 0        19.5700 6.75000 0.00000 0.00000 
ZPLCL153 PLC13L       0 0        19.5700 6.75000 0.00000 0.00000 
ZPLCL251 PLC21L       0 0        10.7200 5.42000 0.00000 0.00000 
ZPLCL252 PLC22L       0 0        10.7200 5.42000 0.00000 0.00000 
ZPLCL253 PLC23L       0 0        10.7200 5.42000 0.00000 0.00000 
ZPLE4151 PLEWISKA     0 0        76.0200 15.9600 0.00000 0.00000 
ZPLE4152 PLEWISKA     0 0        111.760 -8.9200 0.00000 0.00000 
ZPLE4153 PLEWISKA     0 0        131.690 17.0000 0.00000 0.00000 
ZPLE4221 PLEWISKA     0 0        0.00000 0.00000 0.00000 0.00000 
ZPLE4222 PLEWISKA     0 0        0.00000 0.00000 0.00000 0.00000 
ZPLE4411 PLEWISKA     0 0        0.00000 0.00000 0.00000 0.00000 
ZPLE4412 PLEWISKA     0 0        0.00000 0.00000 0.00000 0.00000 
ZPLEFO51 PLEO1F       0 0        0.00000 0.00000 -8.3997 0.20000 -0.3000 -9.2000 
ZPLEFO52 PLEO2F       0 0        0.00000 0.00000 -13.502 0.20000 -0.4000 -14.600 
ZPLEFO53 PLEO3F       0 0        0.00000 0.00000 -27.495 -1.1000 -2.3000 -27.530 
ZPLEL151 PLE11L       0 0        25.2200 5.09000 0.00000 0.00000 
ZPLEL251 PLE21L       0 0        30.1500 -17.270 0.00000 0.00000 
ZPLO1151 PLOCK        0 0        5.07000 -37.550 0.00000 0.00000 
ZPLO1152 PLOCK        0 0        63.3100 -11.740 -59.676 43.6300 0.00000 -59.750 59.8000 -59.800 
ZPLO1411 PLOCK        0 0        0.00000 0.00000 0.00000 0.00000 
ZPLOFO51 PLOO1F       0 0        0.00000 0.00000 -0.5792 0.00000 -0.3000 -0.6000 
ZPLOFO52 PLOO2F       0 0        0.00000 0.00000 -53.603 -4.5000 -1.4000 -60.500 
ZPLP5151 PLP115       0 0        106.660 32.4300 0.00000 0.00000 
ZPLP5411 PLP415       0 0        0.00000 103.150 0.00000 0.00000 
ZPLPFO51 PLPO1F       0 0        0.00000 0.00000 -12.034 0.00000 -0.3000 -12.050 
ZPOL4151 POLKOWICE    0 0        108.250 41.7000 0.00000 0.00000 
ZPOL4152 POLKOWICE    0 0        186.789 62.3100 0.00000 0.00000 
ZPOL4153 POL134       0 0        86.2500 81.0400 0.00000 0.00000 
ZPOL4221 POLKOWICE    0 0        0.00000 0.00000 0.00000 0.00000 
ZPOL4222 POLKOWICE    0 0        0.00000 0.00000 0.00000 0.00000 
ZPOL4411 POL414       0 0        0.00000 0.00000 0.00000 0.00000 
ZPOL4412 POL424       0 0        0.00000 0.00000 0.00000 0.00000 
ZPOLFO52 POLO2F       0 0        0.00000 0.00000 -0.7990 -0.1000 -0.1000 -0.8000 
ZPPD4151 POZNAN PLD.  0 0        100.590 22.2400 0.00000 0.00000 
ZPPD4221 POZNAN PLD.  0 0        0.00000 0.00000 0.00000 0.00000 
ZPPDFO51 PPDO1F       0 0        0.00000 0.00000 -22.220 -0.6000 -1.1000 -22.220 
ZPPDL151 PPD11L       0 0        3.16000 0.03000 0.00000 0.00000 
ZPPDL152 PPD12L       0 0        0.34000 -0.1100 0.00000 0.00000 
ZPRB3151 POREBA       0 0        65.1800 17.8700 0.00000 0.00000 
ZPRB3221 POREBA       0 0        0.00000 0.00000 0.00000 0.00000 
ZPRG1151 PRG111       0 0        152.620 -65.300 0.00000 0.00000 
ZPRG1152 PRG121       0 0        181.750 11.7300 0.00000 0.00000 
ZPRG1221 PRG211       0 0        0.00000 0.00000 0.00000 0.00000 
ZPRG1222 PRG221       0 0        22.9300 28.8000 0.00000 0.00000 
ZPRGFO51 PRGO1F       0 0        0.00000 0.00000 -5.2036 -0.1000 -0.4000 -5.3000 
ZPRGFO52 PRGO2F       0 0        0.00000 0.00000 -26.057 -0.8000 -1.9000 -26.600 
ZPRGG051 PRG01G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -35.000 0.00000 -5.0000 
ZPRGG053 PRG03G       0 2 116.55 1.00000 0.00000 -1.0000 0.00000 -1.0000 -35.000 0.00000 -5.0000 
ZPRGG054 PRG04G       0 2 116.55 1.00000 0.00000 -1.0000 0.00000 -1.0000 -35.000 0.00000 -7.0000 
ZPRGG123 PRG13G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -474.00 155.000 -284.00 
ZPRGG124 PRG14G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -193.80 62.0000 -154.00 
ZPRGG151 PRG11G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -97.000 0.00000 -20.000 
ZPRGG152 PRG12G       0 2 116.55 22.5500 -2.7100 -61.324 93.1924 -30.000 -97.000 0.00000 -20.000 
ZPUL2221 PULAWY       0 0        60.2800 36.1400 0.00000 0.00000 
ZPUL2222 PULAWY       0 0        0.00000 0.00000 0.00000 0.00000 
ZPULG021 PUL01G       0 2 234.27 46.5100 -9.9100 -45.813 -20.058 -45.000 -60.000 30.0000 -30.000 
ZRAD2151 RADKOWICE    0 0        90.7900 15.7900 0.00000 0.00000 
ZRAD2221 RADKOWICE    0 0        0.00000 0.00000 0.00000 0.00000 
ZRAD2222 RADKOWICE    0 0        0.00000 0.00000 0.00000 0.00000 
ZRADFO51 RADO1F       0 0        0.00000 0.00000 -5.1936 -0.9000 -0.6000 -5.3000 
ZREC4151 REC114       0 0        284.880 61.8100 -193.42 16.0200 0.00000 -193.43 193.400 -193.40 
ZREC4221 REC214       0 0        0.00000 0.00000 0.00000 0.00000 
ZRECFO51 RECO1F       0 0        0.00000 0.00000 -243.70 -14.700 -3.6000 -278.90 
ZRECL151 REC11L       0 0        0.00000 0.00000 0.00000 0.00000 
ZRECL152 REC12L       0 0        23.2100 9.07000 0.00000 0.00000 
ZROG1221 ROGOWIEC     0 0        35.1300 22.5800 0.00000 0.00000 
ZROG1222 ROGOWIEC     0 0        17.2800 19.2200 0.00000 0.00000 
ZROG1411 ROGOWIEC     0 2 407.22 199.050 21.0400 0.00000 136.380 0.00000 0.00000 
ZROGG016 ROG06G       0 2 407.22 25.5600 52.6900 -372.06 -52.985 -200.00 -394.00 19.0000 -231.00 
ZROGG017 ROG07G       0 2 407.22 25.5600 52.6900 -372.06 -52.985 -200.00 -390.00 30.0000 -162.00 
ZROGG018 ROG08G       0 2 407.22 1.00000 0.00000 -1.0000 0.00000 10.0000 -390.00 114.000 -306.00 
ZROGG019 ROG09G       0 2 407.22 25.5600 52.6900 -372.06 -52.985 -200.00 -390.00 45.3000 -240.30 
ZROGG022 ROG02G       0 2 238.30 10.1800 30.4400 -371.48 -95.397 -240.00 -371.49 -37.000 -250.00 
ZROGG023 ROG03G       0 2 235.95 31.5000 101.490 -353.65 -6.0190 -200.00 -380.00 19.9000 -241.60 
ZROGG024 ROG04G       0 2 238.30 10.1800 30.4400 -362.72 -95.383 -200.00 -380.00 17.0000 -231.00 
ZROGG025 ROG05G       0 2 235.95 1.00000 0.00000 -1.0000 0.00000 -1.0000 -380.00 59.0000 -297.00 
ZROGG110 ROG10G       0 2 407.22 25.5600 52.6900 -372.06 -52.985 -200.00 -390.00 140.500 -251.70 
ZROGG111 ROG11G       0 2 407.22 25.5600 52.6900 -372.06 -52.985 -200.00 -383.00 90.8000 -260.50 
ZROGG112 ROG12G       0 2 407.22 25.5600 52.6900 -372.06 -52.985 -200.00 -390.00 55.3000 -245.50 
ZROK3151 ROKITNICA    0 0        56.3800 -9.0200 0.00000 0.00000 
ZROK3152 ROKITNICA    0 0        136.560 34.2800 0.00000 0.00000 
ZROK3411 ROKITNICA    0 0        0.00000 0.00000 0.00000 0.00000 
ZROKFO52 ROKO2F       0 0        0.00000 0.00000 -4.1548 -0.2000 0.00000 -4.2000 
ZROZ2151 ROZKI        0 0        144.450 12.1900 0.00000 0.00000 
ZROZ2221 ROZKI        0 0        0.00000 0.00000 0.00000 0.00000 
ZROZ2222 ROZKI        0 0        0.00000 0.00000 0.00000 0.00000 
ZROZFO51 ROZO1F       0 0        0.00000 0.00000 -22.831 -8.9000 -1.3000 -80.500 
ZROZL151 ROZ11L       0 0        0.00000 0.00000 0.00000 0.00000 
ZROZL152 ROZ12L       0 0        -1.9300 -3.0100 0.00000 0.00000 
ZRZE2151 RZESZOW      0 0        64.3500 -11.430 0.00000 0.00000 
ZRZE2411 RZESZOW      0 0        0.00000 118.100 0.00000 0.00000 
ZRZE2412 RZESZOW      0 0        0.00000 0.00000 0.00000 0.00000 
ZRZEFO51 RZEO1F       0 0        0.00000 0.00000 -2.8064 -4.3000 -0.6000 -34.300 
ZSDU1151 SDU111       0 0        89.9500 5.40000 0.00000 0.00000 
ZSDU1411 SDU411       0 0        0.00000 103.800 0.00000 0.00000 
ZSDUFO51 SDUO1F       0 0        0.00000 0.00000 -8.9889 -1.6000 -0.3000 -18.300 
ZSIE3151 SIERSZA      0 0        123.630 33.6700 0.00000 0.00000 
ZSIE3152 SIERSZA      0 0        56.6200 -7.8500 0.00000 0.00000 
ZSIE3221 SIERSZA      0 0        0.00000 0.00000 0.00000 0.00000 
ZSIE3222 SIERSZA      0 0        0.00000 0.00000 0.00000 0.00000 
ZSIEG051 SIE01G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -153.00 63.0000 -152.00 
ZSIEG052 SIE02G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -153.00 63.0000 -152.00 
ZSIEG053 SIE03G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -123.00 8.00000 -88.000 
ZSIEG056 SIE06G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -128.00 8.00000 -88.000 
ZSKA3151 SKAWINA      0 0        27.6500 3.76000 0.00000 0.00000 
ZSKA3152 SKAWINA      0 0        51.8400 -0.0200 0.00000 0.00000 
ZSKA3153 SKA133       0 0        79.6600 -2.1600 0.00000 0.00000 
ZSKA3221 SKAWINA      0 0        0.00000 0.00000 0.00000 0.00000 
ZSKA3222 SKAWINA      0 0        4.04000 3.65000 0.00000 0.00000 
ZSKA3411 SKA413       0 0        0.00000 0.00000 0.00000 0.00000 
ZSKAFO51 SKAO1F       0 0        0.00000 0.00000 -0.3500 0.00000 0.00000 -0.3500 
ZSKAG025 SKA05G       0 2 233.36 12.1300 10.9600 -98.844 -34.925 -80.000 -110.00 16.4000 -104.40 
ZSKAG026 SKA06G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -110.00 0.00000 -58.000 
ZSKAG053 SKA03G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -110.00 19.0000 -108.00 
ZSLK5151 SLUPSK       0 0        304.170 -33.070 -167.36 81.9100 0.00000 -167.57 167.600 -167.60 
ZSLK5411 SLUPSK       0 0        0.00000 0.00000 0.00000 0.00000 
ZSLKC-1D SLUPSK DC    0 0        0.00000 22.7400 0.00000 0.00000 
ZSLKFO51 SLKO1F       0 0        0.00000 0.00000 -296.40 25.6000 -2.3000 -342.40 
ZSLO5151 SLO115       0 0        0.00000 0.00000 0.00000 0.00000 
ZSOC1151 SOCHACZEW    0 0        155.610 11.9900 0.00000 0.00000 
ZSOC1221 SOCHACZEW    0 0        0.00000 0.00000 0.00000 0.00000 
ZSOCFO51 SOCO1F       0 0        0.00000 0.00000 -38.872 -3.1000 -3.4000 -46.100 
ZSOCL151 SOC11L       0 0        4.89000 1.35000 0.00000 0.00000 
ZSOCL152 SOC12L       0 0        -4.5000 0.04000 0.00000 0.00000 
ZSTN1411 STN411       0 0        0.00000 0.00000 0.00000 0.00000 
ZSTW2151 STALOWA WOLA 0 0        136.730 18.7800 0.00000 0.00000 
ZSTW2221 STALOWA WOLA 0 0        0.00000 0.00000 0.00000 0.00000 
ZSTWFO51 STWO1F       0 0        0.00000 0.00000 -2.1373 -0.7000 -0.2000 -8.8000 
ZSTWG021 STW01G       0 2 228.71 2.66000 14.5500 -232.75 8.68014 -112.00 -247.40 146.000 -221.20 
ZSTWG022 STW02G       0 2 228.71 2.66000 14.5500 -124.79 8.76983 -60.000 -132.60 77.0000 -119.30 
ZSTWG055 STW05G       0 0        1.00000 0.00000 -1.0000 0.00000 0.00000 -55.000 0.00000 -41.000 
ZSTWG056 STW06G       0 0        1.00000 0.00000 -1.0000 0.00000 0.00000 -55.000 0.00000 -41.000 
ZSWI4151 SWIEBODZICE  0 0        184.890 -2.2700 0.00000 0.00000 
ZSWI4221 SWIEBODZICE  0 0        0.00000 0.00000 0.00000 0.00000 
ZSWI4222 SWIEBODZICE  0 0        0.00000 0.00000 0.00000 0.00000 
ZSWI4411 SWIEBODZICE  0 0        0.00000 0.00000 0.00000 0.00000 
ZSWIFO51 SWIO1F       0 0        0.00000 0.00000 -4.0350 -0.8000 -0.4000 -8.8000 
ZSWIL15E SWI1EL       0 0        -0.4500 11.4600 0.00000 0.00000 
ZTAW3151 TARNOW       0 0        103.450 8.96000 0.00000 0.00000 
ZTAW3411 TARNOW       0 0        0.00000 106.790 0.00000 0.00000 
ZTAW3412 TARNOW       0 0        0.00000 0.00000 0.00000 0.00000 
ZTAWFO51 TAWO1F       0 0        0.00000 0.00000 -0.9887 0.00000 0.00000 -1.0000 
ZTCN3151 TUCZNAWA     0 0        62.2700 -6.8700 0.00000 0.00000 
ZTCN3152 TCN123       0 0        76.0700 -18.630 0.00000 0.00000 
ZTCN3411 TUCZNAWA     0 0        0.00000 0.00000 0.00000 0.00000 
ZTCN3412 TUCZNAWA     0 0        0.00000 0.00000 0.00000 0.00000 
ZTCNG054 TCN04G       0 2 119.07 0.16000 7.62000 -53.254 -13.077 -25.000 -72.100 34.0000 -59.000 
ZTEL5151 TORUN ELANA  0 0        114.020 -20.500 -34.287 18.6900 0.00000 -34.330 34.3000 -34.300 
ZTEL5221 TORUN ELANA  0 0        0.00000 0.00000 0.00000 0.00000 
ZTEL5222 TORUN ELANA  0 0        0.00000 0.00000 0.00000 0.00000 
ZTELFO51 TELO1F       0 0        0.00000 0.00000 -58.997 0.60000 -3.4000 -61.700 
ZTELG051 TEL01G       0 0        1.00000 0.00000 -1.0000 0.00000 0.00000 -30.000 0.00000 -11.000 
ZTELL151 TEL11L       0 0        8.83000 -1.1000 0.00000 0.00000 
ZTELL152 TEL12L       0 0        3.99000 -1.1000 0.00000 0.00000 
ZTRE1151 TREBACZEW    0 0        108.260 -4.0300 -40.330 29.5700 0.00000 -40.380 40.4000 -40.400 
ZTRE1152 TREBACZEW    0 0        75.8700 29.4700 0.00000 0.00000 
ZTRE1411 TREBACZEW    0 0        0.00000 0.00000 0.00000 0.00000 
ZTRE1412 TREBACZEW    0 0        0.00000 0.00000 0.00000 0.00000 
ZTREFO51 TREO1F       0 0        0.00000 0.00000 -69.574 -1.2000 -4.0000 -69.660 
ZTREFO52 TREO2F       0 0        0.00000 0.00000 -9.4185 -0.4000 -0.9000 -9.5000 
ZTUE4151 TUROW        0 0        -382.29 43.8200 -10.040 -10.000 0.00000 -10.040 10.0000 -10.000 
ZTUEG051 TUE01G       0 2 117.02 221.800 12.6200 -238.79 -23.483 -100.00 -250.00 38.0000 -146.00 
ZTUEL151 TUE11L       0 0        -7.2200 1.44000 0.00000 0.00000 
ZTUEL152 TUE12L       0 0        -5.2000 1.44000 0.00000 0.00000 
ZTUEL153 TUE13L       0 0        -2.7800 -1.1700 0.00000 0.00000 
ZWAN3151 WANDA        0 0        73.5700 -5.2900 -5.2535 -6.8000 0.00000 -5.2600 5.30000 -6.8000 
ZWAN3152 WANDA        0 0        121.470 -12.600 -11.255 3.61000 0.00000 -11.270 11.3000 -11.300 
ZWAN3221 WANDA        0 0        0.00000 0.00000 0.00000 0.00000 
ZWAN3222 WANDA        0 0        0.00000 0.00000 0.00000 0.00000 
ZWANL151 WAN11L       0 0        20.2800 1.38000 0.00000 0.00000 
ZWANL251 WAN21L       0 0        18.6900 2.01000 0.00000 0.00000 
ZWIE3151 WIELOPOLE    0 0        82.0700 27.3600 0.00000 0.00000 
ZWIE3152 WIELOPOLE    0 0        100.240 -4.5400 0.00000 0.00000 
ZWIE3153 WIELOPOLE    0 0        45.8300 36.4800 0.00000 0.00000 
ZWIE3221 WIELOPOLE    0 0        10.5100 11.7000 0.00000 0.00000 
ZWIE3222 WIELOPOLE    0 0        0.00000 0.00000 0.00000 0.00000 
ZWIE3411 WIELOPOLE    0 0        0.00000 0.00000 0.00000 0.00000 
ZWIE3412 WIELOPOLE    0 0        0.00000 0.00000 0.00000 0.00000 
ZWIEFO51 WIEO1F       0 0        0.00000 0.00000 -3.0063 -0.3000 -0.3000 -3.1000 
ZWIEFO52 WIEO2F       0 0        0.00000 0.00000 -7.8603 -0.8000 -0.8000 -8.2000 
ZWIEG017 WIE07G       0 2 412.12 1.00000 0.00000 -1.0000 0.00000 -1.0000 -220.00 46.0000 -171.00 
ZWIEG018 WIE08G       0 2 412.12 7.30000 10.9500 -147.09 -174.07 -135.00 -225.00 48.1000 -175.90 
ZWIEG024 WIE04G       0 2 234.59 1.00000 0.00000 -1.0000 0.00000 -1.0000 -225.00 49.0000 -178.00 
ZWIEG025 WIE05G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -215.00 49.0000 -180.00 
ZWIEG026 WIE06G       0 2 234.59 5.42000 8.97000 -147.09 -70.564 -135.00 -225.00 46.8000 -176.30 
ZWIEG053 WIE03G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -225.00 45.0000 -171.00 
ZWLA5151 WLOCLAWEK AZ 0 0        178.860 -22.100 -77.265 30.8100 0.00000 -77.360 77.4000 -77.400 
ZWLA5221 WLOCLAWEK AZ 0 0        0.00000 0.00000 0.00000 0.00000 
ZWLA5222 WLOCLAWEK AZ 0 0        0.00000 0.00000 0.00000 0.00000 
ZWLAFO51 WLAO1F       0 0        0.00000 0.00000 -172.30 5.30000 -6.0000 -192.20 
ZWLAL151 WLA11L       0 0        0.00000 0.00000 0.00000 0.00000 
ZWLAL152 WLA12L       0 0        0.00000 0.00000 0.00000 0.00000 
ZWLAL153 WLA13L       0 0        0.00000 0.00000 0.00000 0.00000 
ZWLC5151 WLC115       0 0        -51.870 -56.370 0.00000 0.00000 
ZWLC5221 WLC215       0 0        52.1900 76.0300 0.00000 0.00000 
ZWLCG021 WLC01G       0 2 231.84 15.1200 8.24000 -351.64 1.95729 -160.00 -385.00 199.300 -355.00 
ZWRC4151 WROCLAW      0 0        551.030 87.9700 0.00000 0.00000 
ZWRC4411 WROCLAW      0 0        0.00000 0.00000 0.00000 0.00000 
ZWRCFO51 WRCO1F       0 0        0.00000 0.00000 -13.312 -1.5000 -0.8000 -25.500 
ZWRZ3151 WRZOSOWA     0 0        95.8800 10.0800 -7.7200 26.7700 0.00000 -7.7200 26.9000 -7.7000 
ZWRZ3152 WRZOSOWA     0 0        65.6000 23.3400 0.00000 0.00000 
ZWRZ3221 WRZOSOWA     0 0        0.00000 0.00000 0.00000 0.00000 
ZWRZ3222 WRZOSOWA     0 0        0.00000 0.00000 0.00000 0.00000 
ZWRZFO51 WRZO1F       0 0        0.00000 0.00000 -51.730 -2.3000 -5.1000 -51.730 
ZWRZFO52 WRZO2F       0 0        0.00000 0.00000 -9.2000 -0.3000 0.00000 -9.2000 
ZWRZL151 WRZ11L       0 0        10.1600 20.5800 0.00000 0.00000 
ZWRZL251 WRZ21L       0 0        18.7300 -12.000 0.00000 0.00000 
ZWTO1151 WARSZAWA TOW 0 0        53.5500 1.57000 0.00000 0.00000 
ZWTO1152 WTO121       0 0        65.0700 -14.410 0.00000 0.00000 
ZWTO1221 WARSZAWA TOW 0 0        0.00000 0.00000 0.00000 0.00000 
ZWTOL151 WTO11L       0 0        28.0700 21.8000 0.00000 0.00000 
ZWTOL251 WTO21L       0 0        27.8900 9.07000 0.00000 0.00000 
ZXHB3221 T  HAL - BYC 0 0        0.00000 0.00000 0.00000 0.00000 
ZXHB3222 XHB223       0 0        0.00000 0.00000 0.00000 0.00000 
ZXJL3221 T  JOA - LAG 0 0        0.00000 0.00000 0.00000 0.00000 
ZXJL3222 XJL223       0 0        0.00000 0.00000 0.00000 0.00000 
ZZAM2151 ZAMOSC       0 0        42.3000 -13.230 -57.060 20.0000 0.00000 -57.130 57.1000 -57.100 
ZZAM2221 ZAMOSC       0 0        0.00000 0.00000 0.00000 0.00000 
ZZAMFO51 ZAMO1F       0 0        0.00000 0.00000 -38.202 15.0000 -2.0000 -77.000 
ZZAML152 ZAM12L       0 0        -3.1100 -13.610 0.00000 0.00000 
ZZAML15E ZAM1EL       0 0        1.59000 -12.570 0.00000 0.00000 
ZZAP3221 PORABKA-ZAR  0 0        0.00000 0.00000 0.00000 0.00000 
ZZAP3222 PORABKA-ZAR  0 0        0.08000 3.67000 0.00000 0.00000 
ZZAPG021 ZAP01G       0 2 232.64 0.21000 9.88000 0.00000 -82.402 0.00000 -138.00 29.0000 -90.000 
ZZAPG022 ZAP02G       0 2 232.64 1.00000 0.00000 -1.0000 0.00000 0.00000 -138.00 29.0000 -58.000 
ZZAPG023 ZAP03G       0 0        1.00000 0.00000 -1.0000 0.00000 0.00000 -138.00 29.0000 -58.000 
ZZAPG024 ZAP04G       0 0        1.00000 0.00000 -1.0000 0.00000 0.00000 -138.00 29.0000 -58.000 
ZZAW5151 ZAW115       0 0        0.00000 -0.1300 0.00000 0.00000 
ZZAW5221 ZAW215       0 0        0.00000 0.00000 0.00000 0.00000 
ZZAWG051 ZAW01G       0 0        1.00000 0.00000 -1.0000 0.00000 0.00000 -35.000 0.00000 -1.0000 
ZZAWG052 ZAW02G       0 0        1.00000 0.00000 -1.0000 0.00000 0.00000 -35.000 0.00000 -1.0000 
ZZAWL151 ZAW11L       0 0        65.6600 27.1100 0.00000 0.00000 
ZZAWL152 ZAW12L       0 0        67.5400 30.3400 0.00000 0.00000 
ZZAWL153 ZAW13L       0 0        25.5600 12.8200 0.00000 0.00000 
ZZBK4151 ZABKOWICE    0 0        55.7800 -117.84 0.00000 0.00000 
ZZBK4221 ZABKOWICE    0 0        0.00000 0.00000 0.00000 0.00000 
ZZBKL151 ZBK11L       0 0        -1.3500 -3.2100 0.00000 0.00000 
ZZBKL152 ZBK12L       0 0        -3.1600 -3.8200 0.00000 0.00000 
ZZDK5151 ZDK115       0 0        0.13000 1.93000 0.00000 0.00000 
ZZDK5221 ZDK215       0 0        0.00000 0.00000 0.00000 0.00000 
ZZDK5411 ZDK415       0 0        0.00000 0.00000 0.00000 0.00000 
ZZGC4221 ZIELONA GORA 0 0        0.00000 0.00000 0.00000 0.00000 
ZZGCG023 ZGC03G       0 2 228.30 4.20000 6.31000 -116.10 -36.121 -49.000 -125.00 20.0000 -70.000 
ZZGCG024 ZGC04G       0 2 228.30 4.20000 6.31000 -54.172 -36.097 -27.000 -63.000 10.0000 -30.000 
ZZGI1151 ZGIERZ       0 0        114.940 -7.0700 0.00000 0.00000 
ZZGI1152 ZGIERZ       0 0        91.0100 4.84000 -6.9714 6.60000 0.00000 -6.9800 7.30000 -7.0000 
ZZGI1221 ZGIERZ       0 0        0.00000 0.00000 0.00000 0.00000 
ZZGI1222 ZGIERZ       0 0        0.00000 0.00000 0.00000 0.00000 
ZZGIFO51 ZGIO1F       0 0        0.00000 0.00000 -7.1600 0.00000 -0.8000 -7.1600 
ZZGIFO52 ZGIO2F       0 0        0.00000 0.00000 -35.066 -1.3000 -3.0000 -35.200 
ZZGIL15E ZGI1EL       0 0        7.58000 9.00000 0.00000 0.00000 
ZZGIL25E ZGI2EL       0 0        1.01000 15.1200 0.00000 0.00000 
ZZRC5151 ZARNOWIEC    0 0        135.410 -14.270 -69.495 22.1800 0.00000 -69.580 69.6000 -69.600 
ZZRC5411 ZARNOWIEC    0 0        0.00000 0.00000 0.00000 0.00000 
ZZRCFO51 ZRCO1F       0 0        0.00000 0.00000 -47.601 -2.9000 -2.3000 -59.700 
ZZRCG011 ZRC01G       0 2 407.08 1.00000 0.00000 -1.0000 0.00000 0.00000 -179.00 10.0000 -82.000 
ZZRCG012 ZRC02G       0 2 407.08 1.00000 0.00000 -1.0000 0.00000 0.00000 -179.00 10.0000 -82.000 
ZZRCG013 ZRC03G       0 2 407.08 1.00000 0.00000 -1.0000 0.00000 0.00000 -179.50 10.0000 -82.000 
ZZRCG014 ZRC04G       0 2 407.08 0.14000 16.2400 0.00000 -34.687 0.00000 -179.00 100.000 -200.00 
ZZRO5151 ZRO115       0 0        71.5700 25.0500 -201.50 2.63000 0.00000 -201.51 201.500 -201.50 
ZZROFO51 ZROO1F       0 0        0.00000 0.00000 -71.332 -11.500 -0.1000 -90.000 
ZZUK4151 ZUKOWICE     0 0        330.810 84.5400 0.00000 0.00000 
ZZUK4221 ZUKOWICE     0 0        0.00000 0.00000 0.00000 0.00000 
ZZUK4222 ZUKOWICE     0 0        0.00000 0.00000 0.00000 0.00000 
ZZUKFO51 ZUKO1F       0 0        0.00000 0.00000 -11.435 -0.4000 -0.8000 -11.500 
ZZYD5151 ZYDOWO       0 0        0.00000 0.00000 0.00000 0.00000 
ZZYD5152 ZYDOWO       0 0        483.920 -89.220 -117.46 69.5300 0.00000 -117.61 117.600 -117.60 
ZZYD5221 ZYDOWO       0 0        0.00000 0.00000 0.00000 0.00000 
ZZYD5222 ZYDOWO       0 0        0.00000 0.00000 0.00000 0.00000 
ZZYDFO52 ZYDO2F       0 0        0.00000 0.00000 -458.32 72.5000 -6.7000 -507.20 
ZZYDG051 ZYD01G       0 0        1.00000 0.00000 -1.0000 0.00000 0.00000 -56.300 29.0000 -33.000 
ZZYDG052 ZYD02G       0 0        1.00000 0.00000 -1.0000 0.00000 0.00000 -55.800 29.0000 -33.000 
ZZYDG053 ZYD03G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -55.000 26.0000 -33.000 
##ZNL
NAB1503A AB150        0 0        2.12559 0.00000 0.00000 0.00000 
NAB1503B AB150        0 0        13.5582 -18.364 0.00000 0.00000 
NAGP1531 AGP150       0 0        0.00001 2.29820 0.00000 0.00000 0.00000 -164.80 206.000 -206.00 
NAH1503A AH150        0 0        11.2188 -0.4676 0.00000 0.00000 
NAH1503B AH150        0 0        11.2689 -0.4710 0.00000 0.00000 
NAK1503A AK150        0 0        0.00000 0.00000 -0.0298 -0.0003                 
NAK1503B AK150        0 0        0.00000 0.00000 -0.0300 0.00027                 
NAKU115A AKU110       0 0        7.34864 0.00000 0.00000 0.00000 
NAKU115B AKU110       0 0        0.00000 0.00000 0.00000 0.00000 
NAKZO 5A AKZO Emmen 0 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -28.000 10.5000 -21.000 
NAKZO 5B AKZO Emmen 0 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -28.000 10.5000 -21.000 
NALR153A ALR150       0 0        0.00000 0.00000 0.00000 0.00000 
NALR153B ALR150       0 0        5.17407 12.3548 0.00000 0.00000 
NAMLD 5A AMLD11       0 0        34.7682 0.00000 0.00000 0.00000 
NAMLM 5A AMLM11       0 0        0.00000 0.00000 0.00000 0.00000 
NAMLM 5B AMLM11       0 0        0.00000 0.00000 0.00000 0.00000 
NAMLM150 AMLM11       0 0        12.1253 0.00000 0.00000 0.00000 
NAMLM151 AMLM11       0 0        0.00000 0.00000 0.00000 0.00000 
NAMLM152 AMLM11       0 0        0.00000 0.00000 0.00000 0.00000 
NAMLM153 AMLM11       0 0        0.00000 0.00000 0.00000 0.00000 
NAMLM154 AMLM11       0 0        0.00000 0.00000 0.00000 0.00000 
NAMLM155 AMLM11       0 0        0.00000 0.00000 0.00000 0.00000 
NAMLM156 AMLM11       0 0        0.00000 0.00000 0.00000 0.00000 
NAMLM157 AMLM11       0 0        0.00000 0.00000 0.00000 0.00000 
NAMLM158 AMLM11       0 0        0.00000 0.00000 0.00000 0.00000 
NAMLM159 AMLM11       0 0        0.00000 0.00000 0.00000 0.00000 
NAMLM15A AMLM11       0 0        0.00000 0.00000 0.00000 0.00000 
NAMLM15B AMLM11       0 0        0.00000 0.00000 0.00000 0.00000 
NAMLM15C AMLM11       0 0        0.00000 0.00000 0.00000 0.00000 
NAMLM15D AMLM11       0 0        0.00000 0.00000 0.00000 0.00000 
NAMLM15E AMLM11       0 0        0.00000 0.00000 0.00000 0.00000 
NAMLM15F AMLM11       0 0        0.00000 0.00000 0.00000 0.00000 
NAMLM15G AMLM11       0 0        0.00000 0.00000 0.00000 0.00000 
NAMLT 5A AMLT11       0 0        0.00000 0.00000 0.00000 0.00000 
NAMLT 5B AMLT11       0 0        0.00000 0.00000 0.00000 0.00000 
NAMLU 5A AMLU11       0 0        0.00000 0.00000 0.00000 0.00000 
NAMLU 5B AMLU11       0 0        7.75281 -0.1776 0.00000 0.00000 
NAMV153A AMV150       0 0        0.00000 0.00000 0.00000 0.00000 
NAMV153B AMV150       0 0        5.51148 -18.154 0.00000 0.00000 
NAP-GD35 GD150 SERIES 0 0        0.00000 0.00000 0.00000 0.00000 
NAP1503A AP150        0 0        0.00000 0.00000 0.00000 0.00000 
NAP1503B AP150        0 0        -45.907 -27.881 0.00000 0.00000 
NAPD153A APD150       0 0        0.00000 0.00000 0.00000 0.00000 
NAPD153B APD150       0 0        57.9863 -13.778 0.00000 0.00000 
NAPL1531 APL150       0 0        8.26722 0.00000 0.00000 0.00000 
NAPL153A APL150       0 0        -37.760 -35.928 0.00000 0.00000 
NAPL153B APL150       0 0        0.00000 0.00000 0.00000 0.00000 
NARI1531 ARI150       0 0        0.00000 0.00000 0.00000 0.00000 
NARI153A ARI150       0 0        0.00000 0.00000 0.00000 0.00000 
NARI153B ARI150       0 0        0.00000 0.00000 0.00000 0.00000 
NARI153C ARI150       0 0        0.00000 0.00000 0.00000 0.00000 
NARI153D ARI150       0 0        0.00000 0.00000 0.00000 0.00000 
NARI153E ARI150       0 0        -18.090 0.00000 0.00000 0.00000 
NBBS153A BBS150       0 0        4.04175 -2.4193 0.00000 0.00000 
NBCO153A BCO150       0 0        0.00000 0.00000 0.00000 0.00000 
NBCO153B BCO150       0 0        -28.351 3.48954 0.00000 0.00000 
NBD15031 BD150        0 0        0.00000 0.00000 0.00000 0.00000 
NBD1503A BD150        0 0        0.00000 0.00000 0.00000 0.00000 
NBD1503B BD150        0 0        68.7465 -9.7158 0.00000 0.00000 
NBD1503C BD150        0 0        0.00000 0.00000 0.00000 0.00000 
NBDL153A BDL150       0 0        213.158 0.16811 0.00000 0.00000 
NBEC 151 BEC 110      0 0        0.00000 0.00000 0.00000 0.00000 
NBEEK 3A BEEK15       0 0        0.00000 0.00000 0.00000 0.00000 
NBEEK 3B BEEK15       0 0        -0.2900 -1.7813 0.00000 0.00000 
NBEEK 3C BEEK15       0 0        0.00000 0.00000 0.00000 0.00000 
NBELF 3A BELF15       0 0        0.00000 0.00000 0.00000 0.00000 
NBELF 3B BELF15       0 0        -10.110 0.75417 0.00000 0.00000 
NBELF 3C BELF15       0 0        0.00000 0.00000 0.00000 0.00000 
NBGM0221 BGM020       0 0        0.00000 0.00000 0.00000 0.00000 
NBGM022A BGM020       0 0        0.00000 0.00000 0.00000 0.00000 
NBGM1150 BGM110       0 0        0.00000 0.00000 0.00000 0.00000 
NBGM1151 BGM110       0 0        -36.403 0.00000 0.00000 0.00000 
NBGM222A BGM220       0 0        0.00000 0.00000 0.00000 0.00000 
NBGM222B BGM220       0 0        0.00000 0.00000 0.00000 0.00000 
NBGM222S              0 0        0.00000 0.00000 0.00000 0.00000 
NBGM222T              0 0        0.00000 0.00000 0.00000 0.00000 
NBGMR 5A BGMR11       0 0        0.00000 0.00000 0.00000 0.00000 
NBGMR 5B BGMR11       0 0        0.00000 0.00000 0.00000 0.00000 
NBGMR150 BGMR11       0 0        -6.2500 0.00000 0.00000 0.00000 
NBGMR151 BGMR11       0 0        0.00000 0.00000 0.00000 0.00000 
NBGMR152 BGMR11       0 0        0.00000 0.00000 0.00000 0.00000 
NBGMR153 BGMR11       0 0        0.00000 0.00000 0.00000 0.00000 
NBGMR154 BGMR11       0 0        0.00000 0.00000 0.00000 0.00000 
NBGMR155 BGMR11       0 0        0.00000 0.00000 0.00000 0.00000 
NBGMR156 BGMR11       0 0        0.00000 0.00000 0.00000 0.00000 
NBGMR157 BGMR11       0 0        0.00000 0.00000 0.00000 0.00000 
NBGMR158 BGMR11       0 0        0.00000 0.00000 0.00000 0.00000 
NBGMR159 BGMR11       0 0        0.00000 0.00000 0.00000 0.00000 
NBGMR15A BGMR11       0 0        0.00000 0.00000 0.00000 0.00000 
NBGMR15B BGMR11       0 0        0.00000 0.00000 0.00000 0.00000 
NBGMR15C BGMR11       0 0        0.00000 0.00000 0.00000 0.00000 
NBGMR15D BGMR11       0 0        0.00000 0.00000 0.00000 0.00000 
NBGMR15E BGMR11       0 0        0.00000 0.00000 0.00000 0.00000 
NBGMR15F BGMR11       0 0        0.00000 0.00000 0.00000 0.00000 
NBKK-510 Breukelen Ko 0 0        0.00000 0.00000 0.00000 0.00000 
NBKK153B BKK150       0 0        0.00000 0.00000 0.00000 0.00000 
NBKK381A BKK380       0 0        0.00000 0.00000 0.00000 0.00000 
NBKK381S              0 0        0.00000 0.00000 0.00000 0.00000 
NBKL153A BKL150       0 0        0.00000 0.00000 -0.0001 1.98310                 
NBKL153B BKL150       0 0        0.12431 -14.285 0.00000 0.00000 
NBKZ1531 BKZ150       0 0        33.4385 0.11605 0.00000 0.00000 
NBL1105A BL110        0 0        -22.930 -17.320 0.00000 0.00000 
NBL1105B BL110        0 0        0.00000 0.00000 0.00000 0.00000 
NBLER 31 BLER15       0 0        0.00000 0.00000 0.00000 0.00000 
NBLER 32 BLER15       0 0        0.00000 0.00000 0.00000 0.00000 
NBLER 33 BLER15       0 0        0.00000 0.00000 0.00000 0.00000 
NBLER 34 BLER15       0 0        0.00000 0.00000 0.00000 0.00000 
NBLER 35 BLER15       0 0        0.00000 0.00000 0.00000 0.00000 
NBLER 36 BLER15       0 0        35.2184 0.00000 0.00000 0.00000 
NBMR-510 Boxmeer 050  0 0        0.00000 0.00000 0.00000 0.00000 
NBMR1532 BMR150       0 0        0.00000 0.00000 0.00000 0.00000 
NBMR153A BMR150       0 0        0.00000 0.00000 0.00000 0.00000 
NBMR381A BMR380       0 0        0.00000 0.00000 0.00000 0.00000 
NBMR381S              0 0        0.00000 0.00000 0.00000 0.00000 
NBN15031 BN150        0 0        102.060 2.15155 0.00000 0.00000 
NBOEK 3A BOEK15       0 0        0.00000 0.00000 0.00000 0.00000 
NBOEK 3B BOEK15       0 0        -55.370 4.10438 0.00000 0.00000 
NBORN 3A BORN15       0 0        0.00000 0.00000 0.00000 0.00000 
NBORN 3B BORN15       0 0        13.3562 2.20355 0.00000 0.00000 
NBOZ153A BOZ150       0 0        6.68726 11.0775 0.00000 0.00000 
NBOZ153B BOZ150       0 0        38.6373 0.00000 0.00000 0.00000 
NBSDL 3A BSDL15       0 0        0.00000 0.00000 0.00000 0.00000 
NBSDL 3B BSDL15       0 0        0.00000 0.00000 0.00000 0.00000 
NBSL-510 Borssele 050 0 0        0.00000 0.00000 0.00000 0.00000 
NBSL-511 Borssele 050 0 0        0.00000 0.00000 0.00000 0.00000 
NBSL-512 Borssele 050 0 0        0.00000 101.533 0.00000 0.00000 
NBSL1531 BSL150       0 0        0.00000 0.00000 0.00000 0.00000 
NBSL153A BSL150       0 0        -49.070 0.00000 0.00000 0.00000 
NBSL153B BSL150       0 0        68.7098 0.00000 0.00000 0.00000 
NBSL3810 BSL380       0 0        0.00000 0.00000 0.00000 0.00000 
NBSL381A BSL380       0 0        0.00000 0.00000 0.00000 0.00000 
NBSL381B BSL380       0 0        0.00000 0.00000 0.00000 0.00000 
NBSL381C BSL380       0 0        0.00000 0.00000 0.00000 0.00000 
NBSL381D BSL380       0 0        0.00000 0.00000 0.00000 0.00000 
NBSL381S              0 0        0.00000 0.00000 0.00000 0.00000 
NBSL381T              0 0        0.00000 0.00000 0.00000 0.00000 
NBSL381U              0 0        0.00000 0.00000 0.00000 0.00000 
NBSTN131 BSTN15       0 0        2.96806 0.21874 0.00000 0.00000 
NBSTN132 BSTN15       0 0        0.00000 0.00000 0.00000 0.00000 
NBSTN13A BSTN15       0 0        0.00000 0.00000 0.00000 0.00000 
NBT15031 BT150        0 0        0.00000 0.00000 0.00000 0.00000 
NBT1503A BT150        0 0        0.00000 0.00000 0.00000 0.00000 
NBT1503B BT150        0 0        0.00000 0.00000 0.00000 0.00000 
NBT1503C BT150        0 0        -0.0600 -13.774 0.00000 0.00000 
NBT1503D BT150        0 0        0.00000 0.00000 0.00000 0.00000 
NBT1503E BT150        0 0        0.00000 0.00000 0.00000 0.00000 
NBTL-O3L BTL150 SSP O 0 0        0.00000 0.00000 0.00000 0.00000 
NBTL153A BTL150       0 0        0.00000 0.00000 0.00000 0.00000 
NBTL153B BTL150       0 0        538.049 32.4363 0.00000 0.00000 
NBUGG 3A BUGG15       0 0        0.00000 0.00000 0.00000 0.00000 
NBUGG 3B BUGG15       0 0        0.00000 0.00000 0.00000 0.00000 
NBUGG 3C BUGG15       0 0        0.00000 0.00000 0.00000 0.00000 
NBUGG 3D BUGG15       0 0        0.00000 0.00000 0.00000 0.00000 
NBUGG 3E BUGG15       0 0        0.00000 0.00000 0.00000 0.00000 
NBUGG 3F BUGG15       0 0        0.73486 -1.7654 0.00000 0.00000 
NBVW-510 Beverwijk 05 0 0        0.00000 98.3803 0.00000 0.00000 
NBVW-511 Beverwijk 05 0 0        0.00000 0.00000 0.00000 0.00000 
NBVW153A BVW150       0 0        0.00000 0.00000 0.00000 0.00000 
NBVW153B BVW150       0 0        0.00000 0.00000 0.00000 0.00000 
NBVW3810 BVW380       0 0        0.00000 0.00000 0.00000 0.00000 
NBVW3811 BVW380       0 0        0.00000 0.00000 0.00000 0.00000 
NBVW381A BVW380       0 0        0.00000 0.00000 0.00000 0.00000 
NBVW381B BVW380       0 0        0.00000 0.00000 0.00000 0.00000 
NBVW381S              0 0        0.00000 0.00000 0.00000 0.00000 
NBVW381T              0 0        0.00000 0.00000 0.00000 0.00000 
NBWK-510 Bleiswijk 05 0 0        0.00000 98.6122 0.00000 0.00000 
NBWK-511 Bleiswijk 05 0 0        0.00000 98.5509 0.00000 0.00000 
NBWK-512 Bleiswijk 05 0 0        0.00000 90.4907 0.00000 0.00000 
NBWK3810 BWK380       0 0        0.00000 0.00000 0.00000 0.00000 
NBWK3811 BWK380       0 0        0.00000 0.00000 0.00000 0.00000 
NBWK381A BWK380       0 0        0.00000 0.00000 0.00000 0.00000 
NBWK381B BWK380       0 0        0.00000 0.00000 0.00000 0.00000 
NBWK381S              0 0        0.00000 0.00000 0.00000 0.00000 
NBWK381T              0 0        0.00000 0.00000 0.00000 0.00000 
NBWK381U              0 0        0.00000 0.00000 0.00000 0.00000 
NBXT1530 BXT150       0 0        0.00000 0.00000 0.00000 0.00000 
NBXT1532 BXT150       0 0        0.00000 0.00000 0.00000 0.00000 
NBXT153A BXT150       0 0        11.4822 0.00000 0.00000 0.00000 
NBZ1503A BZ150        0 0        73.2531 4.49383 0.00000 0.00000 
NBZ1503B BZ150        0 0        0.00000 0.00000 0.00000 0.00000 
NCCCT11  MBT380       0 0        0.00000 0.00000 0.00000 0.00000 
NCCCT21  MBT380       0 0        0.00000 0.00000 0.00000 0.00000 
NCCCT31  MBT380       0 0        0.00000 0.00000 0.00000 0.00000 
NCFE381A CFE380       0 0        0.00000 0.00000 0.00000 0.00000 
NCFE381C CFE380       0 0        0.00000 0.00000 0.00000 0.00000 
NCLF153A CLF150       0 0        0.00000 0.00000 0.00000 0.00000 
NCLF153B CLF150       0 0        -29.250 1.62028 0.00000 0.00000 
NCST-510 Crayestein 0 0 0        0.00000 95.6303 0.00000 0.00000 
NCST-511 Crayestein 0 0 0        0.00000 96.0881 0.00000 0.00000 
NCST1531 CST150       0 0        0.00000 0.00000 0.00000 0.00000 
NCST1532 CST150       0 0        0.00000 0.00000 0.00000 0.00000 
NCST1533 CST150       0 0        0.00000 0.00000 0.00000 0.00000 
NCST381A CST380       0 0        0.00000 0.00000 0.00000 0.00000 
NCST381B CST380       0 0        0.00000 0.00000 0.00000 0.00000 
NCST381S              0 0        0.00000 0.00000 0.00000 0.00000 
NCST381T              0 0        0.00000 0.00000 0.00000 0.00000 
NCU15030 CU150        0 0        0.00000 0.00000 0.00000 0.00000 
NCU15031 CU150        0 0        0.00000 0.00000 0.00000 0.00000 
NCU1503A CU150        0 0        -4.9400 -0.4749 0.00000 0.00000 
NCVD1151 CVD110       0 0        0.00000 0.00000 0.00000 0.00000 
NCVD115A CVD110       0 0        0.00000 0.00000 0.00000 0.00000 
NCVD115B CVD110       0 0        -41.760 0.00000 0.00000 0.00000 
NCVDE151 CVDE11       0 0        0.00000 0.00000 0.00000 0.00000 
NDAL1531 DAL150       0 0        0.00000 0.00000 0.00000 0.00000 
NDAL1532 DAL150       0 0        0.00000 0.00000 0.00000 0.00000 
NDAL153A DAL150       0 0        0.00000 0.00000 -20.142 5.46998                 
NDAL153B DAL150       0 0        0.00000 0.00000 0.00000 0.00000 
NDB1503A DB150        0 0        0.00000 0.00000 0.00000 0.00000 
NDB1503B DB150        0 0        -14.380 -23.579 0.00000 0.00000 
NDDM153A DDM150       0 0        0.00000 30.5437 0.00000 0.00000 
NDDM153B DDM150       0 0        59.9649 12.2519 0.00000 0.00000 
NDDV1151 DDV110       0 0        0.00000 0.00000 0.00000 0.00000 
NDDV115A DDV110       0 0        -14.230 -0.6299 0.00000 0.00000 
NDDZ153A DDZ150       0 0        0.00000 0.00000 0.00000 0.00000 
NDDZ153B DDZ150       0 0        0.00000 0.00000 0.00000 0.00000 
NDDZ5031 DDZ50        0 0        -32.840 0.00000 0.00000 0.00000 0.00000 -51.000 20.0000 -20.000 
NDE15030 DE150        0 0        54.8760 -20.520 0.00000 0.00000 
NDE15031 DE150        0 0        0.00000 0.00000 0.00000 0.00000 
NDE15032 DE150        0 0        0.00000 0.00000 0.00000 0.00000 
NDE15033 DE150        0 0        0.00000 0.00000 0.00000 0.00000 
NDE1503A DE150        0 0        0.00000 0.00000 0.00000 0.00000 
NDE1503B DE150        0 0        0.00000 0.00000 0.00000 0.00000 
NDES222W DES220       0 0        0.08058 0.34892 0.00000 0.00000 
NDES222Z DES220       0 0        0.07981 0.34579 0.00000 0.00000 
NDIM-510 DIM050       0 0        0.00000 87.9786 0.00000 0.00000 
NDIM-511 DIM050       0 0        0.00000 45.7858 0.00000 0.00000 
NDIM-512 DIM050       0 0        0.00000 45.7011 0.00000 0.00000 
NDIM-513 DIM050       0 0        0.00000 87.9613 0.00000 0.00000 
NDIM153A DIM150       0 0        0.00000 0.00000 0.00000 0.00000 
NDIM153B DIM150       0 0        0.00000 0.00000 0.00000 0.00000 
NDIM153D DIM150       0 0        0.00000 0.00000 0.00000 0.00000 
NDIM153E DIM150       0 0        0.00000 0.00000 0.00000 0.00000 
NDIM153F DIM150       0 0        0.00000 0.00000 0.00000 0.00000 
NDIM153G DIM150       0 0        0.00000 0.00000 0.00000 0.00000 
NDIM381A DIM380       0 0        0.00000 0.00000 0.00000 0.00000 
NDIM381B DIM380       0 0        0.00000 0.00000 0.00000 0.00000 
NDIM381S              0 0        0.00000 0.00000 0.00000 0.00000 
NDIM381T              0 0        0.00000 0.00000 0.00000 0.00000 
NDIM381U              0 0        0.00000 0.00000 0.00000 0.00000 
NDIM381V              0 0        0.00000 0.00000 0.00000 0.00000 
NDK11051 DK110        0 0        -22.117 0.00000 0.00000 0.00000 
NDKG3810 DKG380       0 0        0.00000 0.00000 0.00000 0.00000 
NDKG3811 DKG380       0 0        0.00000 0.00000 0.00000 0.00000 
NDKG3812 DKG380       0 0        0.00000 0.00000 0.00000 0.00000 
NDKG381A DKG380       0 0        0.00000 0.00000 0.00000 0.00000 
NDKG381B DKG380       0 0        0.00000 0.00000 0.00000 0.00000 
NDLR153A DLR150       0 0        0.00000 0.00000 0.00000 0.00000 
NDLR153B DLR150       0 0        -12.378 -2.3375 0.00000 0.00000 
NDMT341  DIM380       0 0        0.00000 0.00000 0.00000 0.00000 
NDNO1531 DNO150       0 0        0.00000 0.00000 0.00000 0.00000 
NDNT153A DNT150       0 0        0.00000 0.00000 0.00000 0.00000 
NDNT153B DNT150       0 0        -57.550 -3.0962 0.00000 0.00000 
NDOD-510 Dodewaard 05 0 0        0.00000 88.5980 0.00000 0.00000 
NDOD-511 Dodewaard 05 0 0        0.00000 88.2040 0.00000 0.00000 
NDOD-512 Dodewaard 05 0 0        0.00000 41.0772 0.00000 0.00000 
NDOD1531 DOD150       0 0        -26.290 5.26360 0.00000 0.00000 
NDOD153A DOD150       0 0        0.03894 0.13145 0.00000 0.00000 
NDOD3810 DOD380       0 0        0.00000 0.00000 0.00000 0.00000 
NDOD381A DOD380       0 0        0.00000 0.00000 0.00000 0.00000 
NDOD381B DOD380       0 0        0.00000 0.00000 0.00000 0.00000 
NDOD381S              0 0        0.00000 0.00000 0.00000 0.00000 
NDOD381T              0 0        0.00000 0.00000 0.00000 0.00000 
NDOD381U              0 0        0.00000 0.00000 0.00000 0.00000 
NDRT153A DRT150       0 0        0.00000 0.00000 0.00000 0.00000 
NDRT153B DRT150       0 0        -26.400 0.34122 0.00000 0.00000 
NDTC-510 Doetinchem 0 0 0        0.00000 96.3888 0.00000 0.00000 
NDTC-511 Doetinchem 0 0 0        0.00000 95.6299 0.00000 0.00000 
NDTC153A DTC150       0 0        0.00000 0.00000 0.00000 0.00000 
NDTC153B DTC150       0 0        5.20467 9.24670 0.00000 0.00000 
NDTC381A DTC380       0 0        0.00000 0.00000 0.00000 0.00000 
NDTC381B DTC380       0 0        0.00000 0.00000 0.00000 0.00000 
NDTC381S              0 0        0.00000 0.00000 0.00000 0.00000 
NDTC381T              0 0        0.00000 0.00000 0.00000 0.00000 
NDTH1531 DTH150       0 0        35.5123 0.00000 0.00000 0.00000 
NDTN1150 DTN110       0 0        0.00000 0.00000 0.00000 0.00000 
NDTN1151 DTN110       0 0        -29.803 0.00000 0.00000 0.00000 
NDTO153A DTO150       0 0        -18.470 0.00000 0.00000 0.00000 
NDVTB 5A DVTB11       0 0        0.00000 0.00000 0.00000 0.00000 
NDVTB 5B DVTB11       0 0        -12.720 0.00000 0.00000 0.00000 
NDVTP 5A DVTP11       0 0        17.9674 -4.6894 0.00000 0.00000 
NDVTP 5B DVTP11       0 0        0.00000 0.00000 0.00000 0.00000 
NDWL1531 DWL150       0 0        -25.773 0.00000 0.00000 0.00000 
NDZO222A DZO220       0 0        1.32276 0.27626 0.00000 0.00000 
NDZO222B DZO220       0 0        0.00000 0.00000 0.00000 0.00000 
NDZS115A DZS110       0 0        1.17762 0.00000 0.00000 0.00000 
NDZW115A DZW110       0 0        0.00000 0.00000 0.00000 0.00000 
NDZW115B DZW110       0 0        0.00000 0.00000 0.00000 0.00000 
NEBG115A EBG110       0 0        0.00000 0.00000 0.00000 0.00000 
NEBG115B EBG110       0 0        -1.2800 -0.4254 0.00000 0.00000 
NEBK113A EBK150       0 0        -5.1130 -8.0462 0.00000 0.00000 
NEC30A1  EOS380       0 0        0.00000 0.00000 0.00000 0.00000 
NEC31A1  EOS380       0 0        0.00000 0.00000 0.00000 0.00000 
NEC3CA2  EC-3         0 0        0.00000 0.00000 0.00000 0.00000 
NEC4CA2  EC-4         0 0        0.00000 0.00000 0.00000 0.00000 
NEC5CA2  EC-5         0 0        0.00000 0.00000 0.00000 0.00000 
NEC6CA1  EC-6         0 0        0.00000 0.00000 0.00000 0.00000 
NEC7CA1  EC-7         0 0        0.00000 0.00000 0.00000 0.00000 
NECL N51 ECL Netwerk  0 0        0.00000 0.00000 0.00000 0.00000 
NEDC3811 EDC380       0 0        0.00000 0.00000 0.00000 0.00000 
NEDC381A EDC380       0 0        0.00000 0.00000 0.00000 0.00000 
NEDC381B EDC380       0 0        0.00000 0.00000 0.00000 0.00000 
NEDC381C EDC380       0 0        0.00000 0.00000 0.00000 0.00000 
NEDC381D EDC380       0 0        0.00000 0.00000 0.00000 0.00000 
NEDC381E EDC380       0 0        0.00000 0.00000 0.00000 0.00000 
NEDC381F EDC380       0 0        0.00000 0.00000 0.00000 0.00000 
NEDE153A EDE150       0 0        0.00000 0.00000 0.00000 0.00000 
NEDE153B EDE150       0 0        5.51148 -18.563 0.00000 0.00000 
NEEM-510 Eemshaven 05 0 0        0.00000 72.1593 0.00000 0.00000 
NEEM-511 Eemshaven 05 0 0        0.00000 72.3023 0.00000 0.00000 
NEEM-512 Eemshaven 05 0 0        0.00000 0.00000 0.00000 0.00000 
NEEM1151 EEM110       0 0        0.00000 0.00000 0.00000 0.00000 
NEEM2220 EEM220       0 0        0.00000 0.00000 0.00000 0.00000 
NEEM2221 EEM220       0 0        0.00000 0.00000 0.00000 0.00000 
NEEM2222 EEM220       0 0        0.00000 0.00000 0.00000 0.00000 
NEEM2223 EEM220       0 0        0.00000 0.00000 0.00000 0.00000 
NEEM2224 EEM220       0 0        0.00000 0.00000 0.00000 0.00000 
NEEM2225 EEM220       0 0        0.00000 0.00000 0.00000 0.00000 
NEEM2226 EEM220       0 0        0.00000 0.00000 0.00000 0.00000 
NEEM2227 EEM220       0 0        0.00000 0.00000 0.00000 0.00000 
NEEM2228 EEM220       0 0        0.00000 0.00000 0.00000 0.00000 
NEEM2229 EEM220       0 0        0.00000 0.00000 0.00000 0.00000 
NEEM222A EEM220       0 0        0.00000 0.00000 0.00000 0.00000 
NEEM222B EEM220       0 0        0.00000 0.00000 0.00000 0.00000 
NEEM222I EEM220       0 0        0.00000 0.00000 0.00000 0.00000 
NEEM222J EEM220       0 0        0.00000 0.00000 0.00000 0.00000 
NEEM3810 EEM380       0 0        0.00000 0.00000 0.00000 0.00000 
NEEM3811 EEM380       0 0        0.00000 0.00000 0.00000 0.00000 
NEEM3812 EEM380       0 0        0.00000 0.00000 0.00000 0.00000 
NEEM3813 EEM380       0 0        0.00000 0.00000 0.00000 0.00000 
NEEM3814 EEM380       0 0        0.00000 0.00000 0.00000 0.00000 
NEEM3815 EEM380       0 0        0.00000 0.00000 0.00000 0.00000 
NEEM3816 EEM380       0 0        0.00000 0.00000 0.00000 0.00000 
NEEM3817 EEM380       0 0        0.00000 0.00000 0.00000 0.00000 
NEEM3818 EEM380       0 0        0.00000 0.00000 0.00000 0.00000 
NEEM3819 EEM380       0 0        0.00000 0.00000 0.00000 0.00000 
NEEM381A EEM380       0 0        0.00000 0.00000 0.00000 0.00000 
NEEM381B EEM380       0 0        0.00000 0.00000 0.00000 0.00000 
NEEM381C EEM380       0 0        0.00000 0.00000 0.00000 0.00000 
NEEM381D EEM380       0 0        0.00000 0.00000 0.00000 0.00000 
NEEM381E EEM380       0 0        0.00000 0.00000 0.00000 0.00000 
NEEM381S              0 0        0.00000 0.00000 0.00000 0.00000 
NEEM381T              0 0        0.00000 0.00000 0.00000 0.00000 
NEEM381U              0 0        0.00000 0.00000 0.00000 0.00000 
NEGEN_10 MVL380       0 0        0.00000 0.00000 0.00000 0.00000 
NEGEN_11 Enecogen 380 0 2 376.40 0.00000 0.00000 -231.47 116.205 0.00000 -450.00 200.000 -350.00 
NEGEN_12 Enecogen 380 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -450.00 200.000 -350.00 
NEHA2220 EHA220       0 0        0.00000 0.00000 -1.7897 0.32157                 
NEHA2221 EHA220       0 0        0.00000 0.00000 -1.7888 0.32213                 
NEHH-51  Eemshaven Ho 0 0        0.00000 0.00000 0.00000 0.00000 
NEHH2221 EHH220       0 0        0.00000 0.00000 0.00000 0.00000 
NEHH3811 EHH380       0 0        0.00000 0.00000 0.00000 0.00000 
NEHH381S              0 0        0.00000 0.00000 0.00000 0.00000 
NEHM1150 EHM110       0 0        -11.760 0.00000 0.00000 0.00000 
NEHM1151 EHM110       0 0        0.00000 0.00000 0.00000 0.00000 
NEHM1152 EHM110       0 0        0.00000 0.00000 0.00000 0.00000 
NEHM1153 EHM110       0 0        0.00000 0.00000 0.00000 0.00000 
NEHV-510 Eindhoven 05 0 0        0.00000 0.00000 0.00000 0.00000 
NEHV-511 Eindhoven 05 0 0        0.00000 0.00000 0.00000 0.00000 
NEHV-512 Eindhoven 05 0 0        0.00000 0.00000 0.00000 0.00000 
NEHV-513 Eindhoven 05 0 0        0.00000 0.00000 0.00000 0.00000 
NEHV381A EHV380       0 0        0.00000 0.00000 0.00000 0.00000 
NEHV381B EHV380       0 0        0.00000 0.00000 0.00000 0.00000 
NEHV381S              0 0        0.00000 0.00000 0.00000 0.00000 
NEHV381T              0 0        0.00000 0.00000 0.00000 0.00000 
NEHV381U              0 0        0.00000 0.00000 0.00000 0.00000 
NEHV381V              0 0        0.00000 0.00000 0.00000 0.00000 
NEHVN 3A EHVN15       0 0        73.4680 -3.7961 0.00000 0.00000 
NEHVN 3B EHVN15       0 0        0.00000 0.00000 0.00000 0.00000 
NEHVN 3C EHVN15       0 0        0.00000 0.00000 0.00000 0.00000 
NEHVN13A EHVN15       0 0        0.00000 0.00000 0.00000 0.00000 
NEHVO 3A EHVO15       0 0        79.6593 -19.305 0.00000 0.00000 
NEHVO 3B EHVO15       0 0        0.00000 0.00000 0.00000 0.00000 
NEHVW 3A EHVW15       0 0        0.00000 0.00000 0.00000 0.00000 
NEHVW 3B EHVW15       0 0        30.2397 -4.5970 0.00000 0.00000 
NEHVZ 3A EHVZ15       0 0        0.00000 0.00000 0.00000 0.00000 
NEHVZ 3B EHVZ15       0 0        71.5574 -4.8179 0.00000 0.00000 
NEHVZ 3C EHVZ15       0 0        0.00000 0.00000 0.00000 0.00000 
NELT153A ELT150       0 0        0.00000 0.00000 0.00000 0.00000 
NELT153B ELT150       0 0        -12.687 -4.1936 0.00000 0.00000 
NEMR1531 EMR150       0 0        27.9065 0.00000 0.00000 0.00000 
NEMW115A EMW110       0 0        -11.730 0.00000 0.00000 0.00000 
NEMW115B EMW110       0 0        -62.110 18.2404 0.00000 0.00000 
NEMZ1150 EMZ110       0 0        -29.567 36.3207 0.00000 0.00000 
NEMZ1151 EMZ110       0 0        0.00000 0.00000 0.00000 0.00000 
NENS-510 Ens 050      0 0        0.00000 0.00000 0.00000 0.00000 
NENS-511 Ens 050      0 0        0.00000 67.4448 0.00000 0.00000 
NENS-512 Ens 050      0 0        0.00000 66.8653 0.00000 0.00000 
NENS-513 Ens 050      0 0        0.00000 70.6530 0.00000 0.00000 
NENS-514 Ens 050      0 0        0.00000 70.6580 0.00000 0.00000 
NENS-515 Ens 050      0 0        0.00000 70.6641 0.00000 0.00000 
NENS1150 ENS110       0 0        0.00000 0.00000 0.00000 0.00000 
NENS1151 ENS110       0 0        0.00000 0.00000 0.00000 0.00000 
NENS222A ENS220       0 0        0.00000 0.00000 0.00000 0.00000 
NENS222B ENS220       0 0        0.00000 0.00000 0.00000 0.00000 
NENS3811 ENS380       0 0        0.00000 0.00000 0.00000 0.00000 
NENS381A ENS380       0 0        0.00000 0.00000 0.00000 0.00000 
NENS381B ENS380       0 0        0.00000 0.00000 0.00000 0.00000 
NENS381S              0 0        0.00000 0.00000 0.00000 0.00000 
NENS381T              0 0        0.00000 0.00000 0.00000 0.00000 
NENS381U              0 0        0.00000 0.00000 0.00000 0.00000 
NENS381V              0 0        0.00000 0.00000 0.00000 0.00000 
NENS381W              0 0        0.00000 0.00000 0.00000 0.00000 
NENS381X              0 0        0.00000 0.00000 0.00000 0.00000 
NEOS3810 EOS380       0 0        0.00000 0.00000 0.00000 0.00000 
NEOS3811 EOS380       0 0        0.00000 0.00000 0.00000 0.00000 
NEOS3812 EOS380       0 0        0.00000 0.00000 0.00000 0.00000 
NEOS3813 EOS380       0 0        0.00000 0.00000 0.00000 0.00000 
NEOS3814 EOS380       0 0        0.00000 0.00000 0.00000 0.00000 
NEOS3815 EOS380       0 0        0.00000 0.00000 0.00000 0.00000 
NEOS3818 EOS380       0 0        0.00000 0.00000 0.00000 0.00000 
NEOS3819 EOS380       0 0        0.00000 0.00000 0.00000 0.00000 
NEOS381A EOS380       0 0        0.71726 174.294 0.00000 0.00000 
NEOS381B EOS380       0 0        0.71726 174.295 0.00000 0.00000 
NEOS381I EOS380       0 0        0.00000 0.00000 0.00000 0.00000 
NEOS381J EOS380       0 0        0.00000 0.00000 0.00000 0.00000 
NERD153A ERD150       0 0        0.00000 0.00000 0.00000 0.00000 
NERD153B ERD150       0 0        -6.9700 4.33549 0.00000 0.00000 
NERP1531 ERP150       0 0        0.00000 0.00000 0.00000 0.00000 
NERP153A ERP150       0 0        53.7314 27.6928 0.00000 0.00000 
NERP153B ERP150       0 0        0.00000 0.00000 0.00000 0.00000 
NESDH 5A ESDH11       0 0        49.4196 1.84871 0.00000 0.00000 
NESDH 5B ESDH11       0 0        0.00000 0.00000 0.00000 0.00000 
NESDM 51 WKC Enschede 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -56.000 21.0000 -42.000 
NESDM 5A ESDM11       0 0        19.3453 0.51430 0.00000 0.00000 
NESDM 5B ESDM11       0 0        0.00000 0.00000 0.00000 0.00000 
NESDV 5A ESDV11       0 0        0.00000 0.00000 0.00000 0.00000 
NESDV 5B ESDV11       0 0        10.3616 -5.9031 0.00000 0.00000 
NESDW 5A ESDW11       0 0        0.00000 0.00000 0.00000 0.00000 
NESDW 5B ESDW11       0 0        -2.5000 -3.4670 0.00000 0.00000 
NETN153A ETN150       0 0        0.00000 0.00000 0.00000 0.00000 
NETN153B ETN150       0 0        0.00000 0.00000 0.00000 0.00000 
NETN153C ETN150       0 0        0.00000 0.00000 0.00000 0.00000 
NETN153D ETN150       0 0        0.00000 0.00000 0.00000 0.00000 
NETN153E ETN150       0 0        -5.5064 -5.9465 0.00000 0.00000 
NETN153F ETN150       0 0        0.00000 0.00000 0.00000 0.00000 
NEVEMW3  EHVO15       0 0        0.00000 0.00000 0.00000 0.00000 
NEVEMZ3  EHVO15       0 0        0.00000 0.00000 0.00000 0.00000 
NFLT-41  LLS380       0 0        0.00000 0.00000 0.00000 0.00000 
NGD15030 GD150        0 0        0.00000 0.00000 0.00000 0.00000 
NGD15031 GD150        0 0        0.00000 0.00000 0.00000 0.00000 
NGD1503A GD150        0 0        0.00000 0.00000 0.00000 0.00000 
NGD1503B GD150        0 0        -13.898 5.13849 0.00000 0.00000 
NGENN 3A GENN15       0 0        0.00000 0.00000 0.00000 0.00000 
NGENN 3B GENN15       0 0        0.00000 0.00000 0.00000 0.00000 
NGENN131 GENN15       0 0        -5.7800 5.67588 0.00000 0.00000 
NGK1105A GK110        0 0        0.41336 2.05275 0.00000 0.00000 
NGK1105B GK110        0 0        79.0512 6.19795 0.00000 0.00000 
NGLTK 5A GLTK11       0 0        0.00000 0.00000 0.00000 0.00000 
NGLTK 5B GLTK11       0 0        -45.220 -6.2220 0.00000 0.00000 
NGNBH 5A GNBH11       0 0        0.00000 0.00000 0.00000 0.00000 
NGNBH 5B GNBH11       0 0        9.27766 -1.7396 0.00000 0.00000 
NGNBS 5A GNBS11       0 0        0.00000 0.00000 0.00000 0.00000 
NGNBS 5B GNBS11       0 0        28.4392 -1.0816 0.00000 0.00000 
NGNHK 5A GNHK11       0 0        0.00000 0.00000 0.00000 0.00000 
NGNHK 5B GNHK11       0 0        47.9682 -4.4208 0.00000 0.00000 
NGNHU 5A GNHU11       0 0        0.00000 0.00000 0.00000 0.00000 
NGNHU 5B GNHU11       0 0        -6.7800 -15.086 0.00000 0.00000 
NGNHU151 GNHU11       0 0        0.00000 0.00000 0.00000 0.00000 
NGO1105A GO110        0 0        0.00000 0.00000 0.00000 0.00000 
NGO1105B GO110        0 0        -23.040 -2.6709 0.00000 0.00000 
NGRD1150 GRD110       0 0        0.00000 0.00000 0.00000 0.00000 
NGRD1151 GRD110       0 0        -10.360 -2.9619 0.00000 0.00000 
NGRTH 3A GRTH15       0 0        0.00000 0.00000 0.00000 0.00000 
NGRTH 3B GRTH15       0 0        66.5291 0.00000 0.00000 0.00000 
NGSP1530 GSP150       0 0        0.00000 0.00000 0.00000 0.00000 
NGSP1531 GSP150       0 0        0.00000 0.00000 0.00000 0.00000 
NGSP1532 GSP150       0 0        0.00000 0.00000 0.00000 0.00000 
NGSP1533 GSP150       0 0        -41.280 21.0253 0.00000 0.00000 
NGSP1534 GSP150       0 0        0.00000 0.00000 0.00000 0.00000 
NGSP1535 GSP150       0 0        0.00000 0.00000 0.00000 0.00000 
NGSP1536 GSP150       0 0        0.00000 0.00000 -8.6713 0.00000 0.00000 -150.00 187.500 -187.50 
NGSP1537 GSP150       0 0        0.00000 0.00000 0.00000 0.00000 
NGSP1538 GSP150       0 0        0.00000 0.00000 0.00000 0.00000 
NGSP153A GSP150       0 0        0.00000 0.00000 0.00000 0.00000 
NGSP153B GSP150       0 0        0.00000 0.00000 0.00000 0.00000 
NGT--510 Geertruidenb 0 0        0.00000 75.3332 0.00000 0.00000 
NGT--511 Geertruidenb 0 0        0.00000 75.3333 0.00000 0.00000 
NGT15031 GT150        0 0        0.00000 0.00000 0.00000 0.00000 
NGT1503A GT150        0 0        -12.200 -5.8238 0.00000 0.00000 
NGT1503B GT150        0 0        0.00000 0.00000 0.00000 0.00000 
NGT1503C GT150        0 0        0.00000 0.00000 0.00000 0.00000 
NGT3801A GT380        0 0        0.00000 0.00000 0.00000 0.00000 
NGT3801B GT380        0 0        0.00000 0.00000 0.00000 0.00000 
NGT3801S              0 0        0.00000 0.00000 0.00000 0.00000 
NGT3801T              0 0        0.00000 0.00000 0.00000 0.00000 
NGV15030 GV150        0 0        0.00000 0.00000 0.00000 0.00000 
NGV15031 GV150        0 0        0.00000 0.00000 0.00000 0.00000 
NGV1503A GV150        0 0        105.526 3.55308 0.00000 0.00000 
NGVL1530 GVL150       0 0        0.00000 0.00000 0.00000 0.00000 
NGVL1531 GVL150       0 0        0.00000 0.00000 0.00000 0.00000 
NGVL153A GVL150       0 0        0.00000 0.00000 0.00000 0.00000 
NGVL153B GVL150       0 0        48.0840 -28.310 0.00000 0.00000 
NGVT1531 GVT150       0 0        -8.5400 0.00000 0.00000 0.00000 
NGVT153A GVT150       0 0        0.00000 0.00000 0.00000 0.00000 
NGVT2 30 GVT2         0 0        0.00000 0.00000 0.00000 0.00000 
NGVT2 31 GVT2         0 0        0.00000 0.00000 0.00000 0.00000 
NGVT2 3A GVT2         0 0        0.00000 0.00000 0.00000 0.00000 
NGVT2 3B GVT2         0 0        0.00000 0.00000 0.00000 0.00000 
NHBG115A HBG110       0 0        11.8313 1.11325 0.00000 0.00000 
NHBG115B HBG110       0 0        0.00000 0.00000 0.00000 0.00000 
NHBY1151 HBY110       0 0        -37.857 -14.196 0.00000 0.00000 
NHCL115A HCL110       0 0        0.00000 0.00000 0.00000 0.00000 
NHCL115B HCL110       0 0        0.00000 0.00000 0.00000 0.00000 
NHD1503A HD150        0 0        0.00000 0.00000 0.00000 0.00000 
NHD1503B HD150        0 0        -14.317 -16.623 0.00000 0.00000 
NHDB1151 HDB110       0 0        -9.3000 0.00000 0.00000 0.00000 
NHDB115A HDB110       0 0        0.00000 0.00000 0.00000 0.00000 
NHDB115B HDB110       0 0        0.00000 0.00000 0.00000 0.00000 
NHELD 3A HELD15       0 0        0.00000 0.00000 0.00000 0.00000 
NHELD 3B HELD15       0 0        0.00000 0.00000 0.00000 0.00000 
NHELD 3C HELD15       0 0        0.00000 0.00000 0.00000 0.00000 
NHELD130 HELD15       0 0        0.00000 0.00000 0.00000 0.00000 
NHELD131 HELD15       0 0        0.00000 0.00000 0.00000 0.00000 
NHELD132 HELD15       0 0        -49.410 0.53226 0.00000 0.00000 
NHELD133 HELD15       0 0        0.00000 0.00000 0.00000 0.00000 
NHELD134 HELD15       0 0        0.00000 0.00000 0.00000 0.00000 
NHELD135 HELD15       0 0        0.00000 0.00000 0.00000 0.00000 
NHELD136 HELD15       0 0        0.00000 0.00000 0.00000 0.00000 
NHGL-510 HGL010       0 0        0.00000 0.00000 0.00000 0.00000 
NHGL-511 HGL010       0 0        0.00000 0.00000 0.00000 0.00000 
NHGL-512 HGL010       0 0        0.00000 0.00000 0.00000 0.00000 
NHGL381A HGL380       0 0        0.00000 0.00000 0.00000 0.00000 
NHGL381B HGL380       0 0        0.00000 0.00000 0.00000 0.00000 
NHGL381S              0 0        0.00000 0.00000 0.00000 0.00000 
NHGL381T              0 0        0.00000 0.00000 0.00000 0.00000 
NHGL381U              0 0        0.00000 0.00000 0.00000 0.00000 
NHGLA151 HGLA11       0 0        0.00000 0.00000 0.00000 0.00000 
NHGLA152 HGLA11       0 0        0.00000 0.00000 0.00000 0.00000 
NHGLB 5A HGLB11       0 0        3.82129 0.28158 0.00000 0.00000 
NHGLB 5B HGLB11       0 0        0.00000 0.00000 0.00000 0.00000 
NHGLO 5A HGLO11       0 0        0.00000 0.00000 0.00000 0.00000 
NHGLO 5B HGLO11       0 0        0.00000 0.00000 0.00000 0.00000 
NHGLO 5C HGLO11       0 0        0.00000 0.00000 0.00000 0.00000 
NHGLS151 HGLS11       0 0        0.00000 0.00000 -8.9824 0.32313                 
NHGLS152 HGLS11       0 0        0.00000 0.00000 0.00000 0.00000 
NHGLW 5A HGLW11       0 0        25.3344 -66.116 0.00000 0.00000 
NHGLW 5B HGLW11       0 0        0.00000 0.00000 0.00000 0.00000 
NHGV115A HGV110       0 0        -33.440 -3.7145 0.00000 0.00000 
NHGV115B HGV110       0 0        0.00000 0.00000 0.00000 0.00000 
NHK1503A HK150        0 0        0.00000 0.00000 0.00000 0.00000 
NHK1503B HK150        0 0        185.002 24.9048 0.00000 0.00000 
NHMM153A HMM150       0 0        0.00000 0.00000 0.00000 0.00000 
NHMM153B HMM150       0 0        167.162 -57.900 0.00000 0.00000 
NHMO153A HMO150       0 0        0.00000 0.00000 0.00000 0.00000 
NHMO153B HMO150       0 0        -4.9100 0.36331 0.00000 0.00000 
NHMZ153A HMZ150       0 0        0.00000 0.00000 0.00000 0.00000 
NHMZ153B HMZ150       0 0        -7.5100 0.00000 0.00000 0.00000 
NHNL3811 HNL380       0 0        0.00000 0.00000 -20.392 0.00000                 
NHNL3812 HNL380       0 0        0.00000 0.00000 0.00000 0.00000 
NHNL381A HNL380       0 0        0.00000 0.00000 0.00000 0.00000 
NHPS153A HPS150       0 0        0.00000 0.00000 0.00000 0.00000 
NHPS153B HPS150       0 0        0.00000 0.00000 0.00000 0.00000 
NHPS153C HPS150       0 0        -9.2700 0.00000 0.00000 0.00000 
NHPS153D HPS150       0 0        0.00000 0.00000 0.00000 0.00000 
NHPS153E HPS150       0 0        0.00000 0.00000 0.00000 0.00000 
NHPT153A HPT150       0 0        -12.480 -2.1842 0.00000 0.00000 
NHRST 3A HRST15       0 0        0.00000 0.00000 0.00000 0.00000 
NHRST 3B HRST15       0 0        -21.120 3.88460 0.00000 0.00000 
NHRV1150 HRV110       0 0        0.00000 0.00000 0.00000 0.00000 
NHRV1151 HRV110       0 0        0.00000 0.00000 0.00000 0.00000 
NHRV1152 HRV110       0 0        -25.983 -9.4307 0.00000 0.00000 
NHRV1153 HRV110       0 0        0.00000 0.00000 0.00000 0.00000 
NHSR153A HSR150       0 0        0.00000 0.00000 -12.688 0.61500                 
NHSR153B HSR150       0 0        0.00000 0.00000 -12.688 0.61492                 
NHSRW 3  HSR150       0 0        0.00000 0.00000 0.00000 0.00000 
NHSRZ 3  HSR150       0 0        0.00000 0.00000 0.00000 0.00000 
NHST153A VLO150       0 0        -6.9400 0.00000 0.00000 0.00000 
NHSW0221 HSW020       0 0        0.00000 0.00000 0.00000 0.00000 
NHSW0222 HSW020       0 0        0.00000 0.00000 0.00000 0.00000 
NHSW0223 HSW020       0 0        0.00000 0.00000 0.00000 0.00000 
NHSW222A HSW220       0 0        0.00000 0.00000 0.00000 0.00000 
NHSW222B HSW220       0 0        0.00000 0.00000 0.00000 0.00000 
NHSW222S              0 0        0.00000 0.00000 0.00000 0.00000 
NHSW222T              0 0        0.00000 0.00000 0.00000 0.00000 
NHSW222U              0 0        0.00000 0.00000 0.00000 0.00000 
NHTM153A HTM150       0 0        0.00000 0.00000 0.00000 0.00000 
NHTM153B HTM150       0 0        -12.140 -2.4691 0.00000 0.00000 
NHTN153A HTN150       0 0        114.529 -1.9121 0.00000 0.00000 
NHTN153B HTN150       0 0        0.00000 0.00000 0.00000 0.00000 
NHTW1531 HTW150       0 0        0.00000 0.00000 0.00000 0.00000 
NHTW153A HTW150       0 0        -0.6700 0.54499 0.00000 0.00000 
NHTW153B HTW150       0 0        0.00000 0.00000 0.00000 0.00000 
NHTW153C HTW150       0 0        0.00000 0.00000 0.00000 0.00000 
NHTW153D HTW150       0 0        0.00000 0.00000 0.00000 0.00000 
NHTW153E HTW150       0 0        0.00000 0.00000 0.00000 0.00000 
NHUSK 3A HUSK15       0 0        26.5102 -8.0299 0.00000 0.00000 
NHW1503A HW150        0 0        289.617 -5.1994 0.00000 0.00000 
NHZL381A HZL380       0 0        0.00000 0.00000 -102.60 0.00000                 
NHZL381B HZL380       0 0        0.00000 0.00000 0.00000 0.00000 
NIBG1531 IBG150       0 0        0.04777 0.49627 0.00000 0.00000 
NISM1150 ISM110       0 0        -15.500 -2.9805 0.00000 0.00000 
NISM1151 ISM110       0 0        0.00000 0.00000 0.00000 0.00000 
NKBG1530 KBG150       0 0        38.6355 -14.374 0.00000 0.00000 
NKBG1531 KBG150       0 0        0.00000 0.00000 0.00000 0.00000 
NKBG1532 KBG150       0 0        0.00000 0.00000 0.00000 0.00000 
NKBG1533 KBG150       0 0        0.00000 0.00000 0.00000 0.00000 
NKBT1531 KBT150       0 0        0.00000 0.00000 0.00000 0.00000 
NKELP 31 KELP15       0 0        -4.3500 -1.7408 0.00000 0.00000 
NKELP 32 KELP15       0 0        0.00000 0.00000 0.00000 0.00000 
NKELP 33 KELP15       0 0        0.00000 0.00000 0.00000 0.00000 
NKERNC31 Kerncentrale 0 0        0.00000 0.00000 0.00000 0.00000 
NKIJ-510 KIJ50        0 0        0.00000 0.00000 0.00000 0.00000 
NKIJ-511 KIJ50        0 0        0.00000 97.8799 0.00000 0.00000 
NKIJ-512 KIJ50        0 0        0.00000 0.00000 0.00000 0.00000 
NKIJ153E KIJ150       0 0        1.46973 -12.616 0.00000 0.00000 
NKIJ153F KIJ150       0 0        0.00000 0.00000 0.00000 0.00000 
NKIJ381A KIJ380       0 0        0.00000 0.00000 0.00000 0.00000 
NKIJ381B KIJ380       0 0        0.00000 0.00000 0.00000 0.00000 
NKIJ381S              0 0        0.00000 0.00000 0.00000 0.00000 
NKIJ381T              0 0        0.00000 0.00000 0.00000 0.00000 
NKIJ381U              0 0        0.00000 0.00000 0.00000 0.00000 
NKNG153A KNG150       0 0        -20.900 0.00000 0.00000 0.00000 
NKP11050 KP110        0 0        0.00000 0.00000 0.00000 0.00000 
NKP11051 KP110        0 0        4.15198 -5.6157 0.00000 0.00000 
NKP11052 KP110        0 0        0.00000 0.00000 0.00000 0.00000 
NKP11053 KP110        0 0        0.00000 0.00000 0.00000 0.00000 
NKP11054 KP110        0 0        0.00000 0.00000 0.00000 0.00000 
NKP11055 KP110        0 0        0.00000 0.00000 0.00000 0.00000 
NKP11056 KP110        0 0        0.00000 0.00000 0.00000 0.00000 
NKP11057 KP110        0 0        0.00000 0.00000 0.00000 0.00000 
NKP11058 KP110        0 0        0.00000 0.00000 0.00000 0.00000 
NKP11059 KP110        0 0        0.00000 0.00000 0.00000 0.00000 
NKP1105A KP110        0 0        0.00000 0.00000 0.00000 0.00000 
NKP1105B KP110        0 0        0.00000 0.00000 0.00000 0.00000 
NKP1105C KP110        0 0        0.00000 0.00000 0.00000 0.00000 
NKRH153A KRH150       0 0        0.00000 0.00000 0.00000 0.00000 
NKRH153B KRH150       0 0        0.00000 0.00000 0.00000 0.00000 
NKRH153C KRH150       0 0        0.00000 0.00000 0.00000 0.00000 
NKRH153D KRH150       0 0        0.00000 0.00000 0.00000 0.00000 
NKRH153E KRH150       0 0        0.00000 0.00000 0.00000 0.00000 
NKRH153F KRH150       0 0        0.00000 0.00000 0.00000 0.00000 
NKRH153G KRH150       0 0        0.00000 0.00000 0.00000 0.00000 
NKWD1151 KWD110       0 0        0.00000 0.00000 -102.87 0.00000 0.00000 -103.00 84.0000 -84.000 
NKWD115A KWD110       0 0        0.00000 0.00000 0.00000 0.00000 
NKWD115B KWD110       0 0        -2.3400 2.99328 0.00000 0.00000 
NKZZ1151 KZZ110       0 0        -9.8200 -2.0224 0.00000 0.00000 
NKZZ1152 KZZ110       0 0        0.00000 0.00000 0.00000 0.00000 
NLAGE 31 Lage Weide 6 0 0        0.00000 0.00000 0.00000 0.00000 
NLC1503A LC150        0 0        0.00000 0.00000 -14.104 2.97658                 
NLC1503B LC150        0 0        0.00000 0.00000 -14.104 2.97688                 
NLD1503A LD150        0 0        91.4906 -42.008 0.00000 0.00000 
NLELYS1A Lelystad 050 0 0        0.00000 0.00000 0.00000 0.00000 
NLGK153A LGK150       0 0        0.00000 0.00000 0.00000 0.00000 
NLGK153B LGK150       0 0        0.00000 0.00000 0.00000 0.00000 
NLIAND21 Liander Petr 0 0        -2.0000 0.00000 0.00000 0.00000 
NLIMM 3A LIMM15       0 0        0.00000 0.00000 0.00000 0.00000 
NLIMM 3B LIMM15       0 0        82.4885 -13.445 0.00000 0.00000 
NLLS-510 Lelystad 050 0 0        0.00000 0.00000 0.00000 0.00000 
NLLS-511 Lelystad 050 0 0        0.00000 0.00000 0.00000 0.00000 
NLLS153A LLS150       0 0        0.00000 0.00000 0.00000 0.00000 
NLLS153B LLS150       0 0        -5.2870 3.08096 -4.5404 0.00000                 187.500 -187.50 
NLLS381A LLS380       0 0        0.00000 0.00000 0.00000 0.00000 
NLLS381B LLS380       0 0        0.00000 0.00000 0.00000 0.00000 
NLLS381S              0 0        0.00000 0.00000 0.00000 0.00000 
NLLS381T              0 0        0.00000 0.00000 0.00000 0.00000 
NLLS381U              0 0        0.00000 0.00000 0.00000 0.00000 
NLMR1150 LMR110       0 0        0.00000 0.00000 0.00000 0.00000 
NLMR1151 LMR110       0 0        -40.607 -0.1757 0.00000 0.00000 
NLS1105A LS110        0 0        -11.370 -3.1989 0.00000 0.00000 
NLS1105B LS110        0 0        0.00000 0.00000 0.00000 0.00000 
NLSM022A LSM020       0 0        0.00000 0.00000 0.00000 0.00000 
NLSM1150 LSM110       0 0        0.00000 0.00000 0.00000 0.00000 
NLSM1151 LSM110       0 0        0.00000 0.00000 0.00000 0.00000 
NLSM222A LSM220       0 0        0.00000 0.00000 0.00000 0.00000 
NLSM222B LSM220       0 0        0.00000 0.00000 0.00000 0.00000 
NLSM222S              0 0        0.00000 0.00000 0.00000 0.00000 
NLSM222T              0 0        0.00000 0.00000 0.00000 0.00000 
NLTK1151 LTK110       0 0        0.00000 0.00000 0.00000 0.00000 
NLTK1152 LTK110       0 0        -19.150 3.00207 0.00000 0.00000 
NLUTT 3A LUTT15       0 0        0.00000 0.00000 0.00000 0.00000 
NLUTT 3B LUTT15       0 0        13.0438 -8.3472 0.00000 0.00000 
NLUTT 3C LUTT15       0 0        0.00000 0.00000 0.00000 0.00000 
NLW11050 LW110        0 0        0.00000 0.00000 0.00000 0.00000 
NLW11051 LW110        0 0        -44.607 -30.290 0.00000 0.00000 
NMAK115A MAK110       0 0        9.29603 -5.3215 0.00000 0.00000 
NMAK115B MAK110       0 0        0.00000 0.00000 0.00000 0.00000 
NMBT-510 Maasbracht 0 0 0        0.00000 0.00000 0.00000 0.00000 
NMBT-511 Maasbracht 0 0 0        0.00000 0.00000 0.00000 0.00000 
NMBT-512 Maasbracht 0 0 0        0.00000 0.00000 0.00000 0.00000 
NMBT-513 Maasbracht 0 0 0        0.00000 0.00000 0.00000 0.00000 
NMBT1531 MBT150       0 0        0.00000 0.00000 0.00000 0.00000 
NMBT153A MBT150       0 0        0.00000 0.00000 0.00000 0.00000 
NMBT153B MBT150       0 0        0.00000 0.00000 0.00000 0.00000 
NMBT153C MBT150       0 0        0.00000 0.00000 0.00000 0.00000 
NMBT153D MBT150       0 0        0.00000 0.00000 0.00000 0.00000 
NMBT153E MBT150       0 0        -1.9200 -8.0066 0.00000 0.00000 
NMBT153F MBT150       0 0        0.00000 0.00000 0.00000 0.00000 
NMBT381A MBT380       0 0        0.00000 0.00000 0.00000 0.00000 
NMBT381B MBT380       0 0        0.00000 0.00000 0.00000 0.00000 
NMBT381C MBT380       0 0        0.00000 0.00000 0.00000 0.00000 
NMBT381D MBT380       0 0        0.00000 0.00000 0.00000 0.00000 
NMBT381S              0 0        0.00000 0.00000 0.00000 0.00000 
NMBT381T              0 0        0.00000 0.00000 0.00000 0.00000 
NMBT381U              0 0        0.00000 0.00000 0.00000 0.00000 
NMBT381V              0 0        0.00000 0.00000 0.00000 0.00000 
NMDB103A MDB10b       0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -30.400 2.81481 -2.8148 
NMDB153A MDB150       0 0        0.00000 0.00000 0.00000 0.00000 
NMDB153B MDB150       0 0        -13.010 -0.7276 0.00000 0.00000 
NMDC381A MDC380       0 0        0.00000 0.00000 0.00000 0.00000 
NMDH1530 MDH150       0 0        0.00000 0.00000 -91.232 0.00000 0.00000 -150.00 187.500 -187.50 
NMDH1531 MDH150       0 0        -94.900 0.00000 0.00000 0.00000 
NMDK153A MDK150       0 0        0.00000 0.00000 0.00000 0.00000 
NMDK153B MDK150       0 0        -53.975 11.1586 0.00000 0.00000 
NMDK2_3  MDK2_        0 2 151.55 0.00000 0.00000 -13.688 33.9037 0.00000 -456.00 200.000 -373.40 
NMDM1531 MDM150       0 0        -20.570 160.892 0.00000 0.00000 
NMEE-510 Meeden 050   0 0        0.00000 71.5365 0.00000 0.00000 
NMEE115A MEE110       0 0        0.00000 0.00000 -4.0949 0.00000 0.00000 -150.00 187.500 -187.50 
NMEE115B MEE110       0 0        0.00000 0.00000 -149.80 0.00000 0.00000 -150.00 187.500 -187.50 
NMEE222A MEE220       0 0        0.00000 0.00000 -110.64 -25.303                 
NMEE222B MEE220       0 0        0.00000 0.00000 -57.360 6.75611                 
NMEE222S              0 0        0.00000 0.00000 0.00000 0.00000 
NMEE222T              0 0        0.00000 0.00000 0.00000 0.00000 
NMEE3811 MEE380       0 0        0.00000 0.00000 0.00000 0.00000 
NMEE3812 MEE380       0 0        0.00000 0.00000 0.00000 0.00000 
NMEE3813 MEE380       0 0        0.00000 0.00000 0.00000 0.00000 
NMEE381A MEE380       0 0        0.00000 0.00000 0.00000 0.00000 
NMEE381B MEE380       0 0        0.00000 0.00000 0.00000 0.00000 
NMEE381C MEE380       0 0        0.00000 0.00000 0.00000 0.00000 
NMEE381D MEE380       0 0        0.00000 0.00000 0.00000 0.00000 
NMEE381I MEE380       0 0        0.00000 0.00000 0.00000 0.00000 
NMEE381J MEE380       0 0        0.00000 0.00000 0.00000 0.00000 
NMEE381S              0 0        0.00000 0.00000 0.00000 0.00000 
NMEEDE22 Meeden 020   0 0        0.00000 0.00000 0.00000 0.00000 
NMEEDE23 Meeden 020   0 0        0.00000 0.00000 0.00000 0.00000 
NMERWE31 Merwedekanaa 0 0        0.00000 0.00000 0.00000 0.00000 
NMKT1530 MKT150       0 0        0.00000 0.00000 0.00000 0.00000 
NMKT153A MKT150       0 0        0.00000 0.00000 0.00000 0.00000 
NMKT153B MKT150       0 0        0.32885 0.00000 0.00000 0.00000 
NMLBK 3A MLBK15       0 0        28.7883 -1.7482 0.00000 0.00000 
NMLBK 3B MLBK15       0 0        0.00000 0.00000 0.00000 0.00000 
NMLBK131 MLBK15       0 0        0.00000 0.00000 0.00000 0.00000 
NMNZL151 MNZL11       0 0        -9.4372 7.85579 0.00000 0.00000 
NMP1105A MP110        0 0        0.00000 0.00000 0.00000 0.00000 
NMP1105B MP110        0 0        0.00000 0.00000 0.00000 0.00000 
NMPL115A MP110        0 0        35.4388 -3.1334 0.00000 0.00000 
NMPL115B MP110        0 0        0.00000 0.00000 0.00000 0.00000 
NMRUM 3A MRUM15       0 0        0.00000 0.00000 0.00000 0.00000 
NMRUM 3B MRUM15       0 0        13.3745 -4.7471 0.00000 0.00000 
NMSECT1  SMH380       0 0        0.00000 0.00000 0.00000 0.00000 
NMSK115A MSKZ11       0 0        -32.270 0.00000 0.00000 0.00000 
NMSK115B MSKZ11       0 0        0.00000 0.00000 0.00000 0.00000 
NMSKD151 MSKD11       0 0        6.57765 0.17696 0.00000 0.00000 
NMSKJ15  MSKD11       0 0        0.00000 0.00000 0.00000 0.00000 
NMSW1531 MSW150       0 0        48.2363 0.00000 0.00000 0.00000 
NMSW153A MSW150       0 0        0.00000 0.00000 0.00000 0.00000 
NMTWD 5  KWD110       0 0        0.00000 0.00000 0.00000 0.00000 
NMTWS 5A MTWS11       0 0        1.01962 0.00000 0.00000 0.00000 
NMV-E 1  MVL380       0 0        0.00000 0.00000 0.00000 0.00000 
NMVL-510 Maasvlakte 0 0 0        0.00000 96.8077 0.00000 0.00000 
NMVL-511 Maasvlakte 0 0 0        0.00000 50.3338 0.00000 0.00000 
NMVL3810 MVL380       0 0        0.00000 0.00000 0.00000 0.00000 
NMVL3811 MVL380       0 0        0.00000 0.00000 0.00000 0.00000 
NMVL3812 MVL380       0 0        0.00000 0.00000 0.00000 0.00000 
NMVL3813 MVL380       0 0        0.00000 0.00000 0.00000 0.00000 
NMVL3814 MVL380       0 0        0.00000 0.00000 0.00000 0.00000 
NMVL3815 MVL380       0 0        0.00000 0.00000 0.00000 0.00000 
NMVL3816 MVL380       0 0        0.00000 170.945 0.00000 0.00000 
NMVL3817 MVL380       0 0        0.00000 0.00000 0.00000 0.00000 
NMVL3818 MVL380       0 0        0.00000 0.00000 0.00000 0.00000 
NMVL3819 MVL380       0 0        0.00000 0.00000 0.00000 0.00000 
NMVL381A MVL380       0 0        0.00000 0.00000 0.00000 0.00000 
NMVL381B MVL380       0 0        0.00000 0.00000 0.00000 0.00000 
NMVL381I MVL380       0 0        0.00000 0.00000 0.00000 0.00000 
NMVL381J MVL380       0 0        0.00000 0.00000 0.00000 0.00000 
NMVL381K MVL380       0 0        0.00000 0.00000 0.00000 0.00000 
NMVL381L MVL380       0 0        0.00000 0.00000 0.00000 0.00000 
NMVL381M MVL380       0 0        0.00000 0.00000 0.00000 0.00000 
NMVL381S              0 0        0.00000 0.00000 0.00000 0.00000 
NMVL381T              0 0        0.00000 0.00000 0.00000 0.00000 
NMVLA33  MVL150       0 0        142.784 13.2686 0.00000 0.00000 
NMVLA334 MVL150       0 0        0.00000 0.00000 0.00000 0.00000 
NMVLA43  MVL150       0 0        0.00000 0.00000 0.00000 0.00000 
NMVLB334 MVL150       0 0        0.00000 0.00000 0.00000 0.00000 
NMVLB33A MVL150       0 0        0.00000 0.00000 0.00000 0.00000 
NMVLB43  MVL150       0 0        0.00000 0.00000 0.00000 0.00000 
NMVTR11  MVL380       0 0        0.00000 0.00000 0.00000 0.00000 
NMVTR21  MVL380       0 0        0.00000 0.00000 0.00000 0.00000 
NMVTR310 MVL380       0 0        0.00000 0.00000 0.00000 0.00000 
NMVTR311 MVL380       0 0        0.00000 0.00000 0.00000 0.00000 
NMZ1503A MZ150        0 0        0.00000 0.00000 0.00000 0.00000 
NMZ1503B MZ150        0 0        -20.180 -6.3430 0.00000 0.00000 
NNDK153A NDK150       0 0        0.00000 0.00000 0.00000 0.00000 
NNDK153B NDK150       0 0        0.00000 0.00000 0.00000 0.00000 
NNDP1531 NDP150       0 0        72.6229 6.82041 0.00000 0.00000 
NNEDW 3A NEDW15       0 0        0.00000 0.00000 0.00000 0.00000 
NNEDW 3B NEDW15       0 0        -4.2400 0.00000 0.00000 0.00000 
NNEDW 3C NEDW15       0 0        0.00000 0.00000 0.00000 0.00000 
NNIWG 3A NIWG15       0 0        0.00000 0.00000 0.00000 0.00000 
NNIWG 3B NIWG15       0 0        -6.3600 -12.675 0.00000 0.00000 
NNM1503A NM150        0 0        0.00000 0.00000 0.00000 0.00000 
NNM1503B NM150        0 0        -3.0000 -8.2490 0.00000 0.00000 
NNMR153A NMR150       0 0        0.00000 0.00000 0.00000 0.00000 
NNMR153B NMR150       0 0        141.228 0.00000 0.00000 0.00000 
NNO1105A NO110        0 0        132.452 125.720 0.00000 0.00000 
NNOP A51 NOP Agrowind 0 0        0.00000 0.00000 -151.38 0.00000 0.00000 -203.20 254.000 -254.00 
NNOPV 5A NOPV11       0 0        0.55666 -0.8978 0.00000 0.00000 
NNOPV 5B NOPV11       0 0        0.00000 0.00000 0.00000 0.00000 
NNRB1531 NRB150       0 0        0.00000 0.00000 0.00000 0.00000 
NNRB153A NRB150       0 0        0.00000 0.00000 0.00000 0.00000 
NNRB153B NRB150       0 0        0.00000 0.00000 0.00000 0.00000 
NNRB153C NRB150       0 0        0.00000 0.00000 0.00000 0.00000 
NNVD1150 NVD110       0 0        0.00000 0.00000 0.00000 0.00000 
NNVD1151 NVD110       0 0        0.00000 0.00000 0.00000 0.00000 
NNVD115A NVD110       0 0        16.2405 6.87181 0.00000 0.00000 
NNVD115B NVD110       0 0        0.00000 0.00000 0.00000 0.00000 
NOBG153A OBG150       0 0        -5.8400 -4.5327 0.00000 0.00000 
NODL1531 ODL150       0 0        0.00000 0.00000 0.00000 0.00000 
NODL1532 ODL150       0 0        0.00000 0.00000 0.00000 0.00000 
NODL153A ODL150       0 0        0.00000 0.00000 -4.2562 1.35742                 
NODL153B ODL150       0 0        7.16768 0.91731 0.00000 0.00000 
NODR153A ODR150       0 0        0.00000 0.00000 -7.9665 0.46827                 
NODR153B ODR150       0 0        0.00000 0.00000 -7.9667 0.46837                 
NODZ115A ODZ110       0 0        -2.1800 -9.3575 0.00000 0.00000 
NODZ115B ODZ110       0 0        0.00000 0.00000 0.00000 0.00000 
NOHK1150 OHK110       0 0        0.00000 0.00000 0.00000 0.00000 
NOHK1151 OHK110       0 0        -6.2004 68.6141 0.00000 0.00000 
NOHK1152 OHK110       0 0        0.00000 0.00000 -165.25 148.164 0.00000 -200.00 250.000 -250.00 
NOHK1153 OHK110       0 0        0.00000 0.00000 -175.65 157.494 0.00000 -200.00 250.000 -250.00 
NOHK222A OHK220       0 0        0.00000 0.00000 0.00000 0.00000 
NOHK222B OHK220       0 0        0.00000 0.00000 0.00000 0.00000 
NOHK222S              0 0        0.00000 0.00000 0.00000 0.00000 
NOHK222T              0 0        0.00000 0.00000 0.00000 0.00000 
NOHK222U              0 0        0.00000 0.00000 0.00000 0.00000 
NOL1105A OL110        0 0        -7.8300 -2.5614 0.00000 0.00000 
NOL1105B OL110        0 0        0.00000 0.00000 0.00000 0.00000 
NOM15031 OM150        0 0        0.00000 0.00000 0.00000 0.00000 
NOM1503A OM150        0 0        123.439 -22.284 0.00000 0.00000 0.00000 -48.000 5.00000 -5.0000 
NOM1503B OM150        0 0        0.00000 0.00000 0.00000 0.00000 
NOMD115A OMD110       0 0        -1.5900 3.81769 0.00000 0.00000 
NOMD115B OMD110       0 0        0.00000 0.00000 0.00000 0.00000 
NOMV115A OMV110       0 0        0.00000 0.00000 0.00000 0.00000 
NOMV115B OMV110       0 0        60.6263 2.67967 0.00000 0.00000 
NOMVZL5  OMD110       0 0        0.00000 0.00000 0.00000 0.00000 
NOPB153A OPB150       0 0        0.00000 0.00000 0.00000 0.00000 
NOPD222A OPD220       0 0        189.742 0.00000 0.00000 0.00000 
NOPD222B OPD220       0 0        0.00000 0.00000 0.00000 0.00000 
NOS15031 OS150        0 0        0.00000 0.00000 0.00000 0.00000 
NOSS153A OS150        0 0        0.00000 0.00000 0.00000 0.00000 
NOSS153B OS150        0 0        43.6877 0.00000 0.00000 0.00000 
NOTD153A OTD150       0 0        0.00000 0.00000 0.00000 0.00000 
NOTD153B OTD150       0 0        0.00000 0.00000 0.00000 0.00000 
NOTD153C OTD150       0 0        20.9436 -9.4251 0.00000 0.00000 
NOTD153D OTD150       0 0        0.00000 0.00000 0.00000 0.00000 
NOTD153E OTD150       0 0        0.00000 0.00000 0.00000 0.00000 
NOTD153F OTD150       0 0        0.00000 0.00000 0.00000 0.00000 
NOTH1531 OTH150       0 0        0.00000 0.00000 0.00000 0.00000 
NOTL1531 OTL150       0 0        0.35772 5.16513 0.00000 0.00000 
NOTL153A OTL150       0 0        0.00000 0.00000 0.00000 0.00000 
NOTL153B OTL150       0 0        0.00000 0.00000 0.00000 0.00000 
NOTL153D OTL150       0 0        -114.65 -25.312 -0.0906 -2.9620                 
NOTL153E OTL150       0 0        0.00000 0.00000 0.00000 0.00000 
NOTL153G OTL150       0 0        0.00000 0.00000 0.00000 0.00000 
NOTL153H OTL150       0 0        0.00000 0.00000 0.00000 0.00000 
NOTL153I OTL150       0 0        0.00000 0.00000 0.00000 0.00000 
NOUDEH21 Oudehaske 02 0 0        0.00000 0.00000 0.00000 0.00000 
NOUDEH22 Oudehaske 02 0 0        0.00000 0.00000 0.00000 0.00000 
NOUDEH2A Oudehaske 02 0 0        0.00000 0.00000 0.00000 0.00000 
NOWD1150 OWD110       0 0        0.00000 0.00000 0.00000 0.00000 
NOWD1151 OWD110       0 0        -60.650 0.00000 0.00000 0.00000 
NOZN-510 Oostzaan 050 0 0        0.00000 0.00000 0.00000 0.00000 
NOZN-511 Oostzaan 050 0 0        0.00000 0.00000 0.00000 0.00000 
NOZN-512 Oostzaan 050 0 0        0.00000 0.00000 0.00000 0.00000 
NOZN1530 OZN150       0 0        0.00000 0.00000 0.00000 0.00000 
NOZN1531 OZN150       0 0        0.00000 0.00000 0.00000 0.00000 
NOZN1533 OZN150       0 0        0.00000 0.00000 0.00000 0.00000 
NOZN1535 OZN150       0 0        0.00000 0.00000 0.00000 0.00000 
NOZN3810 OZN380       0 0        0.00000 0.00000 0.00000 0.00000 
NOZN3811 OZN380       0 0        0.00000 0.00000 0.00000 0.00000 
NOZN381A OZN380       0 0        0.00000 0.00000 0.00000 0.00000 
NOZN381B OZN380       0 0        0.00000 0.00000 0.00000 0.00000 
NOZN381S              0 0        0.00000 0.00000 0.00000 0.00000 
NOZN381T              0 0        0.00000 0.00000 0.00000 0.00000 
NOZN381U              0 0        0.00000 0.00000 0.00000 0.00000 
NPCBRW3  BD150        0 0        0.00000 0.00000 0.00000 0.00000 
NPCH153A PCH150       0 0        0.00000 0.00000 0.00000 0.00000 
NPCH153B PCH150       0 0        -1.8300 -2.7463 0.00000 0.00000 
NPHP153A PHP150       0 0        30.8643 9.52100 0.00000 0.00000 
NPHP153B PHP150       0 0        0.00000 0.00000 0.00000 0.00000 
NPMP153A PMP150       0 0        0.00000 0.00000 0.00000 0.00000 
NPMP153B PMP150       0 0        19.3398 -5.0224 0.00000 0.00000 
NRBB2221 RBB220       0 0        0.00000 0.00000 0.00000 0.00000 
NRBB222A RBB220       0 0        0.00000 0.00000 0.00000 0.00000 
NRBB222B RBB220       0 0        0.00000 0.00000 0.00000 0.00000 
NRBB222S              0 0        0.00000 0.00000 0.00000 0.00000 
NRBB222T              0 0        0.00000 0.00000 0.00000 0.00000 
NRK10 31 RK10         0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -66.500 1.00000 -1.0000 
NRK1503A RK150        0 0        75.3236 0.00000 0.00000 0.00000 
NRK1503B RK150        0 0        -0.4400 26.0882 0.00000 0.00000 
NRLL-510 RLL050       0 0        0.00000 0.00000 0.00000 0.00000 
NRLL0512 RLL050       0 0        0.00000 0.00000 0.00000 0.00000 
NRLL1530 RLL150       0 0        0.00000 0.00000 0.00000 0.00000 
NRLL1531 RLL150       0 0        0.00000 0.00000 0.00000 0.00000 
NRLL153A RLL150       0 0        -31.480 1.08013 0.00000 0.00000 
NRLL153B RLL150       0 0        -23.670 0.00000 0.00000 0.00000 
NRLL381A RLL380       0 0        0.00000 0.00000 0.00000 0.00000 
NRLL381B RLL380       0 0        0.00000 0.00000 0.00000 0.00000 
NRLL381C RLL380       0 0        0.00000 0.00000 0.00000 0.00000 
NRLL381S              0 0        0.00000 0.00000 0.00000 0.00000 
NRLL381T              0 0        0.00000 0.00000 0.00000 0.00000 
NRMND 3A RMND15       0 0        0.00000 0.00000 0.00000 0.00000 
NRMND 3B RMND15       0 0        0.00000 0.00000 0.00000 0.00000 
NRMND 3C RMND15       0 0        13.3010 -2.9601 0.00000 0.00000 
NROBBE22 Robbenplaat  0 0        0.00000 0.00000 0.00000 0.00000 
NROBBE23 Robbenplaat  0 0        0.00000 0.00000 0.00000 0.00000 
NRS1105A RS110        0 0        -4.6500 0.00000 0.00000 0.00000 
NRS1105B RS110        0 0        0.00000 0.00000 0.00000 0.00000 
NRSB153A RSB150       0 0        0.00000 0.00000 0.00000 0.00000 
NRSD153A RSD150       0 0        0.00000 0.00000 0.00000 0.00000 
NRSD153B RSD150       0 0        -24.570 5.00678 0.00000 0.00000 
NRSWRW3  RSD150       0 0        0.00000 0.00000 0.00000 0.00000 
NRSWRZ3  RSD150       0 0        0.00000 0.00000 0.00000 0.00000 
NRT1105A RT110        0 0        -14.600 0.00000 0.00000 0.00000 
NRT1105B RT110        0 0        0.00000 0.00000 0.00000 0.00000 
NRTC153A RTC150       0 0        0.00000 0.00000 0.00000 0.00000 
NRTC153B RTC150       0 0        109.256 -0.3823 0.00000 0.00000 
NRTM1531 RTM150       0 0        165.657 -4.8289 0.00000 0.00000 
NRTW1530 RTW150       0 0        0.00000 0.00000 0.00000 0.00000 
NRTW1531 RTW150       0 0        0.00000 0.00000 0.00000 0.00000 
NRTW1532 RTW150       0 0        0.00000 0.00000 0.00000 0.00000 
NRTW1533 RTW150       0 0        0.00000 0.00000 0.00000 0.00000 
NRTW1534 RTW150       0 0        0.00000 0.00000 0.00000 0.00000 
NRTW1535 RTW150       0 0        0.00000 0.00000 0.00000 0.00000 
NRTW1536 RTW150       0 0        3.82697 32.3641 0.00000 0.00000 
NRTW153A RTW150       0 0        0.06262 30.9739 0.00000 0.00000 
NRTW153B RTW150       0 0        85.8872 4.94029 0.00000 0.00000 
NRTW153E RTW150       0 0        0.00000 0.00000 0.00000 0.00000 
NRTW153F RTW150       0 0        0.00000 0.00000 0.00000 0.00000 
NRTZ153A RTZ150       0 0        0.00000 0.00000 0.00000 0.00000 
NRTZ153B RTZ150       0 0        74.9010 0.00000 0.00000 0.00000 
NRW1503A RW150        0 0        77.3077 -1.7586 0.00000 0.00000 
NRW1503B RW150        0 0        0.00000 0.00000 0.00000 0.00000 
NRWD1151 RWD110       0 0        -7.1770 -14.559 0.00000 0.00000 
NRWE I51 RWE Innogy W 0 0        0.00000 0.00000 -62.231 0.00000 0.00000 -203.20 254.000 -254.00 
NSBLTW3  LIMM15       0 0        0.00000 0.00000 0.00000 0.00000 
NSBLTZ3  GRTH15       0 0        0.00000 0.00000 0.00000 0.00000 
NSBRN132 SBRN15       0 0        0.00000 0.00000 0.00000 0.00000 
NSBRN13A SBRN15       0 0        0.00000 0.00000 0.00000 0.00000 
NSBRN13B SBRN15       0 0        0.00000 0.00000 0.00000 0.00000 
NSD1105A SD110        0 0        4.13361 -2.6135 0.00000 0.00000 
NSD1105B SD110        0 0        4.13361 -1.3243 0.00000 0.00000 
NSDE115A SDS110       0 0        0.00000 0.00000 0.00000 0.00000 
NSDS115A SDS110       0 0        9.51281 0.00000 0.00000 0.00000 
NSK11050 SK110        0 0        0.00000 0.00000 0.00000 0.00000 
NSK11051 SK110        0 0        -12.080 -7.8825 0.00000 0.00000 
NSKN115A SKN110       0 0        -35.030 -1.1617 0.00000 0.00000 
NSKN115B SKN110       0 0        0.00000 0.00000 0.00000 0.00000 
NSKS1150 SKS110       0 0        0.00000 0.00000 0.00000 0.00000 
NSKS1151 SKS110       0 0        0.00000 0.00000 0.00000 0.00000 
NSKS1152 SKS110       0 0        -12.727 -28.896 0.00000 0.00000 
NSLT101  BSL380       0 0        0.00000 0.00000 0.00000 0.00000 
NSLT201  BSL380       0 0        0.00000 0.00000 0.00000 0.00000 
NSMH-510 Simonshaven  0 0        0.00000 97.3960 0.00000 0.00000 
NSMH153A SMH150       0 0        0.00000 0.00000 0.00000 0.00000 
NSMH3810 SMH380       0 0        0.00000 0.00000 0.00000 0.00000 
NSMH3811 SMH380       0 0        0.00000 0.00000 0.00000 0.00000 
NSMH3812 SMH380       0 0        0.00000 0.00000 0.00000 0.00000 
NSMH381A SMH380       0 0        0.00000 0.00000 0.00000 0.00000 
NSMH381B SMH380       0 0        0.00000 0.00000 0.00000 0.00000 
NSMH381S              0 0        0.00000 0.00000 0.00000 0.00000 
NSNB1151 SNB110       0 0        0.00000 0.00000 0.00000 0.00000 
NSNCM 3A SNCM15       0 0        109.678 59.0631 0.00000 0.00000 
NSOS153A SOS2         0 0        0.00000 0.00000 0.00000 0.00000 
NSOS153B SOS2         0 0        -12.430 0.00000 0.00000 0.00000 
NSRBN 3A SBRN15       0 0        9.03883 -12.642 0.00000 0.00000 
NSRBN 3B SBRN15       0 0        0.00000 0.00000 0.00000 0.00000 
NSS15031 SS150        0 0        0.00000 0.00000 -84.047 0.00000 0.00000 -191.25 48.0000 -72.000 
NSS1503A SS150        0 0        0.00000 0.00000 0.00000 0.00000 
NSS1503B SS150        0 0        1.83716 -19.300 0.00000 0.00000 
NST1A05  STRD11       0 0        0.00000 0.00000 0.00000 0.00000 
NSTR115A STRT11       0 0        0.10839 2.08634 0.00000 0.00000 
NSTRD150 STRD11       0 0        0.00000 0.00000 0.00000 0.00000 
NSTRD151 STRD11       0 0        0.00000 0.00000 0.00000 0.00000 
NSTRD152 STRD11       0 0        0.00000 0.00000 0.00000 0.00000 
NSTRD153 STRD11       0 0        0.00000 0.00000 0.00000 0.00000 
NSTRD154 STRD11       0 0        0.00000 0.00000 0.00000 0.00000 
NSTRK 5A STRK11       0 0        4.98238 3.72954 0.00000 0.00000 
NSTRO 5A STRO11       0 0        0.00000 0.00000 0.00000 0.00000 
NSTRP 5A STRP11       0 0        0.00000 0.00000 0.00000 0.00000 
NSW1105A SW110        0 0        3.63758 -4.6064 0.00000 0.00000 
NSW1105B SW110        0 0        0.00000 0.00000 0.00000 0.00000 
NSWB1531 SWB150       0 0        0.00000 0.00000 0.00000 0.00000 
NSWB153A SWB150       0 0        0.00000 0.00000 0.00000 0.00000 
NSWB153B SWB150       0 0        0.00000 0.00000 0.00000 0.00000 
NSWB153C SWB150       0 0        0.00000 0.00000 0.00000 0.00000 
NTBG115A TBG110       0 0        0.00000 0.00000 0.00000 0.00000 
NTBG115B TBG110       0 0        -12.030 -1.7702 0.00000 0.00000 
NTBN153A TBN150       0 0        81.7353 2.84494 0.00000 0.00000 
NTBN153B TBN150       0 0        0.00000 0.00000 0.00000 0.00000 
NTBW153A TBW150       0 0        0.00000 0.00000 0.00000 0.00000 
NTBW153B TBW150       0 0        24.7098 -0.0145 0.00000 0.00000 
NTBZ1531 TBZ150       0 0        0.00000 0.00000 0.00000 0.00000 
NTBZ153A TBZ150       0 0        27.1349 -4.0828 0.00000 0.00000 
NTERW 3A TERW15       0 0        0.04049 0.03791 0.00000 0.00000 
NTERW 3B TERW15       0 0        44.5430 -10.175 0.00000 0.00000 
NTL1503A TL150        0 0        4.10054 0.00000 0.00000 0.00000 
NTL1503B TL150        0 0        -51.543 -0.6890 0.00000 0.00000 
NTNT153A TNT150       0 0        0.00000 0.00000 -10.875 0.45458                 
NTNT153B TNT150       0 0        0.00000 0.00000 -10.875 0.45463                 
NTNZ153A TNZ150       0 0        151.884 0.00000 -0.0003 -0.0842                 
NTNZ153B TNZ150       0 0        31.2320 46.5756 0.00000 0.00000 
NTRBK 3A TRBK15       0 0        5.41962 -0.2212 0.00000 0.00000 
NTRBK132 TRBK15       0 0        0.00000 0.00000 0.00000 0.00000 
NTSD153A TSD150       0 0        0.04220 0.20477 0.00000 0.00000 
NTSD153B TSD150       0 0        -34.912 8.50682 0.00000 0.00000 
NTWG153A TWG150       0 0        0.00000 0.00000 0.00000 0.00000 
NTWG153B TWG150       0 0        100.456 0.00000 0.00000 0.00000 
NUD1503A UD150        0 0        0.00000 0.00000 0.00000 0.00000 
NUD1503B UD150        0 0        0.00000 0.00000 0.00000 0.00000 
NUD1503C UD150        0 0        0.00000 0.00000 0.00000 0.00000 
NUD1503D UD150        0 0        0.00000 0.00000 0.00000 0.00000 
NUD1503E UD150        0 0        -12.460 -7.0471 0.00000 0.00000 
NUD1503F UD150        0 0        0.00000 0.00000 0.00000 0.00000 
NUF1503A UF150        0 0        0.00000 0.00000 0.00000 0.00000 
NUF1503B UF150        0 0        -16.533 0.00000 0.00000 0.00000 
NULW1530 ULW150       0 0        0.00000 0.00000 0.00000 0.00000 
NULW1531 ULW150       0 0        0.00000 0.00000 0.00000 0.00000 
NULW1532 ULW150       0 0        0.05211 0.30449 0.00000 0.00000 
NULW1533 ULW150       0 0        0.05114 0.30657 0.00000 0.00000 
NULW153A ULW150       0 0        0.00000 0.00000 0.00000 0.00000 
NULW153B ULW150       0 0        150.574 0.00000 -0.1609 -7.5947                 
NULW153C ULW150       0 0        0.00000 0.00000 0.00000 0.00000 
NULW153D ULW150       0 0        0.53180 16.6584 -0.1627 -7.6050                 
NURM153A BEEK15       0 0        0.00000 0.00000 0.00000 0.00000 
NURM153B LUTT15       0 0        0.00000 0.00000 0.00000 0.00000 
NVAAR 3A VAAR15       0 0        3.17278 8.52079 0.00000 0.00000 
NVAAR 3B VAAR15       0 0        0.56135 -7.6988 0.00000 0.00000 
NVB1503A VB150        0 0        0.00000 0.00000 0.00000 0.00000 
NVB1503B VB150        0 0        161.358 -11.723 0.00000 0.00000 
NVDM115A VDM110       0 0        -43.920 -0.1471 0.00000 0.00000 
NVDM115B VDM110       0 0        0.00000 0.00000 0.00000 0.00000 
NVDMZ 5A VDMZ11       0 0        0.00000 0.00000 0.00000 0.00000 
NVDMZ 5B VDMZ11       0 0        6.05161 0.00000 0.00000 0.00000 
NVENR 3A VENR15       0 0        0.00000 0.00000 0.00000 0.00000 
NVENR 3B VENR15       0 0        -18.180 3.78613 0.00000 0.00000 
NVH1105A VH110        0 0        4.92359 -2.4037 0.00000 0.00000 
NVH1105B VH110        0 0        0.00000 0.00000 0.00000 0.00000 
NVHZ-510 Vijfhuizen 0 0 0        0.00000 99.4410 0.00000 0.00000 
NVHZ-511 Vijfhuizen 0 0 0        0.00000 99.4409 0.00000 0.00000 
NVHZ-512 Vijfhuizen 0 0 0        0.00000 99.4410 0.00000 0.00000 
NVHZ1531 VHZ150       0 0        82.2441 -25.465 0.00000 0.00000 
NVHZ3810 VHZ380       0 0        0.00000 0.00000 0.00000 0.00000 
NVHZ3811 VHZ380       0 0        0.00000 0.00000 0.00000 0.00000 
NVHZ381A VHZ380       0 0        0.00000 0.00000 0.00000 0.00000 
NVHZ381B VHZ380       0 0        0.00000 0.00000 0.00000 0.00000 
NVHZ381S              0 0        0.00000 0.00000 0.00000 0.00000 
NVHZ381T              0 0        0.00000 0.00000 0.00000 0.00000 
NVHZ381U              0 0        0.00000 0.00000 0.00000 0.00000 
NVIERV13 Vierverlaten 0 0        0.00000 0.00000 0.00000 0.00000 
NVLH115A VLH110       0 0        -8.3600 -4.2481 0.00000 0.00000 
NVLH115B VLH110       0 0        0.00000 0.00000 0.00000 0.00000 
NVLN1530 VLN150       0 0        0.00000 0.00000 0.00000 0.00000 
NVLN1531 VLN150       0 0        0.00000 0.00000 -27.892 0.41703                 
NVLN1532 VLN150       0 0        166.897 -5.7205 0.00000 0.00000 
NVLN1533 VLN150       0 0        0.00000 0.00000 0.00000 0.00000 
NVLN1534 VLN150       0 0        0.00000 0.00000 0.00000 0.00000 
NVLN1535 VLN150       0 0        0.00000 0.00000 0.00000 0.00000 
NVLN1536 VLN150       0 0        0.00000 0.00000 0.00000 0.00000 
NVLN1537 VLN150       0 0        0.00000 0.00000 0.00000 0.00000 
NVLN1538 VLN150       0 0        0.00000 0.00000 0.00000 0.00000 
NVLN1539 VLN150       0 0        0.00000 0.00000 -75.536 85.8474                 
NVLN153A VLN150       0 0        251.985 0.00000 0.00000 0.00000 
NVLN153B VLN150       0 0        0.00000 0.00000 0.00000 0.00000 
NVLN153C VLN150       0 0        6.29962 0.00000 0.00000 0.00000 
NVLN153D VLN150       0 0        0.00000 0.00000 0.00000 0.00000 
NVLN153F VLN150       0 0        55.0597 0.00000 0.00000 0.00000 
NVLW153A VLW150       0 0        64.7088 31.0549 0.00000 0.00000 
NVLW153B VLW150       0 0        46.6787 29.4656 0.00000 0.00000 
NVNG153A VND1         0 0        0.00000 0.00000 0.00000 0.00000 
NVNG153B VND1         0 0        -6.1100 4.49071 0.00000 0.00000 
NVNW153A VND2         0 0        0.00000 0.00000 0.00000 0.00000 
NVNW153B VND2         0 0        0.18372 4.21284 0.00000 0.00000 
NVO11051 VO110        0 0        0.00000 0.00000 0.00000 0.00000 
NVO1105A VO110        0 0        -8.1000 1.32279 0.00000 0.00000 
NVO1105B VO110        0 0        0.00000 0.00000 0.00000 0.00000 
NVSG153A VSG150       0 0        0.00000 0.00000 0.00000 0.00000 
NVSG153B VSG150       0 0        -3.6300 -1.2933 0.00000 0.00000 
NVSN153A VSN150       0 0        0.00000 0.00000 0.00000 0.00000 
NVSN153B VSN150       0 0        -2.0000 -0.3719 0.00000 0.00000 
NVVL-512 Vierverlaten 0 0        0.00000 0.00000 0.00000 0.00000 
NVVL-513 Vierverlaten 0 0        0.00000 0.00000 0.00000 0.00000 
NVVL-514 Vierverlaten 0 0        0.00000 0.00000 0.00000 0.00000 
NVVL0222 VVL020       0 0        0.00000 0.00000 0.00000 0.00000 
NVVL022A VVL020       0 0        0.00000 0.00000 0.00000 0.00000 
NVVL115A VVL110       0 0        0.00000 0.00000 0.00000 0.00000 
NVVL115B VVL110       0 0        -27.920 -23.544 0.00000 0.00000 
NVVL222A VVL220       0 0        0.08152 0.35306 0.00000 0.00000 
NVVL222B VVL220       0 0        0.00000 0.00000 0.00000 0.00000 
NVVL222S              0 0        0.00000 0.00000 0.00000 0.00000 
NVVL222T              0 0        0.00000 0.00000 0.00000 0.00000 
NVVL381A VVL380       0 0        0.00000 0.00000 0.00000 0.00000 
NVVL381B VVL380       0 0        0.00000 0.00000 0.00000 0.00000 
NVVL381C VVL380       0 0        0.00000 0.00000 0.00000 0.00000 
NVVL381S              0 0        0.00000 0.00000 0.00000 0.00000 
NVVL381T              0 0        0.00000 0.00000 0.00000 0.00000 
NVVL381U              0 0        0.00000 0.00000 0.00000 0.00000 
NVVL381V              0 0        0.00000 0.00000 0.00000 0.00000 
NVW1503A VW150        0 0        0.00000 0.00000 0.00000 0.00000 
NVW1503B VW150        0 0        23.2346 -1.6179 0.00000 0.00000 
NWAP153A WAP150       0 0        -0.4200 0.00000 0.00000 0.00000 
NWAZ3810 WAZ380       0 0        0.00000 0.00000 0.00000 0.00000 
NWAZ3811 WAZ380       0 0        0.00000 0.00000 0.00000 0.00000 
NWAZ381A WAZ380       0 0        0.00000 0.00000 0.00000 0.00000 
NWAZ381B WAZ380       0 0        0.00000 0.00000 0.00000 0.00000 
NWAZ381C WAZ380       0 0        0.00000 0.00000 0.00000 0.00000 
NWAZ381D WAZ380       0 0        0.00000 0.00000 0.00000 0.00000 
NWDO1530 WDO150       0 0        0.00000 0.00000 0.00000 0.00000 
NWDO1531 WDO150       0 0        0.00000 0.00000 0.00000 0.00000 
NWDO153A WDO150       0 0        22.8724 -8.9409 0.00000 0.00000 
NWDO153B WDO150       0 0        30.7724 0.00000 0.00000 0.00000 
NWDT153A WDT150       0 0        5.07056 -2.1492 0.00000 0.00000 
NWDT153B WDT150       0 0        0.00000 0.00000 0.00000 0.00000 
NWESTE31 Westerlee 05 0 0        0.00000 0.00000 0.00000 0.00000 
NWESTE51 Westermeerwi 0 2 108.09 0.00000 0.00000 -133.73 -48.108 0.00000 -203.20 254.000 -254.00 
NWEW-520 Weiwerd 020  0 0        0.00000 0.00000 0.00000 0.00000 
NWEW222A WEW220       0 0        -92.250 8.52326 0.00000 0.00000 
NWEW222B WEW220       0 0        60.0402 0.00000 0.00000 0.00000 
NWEW222C WEW220       0 0        0.00000 0.00000 0.00000 0.00000 
NWEW222D WEW220       0 0        0.00000 0.00000 0.00000 0.00000 
NWEW222S              0 0        0.00000 0.00000 0.00000 0.00000 
NWGM153A WGM150       0 0        0.00000 0.00000 0.00000 0.00000 
NWGM153B WGM150       0 0        68.8145 10.9650 0.00000 0.00000 
NWHS153A WHS150       0 0        0.00000 0.00000 0.00000 0.00000 
NWHS153B WHS150       0 0        -30.207 -8.0574 0.00000 0.00000 
NWKC D51 WKC DES2 110 0 0        0.00000 0.00000 0.00000 0.00000 
NWKC S31 WKC Swentibo 0 0        0.00000 0.00000 0.00000 0.00000 
NWKCM 3A MDKW15       0 0        0.00000 0.00000 0.00000 0.00000 
NWKCM 3B MDKW15       0 0        0.00000 0.00000 0.00000 0.00000 
NWL--510 Westerlee 05 0 0        0.00000 0.00000 0.00000 0.00000 
NWL--511 Westerlee 05 0 0        0.00000 0.00000 0.00000 0.00000 
NWL--512 Westerlee 05 0 0        0.00000 0.00000 0.00000 0.00000 
NWL1503A WL150        0 0        -15.473 -4.2657 0.00000 0.00000 
NWL1503B WL150        0 0        0.06198 30.6541 0.00000 0.00000 
NWL3801A WL380        0 0        0.00000 0.00000 0.00000 0.00000 
NWL3801B WL380        0 0        0.00000 0.00000 0.00000 0.00000 
NWL3801C WL380        0 0        0.00000 0.00000 0.00000 0.00000 
NWL3801D WL380        0 0        0.00000 0.00000 0.00000 0.00000 
NWL3801S              0 0        0.00000 0.00000 0.00000 0.00000 
NWL3801T              0 0        0.00000 0.00000 0.00000 0.00000 
NWL3801U              0 0        0.00000 0.00000 0.00000 0.00000 
NWMD1150 WMD110       0 0        0.00000 0.00000 0.00000 0.00000 
NWMD1151 WMD110       0 0        0.00000 0.00000 0.00000 0.00000 
NWML1531 WML150       0 0        0.00000 0.00000 0.00000 0.00000 
NWPLD 3A WPLD15       0 0        0.00000 0.00000 0.00000 0.00000 
NWPLD 3B WPLD15       0 0        56.6892 -9.4258 0.00000 0.00000 
NWRTH 3A WRTH15       0 0        -25.340 6.08918 0.00000 0.00000 
NWRTH 3B WRTH15       0 0        0.00000 0.00000 0.00000 0.00000 
NWRTH 3C WRTH15       0 0        0.00000 0.00000 0.00000 0.00000 
NWRTH 3D WRTH15       0 0        0.00000 0.00000 0.00000 0.00000 
NWRTH 3E WRTH15       0 0        0.00000 0.00000 0.00000 0.00000 
NWS1105A WS110        0 0        -7.0400 -0.6786 0.00000 0.00000 
NWS1105B WS110        0 0        0.00000 0.00000 0.00000 0.00000 
NWSMR 5A WSMR11       0 0        -9.4200 -2.9745 0.00000 0.00000 
NWSMR 5B WSMR11       0 0        0.00000 0.00000 0.00000 0.00000 
NWTO1150 WTO110       0 0        0.00000 0.00000 0.00000 0.00000 
NWTO1151 WTO110       0 0        0.00000 0.00000 0.00000 0.00000 
NWTR-510 Wateringen 0 0 0        0.00000 97.2905 0.00000 0.00000 
NWTR-511 Wateringen 0 0 0        0.00000 97.2903 0.00000 0.00000 
NWTR-512 Wateringen 0 0 0        0.00000 97.2899 0.00000 0.00000 
NWTR1531 WTR150       0 0        0.00000 0.00000 0.00000 0.00000 
NWTR153A WTR150       0 0        0.00000 0.00000 0.00000 0.00000 
NWTR153B WTR150       0 0        0.00000 0.00000 0.00000 0.00000 
NWTR153C WTR150       0 0        0.00000 0.00000 0.00000 0.00000 
NWTR153D WTR150       0 0        0.00000 0.00000 0.00000 0.00000 
NWTR3810 WTR380       0 0        0.00000 0.00000 0.00000 0.00000 
NWTR3811 WTR380       0 0        0.00000 0.00000 0.00000 0.00000 
NWTR3812 WTR380       0 0        0.00000 0.00000 0.00000 0.00000 
NWTR3813 WTR380       0 0        0.00000 0.00000 0.00000 0.00000 
NWTR3814 WTR380       0 0        0.00000 0.00000 0.00000 0.00000 
NWTR3815 WTR380       0 0        0.00000 0.00000 0.00000 0.00000 
NWTR3816 WTR380       0 0        0.00000 0.00000 0.00000 0.00000 
NWTR3817 WTR380       0 0        0.00000 0.00000 0.00000 0.00000 
NWTR381A WTR380       0 0        0.00000 0.00000 0.00000 0.00000 
NWTR381B WTR380       0 0        0.00000 0.00000 0.00000 0.00000 
NWTR381S              0 0        0.00000 0.00000 0.00000 0.00000 
NWTR381T              0 0        0.00000 0.00000 0.00000 0.00000 
NWTR381U              0 0        0.00000 0.00000 0.00000 0.00000 
NWTW153A WTW150       0 0        0.00000 0.00000 0.00000 0.00000 
NWTW153B WTW150       0 0        -18.073 1.60366 0.00000 0.00000 
NWV11051 WV110        0 0        0.00000 0.00000 -16.179 0.99481                 
NWV11052 WV110        0 0        0.00000 0.00000 0.00000 0.00000 
NWW1503A WW150        0 0        -7.8800 0.00000 0.00000 0.00000 
NWW1503C WW150        0 0        0.00000 0.00000 0.00000 0.00000 
NWW1503F WW150        0 0        0.00000 0.00000 0.00000 0.00000 
NWWD1531 WWD150       0 0        0.00000 0.00000 0.00000 0.00000 
NWWD153A WWD150       0 0        39.0819 0.00000 0.00000 0.00000 
NWWD153B WWD150       0 0        -44.002 4.46055 0.00000 0.00000 
NWYW153A WYW150       0 0        0.07340 0.33269 0.00000 0.00000 
NWYW153B WYW150       0 0        0.00000 0.00000 0.00000 0.00000 
NWYW153C WYW150       0 0        28.2441 -21.024 0.00000 0.00000 
NWYW153D WYW150       0 0        0.07412 0.33287 0.00000 0.00000 
NYPB1531 YPB150       0 0        13.8338 -20.254 0.00000 0.00000 
NYPB153A YPB150       0 0        0.00000 0.00000 0.00000 0.00000 
NZBGMW3  GT150        0 0        0.00000 0.00000 0.00000 0.00000 
NZBGMZ3  GT150        0 0        0.00000 0.00000 0.00000 0.00000 
NZBH153A ZBH150       0 0        0.00000 -0.0858 0.00000 0.00000 
NZBH153B ZBH150       0 0        0.00000 0.00000 0.00000 0.00000 
NZBH153C ZBH150       0 0        0.00000 0.00000 0.00000 0.00000 
NZBH153D ZBH150       0 0        0.00000 0.00000 0.00000 0.00000 
NZBK1531 ZBK150       0 0        -27.760 0.00000 0.00000 0.00000 
NZBK153A ZBK150       0 0        0.00000 0.00000 0.00000 0.00000 
NZBM153A ZBM150       0 0        0.00000 0.00000 0.00000 0.00000 
NZBM153B ZBM150       0 0        -53.320 -3.6373 0.00000 0.00000 
NZEYER21 Zeyerveen 01 0 0        0.00000 0.00000 0.00000 0.00000 
NZEYER22 Zeyerveen 01 0 0        0.00000 0.00000 0.00000 0.00000 
NZKL381O ZKL380       0 0        0.00000 0.00000 -236.74 0.00000                 
NZKL381P ZKL380       0 0        0.00000 0.00000 -229.06 0.00000                 
NZKL381W ZKL380       0 0        0.00000 0.00000 -186.78 0.00000                 
NZKL381Z ZKL380       0 0        0.00000 0.00000 -191.21 0.00000                 
NZL3801A ZL380        0 0        0.00000 0.00000 0.00000 0.00000 
NZL3801B ZL380        0 0        0.00000 0.00000 0.00000 0.00000 
NZLF115A ZLF110       0 0        9.60835 -7.8102 0.00000 0.00000 
NZLF115B ZLF110       0 0        0.00000 0.00000 0.00000 0.00000 
NZLH115A ZLH110       0 0        -17.360 -44.666 0.00000 0.00000 
NZLH115B ZLH110       0 0        0.00000 0.00000 0.00000 0.00000 
NZLW115A ZLW110       0 0        4.53779 7.99826 0.00000 0.00000 
NZLW115B ZLW110       0 0        0.00000 0.00000 0.00000 0.00000 
NZP1503A ZP150        0 0        0.00000 0.00000 0.00000 0.00000 
NZP1503B ZP150        0 0        -4.0000 -13.787 0.00000 0.00000 
NZS1105A ZS110        0 0        30.4785 0.00000 0.00000 0.00000 
NZS1105B ZS110        0 0        0.00000 0.00000 0.00000 0.00000 
NZT1503A ZT150        0 0        -4.9900 -25.218 0.00000 0.00000 
NZT1503B ZT150        0 0        0.00000 0.00000 0.00000 0.00000 
NZUV1531 ZUV150       0 0        0.00000 0.00000 -18.950 -0.7006                 
NZUV1532 ZUV150       0 0        0.00000 0.00000 -19.120 0.27551                 
NZUV153A ZUV150       0 0        0.00000 0.00000 0.00000 0.00000 
NZUV153B ZUV150       0 0        0.00000 0.00000 0.00000 0.00000 
NZV1503A ZV150        0 0        4.03808 0.00000 0.00000 0.00000 
NZV1503B ZV150        0 0        -22.597 1.00578 0.00000 0.00000 
NZVD1531 ZVD150       0 0        85.1285 0.00000 0.00000 0.00000 
NZVD153A ZVD150       0 0        0.00000 0.00000 0.00000 0.00000 
NZVD153B ZVD150       0 0        0.00000 0.00000 0.00000 0.00000 
NZWO153A ZWO150       0 0        0.00000 0.00000 -74.756 0.00000 0.00000 -122.00 122.000 -122.00 
NZWO153B ZWO150       0 0        -25.617 -19.139 -29.553 0.00000 0.00000 -320.00 250.000 -250.00 
NZYV115A ZYV110       0 0        -8.0300 0.00000 0.00000 0.00000 
NZYV115B ZYV110       0 0        0.00000 0.00000 0.00000 0.00000 
NZYV222A ZYV220       0 0        0.00000 0.00000 0.00000 0.00000 
NZYV222B ZYV220       0 0        0.00000 0.00000 0.00000 0.00000 
NZYV222S              0 0        0.00000 0.00000 0.00000 0.00000 
NZYV222T              0 0        0.00000 0.00000 0.00000 0.00000 
N_AC913  Amer 91 020  0 2 154.57 0.00000 0.00000 -2.7965 -110.78                 
N_ALM23  WKC Almere 2 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -60.625 22.3800 -44.760 
N_AVIW5  Twence AVI 0 0 0        0.00000 0.00000 -28.900 0.00000 0.00000 -28.900 34.0000 -34.000 
N_AVIZ5  Twence AVI 0 0 0        0.00000 0.00000 -17.342 0.00000 0.00000 -28.900 34.0000 -34.000 
N_BEC15  BEC 110      0 0        0.00000 0.00000 -29.962 0.00000 0.00000 -49.920 14.9700 -29.940 
N_BG102G ENGIE Bergum 0 0        0.00000 0.00000 0.00000 0.00000 
N_BG202G ENGIE Bergum 0 0        0.00000 0.00000 0.00000 0.00000 
N_BS303  Borssele 021 0 2 155.20 0.00000 0.00000 -468.42 0.59719 0.00000 -500.00 220.000 -430.00 
N_CC-A1  Maasbracht 0 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -622.00 220.000 -550.00 
N_CCC11  Maasbracht 0 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -274.40 70.0000 -315.00 
N_CCC21  Maasbracht 0 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -274.40 70.0000 -315.00 
N_CCC31  Maasbracht 0 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -274.40 70.0000 -315.00 
N_CCC43  Maasbracht 0 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -600.60 180.000 -100.00 
N_CR101  Uniper Maasv 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -800.00 265.000 -794.00 
N_DES15  WKC DES2 110 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -420.00 90.0002 -110.00 
N_DM333  Vattenfall D 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -265.62 86.0000 -164.40 
N_DM341  Vattenfall D 0 2 409.36 0.00000 0.00000 -311.39 -186.07 0.00000 -433.60 200.000 -400.00 
N_EC-32  EC-3         0 2 247.52 0.00000 0.00000 -10.746 -257.97 0.00000 -370.00 206.704 -143.14 
N_EC-42  EC-4         0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -370.00 206.704 -143.14 
N_EC-52  EC-5         0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -370.00 206.704 -143.14 
N_EC-61  EC-6         0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -370.00 206.704 -206.70 
N_EC-71  EC-7         0 2 402.34 0.00000 0.00000 -10.746 51.0893 0.00000 -370.00 206.704 -206.70 
N_EC202G Robbenplaat  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -114.75 130.000 -90.000 
N_EC202S Robbenplaat  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -600.00 200.000 -138.50 
N_EC301  Eemshaven Ou 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -900.00 500.000 -875.00 
N_EC311  Eemshaven Ou 0 2 395.64 0.00000 0.00000 -24.016 31.9912 0.00000 -900.00 500.000 -875.00 
N_EEMS5  WP Westereem 0 0        0.00000 0.00000 -56.970 0.00000 0.00000 -103.00 30.9000 -61.800 
N_EH-11  EH10         0 2 400.57 0.00000 0.00000 -443.58 -42.886                 
N_EH-21  EH20         0 2 400.62 0.00000 0.00000 -439.85 -42.900 0.00000 -554.40 693.000 -693.00 
N_EH-31  EH30         0 2 400.62 0.00000 0.00000 -439.85 -42.900 0.00000 -554.40 693.000 -693.00 
N_ES1G3  COGEN PLANT  0 2 155.90 0.00000 0.00000 -75.440 1.27973 0.00000 -125.00 54.0000 -108.00 
N_ES1S3  COGEN PLANT  0 2 155.90 0.00000 0.00000 -75.230 1.29166 0.00000 -118.15 54.0000 -108.00 
N_EVIC5  EVI Coevorde 0 0        0.00000 0.00000 -36.954 0.00000 0.00000 -54.000 20.2500 -40.500 
N_FL-41  ENGIE Flevo  0 0        0.00000 0.00000 -20.973 0.00000                 
N_FL-53  ENGIE Flevo  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -460.00 200.000 -325.00 
N_GAVI5  Attero Wijst 0 0        0.00000 0.00000 -30.962 0.00000 0.00000 -54.000 67.5000 -67.500 
N_HW-93  Hemweg 9     0 2 153.96 0.00000 0.00000 -392.77 -89.033 0.00000 -486.00 224.170 -428.50 
N_IJM_3  IJM1         0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -145.00 79.0000 -151.00 
N_LTG 5  ECL Netwerk  0 0        -31.760 0.00000 0.00000 0.00000 0.00000 -88.000 33.0000 -66.000 
N_LWE63G Lage Weide 6 0 2 158.42 0.00000 0.00000 -121.07 -48.129 0.00000 -161.28 112.000 -252.00 
N_LWE63H Lage Weide 6 0 0        0.00000 0.00000 0.00000 0.00000 
N_LWE63S Lage Weide 6 0 2 158.45 0.00000 0.00000 -68.606 -24.549 0.00000 -91.400 112.000 -252.00 
N_MD113  MD-1 ST      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -177.92 93.7000 -175.00 
N_MD123  MD-1 GT      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -59.040 31.6000 -59.000 
N_MD133  MD-2 GT      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -59.040 31.6000 -59.000 
N_MD143  MD-3 GT      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -59.040 31.6000 -59.000 
N_MK123G Merwedekanaa 0 2 158.17 0.00000 0.00000 -5.3437 -33.636 0.00000 -277.40 140.160 -140.16 
N_MK123H Merwedekanaa 0 0        0.00000 0.00000 0.00000 0.00000 
N_MK123S Merwedekanaa 0 2 158.18 0.00000 0.00000 -2.9720 -15.310 0.00000 -99.275 70.0000 -70.000 
N_MSEC1  Simonshaven  0 2 402.73 0.00000 0.00000 -12.728 -43.271 0.00000 -466.00 200.000 -200.00 
N_MV-11  Uniper Maasv 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -600.00 200.000 -200.00 
N_MV-21  Uniper Maasv 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -600.00 200.000 -200.00 
N_MV-31  Uniper Maasv 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -1117.1 400.000 -600.00 
N_PG013  PerGen 1     0 2 155.09 0.00000 0.00000 -112.37 -44.560 0.00000 -160.00 50.0000 -110.00 
N_PG023  PerGen 2     0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -160.00 50.0000 -110.00 
N_RECA3  Rijmond Ener 0 2 150.02 0.00000 0.00000 -7.5052 -35.480 0.00000 -249.90 100.000 -100.00 
N_RECB3  Rijmond Ener 0 2 150.02 0.00000 0.00000 -7.5052 -35.480 0.00000 -249.90 83.0000 -83.000 
N_RECX3  Rijmond Ener 0 2 147.79 0.00000 0.00000 -10.206 -5.5365 0.00000 -340.00 83.0000 -83.000 
N_ROC33G OM150 ROC3   0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -250.84 295.100 -295.10 
N_ROC33H OM150        0 0        0.00000 0.00000 0.00000 0.00000 
N_ROC33S OM150 ROC3   0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -107.36 126.300 -126.30 
N_RSB 3  ReEnergy 010 0 0        0.00000 0.00000 -26.363 0.00000 0.00000 -45.600 57.0000 -57.000 
N_SAL05  Nobian Salin 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -65.000 70.0000 -70.000 
N_SCE 3  Eerbeek 011  0 0        0.00000 0.00000 -9.3485 0.00000 0.00000 -62.700 23.1300 -46.260 
N_SL101  Borssele 023 0 2 428.51 0.00000 0.00000 -358.59 -94.892 0.00000 -457.00 215.500 -391.00 
N_SL201  Borssele 023 0 2 419.86 0.00000 0.00000 -13.718 -12.906 0.00000 -457.00 215.500 -391.00 
N_SNBV5  NAM Schooneb 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -117.60 120.000 -120.00 
N_SW-13G WKC Swentibo 0 2 154.93 0.00000 0.00000 -91.751 10.1369 0.00000 -145.00 101.974 -188.65 
N_SW-13H KRH150       0 0        0.00000 0.00000 0.00000 0.00000 
N_SW-13S WKC Swentibo 0 2 154.70 0.00000 0.00000 -51.988 7.87287 0.00000 -96.400 60.0000 -85.000 
N_VN243  VN24         0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -440.00 94.7000 -181.00 
N_VN253  VN25         0 2 153.34 0.00000 0.00000 -194.25 -61.856 0.00000 -360.00 94.7000 -181.00 
N_WG0111 Eemshaven Ou 0 2 407.73 0.00000 0.00000 -273.28 -136.62 0.00000 -358.00 100.000 -100.00 
N_WG0113 Eemshaven Ou 0 2 406.76 0.00000 0.00000 -357.56 -125.79 0.00000 -358.00 100.000 -100.00 
N_WG011A EOS380       0 0        0.00000 0.00000 0.00000 0.00000 
N_WKC13  WKC Helmond  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -85.000 40.0000 -80.000 
N_WKC23  WKC Helmond  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -85.000 40.0000 -80.000 
N_WKCH3  WKC - OOS 01 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -35.700 16.8000 -33.600 
##ZMK
YAEROD5  26001        0 0        10.1100 1.23281 0.00000 0.00000 
YBEROV5  26002        0 0        2.14190 0.44381 0.00000 0.00000 
YBGNE05  26084        0 0        0.00000 0.00000 0.00000 0.00000 
YBITOL1  26005        0 2 422.00 0.00000 0.00000 -282.86 -84.504 0.00000 -450.00 11.3986 -156.00 
YBITOL5  26003        0 0        5.30760 1.29856 0.00000 0.00000 
YBITOL52 26004        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -225.00 0.00000 -70.000 
YBITOL53 26006        0 0        6.23711 1.99715 0.00000 0.00000 
YBITOL54 26007        0 0        4.97082 1.52047 0.00000 0.00000 
YBUCIM5  26008        0 0        2.45860 2.40000 0.00000 0.00000 
YBUNAR5  26129        0 0        9.78671 2.39165 0.00000 0.00000 
YDELCE5  26020        0 0        1.83880 0.67394 0.00000 0.00000 
YDRACE5  26118        0 0        4.63405 0.84653 0.00000 0.00000 
YDUBRO1  26022        0 0        0.00000 0.00000 0.00000 0.00000 
YDUBRO5  26021        0 0        0.00000 0.00000 0.00000 0.00000 
YFENI 5  26079        0 0        21.3078 11.7000 0.00000 0.00000 
YG.BAB5  26015        0 0        10.4401 3.44365 0.00000 0.00000 
YG.PET5  26023        0 0        9.87432 2.40809 0.00000 0.00000 
YGEVGE5  26016        0 0        8.19041 1.99715 0.00000 0.00000 
YGLOBO5  26017        0 2 115.80 0.14144 0.23012 -16.978 15.2293 0.00000 -42.000 0.00000 -17.000 
YGOSTI5  26018        0 0        9.14010 1.90675 0.00000 0.00000 
YISTOK5  26027        0 0        6.44591 1.18350 0.00000 0.00000 
YJUGNO5  26028        0 0        20.1729 6.67362 0.00000 0.00000 
YJUGOH5  26029        0 0        0.00000 0.00000 0.00000 0.00000 
YJUGOH5Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
YKAVAD5  26030        0 0        7.81322 5.13671 0.00000 0.00000 
YKAVAD52 26031        0 0        0.00000 0.00000 0.00000 0.00000 
YKICEV5  26032        0 0        5.05166 1.52869 0.00000 0.00000 
YKOCAN5  26034        0 0        9.06601 2.78615 0.00000 0.00000 
YKOZJA5  26106        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -128.00 0.00000 -10.000 
YKOZLE5  26033        0 0        9.47020 1.73415 0.00000 0.00000 
YKPALA5  26038        0 0        2.42480 0.88762 0.00000 0.00000 
YKRATO5  26037        0 0        0.00000 0.00000 0.00000 0.00000 
YKUMAN51 26039        0 0        10.3188 3.78062 0.00000 0.00000 
YKUMAN52 26040        0 0        8.30491 3.46009 0.00000 0.00000 
YMKAME5  26041        0 0        1.66368 0.60819 0.00000 0.00000 
YNEGOT5  26043        0 0        3.44186 2.10400 0.00000 0.00000 
YOHRID51 26046        0 0        7.82669 1.85744 0.00000 0.00000 
YOHRID52 26047        0 0        4.04806 0.73969 0.00000 0.00000 
YOPOLE5  26044        0 0        3.19264 0.58353 0.00000 0.00000 
YOSLOM5  26045        0 0        0.38393 1.03556 0.00000 0.00000 0.00000 -120.00 0.00000 -48.000 
YPETRO5  26109        0 0        3.97397 1.89031 0.00000 0.00000 
YPOLOG5  26049        0 0        3.37450 1.24103 0.00000 0.00000 
YPRILE51 26050        0 0        12.7705 4.01897 0.00000 0.00000 
YPRILE52 26051        0 0        0.00000 0.00000 0.00000 0.00000 
YPRILE53 26052        0 0        0.00000 0.00000 0.00000 0.00000 
YPROBI5  26053        0 0        4.13562 2.53959 0.00000 0.00000 
YRADOV5  26054        0 0        2.99731 0.61641 0.00000 0.00000 
YRAFIN5  26055        0 0        0.19669 0.00000 0.00000 0.00000 
YRESEN5  26056        0 0        2.99058 0.55066 0.00000 0.00000 
YSAMOK5  26057        0 0        0.16165 0.10684 0.00000 0.00000 
YSK  15  26059        0 0        13.7135 5.02165 0.00000 0.00000 
YSK  25  26061        0 0        5.24698 1.92319 0.00000 0.00000 
YSK  35  26062        0 0        0.00000 0.00000 0.00000 0.00000 
YSK  41  26064        0 0        0.00000 0.00000 0.00000 0.00000 
YSK  45  26063        0 0        0.00000 0.00000 0.00000 0.00000 
YSK 5 1  26111        0 0        0.00000 0.00000 0.00000 0.00000 
YSOPOT5  26065        0 0        1.54917 1.00269 0.00000 0.00000 
YSPILJ5  26066        0 2 116.00 3.05120 1.21637 -39.950 -0.4528 0.00000 -82.000 36.1983 0.00000 
YSTIP 1  26112        0 0        0.00000 0.00000 0.00000 0.00000 
YSTIP15  26067        0 0        3.43512 1.25747 0.00000 0.00000 
YSTIP252 26068        0 0        6.32467 1.15884 0.00000 0.00000 
YSTRUG5  26069        0 0        8.32515 2.21906 0.00000 0.00000 
YSTRUM51 26070        0 0        6.94434 1.27391 0.00000 0.00000 
YSTRUM52 26071        0 0        3.79211 1.17528 0.00000 0.00000 
YSUSIC5  26073        0 0        2.20252 0.38628 0.00000 0.00000 
YSUVOD51 26072        0 0        0.00000 0.00000 0.00000 0.00000 
YSVPET5  26107        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -36.000 0.00000 0.00000 
YTE-TO5  26130        0 2 114.00 0.00000 0.00000 -220.72 135.387 0.00000 -257.00 0.00000 -120.00 
YTEARC5  26113        0 0        2.83566 1.10953 0.00000 0.00000 
YTETOV51 26074        0 0        12.6291 5.42437 0.00000 0.00000 
YTETOV52 26075        0 0        6.91066 3.29572 0.00000 0.00000 
YTIKVE5  26076        0 2 116.00 0.00000 0.00000 -21.972 38.5749 0.00000 -110.00 0.00000 -20.000 
YTOPIL5  26077        0 0        0.00000 0.00000 0.00000 0.00000 
YTPPNE5  26042        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -210.00 0.00000 -70.000 
YUSJE 5  26078        0 0        9.83440 3.34000 0.00000 0.00000 
YV.GLA5  26010        0 0        10.9924 2.67931 0.00000 0.00000 
YVALAN5  26009        0 0        3.94702 2.35056 0.00000 0.00000 
YVBOGD5  26463        0 2 115.00 0.00000 0.00000 -5.9926 13.4597 0.00000 -55.000 4.00000 -4.0000 
YVELEC5  26012        0 0        5.52988 1.38897 0.00000 0.00000 
YVELES5  26011        0 0        2.20252 0.67394 0.00000 0.00000 
YVELES52 26102        0 0        1.69735 0.61641 0.00000 0.00000 
YVRUTO5  26013        0 2 115.00 0.00000 0.00000 -6.9914 -1.9453 0.00000 -196.00 0.00000 -15.000 
YZAPAD5  26024        0 0        13.4508 4.10115 0.00000 0.00000 
YZGROP5  26026        0 0        0.00000 0.00000 0.00000 0.00000 
YZLZJU5  26080        0 0        0.00000 0.00000 0.00000 0.00000 
YZLZJU5Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
YZLZSV5  26025        0 0        43.4680 51.4100 0.00000 0.00000 
YZLZSV5Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
##ZHR
HBILIC2  Bilice       0 0        153.429 12.0000 0.00000 0.00000 
HBRINJ2  Brinje       0 2 238.40 -2.0000 -2.3000 -34.957 16.3505 0.00000 -156.00 119.000 -90.000 
HDAKOV2  Dakovo       0 0        72.7395 41.9000 0.00000 0.00000 
HERNES11 Ernestinovo  0 0        96.5921 -18.900 0.00000 0.00000 
HERNES12 Ernestinovo  0 0        96.3772 -18.900 0.00000 0.00000 
HKONJS1  Konjsko      0 0        0.00000 0.00000 0.00000 0.00000 
HKONJS21 Konjsko      0 0        99.1707 139.800 0.00000 0.00000 
HKONJS22 Konjsko      0 0        48.1348 20.2000 0.00000 0.00000 
HMEDUR2  Meduric      0 0        58.3420 10.9000 0.00000 0.00000 
HMELIN11 Melina       0 0        0.00000 0.00000 0.00000 0.00000 
HMELIN12 Melina       0 0        0.00000 0.00000 0.00000 0.00000 
HMELIN21 Melina       0 0        47.0604 146.500 0.00000 0.00000 
HMELIN22 Melina       0 0        44.8041 -31.100 0.00000 0.00000 
HMRACL21 Mraclin      0 0        79.8308 30.0000 0.00000 0.00000 
HMRACL22 Mraclin      0 0        60.3835 -12.700 0.00000 0.00000 
HORLOV2  HE Orlovac   0 2 238.10 0.00000 0.00000 -73.273 -21.268 -50.000 -79.000 64.5000 -37.800 
HPEHLI2  Pehlin       0 0        86.9221 -51.700 0.00000 0.00000 
HPLAT 2  Plat         0 0        7.19874 37.3000 0.00000 0.00000 
HRIJEK2  TE Rijeka    0 0        -0.4627 -0.7000 0.00000 0.00000 
HSENJ 2  HE Senj      0 0        64.4663 11.5000 0.00000 0.00000 
HTEPLO21 TE Plomin    0 0        64.5738 8.20000 0.00000 0.00000 
HTEPLO22 TE Plomin    0 2 232.90 129.600 17.6000 -184.57 -36.198 -126.00 -210.00 50.0000 -172.90 
HTESIS2  TE Sisak     0 2 220.00 0.00000 0.00000 0.00000 0.00000 0.00000 -230.00 30.0000 -50.000 
HTESIS21 TE Sisak     0 0        0.00000 0.00000 0.00000 0.00000 
HTESIS22 TE Sisak     0 2 242.90 63.8000 -31.600 -185.50 -103.09 0.00000 -241.00 100.000 -215.00 
HTUMBR11 Tumbri       0 0        64.6812 27.2000 0.00000 0.00000 
HTUMBR12 Tumbri       0 0        68.4417 28.8000 0.00000 0.00000 
HVELEB1  RHE Velebit  0 2 421.50 0.00000 0.00000 0.00000 -87.617 240.000 -276.00 160.000 -160.00 
HVEPAD2  VE Padene    0 2 238.60 0.00000 0.00000 -10.985 4.44105 0.00000 -62.000 50.0000 -50.000 
HVESEN2  VE Senj      0 0        0.00000 0.00000 0.00000 0.00000 
HZAKUC2  HE Zakucac   0 2 239.90 41.7000 -55.100 -77.911 -49.784 -50.000 -480.00 110.000 -110.00 
HZERJA11 Zerjavinec   0 0        65.2184 -5.9000 0.00000 0.00000 
HZERJA12 Zerjavinec   0 0        65.1110 -5.9000 0.00000 0.00000 
HZERJA2  Zerjavinec   0 0        0.00000 0.00000 0.00000 0.00000 
##ZME
0ANDRI51 Andrijevica  0 0        0.00000 0.00000 0.00000 0.00000 
0BAR  51 Bar          0 0        57.9256 7.68736 0.00000 0.00000 
0BERAN51 Berane       0 0        11.1158 3.06521 0.00000 0.00000 
0BREZN51 Brezna       0 0        0.58226 0.09731 0.00000 0.00000 
0BUDVA51 Budva        0 0        89.1557 10.0714 0.00000 0.00000 
0BUDVA52 0BUDVA52     0 0        0.00000 0.00000 0.00000 0.00000 
0CETIN51 Cetinje      0 0        10.3747 1.59586 0.00000 0.00000 
0DANIL51 Danilovgrad  0 0        16.1267 5.66335 0.00000 0.00000 
0ETREB51 EVP Trebjesi 0 0        1.06980 0.29000 0.00000 0.00000 
0HNOVI51 Herceg Novi  0 0        28.4776 3.24037 0.00000 0.00000 
0HNOVI52 0HNOVI52     0 0        28.4776 3.24037 0.00000 0.00000 
0HPERA51 HE Perucica  0 2 114.00 0.00000 0.00000 -48.939 16.6423 5.00000 -210.00 12.0000 -75.000 
0HPERA52 HE Perucica  0 0        0.00000 0.00000 0.00000 0.00000 
0HPERB51 0HPERB51     0 2 112.52 0.00000 0.00000 -21.972 2.38091 2.00000 -96.000 6.00000 -39.000 
0HPERB52 0HPERB52     0 0        0.00000 0.00000 0.00000 0.00000 
0HPERU21 HE Perucica  0 0        0.00000 0.00000 0.00000 0.00000 
0HPIVA21 HE Piva      0 2 239.00 0.00000 0.00000 -38.134 -15.586 -38.000 -114.00 4.00000 -37.000 
0HPIVA22 HE Piva      0 2 239.00 0.00000 0.00000 -75.265 -15.586 -75.000 -228.00 8.00000 -74.000 
0KAP  51 KAP          0 0        3.35445 1.07000 0.00000 0.00000 
0KAP  5T KAP T-spoj   0 0        0.00000 0.00000 0.00000 0.00000 
0KOTOR51 Kotor        0 0        32.3770 3.75610 0.00000 0.00000 
0KRNOV51 VE Krnovo    0 2 117.00 0.00000 7.41000 -8.7242 -22.230 0.00000 -72.000 0.00000 -34.000 
0LASTV11 Lastva       0 0        0.00000 0.00000 0.00000 0.00000 
0LASTV51 Lastva       0 0        0.97043 0.21408 0.00000 0.00000 
0MOJKO21 Mojkovac     0 0        0.00000 0.00000 0.00000 0.00000 
0MOJKO51 Mojkovac     0 0        4.53453 1.55693 0.00000 0.00000 
0MOZUR51 VE Mozura    0 2 112.00 0.12693 0.67000 -0.2297 -42.566 0.00000 -48.000 0.00000 -15.000 
0NIKS251 Niksic 2 - K 0 0        11.1863 2.89006 0.00000 0.00000 
0NIKSI51 Niksic 1     0 0        24.3841 5.89689 0.00000 0.00000 
0NIKSZ52 Niksic Zelje 0 0        0.36264 0.36000 0.00000 0.00000 
0PLJE211 Pljevlja 2   0 0        0.00000 0.00000 0.00000 0.00000 
0PLJE251 Pljevlja 2   0 0        0.00000 0.00000 0.00000 0.00000 
0PLJEV51 Pljevlja 1   0 0        24.8429 5.36169 0.00000 0.00000 
0PODG121 Podgorica 1  0 0        0.00000 0.00000 0.00000 0.00000 
0PODG151 Podgorica 1  0 0        69.3944 8.67018 0.00000 0.00000 
0PODG211 Podgorica 2  0 0        0.00000 0.00000 0.00000 0.00000 
0PODG212 Podgorica 2  0 0        0.00000 0.00000 0.00000 0.00000 
0PODG251 Podgorica 2  0 0        0.00000 0.00000 0.00000 0.00000 
0PODG252 Podgorica 2  0 0        0.00000 0.00000 0.00000 0.00000 
0PODG351 Podgorica 3  0 0        43.6692 3.49337 0.00000 0.00000 
0PODG451 Podgorica 4  0 0        56.5142 3.81449 0.00000 0.00000 
0PODG551 Podgorica 5  0 0        38.1818 3.41552 0.00000 0.00000 
0RIBAR11 Ribarevine   0 0        0.00000 0.00000 0.00000 0.00000 
0RIBAR51 Ribarevine   0 0        18.9673 3.76583 0.00000 0.00000 
0ROZAJ51 Rozaje       0 0        0.00000 0.00000 0.00000 0.00000 
0TIVAT51 Tivat        0 0        43.8985 4.69026 0.00000 0.00000 
0TPLJE21 TE Pljevlja  0 2 237.00 1.30552 7.98000 -202.16 -2.2042 -160.00 -225.00 10.0000 -109.00 
0ULCIN51 Ulcinj       0 0        32.5005 4.68053 0.00000 0.00000 
0VILUS51 Vilusi       0 0        1.62327 0.49627 0.00000 0.00000 
0VILUS5K Vilusi KT    0 0        0.00000 0.00000 0.00000 0.00000 
0VIRPA51 Virpazar     0 0        11.7157 2.06294 0.00000 0.00000 
0VRANI5K Vranici KT   0 0        0.00000 0.00000 0.00000 0.00000 
##ZFR
F.G.RO21 .G.ROP6 1    0 0        46.3894 4.99081 0.00000 0.00000 
F0PERR21 0PERRP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
F1ARGI11 1ARGIP7      1 0        0.00000 0.00000 0.00000 0.00000 
F1ARGO11 1ARGOP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F1AYRE11 1AYREP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F1B.CA11 1B.CAP7      1 0        0.00000 0.00000 0.00000 0.00000 
F1BEZA11 1BEZAP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F1BIAN11 1BIANP7 1    0 0        0.09137 69.5660 0.00000 0.00000 
F1CAZA11 1CAZAP7 1    0 0        0.17421 67.2134 0.00000 0.00000 
F1CERG11 1CERGP7 1    0 0        0.17887 68.9048 0.00000 0.00000 
F1CHAR11 1CHARP7 1    0 0        0.20303 64.2687 0.00000 0.00000 
F1CIRO11 1CIROP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F1CLAM21 1CLAMP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
F1CORN11 1CORNP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F1DAMB11 1DAMBP7 1    0 0        0.18396 68.1255 0.00000 0.00000 
F1EGUZ11 1EGUZP7 1    0 0        0.09818 69.4858 0.00000 0.00000 
F1FRAS11 1FRAS77 1    0 0        0.30810 67.5960 0.00000 0.00000 
F1GAUD11 1GAUDP7 1    0 0        0.11784 70.6320 0.00000 0.00000 
F1GEN.11 1GEN.P7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F1GROS11 1GROSP7 1    0 0        0.09024 68.4234 0.00000 0.00000 
F1LESQ11 1LESQP7 1    0 0        0.10012 71.5221 0.00000 0.00000 
F1LIME11 1LIMEP7 1    0 0        0.20338 73.7667 0.00000 0.00000 
F1MARM11 1MARMP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F1MART11 1MARTP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F1MAZU11 1MAZUP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F1MEZE11 1MEZEP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F1MION11 1MIONP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F1MQIS11 1MQISP7 1    0 0        0.19533 69.3722 0.00000 0.00000 
F1NEOU11 1NEOUP7      1 0        0.00000 0.00000 0.00000 0.00000 
F1P.GA11 1P.GAP7      1 0        0.00000 0.00000 0.00000 0.00000 
F1QUIN11 1QUINP7 1    0 0        0.21057 67.6913 0.00000 0.00000 
F1REAL11 1REALP7      1 0        0.00000 0.00000 0.00000 0.00000 
F1RUEY11 1RUEYP7 1    0 0        0.18904 73.6920 0.00000 0.00000 
F1RULH11 1RULHP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F1SAUS11 1SAUSP7 1    0 0        0.07509 63.9095 0.00000 0.00000 
F1SEIN21 1SEINP6 1    0 0        67.9370 1.71609 0.00000 0.00000 
F1SERE11 1SEREP7 1    0 0        0.18608 69.3173 0.00000 0.00000 
F1TAMA11 1TAMAP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F1VALD11 1VALDP7 1    0 0        0.19783 64.9525 0.00000 0.00000 
F1VERF11 1VERFP7 1    0 0        0.19207 71.6638 0.00000 0.00000 
F1VIEL11 1VIELP7 1    0 0        0.17770 66.9921 0.00000 0.00000 
F1YVE.11 1YVE.P7 1    0 0        0.20439 70.3137 0.00000 0.00000 
F2ALBE11 2ALBEP7      1 0        0.00000 0.00000 0.00000 0.00000 
F2ARGI11 2ARGIP7 1    0 0        0.11458 69.6858 0.00000 0.00000 
F2AYRE11 2AYREP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F2B.CA11 2B.CAP7 1    0 0        0.08959 65.2709 0.00000 0.00000 
F2BREU11 2BREUP7 1    0 0        0.20510 69.3172 0.00000 0.00000 
F2BREU12 2BREUP71 1   0 0        0.17565 67.3377 0.00000 0.00000 
F2CAZA11 2CAZAP7 1    0 0        0.17068 66.9933 0.00000 0.00000 
F2CHAR11 2CHARP7 1    0 0        0.20631 61.6735 0.00000 0.00000 
F2CIRO11 2CIROP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F2EGUZ11 2EGUZP7 1    0 0        0.06191 64.3149 0.00000 0.00000 
F2GAUD11 2GAUDP7 1    0 0        0.18615 69.2669 0.00000 0.00000 
F2H.PA11 2H.PAP7 1    0 0        0.20728 68.8092 0.00000 0.00000 
F2LATE11 2LATEP7 1    0 0        0.10875 74.5231 0.00000 0.00000 
F2MART11 2MARTP7 1    0 0        0.09336 66.7750 0.00000 0.00000 
F2MAZU11 2MAZUP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F2MEZE11 2MEZEP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F2MION11 2MIONP7 1    0 0        0.16175 64.2192 0.00000 0.00000 
F2MORB11 2MORBP7 1    0 0        0.10027 71.8712 0.00000 0.00000 
F2MQIS11 2MQISP7 1    0 0        0.18863 70.5872 0.00000 0.00000 
F2NEOU11 2NEOUP7 1    0 0        0.09583 68.1759 0.00000 0.00000 
F2P.GA11 2P.GAP7 1    0 0        0.18913 70.1733 0.00000 0.00000 
F2REAL11 2REALP7 1    0 0        0.17726 66.1662 0.00000 0.00000 
F2RUEY11 2RUEYP7 1    0 0        0.09488 66.3568 0.00000 0.00000 
F2RULH11 2RULHP7 1    0 0        0.19484 67.4240 0.00000 0.00000 
F2SEIN21 2SEINP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
F2SERE11 2SEREP7 1    0 0        0.19531 69.2200 0.00000 0.00000 
F2SIER11 2SIERP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F2TAMA11 2TAMAP7 1    0 0        0.19127 69.9110 0.00000 0.00000 
F2VERF11 2VERFP7 1    0 0        0.19066 71.6016 0.00000 0.00000 
F2VLEJ11 2VLEJP7 1    0 0        0.00019 2.25519 0.00000 0.00000 
F2VLEV11 2VLEVP7 1    0 0        0.10186 71.9480 0.00000 0.00000 
F3ALBE11 3ALBEP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F3ARGO11 3ARGOP7 1    0 0        0.10688 73.3687 0.00000 0.00000 
F3BAYE11 3BAYEP7 1    0 0        0.18126 65.4735 0.00000 0.00000 
F3CERG11 3CERGP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F3CHES11 3CHESP7      1 0        0.00000 0.00000 0.00000 0.00000 
F3CIRO11 3CIROP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F3LATE11 3LATEP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F3MAMB11 3MAMBP7 1    0 0        0.22332 63.1083 0.00000 0.00000 
F3MARL11 3MARLP7 1    0 0        0.09105 67.3277 0.00000 0.00000 
F3MEZE11 3MEZEP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F3MORB11 3MORBP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F3P.GA11 3P.GAP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F3RULH11 3RULHP7 1    0 0        0.23565 69.3679 0.00000 0.00000 
F3SAUC11 3SAUCP7 1    0 0        0.16463 70.0200 0.00000 0.00000 
F3VLEJ11 3VLEJP7      1 0        0.00000 0.00000 0.00000 0.00000 
F4CERG11 4CERGP7 1    0 0        0.09313 67.9124 0.00000 0.00000 
F4DOML11 4DOMLP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F4MEZE11 4MEZEP7 1    0 0        0.08012 63.3005 0.00000 0.00000 
F4MORB11 4MORBP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F4REVI11 4REVIP7 1    0 0        0.18252 70.5403 0.00000 0.00000 
F4SIER11 4SIERP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F4VLEJ11 4VLEJP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F4VLEV11 4VLEVP7 1    0 0        0.15283 70.8961 0.00000 0.00000 
F5CERG11 5CERGP7 1    0 0        0.09430 68.2150 0.00000 0.00000 
F5DOML11 5DOMLP7 1    0 0        0.17829 65.7919 0.00000 0.00000 
F5SSEL11 5SSELP7 1    0 0        0.21882 62.5824 0.00000 0.00000 
F5VLEJ11 5VLEJP7 1    0 0        0.10209 71.7317 0.00000 0.00000 
F6SSEL11 6SSELP7 1    0 0        0.23681 64.4320 0.00000 0.00000 
F6VINC11 6VINCP7 1    0 0        0.08522 63.8088 0.00000 0.00000 
F6VLEJ11 6VLEJP7 1    0 0        0.18191 69.8035 0.00000 0.00000 
F8CREN11 8CRENP7 1    0 0        0.19052 71.6303 0.00000 0.00000 
F9CERG11 9CERGP7 1    0 0        0.18627 68.1783 0.00000 0.00000 
F9VLEV11 9VLEVP7 1    0 0        0.23036 65.6341 0.00000 0.00000 
FA.COM21 A.COMP6 1.3- 0 0        14.6358 -0.4559 -91.856 0.00000 0.00000 -148.30 
FA.DOU21 A.DOUP6 1.1- 0 0        6.53641 -5.3847 -23.916 0.00000 0.00000 -32.200 
FA.LI621 A.LI6P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FA.MOU22 A.MOUP6 2    0 0        29.2742 2.25616 -2.0600 0.00000 0.00000 -2.0600 
FA.NOU21 A.NOUP6 1.1- 0 0        2.67874 1.26061 0.00000 0.00000 
FABLAI21 ABLAIP6 1.2- 0 0        8.59301 -0.0872 0.00000 0.00000 
FAIRVA21 AIRVAP6 1-2  0 2 241.97 78.4121 -25.979 -3.2284 -21.128 0.00000 -30.610 
FALBER11 ALBERP7 1A   0 0        0.00000 0.00000 0.00000 0.00000 
FALBER12 ALBERP7 1B   0 0        0.00000 0.00000 0.00000 0.00000 
FALBER13 ALBERP7 2A   0 0        0.00000 0.00000 0.00000 0.00000 
FALBER14 ALBERP7 2B   0 0        0.00000 0.00000 0.00000 0.00000 
FALBER21 ALBERP6 1.1- 0 0        12.3563 -1.0052 0.00000 0.00000 
FALBER23 ALBERP6 2.1- 0 0        -53.250 -13.243 0.00000 0.00000 
FALESI21 ALESIP6 1    0 0        72.6106 4.67314 -0.1997 0.00000 0.00000 -0.2000 
FALLIN21 ALLINP6 1-2  0 0        103.973 -0.2273 0.00000 0.00000 
FALMA 21 ALMA P6 1    0 0        43.6092 5.64036 0.00000 0.00000 
FALOUE21 ALOUEP6 1.1- 0 0        55.1501 9.14813 -0.3995 0.00000 0.00000 -0.4000 
FALSAC21 ALSACP6 1.1- 0 0        86.6203 15.3889 0.00000 0.00000 
FAMARG21 AMARGP6 1.1- 0 0        45.1180 -10.907 -53.216 0.00000 0.00000 -122.30 
FAMELO21 AMELOP6 1    0 0        21.6485 12.1806 0.00000 0.00000 
FAMFAR21 AMFARP6 1.1  0 0        0.00000 0.00000 -124.83 3.43841 0.00000 -125.00 77.4045 -112.60 
FAMFAR22 AMFARP6 1.2  0 0        0.00000 0.00000 -22.649 6.87998 0.00000 -125.00 39.5101 -150.49 
FAMIEN21 AMIENP6 1.3- 0 0        58.2294 4.37376 -9.8955 0.00000 0.00000 -24.200 
FAMNEV21 AMNEVP6 1-2  0 0        22.5758 4.66219 -0.3241 0.00000 0.00000 -0.4000 
FAMPER21 AMPERP6 1.1  0 0        28.8145 8.84867 0.00000 0.00000 
FAMPER22 AMPERP6 1.2  0 0        0.43705 1.51645 0.00000 0.00000 
FAMPER23 AMPERP6 1.3  0 0        51.0163 14.5878 0.00000 0.00000 
FAMPON21 AMPONP6 1    0 0        7.30828 -34.397 0.00000 0.00000 
FANOUL21 ANOULP6 1.1- 0 0        67.5855 -6.5586 0.00000 0.00000 
FANSER21 ANSERP6 1    0 0        11.1816 -0.0147 0.00000 0.00000 
FANSER22 ANSERP6 2    0 0        10.0178 -1.3515 -0.5992 0.00000 0.00000 -0.6000 
FANSER23 ANSERIN2     0 0        0.00000 0.00000 -5.9926 0.00000 0.00000 -6.0000 
FANSER24 ANSERINF     0 0        0.00000 0.00000 -0.5992 0.00000 0.00000 -0.6000 
FANTIB21 ANTIBP6 1-2  0 0        90.7945 2.48463 -0.9073 0.00000 0.00000 -1.0000 
FAOSTE22 AOSTEP6 2    0 0        35.4498 4.38300 0.00000 0.00000 
FAQUED21 AQUEDP6 1.1- 0 0        53.5449 7.47862 0.00000 0.00000 
FARDOI21 ARDOIP6 1-2  0 0        69.4771 14.7634 0.00000 0.00000 
FARENC21 ARENCP6 1-2  0 0        84.1345 18.9624 -4.2947 0.00000 0.00000 -4.3000 
FARGE621 ARGE6P6 1.1- 0 0        44.7320 3.32168 0.00000 0.00000 
FARGE623 ARGE6P6 2.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FARGEN21 ARGENP6 1.3- 0 0        -101.35 29.7371 0.00000 0.00000 
FARGIA11 ARGIAP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FARGIA12 ARGIAP7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FARGIA21 ARGIAP6 1.1- 0 0        32.5643 -9.8743 0.00000 0.00000 
FARGIA23 ARGIAP6 2.1- 0 0        34.2005 -0.3137 0.00000 0.00000 
FARGIE21 ARGIEP6 1-2  0 0        88.3040 15.0953 0.00000 0.00000 
FARGOE11 ARGOEP7 1.1- 0 0        -19.913 -18.959 0.00000 0.00000 
FARGOE13 ARGOEP7 2.1- 0 0        -19.231 -5.1722 0.00000 0.00000 
FARGOE15 ARGOEP7 3.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FARGOE21 ARGOEP6 1.2- 0 0        14.4800 -16.000 -15.193 0.00000 0.00000 -41.400 
FARGOE23 ARGOEP6 2.2- 0 0        2.18793 -1.3695 0.00000 0.00000 
FARLOD21 ARLODP6 1    0 0        15.8304 9.23518 0.00000 0.00000 
FARMEN21 ARMENP6 1.1  0 0        27.5392 1.24468 0.00000 0.00000 
FARMEN22 ARMENP6 2.1  0 0        28.8042 0.04092 0.00000 0.00000 
FARNAG21 ARNAGP6 1-2  0 0        149.235 5.61441 -15.583 0.00000 0.00000 -17.110 
FARPEN21 ARPENP6 1.1- 0 0        24.4615 -3.2321 0.00000 0.00000 
FARRI521 ARRI5P6 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FARRI522 ARRI5P6 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FARRIG21 ARRIGP6 1B1- 0 0        49.5428 119.679 0.00000 0.00000 
FARVIG21 ARVIGP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FASTON21 ASTONP6 1    0 0        -18.283 14.8062 0.00000 0.00000 
FASTUR21 ASTURP6 1-2  0 0        96.6798 28.2228 0.00000 0.00000 
FATTAQ11 ATTAQP7 1.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FATTAQ13 ATTAQP7 2.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FATTAQ21 ATTAQP6 1.1- 0 0        118.902 46.5074 0.00000 0.00000 
FAUBE 21 AUBE P6 1.1- 0 0        76.3512 78.9281 0.00000 0.00000 
FAUBE621 AUBE6P6 1.1- 0 0        17.1673 3.23473 0.00000 0.00000 
FAUBET21 AUBETP6 1.1  0 0        0.00000 0.44651 0.00000 0.00000 
FAUBET22 AUBETP6 1.2- 0 0        80.8967 27.8339 0.00000 0.00000 
FAUBUS21 AUBUSP6 1    0 0        -26.671 -8.1408 0.00000 0.00000 
FAUDI521 AUDI5P6 1    0 0        105.576 53.9444 0.00000 0.00000 
FAUDI522 AUDI5P6 2    0 0        108.154 54.9376 0.00000 0.00000 
FAUGUE21 AUGUEP6 1    0 0        -53.234 -21.480 0.00000 0.00000 
FAULNO21 AULNOP6 1    0 0        9.18699 1.60177 0.00000 0.00000 0.00000 -0.5000 0.00000 0.00000 
FAUSSO21 AUSSOP6 1    0 2 236.97 -29.633 26.0579 -121.33 -5.8352 0.00000 -121.50 32.4014 -23.502 
FAUSTE21 AUSTEP6 1.1  0 0        19.9765 3.99619 0.00000 0.00000 
FAUSTE22 AUSTEP6 1.2  0 0        23.7523 3.99208 0.00000 0.00000 
FAUZAT21 AUZATP6 1    0 0        -9.3638 27.0529 0.00000 0.00000 
FAVALL21 AVALLP6 1    0 0        -27.879 -10.797 0.00000 0.00000 
FAVELI11 AVELIP7 1A   0 0        0.00000 0.00000 0.00000 0.00000 
FAVELI12 AVELIP7 1B   0 0        0.00000 0.00000 0.00000 0.00000 
FAVELI13 AVELIP7 2A   0 0        0.00000 0.00000 0.00000 0.00000 
FAVELI14 AVELIP7 2B   0 0        0.00000 0.00000 0.00000 0.00000 
FAVELI15 AVELIP7 3A   0 0        0.00000 0.00000 0.00000 0.00000 
FAVELI16 AVELIP7 3B   0 0        0.00000 0.00000 0.00000 0.00000 
FAVELI21 AVELIP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FAVELI24 AVELIP6 2.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FAVELI26 AVELIP6 2.3  0 0        24.9668 -9.4892 0.00000 0.00000 
FAVENI21 AVENIP6 1.1- 0 0        98.0973 110.086 -0.5992 0.00000 0.00000 -0.6000 
FAVIG621 AVIG6P6 1.1  0 0        -29.252 0.00089 0.00000 0.00000 
FAVIG622 AVIG6P6 1.2  0 0        0.00001 -1.0417 0.00000 0.00000 
FAVIGN21 AVIGNP6 1-2  0 2 236.48 106.434 7.94760 -9.5300 -22.780 0.00000 -9.5300 
FAVOI511 AVOI5P7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FAVOI521 AVOI5P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FAVOIN21 AVOINP6 1.1- 0 0        19.3590 4.03087 0.00000 0.00000 
FAVRON21 AVRONP6 1.1  0 0        5.54931 -2.2673 0.00000 0.00000 
FAVRON22 AVRONP6 1.2  0 0        16.4399 -1.5838 0.00000 0.00000 
FAYRES11 AYRESP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FAYRES24 AYRESP6 2.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FAYVEL21 AYVELP6 1.1- 0 0        22.7769 8.39508 0.00000 0.00000 
FB.CAR11 B.CARP7 1B-1 0 0        0.00000 0.00000 0.00000 0.00000 
FB.CAR21 B.CARP6 1.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FB.CAR23 B.CARP6 2.2- 0 0        25.5490 0.48290 -2.3970 0.00000 0.00000 -2.4000 
FB.CHA21 B.CHAP6 1-2  0 0        61.1268 4.50186 0.00000 0.00000 
FB.CO521 B.CO5P6 1    0 0        -40.827 13.5592 0.00000 0.00000 
FB.CO621 B.CO6P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FB.EPI21 B.EPIP6 1-2  0 0        135.796 -33.949 0.00000 0.00000 
FB.GUE21 B.GUEP6 1A   0 0        0.00000 0.00000 -9.2158 57.2514 0.00000 -240.00 67.8441 -72.184 
FB.GUE22 B.GUEP6 1B   0 0        0.00000 0.00000 -9.3502 69.4437 0.00000 -240.00 69.4437 -72.187 
FB.HAM21 B.HAMP6 2    0 0        27.3645 4.72558 0.00000 0.00000 
FB.MAI21 B.MAIP6 1.2- 0 0        76.4610 7.02090 -1.9975 0.00000 0.00000 -2.0000 
FB.MAN21 B.MANP6 1.1  0 0        2.19591 -0.1867 0.00000 0.00000 
FB.MAN22 B.MANP6 1.2  0 0        6.11395 -2.1717 0.00000 0.00000 
FB.MES21 B.MESP6 1    0 2 241.91 0.00000 0.00000 -14.768 -39.630 0.00000 -36.000 23.6992 -19.625 
FB.MON11 B.MONP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FB.MON12 B.MONP7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FB.MON21 B.MONP6 1.2- 0 0        36.2846 1.71685 0.00000 0.00000 
FB.SE511 B.SE5P7 1    0 0        44.3348 -27.851 0.00000 0.00000 
FB.SSB21 B.SSBP6 1A   0 0        0.00000 0.00000 0.00000 0.00000 
FB.SSB24 B.SSBP6 2B   0 0        0.00000 0.00000 0.00000 0.00000 
FB.TOL11 B.TOLP7 1    0 0        56.7998 -33.338 0.00000 0.00000 
FB.TOL12 B.TOLP7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FB.VAL21 B.VALP6 1.1- 0 0        -38.689 17.0470 0.00000 0.00000 
FB.VAL23 B.VALP6 1.3  0 0        0.00005 4.86312 0.00000 0.00000 
FBACAL21 BACALP6 1    0 0        26.1814 4.71075 0.00000 0.00000 
FBACAL22 BACALP6      0 0        0.00000 0.00000 0.00000 0.00000 
FBAIXA11 BAIXAP7 1A   0 2 400.00 8.04729 0.00000 0.00000 446.762 1011.00 -1011.0 327.548 -309.18 
FBAIXA12 BAIXAP7 1B   0 0        -19.351 -11.308 0.00000 0.00000 
FBAIXA13 BAIXAP7 2A   0 0        -40.432 -21.260 0.00000 0.00000 
FBAIXA14 BAIXAP7 2B   0 2 400.00 -12.257 -11.858 0.00000 446.762 1011.00 -1011.0 327.548 -309.18 
FBAIXA21 BAIXAP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FBAIXA25 BAIXAP6 2.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FBALAR21 BALARP6 1.1- 0 0        47.3372 0.99398 0.00000 0.00000 
FBALMA21 BALMAP6 1-2  0 0        90.2154 -15.574 0.00000 0.00000 
FBARBA21 BARBAP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FBARBU21 BARBUP6 1-2  0 0        6.26143 1.66667 -8.1209 0.00000 0.00000 -18.000 
FBARJA21 BARJAP6 1.1- 0 0        19.5061 -4.2965 -7.8100 0.00000 0.00000 -7.8100 
FBARNA11 BARNAP7 1A   0 0        0.00000 0.00000 0.00000 0.00000 
FBARNA12 BARNAP7 1B   0 0        0.00000 0.00000 0.00000 0.00000 
FBARNA13 BARNAP7 2A   0 0        0.00000 0.00000 0.00000 0.00000 
FBARNA14 BARNAP7 2B   0 0        0.00000 0.00000 0.00000 0.00000 
FBARP 21 BARP P6 1.2- 0 0        9.03097 0.38507 0.00000 0.00000 
FBARQU21 BARQUP6 1.1- 0 0        9.61393 0.02195 0.00000 0.00000 
FBASTI21 BASTIP6 1    0 0        -17.825 -17.505 0.00000 0.00000 
FBATEL21 BATELP6 1    0 0        0.00000 0.61260 0.00000 0.00000 
FBATHI11 BATHIP7 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FBATHI12 BATHIP7 1.2  0 2 398.89 0.00000 0.00000 0.00000 192.975 0.00000 -99.500 56.3000 -57.700 
FBATHI13 BATHI7G5     0 2 399.11 0.00000 0.00000 0.00000 40.7901 0.00000 -99.500 56.3000 -57.700 
FBATHI14 BATHI7G6     0 2 399.11 0.00000 0.00000 0.00000 40.7901 0.00000 -99.500 56.5000 -57.700 
FBATHI21 BATHIP6 1    0 2 238.94 0.00000 -2.6721 0.00000 -33.547 0.00000 -99.500 52.4000 -45.600 
FBATIG21 BATIGP6 1.1  0 0        26.6953 2.29468 -0.3995 0.00000 0.00000 -0.4000 
FBATIG22 BATIGP6 1.2  0 0        45.7317 -1.0665 -0.3995 0.00000 0.00000 -0.4000 
FBATZE21 BATZEP6 1-2  0 0        0.00000 0.00000 0.00000 0.00000 
FBAUDR21 BAUDRP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FBAYET11 BAYETP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FBAYET21 BAYETP6 1.1- 0 0        16.8300 -9.4759 0.00000 0.00000 
FBEC5 21 BEC5 P6 1    0 0        31.0392 -8.2648 0.00000 0.00000 
FBELLO21 BELLOP6      1 0        0.00000 0.00000 0.00000 0.00000 
FBERAN21 BERANP6 1    0 0        6.37086 -38.896 0.00000 0.00000 
FBERCL21 BERCLP6 1    0 0        14.9075 6.29571 0.00000 0.00000 
FBERG921 BERG9P6 1.1- 0 0        -33.455 -30.559 0.00000 0.00000 
FBERGH21 BERGHP6 1-2  0 0        79.1462 1.50232 0.00000 0.00000 
FBERSA21 BERSAP6 1.1  0 0        3.80492 0.72962 -19.888 0.00000 0.00000 -34.100 
FBERSA22 BERSAP6 1.2  0 0        0.00000 -1.5338 -17.254 0.00000 0.00000 -48.200 
FBERSA23 BERSAP6 1.3  0 0        0.00000 -2.6504 -22.252 0.00000 0.00000 -59.200 
FBERT521 BERT5P6 1.1- 0 0        76.8799 8.27311 -0.3995 0.00000 0.00000 -0.4000 
FBEUVR21 BEUVRP6 1-2  0 0        65.1543 8.96805 0.00000 0.00000 
FBEZ.E21 BEZ.EP6 1.1- 0 0        26.1587 -2.0477 -11.400 0.00000 0.00000 -11.400 
FBEZAU11 BEZAUP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FBEZAU12 BEZAUP7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FBEZAU21 BEZAUP6 1    0 0        14.6760 5.07761 0.00000 0.00000 
FBEZAU22 BEZAUP6 2    0 0        14.8453 12.7341 0.00000 0.00000 
FBEZON21 BEZONP6 1-2  0 0        103.997 3.07856 0.00000 0.00000 
FBIANC11 BIANCP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FBIANC21 BIANCP6 1.1- 0 0        28.1720 -21.071 0.00000 0.00000 
FBILLY21 BILLYP6 1.3- 0 0        -0.6962 -3.1870 0.00000 0.00000 
FBISSY21 BISSYP6 1.1- 0 0        121.456 7.31844 0.00000 0.00000 
FBLAUX21 BLAUXP6 1    0 0        -29.964 6.10809 0.00000 0.00000 
FBLAY521 BLAY5P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FBLAYA11 BLAYAP7 1.1  0 2 408.44 41.0802 10.9113 -908.83 66.8086 -890.00 -910.00 492.863 -233.12 
FBLAYA12 BLAYAP7 1.2  0 0        42.3700 10.9111 0.00000 0.00000 
FBLAYA13 BLAYAP7 1.3  0 0        0.00000 0.00000 0.00000 0.00000 
FBLAYA14 BLAYAP7 1.4  0 2 405.64 47.7239 22.8796 -908.83 228.230 -180.00 -910.00 493.996 241.993 
FBLAYA21 BLAYAP6 1-2  0 0        9.90114 0.00000 0.00000 0.00000 
FBLENO11 BLENOP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FBLENO12 BLENOP71 1   0 0        0.00000 0.00000 0.00000 0.00000 
FBLERI21 BLERIP6 1    0 0        34.5417 -1.0261 0.00000 0.00000 
FBLOCA21 BLOCAP6 1-2  0 0        -95.656 19.5945 -56.272 0.00000 0.00000 -125.80 
FBOCCA21 BOCCAP6 1.2- 0 0        32.2243 98.0740 -1.5500 0.00000 0.00000 -1.5500 
FBOCTO11 BOCTOP7 1A   0 0        -0.2085 0.00000 0.00000 0.00000 
FBOCTO12 BOCTOP7 1B   0 0        0.00000 -8.2528 0.00000 0.00000 
FBOCTO13 BOCTOP7 2A   0 0        0.00000 -3.3011 0.00000 0.00000 
FBOCTO14 BOCTOP7 2B   0 0        0.00000 0.00000 0.00000 0.00000 
FBOISS11 BOISSP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FBOISS12 BOISSP7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FBOISS21 BOISSP6 1.1- 0 0        141.060 44.2035 0.00000 0.00000 
FBOLL521 BOLL5P6 1A1- 0 2 236.27 36.2811 21.4448 -117.84 6.63379 0.00000 -295.00 137.867 -80.140 
FBONN621 BONN6P6 1-2  0 0        61.8721 -28.481 0.00000 0.00000 
FBONNE21 BONNEP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FBONNE22 BONNEP6 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FBONNI21 BONNIP6 1.1- 0 0        16.5888 41.5266 0.00000 0.00000 
FBOR.C21 BOR.CP6 1.1- 0 0        51.6986 -1.1014 -0.3098 0.00000 0.00000 -0.4000 
FBORT 21 BORT P6 1.1  0 2 241.21 0.00000 0.00000 0.00000 -247.24 0.00000 -114.70 67.4000 -64.300 
FBORT 22 BORT P6 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FBOSCH21 BOSCHP6 1.3- 0 0        11.5306 -5.6566 -1.3137 0.00000 0.00000 -1.4000 
FBOUCH11 BOUCHP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FBOUDE21 BOUDEP6 1.2- 0 0        -2.0798 -3.0086 0.00000 0.00000 
FBOULE21 BOULEP6 1.1- 0 0        62.4569 8.74532 0.00000 0.00000 
FBOUSC21 BOUSCP6 1    0 0        31.2552 -1.6837 -0.9297 0.00000 0.00000 -1.2000 
FBOUTD21 BOUTDP6 1    0 0        0.00000 0.89303 0.00000 0.00000 
FBOUTR13 BOUTRP7 2.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FBOUTR21 BOUTRP6 1.1- 0 0        15.6458 97.1771 0.00000 0.00000 
FBRAEK21 BRAEKP6 1-2  0 0        149.313 38.0625 0.00000 0.00000 
FBRAEK71 BRAEKP1 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FBRAEK72 BRAEKP1 1.2  0 2 18.175 0.00000 0.00000 -69.372 -9.6343 -44.000 -239.00 59.5793 -155.56 
FBRAIN21 BRAINP6 1    0 0        36.5093 7.04984 0.00000 0.00000 
FBRAUD11 BRAUDP7 1A   0 0        0.00000 0.00000 0.00000 0.00000 
FBRAUD12 BRAUDP7 1B   0 0        0.00000 0.00000 0.00000 0.00000 
FBRAUD13 BRAUDP7 2A   0 0        0.00000 0.00000 0.00000 0.00000 
FBRAUD14 BRAUDP7 2B   0 0        0.00000 0.00000 0.00000 0.00000 
FBRAUD15 BRAUDP7 3A   0 0        0.00000 0.00000 0.00000 0.00000 
FBRAUD16 BRAUDP7 3B   0 0        0.00000 0.00000 0.00000 0.00000 
FBRAUD21 BRAUDP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FBREAU21 BREAUP6 1    0 0        0.36700 0.00046 -0.4993 0.00000 0.00000 -0.5000 
FBREN521 BREN5P6 1-2  0 0        -27.761 -7.4839 0.00000 0.00000 
FBRENC21 BRENCP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FBRENC23 BRENCP6 1.3  0 0        0.00000 0.00000 0.00000 0.00000 
FBRENN21 BRENNP6 1-2  0 0        70.5728 -10.648 0.00000 0.00000 
FBRENN22 BRENNP6      0 0        0.00000 0.00000 0.00000 0.00000 
FBRENS21 BRENSP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FBRENS71 BRENSP1 1    0 2 20.238 0.00000 0.00000 -11.325 11.3027 0.00000 -90.000 39.3471 -50.688 
FBREU521 BREU5P6 1    0 0        12.5125 9.40838 0.00000 0.00000 
FBREUI11 BREUIP7 1-2  0 0        0.00000 0.00000 0.00000 0.00000 
FBREUI21 BREUIP6 1-2- 0 2 230.00 0.00000 0.00000 0.00000 1159.38 0.00000 -139.20 75.5000 -45.700 
FBREVI21 BREVIP6 1    0 0        -26.480 11.2363 0.00000 0.00000 
FBRICH21 BRICHP6 1.1  0 0        21.5663 -3.0303 0.00000 0.00000 
FBRICH22 BRICHP6 1.3- 0 0        3.39514 -2.6366 0.00000 0.00000 
FBRIO621 BRIO6P6 1.1- 0 0        1.64985 -1.1114 -2.5103 0.00000 0.00000 -15.900 
FBRIZE21 BRIZEP6 1.1  0 2 240.51 5.25803 0.72925 -0.7858 -18.847 0.00000 -9.0000 
FBRIZE22 BRIZEP6 1.2  0 0        0.00000 0.33488 0.00000 0.00000 
FBRODE21 BRODEP6 1    0 0        28.2697 1.66363 0.00000 0.00000 
FBROMM11 BROMMP7 1    0 2 399.00 0.00000 0.00000 0.00000 0.00000 0.00000 -240.00 140.200 -156.40 
FBROMM21 BROMMP6 1.1  0 2 236.25 0.00000 0.00000 0.00000 0.00000 0.00000 -31.600 24.4000 -18.300 
FBROMM22 BROMMP6 1.2  0 2 236.25 0.00000 0.00000 0.00000 67.1572 0.00000 -31.600 27.0000 -19.900 
FBROMM23 BROMMP6 1.3  0 2 236.25 0.00000 0.00000 0.00000 64.3776 0.00000 -29.200 23.9000 -16.200 
FBROMM24 BROMMP6 1.4  0 2 236.25 0.00000 0.00000 0.00000 0.00000 0.00000 -31.600 23.2000 -16.800 
FBROMM25 BROMMP6 1.5  0 2 236.25 0.00000 0.00000 0.00000 60.4481 0.00000 -31.600 22.9000 -18.100 
FBROMM26 BROMMP6 1.6  0 2 236.25 0.00000 0.00000 0.00000 57.1718 0.00000 -31.600 19.1000 -16.700 
FBRUGE21 BRUGEP6 1-2  0 0        37.0755 15.6963 0.00000 0.00000 
FBRUNN21 BRUNNP6 1.1- 0 0        40.6583 23.2707 0.00000 0.00000 
FBUGEY11 BUGEYP7 1.2  0 2 404.03 2.62623 1.58700 -908.83 106.263 -180.00 -910.00 317.288 -218.01 
FBUGEY12 BUGEYP7 1.3  0 2 404.03 2.63257 0.89294 -689.56 77.9054 -180.00 -910.00 295.342 -87.081 
FBUGEY13 BUGEYP7 1.4  0 2 404.02 2.66281 -1.6731 -878.86 92.8211 -180.00 -880.00 323.066 -437.92 
FBUGEY14 BUGEYP7 1.5  0 2 404.13 2.66342 -1.6979 -878.86 -62.182 -180.00 -880.00 321.057 -437.92 
FBUIRE21 BUIREP6 1-2  0 0        -47.961 -7.3110 0.00000 0.00000 
FBUSSU21 BUSSUP6 1.1- 0 0        5.41517 -1.1555 0.00000 0.00000 
FBUTTA21 BUTTAP6 1    0 0        45.0460 -2.0985 0.00000 0.00000 
FBVIL711 BVIL7P7 1    0 2 403.79 0.00000 -1.3450 -1308.2 315.782 -260.00 -1310.0 450.171 -561.83 
FBVILX11 BVILXP7 1    0 0        0.32595 1.87086 0.00000 0.00000 
FBXBOU21 BXBOUP6 1    0 0        53.4211 3.40160 0.00000 0.00000 
FBXCAI21 BXCAIP6 1.1  0 0        -70.023 16.3793 0.00000 0.00000 
FBXCAI22 BXCAIP6 1.2  0 0        0.00525 9.10585 0.00000 0.00000 
FBXCH521 BXCH5P6 1.1- 0 0        -56.020 27.6365 0.00000 0.00000 
FBXCHA21 BXCHAP6 1.2- 0 0        -42.559 0.93212 0.00000 0.00000 
FBXCHA23 BXCHAP6 1.3  0 0        0.00005 4.83095 0.00000 0.00000 
FBXCOU21 BXCOUP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FBXLIE21 BXLIEP6 1-2  0 0        162.030 -42.491 0.00000 0.00000 
FBXMON21 BXMONP6 1    0 0        0.00134 2.46288 0.00000 0.00000 
FBXRE621 BXRE6P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FBXTO521 BXTO5P6 1.2- 0 0        -60.257 94.0835 0.00000 0.00000 
FBXTO523 BXTO5P6 2.1  0 0        0.00000 0.00000 0.00000 0.00000 
FBXTO524 BXTO5P6 2.2  0 0        -47.073 0.94372 0.00000 0.00000 
FBZGET21 BZGETP6 1-2  0 0        58.9673 -2.5504 -0.5992 0.00000 0.00000 -0.6000 
FBZGUI21 BZGUIP6 1B-1 0 0        56.1834 -9.4921 0.00000 0.00000 
FC.BOI21 C.BOIP6 1    0 0        32.5849 -1.4881 0.00000 0.00000 
FC.FO621 C.FO6P6 1    0 0        48.5940 -23.939 0.00000 0.00000 
FC.FON22 C.FONP6 2    0 0        106.894 -24.059 0.00000 0.00000 
FC.GOM21 C.GOMP6 1.1- 0 0        48.9542 -3.3334 -3.6000 0.00000 0.00000 -3.6000 
FC.JAN21 C.JANP6 1    0 0        2.14372 76.8096 0.00000 0.00000 
FC.LEM21 C.LEMP6 1.1  0 0        66.4318 4.53588 0.00000 0.00000 
FC.ME521 C.ME5P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FC.MER21 C.MERP6 1-2  0 0        75.7902 2.41206 -2.3970 0.00000 0.00000 -2.4000 
FC.MET21 C.METP6 1    0 0        -16.754 23.2836 0.00000 0.00000 
FC.MET22 C.METP6 2    0 0        0.00000 0.00000 0.00000 0.00000 
FC.OME21 C.OMEP6 1    0 0        -27.584 9.02923 0.00000 0.00000 
FC.REG21 C.REGP6 1A-1 0 0        128.580 -3.1869 -11.994 0.00000 0.00000 -12.800 
FC.RHO21 C.RHOP6 1-2  0 2 235.75 3.04783 -19.850 -58.682 57.9641 0.00000 -228.00 108.313 -70.526 
FC.ROU22 C.ROUP6 2    0 0        44.3313 -2.3870 0.00000 0.00000 
FC.SEI21 C.SEIP6 1    0 0        3.48804 -0.9114 0.00000 0.00000 
FC.VIL21 C.VILP6 1    0 0        -51.721 32.4522 0.00000 0.00000 
FCABAN21 CABANP6 1.1  0 0        7.19151 4.26358 0.00000 0.00000 
FCABAN22 CABANP6 1.2  0 0        65.2252 13.2155 0.00000 0.00000 
FCABES21 CABESP6 1    0 0        6.52333 -14.734 0.00000 0.00000 
FCABRI21 CABRIP6 1.1- 0 0        3.07822 1.28232 0.00000 0.00000 
FCAEN 21 CAEN P6 1.3- 0 0        62.6558 -0.3909 -0.5992 0.00000 0.00000 -0.6000 
FCAIL521 CAIL5P6 1.1- 0 2 238.76 50.8344 -0.7611 -11.120 -46.753 0.00000 -11.120 
FCALA511 CALA5P7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FCALA521 CALA5P6 1-2  0 0        0.00000 88.0205 0.00000 0.00000 
FCANTE11 CANTEP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FCANTE12 CANTEP7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FCANTE21 CANTEP6 1.1  0 0        -63.382 -21.667 0.00000 0.00000 
FCANTE22 CANTEP6 1.2  0 0        -64.947 -27.455 -19.076 0.00000 0.00000 -19.100 
FCANTE23 CANTEP6 2.1- 0 0        -43.779 96.3859 -33.162 0.00000 0.00000 -40.700 
FCAPEL11 CAPELP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FCAPEL12 CAPELP7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FCAPEL21 CAPELP6 1.2- 0 0        0.64830 12.4405 0.00000 0.00000 
FCAPEL23 CAPELP6 2.2- 0 0        -0.1424 -10.110 0.00000 0.00000 
FCARDI21 CARDIP6 1.1  0 0        45.4637 1.48383 -0.4993 0.00000 0.00000 -0.5000 
FCARDI22 CARDIP6 1.2  0 0        58.1689 4.33745 -0.4993 0.00000 0.00000 -0.5000 
FCARIS21 CARISP6 1.1  0 0        1.43848 -1.3527 0.00000 0.00000 
FCARIS22 CARISP6 1.2  0 0        7.88728 2.64499 0.00000 0.00000 
FCARR521 CARR5P6 1.1  0 0        2.50883 2.69745 0.00000 0.00000 
FCARR523 CARR5P6 1.3  0 0        47.4909 6.57206 0.00000 0.00000 
FCARRI21 CARRIP6 1.1- 0 0        13.3321 3.92587 0.00000 0.00000 
FCARRI24 CARRIP6 2.1  0 0        29.6654 -6.6196 0.00000 0.00000 
FCASTA21 CASTAP6 1.1  0 0        0.00000 18.5872 0.00000 0.00000 
FCASTA22 CASTAP6 1.2  0 0        66.3315 4.55917 0.00000 0.00000 
FCATG111 CATG1P7 1    0 0        -9.7436 -3.9507 0.00000 0.00000 
FCATG211 CATG2P7 1    0 0        5.73467 -1.7841 0.00000 0.00000 
FCATG311 CATG3P7 1    0 2 402.87 0.00000 -4.6823 -1298.2 146.900 -260.00 -1300.0 281.990 -464.00 
FCATG411 CATG4P7 1.1  0 2 403.02 0.00000 0.00000 -1298.2 132.792 -260.00 -1300.0 408.173 -463.81 
FCAULA21 CAULAP6 1    0 0        71.2069 4.65254 0.00000 0.00000 
FCAZAR11 CAZARP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FCAZAR21 CAZARP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FCAZAR23 CAZARP6 2.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FCBAUD21 CBAUDP6 1.1- 0 0        6.44915 1.11029 0.00000 0.00000 
FCBRY 11 CBRY P7 1-2  0 0        55.0506 -4.7782 0.00000 0.00000 
FCERGY11 CERGYP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FCERGY13 CERGYP7 2.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FCERGY15 CERGYP7 3.1  0 0        0.00000 0.00000 0.00000 0.00000 
FCERGY16 CERGYP7 3.2  0 0        0.00000 0.00000 0.00000 0.00000 
FCERGY21 CERGYP6 1.1  0 0        34.1379 2.73741 -0.1997 0.00000 0.00000 -0.2000 
FCERGY22 CERGYP6 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FCERGY23 CERGYP6 2.1- 0 0        25.5965 -8.0944 -0.1997 0.00000 0.00000 -0.2000 
FCERN 11 CERN P7 1    0 0        227.485 -0.2260 0.00000 0.00000 
FCERNA21 CERNAP6 1-2  0 0        31.9287 13.2180 0.00000 0.00000 
FCESTA21 CESTAP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FCHA.S21 CHA.SP6 1.1  0 0        1.72021 0.00120 -2.5262 0.00000 0.00000 -11.500 
FCHA.S22 CHA.SP6 1.2  0 0        0.42746 0.00030 -0.4657 0.00000 0.00000 -0.5000 
FCHAB721 CHAB7P6 1.3- 0 0        1.40659 1.23868 0.00000 0.00000 
FCHABO21 CHABOP6 1.1- 0 0        53.4907 -5.2597 0.00000 0.00000 
FCHABR21 CHABRP6 1.1- 0 0        -0.5133 -0.7920 0.00000 0.00000 
FCHAFF11 CHAFFP7 1A   0 0        90.9274 16.2687 0.00000 0.00000 
FCHAFF12 CHAFFP7 1B   0 0        0.00000 0.00000 0.00000 0.00000 
FCHAFF13 CHAFFP7 2A   0 0        0.00000 0.00000 0.00000 0.00000 
FCHAFF14 CHAFFP7 2B   0 0        91.5059 -4.6882 0.00000 0.00000 
FCHAIN11 CHAINP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FCHAIN21 CHAINP6 1-2  0 0        148.629 13.2097 0.00000 0.00000 
FCHAL721 CHAL7P6 1.1- 0 0        37.9715 17.6951 0.00000 0.00000 
FCHALO21 CHALOP6 1-2  0 0        176.205 28.9708 0.00000 0.00000 
FCHAN511 CHAN5P7 1-2  0 0        163.375 -4.5704 0.00000 0.00000 
FCHAN621 CHAN6P6      1 0        0.00000 0.00000 0.00000 0.00000 
FCHAPE21 CHAPEP6 1    0 0        15.9977 14.0260 0.00000 0.00000 
FCHAPO21 CHAPOP6 1.3- 0 0        -1.2604 -1.0962 0.00000 0.00000 
FCHARE21 CHAREP6 1.2- 0 0        38.7601 -14.890 0.00000 0.00000 
FCHARP11 CHARPP7 1.1- 0 0        76.6332 -6.1562 0.00000 0.00000 
FCHARP13 CHARPP7 2.1  0 0        76.7239 -6.9777 0.00000 0.00000 
FCHARP14 CHARPP7 2.2  0 0        0.00000 0.00000 0.00000 0.00000 
FCHARP21 CHARPP6 1-2  0 0        72.8777 -4.7216 0.00000 0.00000 
FCHAST21 CHASTP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FCHAST22 CHASTP6 1.2- 0 2 239.98 0.00000 0.00000 0.00000 -304.65 0.00000 -102.00 40.6000 -59.100 
FCHATI21 CHATIP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -0.4000 0.00000 0.00000 
FCHATI22 CHATIP6 1.2  0 0        45.3851 -0.6020 -0.3995 0.00000 0.00000 -0.4000 
FCHATI23 CHATIP6 1.3  0 0        53.0025 2.17021 0.00000 0.00000 
FCHAV621 CHAV6P6 1.2- 0 0        85.3066 17.4825 0.00000 0.00000 
FCHENE21 CHENEP6 1.5- 0 0        54.4939 1.32572 -1.1985 0.00000 0.00000 -1.2000 
FCHESN11 CHESNP7 1B-1 0 0        0.00000 0.00000 0.00000 0.00000 
FCHESN21 CHESNP6 1.2- 0 0        55.5820 -14.235 0.00000 0.00000 
FCHEV521 CHEV5P6 1-2  0 0        130.011 -167.30 0.00000 0.00000 
FCHEVA11 CHEVAP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FCHEVA13 CHEVAP7 2.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FCHEVI21 CHEVIP6 1.3- 0 0        34.3048 16.6055 -1.8000 0.00000 0.00000 -1.8000 
FCHEY611 CHEY6P7 1    0 2 402.60 0.00000 0.00000 158.910 -112.03 240.000 -252.00 84.3300 -99.609 
FCHIN211 CHIN2P7 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FCHIN212 CHIN2P7 1.2  0 2 404.36 5.88127 2.04377 -903.84 154.408 -176.00 -905.00 302.083 -424.71 
FCHINX11 CHINXP7 1.1  0 0        4.47801 2.74357 0.00000 0.00000 
FCHINX12 CHINXP7 1.2  0 2 404.41 5.90935 1.81472 -345.46 64.5612 -180.00 -905.00 264.830 -620.73 
FCHOLE21 CHOLEP6 1    0 0        121.053 20.4546 0.00000 0.00000 
FCHOO111 CHOO1P7 1    0 2 401.96 0.00000 0.00000 -1497.9 232.290 -291.00 -1500.0 380.801 -423.21 
FCHOO211 CHOO2P7 1    0 2 407.28 0.00000 0.00000 -1497.9 16.6648 -291.00 -1500.0 78.8857 -423.21 
FCHOO521 CHOO5P6 1    0 0        30.1515 -0.4303 0.00000 0.00000 
FCHOO522 CHOO5P6 2    0 0        15.2777 3.77767 0.00000 0.00000 
FCIROL11 CIROLP7 1A1- 0 0        0.00000 0.00000 0.00000 0.00000 
FCIROL21 CIROLP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FCISSA21 CISSAP6 1    0 0        -7.6060 -16.695 0.00000 0.00000 
FCIVAU11 CIVAUP7 1.1  0 2 410.09 0.90349 -4.5735 -530.93 67.4922 -291.00 -1495.0 628.023 -393.13 
FCIVAU12 CIVAUP7 1.2  0 2 410.09 1.23650 -7.7600 -1493.0 126.924 -291.00 -1495.0 715.689 -300.28 
FCIZE 21 CIZE P6 1.2- 0 0        -2.5052 0.21835 0.00000 0.00000 
FCLEON21 CLEONP6 1-2  0 0        104.932 9.41632 -3.9507 0.00000 0.00000 -4.5000 
FCLERA11 CLERAP7 1.1- 0 0        1.35133 -4.1515 0.00000 0.00000 
FCLOCH21 CLOCHP6 1.1  0 0        35.0681 2.80503 0.00000 0.00000 
FCLOCH22 CLOCHP6 2.1  0 0        27.3755 2.74247 0.00000 0.00000 
FCOCHE11 COCHEP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FCOCHE71 COCHEP1 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FCOCHE72 COCHEP1 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FCOCHE73 COCHEP1 1.3  0 2 19.528 0.00000 0.00000 -151.25 23.9001 -30.000 -237.00 116.861 -181.70 
FCOLAY21 COLAYP6 1-2  0 0        7.87529 7.05154 0.00000 0.00000 
FCOLON21 COLONP6 1.1- 0 0        70.2119 -0.0293 -0.5992 0.00000 0.00000 -0.6000 
FCOMM721 COMM7P6 1-2  0 0        32.8442 -13.801 0.00000 0.00000 
FCOMMU21 COMMUP6 1.1- 0 0        22.7484 2.80819 0.00000 0.00000 
FCOMPI21 COMPIP6 1-2  0 0        37.6352 -1.5022 0.00000 0.00000 
FCOMPS21 COMPSP6 1    0 0        27.4652 11.7873 0.00000 0.00000 
FCONCA21 CONCAP6 1-2  0 0        73.8020 -0.5073 0.00000 0.00000 
FCONCE21 CONCEP6 1-2  0 0        67.7046 1.56206 -0.7990 0.00000 0.00000 -0.8000 
FCONF521 CONF5P6 1.1- 0 0        87.6504 19.6636 -1.4000 0.00000 0.00000 -1.4000 
FCONST21 CONSTP6 1    0 0        -229.96 92.6857 0.00000 0.00000 
FCONTA21 CONTAP6 1    0 0        -22.982 13.5477 0.00000 0.00000 
FCONTA22 CONTAP6 2    0 0        -23.704 6.03707 0.00000 0.00000 
FCONVE21 CONVEP6 1    0 0        76.2626 11.3478 0.00000 0.00000 
FCOQU521 COQU5P6 1.1  0 0        0.00000 -0.0274 0.00000 0.00000 0.00000 -0.2000 0.00000 0.00000 
FCOQU522 COQU5P6 1.2  0 0        55.4128 10.8398 -0.1997 0.00000 0.00000 -0.2000 
FCOQUA21 COQUAP6 1.2- 0 0        141.077 -29.599 0.00000 0.00000 
FCOR.P11 COR.PP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FCOR.P21 COR.PP6 1A-1 0 0        -1.2119 4.30458 0.00000 0.00000 
FCORBI21 CORBIP6 1-2  0 0        270.019 55.1591 0.00000 0.00000 
FCORD521 CORD5P6 1.1  0 0        -0.6059 2.25939 0.00000 0.00000 
FCORD522 CORD5P6 1.2  0 0        0.00000 0.27628 0.00000 0.00000 
FCORDE21 CORDEP6 1    0 2 237.70 0.00000 0.00000 0.00000 -31.521 0.00000 -21.000 12.4000 -10.500 
FCORIO21 CORIOP6 1.1  0 0        57.7082 3.11173 0.00000 0.00000 
FCORIO22 CORIOP6 1.2  0 0        80.5569 7.73994 0.00000 0.00000 
FCORME22 CORMEP6 1A2- 0 0        82.9318 83.8141 -1.8000 0.00000 0.00000 -1.8000 
FCORNI11 CORNIP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FCORNI13 CORNIP7 2.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FCORNI21 CORNIP6 1.1- 0 0        86.3687 12.8293 0.00000 0.00000 
FCORNI24 CORNIP6 2.1- 0 0        38.1717 -4.3825 0.00000 0.00000 
FCOSSI21 COSSIP6 1.2- 0 0        101.563 -9.6134 -0.9987 0.00000 0.00000 -1.0000 
FCOUBE21 COUBEP6 1-2  0 0        -2.6128 0.00000 0.00000 0.00000 
FCOUCH21 COUCHP6 1-2  0 0        69.0924 2.52823 0.00000 0.00000 
FCOUDO21 COUDOP6 1-2  0 0        49.7499 -22.755 0.00000 0.00000 
FCOUES21 COUESP6 1    0 2 239.61 0.00000 0.00000 0.00000 -101.89 0.00000 -31.300 23.0000 -18.800 
FCOUFF21 COUFFP6 1.2- 0 0        -38.097 104.181 -24.730 0.00000 0.00000 -61.000 
FCOULA11 COULAP7 1A   0 0        0.00000 0.00000 0.00000 0.00000 
FCOULA12 COULAP7 1B   0 0        0.00000 0.00000 0.00000 0.00000 
FCOULA13 COULAP7 2A   0 0        0.00000 0.00000 0.00000 0.00000 
FCOULA14 COULAP7 2B   0 0        0.00000 0.00000 0.00000 0.00000 
FCOULA15 COULAP7 3A-3 0 0        0.00000 0.00000 0.00000 0.00000 
FCOULA16 COULAP7      0 0        0.00000 0.00000 0.00000 0.00000 
FCOUPV21 COUPVP6 1.1- 0 0        25.1519 -4.2208 -0.5992 0.00000 0.00000 -0.6000 
FCPBLA21 CPBLAP6 1    0 0        34.3014 15.6011 0.00000 0.00000 
FCPFL521 CPFL5P6 1    0 0        28.6842 2.37377 0.00000 0.00000 
FCPNIE11 CPNIEP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FCPNIE13 CPNIEP7 2.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FCPNIE21 CPNIEP6 1.2- 0 0        11.5886 36.7903 0.00000 0.00000 
FCPNIE22 CPNIEP6      0 0        0.00000 0.00000 0.00000 0.00000 
FCPNIE23 CPNIEP6 2.2- 0 0        57.9917 29.2297 0.00000 0.00000 
FCPNOL21 CPNOLP6 1    0 0        18.6877 -10.294 0.00000 0.00000 
FCPVAN21 CPVANP6 1-2  0 0        94.6521 -0.9968 0.00000 0.00000 
FCREC621 CREC6P6 1.2- 0 0        20.3447 -2.8589 0.00000 0.00000 
FCRENE11 CRENEP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FCRENE12 CRENEP7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FCRENE21 CRENEP6 1    0 0        13.4887 -18.889 -11.710 0.00000 0.00000 -35.600 
FCRENE22 CRENEP6 2    0 0        13.6289 -12.045 -18.734 0.00000 0.00000 -63.600 
FCRETA23 CRETAP6 2.1- 0 0        56.2283 14.6675 -0.5992 0.00000 0.00000 -0.6000 
FCREYS11 CREYSP7 1.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FCREYS13 CREYSP7 2.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FCRIME21 CRIMEP6 1.1  0 0        39.0504 4.42251 0.00000 0.00000 
FCRIME22 CRIMEP6 1.2  0 0        44.2418 3.96138 0.00000 0.00000 
FCROI621 CROI6P6 1.3- 0 0        14.8924 7.20727 0.00000 0.00000 
FCROIX21 CROIXP6 1.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FCROLL21 CROLLP6 1    0 0        13.8368 0.39721 0.00000 0.00000 
FCROUZ21 CROUZP6 1    0 0        0.59909 -0.3839 0.00000 0.00000 
FCRUA511 CRUA5P7 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FCRUA512 CRUA5P7 1.2  0 2 403.13 0.00000 0.00000 -913.83 93.9379 -176.00 -915.00 267.877 -412.15 
FCRUA513 CRUA5P7 1.3  0 0        0.00000 0.00000 0.00000 0.00000 
FCRUA514 CRUA5P7 1.4  0 2 403.11 0.00000 0.00000 -913.83 112.955 -176.00 -915.00 276.860 -381.15 
FCRUA521 CRUA5P6 1.1  0 0        4.25317 1.72857 0.00000 0.00000 
FCRUA522 CRUA5P6 1.2  0 0        4.25317 1.72857 0.00000 0.00000 
FCRUSE21 CRUSEP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FCSLL821 CSLL8P6 1.1- 0 0        17.6593 -6.3509 0.00000 0.00000 
FCSLLE21 CSLLEP6 1    0 0        42.8346 4.15015 0.00000 0.00000 
FCTAUR21 CTAURP6 1.1- 0 0        51.0906 -2.6883 -6.9714 0.00000 0.00000 -6.9800 
FCUBNE11 CUBNEP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FCUBNE21 CUBNEP6 1-2  0 0        34.9894 -16.703 0.00000 0.00000 
FCUPER21 CUPERP6 1.3- 0 0        0.73939 -0.1616 0.00000 0.00000 
FCURBA21 CURBAP6 1    0 2 236.52 0.00000 0.00000 0.00000 16.9796 0.00000 -156.00 117.600 -82.800 
FCURTI21 CURTIP6 1.2- 0 0        2.04745 -0.5816 0.00000 0.00000 
FCUS.P21 CUS.PP6 1.2- 0 0        135.440 -13.108 0.00000 0.00000 
FCUSTI21 CUSTIP6 1    0 0        86.0705 8.05937 0.00000 0.00000 
FCXNAY21 CXNAYP6 1.1- 0 0        109.650 59.7859 0.00000 0.00000 
FCXSSE21 CXSSEP6 1-2  0 0        -25.416 4.12216 0.00000 0.00000 
FCYCOF21 CYCOFP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FCYCOF22 CYCOFP6 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FCZCEL21 CZCELP6 1.1  0 0        43.4094 1.77604 0.00000 0.00000 
FCZNEU21 CZNEUP6 1.1- 0 0        126.616 10.3062 -0.7990 0.00000 0.00000 -0.8000 
FCZRIE21 CZRIEP6 1-2  0 0        16.8017 30.8852 0.00000 0.00000 
FCZTRY21 CZTRYP6 1.4- 0 0        79.2968 -35.491 0.00000 0.00000 
FD.BRU21 D.BRUP6 1    0 0        -31.453 -1.2739 0.00000 0.00000 
FD.BUR11 D.BURP7 1.1  0 2 403.29 2.68568 -3.1037 -888.86 240.885 -180.00 -890.00 368.281 -466.13 
FD.BUR12 D.BURP7 1.2  0 0        -16.685 -3.3851 0.00000 0.00000 
FD.BUX11 D.BUXP7 1.1  0 2 403.21 2.67005 -3.2949 -412.01 264.802 -180.00 -890.00 322.614 -508.29 
FD.BUX12 D.BUXP7 1.2  0 0        0.00000 1.09148 0.00000 0.00000 
FD.FRA21 D.FRAP6 1-2  0 0        80.2125 3.04632 -2.9080 0.00000 0.00000 -2.9400 
FD.GAR21 D.GARP6 1    0 0        -35.017 40.1843 0.00000 0.00000 
FD7BAC21 D7BACP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FDAMBR11 DAMBRP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FDAMBR21 DAMBRP6 1-2  0 0        -41.082 -1.0583 0.00000 0.00000 
FDAMER21 DAMERP6 1.1- 0 0        -2.1429 -0.6149 0.00000 0.00000 
FDANTO21 DANTOP6 1-2  0 0        -15.327 -6.4081 0.00000 0.00000 
FDARBL21 DARBLP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FDARCE21 DARCEP6 1.1- 0 0        9.95733 -1.8230 0.00000 0.00000 
FDARSE21 DARSEP6 1-2  0 0        -31.759 -19.300 0.00000 0.00000 
FDECHY21 DECHYP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FDECHY22 DECHYP6 2    0 0        0.00000 0.00000 0.00000 0.00000 
FDECIN21 DECINP6 1    0 0        34.9277 2.91820 -6.7000 0.00000 0.00000 -6.7000 
FDENNA21 DENNAP6 1    0 0        -1.3820 -5.7164 0.00000 0.00000 
FDEPHG11 DEPHGP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FDEPHG21 DEPHGP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FDEPHT21 DEPHTP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FDETTW21 DETTWP6 1.1- 0 0        56.0196 -11.318 0.00000 0.00000 
FDIRIN21 DIRINP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FDISTR11 DISTRP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FDISTR21 DISTRP6 1-2  0 0        5.37400 1.37811 0.00000 0.00000 
FDOBER21 DOBERP6 1-2  0 0        83.6241 435.726 0.00000 0.00000 
FDOMLO11 DOMLOP7 1A-1 0 0        139.934 10.1883 0.00000 0.00000 
FDOMLO21 DOMLOP6 1-2  0 0        78.3534 150.517 0.00000 0.00000 
FDONZA11 DONZAP7 1A   0 0        0.00000 0.00000 0.00000 0.00000 
FDONZA12 DONZAP7 1B   0 0        0.00000 0.00000 0.00000 0.00000 
FDONZA13 DONZAP7 2A   0 0        0.00000 0.00000 0.00000 0.00000 
FDONZA14 DONZAP7 2B   0 0        0.00000 0.00000 0.00000 0.00000 
FDONZA21 DONZAP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FDONZE21 DONZEP6 1-2  0 0        36.3213 7.95051 0.00000 0.00000 
FDOULO21 DOULOP6 1    0 0        30.2290 -5.0853 -0.9768 0.00000 0.00000 -1.2000 
FDOUVR21 DOUVRP6 1.1- 0 0        35.6947 0.03629 -0.6822 0.00000 0.00000 -0.7000 
FDRANC21 DRANCP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FDRANC22 DRANCP6 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FDRONN21 DRONNP6 1.2- 0 0        184.669 -24.060 -0.7292 0.00000 0.00000 -4.0000 
FDUNES21 DUNESP6 1    0 0        -2.1853 4.07861 0.00000 0.00000 
FDURAN21 DURANP6 1.3- 0 0        37.3216 1.43466 -4.6000 0.00000 0.00000 -4.6000 
FDUVIG21 DUVIGP6 1    0 0        16.7678 13.0000 0.00000 0.00000 
FE.BOT21 E.BOTP6 1-2  0 2 238.70 151.172 62.4297 -4.2085 -106.86 0.00000 -4.2800 
FE.HU711 E.HU7P7 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FE.HU712 E.HU7P7 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FE.HUC21 E.HUCP6      1 0        0.00000 0.00000 0.00000 0.00000 
FE.RHO21 E.RHOP6 1    0 0        13.7247 -0.0937 -4.9939 0.00000 0.00000 -5.0000 
FECHAL11 ECHALP7 1A   0 0        0.00000 0.00000 0.00000 0.00000 
FECHAL12 ECHALP7 1B   0 0        0.00000 0.00000 0.00000 0.00000 
FECHAL13 ECHALP7 2A   0 0        0.00000 0.00000 0.00000 0.00000 
FECHAL14 ECHALP7 2B   0 0        0.00000 0.00000 0.00000 0.00000 
FECHAL21 ECHALP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FECHIN21 ECHINP6 1-2  0 0        62.7726 2.49283 0.00000 0.00000 
FEDITH21 EDITHP6 1.1  0 0        2.13174 0.80648 0.00000 0.00000 
FEDITH22 EDITHP6 1.2  0 0        2.13174 -1.5288 0.00000 0.00000 
FEGUZO11 EGUZOP7 1-2  0 0        0.00000 0.00000 0.00000 0.00000 
FEGUZO21 EGUZOP6 1.1- 0 0        -81.560 -39.296 0.00000 0.00000 
FELANC21 ELANCP6 1.1- 0 0        143.578 -9.5837 0.00000 0.00000 
FELANC24 ELANCP6 2.2  0 0        64.6332 -11.886 0.00000 0.00000 
FEMALE21 EMALEP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FENCHA21 ENCHAP6 1    0 2 240.70 0.00000 0.00000 0.00000 -411.39 0.00000 -31.400 13.0000 -16.200 
FENVAL21 ENVALP6 1-2  0 0        72.4193 98.6502 0.00000 0.00000 
FEPINE21 EPINEP6 1.1  0 0        57.8820 7.19839 0.00000 0.00000 
FEPINE22 EPINEP6 2.1  0 0        0.00000 0.00000 0.00000 0.00000 
FEPIZO21 EPIZOP6 1    0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -79.950 50.0000 -50.000 
FERASM21 ERASMP6 1.1  0 0        0.00000 3.62792 0.00000 0.00000 
FESCAI21 ESCAIP6 1-2  0 0        173.940 -3.2700 0.00000 0.00000 
FESPI521 ESPI5P6 1    0 0        0.00000 0.00000 -10.966 -3.3683 0.00000 -52.000 50.0000 -50.000 
FESTR621 ESTR6P6 1-2  0 0        11.8943 3.77658 0.00000 0.00000 
FETINC21 ETINCP6 1.1- 0 0        2.88811 2.89271 0.00000 0.00000 
FETIVA21 ETIVAP6 1.1- 0 0        42.2261 18.0859 0.00000 0.00000 
FETUPE21 ETUPEP6 1    0 0        34.4199 1.96157 0.00000 0.00000 
FETUPE22 ETUPEP6 2    0 0        68.4529 14.3782 0.00000 0.00000 
FEYBEN21 EYBENP6 1.1- 0 0        66.9597 57.1032 0.00000 0.00000 
FF.FRE11 F.FREP7 1-2  0 0        -166.17 -4.3140 0.00000 0.00000 
FFAIDH21 FAIDHP6 1    0 0        69.6993 13.1649 0.00000 0.00000 
FFALLO21 FALLOP6 1A-2 0 0        168.154 78.9286 0.00000 0.00000 
FFAMAR21 FAMARP6 1.1- 0 0        -6.6586 43.7049 0.00000 0.00000 
FFANAU21 FANAUP6 1    0 0        75.5450 -3.6861 0.00000 0.00000 
FFARRA21 FARRAP6 1-2  0 0        58.5769 5.24736 0.00000 0.00000 
FFAVAR21 FAVARP6 1.1- 0 0        16.0718 -7.6284 -11.735 0.00000 0.00000 -11.750 
FFEROU21 FEROUP6 1    0 0        25.7622 -36.851 0.00000 0.00000 
FFESS511 FESS5P7 1.1  0 0        7.79722 -2.5535 0.00000 0.00000 
FFESS512 FESS5P7 1.2  0 0        6.50739 -2.5535 0.00000 0.00000 
FFESS521 FESS5P6 1.1  0 0        -0.9586 -0.0832 0.00000 0.00000 
FFESS522 FESS5P6 1.2  0 0        -0.9586 -0.1966 0.00000 0.00000 
FFESSE21 FESSEP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FFESSE22 FESSEP6 2    0 0        0.00000 0.00000 0.00000 0.00000 
FFESSH21 FESSHP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FFESSH22 FESSHP6 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FFESSH23 FESSHP6 1.3  0 0        0.00000 0.11163 0.00000 0.00000 
FFESSH24 FESSHP6 1.4  0 0        0.00000 0.00000 0.00000 0.00000 
FFESSH71 FESSHP1 1.1  0 2 19.260 0.00000 0.00000 -44.942 2.28035 0.00000 -45.000 11.4009 -17.988 
FFESSH72 FESSHP1 1.2  0 2 19.526 0.00000 0.00000 -44.942 -1.9305 0.00000 -45.000 12.8007 -17.438 
FFESSH73 FESSHP1 1.3  0 0        0.00000 0.00000 0.00000 0.00000 
FFESSH74 FESSHP1 1.4  0 2 19.451 0.00000 0.00000 -5.6617 1.51244 0.00000 -45.000 23.9002 -22.213 
FFEUIL21 FEUILP6 1.1- 0 0        5.95108 21.1219 0.00000 0.00000 
FFEURS21 FEURSP6 1    0 0        46.6044 16.1660 0.00000 0.00000 
FFG.IL11 FG.ILEP7 1.1 0 0        0.00000 0.00000 0.00000 0.00000                 150.000 -150.00 
FFG.IL12 FG.ILEP7 1.2 0 0        0.00000 0.00000 0.00000 0.00000                 150.000 -150.00 
FFG.IL13 FG.ILEP7 2.1 0 0        0.00000 0.00000 0.00000 -7.0000 620.000 -620.00 150.000 -150.00 
FFG.IL14 FG.ILEP7 2.2 0 0        0.00000 0.00000 0.00000 0.00000                 150.000 -150.00 
FFIRM521 FIRM5P6 1    0 0        0.06975 2.34873 0.00000 0.00000 
FFLAMA11 FLAMAP7 1.1  0 0        24.7478 7.46951 0.00000 0.00000 
FFLAMA12 FLAMAP7 1.2  0 0        6.04756 4.81314 0.00000 0.00000 
FFLAMA13 FLAMAP7 1.3  0 2 400.65 0.00000 0.00000 -1328.1 161.360 -260.00 -1330.0 613.195 -304.80 
FFLAMA14 FLAMAP7 1.4  0 0        5.64517 -11.048 0.00000 0.00000 
FFLAME21 FLAMEP6 1.2- 0 0        18.7050 -1.0254 0.00000 0.00000 
FFLAND21 FLANDP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FFLEAC21 FLEACP6 1-2  0 0        34.6245 29.7962 0.00000 0.00000 
FFLERS21 FLERSP6 1-2  0 0        92.7199 -9.8366 0.00000 0.00000 
FFLEYR21 FLEYRP6 1-2  0 0        104.075 4.14983 0.00000 0.00000 
FFLOIR21 FLOIRP6 1-2  0 0        144.039 17.3651 0.00000 0.00000 
FFLORE21 FLOREP6 1-2  0 0        23.1860 7.19517 0.00000 0.00000 
FFOCH 21 FOCH P6 1.1  0 0        36.8787 2.75272 0.00000 0.00000 
FFOCH 22 FOCH P6 1.2  0 0        14.1839 -0.4116 0.00000 0.00000 
FFOLIE21 FOLIEP6 1.1  0 0        30.4672 2.00478 0.00000 0.00000 
FFONT 21 FONT P6 1    0 0        27.4387 3.56388 0.00000 0.00000 
FFOSSE22 FOSSEP6 2    0 0        73.8017 4.46773 0.00000 0.00000 
FFOUSC22 FOUSCP6 2    0 0        -142.73 -2.8931 0.00000 0.00000 
FFOUTE21 FOUTEP6 1A-1 0 0        17.1595 -18.446 0.00000 0.00000 
FFRASN11 FRASNP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FFRASN21 FRASNP6 1    0 0        43.6865 -12.972 0.00000 0.00000 
FFREJU21 FREJUP6 1-2  0 2 240.28 128.700 112.388 -1.4980 -69.323 0.00000 -1.5000 
FFROGE21 FROGEP6 1B-1 0 0        -7.9526 -20.402 0.00000 0.00000 
FFROMA21 FROMAP6 1.1  0 0        44.0734 13.5494 0.00000 0.00000 
FFROMA22 FROMAP6 1.2  0 0        2.85776 -3.9747 0.00000 0.00000 
FFRONC21 FRONCP6 1.1- 0 0        14.2510 -13.967 0.00000 0.00000 
FFRUGE12 FRUGEP7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FG.AVO11 G.AVOP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FG.AVO13 G.AVOP7 2.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FG.BA521 G.BA5P6 1    0 0        -76.384 10.2892 0.00000 0.00000 
FG.BAN21 G.BANP6 1.1  0 0        46.9196 3.80084 0.00000 0.00000 
FG.BAN22 G.BANP6 1.2  0 0        49.2839 2.66157 0.00000 0.00000 
FG.BAN23 G.BANP6 1.3  0 0        47.9433 3.01838 0.00000 0.00000 
FG.CAI21 G.CAIP6 1    0 0        4.40431 -6.3640 0.00000 0.00000 
FG.CAI22 G.CAIP6 2    0 0        58.0451 3.70351 -0.3995 0.00000 0.00000 -0.4000 
FG.CAI23 G.CAIIN1     0 0        0.00000 0.00000 -11.596 0.00000 0.00000 -24.600 
FG.CAI24 G.CAIINF     0 0        0.00000 0.00000 -0.3995 0.00000 0.00000 -0.4000 
FG.CO621 G.CO6P6 1.3- 0 0        -1.4750 -1.3604 0.00000 0.00000 
FG.COE21 G.COEP6 1.3- 0 0        -5.2814 -3.6799 0.00000 0.00000 
FG.COL21 G.COLP6 1    0 0        557.474 197.647 0.00000 0.00000 
FG.COL22 G.COLP6 2    0 0        24.4134 4.90137 0.00000 0.00000 
FG.COU21 G.COUP6 1.1- 0 0        55.0922 17.0260 0.00000 0.00000 
FG.DEN21 G.DENP6 1.1  0 0        18.0028 5.20398 0.00000 0.00000 
FG.DEN22 G.DENP6 1.3- 0 0        0.00000 1.26616 0.00000 0.00000 
FG.ILE11 G.ILEP7 1A   0 0        0.00000 0.00000 0.00000 0.00000 
FG.ILE12 G.ILEP7 1B   0 0        0.00000 0.00000 0.00000 0.00000 
FG.ILE13 G.ILEP7 2A   0 0        0.00000 0.00000 0.00000 0.00000 
FG.ILE14 G.ILEP7 2B   0 0        0.00000 0.00000 0.00000 0.00000 
FG.ILE21 G.ILEP6 1.1- 0 0        46.2492 10.3674 0.00000 0.00000 
FG.MAS21 G.MASP6 1.3- 0 0        30.1065 2.16046 0.00000 0.00000 
FG.POR21 G.PORP6 1.1- 0 0        -0.2893 -2.0900 0.00000 0.00000 
FG.QUE21 G.QUEP6 1    0 0        55.3936 -14.337 0.00000 0.00000 
FG.RIV21 G.RIVP6      1 0        0.00000 0.00000 0.00000 0.00000 
FG.SYN21 G.SYNP6 1.2- 0 0        45.6392 -3.2311 0.00000 0.00000 
FG.SYN23 G.SYNP6 2.1  0 0        40.3051 -8.6063 0.00000 0.00000 
FG.SYN24 G.SYNP6 2.2  0 0        45.6412 -3.2184 0.00000 0.00000 
FGABIO21 GABIOP6 1    0 0        45.4051 41.8052 0.00000 0.00000 
FGALER21 GALERP6 1.1  0 0        10.7120 20.4283 -0.3995 0.00000 0.00000 -0.4000 
FGALER22 GALERP6 1.2  0 0        21.0299 0.52934 -0.3995 0.00000 0.00000 -0.4000 
FGALOR12 GALORP7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FGALOR21 GALORP6 1    0 0        0.00000 90.2437 0.00000 0.00000 
FGAMBE21 GAMBEP6 1    0 0        35.8415 1.93787 0.00000 0.00000 
FGAMBE22 GAMBEP6 1.2  0 0        0.00000 11.0516 0.00000 0.00000 
FGAMBS21 GAMBSP6 1.1- 0 0        -92.305 9.09145 0.00000 0.00000 
FGAMPA21 GAMPAP6 1-2  0 0        116.502 11.5013 0.00000 0.00000 
FGANGE21 GANGEP6 1.2- 0 0        10.4706 -9.1564 0.00000 0.00000 
FGARCH21 GARCHP6 1.1- 0 0        13.7315 -8.4185 0.00000 0.00000 
FGARD721 GARD7P6 1.1- 0 0        59.5841 2.31588 -8.9800 0.00000 0.00000 -8.9800 
FGARIB21 GARIBP6 1    0 0        20.3378 1.17028 0.00000 0.00000 
FGARIE21 GARIEP6 1.1- 0 0        21.9989 0.73097 -0.7748 0.00000 0.00000 -1.0000 
FGARRI21 GARRIP6 1    0 0        -23.580 -0.3357 0.00000 0.00000 
FGATEL22 GATELP6 2    0 0        -45.591 -7.0451 0.00000 0.00000 
FGATI511 GATI5P7 1B-1 0 0        54.9320 -35.790 0.00000 0.00000 
FGAUDI11 GAUDIP7 1A   0 0        0.00000 0.00000 0.00000 0.00000 
FGAUDI12 GAUDIP7 1B   0 0        0.00000 0.00000 0.00000 0.00000 
FGAUDI13 GAUDIP7 2A   0 0        0.00000 0.00000 0.00000 0.00000 
FGAUDI14 GAUDIP7 2B   0 0        0.00000 0.00000 0.00000 0.00000 
FGAUDI21 GAUDIP6 1.1  0 0        12.5665 -17.443 0.00000 0.00000 
FGAUDI22 GAUDIP6 2.1  0 0        0.00000 0.00000 0.00000 0.00000 
FGAUDI23 GAUDIIN1     0 0        0.00000 0.00000 -21.084 0.00000 0.00000 -22.600 
FGAUDI24 GAUDIINF     0 0        0.00000 0.00000 -0.3146 0.00000 0.00000 -0.4000 
FGAUGL11 GAUGLP7 1A-1 0 0        43.2646 -34.564 0.00000 0.00000 
FGAVRE11 GAVREP7 1.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FGAVRE13 GAVREP7 2.1  0 0        63.1730 -13.643 0.00000 0.00000 
FGAVRE14 GAVREP7 2.2  0 0        32.6320 -26.951 0.00000 0.00000 
FGAVRE21 GAVREP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FGAVRE22 GAVREP6 2    0 0        4.49208 -15.720 0.00000 0.00000 
FGEN.P11 GEN.PP7 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FGEN.P12 GEN.PP7 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FGEN.P13 GEN.PP7 2.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FGEN.P21 GEN.PP6 1A   0 0        0.00000 0.00000 0.00000 0.00000 
FGEN.P22 GEN.PP6 1B   0 0        0.00000 0.00000 0.00000 0.00000 
FGEN.P23 GEN.PP6 2A   0 0        0.00000 0.00000 0.00000 0.00000 
FGEN.P24 GEN.PP6 2B   0 0        0.00000 0.00000 0.00000 0.00000 
FGENIS21 GENISP6 1.1  0 0        0.00000 0.11163 0.00000 0.00000 
FGENIS22 GENISP6 1.2  0 2 237.95 0.00000 0.00000 0.00000 6.39205 0.00000 -66.000 41.9310 -21.330 
FGENIS23 GENISP6 1.3  0 2 237.95 0.00000 0.00000 0.00000 6.39205 0.00000 -66.000 36.5830 -36.366 
FGENIS24 GENISP6 1.4  0 2 237.95 0.00000 0.00000 -4.2445 7.94200 0.00000 -66.000 36.8481 -28.820 
FGENIS25 GENISP6 1.5  0 2 237.94 0.00000 0.00000 0.00000 12.2792 0.00000 -70.000 41.8000 -36.565 
FGENIS26 GENISP6 1.6  0 2 237.94 0.00000 0.00000 0.00000 12.3127 0.00000 -66.000 41.8000 -36.764 
FGENIT22 GENITP6 2    0 0        36.9828 -1.7787 -0.5992 0.00000 0.00000 -0.6000 
FGENN321 GENN3P6      1 0        0.00000 0.00000 0.00000 0.00000 
FGERST21 GERSTP6 1    0 0        -91.547 8.64598 0.00000 0.00000 
FGERVA21 GERVAP6 1    0 0        -38.689 -0.0849 0.00000 0.00000 
FGIEN 21 GIEN P6 1-2  0 0        10.3770 11.3659 0.00000 0.00000 
FGINES21 GINESP6 1.2- 0 2 242.56 209.832 -0.8377 -3.3100 -55.016 0.00000 -3.8000 
FGIVOR21 GIVORP6 1.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FGOBEL21 GOBELP6 1.1  0 0        0.00000 3.51630 0.00000 0.00000 
FGOBEL22 GOBELP6 1.2  0 0        37.6967 4.37933 0.00000 0.00000 
FGODIN21 GODINP6 1-2  0 0        -26.646 -23.692 0.00000 0.00000 
FGOLBE21 GOLBEP6 1.1- 0 0        17.0463 10.0102 0.00000 0.00000 
FGOLF511 GOLF5P7 1.1  0 0        15.4478 -0.1976 0.00000 0.00000 
FGOLF512 GOLF5P7 1.2  0 0        -5.1895 -1.1033 0.00000 0.00000 
FGOLIN21 GOLINP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FGONES21 GONESP6 1.3- 0 0        14.0087 7.47298 0.00000 0.00000 
FGOURJ21 GOURJP6 1.1- 0 0        -25.350 -14.122 0.00000 0.00000 
FGOUVI21 GOUVIP6 1.1- 0 0        14.1000 -2.0790 0.00000 0.00000 
FGRACI21 GRACIP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FGRAFF21 GRAFFP6 1    0 0        82.1209 17.9215 -2.4373 0.00000 0.00000 -2.5000 
FGRAFF22 GRAFFP6 2    0 0        67.3059 3.56475 -2.4373 0.00000 0.00000 -2.5000 
FGRAMO21 GRAMOP6 1-2  0 0        14.5804 -5.0732 -1.1128 0.00000 0.00000 -1.4000 
FGRAND21 GRANDP6 1.1- 0 2 239.12 0.00000 0.00000 0.00000 -19.201 0.00000 -36.200 23.5000 -21.200 
FGRANZ11 GRANZP7 1A-1 0 0        0.00000 0.00000 0.00000 0.00000 
FGRANZ21 GRANZP6 1A1- 0 0        0.00000 0.00000 0.00000 0.00000 
FGRAV511 GRAV5P7 1.1  0 0        2.28501 -0.4284 0.00000 0.00000 
FGRAV513 GRAV5P7 1.3  0 2 409.87 0.00000 0.00000 -908.83 -341.55 -180.00 -910.00 280.996 -453.99 
FGRAV514 GRAV5P7 1.4  0 2 410.10 -21.986 0.00000 -908.83 -381.31 -180.00 -910.00 1.49294 -8.5071 
FGRAV515 GRAV5P7 1.5  0 2 409.90 0.00000 0.00000 -908.83 -345.52 -180.00 -910.00 280.996 -453.99 
FGRAV516 GRAV5P7 1.6  0 0        0.00000 0.00000 0.00000 0.00000 
FGRAV521 GRAV5P6 1    0 0        5.95750 1.55334 0.00000 0.00000 
FGRAV522 GRAV5P6 2    0 0        2.30941 0.77667 0.00000 0.00000 
FGRENA21 GRENAP6 1.1- 0 0        33.8492 9.85760 0.00000 0.00000 
FGREPI11 GREPIP7 1.1- 0 0        42.6365 0.35564 0.00000 0.00000 
FGREPI12 GREPIP7 1.2- 0 0        43.1743 0.34213 0.00000 0.00000 
FGREZI21 GREZIP6 1    0 0        28.6539 -27.829 0.00000 0.00000 
FGRIGN22 GRIGNP6 2    0 0        101.870 -5.8335 0.00000 0.00000 
FGRIL011 GRIL0P7      1 0        0.00000 0.00000 0.00000 0.00000 
FGRILL11 GRILLP7      1 0        0.00000 0.00000 0.00000 0.00000 
FGRIM521 GRIM5P6 1.1- 0 0        142.725 84.6342 -2.3500 0.00000 0.00000 -2.3500 
FGRISO21 GRISOP6 1-2  0 0        -25.770 4.11251 0.00000 0.00000 
FGROSN11 GROSNP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FGROSN12 GROSNP7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FGROSN21 GROSNP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FGROSN22 GROSNP6 2    0 0        0.00000 0.00000 0.00000 0.00000 
FGUARB21 GUARBP6 1.2- 0 0        -2.4153 -19.689 0.00000 0.00000 
FGUARB22 GUARBP6      0 0        0.00000 0.00000 0.00000 0.00000 
FGUARB23 GUARBP6 2.2- 0 0        -1.5717 3.66183 0.00000 0.00000 
FGUEBW21 GUEBWP6 1    0 0        103.504 -10.642 0.00000 0.00000 
FGUER821 GUER8P6 1    0 2 241.66 0.00000 0.00000 -21.322 -90.803 -13.000 -21.350 9.75981 -0.2602 
FGUERS21 GUERSP6 1-1. 0 0        184.962 38.5758 0.00000 0.00000 
FGUESD21 GUESDP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FGUEUG21 GUEUGP6 1-2  0 0        -7.3331 -17.621 0.00000 0.00000 
FGUPIE21 GUPIEP6 1-2  0 0        -11.123 78.4173 0.00000 0.00000 
FH.BOR21 H.BORP6 1    0 0        39.1808 -0.6913 0.00000 0.00000 
FH.BOU21 H.BOUP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FH.DIE21 H.DIEP6 1    0 0        28.6426 -0.0774 0.00000 0.00000 
FH.DIE22 H.DIEP6 2    0 0        43.0019 3.50765 0.00000 0.00000 
FH.FAL21 H.FALP6 1A-1 0 0        0.00000 0.00000 0.00000 0.00000 
FH.PAU11 H.PAUP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FH.PAU21 H.PAUP6 1-2  0 0        43.8798 -7.9998 0.00000 0.00000 
FH.TOU21 H.TOUP6      1 0        0.00000 0.00000 0.00000 0.00000 
FH.VIE21 H.VIEP6 1-2  0 0        -24.136 -31.223 -74.249 0.00000 0.00000 -192.00 
FH.VIN21 H.VINP6 1.1- 0 0        109.552 26.1369 0.00000 0.00000 
FH.VIN23 H.VINP6 2.1- 0 0        53.4621 13.6420 0.00000 0.00000 
FHAGU521 HAGU5P6 1.1  0 0        73.4436 14.5169 0.00000 0.00000 
FHAGU522 HAGU5P6 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FHALLE21 HALLEP6 1    0 0        45.5564 7.93685 0.00000 0.00000 
FHANNA21 HANNAP6 1    0 0        32.1349 2.09959 0.00000 0.00000 
FHANNA22 HANNAP6 2    0 0        33.4213 -3.3510 0.00000 0.00000 
FHARC721 HARC7P6 1B-1 0 0        79.5551 27.3500 0.00000 0.00000 
FHARDT21 HARDTP6 1    0 0        17.1720 -3.3276 -3.7265 0.00000 0.00000 -3.8000 
FHAVR513 HAVR5P7 2.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FHAVR521 HAVR5P6 1.2- 0 0        0.68642 1.77647 0.00000 0.00000 
FHELLE21 HELLEP6 1.2- 0 0        18.2835 -0.5199 -0.7000 0.00000 0.00000 -0.7000 
FHELLE24 HELLEP6 2.2  0 0        51.6380 -0.9023 -0.7000 0.00000 0.00000 -0.7000 
FHERBL22 HERBLP6 2    0 0        38.6723 -15.756 0.00000 0.00000 
FHERMI21 HERMIP6 1    0 2 237.12 0.00000 0.00000 -14.155 -84.992 -0.4000 -136.90 54.8743 -79.356 
FHERRE21 HERREP6 1    0 0        65.9611 -26.602 0.00000 0.00000 
FHERS511 HERS5P7 1.1- 0 0        19.6874 -3.1534 0.00000 0.00000 
FHIRSI21 HIRSIP6 1    0 0        23.3434 -4.4908 0.00000 0.00000 
FHOLQU21 HOLQUP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FHOLQU23 HOLQUP6 2.1- 0 0        41.4145 -17.076 0.00000 0.00000 
FHOSPI21 HOSPIP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FHOUDR11 HOUDRP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FHOUDR12 HOUDRP7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FHOURA21 HOURAP6 1    0 0        -0.7813 4.24815 0.00000 0.00000 
FHYERE21 HYEREP6 1.1- 0 0        69.8810 38.8945 0.00000 0.00000 
FI.NAP21 I.NAPP6 1.2- 0 0        33.6489 15.6721 0.00000 0.00000 
FISBE521 ISBE5P6 1    0 0        63.8391 28.7863 0.00000 0.00000 
FISSEL11 ISSELP7 1    0 0        -10.890 -5.3047 0.00000 0.00000 
FISSEL12 ISSELP7 2    0 0        -10.599 -5.5341 0.00000 0.00000 
FISSOI21 ISSOIP6 1-2  0 0        35.9586 -43.223 0.00000 0.00000 
FIZERN21 IZERNP6 1.1- 0 0        75.0520 30.4569 0.00000 0.00000 
FJ.VIL21 J.VILP6 1.1- 0 0        -9.5173 1.54282 0.00000 0.00000 
FJACQU21 JACQUP6 1.1- 0 0        41.3290 0.21146 0.00000 0.00000 
FJALIS21 JALISP6 1-2  0 0        -85.305 -33.693 0.00000 0.00000 
FJAMET21 JAMETP6 1    0 0        -174.94 9.66940 0.00000 0.00000 
FJAVEL21 JAVELP6 1.1  0 0        64.7425 1.29369 0.00000 0.00000 
FJAVEL22 JAVELP6 1.2  0 0        0.00000 5.97217 0.00000 0.00000 
FJEUXE21 JEUXEP6 1    0 0        38.0404 -11.483 0.00000 0.00000 
FJONQU11 JONQUP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FJONQU12 JONQUP7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FJONQU21 JONQUP6 1.2- 0 0        -15.459 -9.4158 0.00000 0.00000 
FJOUX 21 JOUX P6 1-2  0 0        90.8331 14.2422 0.00000 0.00000 
FJUMEA11 JUMEAP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FJUMEA12 JUMEAP7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FJUMEA21 JUMEAP6 2    0 0        0.00000 0.00000 0.00000 0.00000 
FJUSTI21 JUSTIP6 1    0 2 237.97 0.00000 -0.5211 -13.643 -36.039 0.00000 -63.275 22.1500 -20.250 
FJUVIG21 JUVIGP6 1    0 0        41.4319 5.60164 0.00000 0.00000 
FKEMBS21 KEMBSP6 1    0 0        -22.520 7.48649 0.00000 0.00000 
FKEMBS22 KEMBSP6 2    0 0        -40.766 11.6929 0.00000 0.00000 
FL.CE221 L.CE2P6 1    0 0        -61.124 14.0536 0.00000 0.00000 
FL.CHA21 L.CHAP6 1.2- 0 0        6.31025 5.94949 0.00000 0.00000 
FL.DEL21 L.DELP6 1    0 0        2.68897 -0.0255 0.00000 0.00000 
FL.NEU21 L.NEUP6 1.2- 0 0        -138.56 28.3201 0.00000 0.00000 
FL.NEU24 L.NEUP6 2.2  0 0        0.00000 0.00000 0.00000 0.00000 
FL.NOI21 L.NOIP6      1 0        0.00000 0.00000 0.00000 0.00000 
FL.NTD21 L.NTDP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FLAFIG21 LAFIGP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FLAGAF21 LAGAFP6 1.1  0 0        20.1891 9.80586 0.00000 0.00000 
FLAGAF22 LAGAFP6 1.2  0 0        24.0586 11.3586 0.00000 0.00000 
FLAMOR21 LAMORP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FLAMOR22 LAMORP6 1.2  0 0        4.33200 -0.3597 0.00000 0.00000 
FLAMOR23 LAMORP6 1.3  0 0        26.2589 2.58768 0.00000 0.00000 
FLANAU21 LANAUP6 1    0 2 239.26 0.00000 0.00000 0.00000 -63.402 0.00000 -20.500 18.6000 -20.900 
FLANCE21 LANCEP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FLANDE21 LANDEP6 1.1  0 0        57.6893 -10.169 0.00000 0.00000 
FLANDE22 LANDEP6 1.2  0 0        58.0967 10.1978 0.00000 0.00000 
FLANDR21 LANDRP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FLANDR22 LANDRP6 2    0 0        -2.9801 -19.124 0.00000 0.00000 
FLANEU21 LANEUP6 1    0 0        75.0712 10.0092 0.00000 0.00000 
FLANEU22 LANEUP6 2    0 0        66.3983 19.5439 0.00000 0.00000 
FLANG621 LANG6P6 1    0 0        39.8128 0.36189 0.00000 0.00000 
FLANG622 LANG6P6 2    0 0        39.8128 0.63577 0.00000 0.00000 
FLANNE21 LANNEP6 1-2  0 0        -129.80 -5.3273 0.00000 0.00000 
FLAOS 21 LAOS P6 1    0 0        40.7446 3.12529 0.00000 0.00000 
FLAPAR21 LAPARP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FLARCA11 LARCAP7 1.1  0 0        57.3692 -1.6413 0.00000 0.00000 
FLARCA12 LARCAP7 1.2  0 0        89.0219 -25.832 0.00000 0.00000 
FLARDI21 LARDIP6 1    0 2 239.61 2.14569 0.00000 0.00000 -26.963 0.00000 -23.140 6.94000 -6.9400 
FLATEN11 LATENP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FLATEN13 LATENP7 2.1  0 0        0.00000 0.00000 0.00000 0.00000 
FLATEN14 LATENP7 2.2  0 0        0.00000 0.00000 0.00000 0.00000 
FLATEN21 LATENP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FLATEN22 LATENP6 1.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FLATEN24 LATENP6 2.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FLAUNA11 LAUNAP7 1.1- 0 0        141.978 -54.707 0.00000 0.00000 
FLAUNA21 LAUNAP6 1.1- 0 0        64.2051 25.4737 0.00000 0.00000 
FLAVAL22 LAVALP6 2    0 0        125.367 -18.451 0.00000 0.00000 
FLAVER21 LAVERP6 1.2- 0 0        108.691 55.4832 0.00000 0.00000 
FLAVEY21 LAVEYP6 1.2- 0 0        -29.797 -13.880 0.00000 0.00000 
FLEGUE21 LEGUEP6 1-2  0 0        32.7518 -12.329 0.00000 0.00000 
FLESCA21 LESCAP6 1    0 0        43.6646 -9.6529 0.00000 0.00000 
FLESQU11 LESQUP7 1-2  0 0        0.00000 0.00000 0.00000 0.00000 
FLESQU21 LESQUP6 1.1- 0 0        -56.640 62.8478 0.00000 0.00000 
FLESTA21 LESTAP6 1    0 0        18.6405 7.42560 0.00000 0.00000 
FLESTA22 LESTAP6 2    0 0        0.00000 0.00000 0.00000 0.00000 
FLESTR21 LESTRP6 1.1- 0 0        21.5553 40.1812 0.00000 0.00000 
FLEVAL21 LEVALP6 1.1  0 0        36.8100 3.74778 0.00000 0.00000 
FLEVAL22 LEVALP6 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FLEVAL23 LEVALP6 1.3  0 0        65.7612 12.3180 0.00000 0.00000 
FLIERS21 LIERSP6 1    0 0        28.7406 2.74013 -7.6000 0.00000 0.00000 -7.6000 
FLIESS21 LIESSP6 1.3- 0 0        17.3244 1.00709 0.00000 0.00000 
FLIGNA21 LIGNAP6 1    0 0        47.5736 -21.476 0.00000 0.00000 
FLIMEU11 LIMEUP7 1-2  0 0        0.00000 0.00000 0.00000 0.00000 
FLIMEU21 LIMEUP6 1-2  0 0        0.00000 0.00000 0.00000 0.00000 
FLINGO21 LINGOP6 1    0 0        25.0388 27.4119 -1.2177 0.00000 0.00000 -1.3400 
FLINGO22 LINGOP6 2    0 0        7.32136 -9.6860 0.00000 0.00000 
FLIVIE21 LIVIEP6 1-2  0 0        -133.74 7.00289 -8.6094 0.00000 0.00000 -8.9000 
FLOGEL11 LOGELP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FLOGEL14 LOGELP7 2.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FLOGEL21 LOGELP6 1.2- 0 0        125.850 12.7734 0.00000 0.00000 
FLOGES21 LOGESP6 1.2- 0 0        185.580 -26.873 -0.4993 0.00000 0.00000 -0.5000 
FLONG421 LONG4P6 1.1- 0 0        60.3637 6.39058 -4.7941 0.00000 0.00000 -4.8000 
FLONG621 LONG6P6 1    0 0        10.5156 -4.7751 0.00000 0.00000 
FLONG622 LONG6P6 2    0 0        -33.362 5.80762 0.00000 0.00000 
FLONG921 LONG9P6 1.1- 0 0        55.5828 43.6884 0.00000 0.00000 
FLONNY11 LONNYP7 1A   0 0        0.00000 0.00000 0.00000 0.00000 
FLONNY12 LONNYP7 1B   0 0        0.00000 0.00000 0.00000 0.00000 
FLONNY13 LONNYP7 2A   0 0        0.00000 0.00000 0.00000 0.00000 
FLONNY14 LONNYP7 2B   0 0        0.00000 0.00000 0.00000 0.00000 
FLOSCO21 LOSCOP6 1-2  0 0        127.331 -16.306 0.00000 0.00000 
FLOUIS11 LOUISP7 1.1- 0 0        29.6765 -15.501 0.00000 0.00000 
FLOUIS14 LOUISP7 2.1- 0 0        29.3468 -15.346 0.00000 0.00000 
FLUMES21 LUMESP6 1-2  0 0        39.3437 8.87523 0.00000 0.00000 
FLUTTE21 LUTTEP6 1    0 0        33.9643 -7.1808 0.00000 0.00000 
FLUTTE22 LUTTEP6 2    0 0        18.0761 12.4545 0.00000 0.00000 
FM.BRU21 M.BRUP6 1-2  0 0        14.6582 -4.4871 -17.480 0.00000 0.00000 -19.600 
FM.LAN11 M.LANP7 1.1- 0 0        50.2358 -9.3379 0.00000 0.00000 
FM.LAN13 M.LANP7 2.1- 0 0        50.1048 -9.3152 0.00000 0.00000 
FM.LIL21 M.LILP6 1.1  0 0        0.28065 0.00000 0.00000 0.00000 0.00000 -0.3000 0.00000 0.00000 
FM.LIL22 M.LILP6 1.2  0 0        69.0327 7.94869 -0.2995 0.00000 0.00000 -0.3000 
FM.MA521 M.MA5P6 1.1- 0 0        20.0828 -1.4644 -9.7837 0.00000 0.00000 -24.800 
FM.MO521 M.MO5P6 1.1  0 0        -1.2556 -0.3388 0.00000 0.00000 
FM.MO522 M.MO5P6 1.2  0 0        0.03422 0.66117 0.00000 0.00000 
FM.MOR21 M.MORP6 1-2  0 0        69.6823 12.3257 0.00000 0.00000 
FM.PON11 M.PONP7      1 0        0.00000 0.00000 0.00000 0.00000 
FM.PON21 M.PONP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FM.SEI11 M.SEIP7 1A   0 0        -91.471 6.60835 0.00000 0.00000 
FM.SEI12 M.SEIP7 1B   0 0        -92.491 -3.1385 0.00000 0.00000 
FM.SEI13 M.SEIP7 2A   0 0        -101.68 -2.0811 0.00000 0.00000 
FM.SEI14 M.SEIP7 2B   0 0        -65.760 -1.8332 0.00000 0.00000 
FMACON21 MACONP6 1-2  0 0        114.701 5.96497 0.00000 0.00000 
FMADE521 MADE5P6 1    0 0        -1.2626 5.04469 0.00000 0.00000 
FMADE621 MADE6P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FMAGEN21 MAGENP6 1    0 0        62.5323 3.99029 0.00000 0.00000 
FMAGNY21 MAGNYP6 1    0 0        65.5877 -2.2344 0.00000 0.00000 
FMALA621 MALA6P6 1.2- 0 0        85.2824 5.06892 -0.7990 0.00000 0.00000 -0.8000 
FMALEC21 MALECP6 1.1- 0 0        22.3598 -1.5636 -0.5992 0.00000 0.00000 -0.6000 
FMALGO21 MALGOP6 1    0 0        -14.005 -11.408 0.00000 0.00000 
FMALGO22 MALGOP6 2    0 0        -14.332 -11.785 0.00000 0.00000 
FMALGO23 MALGO6G2     0 2 240.00 0.00000 0.00000 0.00000 -3.6728 0.00000 -76.000 43.2000 -45.600 
FMALGO24 MALGO6G4     0 2 240.00 0.00000 0.00000 0.00000 -3.6728 0.00000 -80.000 54.9000 -55.200 
FMALIN21 MALINP6 1-2  0 0        103.915 -16.446 0.00000 0.00000 
FMALLE21 MALLEP6 1    0 2 235.52 0.00000 0.00000 0.00000 -41.061 0.00000 -65.140 26.4000 -44.600 
FMAMBE11 MAMBEP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FMAMBE13 MAMBEP7 2.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FMAMBE21 MAMBEP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FMAMBE22 MAMBEP6 2    0 0        0.00000 0.00000 0.00000 0.00000 
FMANDA11 MANDAP7 1A   0 0        0.00000 0.00000 0.00000 0.00000 
FMANDA12 MANDAP7 1B   0 0        0.00000 -115.02 0.00000 0.00000 
FMANDA13 MANDAP7 2A   0 0        0.00000 -115.02 0.00000 0.00000 
FMANDA14 MANDAP7 2B   0 0        0.00000 0.00000 0.00000 0.00000 
FMANDA21 MANDAP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FMANDA23 MANDAP6 2.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FMANDA25 MANDAP6 3.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FMANOI21 MANOIP6 1.2- 0 0        75.1621 29.8858 0.00000 0.00000 
FMANOS21 MANOSP6 1    0 2 239.16 0.00000 0.00000 0.00000 -18.178 0.00000 -50.000 18.4000 -38.600 
FMARCK21 MARCKP6 1    0 0        -65.324 18.9768 0.00000 0.00000 
FMARCK22 MARCKP6 2    0 0        0.01385 9.89734 0.00000 0.00000 
FMAREG21 MAREGP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FMARGE21 MARGEP6 1-2  0 0        -36.787 -15.722 0.00000 0.00000 
FMARL611 MARL6P7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FMARL612 MARL6P7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FMARL621 MARL6P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FMARL622 MARL6P6 2    0 0        0.00000 0.00000 0.00000 0.00000 
FMARL623 MARL6P6      0 0        0.00000 0.00000 0.00000 0.00000 
FMARMA11 MARMAP7 1.2- 0 0        -45.221 -37.583 0.00000 0.00000 
FMARMA21 MARMAP6 1-2  0 0        10.3916 73.2526 0.00000 0.00000 
FMARNI21 MARNIP6 1    0 0        49.4449 6.43769 0.00000 0.00000 
FMAROL21 MAROLP6 1-2  0 0        -52.162 2.59500 -14.407 0.00000 0.00000 -26.100 
FMARSI11 MARSIP7 1-2  0 0        -13.191 19.4561 0.00000 0.00000 
FMARSI21 MARSIP6 1.1- 0 0        -7.4017 17.3083 0.00000 0.00000 
FMARTY11 MARTYP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FMARTY21 MARTYP6 1-2  0 0        0.00000 88.6866 0.00000 0.00000 
FMASQU21 MASQUP6 1-2  0 0        0.17190 -19.621 0.00000 0.00000 
FMASSY22 MASSYP6 2    0 0        127.482 3.32590 0.00000 0.00000 
FMASTA11 MASTAP7 1A   0 0        -7.3903 -9.4872 0.00000 0.00000 
FMASTA12 MASTAP7 1B   0 0        0.00000 0.00000 0.00000 0.00000 
FMASTA13 MASTAP7 2A   0 0        0.00000 0.00000 0.00000 0.00000 
FMASTA14 MASTAP7 2B   0 0        0.00000 0.00000 0.00000 0.00000 
FMASTA21 MASTAP6 1.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FMASTA23 MASTAP6 2.1  0 0        0.00000 0.00000 0.00000 0.00000 
FMASTA24 MASTAP6 2.2  0 0        0.00000 0.00000 0.00000 0.00000 
FMAUBE21 MAUBEP6 1-2  0 0        72.6175 44.1409 -0.2842 0.00000 0.00000 -0.3000 
FMAUGE21 MAUGEP6 1-2  0 0        77.6209 -25.343 0.00000 0.00000 
FMAURE21 MAUREP6 1-2  0 0        27.4046 109.667 0.00000 0.00000 
FMAZAR21 MAZARP6 1-2  0 0        78.1275 8.13518 -2.3970 0.00000 0.00000 -2.4000 
FMAZIN21 MAZINP6 1    0 0        22.0069 8.82075 0.00000 0.00000 
FMAZUR11 MAZURP7 1.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FMAZUR13 MAZURP7 2.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FMAZUR21 MAZURP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FMAZUR23 MAZURP6 2.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FMEES 21 MEES P6 1    0 0        -26.899 8.39121 0.00000 0.00000 
FMENTO22 MENTOP6 2    0 0        25.0884 8.53382 0.00000 0.00000 
FMENUE11 MENUEP7 1A-1 0 0        0.00000 231.972 0.00000 0.00000 
FMENUS21 MENUSP6 1.2- 0 0        28.4233 1.51050 0.00000 0.00000 
FMENUS23 MENUSP6 2.2- 0 0        27.5336 1.05894 0.00000 0.00000 
FMERCI21 MERCIP6 1    0 0        -31.697 -2.6535 0.00000 0.00000 
FMEREN21 MERENP6 1.1  0 0        0.00000 -2.8770 -1.4147 0.00000 0.00000 -21.000 
FMERLA21 MERLAP6 1-2  0 0        53.6107 209.506 0.00000 0.00000 
FMEUNI21 MEUNIP6 1B-1 0 0        5.33410 -1.1316 0.00000 0.00000 
FMEYZI21 MEYZIP6 1.1- 0 0        54.2945 -0.0368 -1.6978 0.00000 0.00000 -1.7000 
FMEZE511 MEZE5P7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FMEZE521 MEZE5P6 1.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FMIEGE21 MIEGEP6 1    0 0        0.00034 2.39769 0.00000 0.00000 
FMIOLL21 MIOLLP6 1    0 2 245.43 1.43787 5.84059 -3.8304 -165.83 0.00000 -4.0000 
FMIONN21 MIONNP6 1    0 0        14.8385 -9.3228 0.00000 0.00000 
FMIONS11 MIONSP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FMIONS13 MIONSP7 2.1  0 0        0.00000 0.00000 0.00000 0.00000 
FMIONS14 MIONSP7 2.2  0 0        0.00000 0.00000 0.00000 0.00000 
FMIONS21 MIONSP6 1A   0 0        0.00000 0.00000 0.00000 0.00000 
FMIONS22 MIONSP6 1B-2 0 0        47.2951 1.61563 0.00000 0.00000 
FMIONS23 MIONSP6 2A   0 0        0.00000 0.00000 0.00000 0.00000 
FMOHON21 MOHONP6 1.1  0 0        37.7870 -0.7839 0.00000 0.00000 
FMOHON22 MOHONP6 1.2  0 0        38.0746 -0.8413 0.00000 0.00000 
FMOIMO21 MOIMOP6 1.2- 0 0        40.7020 -4.0115 -0.9987 0.00000 0.00000 -1.0000 
FMOIRA21 MOIRAP6 1.1- 0 0        66.9081 -12.626 0.00000 0.00000 
FMOISE21 MOISEP6 1-2  0 0        0.00000 0.00000 0.00000 0.00000 
FMOLE 21 MOLE P6 1-2  0 0        -38.351 -42.975 0.00000 0.00000 
FMOLIE11 MOLIEP7 1-2  0 0        36.7960 -11.944 0.00000 0.00000 
FMOLL521 MOLL5P6 1.1  0 0        -0.3379 2.14435 0.00000 0.00000 
FMOLL522 MOLL5P6 1.2  0 0        0.95186 3.03320 0.00000 0.00000 
FMOLSH21 MOLSHP6 1.1  0 0        53.1409 1.26308 0.00000 0.00000 
FMOLSH22 MOLSHP6 1.2  0 0        53.5982 1.29228 0.00000 0.00000 
FMONDI21 MONDIP6 1    0 0        19.7353 4.05206 0.00000 0.00000 
FMONNE21 MONNEP6 1.1- 0 0        105.449 16.8892 0.00000 0.00000 
FMORB521 MORB5P6 1.1  0 0        6.67394 -2.1924 -0.4993 0.00000 0.00000 -0.5000 
FMORB522 MORB5P6 1.2  0 0        4.06188 -2.2872 -0.4993 0.00000 0.00000 -0.5000 
FMORBR11 MORBRP7 1B-1 0 0        0.00000 0.00000 0.00000 0.00000 
FMORBR21 MORBRP6 1B-1 0 0        0.00000 0.00000 0.00000 0.00000 
FMORBR22 MORBRP6      0 0        0.00000 0.00000 0.00000 0.00000 
FMORCH21 MORCHP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FMOREA21 MOREAP6 1-2  0 0        -125.63 -11.770 0.00000 0.00000 
FMORIH21 MORIHP6 1    0 0        11.7410 9.07111 0.00000 0.00000 
FMORU 21 MORU P6 1.2- 0 0        16.4545 8.69699 0.00000 0.00000 
FMOTT521 MOTT5P6 1-2  0 0        0.00000 0.00000 0.00000 0.00000 
FMOUCH21 MOUCHP6 1.2- 0 0        184.550 43.9152 0.00000 0.00000 
FMOUGI21 MOUGIP6 1-2  0 0        178.480 -5.1845 0.00000 0.00000 
FMOUGU21 MOUGUP6 1    0 0        72.9494 -17.001 0.00000 0.00000 
FMOUGU22 MOUGUP6 2    0 0        143.748 -13.610 0.00000 0.00000 
FMOUIS21 MOUISP6 1.3- 0 0        40.4171 -1.8055 -15.370 0.00000 0.00000 -15.370 
FMOUL821 MOUL8P6 1.1- 0 0        93.8727 93.3880 -0.5992 0.00000 0.00000 -0.6000 
FMOULA11 MOULAP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FMOULA12 MOULAP7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FMOULA21 MOULAP6 1    0 0        23.3341 10.3974 0.00000 0.00000 
FMOULA22 MOULAP6 2    0 0        0.00000 0.00000 0.00000 0.00000 
FMOULI21 MOULI66 1.1  0 0        0.00000 0.11163 0.00000 0.00000 
FMOULI22 MOULI66 1.3- 0 0        0.00000 0.00000 0.00000 0.00000 
FMOUS521 MOUS5P6 1-2  0 0        40.5258 -29.498 0.00000 0.00000 
FMQIS 11 MQIS P7 1-2  0 0        0.00000 0.00000 0.00000 0.00000 
FMQIS 21 MQIS P6 1A-1 0 0        41.0268 18.7728 0.00000 0.00000 
FMQIS 22 MQIS P6      0 0        0.00000 0.00000 0.00000 0.00000 
FMTAG521 MTAG5P6 1.2- 0 0        33.9771 -21.723 0.00000 0.00000 
FMTAHU21 MTAHUP6 1.2- 0 0        10.1523 6.06037 -46.856 0.00000 0.00000 -78.200 
FMTCRO21 MTCROP6 1.3- 0 0        23.3470 -4.1494 -1.5743 0.00000 0.00000 -1.6000 
FMTERE21 MTEREP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FMTERE22 MTEREP6 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FMTEZ511 MTEZ5P7 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FMTEZI11 MTEZIP7 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FMTEZI12 MTEZIP7 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FMTGRO21 MTGROP6 1.1- 0 0        -27.053 -14.907 0.00000 0.00000 
FMTGUY21 MTGUYP6 1-2  0 0        27.5470 -3.9731 0.00000 0.00000 
FMTJAY21 MTJAYP6 1    0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -17.000 0.00000 0.00000 
FMTJAY22 MTJAYP6 2    0 0        56.0380 -12.486 0.00000 0.00000 
FMTLUC22 MTLUCP6 2    0 0        -38.965 9.55365 0.00000 0.00000 
FMTOIS21 MTOISP6 1-2  0 0        6.39735 0.66650 0.00000 0.00000 
FMTPEL21 MTPELP6 1-2  0 0        93.5289 5.99946 0.00000 0.00000 
FMTPEZ21 MTPEZP6 1.1- 0 2 236.93 5.63191 -0.3404 -48.140 30.8585 0.00000 -71.000 37.3911 -23.533 
FMTVAR21 MTVARP6 1    0 0        -15.080 6.25914 0.00000 0.00000 
FMTVIC21 MTVICP6 1.1- 0 0        -27.616 -1.1892 0.00000 0.00000 
FMUETT21 MUETTP6 1.2- 0 0        22.5747 -0.5247 0.00000 0.00000 
FMUHLB11 MUHLBP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FMUHLB12 MUHLBP7      0 0        0.00000 0.00000 0.00000 0.00000 
FMUHLB13 MUHLBP7 2.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FMUHLB14 MUHLBP7      0 0        0.00000 0.00000 0.00000 0.00000 
FMUHLB15 MUHLBP7 3.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FMUR  21 MUR  P6 1-2  0 0        0.00000 0.09873 0.00000 0.00000 
FMUR  22 MUR  P6      0 0        0.00000 0.00000 0.00000 0.00000 
FMUREA21 MUREAP6 1.1  0 2 241.65 27.5356 -3.2542 -8.9889 -70.169 0.00000 -9.0000 
FMUREM21 MUREMP6 1.3- 0 0        2.30461 3.54083 -75.044 0.00000 0.00000 -134.50 
FN.MAI11 N.MAIP7 1    0 0        7.70309 8.08651 0.00000 0.00000 
FN.MAR21 N.MARP6 1.1  0 0        0.56603 5.80469 0.00000 0.00000 0.00000 -0.7000 0.00000 0.00000 
FN.MAR22 N.MARP6 1.2  0 0        63.3394 2.87640 -0.7000 0.00000 0.00000 -0.7000 
FN.MAR23 N.MARP6 1.3  0 0        24.7271 -1.0031 0.00000 0.00000 
FN.SE111 N.SE1P7 1    0 2 407.45 0.00000 0.00000 -971.32 132.174 -260.00 -1310.0 495.640 -532.37 
FN.SE211 N.SE2P7 1    0 0        65.6771 19.0528 0.00000 0.00000 
FNANTE21 NANTEP6 1B1- 0 0        83.2142 145.770 -0.7990 0.00000 0.00000 -0.8000 
FNANTE24 NANTEP6 2A   0 0        0.00000 0.00000 0.00000 0.00000 
FNAOUT22 NAOUTP6 2    0 0        -104.62 83.8423 0.00000 0.00000 
FNATI321 NATI3P6 1.1  0 0        36.4030 1.50395 0.00000 0.00000 
FNATI322 NATI3P6 1.2  0 0        -0.9090 1.92886 0.00000 0.00000 
FNEGR521 NEGR5P6 1    0 2 244.71 0.00000 0.00000 -4.6587 -64.683 0.00000 -5.7000 
FNEMOU21 NEMOUP6 1-2  0 0        69.0826 2.85059 0.00000 0.00000 
FNEOUL11 NEOULP7 1-2  0 0        0.00000 0.00000 0.00000 0.00000 
FNEOUL21 NEOULP6 1-2  0 0        0.00000 0.00000 0.00000 0.00000 
FNEY__21 NEY__P6 1.1  0 0        20.1184 -0.1194 0.00000 0.00000 
FNEY__22 NEY__P6 1.2  0 0        0.00000 1.11573 0.00000 0.00000 
FNIME621 NIME6P6 1    0 0        21.7596 0.07156 0.00000 0.00000 
FNIORT21 NIORTP6 1-2  0 0        -2.5552 -18.853 0.00000 0.00000 
FNIORT22 NIORTP6      0 0        0.00000 0.00000 0.00000 0.00000 
FNOGEN21 NOGENP6 1-2  0 0        14.8978 6.88439 0.00000 0.00000 
FNOISY21 NOISYP6 1.1  0 0        0.58379 4.03048 0.00000 0.00000 
FNOISY22 NOISYP6 1.2  0 0        20.0998 14.2615 0.00000 0.00000 
FNOURO21 NOUROP6 1.1- 0 2 241.65 0.00000 0.00000 -15.580 -52.702 0.00000 -15.600 
FNOVIO21 NOVIOP6 1.2- 0 0        104.282 16.7417 0.00000 0.00000 
FO.CHA21 O.CHAP6 1    0 0        -63.163 -16.069 0.00000 0.00000 
FOLLI521 OLLI5P6 1-2  0 0        -52.778 0.79899 0.00000 0.00000 
FORAIS21 ORAISP6 1.3- 0 2 238.37 0.00000 0.00000 0.00000 4.67276 0.00000 -136.20 90.6000 -78.700 
FORANG21 ORANGP6 1-2  0 0        -14.042 76.0767 0.00000 0.00000 
FORELL21 ORELLP6 1    0 2 236.62 0.00000 0.00000 -36.369 76.7506 -0.8000 -70.000 35.6800 -35.313 
FORLY_21 ORLY_P6 1    0 0        20.0199 3.71324 0.00000 0.00000 
FORMES21 ORMESP6 1.1  0 0        49.8748 -4.9106 -1.4000 0.00000 0.00000 -1.4000 
FORMES22 ORMESP6 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FORMES23 ORMESP6 2.1- 0 0        -6.7534 29.2533 -1.4000 0.00000 0.00000 -1.4000 
FORNA521 ORNA5P6 1.1  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -0.4000 0.00000 0.00000 
FORNA522 ORNA5P6 1.2  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -0.4000 0.00000 0.00000 
FORSON21 ORSONP6 1.1- 0 2 242.16 78.1410 -3.2346 -16.400 -160.04 0.00000 -16.400 
FORVAU21 ORVAUP6 1    0 0        65.9959 -25.166 0.00000 0.00000 
FOTTMA21 OTTMAP6 1    0 0        -45.542 30.4341 0.00000 0.00000 
FOUDON11 OUDONP7 1B-1 0 0        0.00000 0.00000 0.00000 0.00000 
FOUDON21 OUDONP6 1-2  0 0        0.00000 89.9950 0.00000 0.00000 
FOULLI21 OULLIP6 1.3- 0 0        26.3199 0.49898 0.00000 0.00000 
FOXYGA21 OXYGAP6 1    0 0        28.3961 6.60848 0.00000 0.00000 
FP.AND11 P.ANDP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FP.AND12 P.ANDP7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FP.AND13 P.ANDP7      0 0        0.00000 0.00000 0.00000 0.00000 
FP.AND21 P.ANDP6 1-2  0 0        -38.669 -17.518 0.00000 0.00000 
FP.BOI21 P.BOIP6 1.1- 0 0        19.8064 2.63979 0.00000 0.00000 
FP.BOR21 P.BORP6 1.1- 0 0        3.15437 -5.0011 0.00000 0.00000 
FP.BOU21 P.BOUP6 1    0 0        23.0897 -3.6291 0.00000 0.00000 
FP.CHA21 P.CHAP6 1.1- 0 0        1.14810 -29.160 0.00000 0.00000 
FP.CHR21 P.CHRP6 1    0 0        34.4757 -8.6145 0.00000 0.00000 
FP.COR11 P.CORP7 1A   0 0        15.8896 -6.3602 0.00000 0.00000 
FP.COR12 P.CORP7 1B   0 0        0.00000 0.00000 0.00000 0.00000 
FP.COR13 P.CORP7 2A   0 0        0.00000 0.00000 0.00000 0.00000 
FP.COR14 P.CORP7 2B   0 0        0.00000 0.00000 0.00000 0.00000 
FP.ESC21 P.ESCP6 1    0 0        -77.377 5.07540 0.00000 0.00000 
FP.EVE21 P.EVEP6 1    0 0        30.6602 -3.5944 0.00000 0.00000 
FP.GAS11 P.GASP7 1A-1 0 0        0.00000 0.00000 0.00000 0.00000 
FP.GAS21 P.GASP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FP.GR521 P.GR5P6 1-2  0 0        138.823 30.7953 0.00000 0.00000 
FP.HA511 P.HA5P7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FP.HA521 P.HA5P6 1-2  0 0        0.00000 126.570 0.00000 0.00000 
FP.JER21 P.JERP6 1.2- 0 0        137.925 55.6494 -0.7506 0.00000 0.00000 -0.8000 
FP.LAC21 P.LACP6 1    0 0        15.3508 -0.3194 0.00000 0.00000 
FP.ME521 P.ME5P6 1.1- 0 0        32.1927 -1.0225 -0.7990 0.00000 0.00000 -0.8000 
FP.ORG12 P.ORGP7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FP.ORG21 P.ORGP6 1-2  0 0        18.2894 -12.032 0.00000 0.00000 
FP.RHI21 P.RHIP6 1.1- 0 0        72.2841 15.6355 0.00000 0.00000 
FP.ROS21 P.ROSP6 1-2  0 0        3.59576 12.8494 0.00000 0.00000 
FP.ROU21 P.ROUP6 1-2  0 0        316.263 -75.530 0.00000 0.00000 
FP.SAM21 P.SAMP6 1.1- 0 0        26.6450 15.4751 0.00000 0.00000 
FP.SAM23 P.SAMP6 2.1- 0 0        25.8832 -39.666 0.00000 0.00000 
FP.SEP21 P.SEPP6 1.1- 0 0        138.334 5.86597 0.00000 0.00000 
FP.SIM21 P.SIMP6 1.2- 0 0        33.9532 -5.1082 0.00000 0.00000 
FP.TRI21 P.TRIP6 1    0 0        37.6385 -2.3506 -2.1000 0.00000 0.00000 -2.1000 
FP.VIL21 P.VILP6 1    0 0        12.7506 -1.9502 -4.6429 0.00000 0.00000 -16.600 
FPALAY21 PALAYP6 1.1  0 0        0.00000 0.00000 -0.4636 0.00000 0.00000 -0.6000 
FPALEN21 PALENP6 1    0 0        69.5973 -2.6748 0.00000 0.00000 
FPALEN22 PALENP6 2    0 0        38.2667 -4.3564 0.00000 0.00000 
FPALUE11 PALUEP7 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FPALUE12 PALUEP7 1.2  0 2 400.05 20.3361 5.98630 -1132.6 145.724 -260.00 -1330.0 347.829 -525.17 
FPALUE13 PALUEP7 1.3  0 2 402.15 62.3652 17.3286 -519.61 39.1975 -260.00 -1330.0 309.089 -563.91 
FPALUE14 PALUEP7 1.4  0 2 399.39 10.7579 -3.6041 -1328.1 180.020 -260.00 -1330.0 360.185 -512.81 
FPALUN21 PALUNP6 1-2  0 0        117.190 -16.242 0.00000 0.00000 
FPAPIN21 PAPINP6 1    0 0        11.6979 4.17939 0.00000 0.00000 
FPARC 21 PARC P6 1.1- 0 0        11.2364 -1.3270 0.00000 0.00000 
FPARIS21 PARISP6 1-2  0 0        67.1035 44.7476 0.00000 0.00000 
FPASQU21 PASQUP6 1.1  0 0        66.8609 9.85165 0.00000 0.00000 
FPASSY21 PASSYP6 1.3- 0 0        -156.36 -12.983 0.00000 0.00000 
FPATIS22 PATISP6 2    0 0        30.4402 1.44820 0.00000 0.00000 
FPATOU21 PATOUP6 1    0 0        12.1541 6.75921 0.00000 0.00000 
FPAUDY21 PAUDYP6 1.1- 0 0        0.00000 -6.5233 -29.112 0.00000 0.00000 -145.03 
FPELAD21 PELADP6 1    0 2 239.63 0.00000 0.00000 -7.6581 -18.458 0.00000 -49.000 14.6870 -18.218 
FPELIS21 PELISP6 1-2  0 0        -40.604 -25.267 0.00000 0.00000 
FPELTR21 PELTRP6 1.1- 0 0        108.131 7.82407 0.00000 0.00000 
FPENC511 PENC5P7 1.1- 0 0        -5.4898 -1.3618 0.00000 0.00000 
FPENL511 PENL5P7 1A   0 0        0.00000 0.00000 0.00000 0.00000 
FPENL512 PENL5P7 1B   0 0        31.8026 -16.117 0.00000 0.00000 
FPENL513 PENL5P7 2A   0 0        0.00000 0.00000 0.00000 0.00000 
FPENL514 PENL5P7 2B   0 0        0.00000 0.00000 0.00000 0.00000 
FPENLY11 PENLYP7 1.1  0 0        55.1589 16.2588 0.00000 0.00000 
FPENLY12 PENLYP7 1.2  0 2 406.94 16.3171 -9.5221 -1328.1 -138.74 -266.00 -1330.0 417.995 -401.01 
FPEREL21 PERELP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FPEREL22 PERELP6 1.2  0 0        2.91209 0.93700 0.00000 0.00000 
FPERIZ21 PERIZP6 1.2- 0 0        -89.523 4.26353 0.00000 0.00000 
FPERRA21 PERRAP6 1.2- 0 0        42.1029 4.52252 0.00000 0.00000 
FPERRE21 PERREP6 1A2- 0 0        0.00000 0.00000 0.00000 0.00000 
FPERRE23 PERREP6 1A3  0 0        0.00000 0.00000 0.00000 0.00000 
FPERRE24 PERREP6 1B3  0 0        0.00000 0.00000 0.00000 0.00000 
FPERSA21 PERSAP6 1    0 0        26.7851 -1.0652 0.00000 0.00000 
FPERTA21 PERTAP6 1.2- 0 0        -25.750 -1.1534 0.00000 0.00000 
FPERTR21 PERTRP6 1.3- 0 0        0.84865 -1.6260 0.00000 0.00000 
FPESSA21 PESSAP6 1.1- 0 0        110.271 -0.0533 0.00000 0.00000 
FPEUP511 PEUP5P7 1    0 2 400.00 4.26027 0.00000 0.00000 999.241 1030.00 -1030.0 361.000 -330.00 
FPEYRO22 PEYROP6 2    0 0        69.3521 1.81600 -3.6954 0.00000 0.00000 -3.7000 
FPICOC11 PICOCP7 1.2- 0 0        5.58074 -2.3932 0.00000 0.00000 
FPLACH21 PLACHP6 1.2- 0 0        -0.3530 0.59928 0.00000 0.00000 
FPLAIS21 PLAISP6 1.1- 0 0        0.00000 -93.260 0.00000 0.00000 
FPLAUD11 PLAUDP7 1    0 0        47.8448 18.9081 0.00000 0.00000 
FPLISO21 PLISOP6 1-2  0 0        56.3975 -3.3021 0.00000 0.00000 
FPLUVI21 PLUVIP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FPONAN21 PONANP6 1    0 2 235.99 0.00000 0.00000 -445.43 50.0598 -215.00 -446.00 193.581 -242.93 
FPONTE11 PONTEP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FPONTE22 PONTEP6 1.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FPORCH21 PORCHP6 1.1- 0 0        136.707 -21.535 0.00000 0.00000 
FPOTEA21 POTEAP6 1.1  0 0        0.00000 -1.9060 -39.640 0.00000 0.00000 -75.700 
FPOTEA22 POTEAP6 1.2  0 0        0.00000 -4.9060 -44.846 0.00000 0.00000 -80.400 
FPOTEA23 POTEAP6 1.3  0 0        0.00000 -2.9060 -34.437 0.00000 0.00000 -79.900 
FPOUGE21 POUGEP6 1.1- 0 2 235.00 0.00000 3.12602 23.7903 566.938 35.5300 -81.600 27.1000 -25.200 
FPRAGN21 PRAGNP6 1    0 0        -27.884 -10.478 0.00000 0.00000 
FPRAGN22 PRAGNP6 2    0 0        0.00000 0.00000 0.00000 0.00000 
FPRAGN23 PRAGNP6      0 0        0.00000 0.00000 0.00000 0.00000 
FPRAL521 PRAL5P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FPRATC21 PRATCP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FPRATC22 PRATCP6 2    0 0        0.00000 86.9298 0.00000 0.00000 
FPREGU11 PREGUP7 1.1- 0 0        117.757 -21.762 0.00000 0.00000 
FPREGU21 PREGUP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FPRELE21 PRELEP6 1-2  0 0        57.2486 -11.765 0.00000 0.00000 
FPRESS21 PRESSP6 1.1- 0 0        28.6424 2.10306 0.00000 0.00000 
FPRESS23 PRESSP6 2.1- 0 0        29.3051 2.68233 0.00000 0.00000 
FPRIME21 PRIMEP6 1.3- 0 0        83.5524 8.76252 0.00000 0.00000 
FPRINQ22 PRINQP6 1.1- 0 0        -22.935 164.340 0.00000 0.00000 
FPRINQ23 PRINQP6 1.2  0 0        9.15700 128.515 0.00000 0.00000 
FPRINQ24 PRINQP6 1.3  0 0        9.33109 116.474 0.00000 0.00000 
FPRION11 PRIONP7 1-2  0 0        5.05574 -1.0716 0.00000 0.00000 
FPROV522 PROV5P6 1.2  0 0        0.00000 0.11163 0.00000 0.00000 
FPRRLA21 PRRLAP6 1    0 0        6.30751 3.22474 0.00000 0.00000 
FPRRLA22 PRRLAP6 2    0 0        6.30762 1.60637 0.00000 0.00000 
FPRRTT21 PRRTTP6 1-2  0 0        95.9762 -15.466 0.00000 0.00000 
FPRUNI21 PRUNIP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FPTARL21 PTARLP6 1    0 0        16.0215 -11.132 0.00000 0.00000 
FPTCHA21 PTCHAP6 1-2  0 0        184.536 1.39823 0.00000 0.00000 
FPUISE21 PUISEP6 1-2  0 0        120.307 -14.264 0.00000 0.00000 
FPUSY 21 PUSY P6 1-2  0 0        21.3369 -5.4473 0.00000 0.00000 
FPUTE521 PUTE5P6 1.1  0 0        45.9061 -16.906 0.00000 0.00000 
FPUTE522 PUTE5P6 1.2  0 0        45.2158 31.3542 0.00000 0.00000 
FPUTEA21 PUTEAP6 1A-1 0 0        70.9054 -14.236 -0.3995 0.00000 0.00000 -0.4000 
FPYMON21 PYMONP6 1-2  0 0        56.4656 4.58077 0.00000 0.00000 
FPYRAM21 PYRAMP6 1    0 0        42.1351 6.37343 0.00000 0.00000 
FQ.ECL21 Q.ECLP6 1.2- 0 0        65.1146 1.69640 -1.5034 0.00000 0.00000 -1.6000 
FQ.SEI21 Q.SEIP6 1.1- 0 0        108.000 -25.563 -11.485 0.00000 0.00000 -11.500 
FQUARE21 QUAREP6 1    0 0        13.2956 5.75427 0.00000 0.00000 
FQUATR21 QUATRP6 1.2- 0 0        18.0560 -1.5276 0.00000 0.00000 
FQUINS21 QUINSP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FQUINT11 QUINTP7 1-2  0 0        0.00000 0.00000 0.00000 0.00000 
FQUINT21 QUINTP6 1-2  0 0        0.00000 0.00000 0.00000 0.00000 
FR.COT21 R.COTP6 1    0 0        0.00000 11.8330 0.00000 0.00000 
FR.COT22 R.COTP6 2    0 0        22.4744 2.67587 0.00000 0.00000 
FRABAT21 RABATP6 1.2- 0 0        101.212 -0.0269 -0.9987 0.00000 0.00000 -1.0000 
FRAN.P21 RAN.PP6      0 0        0.00000 0.00000 0.00000 0.00000 
FRAN.P22 RAN.PP6 2    0 0        168.276 -3.2039 0.00000 0.00000 
FRANCE21 RANCEP6 1.1  0 2 238.21 0.00000 0.00000 -79.897 -30.998 80.0000 -80.000 23.2000 -24.800 
FRANCE22 RANCEP6 1.2  0 2 238.22 0.00000 0.00000 -79.897 -41.775 80.0000 -80.000 23.2000 -24.800 
FRANCE23 RANCEP6 1.3  0 2 238.21 0.00000 0.00000 -42.476 -29.848 80.0000 -80.000 24.8000 -23.200 
FRANDE21 RANDEP6 1    0 0        -27.696 8.82413 0.00000 0.00000 
FRANVI21 RANVIP6 1.1- 0 0        62.4456 4.29716 -9.7006 0.00000 0.00000 -10.200 
FRASSU21 RASSUP6 1    0 0        31.6751 0.75328 0.00000 0.00000 
FRATIE21 RATIEP6 1.2- 0 0        127.297 49.1211 0.00000 0.00000 
FREALT11 REALTP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FREALT13 REALTP7 2.1  0 0        0.00000 0.00000 0.00000 0.00000 
FREALT14 REALTP7 2.2  0 0        0.00000 0.00000 0.00000 0.00000 
FREALT21 REALTP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FREALT24 REALTP6 2.2  0 0        0.00000 0.00000 0.00000 0.00000 
FRECOU21 RECOUP6 1.1- 0 0        40.2012 -1.9275 -13.505 0.00000 0.00000 -20.340 
FRECY 21 RECY P6 1-2  0 0        -11.220 7.89195 0.00000 0.00000 
FREICH21 REICHP6 1-2  0 0        184.740 60.1015 0.00000 0.00000 
FRELA521 RELA5P6 1.1- 0 0        16.9250 11.5376 0.00000 0.00000 
FRELE 21 RELE P6 1.1- 0 0        0.34444 1.41642 0.00000 0.00000 
FREMIS11 REMISP7 1.1- 0 0        93.5108 -25.405 0.00000 0.00000 
FREMIS21 REMISP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FRENAI21 RENAIP6 1.1  0 0        93.5814 14.7392 0.00000 0.00000 
FRENAI22 RENAIP6 1.3- 0 0        30.3851 5.52919 0.00000 0.00000 
FRENAI24 RENAIP6 1.4  0 0        60.0507 23.6404 0.00000 0.00000 
FRENAR11 RENARP7 1    0 0        -16.290 -5.1661 0.00000 0.00000 
FRENAR21 RENARP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FRENNE21 RENNEP6 1    0 0        24.8123 1.74287 0.00000 0.00000 
FRENNE22 RENNEP6 2    0 0        42.2899 -0.4807 0.00000 0.00000 
FREQUI21 REQUIP6 1    0 0        -15.303 -1.0494 0.00000 0.00000 
FREVES21 REVESP6 1.1  0 0        -1.2085 4.59281 0.00000 0.00000 
FREVES22 REVESP6 1.2  0 0        28.8129 10.5863 0.00000 0.00000 
FREVI511 REVI5P7 1.1  0 2 406.76 0.00000 0.00000 0.00000 -42.942 180.000 -193.00 124.000 -102.70 
FREVI512 REVI5P7 1.2  0 2 406.76 0.00000 0.00000 0.00000 0.00000 180.000 -193.00 124.000 -102.70 
FREVI513 REVI5P7 1.3  0 0        0.00000 0.00000 0.00000 0.00000 
FREVI514 REVI5P7 1.4  0 2 406.76 0.00000 0.00000 0.00000 -41.878 180.000 -193.00 126.400 -90.800 
FREVIG11 REVIGP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FREVIG12 REVIGP7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FREVIG21 REVIGP6 1    0 0        -76.701 -26.888 0.00000 0.00000 
FREVIG22 REVIGP6 2    0 0        0.00000 0.00000 0.00000 0.00000 
FRHENA21 RHENAP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FRHENA22 RHENAP6 2    0 0        52.9636 34.2399 0.00000 0.00000 
FRHINA21 RHINAP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FRHINH21 RHINHP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FRHINH22 RHINHP6 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FRHINH23 RHINHP6 1.3  0 0        0.00000 0.00000 0.00000 0.00000 
FRHINH71 RHINHP1 1.1  0 2 19.112 0.00000 0.00000 -37.751 2.77546 0.00000 -37.800 16.2064 -16.804 
FRHINH72 RHINHP1 1.2  0 2 19.144 0.00000 0.00000 -37.097 2.36444 0.00000 -37.800 17.3308 -17.128 
FRHINH73 RHINHP1 1.3  0 2 18.776 0.00000 0.00000 0.00000 8.90319 0.00000 -37.800 24.3700 -23.960 
FRHINH74 RHINHP1 1.4  0 2 20.567 0.00000 -0.1006 0.00000 0.10057 0.00000 -37.800 26.9800 -19.400 
FRICH521 RICH5P6 1.1- 0 0        19.7702 -9.9154 -1.4000 0.00000 0.00000 -1.4000 
FRICHA22 RICHAP6 2    0 0        63.3635 2.56776 -0.5992 0.00000 0.00000 -0.6000 
FRICHE21 RICHEP6 1-2  0 0        0.00000 0.00000 0.00000 0.00000 
FRICHI21 RICHIP6 1-2  0 0        0.00000 0.00000 0.00000 0.00000 
FRIGOT21 RIGOTP6 1    0 0        0.00000 0.00000 -6.9952 -1.2093 0.00000 -66.130 27.2775 -35.970 
FRIORG21 RIORGP6 1    0 0        60.6462 -1.2526 0.00000 0.00000 
FRISSO21 RISSOP6 1-2  0 0        94.6905 8.51752 -0.3995 0.00000 0.00000 -0.4000 
FRIVEN21 RIVENP6 1.1- 0 0        -34.344 -6.3708 0.00000 0.00000 
FRIVIE21 RIVIEP6 1-2  0 2 239.47 100.971 -0.7292 -0.5992 -38.350 0.00000 -0.6000 
FROBI521 ROBI5P6 1A   0 0        0.00000 0.00000 0.00000 0.00000 
FROBI522 ROBI5P6 1B1- 0 0        81.6737 6.71829 -1.5980 0.00000 0.00000 -1.6000 
FROCAD21 ROCADP6 1    0 0        46.6520 14.2888 0.00000 0.00000 
FROCBA21 ROCBAP6 1    0 0        -3.0485 -3.2798 0.00000 0.00000 
FROGNA21 ROGNAP6 1-2  0 0        36.0564 -1.8901 0.00000 0.00000 
FROLAM21 ROLAMP6 1-2  0 0        -31.380 -12.464 0.00000 0.00000 
FROM  11 ROM  P7 1    0 0        14.4901 -45.029 0.00000 0.00000 
FROMAI21 ROMAIP6 1.4- 0 0        117.220 133.651 -1.4000 0.00000 0.00000 -1.4000 
FROSIE21 ROSIEP6 1    0 0        19.8748 14.7787 0.00000 0.00000 
FROSPE22 ROSPEP6 2    0 0        79.5098 -29.019 0.00000 0.00000 
FROU.N21 ROU.NP6 1.1  0 0        23.8803 -1.2210 0.00000 0.00000 
FROU.N22 ROU.NP6 2.1  0 0        33.1491 13.6071 0.00000 0.00000 
FROUGE11 ROUGEP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FROUGE21 ROUGEP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FROUGI21 ROUGIP6 1    0 0        8.21235 4.26692 0.00000 0.00000 
FROUMA21 ROUMAP6 1.2- 0 2 241.55 0.00000 -2.5029 -12.913 -41.688 0.00000 -68.300 
FROUMO21 ROUMOP6 1.2- 0 0        4.83336 -4.4775 -29.900 0.00000 0.00000 -29.900 
FROUSS21 ROUSSP6 1-2  0 0        85.4373 -15.431 0.00000 0.00000 
FROYE 21 ROYE P6 1-2  0 0        -13.679 -22.419 -32.525 0.00000 0.00000 -79.900 
FROZEB21 ROZEBP6 1    0 0        57.1380 -14.484 0.00000 0.00000 
FRQROU21 RQROUP6 1-2  0 0        33.0801 0.41277 0.00000 0.00000 
FRUEIL21 RUEILP6 1.1  0 0        42.4106 -2.1420 0.00000 0.00000 
FRUEIL22 RUEILP6 1.2  0 0        0.00000 13.7307 0.00000 0.00000 
FRUEYR11 RUEYRP7 1-2  0 0        0.00000 0.00000 0.00000 0.00000 
FRUEYR21 RUEYRP6 1.1- 0 0        -52.238 -10.377 0.00000 0.00000 
FRUHBO21 RUHBOP6 1    0 2 233.83 0.00000 0.00000 -49.716 -30.261 -33.400 -49.780 27.0003 -37.000 
FRULHA11 RULHAP7 1-2  0 0        0.00000 0.00000 0.00000 0.00000 
FRULHA21 RULHAP6 1-2  0 0        0.00000 0.00000 0.00000 0.00000 
FRUMIN21 RUMINP6 1.2- 0 0        49.7054 -13.968 0.00000 0.00000 
FRUNGI21 RUNGIP6 1.1- 0 0        55.5343 8.15121 0.00000 0.00000 
FRUNGI23 RUNGIP6 2.1- 0 0        61.1927 8.93480 0.00000 0.00000 
FRUPRE21 RUPREP6 1    0 0        20.3458 0.22387 0.00000 0.00000 
FS.AIR21 S.AIRP6 1.1- 0 0        13.4963 -5.5125 -2.3970 0.00000 0.00000 -2.4000 
FS.BIS11 S.BISP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FS.BIS12 S.BIS7G1     0 2 402.72 0.00000 0.00000 103.954 -22.171 157.000 -158.00 102.696 -47.500 
FS.BIS13 S.BIS7G2     0 2 402.72 0.00000 0.00000 103.954 -22.171 157.000 -158.00 109.100 -48.400 
FS.BIS14 S.BIS7G3     0 2 402.72 0.00000 0.00000 103.954 -22.171 157.000 -158.00 101.739 -41.318 
FS.BIS15 S.BIS7G4     0 2 402.72 0.00000 0.00000 103.954 -22.171 157.000 -158.00 100.583 -44.982 
FS.BIS16 S.BIS7G5     0 2 402.72 0.00000 0.00000 0.00000 -22.171 0.00000 -150.00 80.0000 -91.500 
FS.CUR21 S.CURP6 1    0 2 244.29 0.00000 0.00000 -18.514 -316.61 0.00000 -87.000 44.7851 -44.785 
FS.DAM21 S.DAMP6 1.2- 0 0        19.3182 -10.621 0.00000 0.00000 
FS.GUY21 S.GUYP6 1    0 0        0.00000 -1.9427 0.00000 0.00000 
FS.PON21 S.PONP6 1.1- 0 2 236.65 -57.116 -16.954 0.00000 14.3848 0.00000 -95.800 63.8000 -41.200 
FS.PON23 S.PONP6 2.1- 0 2 236.65 0.00000 0.00000 0.00000 14.3848 0.00000 -95.800 63.8000 -41.200 
FSABL521 SABL5P6 1.1- 0 0        79.1905 15.4284 0.00000 0.00000 
FSABLO21 SABLOP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FSABLO71 SABLOP1 1.1  0 2 20.379 0.00000 5.01628 0.00000 -5.0163 0.00000 -40.000 11.5700 -12.430 
FSABLO72 SABLOP1 1.2  0 2 20.894 0.00000 0.00000 -49.858 0.52118 0.00000 -80.000 28.3435 -27.386 
FSACL521 SACL5P6 1.1- 0 0        34.2449 -4.7066 -0.3995 0.00000 0.00000 -0.4000 
FSAFE 21 SAFE P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FSAIN521 SAIN5P6 1    0 0        17.1310 2.04246 0.00000 0.00000 
FSAINN22 SAINNP6 1.1- 0 0        38.4029 -33.869 0.00000 0.00000 
FSAINN24 SAINNP6 1.3  0 0        -0.2055 174.141 0.00000 0.00000 
FSAINT21 SAINTP6 1    0 0        -3.4192 -21.386 0.00000 0.00000 
FSALIG21 SALIGP6 1    0 2 237.41 0.00000 0.00000 0.00000 17.4576 0.00000 -88.000 46.7000 -42.200 
FSALON21 SALONP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FSANDO21 SANDOP6 1-2  0 0        83.7361 -13.055 0.00000 0.00000 
FSANEM21 SANEMP6 1    0 0        -0.3585 -5.5246 0.00000 0.00000 
FSANIL21 SANILP6 1-2  0 0        33.6280 49.7704 0.00000 0.00000 
FSANSS21 SANSSP6 1-2  0 0        64.2607 -12.252 0.00000 0.00000 
FSAONE21 SAONEP6 1.1- 0 0        36.4726 97.9894 0.00000 0.00000 
FSARR521 SARR5P6      1 0        0.00000 0.00000 0.00000 0.00000 
FSARR621 SARR6P6 1A-1 0 0        51.3465 29.4732 0.00000 0.00000 
FSARR921 SARR9P6 1.1- 0 0        0.64100 1.42799 0.00000 0.00000 
FSARRA21 SARRAP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FSARRY21 SARRYP6 1B-1 0 0        20.4943 0.72676 0.00000 0.00000 
FSAUCA11 SAUCAP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FSAUCA13 SAUCAP7 2.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FSAUCA21 SAUCAP6 1.2- 0 0        -28.242 -7.8559 0.00000 0.00000 
FSAUCA23 SAUCAP6 2.1  0 0        -29.366 -19.869 0.00000 0.00000 
FSAUCA24 SAUCAP6 2.2  0 0        0.00000 0.00000 0.00000 0.00000 
FSAUL521 SAUL5P6 1    0 0        -46.283 -6.1253 0.00000 0.00000 
FSAULE21 SAULEP6 1.1- 0 0        54.9364 8.69270 -1.9000 0.00000 0.00000 -1.9000 
FSAUM621 SAUM6P6 1-2  0 0        49.2758 -1.2467 -2.3970 0.00000 0.00000 -2.4000 
FSAUMA21 SAUMAP6 1-2  0 0        80.2004 -0.8798 -5.9926 0.00000 0.00000 -6.0000 
FSAUS222 SAUS2P6 2    0 2 236.93 -19.172 0.24713 0.00000 -8.3622 0.00000 -86.500 34.4000 -46.600 
FSAUS511 SAUS5P7 1-2  0 0        0.00000 0.00000 0.00000 0.00000 
FSAUS521 SAUS5P6 1.1- 0 0        36.4390 -5.9271 -0.3995 0.00000 0.00000 -0.4000 
FSAUS525 SAUS5P6 2.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FSAUTE21 SAUTEP6 1    0 0        0.00001 -1.4924 0.00000 0.00000 
FSAVIG21 SAVIGP6 1    0 0        23.8891 -15.059 -5.1615 0.00000 0.00000 -28.000 
FSCHEE12 SCHEEP7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FSCHEE21 SCHEEP6 1-2  0 0        74.8860 -7.4569 0.00000 0.00000 
FSEINE21 SEINEP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FSELF121 SELF1P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FSELF221 SELF2P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FSELF321 SELF3P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FSELFG21 SELFGP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FSELFM21 SELFMP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FSELTZ21 SELTZP6 1.1- 0 0        55.6050 -6.5211 0.00000 0.00000 
FSEMIN21 SEMINP6 1.1- 0 0        -23.384 -1.8315 0.00000 0.00000 
FSENAR23 SENARP6 2.2- 0 0        71.6036 9.60360 -1.1985 0.00000 0.00000 -1.2000 
FSEPTE21 SEPTEP6 1-2  0 0        89.4584 13.4824 0.00000 0.00000 
FSEQUE21 SEQUEP6 1    0 0        35.9799 2.96628 0.00000 0.00000 
FSEQUE22 SEQUEP6 2    0 0        59.0387 5.91405 0.00000 0.00000 
FSEREI11 SEREIP7 1.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FSEREI21 SEREIP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FSEREI22 SEREIP6 2    0 0        0.00000 0.00000 0.00000 0.00000 
FSERRI21 SERRIP6 1.1- 0 0        69.1069 9.79161 0.00000 0.00000 
FSETIE21 SETIEP6 1-2  0 0        -59.946 8.08896 0.00000 0.00000 
FSEUIL11 SEUILP7 1    0 0        -13.281 -7.2100 0.00000 0.00000 
FSEUIL12 SEUILP7 2    0 0        -20.441 -0.6536 0.00000 0.00000 
FSEVRE21 SEVREP6 1    0 0        96.1039 12.0616 0.00000 0.00000 
FSIERE11 SIEREP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FSIERE12 SIEREP7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FSIERE21 SIEREP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FSIERE22 SIEREP6 2    0 0        0.00000 0.00000 0.00000 0.00000 
FSINAR21 SINARP6 1    0 0        5.31293 -1.8339 0.00000 0.00000 
FSIRMI21 SIRMIP6 1-2  0 0        120.314 -6.5010 0.00000 0.00000 
FSISTE21 SISTEP6 1-2  0 2 237.04 -80.306 25.4691 0.00000 13.3957 0.00000 -242.20 139.100 -101.30 
FSOLEI21 SOLEIP6 1.1- 0 2 238.72 115.310 39.7339 -0.4993 -10.530 0.00000 -0.5000 
FSOLER21 SOLERP6 1.1- 0 0        -0.2655 -3.9721 0.00000 0.00000 
FSONNE21 SONNEP6 1.1- 0 0        55.2589 -8.1415 -0.9987 0.00000 0.00000 -1.0000 
FSORRU21 SORRUP6 1.1- 0 0        -63.944 3.60911 0.00000 0.00000 
FSOTEL21 SOTELP6 1    0 0        49.0992 -2.5332 0.00000 0.00000 
FSOTEL22 SOTELP6 2    0 0        -0.3583 0.00000 0.00000 0.00000 
FSOULL21 SOULLP6 1-2  0 0        98.9624 -37.244 0.00000 0.00000 
FSPORE21 SPOREP6 1.1- 0 0        27.6805 10.7475 0.00000 0.00000 
FSQUIV21 SQUIVP6 1-2  0 0        182.875 1.42181 0.00000 0.00000 
FSSAL711 SSAL7P7 1.1  0 0        0.00000 0.31840 0.00000 0.00000 
FSSAL712 SSAL7P7 1.2  0 2 403.00 0.04775 -3.9394 -1333.2 189.420 -260.00 -1335.0 471.259 -523.75 
FSSAMO21 SSAMOP6 1.1- 0 0        99.0504 8.77034 0.00000 0.00000 
FSSAU521 SSAU5P6 1.2- 0 0        63.4974 16.0004 -0.2995 0.00000 0.00000 -0.3000 
FSSAU523 SSAU5P6 2.2- 0 0        64.1340 1.91800 -0.2995 0.00000 0.00000 -0.3000 
FSSAUB21 SSAUBP6 1-2  0 0        -117.47 3.80660 0.00000 0.00000 
FSSAVO11 SSAVOP7 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FSSAVO21 SSAVOP6 1.1- 0 0        1.68870 0.93853 0.00000 0.00000 
FSSAVO23 SSAVOP6 2.1- 0 0        1.44526 8.74417 0.00000 0.00000 
FSSBA521 SSBA5P6 1    0 0        32.4837 2.35468 0.00000 0.00000 
FSSBAI21 SSBAIP6 1.1  0 0        43.1274 -3.3004 0.00000 0.00000 
FSSBR521 SSBR5P6 1    0 0        21.7831 -0.1097 0.00000 0.00000 
FSSBR522 SSBR5P6 2    0 0        17.0026 4.91470 0.00000 0.00000 
FSSCAL21 SSCALP6 1    0 0        14.5928 -1.1507 0.00000 0.00000 
