FSSCES21 SSCESP6 1-2  0 0        83.7290 -3.9713 -25.310 0.00000 0.00000 -25.310 
FSSCHA21 SSCHAP6 1    0 0        -33.539 12.6730 0.00000 0.00000 
FSSCHR21 SSCHRP6 1-2  0 0        66.9752 10.7667 0.00000 0.00000 
FSSCOG21 SSCOGP6 1    0 2 237.44 0.00000 0.00000 0.00000 -23.742 0.00000 -47.500 41.3000 -33.500 
FSSCRO21 SSCROP6      1 0        0.00000 0.00000 0.00000 0.00000 
FSSEA211 SSEA2P7 1.1  0 2 404.59 2.71822 -3.1520 -792.92 224.305 -180.00 -915.00 378.058 -457.45 
FSSEA212 SSEA2P7 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FSSEA221 SSEA2P6 1    0 0        0.06799 0.24003 0.00000 0.00000 
FSSELO11 SSELOP7 1-2  0 0        0.00000 0.00000 0.00000 0.00000 
FSSELO21 SSELOP6 1-2  0 0        26.7444 -18.624 0.00000 0.00000 
FSSEST21 SSESTP6 1    0 2 235.87 23.7501 -16.106 0.00000 -14.330 0.00000 -94.800 56.0000 -56.600 
FSSEST22 SSESTP6 2    0 2 238.83 -9.0239 16.0528 0.00000 -11.351 0.00000 -47.400 28.0000 -28.300 
FSSFEY21 SSFEYP6 1    0 0        -4.8900 57.6076 0.00000 0.00000 
FSSFLO21 SSFLOP6 1    0 2 242.09 8.85654 -11.896 -1.1752 -29.298 0.00000 -17.200 
FSSFLO22 SSFLOP6 2    0 0        -8.4146 -8.9317 0.00000 0.00000 
FSSGCO21 SSGCOP6 1    0 0        17.8940 -14.871 0.00000 0.00000 
FSSGUI21 SSGUIP6 1    0 2 239.67 -79.747 8.23255 0.00000 6.42436 0.00000 -58.000 64.2000 -38.800 
FSSHUB21 SSHUBP6 1    0 0        64.0689 11.7799 0.00000 0.00000 
FSSHUB22 SSHUBP6 2    0 0        69.5881 49.9477 0.00000 0.00000 
FSSJOS21 SSJOSP6 1.3- 0 0        161.520 10.5717 0.00000 0.00000 
FSSJUL21 SSJULP6 1.1- 0 2 239.28 123.729 -2.3461 -14.626 -169.10 0.00000 -22.200 
FSSLAU21 SSLAUP6 1    0 0        24.9781 -6.0077 0.00000 0.00000 
FSSMR 21 SSMR P6 1.1  0 0        25.2410 -4.8685 -0.3995 0.00000 0.00000 -0.4000 
FSSMR 22 SSMR P6 1.2- 0 0        50.1195 -2.0432 -0.3995 0.00000 0.00000 -0.4000 
FSSNAB21 SSNABP6 2    0 0        54.3114 15.7076 0.00000 0.00000 
FSSNAZ21 SSNAZP6 1    0 0        47.4962 7.37680 0.00000 0.00000 
FSSORE21 SSOREP6 1-2  0 0        106.677 17.4322 0.00000 0.00000 
FSSOU522 SSOU5P6 1.2- 0 0        73.1375 5.91840 0.00000 0.00000 
FSSPMA21 SSPMAP6 1    0 0        0.00000 0.14154 0.00000 0.00000 
FSSROC21 SSROCP6 1.1  0 0        15.8455 0.26112 0.00000 0.00000 
FSSROC22 SSROCP6 2.1  0 0        23.5312 4.01775 0.00000 0.00000 
FSSROU21 SSROUP6 1.2- 0 0        69.2432 -16.247 0.00000 0.00000 
FSSTUL21 SSTULP6 1-2  0 0        -9.1645 -17.192 0.00000 0.00000 
FSSV.E21 SSV.EP6 1.2- 0 0        129.455 27.7228 0.00000 0.00000 
FSSV.O11 SSV.OP7 1B-1 0 0        0.00000 0.00000 0.00000 0.00000 
FSSV.O13 SSV.OP7 2A   0 0        0.00000 0.00000 0.00000 0.00000 
FSSV.O14 SSV.OP7 2B   0 0        0.00000 0.00000 0.00000 0.00000 
FSSV.O15 SSV.OP7 3A   0 0        0.00000 0.00000 0.00000 0.00000 
FSSV.O16 SSV.OP7 3B   0 0        0.00000 0.00000 0.00000 0.00000 
FSSVA621 SSVA6P6 1    0 0        80.4859 -14.748 0.00000 0.00000 
FSSVIC21 SSVICP6 1-2  0 0        -73.448 -7.4022 0.00000 0.00000 
FSSVIN21 SSVINP6 1-2  0 0        45.8679 -31.651 0.00000 0.00000 
FSTENA21 STENAP6 1.1- 0 0        -3.6396 4.31560 0.00000 0.00000 
FSTRAH71 STRAHP1 1.5  0 2 20.463 24.0622 1.42423 -24.062 -1.4242 0.00000 -24.500 6.57952 -8.9326 
FSTRAH72 STRAHP1 1.6  0 2 20.586 24.0626 2.84492 -24.063 -2.8449 0.00000 -24.500 6.57945 -8.9325 
FSTRAS21 STRASP6 1    0 0        -125.94 16.1621 0.00000 0.00000 
FSUIS521 SUIS5P6 1.1- 0 0        2.49930 4.94499 0.00000 0.00000 
FT.DOM21 T.DOMP6 1.3- 0 0        10.2641 -3.5577 0.00000 0.00000 
FT.LAS21 T.LASP6 1    0 0        53.7209 5.80819 0.00000 0.00000 
FT.NO621 T.NO6P6 1.2- 0 0        2.38414 -2.6228 0.00000 0.00000 
FT.NOI21 T.NOIP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FT.NOI22 T.NOIP6 1.2  0 0        0.48684 0.37946 0.00000 0.00000 
FT.SUP11 T.SUPP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FT.VIC21 T.VICP6 1    0 0        49.3787 1.83949 0.00000 0.00000 
FT.VIC22 T.VICP6 2    0 0        100.187 3.21986 0.00000 0.00000 
FTABAR12 TABARP7 1B-2 0 0        0.00000 0.00000 0.00000 0.00000 
FTABAR21 TABARP6 1.1- 0 0        17.2167 1.75773 0.00000 0.00000 
FTALAM22 TALAMP6 2    0 0        -14.183 61.4207 0.00000 0.00000 
FTAMAR11 TAMARP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FTAMAR21 TAMARP6 1.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FTARAS21 TARASP6 1-2  0 0        -50.556 101.545 0.00000 0.00000 
FTARN521 TARN5P6 1    0 0        161.229 -30.000 0.00000 0.00000 
FTAUTE11 TAUTEP7 1B-1 0 0        147.132 -16.525 0.00000 0.00000 
FTAVAU21 TAVAUP6 1A-1 0 0        104.499 36.5237 0.00000 0.00000 
FTAVEL11 TAVELP7 1A   0 0        0.00000 0.00000 0.00000 0.00000 
FTAVEL12 TAVELP7 1B   0 0        0.00000 0.00000 0.00000 0.00000 
FTAVEL13 TAVELP7 2A   0 0        0.00000 0.00000 0.00000 0.00000 
FTAVEL14 TAVELP7 2B   0 0        0.00000 0.00000 0.00000 0.00000 
FTAVEL15 TAVELP7 3A   0 0        0.00000 0.00000 0.00000 0.00000 
FTAVEL16 TAVELP7 3B   0 0        0.00000 0.00000 0.00000 0.00000 
FTAVEL22 TAVELP6 2-3  0 0        0.00000 0.00000 0.00000 0.00000 
FTDBRE21 TDBREP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FTDMU111 TDMU1P7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FTDMU211 TDMU2P7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FTDMUR21 TDMURP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FTDNIO21 TDNIOP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FTDRAN21 TDRANP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FTEMP521 TEMP5P6 1A1- 0 0        27.2983 2.33617 0.00000 0.00000 
FTEMP523 TEMP5P6 1B   0 0        41.7284 2.15589 0.00000 0.00000 
FTERNE21 TERNEP6 1.1- 0 0        29.6241 4.73132 0.00000 0.00000 
FTERR611 TERR6P7 1.1- 0 0        131.098 -27.537 0.00000 0.00000 
FTERR612 TERR6P7 1.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FTERRA21 TERRAP6 1.1- 0 0        34.6516 -11.246 0.00000 0.00000 
FTERRI11 TERRIP7 1A   0 0        0.00000 0.00000 0.00000 0.00000 
FTERRI12 TERRIP7 1B   0 0        0.00000 0.00000 0.00000 0.00000 
FTERRI13 TERRIP7 2A   0 0        0.00000 0.00000 0.00000 0.00000 
FTERRI14 TERRIP7 2B   0 0        0.00000 0.00000 0.00000 0.00000 
FTERRI21 TERRIP6 1.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FTERRI23 TERRIP6 2.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FTHEIX22 THEIXP6 2    0 0        126.202 -11.078 0.00000 0.00000 
FTHIER22 THIERP6 2    0 0        80.6550 19.1165 0.00000 0.00000 
FTHIOT21 THIOTP6 1.1- 0 0        15.9875 3.79417 -5.1876 0.00000 0.00000 -18.800 
FTHUR 21 THUR P6 1    0 0        18.1370 7.57655 0.00000 0.00000 
FTILL511 TILL5P7 1.1  0 0        59.5346 1.47650 0.00000 0.00000 
FTILL512 TILL5P7 1.2  0 0        59.4908 1.47848 0.00000 0.00000 
FTILLI21 TILLIP6 1-2  0 0        54.3819 2.78130 0.00000 0.00000 
FTIVER21 TIVERP6 1    0 0        7.55889 -25.125 0.00000 0.00000 
FTOLBI21 TOLBIP6 1    0 0        0.00000 13.5075 0.00000 0.00000 0.00000 -0.2000 0.00000 0.00000 
FTOLLE11 TOLLEP7 1    0 0        225.461 47.0290 0.00000 0.00000 
FTONNE21 TONNEP6 1    0 0        19.3427 -2.1397 0.00000 0.00000 
FTONNE22 TONNEP6 2    0 0        2.53833 -3.2479 0.00000 0.00000 
FTOU.C22 TOU.CP6 2    0 0        51.4462 3.74262 -0.6181 0.00000 0.00000 -0.8000 
FTOURB11 TOURBP7 1-2  0 2 399.35 0.00000 0.00000 0.00000 350.699 1040.00 -1040.0 496.931 -366.38 
FTOURB21 TOURBP6 1.2- 0 0        -2.4125 -1.6796 0.00000 0.00000 
FTRAN521 TRAN5P6 1    0 0        -44.799 4.42260 0.00000 0.00000 
FTRANS11 TRANSP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FTRANS21 TRANSP6 1.3- 0 0        54.3432 72.0438 0.00000 0.00000 
FTREGU21 TREGUP6 1-2  0 0        139.896 3.80537 0.00000 0.00000 
FTREVA21 TREVAP6 1.3- 0 0        106.126 -16.817 0.00000 0.00000 
FTRI.P11 TRI.PP7 1B-1 0 0        0.00000 0.00000 0.00000 0.00000 
FTRI.P13 TRI.PP7 2A   0 0        0.00000 0.00000 0.00000 0.00000 
FTRI.P14 TRI.PP7 2B   0 0        0.00000 0.00000 0.00000 0.00000 
FTRI.P15 TRI.PP7 3A   0 0        0.00000 0.00000 0.00000 0.00000 
FTRI.P16 TRI.PP7 3B   0 0        0.00000 0.00000 0.00000 0.00000 
FTRI.P24 TRI.PP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FTRI.P25 TRI.PP6 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FTRI.P26 TRI.PP6 1.3  0 0        0.00000 0.00000 0.00000 0.00000 
FTRI.P27 TRI.PP6 1.4  0 0        0.00000 0.44651 0.00000 0.00000 
FTRI.P28 TRI.PP6 1.5  0 0        0.00000 0.00000 0.00000 0.00000 
FTRICA21 TRICAP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FTRICA22 TRICAP6 1.2  0 2 222.85 0.00000 0.00000 -913.83 34.1553 -180.00 -915.00 168.145 -54.343 
FTRICA23 TRICAP6 1.3  0 0        0.00000 0.00000 0.00000 0.00000 
FTRICA24 TRICAP6 1.4  0 2 222.94 0.00000 0.00000 -581.93 61.5773 -270.00 -915.00 146.445 -392.09 
FTRIT521 TRIT5P6 1    0 0        148.330 10.0000 0.00000 0.00000 
FTRITH21 TRITHP6 1    0 0        0.57101 0.84359 0.00000 0.00000 
FTUILI21 TUILIP6 1-2  0 0        37.3687 -5.1223 0.00000 0.00000 
FTUNNE21 TUNNEP6 1    0 0        60.2635 0.00000 0.00000 0.00000 
FTUNNE22 TUNNEP6 2    0 0        -0.1375 -2.1692 0.00000 0.00000 
FTUNNE23 TUNNEP6 3    0 0        7.60168 -2.3460 0.00000 0.00000 
FTURGO22 TURGOP6 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FUGINE21 UGINEP6 1    0 0        11.2321 32.7380 0.00000 0.00000 
FULISS21 ULISS66 1    0 0        0.00000 0.00000 0.00000 0.00000 
FV.BEL21 V.BELP6 1.1- 0 0        111.009 -9.0433 -1.9975 0.00000 0.00000 -2.0000 
FV.GEO21 V.GEOP6 1.3- 0 0        170.812 9.97764 -1.5980 0.00000 0.00000 -1.6000 
FV.MOU21 V.MOUP6 1-3  0 0        248.891 56.5770 0.00000 0.00000 
FV.POR21 V.PORP6 1.2- 0 0        44.3525 2.00220 0.00000 0.00000 
FV.SEP21 V.SEPP6 1.1- 0 0        19.4493 0.43011 -5.6757 0.00000 0.00000 -18.200 
FV.SEV21 V.SEVP6 1    0 0        67.8766 0.05076 0.00000 0.00000 
FVAIR621 VAIR6P6 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FVAIR622 VAIR6P6 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FVAIRE21 VAIREP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FVAIRE22 VAIREP6 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FVAISE21 VAISEP6 1.2- 0 0        80.8989 4.47167 0.00000 0.00000 
FVALDE21 VALDEP6 1    0 0        14.1249 -2.8038 -51.613 0.00000 0.00000 -51.700 
FVALDI11 VALDIP7 1A-1 0 0        3.31669 -12.081 0.00000 0.00000 
FVALDI21 VALDIP6 1-2  0 0        -24.865 -19.761 0.00000 0.00000 
FVALE821 VALE8P6 1-2  0 0        59.6481 13.6167 0.00000 0.00000 
FVALEN21 VALENP6 1    0 0        20.1530 4.22432 0.00000 0.00000 
FVALEN22 VALENP6 2    0 0        31.4301 10.5858 0.00000 0.00000 
FVALEN23 VALENIN1     0 0        0.00000 0.00000 -0.9987 0.00000 0.00000 -1.0000 
FVALEN24 VALENINF     0 0        0.00000 0.00000 -0.7816 0.00000 0.00000 -0.8000 
FVALEN25 VALENING     0 0        0.00000 0.00000 -0.7816 0.00000 0.00000 -0.8000 
FVALES21 VALESP6 1.1  0 0        21.9322 -51.057 0.00000 0.00000 
FVANDI21 VANDIP6 1    0 0        5.37123 14.6348 0.00000 0.00000 
FVANDI22 VANDIP6 2    0 0        4.90149 6.66457 0.00000 0.00000 
FVARE521 VARE5P6 1    0 0        7.83023 -29.898 0.00000 0.00000 
FVAROI21 VAROIP6 1    0 0        0.05278 -4.2916 -14.676 0.00000 0.00000 -59.500 
FVAUJA11 VAUJAP7 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FVAUJA12 VAUJAP7 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FVAUJA13 VAUJAP7 2.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FVAUJA71 VAUJAP1 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FVAUJA72 VAUJAP1 1.2  0 2 19.428 2.58153 0.00000 103.954 14.0848 157.000 -145.00 82.5752 -39.304 
FVAUJA73 VAUJAP1 1.3  0 0        0.00000 0.00000 0.00000 0.00000 
FVAUJA74 VAUJAP1 1.4  0 2 19.789 0.00000 0.00000 0.00000 0.47488 0.00000 -157.00 119.100 -122.20 
FVAUJA75 VAUJAP1 1.5  0 2 20.000 0.00000 0.00000 0.00000 0.00000 157.000 -145.00 94.8000 -50.300 
FVAUJA76 VAUJAP1 1.6  0 2 20.000 0.00000 0.00000 0.00000 0.00000 314.000 -290.00 191.000 -100.10 
FVAUPA11 VAUPAP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FVAUPA21 VAUPAP6 1.2- 0 0        59.1648 -39.590 0.00000 0.00000 
FVEN.P21 VEN.PP6 1    0 0        -31.398 -7.2777 0.00000 0.00000 
FVENDI21 VENDIP6 1-2  0 0        42.9522 2.78885 -1.3644 0.00000 0.00000 -1.4000 
FVENIS21 VENISP6 1.2- 0 0        191.824 29.6259 -18.400 0.00000 0.00000 -18.400 
FVERFE11 VERFEP7 1-2  0 0        0.00000 0.00000 0.00000 0.00000 
FVERFE21 VERFEP6 1.1- 0 0        -26.449 -29.845 0.00000 0.00000 
FVERGE11 VERGEP7 1.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FVERIN21 VERINP6 1.1- 0 0        25.4376 -0.9931 -0.5992 0.00000 0.00000 -0.6000 
FVERLH21 VERLHP6 1-2  0 0        7.38401 -36.637 0.00000 0.00000 
FVERR521 VERR5P6 1    0 0        -27.772 -5.4435 0.00000 0.00000 
FVERSA21 VERSAP6 1-2  0 0        72.7616 3.38800 0.00000 0.00000 
FVERTE21 VERTEP6 1-2  0 0        0.00000 0.00000 0.00000 0.00000 
FVERTO21 VERTOP6 1-2  0 0        70.6318 29.3627 0.00000 0.00000 
FVESLE11 VESLEP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FVESLE12 VESLEP7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FVESLE21 VESLEP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FVESLE22 VESLEP6 2    0 0        0.00000 0.00000 0.00000 0.00000 
FVEZIL21 VEZILP6 1.1- 0 0        3.41870 -2.2181 0.00000 0.00000 
FVICOG21 VICOGP6 1.1- 0 0        0.00000 -2.9775 -14.486 0.00000 0.00000 -32.300 
FVIELM11 VIELMP7 1A   0 0        0.00000 0.00000 0.00000 0.00000 
FVIELM12 VIELMP7 1B   0 0        0.00000 0.00000 0.00000 0.00000 
FVIELM13 VIELMP7 2A   0 0        0.00000 0.00000 0.00000 0.00000 
FVIELM14 VIELMP7 2B   0 0        0.00000 0.00000 0.00000 0.00000 
FVIELM21 VIELMP6 1.1- 0 0        12.9940 -19.360 0.00000 0.00000 
FVIELM23 VIELMP6 2.1- 0 0        12.9820 -19.365 0.00000 0.00000 
FVIGNE21 VIGNEP6 1    0 0        20.8263 -0.7833 -20.826 0.00000 0.00000 -82.900 
FVIGY 11 VIGY P7 1A   0 0        0.00000 0.00000 0.00000 0.00000 
FVIGY 12 VIGY P7 1B   0 0        0.00000 0.00000 0.00000 0.00000 
FVIGY 13 VIGY P7 2A   0 0        0.00000 0.00000 0.00000 0.00000 
FVIGY 14 VIGY P7 2B   0 0        0.00000 0.00000 0.00000 0.00000 
FVIGY 21 VIGY P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FVIGY 22 VIGY P6 2    0 0        0.00000 0.00000 0.00000 0.00000 
FVINC521 VINC5P6 1.2- 0 0        35.4214 2.41517 0.00000 0.00000 
FVINC523 VINC5P6 2.2- 0 0        31.8972 2.10675 0.00000 0.00000 
FVINCE11 VINCEP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FVINCE12 VINCEP7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FVINCE21 VINCEP6 1    0 0        75.0994 1.22642 0.00000 0.00000 
FVINCE22 VINCEP6 2    0 0        0.00000 0.00000 0.00000 0.00000 
FVINS 21 VINS P6 1.1- 0 0        -108.52 70.3159 0.00000 0.00000 
FVIRAD21 VIRADP6 1-2  0 0        67.5895 -21.671 0.00000 0.00000 
FVIT.N21 VIT.NP6 1.1- 0 0        98.6333 15.3230 -0.3995 0.00000 0.00000 -0.4000 
FVITTE21 VITTEP6 1    0 0        17.4438 3.99220 0.00000 0.00000 
FVLARO11 VLAROP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FVLECH11 VLECHP7 1.3- 0 0        14.5693 -6.0343 0.00000 0.00000 
FVLEJU11 VLEJUP7 1.4- 0 0        0.00000 0.00000 0.00000 0.00000 
FVLEJU21 VLEJUP6 1A-1 0 0        0.20676 -5.2605 0.00000 0.00000 
FVLEMA21 VLEMAP6 1-2  0 0        48.8383 6.92742 0.00000 0.00000 
FVLERA23 VLERAP6 2.1- 0 0        1.95707 -1.7549 0.00000 0.00000 
FVLERB11 VLERBP7 1    0 0        71.9796 2.63294 0.00000 0.00000 
FVLERB12 VLERBP7 2    0 0        66.5659 -27.739 0.00000 0.00000 
FVLEVA11 VLEVAP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FVLEVA21 VLEVAP6 1A-1 0 0        82.0532 -31.794 0.00000 0.00000 
FVNOL 21 VNOL P6 1A-1 0 0        7.19814 -20.604 0.00000 0.00000 
FVOGEH21 VOGEHP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FVOGEH22 VOGEHP6 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FVOGEH23 VOGEHP6 1.3  0 0        0.00000 0.00000 0.00000 0.00000 
FVOGEH24 VOGEHP6 1.4  0 0        0.00000 0.00000 0.00000 0.00000 
FVOGEH71 VOGEHP1 1.1  0 2 19.219 0.00000 0.00000 -35.953 2.49107 0.00000 -36.000 14.4654 -15.866 
FVOGEH72 VOGEHP1 1.2  0 2 19.596 0.00000 0.00000 -35.953 -2.6859 0.00000 -36.000 17.7523 -19.191 
FVOGEH73 VOGEHP1 1.3  0 2 19.811 0.00000 0.00000 -7.0783 -5.0478 0.00000 -35.160 18.9624 -12.977 
FVOGEH74 VOGEHP1 1.4  0 2 19.217 0.00000 0.00000 0.00000 3.50227 0.00000 -36.000 22.8200 -26.050 
FVOGEL21 VOGELP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FVOGEL22 VOGELP6 2    0 0        33.2025 -12.483 0.00000 0.00000 
FVOID 21 VOID P6 1    0 0        -17.381 -1.5529 0.00000 0.00000 
FVOLVI22 VOLVIP6 2    0 0        47.2364 -5.9141 0.00000 0.00000 
FVOLVO21 VOLVOP6 1-2  0 0        80.3664 6.52165 0.00000 0.00000 
FVOUGL21 VOUGLP6 1-2  0 0        68.1329 5.58566 0.00000 0.00000 
FVOULZ21 VOULZP6 1.1  0 0        -0.7415 0.83302 0.00000 0.00000 
FVOULZ22 VOULZP6 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FWARAN11 WARANP7 1A   0 0        0.00000 0.00000 0.00000 0.00000 
FWARAN12 WARANP7 1B   0 0        0.00000 0.00000 0.00000 0.00000 
FWARAN13 WARANP7 1C   0 0        0.00000 0.00000 0.00000 0.00000 
FWARAN14 WARANP7 2A   0 0        0.00000 0.00000 0.00000 0.00000 
FWARAN15 WARANP7 2B   0 0        0.00000 0.00000 0.00000 0.00000 
FWARAN16 WARANP7 2C   0 0        0.00000 0.00000 0.00000 0.00000 
FWARAN21 WARANP6 1A1- 0 0        0.00000 0.00000 0.00000 0.00000 
FWARAN23 WARANP6 1B3- 0 0        0.00000 0.00000 0.00000 0.00000 
FWARAN25 WARANP6 2A1- 0 0        0.00000 0.00000 0.00000 0.00000 
FWARAN27 WARANP6 2B3- 0 0        0.00000 0.00000 0.00000 0.00000 
FWATTR21 WATTRP6 1.1  0 0        31.4492 1.53924 -0.4993 0.00000 0.00000 -0.5000 
FWATTR22 WATTRP6 1.2  0 0        23.7785 2.34454 -0.4993 0.00000 0.00000 -0.5000 
FWEPPE11 WEPPEP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FWEPPE12 WEPPEP7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FWEPPE21 WEPPEP6 1.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FWEPPE23 WEPPEP6 2.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FWESTH21 WESTHP6 1B-1 0 0        61.3921 20.0268 0.00000 0.00000 
FWOEST21 WOESTP6 1    0 0        4.38321 5.06136 0.00000 0.00000 
FYAINV21 YAINVP6 1.2- 0 0        59.3985 6.87629 0.00000 0.00000 
FYVE.O11 YVE.OP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FYVE.O21 YVE.OP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZALL721 ZALL7P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZAMIG21 ZAMIGP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZARGO21 ZARGOP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZAVR521 ZAVR5P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZAVRO21 ZAVROP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZB.FR21 ZB.FRP6 1    0 0        0.00000 13.2284 0.00000 0.00000 
FZB.HA21 ZB.HAP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZB.ME21 ZB.MEP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZB.VA21 ZB.VAP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZBARP21 ZBARPP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZBAST21 ZBASTP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZBERC21 ZBERCP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZBEU521 ZBEU5P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZBILL21 ZBILLP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZBLAU21 ZBLAUP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZBRI521 ZBRI5P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZBRIC21 ZBRICP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZBUTT21 ZBUTTP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZBXV621 ZBXV6P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZC.OM21 ZC.OMP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZC.SE21 ZC.SEP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZCAR621 ZCAR6P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZCARR21 ZCARRP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZCBAU21 ZCBAUP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZCOQ521 ZCOQ5P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZCOQU21 ZCOQUP6      1 0        0.00000 0.00000 0.00000 0.00000 
FZCOR621 ZCOR6P6      1 0        0.00000 0.00000 0.00000 0.00000 
FZCORO21 ZCOROP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZCOUE21 ZCOUEP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZCP.M21 ZCP.MP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZCPB521 ZCPB5P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZCRUS21 ZCRUSP6 1    0 0        0.00000 6.69846 0.00000 0.00000 
FZCUPE21 ZCUPEP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZCUR521 ZCUR5P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZDONZ21 ZDONZP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZDOUL21 ZDOULP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZDUV521 ZDUV5P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZEMAL21 ZEMALP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZENCH21 ZENCHP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZEPIZ21 ZEPIZP6      1 0        0.00000 0.00000 0.00000 0.00000 
FZESPI21 ZESPIP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZFAN521 ZFAN5P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZFANA21 ZFANAP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZFONC21 ZFONCP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZFRO621 ZFRO6P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZFRO721 ZFRO7P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZG.BA21 ZG.BAP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZG.HA21 ZG.HAP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZGAL521 ZGAL5P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZGALE21 ZGALEP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZGAN521 ZGAN5P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZGARR21 ZGARRP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZGIEN21 ZGIENP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZGLAC21 ZGLACP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZGOLB21 ZGOLBP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZGONE21 ZGONEP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZGRA621 ZGRA6P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZGREN21 ZGRENP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZGUE521 ZGUE5P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZH.B521 ZH.B5P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZH.TO21 ZH.TOP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZHEL521 ZHEL5P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZHER721 ZHER7P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZHERB21 ZHERBP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZHIRS21 ZHIRSP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZJOUX21 ZJOUXP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZJUST21 ZJUSTP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZKERL21 ZKERLP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZL.NO21 ZL.NOP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZLACA21 ZLACAP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZLAFI21 ZLAFIP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZLAN821 ZLAN8P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZLANA21 ZLANAP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZLANC21 ZLANCP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZLARD21 ZLARDP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZLIE521 ZLIE5P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZLIES21 ZLIESP6 1    0 0        0.00000 3.79537 0.00000 0.00000 
FZLIN721 ZLIN7P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZLINA21 ZLINAP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZMAD621 ZMAD6P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZMAGN21 ZMAGNP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZMANG21 ZMANGP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZMAR821 ZMAR8P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZMAS521 ZMAS5P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZMEES21 ZMEESP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZMENT21 ZMENTP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZMER721 ZMER7P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZMERE21 ZMEREP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZMIOL21 ZMIOLP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZMTJ521 ZMTJ5P6 1    0 0        0.00000 6.69830 0.00000 0.00000 
FZMTJA21 ZMTJAP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZNEG521 ZNEG5P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZORS621 ZORS6P6 1    0 0        0.00000 43.8848 0.00000 0.00000 
FZORVA21 ZORVAP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZP.AN11 ZP.ANP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZP.IL21 ZP.ILP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZP.TR21 ZP.TRP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZP.V521 ZP.V5P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZPARR21 ZPARRP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZPELA21 ZPELAP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZPELT21 ZPELTP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZPRIN21 ZPRINP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZQ.EC21 ZQ.ECP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZQUAR21 ZQUARP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZQUI521 ZQUI5P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZQUIN21 ZQUINP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZR.MA21 ZR.MAP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZRAN621 ZRAN6P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZRIC521 ZRIC5P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZRIC621 ZRIC6P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZRIGO21 ZRIGOP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZROB521 ZROB5P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZROBI21 ZROBIP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZROCB21 ZROCBP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZRUMI21 ZRUMIP6 1    0 0        0.00000 5.75070 0.00000 0.00000 
FZRUPR21 ZRUPRP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZS.CU21 ZS.CUP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZSABL21 ZSABLP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZSAL621 ZSAL6P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZSAR621 ZSAR6P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZSAU921 ZSAU9P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZSEMO21 ZSEMOP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZSS1121 ZSS11P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZSSCO21 ZSSCOP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZSSCR21 ZSSCRP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZSSG721 ZSSG7P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZSSL721 ZSSL7P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZSSNA21 ZSSNAP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZT.SU11 ZT.SUP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZTALA21 ZTALAP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZTONN21 ZTONNP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZTRAN21 ZTRANP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZTREF21 ZTREFP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZTRIT21 ZTRITP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZV.BE21 ZV.BEP6      1 0        0.00000 0.00000 0.00000 0.00000 
FZV.BR21 ZV.BRP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZV.MO21 ZV.MOP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZV.OR21 ZV.ORP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZVA1021 ZVA10P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZVILA21 ZVILAP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZWOES21 ZWOESP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
##ZSK
QBOSA_1               0 0        100.735 -18.000 0.00000 0.00000 
QBYST_1               0 0        88.0000 9.00000 0.00000 0.00000 
QBYST_5               0 0        0.00000 0.00000 0.00000 0.00000 
QBYST_52              0 0        0.00000 0.00000 0.00000 0.00000 
QCVAH_1               0 0        0.00000 0.00000 0.00000 0.00000 
QEBOR31               0 0        0.00000 0.00000 0.00000 0.00000 
QEBOR41               0 2 416.00 34.0000 10.0000 -482.41 24.1236 -150.00 -520.00 140.000 -160.00 
QEMOR11               0 2 416.00 30.0000 9.00000 -478.40 57.8979 -150.00 -520.00 140.000 -160.00 
QEMOR21               0 2 416.00 30.0000 9.00000 -484.40 58.0731 -150.00 -520.00 140.000 -160.00 
QEMOR31               0 0        0.00000 0.00000 0.00000 0.00000 
QEMOR41               0 0        0.00000 0.00000 0.00000 0.00000 
QEVO1_21              0 0        0.00000 0.00000 0.00000 0.00000 
QEVO1_22              0 0        0.00000 0.00000 0.00000 0.00000 
QEVO2_11              0 0        0.00000 0.00000 0.00000 0.00000 
QEVO2_12              0 0        0.00000 0.00000 0.00000 0.00000 
QGABC_1               0 0        0.00000 0.00000 0.00000 0.00000 
QGABC_12              0 2 416.00 17.0000 -14.000 -37.305 -47.813 -37.174 -540.00 120.000 -180.00 
QHRIC_5               0 0        192.516 -1.0000 0.00000 0.00000 
QHZDA_1               0 0        25.7434 -3.0000 0.00000 0.00000 
QKOSI_1               0 0        70.5146 60.0000 0.00000 0.00000 
QKRIZ_1               0 0        211.543 98.0000 0.00000 0.00000 
QKRIZ_21              0 0        14.0000 3.00000 0.00000 0.00000 
QLEME_1               0 0        151.102 97.0000 0.00000 0.00000 
QLEME_12              0 0        0.00000 0.00000 0.00000 0.00000 
QLEME_21              0 0        0.00000 0.00000 0.00000 0.00000 
QLEME_7               0 0        0.00000 0.00000 0.00000 0.00000 
QLEVI_1               0 0        66.0375 -15.000 0.00000 0.00000 
QLEVI_12              0 0        97.3773 -16.000 0.00000 0.00000 
QLMAR_1               0 0        122.001 67.0000 0.00000 0.00000 
QMALA_5               0 0        99.6159 -13.000 0.00000 0.00000 
QMALZ_1               0 0        0.00000 0.00000 0.00000 0.00000 
QMEDZ_1               0 0        104.093 -17.000 0.00000 0.00000 
QMLEME5               0 0        0.00000 0.00000 0.00000 0.00000 
QMOLD_1               0 0        59.3218 52.0000 0.00000 0.00000 
QMSUCA5               0 0        27.9820 -8.0000 0.00000 0.00000 
QPBIS_1               0 0        238.406 -66.000 0.00000 0.00000 
QPBYS_2               0 0        0.00000 0.00000 0.00000 0.00000 
QPBYS_5               0 0        0.00000 0.00000 0.00000 0.00000 
QPBYS_52              0 0        112.000 14.0000 0.00000 0.00000 
QRSOB_1               0 0        -33.467 40.0000 0.00000 0.00000 
QSALA_2               0 0        36.9362 5.00000 0.00000 0.00000 
QSENI_2               0 0        0.00000 0.00000 0.00000 0.00000 
QSENI_5               0 0        45.8904 -1.0000 0.00000 0.00000 
QSIRO_2               0 0        0.00000 0.00000 0.00000 0.00000 
QSPNV_1               0 0        106.331 5.00000 0.00000 0.00000 
QSTUP_1               0 0        0.00000 128.000 0.00000 0.00000 
QSTUP_5               0 0        45.8904 4.00000 0.00000 0.00000 
QSTUP_52              0 0        101.854 4.00000 0.00000 0.00000 
QSUCA_1               0 0        0.00000 0.00000 0.00000 0.00000 
QSUCA_12              0 0        0.00000 0.00000 0.00000 0.00000 
QSUCA_2               0 0        0.00000 0.00000 0.00000 0.00000 
QVARI_1               0 0        0.00000 0.00000 0.00000 0.00000 
QVARI_12              0 0        0.00000 0.00000 0.00000 0.00000 
QVARI_5               0 0        0.00000 0.00000 0.00000 0.00000 
QVARI_52              0 0        0.00000 0.00000 0.00000 0.00000 
QVDUR_11              0 0        0.00000 0.00000 0.00000 0.00000 
QVDUR_12              0 0        0.00000 0.00000 0.00000 0.00000 
QVKAP_1               0 0        0.00000 157.000 0.00000 0.00000 
QVOLA_1               0 0        125.359 29.0000 0.00000 0.00000 
##ZTR
T3KALE31              0 2 159.57 0.00000 0.00000 -9.0318 0.64047 -9.0000 -27.500 10.0000 -10.000 
T3KALE32              0 0        0.00000 0.00000 0.00000 0.00000 
TABRES31              0 0        0.00000 0.00000 0.00000 0.00000 
TABRES32              0 0        0.00000 0.00000 0.00000 0.00000 
TACARS31              0 2 159.69 0.00000 0.00000 -13.483 0.83996 0.00000 -15.500 4.30000 -8.1000 
TACARS32              0 0        0.00000 0.00000 0.00000 0.00000 
TACIDE31              0 0        5.95062 0.90000 0.00000 0.00000 
TACIDE32              0 0        0.00000 0.00000 0.00000 0.00000 
TACIPA31              0 0        3.02409 -0.4000 0.00000 0.00000 
TACIPA32              0 0        0.00000 0.00000 0.00000 0.00000 
TACSPA31              0 0        2.63388 0.00000 0.00000 0.00000 
TADA1D11              0 0        0.00000 0.00000 0.00000 0.00000 
TADA1D12              0 0        0.00000 0.00000 0.00000 0.00000 
TADA1D13              0 0        0.00000 0.00000 0.00000 0.00000 
TADA2D11              0 0        0.00000 0.00000 0.00000 0.00000 
TADA2D12              0 0        0.00000 0.00000 0.00000 0.00000 
TADA2D13              0 0        0.00000 0.00000 0.00000 0.00000 
TADA2D1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TADACM31              0 0        27.5094 1.30000 0.00000 0.00000 
TADACM32              0 0        0.00000 0.00000 0.00000 0.00000 
TADANA11              0 0        0.00000 0.00000 0.00000 0.00000 
TADANA12              0 0        0.00000 0.00000 0.00000 0.00000 
TADANA13              0 0        0.00000 0.00000 0.00000 0.00000 
TADANA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TADANA31              0 0        0.00000 0.00000 0.00000 0.00000 
TADANA32              0 0        0.00000 0.00000 0.00000 0.00000 
TADANA33              0 0        0.00000 0.00000 0.00000 0.00000 
TADAPR31              0 0        0.00000 0.00000 0.00000 0.00000 
TADAPR32              0 0        0.00000 0.00000 0.00000 0.00000 
TADAPZ11              0 0        0.00000 0.00000 0.00000 0.00000 
TADAPZ12              0 0        35.7037 -1.6000 0.00000 0.00000 
TADAPZ13              0 0        0.00000 0.00000 0.00000 0.00000 
TADAPZ31              0 0        0.00000 0.00000 0.00000 0.00000 
TADAPZ32              0 0        57.1649 -2.6000 0.00000 0.00000 
TADAPZ33              0 0        0.00000 0.00000 0.00000 0.00000 
TADAPZ34              0 0        0.00000 0.00000 0.00000 0.00000 
TADATO31              0 0        3.41429 0.70000 0.00000 0.00000 
TADATO32              0 0        0.00000 0.00000 0.00000 0.00000 
TADICI31              0 0        5.75552 0.60000 0.00000 0.00000 
TADICI32              0 0        0.00000 0.00000 0.00000 0.00000 
TADIGO31              0 0        5.65797 0.60000 0.00000 0.00000 
TADIGO32              0 0        0.00000 0.00000 0.00000 0.00000 
TADIGU31              0 0        -9.4624 -1.2000 0.00000 0.00000 
TADIGU32              0 0        0.00000 0.00000 0.00000 0.00000 
TADILC31              0 0        -0.8779 -0.1000 0.00000 0.00000 
TADILC32              0 0        0.00000 0.00000 0.00000 0.00000 
TADIYA31              0 0        -15.608 1.20000 0.00000 0.00000 
TADIYA32              0 0        0.00000 0.00000 0.00000 0.00000 
TAFN3S31              0 0        0.00000 0.00000 0.00000 0.00000 
TAFRIN61              0 0        17.5592 0.00000 0.00000 0.00000 
TAFRIN62              0 0        0.00000 0.00000 0.00000 0.00000 
TAFYCI31              0 0        11.7061 1.20000 0.00000 0.00000 
TAFYCI32              0 0        0.00000 0.00000 0.00000 0.00000 
TAFYN331              0 0        -39.020 6.50000 0.00000 0.00000 
TAFYN332              0 0        0.00000 0.00000 0.00000 0.00000 
TAFYON11              0 0        0.00000 0.00000 0.00000 0.00000 
TAFYON12              0 0        0.00000 0.00000 0.00000 0.00000 
TAFYON13              0 0        0.00000 0.00000 0.00000 0.00000 
TAFYON1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TAFYON1S Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TAFYON31              0 0        1.65837 -0.2000 0.00000 0.00000 
TAFYON32              0 0        3.31674 -0.3000 0.00000 0.00000 
TAFYON33              0 0        0.00000 0.00000 0.00000 0.00000 
TAFYON34              0 0        0.00000 0.00000 0.00000 0.00000 
TAGEDG31              0 0        0.00000 0.00000 0.00000 0.00000 
TAGEDG32              0 0        0.00000 0.00000 0.00000 0.00000 
TAGOLD31              0 0        24.4853 3.20000 0.00000 0.00000 
TAGOLD32              0 0        0.00000 0.00000 0.00000 0.00000 
TAGRI131              0 0        -1.2681 -0.1000 0.00000 0.00000 
TAGRI132              0 0        0.00000 0.00000 0.00000 0.00000 
TAGRI13Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TAGRI211              0 0        0.00000 0.00000 0.00000 0.00000 
TAGRI212              0 0        0.00000 0.00000 0.00000 0.00000 
TAGRI213              0 0        0.00000 0.00000 0.00000 0.00000 
TAGRI21Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TAGRI231              0 0        0.00000 0.00000 0.00000 0.00000 
TAGRI232              0 0        8.38940 0.40000 0.00000 0.00000 
TAGRI233              0 0        0.00000 0.00000 0.00000 0.00000 
TAGSKM11              0 0        0.00000 0.00000 0.00000 0.00000 
TAGSKM12              0 0        0.00000 0.00000 0.00000 0.00000 
TAGSKM13              0 0        0.00000 0.00000 0.00000 0.00000 
TAGSKM14              0 0        0.00000 0.00000 0.00000 0.00000 
TAHLAT31              0 0        7.51144 0.90000 0.00000 0.00000 
TAHLAT32              0 0        0.00000 0.00000 0.00000 0.00000 
TAKALE11              0 0        0.00000 0.00000 0.00000 0.00000 
TAKALE12              0 2 412.00 0.00000 0.00000 -73.258 79.7405 -73.000 -192.10 124.000 -117.70 
TAKALE13              0 0        0.00000 0.00000 0.00000 0.00000 
TAKARA31              0 0        -3.5118 -0.6000 0.00000 0.00000 
TAKARA32              0 0        0.00000 0.00000 0.00000 0.00000 
TAKBEL31              0 0        50.5315 3.30000 0.00000 0.00000 
TAKBEL32              0 0        0.00000 0.00000 0.00000 0.00000 
TAKBKR31              0 0        0.00000 0.00000 0.00000 0.00000 
TAKBKR32              0 0        0.00000 0.00000 0.00000 0.00000 
TAKBUK31              0 0        19.8028 -1.6000 0.00000 0.00000 
TAKBUK32              0 0        0.00000 0.00000 0.00000 0.00000 
TAKCAK31              0 0        39.7033 5.50000 0.00000 0.00000 
TAKCAK32              0 0        0.00000 0.00000 0.00000 0.00000 
TAKCAN31              0 0        0.00000 0.00000 0.00000 0.00000 
TAKCAN32              0 0        0.00000 0.00000 0.00000 0.00000 
TAKCKO31              0 0        8.09675 0.50000 0.00000 0.00000 
TAKCKO32              0 0        0.00000 0.00000 0.00000 0.00000 
TAKCLR31              0 0        14.7302 1.70000 0.00000 0.00000 
TAKCLR32              0 0        0.00000 0.00000 0.00000 0.00000 
TAKDAC31              0 0        6.73103 0.90000 0.00000 0.00000 
TAKDAC32              0 0        0.00000 0.00000 0.00000 0.00000 
TAKDAM31              0 0        2.73143 -0.5000 0.00000 0.00000 
TAKDAM32              0 0        0.00000 0.00000 0.00000 0.00000 
TAKDAR31              0 0        0.00000 0.00000 0.00000 0.00000 
TAKDAR32              0 0        0.00000 0.00000 0.00000 0.00000 
TAKHAL11              0 0        -410.69 0.00000 0.00000 0.00000 
TAKHSA31              0 0        24.3877 2.50000 0.00000 0.00000 
TAKHSR31              0 0        0.00000 0.00000 0.00000 0.00000 
TAKHSR32              0 0        0.00000 0.00000 0.00000 0.00000 
TAKINC31              0 0        0.00000 0.00000 0.00000 0.00000 
TAKINC32              0 2 161.70 0.00000 0.00000 -45.942 -4.5921 -41.500 -86.700 27.8000 -52.300 
TAKINC33              0 2 161.44 0.00000 0.00000 -85.894 6.51208 -34.500 -101.40 31.4000 -60.500 
TAKINC34              0 0        0.00000 0.00000 0.00000 0.00000 
TAKIST31              0 0        18.4371 1.90000 0.00000 0.00000 
TAKIST32              0 0        22.6318 2.30000 0.00000 0.00000 
TAKKOY31              0 0        0.00000 0.00000 0.00000 0.00000 
TAKKOY32              0 2 160.00 0.00000 0.00000 -233.71 19.2345 -153.40 -331.60 109.100 -202.10 
TAKKPH31              0 2 159.03 0.00000 0.00000 -27.095 19.8783 -27.000 -57.500 19.0000 -36.000 
TAKKPH32              0 0        0.00000 0.00000 0.00000 0.00000 
TAKKPR33              0 0        39.4106 -4.1000 0.00000 0.00000 
TAKKPR34              0 0        19.7053 -2.0000 0.00000 0.00000 
TAKKPR3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TAKKUS31              0 0        2.04857 0.30000 0.00000 0.00000 
TAKKUS32              0 0        0.00000 0.00000 0.00000 0.00000 
TAKKYG31              0 0        4.48735 4.60000 0.00000 0.00000 
TAKOCK31              0 0        0.00000 0.00000 0.00000 0.00000 
TAKOCK32              0 2 161.00 0.00000 0.00000 -10.035 -7.9954 -10.000 -41.300 12.9000 -23.500 
TAKORS31              0 0        41.3616 0.00000 0.00000 0.00000 
TAKORS32              0 0        0.00000 0.00000 0.00000 0.00000 
TAKSAG11              0 2 402.34 0.00000 0.00000 -112.15 -75.658 -81.000 -135.00 35.0000 -70.000 
TAKSAG12              0 2 402.34 0.00000 0.00000 -107.16 -75.658 -81.000 -135.00 35.0000 -70.000 
TAKSAG13              0 0        0.00000 0.00000 0.00000 0.00000 
TAKSAY31              0 0        0.00000 0.00000 0.00000 0.00000 
TAKSAY32              0 2 154.51 17.4616 7.50000 -23.970 0.24792 -2.0000 -99.000 0.00000 -20.000 
TAKSA_11              0 0        0.00000 0.00000 0.00000 0.00000 
TAKSA_12              0 0        0.00000 0.00000 0.00000 0.00000 
TAKSA_13              0 0        0.00000 0.00000 0.00000 0.00000 
TAKSEH31              0 0        2.14613 -0.2000 0.00000 0.00000 
TAKSEH32              0 0        0.00000 0.00000 0.00000 0.00000 
TAKSEK31              0 0        -0.4877 0.10000 0.00000 0.00000 
TAKSEK32              0 0        0.00000 0.00000 0.00000 0.00000 
TAKSNL31              0 0        0.00000 0.00000 0.00000 0.00000 
TAKSRH31              0 2 161.88 0.00000 0.00000 -4.9939 2.27704 -3.0000 -6.6000 2.10000 -4.0000 
TAKSRH32              0 0        0.00000 0.00000 0.00000 0.00000 
TAKSRY31              0 0        1.65837 -0.1000 0.00000 0.00000 
TAKSRY32              0 0        1.65837 -0.1000 0.00000 0.00000 
TAKSUM31              0 0        3.80449 0.40000 0.00000 0.00000 
TAKSUM32              0 0        0.00000 0.00000 0.00000 0.00000 
TAKSUR31              0 0        0.00000 0.00000 0.00000 0.00000 
TAKSUR32              0 0        0.00000 0.00000 0.00000 0.00000 
TAKSUY31              0 2 160.13 0.00000 0.00000 -27.800 1.33997 -0.9000 -27.800 10.0000 -10.000 
TAKSUY32              0 0        0.00000 0.00000 0.00000 0.00000 
TAKYAK31              0 0        -3.0240 0.30000 0.00000 0.00000 
TAKYAK32              0 0        0.00000 0.00000 0.00000 0.00000 
TAKYAZ31              0 0        31.8016 -2.1000 0.00000 0.00000 
TAKYAZ32              0 0        0.00000 0.00000 0.00000 0.00000 
TAKYEL31              0 0        0.00000 0.00000 0.00000 0.00000 
TAKYEL33              0 0        0.00000 0.00000 0.00000 0.00000 
TAKYGS31              0 0        0.00000 0.00000 0.00000 0.00000 
TAKYIN31              0 0        0.00000 0.00000 0.00000 0.00000 
TAKYNG31              0 0        0.00000 0.00000 0.00000 0.00000 
TAKYUR31              0 0        10.3404 -1.0000 0.00000 0.00000 
TAKYUR32              0 0        0.00000 0.00000 0.00000 0.00000 
TALA2J31              0 2 162.67 0.00000 0.00000 -19.175 10.0443 -10.000 -35.900 9.90000 -18.600 
TALA2J32              0 0        0.00000 0.00000 0.00000 0.00000 
TALACA31              0 0        0.00000 0.00000 0.00000 0.00000 
TALACA32              0 0        -4.3898 0.90000 0.00000 0.00000 
TALACT31              0 0        36.1914 2.90000 0.00000 0.00000 
TALACT32              0 0        0.00000 0.00000 0.00000 0.00000 
TALADA31              0 0        6.24327 0.60000 0.00000 0.00000 
TALADA32              0 0        0.00000 0.00000 0.00000 0.00000 
TALAER31              0 0        18.8273 1.20000 0.00000 0.00000 
TALAER32              0 0        0.00000 0.00000 0.00000 0.00000 
TALANY31              0 0        47.7025 3.10000 0.00000 0.00000 
TALANY32              0 0        0.00000 0.00000 0.00000 0.00000 
TALARA31              0 0        17.4616 1.10000 0.00000 0.00000 
TALARA32              0 0        17.4616 1.10000 0.00000 0.00000 
TALASE31              0 0        0.00000 0.00000 0.00000 0.00000 
TALASE32              0 0        0.00000 0.00000 0.00000 0.00000 
TALASH31              0 0        16.1934 -2.0000 0.00000 0.00000 
TALASH32              0 0        0.00000 0.00000 0.00000 0.00000 
TALBYH31              0 0        -27.314 -7.1000 0.00000 0.00000 
TALBYH32              0 0        0.00000 0.00000 0.00000 0.00000 
TALCUK31              0 0        1.56082 -0.1000 0.00000 0.00000 
TALCUK32              0 0        0.00000 0.00000 0.00000 0.00000 
TALESD31              0 0        0.00000 0.00000 0.00000 0.00000 
TALESD32              0 0        0.00000 0.00000 0.00000 0.00000 
TALIAG11              0 0        0.00000 0.00000 0.00000 0.00000 
TALIAG12              0 0        0.00000 0.00000 0.00000 0.00000 
TALIAG13              0 0        0.00000 0.00000 0.00000 0.00000 
TALIAG31              0 0        0.00000 0.00000 0.00000 0.00000 
TALIAG32              0 0        0.00000 0.00000 0.00000 0.00000 
TALIAG33              0 0        0.00000 0.00000 0.00000 0.00000 
TALIAG34              0 0        0.00000 0.00000 0.00000 0.00000 
TALIBR31              0 0        0.00000 0.00000 0.00000 0.00000 
TALIBR32              0 0        0.00000 0.00000 0.00000 0.00000 
TALIBY11              0 0        0.00000 0.00000 0.00000 0.00000 
TALIBY12              0 0        0.00000 0.00000 0.00000 0.00000 
TALIBY13              0 0        0.00000 0.00000 0.00000 0.00000 
TALIBY1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TALIBY31              0 0        32.6796 -4.3000 0.00000 0.00000 
TALIBY32              0 0        0.00000 0.00000 0.00000 0.00000 
TALIBY33              0 0        0.00000 0.00000 0.00000 0.00000 
TALIGS31              0 0        16.5837 -2.0000 0.00000 0.00000 
TALIGS32              0 0        41.5567 -5.1000 0.00000 0.00000 
TALKUM31              0 2 161.50 0.00000 0.00000 -67.916 45.3716 -22.000 -87.300 42.0000 -43.000 
TALKUM32              0 0        0.00000 0.00000 0.00000 0.00000 
TALKUM33              0 0        0.00000 0.00000 0.00000 0.00000 
TALMAK31              0 0        5.65797 0.80000 0.00000 0.00000 
TALMAK32              0 0        0.00000 0.00000 0.00000 0.00000 
TALMUS31              0 0        1.85347 0.70000 0.00000 0.00000 
TALMUS32              0 0        0.00000 0.00000 0.00000 0.00000 
TALNBS31              0 0        1.75592 0.10000 0.00000 0.00000 
TALNBS32              0 0        0.00000 0.00000 0.00000 0.00000 
TALOSB31              0 0        3.70694 0.20000 0.00000 0.00000 
TALOSB32              0 0        7.41389 0.50000 0.00000 0.00000 
TALOVA31              0 0        13.6571 -1.5000 0.00000 0.00000 
TALOVA33              0 0        0.00000 0.00000 0.00000 0.00000 
TALPAS11              0 2 416.62 0.00000 0.00000 -15.053 37.5531 -15.000 -110.80 37.7000 -71.100 
TALPAS12              0 0        0.00000 0.00000 0.00000 0.00000 
TALPAS13              0 0        0.00000 0.00000 0.00000 0.00000 
TALPLN31              0 2 162.67 0.00000 0.00000 -38.952 13.7629 -32.000 -40.000 13.3000 -25.100 
TALPLN32              0 0        0.00000 0.00000 0.00000 0.00000 
TALPU_31              0 0        3.70694 0.30000 0.00000 0.00000 
TALPU_32              0 0        0.00000 0.00000 0.00000 0.00000 
TALRAI61              0 0        12.6816 0.00000 0.00000 0.00000 
TALS3J31              0 2 162.65 0.00000 0.00000 -18.277 -0.2710 -1.0000 -30.000 10.0000 -10.000 
TALS3J32              0 0        0.00000 0.00000 0.00000 0.00000 
TALSAN31              0 0        27.8996 -1.8000 0.00000 0.00000 
TALSAN32              0 0        0.00000 0.00000 0.00000 0.00000 
TALSHJ31              0 2 162.75 0.00000 0.00000 -19.775 -0.0409 -10.000 -48.000 14.4000 -25.400 
TALSHJ32              0 0        0.00000 0.00000 0.00000 0.00000 
TALTAS31              0 0        -7.8040 -2.9000 0.00000 0.00000 
TALTAS32              0 0        0.00000 0.00000 0.00000 0.00000 
TALTIN31              0 0        13.3645 -0.6000 0.00000 0.00000 
TALTIN32              0 0        33.4600 -1.5000 0.00000 0.00000 
TALTNH11              0 2 398.96 0.00000 0.00000 -164.79 -104.43 -110.00 -175.00 82.2000 -99.000 
TALTNH12              0 0        0.00000 0.00000 0.00000 0.00000 
TALTNH1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TALTNH31              0 0        0.00000 0.00000 0.00000 0.00000 
TALTNH32              0 0        0.00000 0.00000 0.00000 0.00000 
TALTNO31              0 0        15.5106 -2.8000 0.00000 0.00000 
TALTNO32              0 0        0.00000 0.00000 0.00000 0.00000 
TALTNT31              0 0        12.0963 2.30000 0.00000 0.00000 
TALTNT32              0 0        0.00000 0.00000 0.00000 0.00000 
TALTOV31              0 0        3.51184 -1.0000 0.00000 0.00000 
TALTOV32              0 0        0.00000 0.00000 0.00000 0.00000 
TAMASR31              0 0        0.00000 0.00000 0.00000 0.00000 
TAMASR32              0 0        0.00000 0.00000 0.00000 0.00000 
TAMAST31              0 0        14.3400 -0.7000 0.00000 0.00000 
TAMAST32              0 0        0.00000 0.00000 0.00000 0.00000 
TAMBAA11              0 0        0.00000 0.00000 0.00000 0.00000 
TAMBAA12              0 0        0.00000 0.00000 0.00000 0.00000 
TAMBAA31              0 0        0.00000 0.00000 0.00000 0.00000 
TAMBAA32              0 0        0.00000 0.00000 0.00000 0.00000 
TAMBAA33              0 0        0.00000 0.00000 0.00000 0.00000 
TAMBAA34              0 0        0.00000 0.00000 0.00000 0.00000 
TAMBAB11              0 0        0.00000 0.00000 0.00000 0.00000 
TAMBAB12              0 0        0.00000 0.00000 0.00000 0.00000 
TAMBAB13              0 0        0.00000 0.00000 0.00000 0.00000 
TAMBAB31              0 0        0.00000 0.00000 0.00000 0.00000 
TAMBAB32              0 0        0.00000 0.00000 0.00000 0.00000 
TAMBAB33              0 0        0.00000 0.00000 0.00000 0.00000 
TAMBTM31              0 0        158.618 -7.3000 0.00000 0.00000 
TAMBTM32              0 0        0.00000 0.00000 0.00000 0.00000 
TANAMU31              0 0        14.0473 -1.3000 0.00000 0.00000 
TANAMU32              0 0        0.00000 0.00000 0.00000 0.00000 
TANDIR11              0 0        0.00000 0.00000 0.00000 0.00000 
TANDIR12              0 0        1.46327 0.10000 0.00000 0.00000 
TANDIR13              0 0        0.00000 0.00000 0.00000 0.00000 
TANDIR31              0 0        1.46327 0.10000 0.00000 0.00000 
TANDIR32              0 0        0.00000 0.00000 0.00000 0.00000 
TANDRH31              0 0        0.00000 0.00000 0.00000 0.00000 
TANKSN31              0 0        31.2163 0.00000 0.00000 0.00000 
TANKSN32              0 0        0.00000 0.00000 0.00000 0.00000 
TANTK231              0 0        44.0931 2.00000 0.00000 0.00000 
TANTK232              0 0        0.00000 0.00000 0.00000 0.00000 
TANTK233              0 0        0.00000 0.00000 0.00000 0.00000 
TANTSB11              0 0        0.00000 0.00000 0.00000 0.00000 
TANTSB12              0 0        21.8514 -1.7000 0.00000 0.00000 
TANTSB31              0 0        0.00000 0.00000 0.00000 0.00000 
TANTSB32              0 0        0.00000 0.00000 0.00000 0.00000 
TANTSB33              0 0        35.0208 -2.8000 0.00000 0.00000 
TAORDU11              0 0        0.00000 0.00000 0.00000 0.00000 
TAORDU12              0 0        0.00000 0.00000 0.00000 0.00000 
TAORDU13              0 0        0.00000 0.00000 0.00000 0.00000 
TAORDU31              0 0        7.70654 0.70000 0.00000 0.00000 
TAORDU32              0 0        7.70654 0.70000 0.00000 0.00000 
TAORDU33              0 0        0.00000 0.00000 0.00000 0.00000 
TARAC131              0 0        2.24368 0.30000 0.00000 0.00000 
TARAC132              0 0        0.00000 0.00000 0.00000 0.00000 
TARAKL31              0 0        3.12164 0.20000 0.00000 0.00000 
TARAKL32              0 0        0.00000 0.00000 0.00000 0.00000 
TARAPG31              0 0        0.00000 0.00000 0.00000 0.00000 
TARAPG32              0 0        0.00000 0.00000 0.00000 0.00000 
TARDIC31              0 0        0.00000 0.00000 0.00000 0.00000 
TARDIC32              0 0        0.00000 0.00000 0.00000 0.00000 
TARDNC31              0 0        1.65837 0.40000 0.00000 0.00000 
TARDNC32              0 0        0.00000 0.00000 0.00000 0.00000 
TARDSN31              0 0        20.7784 -1.7000 0.00000 0.00000 
TARDSN32              0 0        0.00000 0.00000 0.00000 0.00000 
TARHAV31              0 0        8.87715 0.70000 0.00000 0.00000 
TARHAV32              0 0        0.00000 0.00000 0.00000 0.00000 
TARKOZ31              0 0        7.12123 2.50000 0.00000 0.00000 
TARKOZ32              0 0        0.00000 0.00000 0.00000 0.00000 
TARKUN11              0 2 399.69 0.00000 0.00000 -133.02 -0.9863 -64.000 -156.00 88.9000 -96.700 
TARKUN12              0 2 399.69 0.00000 0.00000 -66.518 -0.9863 -32.000 -78.000 44.4000 -48.300 
TARKUN13              0 0        0.00000 0.00000 0.00000 0.00000 
TARPAH31              0 2 160.90 0.00000 0.00000 -15.980 -12.457 -6.0000 -21.600 6.40000 -13.400 
TARPAH32              0 0        0.00000 0.00000 0.00000 0.00000 
TARPCY31              0 0        0.00000 0.00000 0.00000 0.00000 
TARRES31              0 0        0.00000 0.00000 0.00000 0.00000 
TARRES32              0 0        0.00000 0.00000 0.00000 0.00000 
TARSIN31              0 0        28.7775 1.90000 0.00000 0.00000 
TARSIN32              0 0        0.00000 0.00000 0.00000 0.00000 
TARSLN31              0 0        22.9245 2.10000 0.00000 0.00000 
TARSLN32              0 0        22.9245 2.10000 0.00000 0.00000 
TARTOC31              0 0        11.4134 1.30000 0.00000 0.00000 
TARTOC32              0 0        0.00000 0.00000 0.00000 0.00000 
TARTV231              0 0        0.00000 0.00000 0.00000 0.00000 
TARTV232              0 0        5.36531 -0.8000 0.00000 0.00000 
TARTVN11              0 0        0.00000 0.00000 0.00000 0.00000 
TARTVN12              0 0        0.00000 0.00000 0.00000 0.00000 
TARTVN13              0 0        0.00000 0.00000 0.00000 0.00000 
TASAS131              0 0        15.0228 3.20000 0.00000 0.00000 
TASAS132              0 0        0.00000 0.00000 0.00000 0.00000 
TASCIM31              0 0        0.00000 0.00000 0.00000 0.00000 
TASCIM32              0 0        30.3384 3.10000 0.00000 0.00000 
TASILC31              0 0        4.97511 0.20000 0.00000 0.00000 
TASILC32              0 0        0.00000 0.00000 0.00000 0.00000 
TASKAC31              0 0        14.1449 0.60000 0.00000 0.00000 
TASKAL31              0 0        -6.3408 1.70000 0.00000 0.00000 
TASKAL32              0 0        0.00000 0.00000 0.00000 0.00000 
TASLCE31              0 0        50.9217 4.70000 0.00000 0.00000 
TASLCE32              0 0        0.00000 0.00000 0.00000 0.00000 
TASLNH31              0 2 160.00 0.00000 0.00000 -87.891 2.54523 -48.000 -120.00 40.1000 -69.000 
TASLNH32              0 0        0.00000 0.00000 0.00000 0.00000 
TASLNR31              0 0        49.4584 2.30000 0.00000 0.00000 
TASLNR32              0 0        0.00000 0.00000 0.00000 0.00000 
TASLNT31              0 2 160.00 0.00000 0.00000 -98.878 42.6920 -90.000 -138.00 102.000 -102.00 
TASLNT32              0 0        0.00000 0.00000 0.00000 0.00000 
TASYAP31              0 0        2.04857 0.20000 0.00000 0.00000 
TASYAP32              0 0        0.00000 0.00000 0.00000 0.00000 
TATAER31              0 0        32.6796 4.00000 0.00000 0.00000 
TATAER32              0 0        32.6796 4.00000 0.00000 0.00000 
TATAKA31              0 0        11.6085 0.90000 0.00000 0.00000 
TATAKA32              0 0        0.00000 0.00000 0.00000 0.00000 
TATAKR31              0 0        0.00000 0.00000 0.00000 0.00000 
TATAKR32              0 0        0.00000 0.00000 0.00000 0.00000 
TATAKS11              0 0        0.00000 0.00000 0.00000 0.00000 
TATAKS12              0 0        11.3159 1.70000 0.00000 0.00000 
TATAKS13              0 0        0.00000 0.00000 0.00000 0.00000 
TATASH11              0 0        15.7057 -2.2000 0.00000 0.00000 
TATASH12              0 0        15.7057 -2.2000 0.00000 0.00000 
TATASH1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TATATR11              0 0        0.00000 0.00000 0.00000 0.00000 
TATATR12              0 0        0.00000 0.00000 0.00000 0.00000 
TATATR13              0 0        0.00000 0.00000 0.00000 0.00000 
TATATR14              0 2 399.08 0.00000 0.00000 -539.34 178.815 -400.00 -598.50 182.000 -188.00 
TATATR15              0 0        0.00000 0.00000 0.00000 0.00000 
TATATR16              0 0        0.00000 0.00000 0.00000 0.00000 
TATATR1F Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TATATR1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TATATR1S Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TATATR31              0 0        0.00000 0.00000 0.00000 0.00000 
TATATR32              0 0        0.00000 0.00000 0.00000 0.00000 
TATIKR31              0 0        0.00000 0.00000 0.00000 0.00000 
TATIKR32              0 0        0.00000 0.00000 0.00000 0.00000 
TATISA11              0 0        0.00000 0.00000 0.00000 0.00000 
TATISA12              0 0        0.00000 0.00000 0.00000 0.00000 
TATISA13              0 0        0.00000 0.00000 0.00000 0.00000 
TATISA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TATISA31              0 0        51.6045 3.40000 0.00000 0.00000 
TATISA32              0 0        0.00000 0.00000 0.00000 0.00000 
TATLAS11              0 2 401.00 34.0453 2.70000 -478.40 99.4629 -200.00 -630.00 184.500 -283.30 
TATLAS12              0 2 401.00 0.00000 0.00000 -478.40 99.4629 -200.00 -630.00 180.900 -252.60 
TAVON231              0 0        -0.6828 -0.1000 0.00000 0.00000 
TAVON232              0 0        -0.3902 -0.1000 0.00000 0.00000 
TAVRUP31              0 0        13.1694 0.00000 0.00000 0.00000 
TAVRUP32              0 0        0.00000 0.00000 0.00000 0.00000 
TAYANC31              0 0        6.24327 -0.8000 0.00000 0.00000 
TAYANC32              0 0        0.00000 0.00000 0.00000 0.00000 
TAYDIN31              0 0        19.2175 0.90000 0.00000 0.00000 
TAYDIN32              0 0        38.4351 1.80000 0.00000 0.00000 
TAYRNC31              0 0        0.00000 0.00000 0.00000 0.00000 
TAYRNC32              0 0        0.00000 0.00000 0.00000 0.00000 
TAYVAC31              0 0        -0.0975 0.00000 0.00000 0.00000 
TAYVAC32              0 0        0.00000 0.00000 0.00000 0.00000 
TAYVAH31              0 0        0.00000 0.00000 0.00000 0.00000 
TAYVAH32              0 2 162.00 0.00000 0.00000 -3.6127 10.5470 -3.6000 -60.800 22.2000 -41.900 
TAYVAL31              0 0        18.2420 -1.9000 0.00000 0.00000 
TAYVAL32              0 0        0.00000 0.00000 0.00000 0.00000 
TBABEK31              0 0        0.00000 0.00000 0.00000 0.00000 
TBABEK32              0 0        0.00000 0.00000 0.00000 0.00000 
TBABES11              0 0        0.00000 0.00000 0.00000 0.00000 
TBABES12              0 0        0.00000 0.00000 0.00000 0.00000 
TBABES13              0 0        0.00000 0.00000 0.00000 0.00000 
TBABES31              0 0        8.87715 -0.8000 0.00000 0.00000 
TBABES32              0 0        0.00000 0.00000 0.00000 0.00000 
TBADAN61              0 0        3.51184 0.30000 0.00000 0.00000 
TBADAN62              0 0        1.95102 0.20000 0.00000 0.00000 
TBAFAR31              0 0        0.00000 0.00000 0.00000 0.00000 
TBAFAR32              0 0        0.00000 0.00000 0.00000 0.00000 
TBAFRA31              0 0        25.9486 2.10000 0.00000 0.00000 
TBAFRA32              0 0        0.00000 0.00000 0.00000 0.00000 
TBAGAR31              0 0        0.00000 0.00000 0.00000 0.00000 
TBAGAR32              0 0        0.00000 0.00000 0.00000 0.00000 
TBAGCL31              0 0        0.00000 0.00000 0.00000 0.00000 
TBAGCL32              0 0        86.3327 5.60000 0.00000 0.00000 
TBAGI131              0 2 160.37 0.00000 0.00000 -43.046 -0.9502 -23.800 -44.800 15.2000 -28.600 
TBAGI132              0 0        0.00000 0.00000 0.00000 0.00000 
TBAGI231              0 2 160.15 0.00000 0.00000 -31.960 19.6690 -11.300 -32.400 20.0000 -20.000 
TBAGI232              0 0        0.00000 0.00000 0.00000 0.00000 
TBAGIS11              0 0        0.00000 0.00000 0.00000 0.00000 
TBAGIS12              0 0        0.00000 0.00000 0.00000 0.00000 
TBAGIS13              0 0        0.00000 0.00000 0.00000 0.00000 
TBAGIS1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TBAGIS31              0 0        0.00000 0.00000 0.00000 0.00000 
TBAGIS32              0 0        2.53633 0.40000 0.00000 0.00000 
TBAGIS33              0 0        0.00000 0.00000 0.00000 0.00000 
TBAGLA31              0 0        0.00000 0.00000 0.00000 0.00000 
TBAGLA32              0 0        0.00000 0.00000 0.00000 0.00000 
TBAGLM11              0 0        0.00000 0.00000 0.00000 0.00000 
TBAGLM12              0 0        0.00000 0.00000 0.00000 0.00000 
TBAGLM13              0 0        0.00000 0.00000 0.00000 0.00000 
TBAGLM1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TBAGLM31              0 0        4.78001 0.40000 0.00000 0.00000 
TBAGLM32              0 0        0.00000 0.00000 0.00000 0.00000 
TBAGLM33              0 0        0.00000 0.00000 0.00000 0.00000 
TBAGRS31              0 0        0.00000 0.00000 0.00000 0.00000 
TBAGRS32              0 0        0.00000 0.00000 0.00000 0.00000 
TBAGSL31              0 0        6.82858 0.60000 0.00000 0.00000 
TBAGSL32              0 0        0.00000 0.00000 0.00000 0.00000 
TBAGYR31              0 0        34.8257 -1.6000 0.00000 0.00000 
TBAGYR32              0 0        0.00000 0.00000 0.00000 0.00000 
TBAHCE31              0 0        1.95102 0.20000 0.00000 0.00000 
TBAHCE32              0 0        0.00000 0.00000 0.00000 0.00000 
TBAHCS31              0 0        23.6073 -3.3000 0.00000 0.00000 
TBAHCS32              0 0        23.6073 -3.3000 0.00000 0.00000 
TBALAB31              0 0        0.00000 0.00000 0.00000 0.00000 
TBALAB32              0 0        0.00000 0.00000 0.00000 0.00000 
TBALGT31              0 0        63.0180 2.90000 0.00000 0.00000 
TBALGT32              0 0        0.00000 0.00000 0.00000 0.00000 
TBALK131              0 0        10.6330 -0.5000 0.00000 0.00000 
TBALKS11              0 0        0.00000 0.00000 0.00000 0.00000 
TBALKS12              0 0        0.00000 0.00000 0.00000 0.00000 
TBALKS13              0 0        0.00000 0.00000 0.00000 0.00000 
TBALKS31              0 0        10.5355 -0.7000 0.00000 0.00000 
TBALKS32              0 0        0.00000 0.00000 0.00000 0.00000 
TBALSE31              0 0        10.4379 1.40000 0.00000 0.00000 
TBALSE32              0 0        0.00000 0.00000 0.00000 0.00000 
TBANAZ31              0 0        7.02368 -1.2000 0.00000 0.00000 
TBANAZ32              0 0        0.00000 0.00000 0.00000 0.00000 
TBAND211              0 0        0.00000 0.00000 0.00000 0.00000 
TBAND212              0 0        0.00000 0.00000 0.00000 0.00000 
TBAND213              0 0        0.00000 0.00000 0.00000 0.00000 
TBAND231              0 0        19.9979 -2.8000 0.00000 0.00000 
TBAND232              0 0        0.00000 0.00000 0.00000 0.00000 
TBAND331              0 0        0.00000 0.00000 0.00000 0.00000 
TBAND332              0 0        23.4122 -1.1000 0.00000 0.00000 
TBANDR11              0 0        0.00000 0.00000 0.00000 0.00000 
TBANDR12              0 0        0.00000 0.00000 0.00000 0.00000 
TBANDR13              0 0        0.00000 0.00000 0.00000 0.00000 
TBANDR31              0 0        0.00000 0.00000 0.00000 0.00000 
TBANDR32              0 0        0.00000 0.00000 0.00000 0.00000 
TBARAN31              0 2 161.73 0.00000 0.00000 -1.4049 0.38516 -1.4000 -21.600 4.70000 -7.7000 
TBARAN32              0 0        0.00000 0.00000 0.00000 0.00000 
TBARES31              0 0        0.00000 0.00000 0.00000 0.00000 
TBARLA31              0 0        -1.3657 -0.1000 0.00000 0.00000 
TBARLA32              0 0        0.00000 0.00000 0.00000 0.00000 
TBARTN31              0 0        22.4367 -1.5000 0.00000 0.00000 
TBARTN32              0 0        0.00000 0.00000 0.00000 0.00000 
TBARTO11              0 0        16.4861 -1.3000 0.00000 0.00000 
TBARTO12              0 0        16.4861 -1.3000 0.00000 0.00000 
TBARTO13              0 0        0.00000 0.00000 0.00000 0.00000 
TBARTO1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TBARTO31              0 0        0.00000 0.00000 0.00000 0.00000 
TBASKL11              0 0        0.00000 0.00000 0.00000 0.00000 
TBASKL12              0 0        0.00000 0.00000 0.00000 0.00000 
TBASKL13              0 0        0.00000 0.00000 0.00000 0.00000 
TBASKL1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TBASKL31              0 0        -5.5604 -0.6000 0.00000 0.00000 
TBASKL32              0 0        0.00000 0.00000 0.00000 0.00000 
TBASKL33              0 0        0.00000 0.00000 0.00000 0.00000 
TBASTG11              0 0        85.7474 7.90000 0.00000 0.00000 
TBASTG12              0 0        0.00000 0.00000 0.00000 0.00000 
TBASTS31              0 0        11.4134 0.70000 0.00000 0.00000 
TBASTS32              0 0        0.00000 0.00000 0.00000 0.00000 
TBATIC31              0 0        0.00000 0.00000 0.00000 0.00000 
TBATIC32              0 0        18.4371 1.70000 0.00000 0.00000 
TBATM131              0 0        61.6523 2.80000 0.00000 0.00000 
TBATM132              0 0        0.00000 0.00000 0.00000 0.00000 
TBATM211              0 0        0.00000 0.00000 0.00000 0.00000 
TBATM212              0 0        37.0694 -2.4000 0.00000 0.00000 
TBATM213              0 0        0.00000 0.00000 0.00000 0.00000 
TBATM231              0 0        0.00000 0.00000 0.00000 0.00000 
TBATM232              0 0        0.00000 0.00000 0.00000 0.00000 
TBATM233              0 0        0.00000 0.00000 0.00000 0.00000 
TBATMN31              0 0        9.07226 0.70000 0.00000 0.00000 
TBATMN32              0 0        0.00000 0.00000 0.00000 0.00000 
TBATMN33              0 0        0.00000 0.00000 0.00000 0.00000 
TBATUM21              0 0        0.00000 0.00000 0.00000 0.00000 
TBAYAT31              0 0        0.87796 0.80000 0.00000 0.00000 
TBAYAT32              0 0        0.00000 0.00000 0.00000 0.00000 
TBAYBU31              0 0        -1.4632 0.30000 0.00000 0.00000 
TBAYBU32              0 0        0.00000 0.00000 0.00000 0.00000 
TBAYBU3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TBAYHC31              0 0        0.00000 0.00000 0.00000 0.00000 
TBAYHC32              0 0        0.00000 0.00000 0.00000 0.00000 
TBAYMI31              0 0        0.00000 0.00000 0.00000 0.00000 
TBAYMI32              0 0        0.00000 0.00000 0.00000 0.00000 
TBAYMI33              0 0        0.00000 0.00000 0.00000 0.00000 
TBAZAR31              0 0        0.00000 0.00000 0.00000 0.00000 
TBBABA31              0 0        6.82858 0.50000 0.00000 0.00000 
TBBABA32              0 0        0.00000 0.00000 0.00000 0.00000 
TBBABA33              0 0        4.19470 0.30000 0.00000 0.00000 
TBCEKM31              0 0        45.4588 -5.9000 0.00000 0.00000 
TBCEKM32              0 0        0.00000 0.00000 0.00000 0.00000 
TBDUZU31              0 0        82.6258 -5.4000 0.00000 0.00000 
TBDUZU32              0 0        82.6258 -5.4000 0.00000 0.00000 
TBEKIR11              0 2 404.00 0.00000 0.00000 -885.91 -74.145 -700.00 -1200.0 394.200 -742.90 
TBEKIR12              0 0        0.00000 0.00000 0.00000 0.00000 
TBEKIR13              0 0        0.00000 0.00000 0.00000 0.00000 
TBELEK31              0 0        35.3135 -2.3000 0.00000 0.00000 
TBELEK32              0 0        0.00000 0.00000 0.00000 0.00000 
TBELEN31              0 0        0.00000 0.00000 0.00000 0.00000 
TBELEN32              0 0        0.00000 0.00000 0.00000 0.00000 
TBELKS31              0 0        0.00000 0.00000 0.00000 0.00000 
TBELKS32              0 0        10.7306 -1.0000 0.00000 0.00000 
TBERGA31              0 0        -1.3657 -0.1000 0.00000 0.00000 
TBERGA32              0 0        0.00000 0.00000 0.00000 0.00000 
TBERGR31              0 0        0.00000 0.00000 0.00000 0.00000 
TBERGR32              0 0        0.00000 0.00000 0.00000 0.00000 
TBERKE31              0 2 161.00 2.43878 0.40000 -154.80 -2.8077 -110.00 -170.00 56.6000 -86.000 
TBERKE32              0 2 161.00 0.00000 0.00000 -154.80 -2.8077 -110.00 -170.00 54.6000 -87.500 
TBERKM31              0 2 161.00 0.00000 0.00000 -19.475 -7.3507 -10.000 -25.200 8.60000 -14.700 
TBERKM32              0 0        0.00000 0.00000 0.00000 0.00000 
TBERVR31              0 0        0.00000 0.00000 0.00000 0.00000 
TBERVR32              0 0        0.00000 0.00000 0.00000 0.00000 
TBESEV31              0 0        65.4568 -6.7000 0.00000 0.00000 
TBESEV32              0 0        32.6796 -3.4000 0.00000 0.00000 
TBESKT31              0 0        0.00000 0.00000 0.00000 0.00000 
TBESKT32              0 0        0.00000 0.00000 0.00000 0.00000 
TBESYZ31              0 0        16.1934 -1.7000 0.00000 0.00000 
TBESYZ32              0 0        0.00000 0.00000 0.00000 0.00000 
TBESYZ3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TBEVLR31              0 0        22.7294 1.80000 0.00000 0.00000 
TBEVLR32              0 0        45.5563 3.60000 0.00000 0.00000 
TBEYHN11              0 2 405.00 0.00000 0.00000 -23.081 131.428 -23.000 -186.30 145.000 -129.00 
TBEYHN12              0 0        0.00000 0.00000 0.00000 0.00000 
TBEYHN13              0 0        0.00000 0.00000 0.00000 0.00000 
TBEYHN1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TBEYKZ11              0 0        24.5828 -2.3000 0.00000 0.00000 
TBEYLI31              0 0        -4.0971 -0.4000 0.00000 0.00000 
TBEYLI32              0 0        0.00000 0.00000 0.00000 0.00000 
TBEYPA31              0 0        -5.3653 -0.6000 0.00000 0.00000 
TBEYPA32              0 0        0.00000 0.00000 0.00000 0.00000 
TBEYSE31              0 0        -21.461 2.80000 0.00000 0.00000 
TBEYSE32              0 0        0.00000 0.00000 0.00000 0.00000 
TBHRKT31              0 0        5.65797 0.40000 0.00000 0.00000 
TBHRKT32              0 0        0.00000 0.00000 0.00000 0.00000 
TBIGAD31              0 0        7.60899 -0.8000 0.00000 0.00000 
TBIGAD32              0 0        0.00000 0.00000 0.00000 0.00000 
TBIGAR31              0 0        0.00000 0.00000 0.00000 0.00000 
TBIGA_31              0 0        20.5832 -1.9000 0.00000 0.00000 
TBILOR31              0 0        22.8269 -1.0000 0.00000 0.00000 
TBILOR32              0 0        0.00000 0.00000 0.00000 0.00000 
TBINGO31              0 0        18.5347 -1.5000 0.00000 0.00000 
TBINGO32              0 0        0.00000 0.00000 0.00000 0.00000 
TBIREH11              0 2 399.00 0.00000 0.00000 -104.86 52.3866 -70.000 -116.30 84.0000 -70.000 
TBIREH12              0 0        0.00000 0.00000 0.00000 0.00000 
TBIREH13              0 0        0.00000 0.00000 0.00000 0.00000 
TBIREH31              0 0        0.00000 0.00000 0.00000 0.00000 
TBIRKA31              0 0        0.00000 0.00000 0.00000 0.00000 
TBIRKA32              0 0        0.00000 0.00000 0.00000 0.00000 
TBISM131              0 0        27.7045 2.20000 0.00000 0.00000 
TBISM132              0 0        27.7045 2.20000 0.00000 0.00000 
TBISM231              0 0        81.7478 10.0000 0.00000 0.00000 
TBISM232              0 0        0.00000 0.00000 0.00000 0.00000 
TBITLI31              0 0        11.7061 0.80000 0.00000 0.00000 
TBITLI32              0 0        0.00000 0.00000 0.00000 0.00000 
TBIZNA31              0 0        2.43878 1.00000 0.00000 0.00000 
TBIZNA32              0 0        0.00000 0.00000 0.00000 0.00000 
TBKARS31              0 0        115.305 5.30000 0.00000 0.00000 
TBKARS32              0 0        0.00000 0.00000 0.00000 0.00000 
TBKNTJ31              0 2 159.01 0.00000 0.00000 -6.7916 -0.0195 0.00000 -16.500 4.00000 -4.0000 
TBLCEK11              0 0        0.00000 0.00000 0.00000 0.00000 
TBLCEK31              0 0        0.00000 0.00000 0.00000 0.00000 
TBLCEK32              0 0        13.1694 0.90000 0.00000 0.00000 
TBLCEK33              0 0        0.00000 0.00000 0.00000 0.00000 
TBLKER31              0 0        0.00000 0.00000 0.00000 0.00000 
TBLKER32              0 0        0.00000 0.00000 0.00000 0.00000 
TBLKNT31              0 0        31.1188 -4.1000 0.00000 0.00000 
TBLKNT32              0 0        0.00000 0.00000 0.00000 0.00000 
TBLKNT3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TBLKOS31              0 0        16.9739 1.10000 0.00000 0.00000 
TBLKOS32              0 0        0.00000 0.00000 0.00000 0.00000 
TBND3R31              0 0        0.00000 0.00000 0.00000 0.00000 
TBND3R32              0 0        0.00000 0.00000 0.00000 0.00000 
TBODR231              0 0        55.2139 -2.5000 0.00000 0.00000 
TBODR232              0 0        0.00000 0.00000 0.00000 0.00000 
TBODRU31              0 0        71.6025 4.70000 0.00000 0.00000 
TBODRU32              0 0        0.00000 0.00000 0.00000 0.00000 
TBOGAZ31              0 0        -10.828 1.90000 0.00000 0.00000 
TBOGAZ32              0 0        0.00000 0.00000 0.00000 0.00000 
TBOLU231              0 0        13.6571 -0.6000 0.00000 0.00000 
TBOLU232              0 0        13.6571 -0.6000 0.00000 0.00000 
TBOLUU31              0 0        6.53593 0.90000 0.00000 0.00000 
TBOLUU32              0 0        0.00000 0.00000 0.00000 0.00000 
TBOLUY31              0 0        0.00000 0.00000 0.00000 0.00000 
TBOLUY32              0 0        30.5335 0.00000 0.00000 0.00000 
TBORCK11              0 0        0.00000 0.00000 0.00000 0.00000 
TBORCK12              0 0        0.00000 0.00000 0.00000 0.00000 
TBORCK13              0 0        0.00000 0.00000 0.00000 0.00000 
TBORCK1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TBORCK31              0 0        2.14613 -0.6000 0.00000 0.00000 
TBORCK32              0 0        2.14613 -0.6000 0.00000 0.00000 
TBORCK33              0 0        0.00000 0.00000 0.00000 0.00000 
TBOREA31              0 0        0.00000 0.00000 0.00000 0.00000 
TBORNO31              0 0        38.0449 -3.5000 0.00000 0.00000 
TBORNO32              0 0        0.00000 0.00000 0.00000 0.00000 
TBORNV11              0 0        0.00000 0.00000 0.00000 0.00000 
TBORNV12              0 0        0.00000 0.00000 0.00000 0.00000 
TBORNV31              0 0        8.97471 -1.8000 0.00000 0.00000 
TBORNV32              0 0        8.97471 -1.8000 0.00000 0.00000 
TBOROS31              0 0        17.8518 2.00000 0.00000 0.00000 
TBOROS32              0 0        0.00000 0.00000 0.00000 0.00000 
TBORTM31              0 0        -10.633 -0.7000 0.00000 0.00000 
TBORTM32              0 0        0.00000 0.00000 0.00000 0.00000 
TBOSEN31              0 0        118.817 7.70000 0.00000 0.00000 
TBOSEN32              0 0        0.00000 0.00000 0.00000 0.00000 
TBOSTA31              0 0        5.56042 0.40000 0.00000 0.00000 
TBOSTA32              0 0        5.56042 0.40000 0.00000 0.00000 
TBOTAS31              0 0        21.3637 -1.7000 0.00000 0.00000 
TBOTAS32              0 0        0.00000 0.00000 0.00000 0.00000 
TBOYAB11              0 0        0.00000 0.00000 0.00000 0.00000 
TBOYAB12              0 0        0.00000 0.00000 0.00000 0.00000 
TBOYAB13              0 0        0.00000 0.00000 0.00000 0.00000 
TBOYAB1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TBOYAB31              0 0        9.26736 1.00000 0.00000 0.00000 
TBOYAB32              0 0        0.00000 0.00000 0.00000 0.00000 
TBOZKH31              0 0        2.34123 0.30000 0.00000 0.00000 
TBOZKH32              0 0        0.00000 0.00000 0.00000 0.00000 
TBOZKR31              0 0        0.00000 0.00000 0.00000 0.00000 
TBOZKR32              0 0        0.00000 0.00000 0.00000 0.00000 
TBOZKU31              0 0        -4.6824 -0.8000 0.00000 0.00000 
TBOZKU32              0 0        0.00000 0.00000 0.00000 0.00000 
TBOZOK11              0 0        0.00000 0.00000 0.00000 0.00000 
TBOZOK12              0 0        0.00000 0.00000 0.00000 0.00000 
TBOZOK13              0 0        0.00000 0.00000 0.00000 0.00000 
TBOZOK1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TBOZOK31              0 0        1.26816 -0.3000 0.00000 0.00000 
TBOZOK32              0 0        1.26816 -0.3000 0.00000 0.00000 
TBOZOK33              0 0        0.00000 0.00000 0.00000 0.00000 
TBOZUO31              0 0        22.1441 1.80000 0.00000 0.00000 
TBOZUO32              0 0        22.1441 1.80000 0.00000 0.00000 
TBOZUY31              0 0        -15.315 1.60000 0.00000 0.00000 
TBOZUY32              0 0        0.00000 0.00000 0.00000 0.00000 
TBOZYA31              0 0        46.3368 3.00000 0.00000 0.00000 
TBOZYA32              0 0        0.00000 0.00000 0.00000 0.00000 
TBRCKS11              0 0        0.00000 0.00000 0.00000 0.00000 
TBRCKS31              0 0        0.00000 0.00000 0.00000 0.00000 
TBRCKY31              0 0        9.65756 0.90000 0.00000 0.00000 
TBRCKY32              0 0        0.00000 0.00000 0.00000 0.00000 
TBRGOS31              0 0        1.07306 0.10000 0.00000 0.00000 
TBRGOS32              0 0        0.00000 0.00000 0.00000 0.00000 
TBRKRR31              0 0        0.00000 0.00000 0.00000 0.00000 
TBRKRR32              0 0        0.00000 0.00000 0.00000 0.00000 
TBRTCM31              0 0        7.21879 0.50000 0.00000 0.00000 
TBRTCM32              0 0        0.00000 0.00000 0.00000 0.00000 
TBSOKE31              0 0        2.63388 0.50000 0.00000 0.00000 
TBSTCM31              0 0        0.00000 0.00000 0.00000 0.00000 
TBSTCM32              0 0        0.00000 0.00000 0.00000 0.00000 
TBUCAA31              0 0        17.4616 -1.1000 0.00000 0.00000 
TBUCAA32              0 0        15.5106 -1.0000 0.00000 0.00000 
TBUCAK31              0 0        -7.6089 -0.5000 0.00000 0.00000 
TBUCAK32              0 0        0.00000 0.00000 0.00000 0.00000 
TBUCIM31              0 0        15.0228 1.10000 0.00000 0.00000 
TBUCIM32              0 0        0.00000 0.00000 0.00000 0.00000 
TBULNK31              0 0        1.17061 0.10000 0.00000 0.00000 
TBULNK32              0 0        0.00000 0.00000 0.00000 0.00000 
TBURCA31              0 0        0.00000 0.00000 0.00000 0.00000 
TBURCA32              0 2 163.00 0.00000 0.00000 -20.973 -6.4490 -19.000 -33.400 10.3000 -19.400 
TBURCA33              0 0        0.00000 0.00000 0.00000 0.00000 
TBURDG11              0 0        0.00000 0.00000 0.00000 0.00000 
TBURDG12              0 0        0.00000 0.00000 0.00000 0.00000 
TBURDG13              0 0        0.00000 0.00000 0.00000 0.00000 
TBURDG1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TBURDG31              0 0        0.00000 0.00000 0.00000 0.00000 
TBURDG32              0 0        0.68286 0.50000 0.00000 0.00000 
TBURDG33              0 0        0.00000 0.00000 0.00000 0.00000 
TBURDG34              0 0        0.00000 0.00000 0.00000 0.00000 
TBURDU31              0 0        -10.535 1.00000 0.00000 0.00000 
TBURDU32              0 0        0.00000 0.00000 0.00000 0.00000 
TBURDU3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TBURGS31              0 0        45.4588 -2.1000 0.00000 0.00000 
TBURGS32              0 0        22.7294 -1.0000 0.00000 0.00000 
TBURRS31              0 0        0.00000 0.00000 0.00000 0.00000 
TBURRS32              0 0        0.00000 0.00000 0.00000 0.00000 
TBURS331              0 0        57.6527 2.60000 0.00000 0.00000 
TBURS332              0 0        0.00000 0.00000 0.00000 0.00000 
TBURSD11              0 0        0.00000 0.00000 0.00000 0.00000 
TBURSD12              0 0        0.00000 0.00000 0.00000 0.00000 
TBURSD1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TBURSD31              0 0        0.00000 0.00000 0.00000 0.00000 
TBURSD32              0 0        0.00000 0.00000 0.00000 0.00000 
TBURSS11              0 0        0.00000 0.00000 0.00000 0.00000 
TBURSS12              0 0        0.00000 0.00000 0.00000 0.00000 
TBURSS13              0 0        0.00000 0.00000 0.00000 0.00000 
TBURSS31              0 0        0.00000 0.00000 0.00000 0.00000 
TBURSS32              0 0        44.2882 -2.0000 0.00000 0.00000 
TBURSS33              0 0        27.7045 -1.3000 0.00000 0.00000 
TBURSS34              0 0        0.00000 0.00000 0.00000 0.00000 
TBURSS35              0 0        0.00000 0.00000 0.00000 0.00000 
TBUSAN31              0 0        32.1918 -3.3000 0.00000 0.00000 
TBUSAN32              0 0        16.0959 -1.7000 0.00000 0.00000 
TBUYUD31              0 2 162.00 0.00000 0.00000 -43.945 -12.090 -10.000 -68.900 21.6000 -39.500 
TBUYUH31              0 0        1.26816 0.00000 0.00000 0.00000 
TBUYUH32              0 0        0.00000 0.00000 0.00000 0.00000 
TBUYUK31              0 0        17.8518 -1.6000 0.00000 0.00000 
TBUYUK32              0 0        17.8518 -1.6000 0.00000 0.00000 
TBZDNY31              0 0        6.53593 1.10000 0.00000 0.00000 
TBZDNY32              0 0        0.00000 0.00000 0.00000 0.00000 
TBZKOY11              0 0        30.0457 3.90000 0.00000 0.00000 
TBZKOY12              0 0        12.4865 1.60000 0.00000 0.00000 
TCAGCA31              0 0        10.8281 0.90000 0.00000 0.00000 
TCAGCA32              0 0        10.8281 0.90000 0.00000 0.00000 
TCAGLH31              0 0        -5.9506 -0.4000 0.00000 0.00000 
TCAGLH32              0 0        0.00000 0.00000 0.00000 0.00000 
TCAGLY11              1 0        0.00000 0.00000 0.00000 0.00000 
TCAGLY12              0 0        0.00000 0.00000 0.00000 0.00000 
TCAGLY31              0 0        0.00000 0.00000 0.00000 0.00000 
TCAGLY32              0 0        56.7747 -4.5000 0.00000 0.00000 
TCAKIL31              0 0        0.00000 0.00000 0.00000 0.00000 
TCAKRS31              0 0        0.00000 0.00000 0.00000 0.00000 
TCAKRS32              0 0        0.00000 0.00000 0.00000 0.00000 
TCAMBA31              0 2 159.47 0.00000 0.00000 -33.957 14.4266 -4.4000 -44.100 15.1000 -28.400 
TCAMBA32              0 0        0.00000 0.00000 0.00000 0.00000 
TCAMBR31              0 0        0.00000 0.00000 0.00000 0.00000 
TCAMBR32              0 0        0.00000 0.00000 0.00000 0.00000 
TCAMH131              0 0        0.00000 0.00000 0.00000 0.00000 
TCAMH132              0 2 160.00 0.00000 0.00000 -56.700 -40.141 -56.700 -84.000 30.0000 -57.000 
TCAMHA31              0 0        6.14572 1.40000 0.00000 0.00000 
TCAMHA32              0 0        0.00000 0.00000 0.00000 0.00000 
TCAMIS31              0 0        0.00000 0.00000 0.00000 0.00000 
TCAMIS32              0 0        9.56001 1.50000 0.00000 0.00000 
TCAML331              0 0        0.00000 0.00000 0.00000 0.00000 
TCAML332              0 0        0.00000 0.00000 0.00000 0.00000 
TCAMOL31              0 0        0.48776 -0.2000 0.00000 0.00000 
TCAMOL32              0 0        0.00000 0.00000 0.00000 0.00000 
TCAMSE31              0 0        0.00000 0.00000 0.00000 0.00000 
TCAMSE32              0 0        0.00000 0.00000 0.00000 0.00000 
TCAN2T11              0 0        0.00000 0.00000 0.00000 0.00000 
TCAN2T12              0 2 402.96 0.00000 0.00000 -254.68 37.2795 -220.00 -340.00 108.500 -204.50 
TCAN2T13              0 0        0.00000 0.00000 0.00000 0.00000 
TCANAK32              0 0        35.8988 0.00000 0.00000 0.00000 
TCANEN31              0 0        0.00000 0.00000 0.00000 0.00000 
TCANEN32              0 0        0.00000 0.00000 0.00000 0.00000 
TCANHZ11              0 0        0.00000 0.00000 0.00000 0.00000 
TCANHZ12              0 0        0.00000 0.00000 0.00000 0.00000 
TCANHZ13              0 0        0.00000 0.00000 0.00000 0.00000 
TCANHZ31              0 0        28.8751 1.90000 0.00000 0.00000 
TCANHZ32              0 0        0.00000 0.00000 0.00000 0.00000 
TCANHZ33              0 0        0.00000 0.00000 0.00000 0.00000 
TCANKC31              0 0        33.2649 4.30000 0.00000 0.00000 
TCANKC32              0 0        0.00000 0.00000 0.00000 0.00000 
TCANKI31              0 0        2.92653 -0.3000 0.00000 0.00000 
TCANKI32              0 0        0.00000 0.00000 0.00000 0.00000 
TCANTA31              0 0        0.00000 0.00000 0.00000 0.00000 
TCANTA32              0 0        0.00000 0.00000 0.00000 0.00000 
TCANTS31              0 2 159.14 0.00000 0.00000 -120.92 54.3281 -120.50 -160.00 52.5000 -105.00 
TCANTS32              0 2 158.96 0.00000 0.00000 -120.92 54.5995 -120.50 -160.00 52.5000 -105.00 
TCARSM11              0 0        0.00000 0.00000 0.00000 0.00000 
TCARSM12              0 0        0.00000 0.00000 0.00000 0.00000 
TCARSM1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TCARSM31              0 0        25.9486 3.20000 0.00000 0.00000 
TCARSM32              0 0        0.00000 0.00000 0.00000 0.00000 
TCATAL31              0 0        28.1922 4.70000 0.00000 0.00000 
TCATAL32              0 0        0.00000 0.00000 0.00000 0.00000 
TCATLH31              0 2 156.00 0.00000 0.00000 -111.85 37.5289 -92.000 -112.60 68.0000 -68.000 
TCATLH32              0 0        0.00000 0.00000 0.00000 0.00000 
TCATLR31              0 0        0.00000 0.00000 0.00000 0.00000 
TCATLR32              0 0        0.00000 0.00000 0.00000 0.00000 
TCAYCU31              0 0        14.6326 -0.9000 0.00000 0.00000 
TCAYCU32              0 0        14.6326 -0.9000 0.00000 0.00000 
TCAYEL31              0 0        10.9257 1.20000 0.00000 0.00000 
TCAYEL32              0 0        0.00000 0.00000 0.00000 0.00000 
TCAYKH31              0 0        3.99960 0.50000 0.00000 0.00000 
TCAYKH32              0 0        0.00000 0.00000 0.00000 0.00000 
TCAYRH11              0 0        0.00000 0.00000 0.00000 0.00000 
TCAYRH12              0 2 402.80 0.00000 0.00000 -180.63 -201.45 -180.00 -300.00 92.0000 -185.90 
TCAYRH13              0 0        0.00000 0.00000 0.00000 0.00000 
TCAYRH14              0 0        0.00000 0.00000 0.00000 0.00000 
TCAYRH31              0 0        6.63348 3.10000 0.00000 0.00000 
TCAYRH32              0 0        0.00000 0.00000 0.00000 0.00000 
TCAYSE31              0 0        -7.1212 -0.5000 0.00000 0.00000 
TCAYSE32              0 0        0.00000 0.00000 0.00000 0.00000 
TCEKER31              0 0        3.02409 -1.4000 0.00000 0.00000 
TCEKER32              0 0        0.00000 0.00000 0.00000 0.00000 
TCENAL11              0 0        0.00000 0.00000 0.00000 0.00000 
TCENAL12              0 2 404.04 0.00000 0.00000 -1264.3 51.2167 -654.00 -1320.0 432.000 -818.00 
TCENGZ11              0 0        0.00000 0.00000 0.00000 0.00000 
TCENGZ12              0 0        0.00000 0.00000 0.00000 0.00000 
TCENGZ31              0 0        20.1930 3.90000 0.00000 0.00000 
TCENGZ32              0 0        0.00000 0.00000 0.00000 0.00000 
TCERCK31              0 0        0.00000 0.00000 0.00000 0.00000 
TCERCK32              0 0        0.00000 0.00000 0.00000 0.00000 
TCERIT31              0 0        0.00000 0.00000 0.00000 0.00000 
TCERIT32              0 0        0.00000 0.00000 0.00000 0.00000 
TCERKR31              0 0        0.00000 0.00000 0.00000 0.00000 
TCERKR32              0 0        0.00000 0.00000 0.00000 0.00000 
TCERKZ31              0 0        94.8197 -4.4000 0.00000 0.00000 
TCERKZ32              0 0        0.00000 0.00000 0.00000 0.00000 
TCESME11              0 0        0.00000 0.00000 0.00000 0.00000 
TCESME12              0 0        0.00000 0.00000 0.00000 0.00000 
TCESME13              0 0        0.00000 0.00000 0.00000 0.00000 
TCESME31              0 0        0.00000 0.00000 0.00000 0.00000 
TCESME32              0 0        0.00000 0.00000 0.00000 0.00000 
TCESME33              0 0        0.00000 0.00000 0.00000 0.00000 
TCETIN11              0 2 410.20 0.00000 0.00000 -106.86 78.1094 -80.000 -137.00 101.400 -92.400 
TCETIN12              0 0        0.00000 0.00000 0.00000 0.00000 
TCETIN13              0 0        0.00000 0.00000 0.00000 0.00000 
TCEVIZ31              0 2 160.12 0.00000 0.00000 -92.786 6.98161 -46.000 -92.900 33.1000 -62.500 
TCEVIZ32              0 0        0.00000 0.00000 0.00000 0.00000 
TCEYH231              0 0        11.9987 1.70000 0.00000 0.00000 
TCEYH232              0 0        0.00000 0.00000 0.00000 0.00000 
TCEYHA31              0 0        15.6081 1.40000 0.00000 0.00000 
TCEYHA32              0 0        0.00000 0.00000 0.00000 0.00000 
TCIDEE31              0 0        4.09715 1.10000 0.00000 0.00000 
TCIDEE32              0 0        0.00000 0.00000 0.00000 0.00000 
TCIFTE31              0 0        2.92653 0.40000 0.00000 0.00000 
TCIFTE32              0 0        0.00000 0.00000 0.00000 0.00000 
TCIGDE31              0 0        44.0931 -4.1000 0.00000 0.00000 
TCIGDE32              0 0        0.00000 0.00000 0.00000 0.00000 
TCIHAD31              0 0        11.8036 0.90000 0.00000 0.00000 
TCIHAD32              0 0        0.00000 0.00000 0.00000 0.00000 
TCIHAN31              0 0        2.63388 0.30000 0.00000 0.00000 
TCIHAN32              0 0        0.00000 0.00000 0.00000 0.00000 
TCILDI31              0 0        1.26816 0.00000 0.00000 0.00000 
TCIMKO31              0 0        15.7057 1.60000 0.00000 0.00000 
TCIMKO32              0 0        7.80409 0.80000 0.00000 0.00000 
TCIMPO31              0 0        10.3404 0.70000 0.00000 0.00000 
TCIMPO32              0 0        0.00000 0.00000 0.00000 0.00000 
TCIMSA31              0 0        28.9726 3.50000 0.00000 0.00000 
TCINEH31              0 2 160.00 0.00000 0.00000 -15.480 -6.6171 -10.000 -22.300 7.30000 -10.800 
TCINEH32              0 0        0.00000 0.00000 0.00000 0.00000 
TCINEY31              0 0        9.16981 1.10000 0.00000 0.00000 
TCINEY32              0 0        0.00000 0.00000 0.00000 0.00000 
TCINKU31              0 0        -10.047 1.70000 0.00000 0.00000 
TCINKU32              0 0        0.00000 0.00000 0.00000 0.00000 
TCIRAK31              0 2 160.00 0.00000 0.00000 -34.957 6.70951 -22.000 -49.100 15.6000 -28.900 
TCIRAK32              0 0        0.00000 0.00000 0.00000 0.00000 
TCIRCI31              0 0        46.7270 6.50000 0.00000 0.00000 
TCIRCI32              0 0        0.00000 0.00000 0.00000 0.00000 
TCIVRI31              0 0        -3.5118 -0.2000 0.00000 0.00000 
TCIVRI32              0 0        0.00000 0.00000 0.00000 0.00000 
TCIZRE11              0 0        0.00000 0.00000 0.00000 0.00000 
TCIZRE12              0 0        0.00000 0.00000 0.00000 0.00000 
TCIZRE13              0 0        0.00000 0.00000 0.00000 0.00000 
TCIZRE1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TCIZRE31              0 0        22.3392 1.80000 0.00000 0.00000 
TCIZRE32              0 0        22.3392 1.80000 0.00000 0.00000 
TCIZRE33              0 0        0.00000 0.00000 0.00000 0.00000 
TCKLSN31              0 0        0.00000 0.00000 0.00000 0.00000 
TCKOYO31              0 0        48.0927 2.20000 0.00000 0.00000 
TCKOYO32              0 0        48.0927 2.20000 0.00000 0.00000 
TCOLAK31              0 2 152.67 73.9437 9.00000 -63.222 -78.128 -63.000 -190.00 30.0000 -80.000 
TCOLAK32              0 0        62.3351 7.60000 0.00000 0.00000 
TCOLLO31              0 0        0.00000 0.00000 0.00000 0.00000 
TCOLLO32              0 0        1.36572 -0.5000 0.00000 0.00000 
TCOLOV31              0 0        -1.5608 -0.2000 0.00000 0.00000 
TCOLOV32              0 0        0.00000 0.00000 0.00000 0.00000 
TCOLUK11              0 0        0.00000 0.00000 0.00000 0.00000 
TCOLUK31              0 0        0.00000 0.00000 0.00000 0.00000 
TCORL211              0 0        0.00000 0.00000 0.00000 0.00000 
TCORL212              0 0        0.00000 0.00000 0.00000 0.00000 
TCORL213              0 0        0.00000 0.00000 0.00000 0.00000 
TCORL21Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TCORL21S Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TCORL231              0 0        29.9482 -4.6000 0.00000 0.00000 
TCORL232              0 0        0.00000 0.00000 0.00000 0.00000 
TCORL233              0 0        0.00000 0.00000 0.00000 0.00000 
TCORLU31              0 0        77.4556 -3.6000 0.00000 0.00000 
TCORLU32              0 0        0.00000 0.00000 0.00000 0.00000 
TCORM131              0 0        -4.1947 0.40000 0.00000 0.00000 
TCORM132              0 0        0.00000 0.00000 0.00000 0.00000 
TCORUM31              0 0        -8.9747 1.20000 0.00000 0.00000 
TCORUM32              0 0        0.00000 0.00000 0.00000 0.00000 
TCRKOY31              0 0        39.4106 4.10000 0.00000 0.00000 
TCRKOY32              0 0        0.00000 0.00000 0.00000 0.00000 
TCTLBR31              0 0        0.00000 0.00000 0.00000 0.00000 
TCTLBR32              0 0        0.00000 0.00000 0.00000 0.00000 
TCUMHU31              0 0        21.2661 -4.4000 0.00000 0.00000 
TCUMHU32              0 0        6.73103 -1.4000 0.00000 0.00000 
TCUMRA31              0 0        21.7539 3.90000 0.00000 0.00000 
TCUMRA32              0 0        0.00000 0.00000 0.00000 0.00000 
TCYKAH31              0 2 160.10 0.00000 0.00000 -19.975 0.04288 -16.400 -25.900 8.50000 -16.000 
TCYKAH32              0 0        0.00000 0.00000 0.00000 0.00000 
TDAGPA31              0 0        0.00000 0.00000 0.00000 0.00000 
TDAGPA32              0 0        0.00000 0.00000 0.00000 0.00000 
TDAGYC31              0 0        12.2914 0.90000 0.00000 0.00000 
TDAGYC32              0 0        0.00000 0.00000 0.00000 0.00000 
TDAKSU31              0 2 157.07 0.00000 0.00000 -14.980 -14.674 -6.0000 -23.100 7.60000 -14.300 
TDAKSU32              0 0        0.00000 0.00000 0.00000 0.00000 
TDALAY31              0 0        0.00000 0.00000 0.00000 0.00000 
TDALAY32              0 0        46.9221 -3.0000 0.00000 0.00000 
TDARC231              0 2 160.10 0.00000 0.00000 -74.109 -7.1832 -18.800 -75.800 22.8000 -44.700 
TDARC232              0 0        0.00000 0.00000 0.00000 0.00000 
TDAREN31              0 0        -1.0730 -0.3000 0.00000 0.00000 
TDAREN32              0 0        0.00000 0.00000 0.00000 0.00000 
TDARIC31              0 0        0.00000 0.00000 0.00000 0.00000 
TDARIC32              0 2 159.98 0.00000 0.00000 -68.240 29.4653 -68.000 -110.30 29.8000 -54.900 
TDARNH31              0 0        0.97551 0.00000 0.00000 0.00000 
TDARNH32              0 0        0.00000 0.00000 0.00000 0.00000 
TDATCA31              0 0        8.58450 1.00000 0.00000 0.00000 
TDATCA32              0 0        0.00000 0.00000 0.00000 0.00000 
TDATCR31              0 0        0.00000 0.00000 0.00000 0.00000 
TDATCR32              0 0        0.00000 0.00000 0.00000 0.00000 
TDAVUT11              0 0        54.7262 3.60000 0.00000 0.00000 
TDAVUT12              0 0        0.00000 0.00000 0.00000 0.00000 
TDAVUT1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TDAVUT31              0 0        43.8004 2.80000 0.00000 0.00000 
TDAVUT32              0 0        0.00000 0.00000 0.00000 0.00000 
TDBYZT31              0 0        15.1204 -1.2000 0.00000 0.00000 
TDBYZT32              0 0        0.00000 0.00000 0.00000 0.00000 
TDCEKO11              0 0        1.46327 0.70000 0.00000 0.00000 
TDCEKO12              0 0        0.00000 0.00000 0.00000 0.00000 
TDCEKO1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TDDYAK31              0 0        0.00000 0.00000 0.00000 0.00000 
TDDYAP31              0 0        0.00000 0.00000 0.00000 0.00000 
TDDYAP32              0 0        0.00000 0.00000 0.00000 0.00000 
TDDYBK31              0 0        0.00000 0.00000 0.00000 0.00000 
TDDYCD31              0 0        0.00000 0.00000 0.00000 0.00000 
TDDYCY31              0 0        0.00000 0.00000 0.00000 0.00000 
TDDYCY32              0 0        0.00000 0.00000 0.00000 0.00000 
TDDYGL31              0 0        0.00000 0.00000 0.00000 0.00000 
TDDYGR31              0 0        0.00000 0.00000 0.00000 0.00000 
TDDYGR32              0 0        0.00000 0.00000 0.00000 0.00000 
TDDYGZ31              0 0        0.00000 0.00000 0.00000 0.00000 
TDDYGZ32              0 0        0.00000 0.00000 0.00000 0.00000 
TDDYHK31              0 0        0.00000 0.00000 0.00000 0.00000 
TDDYIZ31              0 0        0.00000 0.00000 0.00000 0.00000 
TDDYKH31              0 0        0.00000 0.00000 0.00000 0.00000 
TDDYKH32              0 0        0.00000 0.00000 0.00000 0.00000 
TDDYNE31              0 0        0.00000 0.00000 0.00000 0.00000 
TDDYNR31              0 0        0.00000 0.00000 0.00000 0.00000 
TDDYNZ31              0 0        0.00000 0.00000 0.00000 0.00000 
TDDYPS31              0 0        0.00000 0.00000 0.00000 0.00000 
TDDYSE31              0 0        0.00000 0.00000 0.00000 0.00000 
TDDYTZ31              0 0        0.00000 0.00000 0.00000 0.00000 
TDELTA31              0 0        0.00000 0.00000 0.00000 0.00000 
TDELTA32              0 0        0.00000 0.00000 0.00000 0.00000 
TDEMCI31              0 0        2.82898 0.30000 0.00000 0.00000 
TDEMCI32              0 0        0.00000 0.00000 0.00000 0.00000 
TDEMRK31              0 0        -3.7069 -0.4000 0.00000 0.00000 
TDEMRK32              0 0        0.00000 0.00000 0.00000 0.00000 
TDEMRT31              0 0        0.00000 0.00000 0.00000 0.00000 
TDEMRT32              0 0        129.645 -5.9000 0.00000 0.00000 
TDENDG11              0 0        0.00000 0.00000 0.00000 0.00000 
TDENDG12              0 0        0.00000 0.00000 0.00000 0.00000 
TDENDG13              0 0        0.00000 0.00000 0.00000 0.00000 
TDENRS31              0 0        0.00000 0.00000 0.00000 0.00000 
TDENRS32              0 0        0.00000 0.00000 0.00000 0.00000 
TDENZ231              0 0        43.0200 -2.0000 0.00000 0.00000 
TDENZ232              0 0        0.00000 0.00000 0.00000 0.00000 
TDENZ331              0 0        0.00000 0.00000 0.00000 0.00000 
TDENZ332              0 0        21.7539 -2.0000 0.00000 0.00000 
TDENZC31              0 0        -0.4877 0.00000 0.00000 0.00000 
TDENZC32              0 0        0.00000 0.00000 0.00000 0.00000 
TDENZL11              0 0        0.00000 0.00000 0.00000 0.00000 
TDENZL12              0 0        0.00000 0.00000 0.00000 0.00000 
TDENZL13              0 0        0.00000 0.00000 0.00000 0.00000 
TDENZL1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TDENZL31              0 0        0.00000 0.00000 0.00000 0.00000 
TDENZL32              0 0        0.00000 0.00000 0.00000 0.00000 
TDENZL33              0 0        0.00000 0.00000 0.00000 0.00000 
TDERBH31              0 2 159.00 0.00000 0.00000 -28.099 2.83857 -28.000 -50.400 15.6000 -28.700 
TDERBH32              0 0        0.00000 0.00000 0.00000 0.00000 
TDERBN31              0 0        3.31674 0.40000 0.00000 0.00000 
TDERBN32              0 0        0.00000 0.00000 0.00000 0.00000 
TDEREH31              0 2 160.00 0.00000 0.00000 -37.952 8.28881 -22.000 -49.200 16.0000 -29.500 
TDEREH32              0 0        0.00000 0.00000 0.00000 0.00000 
TDERIN11              0 2 399.38 0.00000 0.00000 -154.80 49.3259 -105.00 -167.40 60.1000 -103.80 
TDERIN12              0 2 399.38 0.00000 0.00000 -154.80 49.3259 -105.00 -167.40 60.1000 -103.80 
TDERYA31              0 0        0.00000 0.00000 0.00000 0.00000 
TDERYA32              0 0        0.00000 0.00000 0.00000 0.00000 
TDEVEK31              0 2 158.76 0.00000 0.00000 -9.6881 1.28655 -9.0000 -13.600 0.00000 -9.6000 
TDEVEK32              0 0        0.00000 0.00000 0.00000 0.00000 
TDGNCY31              0 0        0.00000 0.00000 0.00000 0.00000 
TDICLE31              0 2 161.00 0.00000 0.00000 -51.936 -1.1955 -40.000 -55.000 8.00000 -36.900 
TDICLE32              0 0        0.00000 0.00000 0.00000 0.00000 
TDIKIL31              0 0        15.6081 1.40000 0.00000 0.00000 
TDIKIL32              0 0        0.00000 0.00000 0.00000 0.00000 
TDIKM231              0 0        6.34082 1.60000 0.00000 0.00000 
TDIKM232              0 0        6.34082 1.60000 0.00000 0.00000 
TDIKMN31              0 0        19.6077 2.70000 0.00000 0.00000 
TDIKMN32              0 0        19.6077 2.70000 0.00000 0.00000 
TDILCL11              0 0        63.3107 5.80000 0.00000 0.00000 
TDILER11              0 0        0.00000 0.00000 0.00000 0.00000 
TDINAR31              0 0        0.00000 0.00000 0.00000 0.00000 
TDINAR32              0 0        -12.193 -1.1000 0.00000 0.00000 
TDINRR31              0 0        0.00000 0.00000 0.00000 0.00000 
TDINRR32              0 0        0.00000 0.00000 0.00000 0.00000 
TDKAYA11              0 0        11.3159 -1.5000 0.00000 0.00000 
TDKAYA12              0 0        0.00000 0.00000 0.00000 0.00000 
TDKAYA31              0 0        0.00000 0.00000 0.00000 0.00000 
TDKAYA32              0 0        9.07226 -1.2000 0.00000 0.00000 
TDKAYA33              0 0        0.00000 0.00000 0.00000 0.00000 
TDKAYA34              0 0        0.00000 0.00000 0.00000 0.00000 
TDKAYA35              0 0        0.00000 0.00000 0.00000 0.00000 
TDKAYA36              0 0        0.00000 0.00000 0.00000 0.00000 
TDKENT31              0 2 160.00 0.00000 0.00000 -24.569 4.78153 -15.000 -24.600 9.00000 -12.000 
TDKENT32              0 0        0.00000 0.00000 0.00000 0.00000 
TDKUYU31              0 0        -5.1702 -1.0000 0.00000 0.00000 
TDKUYU32              0 0        -3.2191 -0.6000 0.00000 0.00000 
TDLEKR31              0 0        0.00000 0.00000 0.00000 0.00000 
TDLEKR32              0 0        0.00000 0.00000 0.00000 0.00000 
TDLOVA11              0 0        29.1677 1.30000 0.00000 0.00000 
TDLOVA12              0 0        0.00000 0.00000 0.00000 0.00000 
TDLOVA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TDLOVA31              0 0        23.4122 1.10000 0.00000 0.00000 
TDLOVA32              0 0        46.7270 2.10000 0.00000 0.00000 
TDMRDG31              0 0        7.70654 1.10000 0.00000 0.00000 
TDMRDG32              0 0        0.00000 0.00000 0.00000 0.00000 
TDMRKY31              0 0        2.14613 -1.4000 0.00000 0.00000 
TDMRKY32              0 0        0.00000 0.00000 0.00000 0.00000 
TDNCRC31              0 0        16.0959 1.80000 0.00000 0.00000 
TDNCRC32              0 0        0.00000 0.00000 0.00000 0.00000 
TDNZL131              0 0        0.00000 0.00000 0.00000 0.00000 
TDNZL132              0 0        33.7527 -3.5000 0.00000 0.00000 
TDODAN31              0 0        1.26816 0.50000 0.00000 0.00000 
TDODAN32              0 0        0.00000 0.00000 0.00000 0.00000 
TDOGNK31              0 0        -16.778 2.30000 0.00000 0.00000 
TDOGNK32              0 0        -10.535 1.50000 0.00000 0.00000 
TDOGNS31              0 0        0.00000 0.00000 0.00000 0.00000 
TDORA331              0 0        0.00000 0.00000 0.00000 0.00000 
TDORA332              0 0        0.00000 0.00000 0.00000 0.00000 
TDORA431              0 2 159.85 0.00000 0.00000 -11.585 0.02800 -3.0000 -20.000 5.10000 -9.0000 
TDORUK31              0 0        0.00000 0.00000 0.00000 0.00000 
TDORUK32              0 0        0.00000 0.00000 0.00000 0.00000 
TDRANH31              0 0        0.00000 0.00000 0.00000 0.00000 
TDRANH32              0 0        0.00000 0.00000 0.00000 0.00000 
TDUDUL31              0 0        110.135 -8.8000 0.00000 0.00000 
TDUDUL32              0 0        0.00000 0.00000 0.00000 0.00000 
TDUMET31              0 0        30.3384 -2.4000 0.00000 0.00000 
TDUMET32              1 0        0.00000 0.00000 0.00000 0.00000 
TDURSN31              0 0        1.07306 0.10000 0.00000 0.00000 
TDURSN32              0 0        0.00000 0.00000 0.00000 0.00000 
TDUZOV31              0 0        0.00000 0.00000 0.00000 0.00000 
TDUZOV32              0 0        0.00000 0.00000 0.00000 0.00000 
TDYRB131              0 0        28.2898 2.30000 0.00000 0.00000 
TDYRB132              0 0        28.2898 2.30000 0.00000 0.00000 
TDYRB231              0 0        34.9233 -1.6000 0.00000 0.00000 
TDYRB232              0 0        0.00000 0.00000 0.00000 0.00000 
TDYRB311              0 0        0.00000 0.00000 0.00000 0.00000 
TDYRB312              0 0        25.4608 1.70000 0.00000 0.00000 
TDYRB313              0 0        0.00000 0.00000 0.00000 0.00000 
TDYRB331              0 0        10.1453 0.70000 0.00000 0.00000 
TDYRB332              0 0        10.1453 0.70000 0.00000 0.00000 
TDYRB333              0 0        0.00000 0.00000 0.00000 0.00000 
TDYRB33Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TDYRB431              0 0        17.9494 -0.8000 0.00000 0.00000 
TDYRB432              0 0        35.9963 -1.6000 0.00000 0.00000 
TDYRBO31              0 0        -12.096 -1.5000 0.00000 0.00000 
TDYRBO32              0 0        0.00000 0.00000 0.00000 0.00000 
TDZCOS31              0 0        27.9971 -1.3000 0.00000 0.00000 
TDZCOS32              0 0        0.00000 0.00000 0.00000 0.00000 
TEBERR31              0 0        0.00000 0.00000 0.00000 0.00000 
TEBERR32              0 0        0.00000 0.00000 0.00000 0.00000 
TEBSO131              0 0        35.9963 -3.7000 0.00000 0.00000 
TEBSO132              0 0        0.00000 0.00000 0.00000 0.00000 
TEDCIM31              0 0        15.7057 1.30000 0.00000 0.00000 
TEDCIM32              0 0        0.00000 0.00000 0.00000 0.00000 
TEDINC31              0 0        0.00000 0.00000 0.00000 0.00000 
TEDINC32              0 0        0.00000 0.00000 0.00000 0.00000 
TEDREM31              0 0        38.3376 -3.5000 0.00000 0.00000 
TEDREM32              0 0        0.00000 0.00000 0.00000 0.00000 
TEDRN231              0 0        27.9971 -1.8000 0.00000 0.00000 
TEDRN232              0 0        0.00000 0.00000 0.00000 0.00000 
TEDRNG31              0 0        11.0232 -1.4000 0.00000 0.00000 
TEDRNG32              0 0        11.0232 -1.4000 0.00000 0.00000 
TEFE6J31              0 2 159.43 0.00000 0.00000 -17.977 1.02384 -5.0000 -26.000 6.80000 -11.900 
TEFEJS31              0 2 160.03 0.00000 0.00000 -116.14 -21.303 -44.500 -144.00 42.2000 -81.800 
TEFEJS32              0 0        0.00000 0.00000 0.00000 0.00000 
TEFELE31              0 0        5.75552 0.40000 0.00000 0.00000 
TEFELE32              0 0        0.00000 0.00000 0.00000 0.00000 
TEFESN31              0 0        0.00000 0.00000 0.00000 0.00000 
TEG2HS31              0 0        0.00000 0.00000 0.00000 0.00000 
TEG2HS32              0 2 157.93 0.00000 0.00000 -5.9926 -0.0065 0.00000 -11.000 6.00000 -6.0000 
TEGEMR11              0 0        0.00000 0.00000 0.00000 0.00000 
TEGEMR12              0 0        0.00000 0.00000 0.00000 0.00000 
TEGEMR13              0 0        0.00000 0.00000 0.00000 0.00000 
TEGEMR14              0 0        0.00000 0.00000 0.00000 0.00000 
TEGEMR15              0 0        0.00000 0.00000 0.00000 0.00000 
TEGEMR16              0 0        0.00000 0.00000 0.00000 0.00000 
TEGIRD31              0 0        -6.8285 -0.6000 0.00000 0.00000 
TEGIRD32              0 0        0.00000 0.00000 0.00000 0.00000 
TEGLEN31              0 2 157.92 0.00000 0.00000 -7.4908 6.07239 -7.0000 -17.500 6.10000 -10.600 
TEGLEN32              0 0        0.00000 0.00000 0.00000 0.00000 
TELAZH31              0 0        0.09755 0.00000 0.00000 0.00000 
TELAZH32              0 0        0.09755 0.00000 0.00000 0.00000 
TELAZI31              0 0        -1.6583 0.20000 0.00000 0.00000 
TELAZI32              0 0        0.00000 0.00000 0.00000 0.00000 
TELBEY31              0 0        0.97551 0.10000 0.00000 0.00000 
TELBEY32              0 0        0.00000 0.00000 0.00000 0.00000 
TELBEY61              0 0        0.00000 0.00000 0.00000 0.00000 
TELBEY62              0 0        0.00000 0.00000 0.00000 0.00000 
TELBSA11              0 0        0.00000 0.00000 0.00000 0.00000 
TELBSA12              0 0        0.00000 0.00000 0.00000 0.00000 
TELBSA13              0 0        0.00000 0.00000 0.00000 0.00000 
TELBSA14              0 0        0.00000 0.00000 0.00000 0.00000 
TELBSA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TELBSA1S Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TELBSA31              0 0        -15.510 3.50000 0.00000 0.00000 
TELBSA32              0 0        -15.510 3.50000 0.00000 0.00000 
TELBSB11              0 0        0.00000 0.00000 0.00000 0.00000 
TELBSB12              0 0        0.00000 0.00000 0.00000 0.00000 
TELBSB13              0 0        0.00000 0.00000 0.00000 0.00000 
TELBSB1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TELBTB11              0 2 405.62 0.00000 0.00000 -239.70 -104.81 -216.00 -360.00 119.200 -175.60 
TELBTB12              0 0        0.00000 0.00000 0.00000 0.00000 
TELBTB13              0 0        0.00000 0.00000 0.00000 0.00000 
TELBTB14              0 0        0.00000 0.00000 0.00000 0.00000 
TELBTB31              0 0        5.85307 4.40000 0.00000 0.00000 
TELBTB32              0 0        0.00000 0.00000 0.00000 0.00000 
TELIFH31              0 0        2.63388 -1.0000 0.00000 0.00000 
TELIFH32              0 0        0.00000 0.00000 0.00000 0.00000 
TELMAL31              0 0        0.00000 0.00000 0.00000 0.00000 
TELMAL32              0 0        0.09755 0.00000 0.00000 0.00000 
TELMAR31              0 0        0.00000 0.00000 0.00000 0.00000 
TELMAR32              0 0        0.00000 0.00000 0.00000 0.00000 
TELSKT31              0 0        0.00000 0.00000 0.00000 0.00000 
TELSKT32              0 0        0.00000 0.00000 0.00000 0.00000 
TEMET_31              0 0        -2.8289 1.10000 0.00000 0.00000 
TEMET_32              0 0        0.00000 0.00000 0.00000 0.00000 
TEMIRD31              0 0        5.75552 0.90000 0.00000 0.00000 
TEMIRD32              0 0        0.00000 0.00000 0.00000 0.00000 
TEMIRL31              0 0        -4.8775 -0.5000 0.00000 0.00000 
TEMIRL32              0 0        0.00000 0.00000 0.00000 0.00000 
TENERJ31              0 0        0.00000 0.00000 0.00000 0.00000 
TENERJ32              0 0        0.00000 0.00000 0.00000 0.00000 
TENERK31              0 0        11.7061 2.30000 0.00000 0.00000 
TENERK32              0 0        11.7061 2.30000 0.00000 0.00000 
TENES_31              0 0        5.95062 0.70000 0.00000 0.00000 
TENES_32              0 0        0.00000 0.00000 0.00000 0.00000 
TENTEK31              0 2 154.85 30.7286 8.20000 -56.198 -58.812 -56.000 -96.800 31.2000 -59.500 
TENTEK32              0 0        0.00000 0.00000 0.00000 0.00000 
TERCIS31              0 0        16.8763 1.30000 0.00000 0.00000 
TERCIS32              0 0        0.00000 0.00000 0.00000 0.00000 
TERCRS31              0 0        0.00000 0.00000 0.00000 0.00000 
TERCRS32              0 0        0.00000 0.00000 0.00000 0.00000 
TERDEK31              0 0        15.9983 -1.7000 0.00000 0.00000 
TERDEK32              0 0        0.00000 0.00000 0.00000 0.00000 
TERDEM31              0 0        26.6314 2.40000 0.00000 0.00000 
TERDEM32              0 0        0.00000 0.00000 0.00000 0.00000 
TERDM131              0 0        37.8498 6.10000 0.00000 0.00000 
TERDM132              0 0        37.8498 6.10000 0.00000 0.00000 
TERDM133              0 0        39.4106 6.30000 0.00000 0.00000 
TERDM161              0 0        0.00000 0.00000 0.00000 0.00000 
TERDM162              0 0        0.00000 0.00000 0.00000 0.00000 
TERDM231              0 0        22.0465 -2.7000 0.00000 0.00000 
TERDM232              0 0        0.00000 0.00000 0.00000 0.00000 
TEREGE31              0 0        0.00000 0.00000 0.00000 0.00000 
TEREGE32              0 0        0.00000 0.00000 0.00000 0.00000 
TERENH31              0 2 158.00 0.00000 0.00000 -31.960 -9.9935 -14.100 -35.200 11.8000 -21.700 
TERENH32              0 0        0.00000 0.00000 0.00000 0.00000 
TERENK31              0 0        25.4608 -2.0000 0.00000 0.00000 
TERENK32              0 0        25.4608 -2.0000 0.00000 0.00000 
TERENL31              0 2 161.00 0.00000 0.00000 -21.972 7.51172 -5.0000 -22.500 7.40000 -13.900 
TERENL32              0 0        0.00000 0.00000 0.00000 0.00000 
TERGAN31              0 0        29.0702 3.00000 0.00000 0.00000 
TERGAN32              0 0        0.00000 0.00000 0.00000 0.00000 
TERGL131              0 0        0.00000 0.00000 0.00000 0.00000 
TERGL161              0 0        8.97471 0.60000 0.00000 0.00000 
TERGL162              0 0        0.00000 0.00000 0.00000 0.00000 
TERKIL31              0 0        10.7306 -1.6000 0.00000 0.00000 
TERKIL32              0 0        10.7306 -1.6000 0.00000 0.00000 
TERMEN11              0 0        0.00000 0.00000 0.00000 0.00000 
TERMEN12              0 0        0.00000 0.00000 0.00000 0.00000 
TERMEN31              0 0        -5.7555 -0.4000 0.00000 0.00000 
TERMEN32              0 0        0.00000 0.00000 0.00000 0.00000 
TERSNL11              0 0        0.00000 0.00000 0.00000 0.00000 
TERYMN31              0 0        19.7053 -2.2000 0.00000 0.00000 
TERYMN32              0 0        19.7053 -2.2000 0.00000 0.00000 
TERZC231              0 0        7.70654 -1.4000 0.00000 0.00000 
TERZC232              0 0        0.00000 0.00000 0.00000 0.00000 
TERZC23Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TERZCN31              0 0        6.04817 -1.1000 0.00000 0.00000 
TERZCN32              0 0        0.00000 0.00000 0.00000 0.00000 
TERZIN11              0 0        0.00000 0.00000 0.00000 0.00000 
TERZIN12              0 0        0.00000 0.00000 0.00000 0.00000 
TERZIN13              0 0        0.00000 0.00000 0.00000 0.00000 
TERZIN31              0 0        0.00000 0.00000 0.00000 0.00000 
TERZIN32              0 0        0.00000 0.00000 0.00000 0.00000 
TERZIN33              0 0        0.00000 0.00000 0.00000 0.00000 
TERZIN35              0 0        0.00000 0.00000 0.00000 0.00000 
TERZR211              0 0        0.00000 0.00000 0.00000 0.00000 
TERZR212              0 0        0.00000 0.00000 0.00000 0.00000 
TERZR213              0 0        0.00000 0.00000 0.00000 0.00000 
TERZR21Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TERZR231              0 0        -6.4383 0.90000 0.00000 0.00000 
TERZR232              0 0        -6.4383 0.90000 0.00000 0.00000 
TERZR233              0 0        0.00000 0.00000 0.00000 0.00000 
TERZR23Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TERZUR31              0 0        5.65797 -0.8000 0.00000 0.00000 
TERZUR32              0 0        5.65797 -0.8000 0.00000 0.00000 
TESAN_31              0 0        9.75512 1.40000 0.00000 0.00000 
TESAN_32              0 0        0.00000 0.00000 0.00000 0.00000 
TESBAS31              0 0        37.5571 2.40000 0.00000 0.00000 
TESBAS32              0 0        0.00000 0.00000 0.00000 0.00000 
TESEN131              0 0        0.00000 0.00000 0.00000 0.00000 
TESEN132              0 0        0.00000 0.00000 0.00000 0.00000 
TESEN231              0 0        0.00000 0.00000 0.00000 0.00000 
TESEN232              0 2 159.58 0.00000 0.00000 -5.0176 7.70436 -5.0000 -21.600 7.10000 -13.400 
TESENB31              0 0        -10.047 0.80000 0.00000 0.00000 
TESENB32              0 0        0.00000 0.00000 0.00000 0.00000 
TESENY31              0 0        0.00000 0.00000 0.00000 0.00000 
TESENY32              0 0        0.00000 0.00000 0.00000 0.00000 
TESHR231              0 0        13.5596 -1.5000 0.00000 0.00000 
TESHR232              0 0        0.00000 0.00000 0.00000 0.00000 
TESKI131              0 0        21.8514 1.40000 0.00000 0.00000 
TESKI311              0 0        0.00000 0.00000 0.00000 0.00000 
TESKI312              0 0        0.00000 0.00000 0.00000 0.00000 
TESKI313              0 0        0.00000 0.00000 0.00000 0.00000 
TESKI331              0 0        6.04817 -0.9000 0.00000 0.00000 
TESKI332              0 0        6.04817 -0.9000 0.00000 0.00000 
TESKIS31              0 0        14.1449 1.50000 0.00000 0.00000 
TESKIS32              0 0        0.00000 0.00000 0.00000 0.00000 
TESMEK31              0 0        24.4853 2.80000 0.00000 0.00000 
TESMEK32              0 0        0.00000 0.00000 0.00000 0.00000 
TESNYG31              0 0        42.1421 -3.4000 0.00000 0.00000 
TESNYG32              0 0        84.1866 -6.7000 0.00000 0.00000 
TESOSB31              0 0        30.4359 1.40000 0.00000 0.00000 
TESOSB32              0 0        30.4359 1.40000 0.00000 0.00000 
TETBAD31              0 0        3.51184 0.40000 0.00000 0.00000 
TETBAD32              0 0        0.00000 0.00000 0.00000 0.00000 
TETIAL11              0 0        23.1196 1.10000 0.00000 0.00000 
TETIAL12              0 0        23.1196 1.10000 0.00000 0.00000 
TETIAL13              0 0        23.1196 1.10000 0.00000 0.00000 
TETIBA31              0 0        23.9000 4.30000 0.00000 0.00000 
TETIBA32              0 0        0.00000 0.00000 0.00000 0.00000 
TETIFO31              0 0        21.0710 1.70000 0.00000 0.00000 
TETIFO32              0 0        0.00000 0.00000 0.00000 0.00000 
TETIGU31              0 0        0.00000 0.00000 0.00000 0.00000 
TETIGU32              0 0        4.48735 0.30000 0.00000 0.00000 
TETIKR31              0 0        2.53633 0.30000 0.00000 0.00000 
TETIKR32              0 0        0.00000 0.00000 0.00000 0.00000 
TETILR31              0 0        71.4074 -5.7000 0.00000 0.00000 
TETILR32              0 0        0.00000 0.00000 0.00000 0.00000 
TETISO31              0 0        26.1437 1.20000 0.00000 0.00000 
TETISO32              0 0        26.1437 1.20000 0.00000 0.00000 
TEVREN31              0 0        0.00000 0.00000 0.00000 0.00000 
TEVREN32              0 0        0.00000 0.00000 0.00000 0.00000 
TEZNIY31              0 0        0.00000 0.00000 0.00000 0.00000 
TEZNIY32              0 0        17.6567 1.30000 0.00000 0.00000 
TEZSNL31              0 0        0.00000 0.00000 0.00000 0.00000 
TFATMA31              0 0        0.00000 0.00000 0.00000 0.00000 
TFATMA32              0 0        0.00000 0.00000 0.00000 0.00000 
TFATSA31              0 0        24.7779 1.60000 0.00000 0.00000 
TFATSA32              0 0        0.00000 0.00000 0.00000 0.00000 
TFEKE231              0 0        0.00000 0.00000 0.00000 0.00000 
TFEKE232              0 0        0.00000 0.00000 0.00000 0.00000 
TFEKEH31              0 0        0.00000 0.00000 0.00000 0.00000 
TFEKEH32              0 0        0.58531 0.20000 0.00000 0.00000 
TFERIZ31              0 0        4.09715 0.70000 0.00000 0.00000 
TFERIZ32              0 0        0.00000 0.00000 0.00000 0.00000 
TFERRE31              0 0        -16.876 -2.8000 0.00000 0.00000 
TFERRE32              0 0        -27.021 -4.5000 0.00000 0.00000 
TFERRO31              0 0        19.9979 2.30000 0.00000 0.00000 
TFERRO32              0 0        0.00000 0.00000 0.00000 0.00000 
TFETHI31              0 0        49.8486 -5.6000 0.00000 0.00000 
TFETHI32              0 0        0.00000 0.00000 0.00000 0.00000 
TFEVPS31              0 0        0.00000 0.00000 0.00000 0.00000 
TFEVZI31              0 0        -3.3167 -0.4000 0.00000 0.00000 
TFEVZI32              0 0        0.00000 0.00000 0.00000 0.00000 
TFINIK31              0 0        0.87796 0.10000 0.00000 0.00000 
TFINIK32              0 0        0.00000 0.00000 0.00000 0.00000 
TFIRPL31              0 0        18.8273 2.60000 0.00000 0.00000 
TFIRPL32              0 0        0.00000 0.00000 0.00000 0.00000 
TFORD_31              0 0        27.9971 2.60000 0.00000 0.00000 
TFORD_32              0 0        0.00000 0.00000 0.00000 0.00000 
TFRIGY31              0 0        21.4612 1.60000 0.00000 0.00000 
TFRIGY32              0 0        0.00000 0.00000 0.00000 0.00000 
TFUATR31              0 0        0.00000 0.00000 0.00000 0.00000 
TFUATR32              0 0        0.00000 0.00000 0.00000 0.00000 
TG1RES31              0 0        0.00000 0.00000 0.00000 0.00000 
TG1RES32              0 0        0.00000 0.00000 0.00000 0.00000 
TGAGAC11              0 0        0.00000 0.00000 0.00000 0.00000 
TGAGAC12              0 0        0.00000 0.00000 0.00000 0.00000 
TGAGAC31              0 0        -14.242 -2.1000 0.00000 0.00000 
TGAGAC32              0 0        0.00000 0.00000 0.00000 0.00000 
TGANT211              0 0        24.6804 1.60000 0.00000 0.00000 
TGANT212              0 0        24.6804 1.60000 0.00000 0.00000 
TGANT213              0 0        0.00000 0.00000 0.00000 0.00000 
TGANT231              0 0        39.4106 2.60000 0.00000 0.00000 
TGANT232              0 0        39.4106 2.60000 0.00000 0.00000 
TGANT511              0 0        19.8028 0.90000 0.00000 0.00000 
TGANT512              0 0        59.5062 2.70000 0.00000 0.00000 
TGANT513              0 0        0.00000 0.00000 0.00000 0.00000 
TGARZA31              0 0        0.00000 0.00000 0.00000 0.00000 
TGARZA32              0 0        0.00000 0.00000 0.00000 0.00000 
TGASK231              0 0        9.07226 0.40000 0.00000 0.00000 
TGASK232              0 0        0.00000 0.00000 0.00000 0.00000 
TGASKI31              0 0        0.00000 0.00000 0.00000 0.00000 
TGASKI32              0 0        7.60899 0.30000 0.00000 0.00000 
TGAZ9R31              0 0        0.00000 0.00000 0.00000 0.00000 
TGAZ9R32              0 0        0.00000 0.00000 0.00000 0.00000 
TGAZA131              0 0        63.5058 4.10000 0.00000 0.00000 
TGAZA132              0 0        0.00000 0.00000 0.00000 0.00000 
TGAZI331              0 0        51.3119 -4.1000 0.00000 0.00000 
TGAZI332              0 0        0.00000 0.00000 0.00000 0.00000 
TGAZI431              0 0        29.1677 3.00000 0.00000 0.00000 
TGAZI432              0 0        14.5351 1.50000 0.00000 0.00000 
TGAZI631              0 0        0.00000 0.00000 0.00000 0.00000 
TGAZI632              0 0        23.4122 -1.5000 0.00000 0.00000 
TGAZIE31              0 0        3.80449 -0.4000 0.00000 0.00000 
TGAZIE32              0 0        3.80449 -0.4000 0.00000 0.00000 
TGAZIP31              0 0        9.65756 0.90000 0.00000 0.00000 
TGAZIP32              0 0        0.00000 0.00000 0.00000 0.00000 
TGBOLU11              0 0        0.00000 0.00000 0.00000 0.00000 
TGBOLU12              0 0        0.00000 0.00000 0.00000 0.00000 
TGBOLU13              0 0        0.00000 0.00000 0.00000 0.00000 
TGBOLU1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TGBOLU31              0 0        0.00000 0.00000 0.00000 0.00000 
TGBOLU32              0 0        9.36491 1.00000 0.00000 0.00000 
TGBOLU33              0 0        0.00000 0.00000 0.00000 0.00000 
TGBRCK11              0 0        0.00000 0.00000 0.00000 0.00000 
TGBRCK31              0 0        0.00000 0.00000 0.00000 0.00000 
TGEBZE31              0 0        11.6085 0.90000 0.00000 0.00000 
TGEBZE32              0 0        0.00000 0.00000 0.00000 0.00000 
TGEBZO31              0 0        79.1139 0.00000 0.00000 0.00000 
TGEBZO32              0 0        118.719 0.00000 0.00000 0.00000 
TGECIC31              0 0        2.73143 0.00000 0.00000 0.00000 
TGECIL31              0 0        0.00000 0.00000 0.00000 0.00000 
TGELEN31              0 0        -18.242 2.10000 0.00000 0.00000 
TGELEN32              0 0        0.00000 0.00000 0.00000 0.00000 
TGELIR31              0 0        0.00000 0.00000 0.00000 0.00000 
TGELIR32              0 0        0.00000 0.00000 0.00000 0.00000 
TGEMLI31              0 0        63.7984 2.90000 0.00000 0.00000 
TGEMLI32              0 0        0.00000 0.00000 0.00000 0.00000 
TGERCU31              0 0        1.56082 0.10000 0.00000 0.00000 
TGERCU32              0 0        0.00000 0.00000 0.00000 0.00000 
TGERES31              0 0        0.00000 0.00000 0.00000 0.00000 
TGERES32              0 0        0.00000 0.00000 0.00000 0.00000 
TGERKO31              0 0        26.8265 1.20000 0.00000 0.00000 
TGERKO32              0 0        0.00000 0.00000 0.00000 0.00000 
TGERMN11              0 0        0.00000 0.00000 0.00000 0.00000 
TGERMN12              0 0        12.3890 0.90000 0.00000 0.00000 
TGERMN13              0 0        0.00000 0.00000 0.00000 0.00000 
TGERMN33              0 0        12.3890 0.90000 0.00000 0.00000 
TGERMN34              0 0        0.00000 0.00000 0.00000 0.00000 
TGERMN35              0 0        0.00000 0.00000 0.00000 0.00000 
TGEYCE31              0 0        0.00000 0.00000 0.00000 0.00000 
TGEYCE32              0 0        0.00000 0.00000 0.00000 0.00000 
TGEYVE31              0 0        0.00000 0.00000 0.00000 0.00000 
TGEYVE32              0 0        0.00000 0.00000 0.00000 0.00000 
TGEZEN31              0 0        -7.3163 -2.0000 0.00000 0.00000 
TGEZEN32              0 0        0.00000 0.00000 0.00000 0.00000 
TGIRES31              0 0        36.6792 -1.7000 0.00000 0.00000 
TGIRES32              0 0        0.00000 0.00000 0.00000 0.00000 
TGKURT31              0 0        0.00000 0.00000 0.00000 0.00000 
TGLMAR31              0 0        -18.046 -5.2000 0.00000 0.00000 
TGLMAR32              0 0        0.00000 0.00000 0.00000 0.00000 
TGLPNR31              0 0        0.00000 0.00000 0.00000 0.00000 
TGLPNR32              0 0        0.00000 0.00000 0.00000 0.00000 
TGMSOV31              0 0        7.90164 0.50000 0.00000 0.00000 
TGMSOV32              0 0        0.00000 0.00000 0.00000 0.00000 
TGOBEL31              0 0        16.4861 0.80000 0.00000 0.00000 
TGOBEL32              0 0        0.00000 0.00000 0.00000 0.00000 
TGOKBE31              0 2 159.67 0.00000 0.00000 -7.9901 0.38498 0.00000 -14.500 4.80000 -9.0000 
TGOKBE32              0 0        0.00000 0.00000 0.00000 0.00000 
TGOKCE31              0 0        0.00000 0.00000 0.00000 0.00000 
TGOKCE32              0 0        0.00000 0.00000 0.00000 0.00000 
TGOKCK11              0 0        0.00000 0.00000 0.00000 0.00000 
TGOKHB31              0 2 156.11 0.00000 0.00000 -5.9926 -0.6061 0.00000 -17.200 5.60000 -10.600 
TGOKHB32              0 0        0.00000 0.00000 0.00000 0.00000 
TGOKHK61              0 2 66.000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
TGOKHK62              0 0        0.00000 0.00000 0.00000 0.00000 
TGOKRE31              0 0        0.00000 0.00000 0.00000 0.00000 
TGOKRE32              0 0        0.00000 0.00000 0.00000 0.00000 
TGOKRS31              0 0        0.00000 0.00000 0.00000 0.00000 
TGOKSA31              0 0        56.2870 -5.2000 0.00000 0.00000 
TGOKSA32              0 0        0.00000 0.00000 0.00000 0.00000 
TGOKT131              0 2 159.00 0.00000 0.00000 -104.86 -12.174 -70.000 -122.20 40.1000 -75.500 
TGOKT132              0 0        0.00000 0.00000 0.00000 0.00000 
TGOKT231              0 0        0.00000 0.00000 0.00000 0.00000 
TGOKT232              0 0        0.00000 0.00000 0.00000 0.00000 
TGOKT233              0 0        0.00000 0.00000 0.00000 0.00000 
TGOLBS11              0 0        0.00000 0.00000 0.00000 0.00000 
TGOLBS12              0 0        0.00000 0.00000 0.00000 0.00000 
TGOLBS13              0 0        0.00000 0.00000 0.00000 0.00000 
TGOLBS1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TGOLBS1S Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TGOLBS31              0 0        0.00000 0.00000 0.00000 0.00000 
TGOLBS32              0 0        5.95062 -0.7000 0.00000 0.00000 
TGOLBS33              0 0        0.00000 0.00000 0.00000 0.00000 
TGOLKO31              0 0        9.65756 1.80000 0.00000 0.00000 
TGOLKO32              0 0        0.00000 0.00000 0.00000 0.00000 
TGOLPZ31              0 0        0.58531 -0.3000 0.00000 0.00000 
TGOLPZ32              0 0        0.00000 0.00000 0.00000 0.00000 
TGOLTA31              0 0        14.8277 1.40000 0.00000 0.00000 
TGONEN31              0 0        30.5335 4.50000 0.00000 0.00000 
TGONEN32              0 0        0.00000 0.00000 0.00000 0.00000 
TGORUK31              0 0        20.5832 -1.3000 0.00000 0.00000 
TGORUK32              0 0        20.5832 -1.3000 0.00000 0.00000 
TGOSKM11              0 0        0.00000 0.00000 0.00000 0.00000 
TGOSKM12              0 0        0.00000 0.00000 0.00000 0.00000 
TGOSKM13              0 0        0.00000 0.00000 0.00000 0.00000 
TGOSKM14              0 0        0.00000 0.00000 0.00000 0.00000 
TGOSKM31              0 0        -1.9510 -0.1000 0.00000 0.00000 
TGOSKM32              0 0        0.00000 0.00000 0.00000 0.00000 
TGOSMR31              0 0        0.00000 0.00000 0.00000 0.00000 
TGOSMR32              0 0        0.00000 0.00000 0.00000 0.00000 
TGOYNK11              0 0        -4.3898 -0.2000 0.00000 0.00000 
TGOYNS11              0 0        0.00000 0.00000 0.00000 0.00000 
TGOYNU31              0 0        -9.4624 2.70000 0.00000 0.00000 
TGOYNU32              0 0        0.00000 0.00000 0.00000 0.00000 
TGOZTE31              0 0        22.5343 -1.5000 0.00000 0.00000 
TGOZTE32              0 0        18.0469 -1.2000 0.00000 0.00000 
TGREEN31              0 0        0.00000 0.00000 0.00000 0.00000 
TGREEN32              0 0        0.00000 0.00000 0.00000 0.00000 
TGRSOS31              0 0        4.38980 0.40000 0.00000 0.00000 
TGRSOS32              0 0        0.00000 0.00000 0.00000 0.00000 
TGTEPE31              0 0        0.00000 0.00000 0.00000 0.00000 
TGTEPE32              0 0        0.00000 0.00000 0.00000 0.00000 
TGULLU31              0 0        0.00000 0.00000 0.00000 0.00000 
TGULLU32              0 0        0.00000 0.00000 0.00000 0.00000 
TGULNA31              0 0        0.00000 0.00000 0.00000 0.00000 
TGULNA32              0 0        0.00000 0.00000 0.00000 0.00000 
TGUMCM31              0 0        0.00000 0.00000 0.00000 0.00000 
TGUMCM32              0 0        0.00000 0.00000 0.00000 0.00000 
TGUMUS31              0 0        28.7775 -1.9000 0.00000 0.00000 
TGUMUS32              0 0        0.00000 0.00000 0.00000 0.00000 
TGUNEY31              0 0        -11.998 -4.2000 0.00000 0.00000 
TGUNEY32              0 0        0.00000 0.00000 0.00000 0.00000 
TGUNEY61              0 0        0.00000 0.00000 0.00000 0.00000 
TGUNPC31              0 0        12.2914 1.60000 0.00000 0.00000 
TGUNPC32              0 0        0.00000 0.00000 0.00000 0.00000 
TGUNYA31              0 0        23.9000 2.20000 0.00000 0.00000 
TGUNYA32              0 0        0.00000 0.00000 0.00000 0.00000 
TGURMA31              0 2 159.31 0.00000 0.00000 -27.665 15.5307 -25.000 -47.400 15.6000 -29.400 
TGURS131              0 0        0.00000 0.00000 0.00000 0.00000 
TGURS132              0 0        0.00000 0.00000 0.00000 0.00000 
TGUZEL31              0 0        7.02368 0.60000 0.00000 0.00000 
TGUZEL32              0 0        0.00000 0.00000 0.00000 0.00000 
TGZRVR31              0 0        0.00000 0.00000 0.00000 0.00000 
TGZRVR32              0 0        0.00000 0.00000 0.00000 0.00000 
THABAS31              0 0        0.00000 0.00000 0.00000 0.00000 
THABAS32              0 0        48.7755 5.00000 0.00000 0.00000 
THABIB11              0 0        0.00000 0.00000 0.00000 0.00000 
THABIB12              0 0        0.00000 0.00000 0.00000 0.00000 
THABIB13              0 0        0.00000 0.00000 0.00000 0.00000 
THABIB31              0 0        0.00000 0.00000 0.00000 0.00000 
THABIB32              0 0        63.1156 -6.5000 0.00000 0.00000 
THABIB33              0 0        0.00000 0.00000 0.00000 0.00000 
THABS231              0 0        97.2585 13.5000 0.00000 0.00000 
THABS232              0 0        0.00000 0.00000 0.00000 0.00000 
THACIL31              0 0        10.4379 3.50000 0.00000 0.00000 
THACIL33              0 0        6.24327 2.10000 0.00000 0.00000 
THACIN31              0 0        0.00000 0.00000 0.00000 0.00000 
THACIN32              0 0        0.00000 0.00000 0.00000 0.00000 
THADIM31              0 0        66.8225 0.00000 0.00000 0.00000 
THADIM32              0 0        0.00000 0.00000 0.00000 0.00000 
THAKKA31              0 0        0.00000 0.00000 0.00000 0.00000 
THAKKA32              0 0        8.77960 0.60000 0.00000 0.00000 
THAMIT11              0 0        0.00000 0.00000 0.00000 0.00000 
THAMIT12              0 0        0.00000 0.00000 0.00000 0.00000 
THAMIT13              0 0        0.00000 0.00000 0.00000 0.00000 
THAMIT14              0 0        0.00000 0.00000 0.00000 0.00000 
THAMIT15              0 0        0.00000 0.00000 0.00000 0.00000 
THAMIT16              0 0        0.00000 0.00000 0.00000 0.00000 
THAMIT31              0 0        0.00000 0.00000 0.00000 0.00000 
THAMIT32              0 0        0.00000 0.00000 0.00000 0.00000 
THAMIT33              0 0        0.00000 0.00000 0.00000 0.00000 
THAREM61              0 0        48.7755 0.00000 0.00000 0.00000 
THARMA31              0 0        0.00000 0.00000 0.00000 0.00000 
THARMA32              0 0        0.00000 0.00000 0.00000 0.00000 
THASAN31              0 0        -0.7804 0.00000 0.00000 0.00000 
THASAN32              0 0        0.00000 0.00000 0.00000 0.00000 
THASKO31              0 0        44.6784 3.60000 0.00000 0.00000 
THASKO32              0 0        0.00000 0.00000 0.00000 0.00000 
THASNA31              0 0        20.6808 0.90000 0.00000 0.00000 
THASNA32              0 0        0.00000 0.00000 0.00000 0.00000 
THASNR31              0 0        0.00000 0.00000 0.00000 0.00000 
THASNR32              0 0        0.00000 0.00000 0.00000 0.00000 
THATAY11              0 0        0.00000 0.00000 0.00000 0.00000 
THATAY12              0 0        0.00000 0.00000 0.00000 0.00000 
THATAY13              0 0        0.00000 0.00000 0.00000 0.00000 
THATAY31              0 0        8.09675 0.60000 0.00000 0.00000 
THATAY32              0 0        8.09675 0.60000 0.00000 0.00000 
THATAY33              0 0        0.00000 0.00000 0.00000 0.00000 
THATAY35              0 0        0.00000 0.00000 0.00000 0.00000 
THATYI31              0 0        6.34082 0.30000 0.00000 0.00000 
THATYI33              0 0        6.34082 0.30000 0.00000 0.00000 
THAVRS31              0 0        0.00000 0.00000 0.00000 0.00000 
THAVRS32              0 0        0.00000 0.00000 0.00000 0.00000 
THAVSA31              0 0        3.90205 0.30000 0.00000 0.00000 
THAVSA32              0 0        0.00000 0.00000 0.00000 0.00000 
THAYRA31              0 0        0.00000 0.00000 0.00000 0.00000 
THAYRA32              0 0        0.00000 0.00000 0.00000 0.00000 
THAZAR31              0 2 154.00 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
THAZAR32              0 0        0.00000 0.00000 0.00000 0.00000 
THAZR231              0 2 154.00 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
THBSBI31              0 0        0.00000 0.00000 0.00000 0.00000 
THBSBI32              0 0        0.00000 0.00000 0.00000 0.00000 
THCBEY31              0 0        0.00000 0.00000 0.00000 0.00000 
THCBEY32              0 0        0.00000 0.00000 0.00000 0.00000 
THDIM031              0 0        0.87796 -0.6000 0.00000 0.00000 
THDIM032              0 0        0.00000 0.00000 0.00000 0.00000 
THEMA131              0 0        0.48776 0.10000 0.00000 0.00000 
THEMA132              0 0        0.48776 0.10000 0.00000 0.00000 
THENDE31              0 0        52.2874 2.40000 0.00000 0.00000 
THENDE32              0 0        0.00000 0.00000 0.00000 0.00000 
THILAL31              0 0        17.3641 1.10000 0.00000 0.00000 
THILAL32              0 0        19.8028 1.30000 0.00000 0.00000 
THILAL33              0 0        0.00000 0.00000 0.00000 0.00000 
THILVN11              0 0        -8.8771 -1.6000 0.00000 0.00000 
THILVN12              0 0        -8.8771 -1.6000 0.00000 0.00000 
THILVN13              0 0        0.00000 0.00000 0.00000 0.00000 
THILVN31              0 0        0.00000 0.00000 0.00000 0.00000 
THILVN32              0 0        0.00000 0.00000 0.00000 0.00000 
THILVN33              0 0        0.00000 0.00000 0.00000 0.00000 
THINIS31              0 0        1.07306 0.10000 0.00000 0.00000 
THINIS32              0 0        0.00000 0.00000 0.00000 0.00000 
THIRFA31              0 0        0.00000 0.00000 0.00000 0.00000 
THIRFA32              0 0        0.00000 0.00000 0.00000 0.00000 
THMSRS31              0 0        0.00000 0.00000 0.00000 0.00000 
THMSRS32              0 0        0.00000 0.00000 0.00000 0.00000 
THOBAR31              0 0        0.00000 0.00000 0.00000 0.00000 
THOBAR32              0 0        0.00000 0.00000 0.00000 0.00000 
THORAS31              0 0        -1.1706 0.40000 0.00000 0.00000 
THORAS32              0 0        0.00000 0.00000 0.00000 0.00000 
THORAS3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
THOTAS31              0 0        21.9490 4.30000 0.00000 0.00000 
THOTAS32              0 0        0.00000 0.00000 0.00000 0.00000 
THPMBL31              0 0        2.24368 0.30000 0.00000 0.00000 
THPMSL31              0 0        0.00000 0.00000 0.00000 0.00000 
THUGUR11              0 2 402.00 0.00000 0.00000 -249.69 -24.220 -180.00 -250.00 89.0000 -152.50 
THUGUR12              0 2 402.00 0.00000 0.00000 -124.84 -24.220 -90.000 -125.00 41.1000 -75.800 
THUNUT11              0 2 405.02 0.00000 0.00000 -413.48 1.38912 -230.00 -660.00 
THUNUT12              0 2 405.02 0.00000 0.00000 -413.48 1.38912 -230.00 -660.00 
THYRBL31              0 0        9.75512 -0.6000 0.00000 0.00000 
THYRBL32              0 0        0.00000 0.00000 0.00000 0.00000 
THYUND31              0 0        5.85307 0.00000 0.00000 0.00000 
THYUND32              0 0        0.00000 0.00000 0.00000 0.00000 
TICAND11              0 2 403.30 0.00000 0.00000 -162.79 -187.57 -80.000 -291.00 94.1000 -171.10 
TICAND12              0 0        0.00000 0.00000 0.00000 0.00000 
TICAND13              0 0        0.00000 0.00000 0.00000 0.00000 
TICMEL31              0 0        22.8269 -1.5000 0.00000 0.00000 
TICMEL32              0 0        68.3833 -4.4000 0.00000 0.00000 
TICMEL3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TIGDIR31              0 0        18.5347 -1.5000 0.00000 0.00000 
TIGDIR32              0 0        0.00000 0.00000 0.00000 0.00000 
TIGDIR3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TIKITL11              0 0        107.989 -7.0000 0.00000 0.00000 
TIKITL12              0 0        0.00000 0.00000 0.00000 0.00000 
TIKITL13              0 0        0.00000 0.00000 0.00000 0.00000 
TIKITL1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TIKITL31              0 0        43.2151 -2.8000 0.00000 0.00000 
TIKITL32              0 0        21.5588 -1.4000 0.00000 0.00000 
TIKITL33              0 0        0.00000 0.00000 0.00000 0.00000 
TIKIZD31              0 0        1.65837 -0.5000 0.00000 0.00000 
TIKIZD32              0 0        0.00000 0.00000 0.00000 0.00000 
TIKIZL31              0 0        15.1204 1.80000 0.00000 0.00000 
TIKIZL32              0 0        0.00000 0.00000 0.00000 0.00000 
TILGIN31              0 0        -6.2432 -0.6000 0.00000 0.00000 
TILGIN32              0 0        0.00000 0.00000 0.00000 0.00000 
TILICA31              0 0        13.0718 1.00000 0.00000 0.00000 
TILICA32              0 0        8.19430 0.60000 0.00000 0.00000 
TILISU11              0 2 408.96 0.00000 0.00000 -164.79 59.8223 -110.00 -200.70 60.0000 -60.000 
TILISU12              0 0        0.00000 0.00000 0.00000 0.00000 
TILISU13              0 0        0.00000 0.00000 0.00000 0.00000 
TILISU31              0 0        0.00000 0.00000 0.00000 0.00000 
TILISU32              0 0        0.00000 0.00000 0.00000 0.00000 
TILISU33              0 0        0.00000 0.00000 0.00000 0.00000 
TIMRAH31              0 0        19.6077 1.30000 0.00000 0.00000 
TIMRAH32              0 0        19.6077 1.30000 0.00000 0.00000 
TINCEK31              0 0        13.4620 -1.4000 0.00000 0.00000 
TINCEK32              0 0        0.00000 0.00000 0.00000 0.00000 
TINCIR31              0 0        37.6547 -2.4000 0.00000 0.00000 
TINCIR32              0 0        0.00000 0.00000 0.00000 0.00000 
TINEBO31              0 0        4.38980 0.70000 0.00000 0.00000 
TINEBO32              0 0        0.00000 0.00000 0.00000 0.00000 
TINEG231              0 0        6.53593 0.40000 0.00000 0.00000 
TINEG232              0 0        0.00000 0.00000 0.00000 0.00000 
TINEGO31              0 0        88.4788 4.10000 0.00000 0.00000 
TINEGO32              0 0        0.00000 0.00000 0.00000 0.00000 
TINTEP31              0 0        0.00000 0.00000 0.00000 0.00000 
TINTEP32              0 0        0.00000 0.00000 0.00000 0.00000 
TIPKTP31              0 0        0.00000 0.00000 0.00000 0.00000 
TIPKTP32              0 0        0.00000 0.00000 0.00000 0.00000 
TISAKO31              0 0        1.46327 0.10000 0.00000 0.00000 
TISAKO32              0 0        4.29225 0.20000 0.00000 0.00000 
TISBES31              0 2 151.24 0.00000 0.00000 -47.941 10.5492 -15.300 -85.800 
TISBES32              0 0        0.00000 0.00000 0.00000 0.00000 
TISCEH31              0 0        10.2428 2.00000 0.00000 0.00000 
TISCEH32              0 0        0.00000 0.00000 0.00000 0.00000 
TISDEM11              0 0        0.00000 0.00000 0.00000 0.00000 
TISDEM12              0 0        0.00000 0.00000 0.00000 0.00000 
TISDEM31              0 0        76.4801 19.0000 0.00000 0.00000 
TISDEM32              0 0        50.3363 12.5000 0.00000 0.00000 
TISDEM33              0 0        0.00000 0.00000 0.00000 0.00000 
TISDEM34              0 0        39.1180 9.70000 0.00000 0.00000 
TISIKL11              0 0        0.00000 0.00000 0.00000 0.00000 
TISIKL12              0 0        0.00000 0.00000 0.00000 0.00000 
TISIKL13              0 0        0.00000 0.00000 0.00000 0.00000 
TISIKL31              0 0        69.1637 -3.2000 0.00000 0.00000 
TISIKL32              0 0        0.00000 0.00000 0.00000 0.00000 
TISIKL33              0 0        0.00000 0.00000 0.00000 0.00000 
TISIKL34              0 0        0.00000 0.00000 0.00000 0.00000 
TISKEN31              0 0        15.1204 1.20000 0.00000 0.00000 
TISKEN32              0 0        0.00000 0.00000 0.00000 0.00000 
TISKN231              0 0        81.1625 7.50000 0.00000 0.00000 
TISKN232              0 0        0.00000 0.00000 0.00000 0.00000 
TISKN331              0 0        42.1421 -2.7000 0.00000 0.00000 
TISKN332              0 0        0.00000 0.00000 0.00000 0.00000 
TISKUR31              0 0        2.53633 0.30000 0.00000 0.00000 
TISKUR32              0 0        0.00000 0.00000 0.00000 0.00000 
TISMET31              0 0        -3.2191 -0.4000 0.00000 0.00000 
TISMET32              0 0        0.00000 0.00000 0.00000 0.00000 
TISPAR31              0 0        0.00000 0.00000 0.00000 0.00000 
TISPAR32              0 0        -34.338 9.90000 0.00000 0.00000 
TISPIR11              0 0        3.90205 -1.8000 0.00000 0.00000 
TISPIR12              0 0        0.00000 0.00000 0.00000 0.00000 
TISPIR13              0 0        0.00000 0.00000 0.00000 0.00000 
TISPIR1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TISPIR31              0 0        1.95102 -0.9000 0.00000 0.00000 
TISPIR32              0 0        1.95102 -0.9000 0.00000 0.00000 
TISPIR33              0 0        0.00000 0.00000 0.00000 0.00000 
TISRES11              0 0        0.00000 0.00000 0.00000 0.00000 
TISRES13              0 0        0.00000 0.00000 0.00000 0.00000 
TIYIDE31              0 0        14.5351 3.50000 0.00000 0.00000 
TIYIDE32              0 0        0.00000 0.00000 0.00000 0.00000 
TIZDEM11              0 2 402.00 0.00000 0.00000 -328.09 50.6672 -210.00 -370.00 115.000 -216.90 
TIZDEM12              0 0        76.6752 9.30000 0.00000 0.00000 
TIZMDG11              0 0        0.00000 0.00000 0.00000 0.00000 
TIZMDG12              0 0        0.00000 0.00000 0.00000 0.00000 
TIZMHV11              0 0        0.00000 0.00000 0.00000 0.00000 
TIZMHV12              0 0        0.00000 0.00000 0.00000 0.00000 
TIZMHV13              0 0        0.00000 0.00000 0.00000 0.00000 
TIZMHV31              0 0        0.00000 0.00000 0.00000 0.00000 
TIZMHV32              0 0        0.00000 0.00000 0.00000 0.00000 
TIZMHV33              0 0        0.00000 0.00000 0.00000 0.00000 
TIZMIT31              0 0        27.3143 1.30000 0.00000 0.00000 
TIZMIT32              0 0        27.3143 1.30000 0.00000 0.00000 
TIZNIK31              0 0        5.17021 0.40000 0.00000 0.00000 
TIZNIK32              0 0        0.00000 0.00000 0.00000 0.00000 
TKABES31              0 0        0.00000 0.00000 0.00000 0.00000 
TKABES32              0 0        0.00000 0.00000 0.00000 0.00000 
TKABEY31              0 0        13.7547 -0.6000 0.00000 0.00000 
TKABEY32              0 0        13.7547 -0.6000 0.00000 0.00000 
TKADAN31              0 0        0.00000 0.00000 0.00000 0.00000 
TKADAN32              0 0        31.6065 -2.5000 0.00000 0.00000 
TKADIK31              0 0        22.4367 -1.0000 0.00000 0.00000 
TKADIK32              0 0        13.8522 -0.6000 0.00000 0.00000 
TKADIN31              0 2 156.64 0.00000 0.00000 -25.967 -28.703 0.00000 -35.000 29.0000 -29.000 
TKADIN32              0 0        0.00000 0.00000 0.00000 0.00000 
TKADIR31              0 0        0.00000 0.00000 0.00000 0.00000 
TKADIR32              0 0        -1.8534 -0.2000 0.00000 0.00000 
TKADN231              0 2 155.78 0.00000 0.00000 -16.978 34.5435 0.00000 -56.000 35.0000 -35.000 
TKAHR231              0 0        32.2894 2.10000 0.00000 0.00000 
TKAHR232              0 0        0.00000 0.00000 0.00000 0.00000 
TKAHTY31              0 0        10.2428 -0.8000 0.00000 0.00000 
TKAHTY32              0 0        0.00000 0.00000 0.00000 0.00000 
TKAKPR31              0 0        17.4616 -3.3000 0.00000 0.00000 
TKAKPR32              0 0        0.00000 0.00000 0.00000 0.00000 
TKALAB31              0 0        -1.1706 -0.2000 0.00000 0.00000 
TKALAB32              0 0        0.00000 0.00000 0.00000 0.00000 
TKALEC31              0 0        -3.9020 -0.3000 0.00000 0.00000 
TKALEC32              0 0        0.00000 0.00000 0.00000 0.00000 
TKALEH31              0 0        0.00000 0.00000 0.00000 0.00000 
TKALKN11              0 0        0.00000 0.00000 0.00000 0.00000 
TKALKN12              0 0        0.00000 0.00000 0.00000 0.00000 
TKALKN13              0 0        0.00000 0.00000 0.00000 0.00000 
TKALKN1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TKALKN31              0 0        3.99960 0.30000 0.00000 0.00000 
TKALKN32              0 0        0.00000 0.00000 0.00000 0.00000 
TKALMB31              0 0        8.87715 0.80000 0.00000 0.00000 
TKAMIL11              0 0        53.4580 -2.5000 0.00000 0.00000 
TKAMIL12              0 0        17.8518 -0.8000 0.00000 0.00000 
TKAMIL13              0 0        0.00000 0.00000 0.00000 0.00000 
TKAMIL31              0 0        0.00000 0.00000 0.00000 0.00000 
TKANDI31              0 2 158.36 0.00000 0.00000 -56.929 -2.5130 -25.000 -99.900 44.7000 -44.700 
TKANDI32              0 2 158.36 0.00000 0.00000 -56.929 -2.5130 -25.000 -99.900 44.7000 -44.700 
TKANDR31              0 0        0.00000 0.00000 0.00000 0.00000 
TKANDR32              0 0        0.00000 0.00000 0.00000 0.00000 
TKANGL11              0 2 400.00 0.00000 0.00000 -90.318 -30.198 -90.000 -157.00 49.0000 -92.400 
TKANGL12              0 0        0.00000 0.00000 0.00000 0.00000 
TKANGL1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TKANGL31              0 2 162.00 2.24368 0.70000 -105.37 -24.230 -105.00 -150.00 48.0000 -87.200 
TKANGL32              0 0        0.00000 0.00000 0.00000 0.00000 
TKAPID31              0 0        0.00000 0.00000 0.00000 0.00000 
TKAPUL31              0 2 158.00 0.00000 0.00000 -17.977 1.34221 -13.000 -18.000 4.00000 -4.0000 
TKARAB31              0 0        45.1661 2.10000 0.00000 0.00000 
TKARAB32              0 0        8.58450 0.40000 0.00000 0.00000 
TKARAC31              0 0        4.09715 0.50000 0.00000 0.00000 
TKARAC32              0 0        0.00000 0.00000 0.00000 0.00000 
TKARAH31              0 0        25.9486 -2.7000 0.00000 0.00000 
TKARAH32              0 0        0.00000 0.00000 0.00000 0.00000 
TKARAI31              0 0        -3.5118 -0.6000 0.00000 0.00000 
TKARAI32              0 0        0.00000 0.00000 0.00000 0.00000 
TKARAK11              0 2 400.38 0.00000 0.00000 -1018.6 403.337 -800.00 -1197.0 404.000 -404.00 
TKARAK12              0 0        0.00000 0.00000 0.00000 0.00000 
TKARAK13              0 0        0.00000 0.00000 0.00000 0.00000 
TKARAK1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TKARAK1S Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TKARAK31              0 0        1.46327 0.10000 0.00000 0.00000 
TKARAK32              0 0        0.00000 0.00000 0.00000 0.00000 
TKARAM31              0 0        15.7057 -1.8000 0.00000 0.00000 
TKARAM32              0 0        0.00000 0.00000 0.00000 0.00000 
TKARAP31              0 0        4.19470 0.50000 0.00000 0.00000 
TKARAP32              0 0        0.00000 0.00000 0.00000 0.00000 
TKARAS31              0 0        9.07226 0.60000 0.00000 0.00000 
TKARAS32              0 0        9.07226 0.60000 0.00000 0.00000 
TKARBK31              0 0        14.0473 1.10000 0.00000 0.00000 
TKARBK32              0 0        0.00000 0.00000 0.00000 0.00000 
TKARBO31              0 0        14.2424 1.10000 0.00000 0.00000 
TKARBO32              0 0        0.00000 0.00000 0.00000 0.00000 
TKARCH31              0 0        0.00000 0.00000 0.00000 0.00000 
TKARCH32              0 0        0.00000 0.00000 0.00000 0.00000 
TKARDE31              0 0        113.256 16.5000 0.00000 0.00000 
TKARDE32              0 0        0.00000 0.00000 0.00000 0.00000 
TKARDG11              0 0        0.00000 0.00000 0.00000 0.00000 
TKARDG12              0 0        0.00000 0.00000 0.00000 0.00000 
TKARGH31              0 2 160.00 0.00000 0.00000 -30.962 -7.3371 -20.000 -46.900 14.9000 -28.200 
TKARGH32              0 0        0.00000 0.00000 0.00000 0.00000 
TKARGI31              0 0        -1.5608 -0.2000 0.00000 0.00000 
TKARGI32              0 0        0.00000 0.00000 0.00000 0.00000 
TKARHL31              0 0        3.70694 -0.3000 0.00000 0.00000 
TKARHL32              0 0        0.00000 0.00000 0.00000 0.00000 
TKARKC31              0 0        6.53593 1.00000 0.00000 0.00000 
TKARKC32              0 0        0.00000 0.00000 0.00000 0.00000 
TKARKH31              0 0        0.00000 0.00000 0.00000 0.00000 
TKARKH32              0 2 160.00 0.00000 0.00000 -49.938 -2.2628 -13.800 -50.900 17.0000 -31.600 
TKARKS31              0 0        0.00000 0.00000 0.00000 0.00000 
TKARKZ31              0 0        0.00000 0.00000 0.00000 0.00000 
TKARKZ32              0 2 158.00 0.00000 0.00000 -23.970 0.18768 -10.000 -38.000 13.0000 -23.400 
TKARMA31              0 0        6.24327 -0.6000 0.00000 0.00000 
TKARMA32              0 0        0.00000 0.00000 0.00000 0.00000 
TKARMO31              0 0        19.9004 1.80000 0.00000 0.00000 
TKARMO32              0 0        19.9004 1.80000 0.00000 0.00000 
TKARMR31              0 0        33.9478 2.20000 0.00000 0.00000 
TKAROV31              0 0        0.00000 0.00000 0.00000 0.00000 
TKAROV32              0 0        0.00000 0.00000 0.00000 0.00000 
TKARPN31              0 0        0.00000 0.00000 0.00000 0.00000 
TKARPN32              0 0        0.00000 0.00000 0.00000 0.00000 
TKARRE31              0 0        0.00000 0.00000 0.00000 0.00000 
TKARRE32              0 0        0.00000 0.00000 0.00000 0.00000 
TKARRS31              0 0        0.00000 0.00000 0.00000 0.00000 
TKARRS32              0 0        0.00000 0.00000 0.00000 0.00000 
TKARSI31              0 0        8.29185 0.40000 0.00000 0.00000 
TKARSI32              0 0        8.29185 0.40000 0.00000 0.00000 
TKARS_31              0 0        22.8269 -1.8000 0.00000 0.00000 
TKARS_32              0 0        0.00000 0.00000 0.00000 0.00000 
TKARTA31              0 0        0.00000 0.00000 0.00000 0.00000 
TKARTA32              0 0        0.00000 0.00000 0.00000 0.00000 
TKARTL11              0 0        26.6314 -2.1000 0.00000 0.00000 
TKARTL12              0 0        0.00000 0.00000 0.00000 0.00000 
TKARTL31              0 0        42.6298 -3.4000 0.00000 0.00000 
TKARTL32              0 0        0.00000 0.00000 0.00000 0.00000 
TKARTR31              0 0        0.00000 0.00000 0.00000 0.00000 
TKARTR32              0 0        0.00000 0.00000 0.00000 0.00000 
TKASIM31              0 0        27.4118 -1.3000 0.00000 0.00000 
TKASIM32              0 0        13.7547 -0.6000 0.00000 0.00000 
TKASIR31              0 2 158.50 0.00000 0.00000 -38.952 23.8687 -29.800 -74.500 22.4000 -46.100 
TKASIR32              0 0        0.00000 0.00000 0.00000 0.00000 
TKASTA31              0 0        15.7057 0.00000 0.00000 0.00000 
TKASTA32              0 0        0.00000 0.00000 0.00000 0.00000 
TKASTO31              0 0        15.9008 1.30000 0.00000 0.00000 
TKASTO32              0 0        0.00000 0.00000 0.00000 0.00000 
TKAS_S31              0 0        0.00000 0.00000 0.00000 0.00000 
TKAS__31              0 0        -0.2926 0.00000 0.00000 0.00000 
TKAS__32              0 0        0.00000 0.00000 0.00000 0.00000 
TKAVAK31              0 0        1.07306 0.10000 0.00000 0.00000 
TKAVAK32              0 0        0.00000 0.00000 0.00000 0.00000 
TKAVAO31              0 0        3.90205 -0.4000 0.00000 0.00000 
TKAVAO32              0 0        0.00000 0.00000 0.00000 0.00000 
TKAVAR31              0 0        0.00000 0.00000 0.00000 0.00000 
TKAVAR32              0 0        0.00000 0.00000 0.00000 0.00000 
TKAVCK11              0 0        0.00000 0.00000 0.00000 0.00000 
TKAVCK12              0 0        15.6081 1.60000 0.00000 0.00000 
TKAVCK1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TKAVSA31              0 0        0.00000 0.00000 0.00000 0.00000 
TKAVSA32              0 2 157.70 0.00000 0.00000 -4.5159 -18.954 -4.5000 -62.000 20.9000 -35.300 
TKAYAB11              0 0        0.00000 0.00000 0.00000 0.00000 
TKAYAB12              0 0        0.00000 0.00000 0.00000 0.00000 
TKAYAB13              0 0        0.00000 0.00000 0.00000 0.00000 
TKAYAB14              0 0        0.00000 0.00000 0.00000 0.00000 
TKAYAB15              0 0        0.00000 0.00000 0.00000 0.00000 
TKAYAB16              0 0        0.00000 0.00000 0.00000 0.00000 
TKAYAB1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TKAYAB1S Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TKAYAB31              0 0        -4.4873 0.50000 0.00000 0.00000 
TKAYAB32              0 0        0.00000 0.00000 0.00000 0.00000 
TKAYAD31              0 0        0.00000 0.00000 0.00000 0.00000 
TKAYAD32              0 0        0.00000 0.00000 0.00000 0.00000 
TKAYAK31              0 0        0.00000 0.00000 0.00000 0.00000 
TKAYAS11              0 0        0.00000 0.00000 0.00000 0.00000 
TKAYAS12              0 0        0.00000 0.00000 0.00000 0.00000 
TKAYAS13              0 0        0.00000 0.00000 0.00000 0.00000 
TKAYAS31              0 0        4.48735 0.60000 0.00000 0.00000 
TKAYAS32              0 0        0.00000 0.00000 0.00000 0.00000 
TKAYAS33              0 0        0.00000 0.00000 0.00000 0.00000 
TKAYGI31              0 0        26.8265 -2.1000 0.00000 0.00000 
TKAYGI32              0 0        26.8265 -2.1000 0.00000 0.00000 
TKAYKK31              0 0        0.00000 0.00000 0.00000 0.00000 
TKAYKP11              0 0        0.00000 0.00000 0.00000 0.00000 
TKAYKP12              0 0        0.00000 0.00000 0.00000 0.00000 
TKAYKP13              0 0        0.00000 0.00000 0.00000 0.00000 
TKAYKP14              0 0        0.00000 0.00000 0.00000 0.00000 
TKAYKP15              0 0        0.00000 0.00000 0.00000 0.00000 
TKAYKP1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TKAYKP1S Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TKAYKP31              0 0        2.24368 -0.3000 0.00000 0.00000 
TKAYKP32              0 0        0.00000 0.00000 0.00000 0.00000 
TKAYNA31              0 0        20.8759 1.40000 0.00000 0.00000 
TKAYNA32              0 0        0.00000 0.00000 0.00000 0.00000 
TKAYNL31              0 0        12.9743 -0.6000 0.00000 0.00000 
TKAYNL32              0 0        0.00000 0.00000 0.00000 0.00000 
TKAYS231              0 0        -15.510 3.00000 0.00000 0.00000 
TKAYS232              0 0        0.00000 0.00000 0.00000 0.00000 
TKAYS331              0 0        20.7784 -1.3000 0.00000 0.00000 
TKAYS332              0 0        0.00000 0.00000 0.00000 0.00000 
TKAYS431              0 0        12.0963 0.00000 0.00000 0.00000 
TKAYS432              0 0        19.7053 0.00000 0.00000 0.00000 
TKAZAN31              0 0        -3.9996 -0.8000 0.00000 0.00000 
TKAZAN32              0 0        -3.9996 -0.8000 0.00000 0.00000 
TKAZND31              0 0        61.1645 8.90000 0.00000 0.00000 
TKAZND32              0 0        35.0208 5.10000 0.00000 0.00000 
TKBANS11              0 0        0.00000 0.00000 0.00000 0.00000 
TKBANS12              0 0        0.00000 0.00000 0.00000 0.00000 
TKBANS1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TKBANS1S Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TKBANS31              0 0        0.39020 -0.2000 0.00000 0.00000 
TKBANS32              0 0        0.00000 0.00000 0.00000 0.00000 
TKBNSN31              0 0        0.00000 0.00000 0.00000 0.00000 
TKCELK11              0 0        39.2155 5.10000 0.00000 0.00000 
TKCELK12              0 0        0.00000 0.00000 0.00000 0.00000 
TKCKBK11              0 0        31.3139 -3.5000 0.00000 0.00000 
TKCKBK12              0 0        31.3139 -3.5000 0.00000 0.00000 
TKCKBK31              0 0        25.0706 -2.8000 0.00000 0.00000 
TKCKBK32              0 0        25.0706 -2.8000 0.00000 0.00000 
TKCKBK3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TKCSCM31              0 0        26.0461 2.70000 0.00000 0.00000 
TKCSCM32              0 0        0.00000 0.00000 0.00000 0.00000 
TKDAGH31              0 0        0.00000 0.00000 0.00000 0.00000 
TKDGHS31              0 0        0.00000 0.00000 0.00000 0.00000 
TKEBAN31              0 0        0.00000 0.00000 0.00000 0.00000 
TKEBNI11              0 0        0.00000 0.00000 0.00000 0.00000 
TKEBNI12              0 2 400.11 0.00000 0.00000 -302.62 76.8828 -300.00 -315.00 78.0000 -70.000 
TKECIB31              0 0        -11.120 -1.4000 0.00000 0.00000 
TKECIB32              0 0        0.00000 0.00000 0.00000 0.00000 
TKELKI31              0 0        0.00000 0.00000 0.00000 0.00000 
TKELKI32              0 0        0.00000 0.00000 0.00000 0.00000 
TKEMAJ31              0 2 162.75 0.00000 0.00000 -2.0973 -0.3059 0.00000 -24.900 9.00000 -13.800 
TKEMAJ32              0 0        0.00000 0.00000 0.00000 0.00000 
TKEMAL31              0 0        74.4315 -4.8000 0.00000 0.00000 
TKEMAL32              0 0        24.7779 -1.6000 0.00000 0.00000 
TKEMER31              0 0        38.8253 -2.5000 0.00000 0.00000 
TKEMER32              0 0        0.00000 0.00000 0.00000 0.00000 
TKEMRB31              0 0        0.00000 0.00000 0.00000 0.00000 
TKEMRB32              0 0        0.00000 0.00000 0.00000 0.00000 
TKEMRH31              0 0        0.00000 0.00000 0.00000 0.00000 
TKEMRH32              0 0        0.00000 0.00000 0.00000 0.00000 
TKEPEZ31              0 0        0.00000 0.00000 0.00000 0.00000 
TKEPEZ32              0 0        0.00000 0.00000 0.00000 0.00000 
TKEPZ261              0 0        0.00000 0.00000 0.00000 0.00000 
TKEPZH31              0 0        0.00000 0.00000 0.00000 0.00000 
TKEPZH61              0 2 68.620 0.00000 0.00000 -6.9914 0.19581 0.00000 -8.8000 2.00000 -3.0000 
TKEPZH62              0 0        0.00000 0.00000 0.00000 0.00000 
TKEPZK31              0 0        0.00000 0.00000 0.00000 0.00000 
TKERGL11              0 0        0.00000 0.00000 0.00000 0.00000 
TKERGL31              0 0        28.2898 2.90000 0.00000 0.00000 
TKERGL32              0 0        0.00000 0.00000 0.00000 0.00000 
TKESAN31              0 0        0.00000 0.00000 0.00000 0.00000 
TKESAN32              0 0        27.3143 -1.8000 0.00000 0.00000 
TKESIK31              0 0        0.00000 0.00000 0.00000 0.00000 
TKESIK32              0 0        0.00000 0.00000 0.00000 0.00000 
TKESKS31              0 0        0.00000 0.00000 0.00000 0.00000 
TKESKS32              0 0        0.00000 0.00000 0.00000 0.00000 
TKESTS31              0 0        0.00000 0.00000 0.00000 0.00000 
TKESTY31              0 0        38.9229 2.90000 0.00000 0.00000 
TKESTY32              0 0        0.00000 0.00000 0.00000 0.00000 
TKHOSB31              0 0        41.9470 3.10000 0.00000 0.00000 
TKHOSB32              0 0        0.00000 0.00000 0.00000 0.00000 
TKHOY_11              0 0        0.00000 0.00000 0.00000 0.00000 
TKHVLG31              0 0        18.8273 0.90000 0.00000 0.00000 
TKHVLG32              0 0        18.8273 0.90000 0.00000 0.00000 
TKIGHZ31              0 0        1.65837 -0.5000 0.00000 0.00000 
TKIGHZ32              0 0        0.00000 0.00000 0.00000 0.00000 
TKIGIH31              0 2 158.33 0.00000 0.00000 -85.894 24.6292 -50.000 -91.800 33.3000 -57.000 
TKIGIH32              0 2 158.33 0.00000 0.00000 -42.947 24.6292 -25.000 -45.900 15.5000 -28.500 
TKILAV31              0 0        18.4371 1.20000 0.00000 0.00000 
TKILAV32              0 0        9.26736 0.60000 0.00000 0.00000 
TKILGI31              0 0        0.00000 0.00000 0.00000 0.00000 
TKILGI32              0 0        29.9482 4.10000 0.00000 0.00000 
TKILIC31              0 2 162.23 0.00000 0.00000 -59.926 20.6394 -40.000 -60.000 20.9000 -29.200 
TKILIC32              0 0        0.00000 0.00000 0.00000 0.00000 
TKILIL31              0 0        0.00000 0.00000 0.00000 0.00000 
TKILIL32              0 0        0.00000 0.00000 0.00000 0.00000 
TKILIS31              0 0        13.4620 -1.4000 0.00000 0.00000 
TKILIS32              0 0        0.00000 0.00000 0.00000 0.00000 
TKILLI31              0 0        0.00000 0.00000 0.00000 0.00000 
TKILLI32              0 0        0.00000 0.00000 0.00000 0.00000 
TKINIK31              0 0        0.00000 0.00000 0.00000 0.00000 
TKINIK32              0 0        0.00000 0.00000 0.00000 0.00000 
TKINTM31              0 0        26.4363 2.70000 0.00000 0.00000 
TKINTM32              0 0        0.00000 0.00000 0.00000 0.00000 
TKIPAS31              0 0        19.2175 2.80000 0.00000 0.00000 
TKIPAS32              0 0        0.00000 0.00000 0.00000 0.00000 
TKIPSK31              0 0        12.9743 2.60000 0.00000 0.00000 
TKIPSK32              0 0        0.00000 0.00000 0.00000 0.00000 
TKIRAZ31              0 2 161.44 0.00000 0.00000 -10.985 7.10142 -5.0000 -14.800 7.20000 -7.2000 
TKIRAZ32              0 0        0.00000 0.00000 0.00000 0.00000 
TKIRDG31              0 0        0.00000 0.00000 0.00000 0.00000 
TKIRDG32              0 0        0.00000 0.00000 0.00000 0.00000 
TKIRIK31              0 0        7.80409 -0.7000 0.00000 0.00000 
TKIRIK32              0 0        0.00000 0.00000 0.00000 0.00000 
TKIRKA31              0 0        12.2914 1.10000 0.00000 0.00000 
TKIRKL31              0 0        22.6318 -3.1000 0.00000 0.00000 
TKIRKL32              0 0        0.00000 0.00000 0.00000 0.00000 
TKIRKR31              0 0        0.00000 0.00000 0.00000 0.00000 
TKIRKR32              0 0        0.00000 0.00000 0.00000 0.00000 
TKIRLI31              0 0        -0.4877 -0.1000 0.00000 0.00000 
TKIRLI32              0 0        -0.9755 -0.1000 0.00000 0.00000 
TKIRSE31              0 0        -11.608 -1.4000 0.00000 0.00000 
TKIRSE32              0 0        0.00000 0.00000 0.00000 0.00000 
TKISIK31              0 0        0.00000 0.00000 0.00000 0.00000 
TKISIK32              0 0        0.00000 0.00000 0.00000 0.00000 
TKISLA31              0 0        5.65797 0.60000 0.00000 0.00000 
TKISLA32              0 0        0.00000 0.00000 0.00000 0.00000 
TKISLK31              0 0        14.7302 9.30000 0.00000 0.00000 
TKISLK32              0 0        0.00000 0.00000 0.00000 0.00000 
TKIYHE31              0 2 157.44 0.00000 0.00000 -3.9950 -0.7971 0.00000 -11.900 
TKIYHE32              0 0        0.00000 0.00000 0.00000 0.00000 
TKIYIK31              0 0        1.65837 0.10000 0.00000 0.00000 
TKIYIK32              0 0        0.00000 0.00000 0.00000 0.00000 
TKIZKA31              0 0        0.00000 0.00000 0.00000 0.00000 
TKIZKA32              0 0        1.75592 0.20000 0.00000 0.00000 
TKIZL231              0 0        0.00000 0.00000 0.00000 0.00000 
TKIZL232              0 2 159.03 0.00000 0.00000 -37.952 22.3219 -32.000 -80.000 22.9000 -44.600 
TKIZLJ31              0 0        0.00000 0.00000 0.00000 0.00000 
TKIZLJ32              0 0        0.00000 0.00000 0.00000 0.00000 
TKIZLT11              0 0        0.00000 0.00000 0.00000 0.00000 
TKIZLT12              0 0        39.4106 3.60000 0.00000 0.00000 
TKIZLT13              0 0        0.00000 0.00000 0.00000 0.00000 
TKIZLT1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TKIZLT31              0 0        15.8032 1.50000 0.00000 0.00000 
TKIZLT32              0 0        0.00000 0.00000 0.00000 0.00000 
TKIZLT33              0 0        15.8032 1.50000 0.00000 0.00000 
TKIZLT34              0 0        0.00000 0.00000 0.00000 0.00000 
TKIZLT3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TKIZOR31              0 0        -1.1706 -0.2000 0.00000 0.00000 
TKIZOR32              0 0        -1.1706 -0.2000 0.00000 0.00000 
TKIZSH31              0 0        0.00000 0.00000 0.00000 0.00000 
TKKOCN11              0 0        0.00000 0.00000 0.00000 0.00000 
TKKOCN12              0 0        0.00000 0.00000 0.00000 0.00000 
TKKOCN13              0 0        0.00000 0.00000 0.00000 0.00000 
TKKOCN31              0 0        1.85347 -0.3000 0.00000 0.00000 
TKKOCN32              0 0        0.00000 0.00000 0.00000 0.00000 
TKKOCN33              0 0        0.00000 0.00000 0.00000 0.00000 
TKKOYR31              0 0        0.00000 0.00000 0.00000 0.00000 
TKKOYR32              0 0        0.00000 0.00000 0.00000 0.00000 
TKKTES11              0 2 400.00 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
TKKTES12              0 2 400.00 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
TKKTES13              0 0        0.00000 0.00000 0.00000 0.00000 
TKKTES31              0 0        0.00000 0.00000 0.00000 0.00000 
TKKTES32              0 0        0.00000 0.00000 0.00000 0.00000 
TKKURT31              0 2 160.00 0.00000 0.00000 -36.954 6.00173 -10.900 -53.900 17.7000 -33.400 
TKKURT32              0 0        0.00000 0.00000 0.00000 0.00000 
TKMEKE11              0 0        0.00000 0.00000 0.00000 0.00000 
TKMEKE12              0 0        0.00000 0.00000 0.00000 0.00000 
TKMEKE13              0 0        0.00000 0.00000 0.00000 0.00000 
TKNGLR31              0 0        0.00000 0.00000 0.00000 0.00000 
TKNGLR32              0 0        0.00000 0.00000 0.00000 0.00000 
TKNJRS31              0 0        0.00000 0.00000 0.00000 0.00000 
TKNJRS32              0 0        0.00000 0.00000 0.00000 0.00000 
TKNYKZ11              0 0        0.00000 0.00000 0.00000 0.00000 
TKNYKZ12              0 0        0.00000 0.00000 0.00000 0.00000 
TKNYKZ13              0 0        0.00000 0.00000 0.00000 0.00000 
TKNYKZ1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TKNYKZ31              0 0        2.24368 0.20000 0.00000 0.00000 
TKNYKZ32              0 0        1.36572 0.10000 0.00000 0.00000 
TKNYKZ33              0 0        0.00000 0.00000 0.00000 0.00000 
TKOCAD31              0 0        0.00000 0.00000 0.00000 0.00000 
TKOCAD32              0 0        0.00000 0.00000 0.00000 0.00000 
TKOCAE11              0 0        34.7282 -2.8000 0.00000 0.00000 
TKOCAE12              0 0        0.00000 0.00000 0.00000 0.00000 
TKOCAE13              0 0        0.00000 0.00000 0.00000 0.00000 
TKOCAE31              0 0        0.00000 0.00000 0.00000 0.00000 
TKOCAE32              0 0        27.8020 -2.2000 0.00000 0.00000 
TKOCAE33              0 0        0.00000 0.00000 0.00000 0.00000 
TKOCAR31              0 0        0.00000 0.00000 0.00000 0.00000 
TKOCAR32              0 0        0.00000 0.00000 0.00000 0.00000 
TKOCAT31              0 0        0.00000 0.00000 0.00000 0.00000 
TKOCAT32              0 0        0.00000 0.00000 0.00000 0.00000 
TKOCCE31              0 0        22.5343 1.80000 0.00000 0.00000 
TKOCLU31              0 2 161.00 0.00000 0.00000 -17.977 -5.3238 -8.2000 -18.100 5.80000 -10.400 
TKOCLU32              0 0        0.00000 0.00000 0.00000 0.00000 
TKOKLU31              0 0        6.14572 -0.7000 0.00000 0.00000 
TKOKLU32              0 0        0.00000 0.00000 0.00000 0.00000 
TKOLIN11              0 2 400.52 0.00000 0.00000 -219.22 61.7523 -102.00 -255.00 85.0000 -127.00 
TKOLIN12              0 2 400.52 0.00000 0.00000 -219.22 61.7523 -102.00 -255.00 83.8000 -158.00 
TKOLIN13              0 0        0.00000 0.00000 0.00000 0.00000 
TKOLKS31              0 0        0.00000 0.00000 0.00000 0.00000 
TKOLUK31              0 0        -17.851 -5.9000 0.00000 0.00000 
TKOMUR31              0 0        1.26816 0.30000 0.00000 0.00000 
TKOMUR32              0 0        0.00000 0.00000 0.00000 0.00000 
TKONCI31              0 0        14.1449 0.90000 0.00000 0.00000 
TKONCI32              0 0        0.00000 0.00000 0.00000 0.00000 
TKONOS31              0 0        12.3890 -2.1000 0.00000 0.00000 
TKONOS32              0 0        7.60899 -1.3000 0.00000 0.00000 
TKONY331              0 0        61.2621 -5.6000 0.00000 0.00000 
TKONY332              0 0        0.00000 0.00000 0.00000 0.00000 
TKONY411              0 0        0.00000 0.00000 0.00000 0.00000 
TKONY412              0 0        0.00000 0.00000 0.00000 0.00000 
TKONY413              0 0        0.00000 0.00000 0.00000 0.00000 
TKONY41Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TKONY431              0 0        10.7306 -1.7000 0.00000 0.00000 
TKONY432              0 0        10.7306 -1.7000 0.00000 0.00000 
TKONY433              0 0        0.00000 0.00000 0.00000 0.00000 
TKONY43Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TKOPRH31              0 2 160.00 0.00000 0.00000 -73.909 -9.6948 -36.000 -74.000 22.5000 -42.800 
TKOPRH32              0 0        0.00000 0.00000 0.00000 0.00000 
TKOPRU31              0 0        0.00000 0.00000 0.00000 0.00000 
TKOPRU32              0 0        0.00000 0.00000 0.00000 0.00000 
TKORKS31              0 0        0.00000 0.00000 0.00000 0.00000 
TKORMB31              0 0        -1.3657 -0.1000 0.00000 0.00000 
TKORUR31              0 0        0.00000 0.00000 0.00000 0.00000 
TKORUR32              0 0        0.00000 0.00000 0.00000 0.00000 
TKOSE211              0 0        0.00000 0.00000 0.00000 0.00000 
TKOSE212              0 0        0.00000 0.00000 0.00000 0.00000 
TKOSE213              0 0        0.00000 0.00000 0.00000 0.00000 
TKOSE21Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TKOSE21S Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TKOSE231              0 0        0.97551 0.10000 0.00000 0.00000 
TKOSE232              0 0        0.00000 0.00000 0.00000 0.00000 
TKOSE233              0 0        0.00000 0.00000 0.00000 0.00000 
TKOSEK31              0 0        103.891 4.80000 0.00000 0.00000 
TKOSEK32              0 0        0.00000 0.00000 0.00000 0.00000 
TKOTAN31              0 2 161.33 0.00000 0.00000 -53.934 27.2979 -28.400 -82.500 27.3000 -51.400 
TKOTAN32              0 0        0.00000 0.00000 0.00000 0.00000 
TKOTNH31              0 0        1.07306 0.00000 0.00000 0.00000 
TKOVAD31              0 0        0.00000 0.00000 0.00000 0.00000 
TKOVAD32              0 0        0.00000 0.00000 0.00000 0.00000 
TKOVAD61              0 0        0.00000 0.00000 0.00000 0.00000 
TKOVAH61              0 0        0.00000 0.00000 0.00000 0.00000 
TKOVAH62              0 0        0.00000 0.00000 0.00000 0.00000 
TKOVHS31              0 2 159.17 0.00000 0.00000 -55.931 19.0460 -5.7000 -57.200 18.8000 -35.500 
TKOVHS32              0 0        0.00000 0.00000 0.00000 0.00000 
TKOVNH31              0 0        2.14613 1.40000 0.00000 0.00000 
TKOVNH32              0 0        0.00000 0.00000 0.00000 0.00000 
TKOYUL31              0 2 161.40 0.00000 0.00000 -39.152 14.2016 -14.000 -42.000 14.2000 -26.500 
TKOYUL32              0 0        0.00000 0.00000 0.00000 0.00000 
TKOZAN31              0 0        12.5841 1.30000 0.00000 0.00000 
TKOZAN32              0 0        0.00000 0.00000 0.00000 0.00000 
TKOZBE31              0 0        0.00000 0.00000 0.00000 0.00000 
TKOZBE32              0 0        0.00000 0.00000 0.00000 0.00000 
TKOZBU31              0 2 160.00 0.00000 0.00000 -79.901 1.08566 -36.500 -81.100 26.4000 -50.000 
TKOZBU32              0 0        0.00000 0.00000 0.00000 0.00000 
TKOZLK31              0 0        0.29265 0.00000 0.00000 0.00000 
TKOZLK32              0 0        0.00000 0.00000 0.00000 0.00000 
TKOZNH11              0 0        0.00000 0.00000 0.00000 0.00000 
TKOZNH12              0 0        0.00000 0.00000 0.00000 0.00000 
TKOZNH13              0 0        0.00000 0.00000 0.00000 0.00000 
TKOZNH1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TKOZNH31              0 0        -5.8530 0.00000 0.00000 0.00000 
TKOZNH32              0 0        0.00000 0.00000 0.00000 0.00000 
TKOZNH33              0 0        0.00000 0.00000 0.00000 0.00000 
TKOZNH34              0 0        0.00000 0.00000 0.00000 0.00000 
TKOZNH35              0 0        0.00000 0.00000 0.00000 0.00000 
TKRALK31              0 2 160.46 0.00000 0.00000 -46.942 18.8371 -35.000 -47.300 17.0000 -29.000 
TKRALK32              0 0        0.00000 0.00000 0.00000 0.00000 
TKRAZR31              0 0        0.00000 0.00000 0.00000 0.00000 
TKRAZR32              0 0        0.00000 0.00000 0.00000 0.00000 
TKRBIG11              0 0        196.759 27.2000 0.00000 0.00000 
TKRBIG12              0 2 404.00 0.00000 0.00000 -91.321 -7.9869 -91.000 -405.00 133.000 -251.70 
TKRBIG13              0 0        0.00000 0.00000 0.00000 0.00000 
TKRBIG31              0 0        0.00000 0.00000 0.00000 0.00000 
TKRBIG32              0 0        0.00000 0.00000 0.00000 0.00000 
TKRBRN11              0 0        0.00000 0.00000 0.00000 0.00000 
TKRBRN12              0 0        2.04857 0.10000 0.00000 0.00000 
TKRCH231              0 2 159.00 0.00000 0.00000 -12.042 3.71797 -12.000 -23.200 7.60000 -13.400 
TKRCH232              0 0        0.00000 0.00000 0.00000 0.00000 
TKRDMR31              0 0        13.0718 -2.0000 0.00000 0.00000 
TKRGHS31              0 0        0.00000 0.00000 0.00000 0.00000 
TKRKDG11              0 0        0.00000 0.00000 0.00000 0.00000 
TKRKDG12              0 0        0.00000 0.00000 0.00000 0.00000 
TKRKDG1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TKRKMH31              0 2 160.92 0.00000 0.00000 -39.950 30.2642 -20.000 -62.600 29.6000 -29.600 
TKRKMH32              0 0        0.00000 0.00000 0.00000 0.00000 
TKROMA31              0 0        76.5776 6.10000 0.00000 0.00000 
TKROMA32              0 0        0.00000 0.00000 0.00000 0.00000 
TKRTHV31              0 0        0.00000 0.00000 0.00000 0.00000 
TKRTHV32              0 0        0.00000 0.00000 0.00000 0.00000 
TKTUZG31              0 0        2.92653 0.20000 0.00000 0.00000 
TKUBIL31              0 2 159.29 0.00000 0.00000 -3.9950 0.93083 -3.0000 -27.200 15.0000 -20.400 
TKUBIL32              0 0        0.00000 0.00000 0.00000 0.00000 
TKUCUK31              0 0        86.3327 -5.6000 0.00000 0.00000 
TKUCUK32              0 0        0.00000 0.00000 0.00000 0.00000 
TKULA_31              0 0        0.00000 0.00000 0.00000 0.00000 
TKULA_32              0 0        -17.949 -2.8000 0.00000 0.00000 
TKULEO31              0 0        -24.777 3.20000 0.00000 0.00000 
TKULEO32              0 0        0.00000 0.00000 0.00000 0.00000 
TKULP131              0 0        0.00000 0.00000 0.00000 0.00000 
TKULP132              0 0        0.00000 0.00000 0.00000 0.00000 
TKULU_31              0 0        -3.6093 -0.4000 0.00000 0.00000 
TKULU_32              0 0        0.00000 0.00000 0.00000 0.00000 
TKUMAS31              0 0        0.00000 0.00000 0.00000 0.00000 
TKUMAS32              0 0        2.24368 0.30000 0.00000 0.00000 
TKUMBE31              0 0        2.43878 0.10000 0.00000 0.00000 
TKUMBE32              0 0        0.00000 0.00000 0.00000 0.00000 
TKUMLM31              0 0        4.19470 -0.5000 0.00000 0.00000 
TKUNDU31              0 0        52.0923 -4.8000 0.00000 0.00000 
TKUNDU32              0 0        0.00000 0.00000 0.00000 0.00000 
TKUREK31              0 0        0.00000 0.00000 0.00000 0.00000 
TKUREK32              0 0        0.00000 0.00000 0.00000 0.00000 
TKURE_31              0 0        11.2183 1.30000 0.00000 0.00000 
TKURE_32              0 0        0.00000 0.00000 0.00000 0.00000 
TKURSN11              0 0        0.00000 0.00000 0.00000 0.00000 
TKURSN12              0 0        0.00000 0.00000 0.00000 0.00000 
TKURSN13              0 0        0.00000 0.00000 0.00000 0.00000 
TKURSN1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TKURSN1S Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TKURSN31              0 0        -17.754 -2.8000 0.00000 0.00000 
TKURSN32              0 0        0.00000 0.00000 0.00000 0.00000 
TKURSN33              0 0        0.00000 0.00000 0.00000 0.00000 
TKURTK31              0 0        105.550 -6.9000 0.00000 0.00000 
TKURTK32              0 0        0.00000 0.00000 0.00000 0.00000 
TKURTR31              0 0        0.00000 0.00000 0.00000 0.00000 
TKURTR32              0 0        0.00000 0.00000 0.00000 0.00000 
TKURTU31              0 2 162.00 0.00000 0.00000 -41.947 1.89428 -26.000 -42.500 14.0000 -26.300 
TKURTU32              0 0        0.00000 0.00000 0.00000 0.00000 
TKUSAD31              0 0        36.7767 2.40000 0.00000 0.00000 
TKUSAD32              0 0        0.00000 0.00000 0.00000 0.00000 
TKUSAK31              0 0        0.00000 0.00000 0.00000 0.00000 
TKUSAK32              0 0        0.00000 0.00000 0.00000 0.00000 
TKUTAH31              0 0        8.87715 -1.1000 0.00000 0.00000 
TKUTAH32              0 0        0.00000 0.00000 0.00000 0.00000 
TKUTOS31              0 0        19.4126 -0.9000 0.00000 0.00000 
TKUTOS32              0 0        0.00000 0.00000 0.00000 0.00000 
TKUTUK31              0 0        2.14613 0.20000 0.00000 0.00000 
TKUYCR31              0 0        0.00000 0.00000 0.00000 0.00000 
TKUYCR32              0 0        0.00000 0.00000 0.00000 0.00000 
TKUYUC31              0 2 159.73 0.00000 0.00000 -7.6906 -0.7966 -4.5000 -18.000 8.00000 -8.0000 
TKUYUC32              0 0        0.00000 0.00000 0.00000 0.00000 
TKUYUR31              0 0        0.00000 0.00000 0.00000 0.00000 
TKUYUR32              0 0        0.00000 0.00000 0.00000 0.00000 
TKUZEY31              0 0        32.5820 -2.1000 0.00000 0.00000 
TKUZEY32              0 0        0.00000 0.00000 0.00000 0.00000 
TKUZGU31              0 2 160.93 0.00000 0.00000 -0.5017 0.97849 -0.5000 -12.800 4.20000 -7.9000 
TKUZGU32              0 0        0.00000 0.00000 0.00000 0.00000 
TKUZOV31              0 0        0.00000 0.00000 0.00000 0.00000 
TKUZOV32              0 0        0.00000 0.00000 0.00000 0.00000 
TKUZUL31              0 0        0.00000 0.00000 0.00000 0.00000 
TKUZUL32              0 0        21.8514 0.00000 0.00000 0.00000 
TKUZYS31              0 0        1.65837 0.10000 0.00000 0.00000 
TKUZYS32              0 0        0.00000 0.00000 0.00000 0.00000 
TKYBAS31              0 0        21.3637 -2.6000 0.00000 0.00000 
TKYBAS32              0 0        21.3637 -2.6000 0.00000 0.00000 
TKZLD331              0 2 159.00 0.00000 0.00000 -104.86 23.6857 -62.900 -165.00 53.0000 -101.00 
TKZLD332              0 0        0.00000 0.00000 0.00000 0.00000 
TKZLIR31              0 0        2.82898 0.20000 0.00000 0.00000 
TKZLIR32              0 0        2.82898 0.20000 0.00000 0.00000 
TKZLOT11              0 0        0.00000 0.00000 0.00000 0.00000 
TKZLOT12              0 0        0.00000 0.00000 0.00000 0.00000 
TKZLOT13              0 0        0.00000 0.00000 0.00000 0.00000 
TKZLOT1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TKZLOT31              0 0        7.90164 -1.0000 0.00000 0.00000 
TKZLOT32              0 0        4.97511 -0.6000 0.00000 0.00000 
TLADIK31              0 0        1.26816 0.20000 0.00000 0.00000 
TLADIK32              0 0        0.00000 0.00000 0.00000 0.00000 
TLADKC31              0 0        -0.6828 0.10000 0.00000 0.00000 
TLADKC32              0 0        0.00000 0.00000 0.00000 0.00000 
TLARA_31              0 0        13.5596 -2.3000 0.00000 0.00000 
TLARA_32              0 0        13.5596 -2.3000 0.00000 0.00000 
TLEVEN31              0 0        30.2408 -1.4000 0.00000 0.00000 
TLEVEN32              0 0        24.5828 -1.1000 0.00000 0.00000 
TLICE_31              0 0        0.00000 0.00000 0.00000 0.00000 
TLICE_32              0 0        21.1686 1.70000 0.00000 0.00000 
TLIMAK31              0 0        12.2914 1.10000 0.00000 0.00000 
TLIMAK32              0 0        0.00000 0.00000 0.00000 0.00000 
TLMKCT31              0 0        14.6326 0.90000 0.00000 0.00000 
TLMKCT32              0 0        0.00000 0.00000 0.00000 0.00000 
TLODOS11              0 0        0.00000 0.00000 0.00000 0.00000 
TLODOS12              0 0        0.00000 0.00000 0.00000 0.00000 
TLULEB31              0 0        39.3131 0.00000 0.00000 0.00000 
TLULEB32              0 0        0.00000 0.00000 0.00000 0.00000 
TMACKH31              0 0        0.00000 0.00000 0.00000 0.00000 
TMACKH32              0 0        0.00000 0.00000 0.00000 0.00000 
TMACUN31              0 0        63.8960 4.20000 0.00000 0.00000 
TMACUN32              0 0        0.00000 0.00000 0.00000 0.00000 
TMADNY31              0 0        2.53633 0.40000 0.00000 0.00000 
TMADNY32              0 0        0.00000 0.00000 0.00000 0.00000 
TMAHMU31              0 0        26.7290 -2.5000 0.00000 0.00000 
TMAHMU32              0 0        26.7290 -2.5000 0.00000 0.00000 
TMAKIN11              0 0        35.6061 2.30000 0.00000 0.00000 
TMAKIN12              0 0        0.00000 0.00000 0.00000 0.00000 
TMAKIN13              0 0        0.00000 0.00000 0.00000 0.00000 
TMAKIN1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TMAKIN31              0 0        0.00000 0.00000 0.00000 0.00000 
TMAKIN32              0 0        0.00000 0.00000 0.00000 0.00000 
TMAKIN33              0 0        0.00000 0.00000 0.00000 0.00000 
TMALAT31              0 0        -9.3649 1.30000 0.00000 0.00000 
TMALAT32              0 0        0.00000 0.00000 0.00000 0.00000 
TMALKR31              0 0        0.00000 0.00000 0.00000 0.00000 
TMALOR31              0 0        31.7041 -1.5000 0.00000 0.00000 
TMALOR32              0 0        0.00000 0.00000 0.00000 0.00000 
TMALT231              0 0        0.00000 0.00000 0.00000 0.00000 
TMALT232              0 0        0.68286 0.10000 0.00000 0.00000 
TMALTE31              0 0        22.6318 -1.8000 0.00000 0.00000 
TMALTE32              0 0        18.1445 -1.4000 0.00000 0.00000 
TMALTP11              0 0        0.00000 0.00000 0.00000 0.00000 
TMALTP12              0 0        51.3119 -3.3000 0.00000 0.00000 
TMALTP1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TMAMAK31              0 0        37.1669 4.20000 0.00000 0.00000 
TMAMAK32              0 0        0.00000 0.00000 0.00000 0.00000 
TMANAV31              0 0        66.4323 -5.3000 0.00000 0.00000 
TMANAV32              0 0        0.00000 0.00000 0.00000 0.00000 
TMANCA31              0 0        27.7045 -2.2000 0.00000 0.00000 
TMANCA32              0 0        55.4090 -4.4000 0.00000 0.00000 
TMANCS31              0 0        0.00000 0.00000 0.00000 0.00000 
TMANIS31              0 0        0.00000 0.00000 0.00000 0.00000 
TMANIS32              0 0        0.00000 0.00000 0.00000 0.00000 
TMANVH31              0 0        0.00000 0.00000 0.00000 0.00000 
TMANVH32              0 0        0.00000 0.00000 0.00000 0.00000 
TMAR2N31              0 0        5.95062 0.30000 0.00000 0.00000 
TMAR2N32              0 0        5.95062 0.30000 0.00000 0.00000 
TMARAS11              0 0        0.00000 0.00000 0.00000 0.00000 
TMARAS12              0 0        0.00000 0.00000 0.00000 0.00000 
TMARAS13              0 0        0.00000 0.00000 0.00000 0.00000 
TMARAS31              0 0        0.00000 0.00000 0.00000 0.00000 
TMARAS32              0 0        11.7061 0.50000 0.00000 0.00000 
TMARAS33              0 0        0.00000 0.00000 0.00000 0.00000 
TMARD131              0 0        39.4106 3.10000 0.00000 0.00000 
TMARDI31              0 0        0.00000 0.00000 0.00000 0.00000 
TMARDI32              0 0        15.9008 0.70000 0.00000 0.00000 
TMAREN31              0 0        33.4600 4.40000 0.00000 0.00000 
TMAREN32              0 0        0.00000 0.00000 0.00000 0.00000 
TMARER31              0 0        0.00000 0.00000 0.00000 0.00000 
TMARER32              0 0        0.00000 0.00000 0.00000 0.00000 
TMARM231              0 0        0.00000 0.00000 0.00000 0.00000 
TMARM232              0 0        15.9983 1.60000 0.00000 0.00000 
TMARMA31              0 0        42.9225 -2.8000 0.00000 0.00000 
TMARMA32              0 0        0.00000 0.00000 0.00000 0.00000 
TMARPM31              0 0        17.5592 2.70000 0.00000 0.00000 
TMARPM32              0 0        0.00000 0.00000 0.00000 0.00000 
TMASLK31              0 0        0.00000 0.00000 0.00000 0.00000 
TMASLK32              0 0        70.9196 -7.3000 0.00000 0.00000 
TMASTP31              0 0        0.00000 0.00000 0.00000 0.00000 
TMASTP32              0 0        0.00000 0.00000 0.00000 0.00000 
TMAVBI31              0 2 157.15 0.00000 0.00000 -24.969 -0.4479 -14.100 -37.000 
TMAVBI32              0 0        0.00000 0.00000 0.00000 0.00000 
TMAVHE31              0 0        0.00000 0.00000 0.00000 0.00000 
TMAVHE32              0 0        0.00000 0.00000 0.00000 0.00000 
TMAZIR31              0 0        0.00000 0.00000 0.00000 0.00000 
TMAZIR32              0 0        0.00000 0.00000 0.00000 0.00000 
TMEDCE31              0 0        30.2408 2.00000 0.00000 0.00000 
TMEDCE32              0 0        0.00000 0.00000 0.00000 0.00000 
TMEHME31              0 2 160.00 0.00000 0.00000 -21.972 -8.8646 -1.0000 -26.000 8.60000 -16.100 
TMEHME32              0 0        0.00000 0.00000 0.00000 0.00000 
TMELEN31              0 0        8.58450 0.70000 0.00000 0.00000 
TMELEN32              0 0        21.4612 1.70000 0.00000 0.00000 
TMENGE31              0 0        0.00000 0.00000 0.00000 0.00000 
TMENGE32              0 0        0.00000 0.00000 0.00000 0.00000 
TMENTA31              0 0        0.00000 0.00000 0.00000 0.00000 
TMENTA32              0 0        0.00000 0.00000 0.00000 0.00000 
TMENZE31              0 2 159.03 0.00000 0.00000 -82.898 34.1152 -66.000 -89.100 33.0000 -42.000 
TMENZE32              0 0        0.00000 0.00000 0.00000 0.00000 
TMER3811              0 0        0.00000 0.00000 0.00000 0.00000 
TMER3812              0 0        0.00000 0.00000 0.00000 0.00000 
TMER3813              0 0        0.00000 0.00000 0.00000 0.00000 
TMER381Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TMER3831              0 0        0.00000 0.00000 0.00000 0.00000 
TMER3832              0 0        25.7535 1.20000 0.00000 0.00000 
TMER3833              0 0        0.00000 0.00000 0.00000 0.00000 
TMERCA31              0 2 158.75 1.17061 -0.2000 -11.985 0.02304 0.00000 -12.800 5.00000 -5.0000 
TMERCA32              0 0        0.00000 0.00000 0.00000 0.00000 
TMERS231              0 0        52.2874 2.40000 0.00000 0.00000 
TMERS232              0 0        0.00000 0.00000 0.00000 0.00000 
TMERSI31              0 0        0.00000 0.00000 0.00000 0.00000 
TMERSI32              0 0        0.00000 0.00000 0.00000 0.00000 
TMERSN31              0 0        31.4114 2.90000 0.00000 0.00000 
TMERSN32              0 0        0.00000 0.00000 0.00000 0.00000 
TMERSR31              0 0        0.00000 0.00000 0.00000 0.00000 
TMERSR32              0 0        0.00000 0.00000 0.00000 0.00000 
TMERST31              0 0        0.00000 0.00000 0.00000 0.00000 
TMERST32              0 0        36.8743 2.40000 0.00000 0.00000 
TMERYR31              0 0        0.00000 0.00000 0.00000 0.00000 
TMERYR32              0 0        0.00000 0.00000 0.00000 0.00000 
TMERZY31              0 0        9.85267 -0.8000 0.00000 0.00000 
TMERZY32              0 0        9.85267 -0.8000 0.00000 0.00000 
TMETAN31              0 0        5.65797 0.30000 0.00000 0.00000 
TMETAN32              0 0        0.00000 0.00000 0.00000 0.00000 
TMETRI31              0 0        0.00000 0.00000 0.00000 0.00000 
TMETRI32              0 0        0.00000 0.00000 0.00000 0.00000 
TMEYDH31              0 0        3.41429 0.20000 0.00000 0.00000 
TMEYDH32              0 0        0.00000 0.00000 0.00000 0.00000 
TMHMDR31              0 0        29.9482 2.20000 0.00000 0.00000 
TMHMDR32              0 0        0.00000 0.00000 0.00000 0.00000 
TMILAS31              0 0        33.6551 2.20000 0.00000 0.00000 
TMILAS32              0 0        0.00000 0.00000 0.00000 0.00000 
TMISIS31              0 0        96.7707 8.90000 0.00000 0.00000 
TMISIS32              0 0        0.00000 0.00000 0.00000 0.00000 
TMISLI31              0 0        0.00000 0.00000 0.00000 0.00000 
TMISLI32              0 0        -16.291 -2.5000 0.00000 0.00000 
TMLKMB31              0 0        13.9498 1.00000 0.00000 0.00000 
TMNSOS31              0 0        66.9200 3.10000 0.00000 0.00000 
TMNSOS32              0 0        0.00000 0.00000 0.00000 0.00000 
TMODEN31              0 0        28.7775 2.30000 0.00000 0.00000 
TMODEN32              0 0        24.9730 2.00000 0.00000 0.00000 
TMORSN11              0 0        0.00000 0.00000 0.00000 0.00000 
TMORSN12              0 0        0.00000 0.00000 0.00000 0.00000 
TMORSN13              0 0        0.00000 0.00000 0.00000 0.00000 
TMORSN31              0 0        32.4845 -4.2000 0.00000 0.00000 
TMORSN32              0 0        0.00000 0.00000 0.00000 0.00000 
TMORSN33              0 0        0.00000 0.00000 0.00000 0.00000 
TMORSN34              0 0        0.00000 0.00000 0.00000 0.00000 
TMOSB_31              0 0        69.7490 4.50000 0.00000 0.00000 
TMOSB_32              0 0        0.00000 0.00000 0.00000 0.00000 
TMRES_31              0 0        0.00000 0.00000 0.00000 0.00000 
TMRES_32              0 0        0.00000 0.00000 0.00000 0.00000 
TMRGUL31              0 0        9.36491 2.40000 0.00000 0.00000 
TMRGUL32              0 0        0.00000 0.00000 0.00000 0.00000 
TMROSB31              0 0        18.7298 1.40000 0.00000 0.00000 
TMROSB32              0 0        0.00000 0.00000 0.00000 0.00000 
TMSJES31              0 2 162.82 0.00000 0.00000 -29.163 -3.1288 -18.000 -48.000 15.8000 -29.800 
TMSJES32              0 0        0.00000 0.00000 0.00000 0.00000 
TMSOSB11              0 0        0.00000 0.00000 0.00000 0.00000 
TMSOSB12              0 0        0.00000 0.00000 0.00000 0.00000 
TMSOSB13              0 0        0.00000 0.00000 0.00000 0.00000 
TMUDNY31              0 0        0.00000 0.00000 0.00000 0.00000 
TMUDNY32              0 0        0.00000 0.00000 0.00000 0.00000 
TMUDUR31              0 0        9.56001 0.60000 0.00000 0.00000 
TMUDUR32              0 0        0.00000 0.00000 0.00000 0.00000 
TMUGLA31              0 0        5.26776 0.30000 0.00000 0.00000 
TMUGLA32              0 0        0.00000 0.00000 0.00000 0.00000 
TMUGNY31              0 0        0.00000 0.00000 0.00000 0.00000 
TMUGNY32              0 0        4.48735 -1.8000 0.00000 0.00000 
TMURAD31              0 0        0.00000 0.00000 0.00000 0.00000 
TMURAT31              0 0        0.00000 0.00000 0.00000 0.00000 
TMURAT32              0 0        0.00000 0.00000 0.00000 0.00000 
TMURTA31              0 2 163.00 0.00000 0.00000 -5.0176 -7.6398 -5.0000 -37.700 12.4000 -23.300 
TMURTA32              0 0        0.00000 0.00000 0.00000 0.00000 
TMURTL31              0 0        0.00000 0.00000 0.00000 0.00000 
TMURTL32              0 0        0.00000 0.00000 0.00000 0.00000 
TMUSTA31              0 0        24.8755 3.00000 0.00000 0.00000 
TMUSTA32              0 0        0.00000 0.00000 0.00000 0.00000 
TMUSUL11              0 0        0.00000 0.00000 0.00000 0.00000 
TMUS__31              0 0        22.1441 -1.4000 0.00000 0.00000 
TMUS__32              0 0        0.00000 0.00000 0.00000 0.00000 
TMUTL531              0 0        0.00000 0.00000 0.00000 0.00000 
TMUTL532              0 0        0.00000 0.00000 0.00000 0.00000 
TMUTRE31              0 0        0.00000 0.00000 0.00000 0.00000 
TMUTRE32              0 0        0.00000 0.00000 0.00000 0.00000 
TMUTTM31              0 0        1.95102 0.10000 0.00000 0.00000 
TMUTTM32              0 0        0.00000 0.00000 0.00000 0.00000 
TNACAR31              0 0        7.51144 0.80000 0.00000 0.00000 
TNACAR32              0 0        0.00000 0.00000 0.00000 0.00000 
TNAKSA31              0 2 154.00 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
TNAKSA32              0 0        0.00000 0.00000 0.00000 0.00000 
TNARIN31              0 0        0.00000 0.00000 0.00000 0.00000 
TNARIN32              0 0        0.00000 0.00000 0.00000 0.00000 
TNARIN3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TNARLI31              0 0        -1.2681 -0.2000 0.00000 0.00000 
TNARLI32              0 0        0.00000 0.00000 0.00000 0.00000 
TNAZIL31              0 0        34.0453 -2.2000 0.00000 0.00000 
TNAZIL32              0 0        0.00000 0.00000 0.00000 0.00000 
TNDERE31              0 0        1.46327 -0.4000 0.00000 0.00000 
TNDERE32              0 0        0.87796 -0.2000 0.00000 0.00000 
TNEVSE31              0 0        -6.1457 0.60000 0.00000 0.00000 
TNEVSE32              0 0        0.00000 0.00000 0.00000 0.00000 
TNEZBR31              0 2 159.45 0.00000 0.00000 -10.985 0.26517 0.00000 -20.000 6.00000 -6.0000 
TNEZBR32              0 0        0.00000 0.00000 0.00000 0.00000 
TNIGCI31              0 0        7.31634 1.00000 0.00000 0.00000 
TNIGCI32              0 0        0.00000 0.00000 0.00000 0.00000 
TNIGDE31              0 0        9.75512 0.90000 0.00000 0.00000 
TNIGDE32              0 0        0.00000 0.00000 0.00000 0.00000 
TNIGDO31              0 0        5.46286 0.20000 0.00000 0.00000 
TNIGDO32              0 0        8.68205 0.40000 0.00000 0.00000 
TNIKSA31              0 2 161.78 0.00000 0.00000 -39.451 -20.903 -22.000 -40.200 12.5000 -20.800 
TNIKSA32              0 0        0.00000 0.00000 0.00000 0.00000 
TNUHCM31              0 0        18.8273 1.90000 0.00000 0.00000 
TNUHCM32              0 0        0.00000 0.00000 0.00000 0.00000 
TNUHEN31              0 0        49.1657 7.90000 0.00000 0.00000 
TNUHEN32              0 0        0.00000 0.00000 0.00000 0.00000 
TNURSN31              0 0        0.00000 0.00000 0.00000 0.00000 
TOBRUK31              0 2 158.00 -7.7065 1.00000 -39.950 -0.0944 -35.000 -52.700 16.6000 -30.700 
TOBRUK32              0 0        0.00000 0.00000 0.00000 0.00000 
TODEMI31              0 0        15.5106 1.40000 0.00000 0.00000 
TODEMI32              0 0        0.00000 0.00000 0.00000 0.00000 
TODULA31              0 0        8.09675 3.30000 0.00000 0.00000 
TODULA32              0 0        0.00000 0.00000 0.00000 0.00000 
TOKSTM31              0 0        1.17061 -0.8000 0.00000 0.00000 
TOKSTM32              0 0        0.00000 0.00000 0.00000 0.00000 
TOLTU_31              0 0        5.36531 0.70000 0.00000 0.00000 
TOLTU_32              0 0        0.00000 0.00000 0.00000 0.00000 
TOLUR_31              0 0        0.00000 0.00000 0.00000 0.00000 
TOLUR_32              0 0        0.00000 0.00000 0.00000 0.00000 
TOMERR31              0 0        0.00000 0.00000 0.00000 0.00000 
TOMERR32              0 0        0.00000 0.00000 0.00000 0.00000 
TOMW__11              0 0        0.00000 0.00000 0.00000 0.00000 
TOMW__12              0 2 401.30 0.00000 0.00000 -277.65 48.6425 -200.00 -443.50 145.000 -274.00 
TOMW__13              0 0        0.00000 0.00000 0.00000 0.00000 
TONDOK31              0 0        35.6061 -4.0000 0.00000 0.00000 
TONDOK32              0 0        0.00000 0.00000 0.00000 0.00000 
TONSEK31              0 0        0.00000 0.00000 0.00000 0.00000 
TONSEK32              0 0        0.00000 0.00000 0.00000 0.00000 
TORDUH31              0 0        0.00000 0.00000 0.00000 0.00000 
TORDUH32              0 2 160.26 0.00000 0.00000 -45.444 -23.767 -16.800 -45.500 13.7000 -24.500 
TORDU_31              0 0        39.0204 -3.1000 0.00000 0.00000 
TORDU_32              0 0        0.00000 0.00000 0.00000 0.00000 
TORHAN31              0 0        0.00000 0.00000 0.00000 0.00000 
TORHAN32              0 0        0.00000 0.00000 0.00000 0.00000 
TORHAN33              0 0        0.00000 0.00000 0.00000 0.00000 
TORHNE31              0 0        9.85267 -0.9000 0.00000 0.00000 
TORHNE32              0 0        0.00000 0.00000 0.00000 0.00000 
TORHNG31              0 0        49.1657 3.20000 0.00000 0.00000 
TORHNG32              0 0        0.00000 0.00000 0.00000 0.00000 
TORLMR31              0 0        0.00000 0.00000 0.00000 0.00000 
TORLMR32              0 0        0.00000 0.00000 0.00000 0.00000 
TORNEK31              0 0        8.38940 0.40000 0.00000 0.00000 
TORNKS31              0 0        0.00000 0.00000 0.00000 0.00000 
TORTAK31              0 0        5.07266 -0.8000 0.00000 0.00000 
TORTAK32              0 0        0.00000 0.00000 0.00000 0.00000 
TORTKL31              0 0        2.53633 0.10000 0.00000 0.00000 
TORTKL32              0 0        0.00000 0.00000 0.00000 0.00000 
TOSKAN31              0 0        0.00000 0.00000 0.00000 0.00000 
TOSKAN32              0 2 160.77 0.00000 0.00000 -18.477 -0.4982 -12.000 -23.900 8.50000 -15.500 
TOSMN231              0 0        16.0959 -1.7000 0.00000 0.00000 
TOSMN232              0 0        0.00000 0.00000 0.00000 0.00000 
TOSMNC11              0 0        0.00000 0.00000 0.00000 0.00000 
TOSMNC12              0 0        0.00000 0.00000 0.00000 0.00000 
TOSMNC13              0 0        0.00000 0.00000 0.00000 0.00000 
TOSMNC1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TOSMNC31              0 0        47.9951 3.10000 0.00000 0.00000 
TOSMNC32              0 0        0.00000 0.00000 0.00000 0.00000 
TOSMNO31              0 0        5.85307 0.50000 0.00000 0.00000 
TOSMNO32              0 0        0.00000 0.00000 0.00000 0.00000 
TOSMNT31              0 0        0.00000 0.00000 0.00000 0.00000 
TOSMNY31              0 0        -0.5853 -0.1000 0.00000 0.00000 
TOSMNY32              0 0        0.00000 0.00000 0.00000 0.00000 
TOSTIM31              0 0        18.4371 -2.4000 0.00000 0.00000 
TOSTIM32              0 0        0.00000 0.00000 0.00000 0.00000 
TOTLUC31              0 0        0.00000 0.00000 0.00000 0.00000 
TOTLUC32              0 0        0.00000 0.00000 0.00000 0.00000 
TOTOSA31              0 0        36.3865 -2.4000 0.00000 0.00000 
TOTOSA32              0 0        36.3865 -2.4000 0.00000 0.00000 
TOVACH31              0 0        -0.6828 -0.1000 0.00000 0.00000 
TOVACH32              0 0        0.00000 0.00000 0.00000 0.00000 
TOVACI31              0 0        23.9000 1.60000 0.00000 0.00000 
TOVACI32              0 0        23.9000 1.60000 0.00000 0.00000 
TOYKA_31              0 0        8.19430 0.00000 0.00000 0.00000 
TOYMAP11              0 0        0.00000 0.00000 0.00000 0.00000 
TOYMAP12              0 0        0.00000 0.00000 0.00000 0.00000 
TOYMAP13              0 0        0.00000 0.00000 0.00000 0.00000 
TOYMAP31              0 0        0.78041 0.00000 0.00000 0.00000 
TOYMAP32              0 0        0.00000 0.00000 0.00000 0.00000 
TOYMPH11              0 2 403.48 0.00000 0.00000 -99.877 43.9661 -90.000 -135.00 44.4000 -65.400 
TOYMPH12              0 0        0.00000 0.00000 0.00000 0.00000 
TOZKAN31              0 0        27.8996 3.10000 0.00000 0.00000 
TOZKAN32              0 0        0.00000 0.00000 0.00000 0.00000 
TOZLUC31              0 2 159.94 0.00000 0.00000 -82.898 33.7909 -50.000 -85.000 32.0000 -32.000 
TOZLUC32              0 0        0.00000 0.00000 0.00000 0.00000 
TOZLUC33              0 0        0.00000 0.00000 0.00000 0.00000 
TOZMNJ31              0 2 162.83 0.00000 0.00000 -8.9889 0.13486 -3.5000 -23.500 10.0000 -10.000 
TOZMNJ32              0 0        0.00000 0.00000 0.00000 0.00000 
TPAMKJ31              0 2 159.78 0.00000 0.00000 -40.150 1.11838 -15.000 -80.300 25.3000 -47.700 
TPAMKJ32              0 0        0.00000 0.00000 0.00000 0.00000 
TPAMUK31              0 0        18.2420 2.90000 0.00000 0.00000 
TPAMUK32              0 0        18.2420 2.90000 0.00000 0.00000 
TPANCA31              0 0        16.1934 -2.0000 0.00000 0.00000 
TPANCA32              0 0        16.1934 -2.0000 0.00000 0.00000 
TPASAL31              0 0        26.0461 1.70000 0.00000 0.00000 
TPASAL32              0 0        0.00000 0.00000 0.00000 0.00000 
TPASIN31              0 0        2.63388 -0.8000 0.00000 0.00000 
TPASIN32              0 0        0.00000 0.00000 0.00000 0.00000 
TPATNO31              0 0        9.46246 0.60000 0.00000 0.00000 
TPATNO32              0 0        0.00000 0.00000 0.00000 0.00000 
TPAYAS31              0 0        74.5290 5.90000 0.00000 0.00000 
TPAYAS32              0 0        0.00000 0.00000 0.00000 0.00000 
TPAZAR31              0 0        0.00000 0.00000 0.00000 0.00000 
TPAZAR32              0 0        0.00000 0.00000 0.00000 0.00000 
TPEKME31              0 0        35.4110 6.60000 0.00000 0.00000 
TPEKME32              0 0        17.7543 3.30000 0.00000 0.00000 
TPEKME3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TPEMBE31              0 0        0.00000 0.00000 0.00000 0.00000 
TPEMBE32              0 0        0.00000 0.00000 0.00000 0.00000 
TPETKM31              0 0        53.3604 34.3000 0.00000 0.00000 
TPETKM32              0 0        32.8747 21.1000 0.00000 0.00000 
TPETKM33              0 0        0.00000 0.00000 0.00000 0.00000 
TPETKM34              0 0        0.00000 0.00000 0.00000 0.00000 
TPETLA31              0 0        23.7049 1.50000 0.00000 0.00000 
TPETLA32              0 0        0.00000 0.00000 0.00000 0.00000 
TPINAR31              0 0        8.58450 1.30000 0.00000 0.00000 
TPINAR32              0 0        0.00000 0.00000 0.00000 0.00000 
TPINRB31              0 0        -6.5359 -4.6000 0.00000 0.00000 
TPINRB32              0 0        0.00000 0.00000 0.00000 0.00000 
TPIYAL31              0 0        6.04817 0.40000 0.00000 0.00000 
TPIYAL32              0 0        6.04817 0.40000 0.00000 0.00000 
TPMKAL11              0 0        0.00000 0.00000 0.00000 0.00000 
TPMKAL12              0 0        0.00000 0.00000 0.00000 0.00000 
TPMKAL13              0 0        0.00000 0.00000 0.00000 0.00000 
TPMKAL1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TPMKAL31              0 0        4.68246 0.30000 0.00000 0.00000 
TPMKAL32              0 0        4.68246 0.30000 0.00000 0.00000 
TPMKAL33              0 0        0.00000 0.00000 0.00000 0.00000 
TPOLAT31              0 2 159.00 0.00000 0.00000 -38.752 -3.0861 -24.000 -51.000 15.0000 -28.500 
TPOLAT32              0 0        0.00000 0.00000 0.00000 0.00000 
TPOLTC31              0 0        13.3645 1.20000 0.00000 0.00000 
TPOLTC32              0 0        0.00000 0.00000 0.00000 0.00000 
TPOLTT31              0 0        0.00000 0.00000 0.00000 0.00000 
TPOLTT32              0 0        6.82858 -0.6000 0.00000 0.00000 
TPOSOF31              0 0        0.97551 1.00000 0.00000 0.00000 
TPOSOF32              0 0        0.00000 0.00000 0.00000 0.00000 
TPOYGR31              0 0        0.00000 0.00000 0.00000 0.00000 
TPOYGR32              0 0        0.00000 0.00000 0.00000 0.00000 
TPOYRA31              0 0        0.00000 0.00000 0.00000 0.00000 
TPOYRA32              0 0        0.00000 0.00000 0.00000 0.00000 
TPOYRS31              0 0        0.00000 0.00000 0.00000 0.00000 
TPOYRS32              0 0        0.00000 0.00000 0.00000 0.00000 
TPS3A_31              0 0        -1.0730 -0.1000 0.00000 0.00000 
TPS3A_32              0 0        0.00000 0.00000 0.00000 0.00000 
TPS3__31              0 0        52.9702 4.90000 0.00000 0.00000 
TPS3__32              0 0        0.00000 0.00000 0.00000 0.00000 
TPS4_A31              0 0        0.00000 0.00000 0.00000 0.00000 
TPS4_A32              0 0        0.00000 0.00000 0.00000 0.00000 
TPS4_B31              0 0        -4.6824 -0.3000 0.00000 0.00000 
TPS4_B32              0 0        0.00000 0.00000 0.00000 0.00000 
TPS4__31              0 0        9.26736 0.90000 0.00000 0.00000 
TPS4__32              0 0        0.00000 0.00000 0.00000 0.00000 
TPS5__31              0 0        -0.3902 0.00000 0.00000 0.00000 
TPS5__32              0 0        0.00000 0.00000 0.00000 0.00000 
TPSKOY11              0 0        0.00000 0.00000 0.00000 0.00000 
TPSKOY12              0 0        39.3131 -3.1000 0.00000 0.00000 
TPSKOY13              0 0        0.00000 0.00000 0.00000 0.00000 
TPSKOY31              0 0        63.0180 -5.0000 0.00000 0.00000 
TPSKOY32              0 0        0.00000 0.00000 0.00000 0.00000 
TPSKOY33              0 0        0.00000 0.00000 0.00000 0.00000 
TPTCDD31              0 0        0.00000 0.00000 0.00000 0.00000 
TPULUM31              0 0        -0.7804 -0.5000 0.00000 0.00000 
TPULUM32              0 0        0.00000 0.00000 0.00000 0.00000 
TPULUM3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TPZRYR31              0 0        1.07306 0.10000 0.00000 0.00000 
TPZRYR32              0 0        0.00000 0.00000 0.00000 0.00000 
TRAFNR11              0 0        0.00000 0.00000 0.00000 0.00000 
TRAFNR12              0 0        0.00000 0.00000 0.00000 0.00000 
TRAFNR13              0 0        0.00000 0.00000 0.00000 0.00000 
TRAFNR31              0 0        0.00000 0.00000 0.00000 0.00000 
TRAFNR32              0 0        0.00000 0.00000 0.00000 0.00000 
TRAFNR33              0 0        0.00000 0.00000 0.00000 0.00000 
TRBKAR31              0 0        18.3396 8.40000 0.00000 0.00000 
TRBKAR32              0 0        0.00000 0.00000 0.00000 0.00000 
TREFAH31              0 0        1.36572 -0.9000 0.00000 0.00000 
TREFAH32              0 0        0.00000 0.00000 0.00000 0.00000 
TRESDH31              0 0        0.00000 0.00000 0.00000 0.00000 
TRESDH32              0 0        0.00000 0.00000 0.00000 0.00000 
TREYHA31              0 0        41.3616 4.30000 0.00000 0.00000 
TREYHA32              0 0        0.00000 0.00000 0.00000 0.00000 
TREYHA61              0 0        0.00000 0.00000 0.00000 0.00000 
TREYHA62              0 0        0.00000 0.00000 0.00000 0.00000 
TRIZY_31              0 0        25.8510 1.90000 0.00000 0.00000 
TRIZY_32              0 0        0.00000 0.00000 0.00000 0.00000 
TRSDYE11              0 0        0.00000 0.00000 0.00000 0.00000 
TRSDYE12              0 0        0.00000 0.00000 0.00000 0.00000 
TRSDYE13              0 0        0.00000 0.00000 0.00000 0.00000 
TRSDYE1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TRSDYE1S Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TRSDYE31              0 0        3.51184 -0.7000 0.00000 0.00000 
TRSDYE32              0 0        0.00000 0.00000 0.00000 0.00000 
TRSDYE33              0 0        0.00000 0.00000 0.00000 0.00000 
TS3JES31              0 2 162.63 0.00000 0.00000 -43.346 0.32799 -25.000 -69.500 20.9000 -29.600 
TS3JES32              0 0        0.00000 0.00000 0.00000 0.00000 
TSADIL31              0 0        0.00000 0.00000 0.00000 0.00000 
TSADIL32              0 0        0.00000 0.00000 0.00000 0.00000 
TSAFRA31              0 0        18.6322 0.00000 0.00000 0.00000 
TSAFRA32              0 0        0.00000 0.00000 0.00000 0.00000 
TSAGMG11              0 0        51.7996 4.10000 0.00000 0.00000 
TSAGMG12              0 0        51.7996 4.10000 0.00000 0.00000 
TSAHRE31              0 0        0.00000 0.00000 0.00000 0.00000 
TSAHRE32              0 0        0.00000 0.00000 0.00000 0.00000 
TSAKAR31              0 0        23.7049 -1.1000 0.00000 0.00000 
TSAKAR32              0 0        23.7049 -1.1000 0.00000 0.00000 
TSALIH31              0 0        1.26816 0.20000 0.00000 0.00000 
TSALIH32              0 0        0.00000 0.00000 0.00000 0.00000 
TSAMAN31              0 0        14.7302 1.00000 0.00000 0.00000 
TSAMAN32              0 0        0.00000 0.00000 0.00000 0.00000 
TSAMLI31              0 0        0.00000 0.00000 0.00000 0.00000 
TSAMS131              0 0        49.6535 -3.2000 0.00000 0.00000 
TSAMS132              0 0        0.00000 0.00000 0.00000 0.00000 
TSAMS331              0 0        21.5588 2.40000 0.00000 0.00000 
TSAMS333              0 0        0.00000 0.00000 0.00000 0.00000 
TSAMSU31              0 2 162.00 34.8257 1.60000 -54.832 -20.678 -5.4000 -55.000 18.4000 -34.100 
TSAMSU32              0 2 162.00 17.4616 0.80000 -73.010 -20.678 -7.2000 -73.300 23.7000 -44.900 
TSAMUR31              0 0        0.00000 0.00000 0.00000 0.00000 
TSAMUR32              0 0        0.00000 0.00000 0.00000 0.00000 
TSAMY231              0 0        43.6053 2.80000 0.00000 0.00000 
TSAMY232              0 0        0.00000 0.00000 0.00000 0.00000 
TSANDI31              0 0        -9.3649 1.10000 0.00000 0.00000 
TSANDI32              0 0        0.00000 0.00000 0.00000 0.00000 
TSANL131              0 0        24.3877 2.20000 0.00000 0.00000 
TSANL132              0 0        0.00000 0.00000 0.00000 0.00000 
TSANLD31              0 0        0.00000 0.00000 0.00000 0.00000 
TSANLD32              0 2 160.00 0.00000 0.00000 -64.919 52.5497 -50.400 -116.80 51.0000 -87.600 
TSANLI31              0 0        -0.8779 -0.1000 0.00000 0.00000 
TSANLI32              0 0        0.00000 0.00000 0.00000 0.00000 
TSANLO31              0 0        -4.1947 -0.3000 0.00000 0.00000 
TSANLO32              0 0        -4.1947 -0.3000 0.00000 0.00000 
TSAOSB31              0 0        9.07226 0.40000 0.00000 0.00000 
TSAOSB32              0 0        0.00000 0.00000 0.00000 0.00000 
TSAPDR31              0 0        0.00000 0.00000 0.00000 0.00000 
TSAPDR32              0 0        0.00000 0.00000 0.00000 0.00000 
TSAPNC31              0 0        20.3881 1.50000 0.00000 0.00000 
TSAPNC32              0 0        0.00000 0.00000 0.00000 0.00000 
TSARAY31              0 0        16.1934 1.70000 0.00000 0.00000 
TSARAY32              0 0        0.00000 0.00000 0.00000 0.00000 
TSARES31              0 0        0.00000 0.00000 0.00000 0.00000 
TSARES32              0 0        0.00000 0.00000 0.00000 0.00000 
TSARIG31              0 2 158.42 0.00000 0.00000 -2.2000 21.7323 -2.2000 -47.700 21.0000 -30.000 
TSARIG32              0 0        0.00000 0.00000 0.00000 0.00000 
TSARIT31              0 0        0.00000 0.00000 0.00000 0.00000 
TSARIT32              0 0        0.00000 0.00000 0.00000 0.00000 
TSARIY31              0 0        -0.7804 -0.1000 0.00000 0.00000 
TSARIY32              0 0        0.00000 0.00000 0.00000 0.00000 
TSARKA31              0 0        -5.3653 -0.6000 0.00000 0.00000 
TSARKA32              0 0        0.00000 0.00000 0.00000 0.00000 
TSARKI31              0 0        0.00000 0.00000 0.00000 0.00000 
TSARKI32              0 0        0.00000 0.00000 0.00000 0.00000 
TSARKO31              0 0        6.34082 -1.6000 0.00000 0.00000 
TSARKO32              0 0        0.00000 0.00000 0.00000 0.00000 
TSARKY31              0 0        0.00000 0.00000 0.00000 0.00000 
TSARKY32              0 0        0.00000 0.00000 0.00000 0.00000 
TSARMA31              0 0        0.00000 0.00000 0.00000 0.00000 
TSARMA32              0 0        0.00000 0.00000 0.00000 0.00000 
TSAROS31              0 0        0.00000 0.00000 0.00000 0.00000 
TSAROS32              0 0        0.00000 0.00000 0.00000 0.00000 
TSARUH31              0 0        0.00000 0.00000 0.00000 0.00000 
TSARUH32              0 0        0.00000 0.00000 0.00000 0.00000 
TSASA131              0 0        21.3637 1.70000 0.00000 0.00000 
TSASA132              0 0        21.3637 1.70000 0.00000 0.00000 
TSAYAL31              0 0        0.00000 0.00000 0.00000 0.00000 
TSAZAK31              0 0        0.00000 0.00000 0.00000 0.00000 
TSBELR31              0 0        0.00000 0.00000 0.00000 0.00000 
TSBELR32              0 0        0.00000 0.00000 0.00000 0.00000 
TSBNOZ31              0 0        1.46327 -0.3000 0.00000 0.00000 
TSBNOZ32              0 0        0.00000 0.00000 0.00000 0.00000 
TSCKRT31              0 0        18.1445 -1.2000 0.00000 0.00000 
TSCKRT32              0 0        0.00000 0.00000 0.00000 0.00000 
TSEBEN31              0 0        0.00000 0.00000 0.00000 0.00000 
TSEBIN31              0 0        1.36572 0.20000 0.00000 0.00000 
TSEBIN32              0 0        0.00000 0.00000 0.00000 0.00000 
TSEHIT32              0 0        0.00000 0.00000 0.00000 0.00000 
TSELCG31              0 0        5.07266 0.50000 0.00000 0.00000 
TSELCG32              0 0        0.00000 0.00000 0.00000 0.00000 
TSELCG33              0 0        5.07266 0.50000 0.00000 0.00000 
TSELCU31              0 0        11.9987 -1.2000 0.00000 0.00000 
TSELCU32              0 0        0.00000 0.00000 0.00000 0.00000 
TSELIM31              0 0        27.7045 1.30000 0.00000 0.00000 
TSELIM32              0 0        21.2661 1.00000 0.00000 0.00000 
TSEMIK31              0 0        0.00000 0.00000 0.00000 0.00000 
TSEMIK32              0 0        36.0939 -3.7000 0.00000 0.00000 
TSENDI31              0 0        -0.3902 0.10000 0.00000 0.00000 
TSENDI32              0 0        0.00000 0.00000 0.00000 0.00000 
TSERAP31              0 0        0.00000 0.00000 0.00000 0.00000 
TSERAP32              0 0        0.00000 0.00000 0.00000 0.00000 
TSEREF31              0 0        -1.5608 -0.2000 0.00000 0.00000 
TSEREF32              0 0        0.00000 0.00000 0.00000 0.00000 
TSERIK31              0 0        48.6780 -3.9000 0.00000 0.00000 
TSERIK32              0 0        0.00000 0.00000 0.00000 0.00000 
TSERTA31              0 0        0.00000 0.00000 0.00000 0.00000 
TSERTA32              0 0        0.00000 0.00000 0.00000 0.00000 
TSEYDS11              0 3 400.00 0.00000 0.00000 -179.67 -10.910 0.00000 -1000.0 100.000 -100.00 
TSEYDS12              0 0        0.00000 0.00000 0.00000 0.00000 
TSEYDS13              0 0        0.00000 0.00000 0.00000 0.00000 
TSEYDS1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TSEYDS1S Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TSEYDS31              0 0        -4.2922 0.50000 0.00000 0.00000 
TSEYDS32              0 0        0.00000 0.00000 0.00000 0.00000 
TSEYHA31              0 0        31.1188 1.40000 0.00000 0.00000 
TSEYHA32              0 0        0.00000 0.00000 0.00000 0.00000 
TSEYHA61              0 2 70.000 0.00000 0.00000 -44.944 16.2319 -21.000 -60.000 42.0000 -42.000 
TSEYHA62              0 0        0.00000 0.00000 0.00000 0.00000 
TSEYIT11              0 2 402.42 0.00000 0.00000 -449.44 15.6402 -390.00 -459.80 25.0000 -90.000 
TSEYIT12              0 0        2.34123 0.50000 0.00000 0.00000 
TSEYIT13              0 0        0.00000 0.00000 0.00000 0.00000 
TSEYIT1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TSEYIT31              0 2 157.85 2.14613 0.40000 -108.38 -28.256 -108.00 -159.80 10.0000 -30.000 
TSEYIT32              0 0        0.00000 0.00000 0.00000 0.00000 
TSEYON31              0 0        0.00000 0.00000 0.00000 0.00000 
TSEYON32              0 0        0.00000 0.00000 0.00000 0.00000 
TSEYRA31              0 0        0.00000 0.00000 0.00000 0.00000 
TSEYRA32              0 0        0.00000 0.00000 0.00000 0.00000 
TSEYTA31              0 0        0.00000 0.00000 0.00000 0.00000 
TSEYTA32              0 0        0.00000 0.00000 0.00000 0.00000 
TSFCEN31              0 0        15.6081 0.70000 0.00000 0.00000 
TSFCEN32              0 0        0.00000 0.00000 0.00000 0.00000 
TSIDDI31              0 0        26.2412 10.1000 0.00000 0.00000 
TSIDDI32              0 0        0.00000 0.00000 0.00000 0.00000 
TSIIRT11              0 0        0.00000 0.00000 0.00000 0.00000 
TSIIRT12              0 0        0.00000 0.00000 0.00000 0.00000 
TSIIRT13              0 0        0.00000 0.00000 0.00000 0.00000 
TSIIRT1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TSIIRT31              0 0        6.82858 -0.6000 0.00000 0.00000 
TSIIRT32              0 0        0.00000 0.00000 0.00000 0.00000 
TSIIRT33              0 0        0.00000 0.00000 0.00000 0.00000 
TSILAH31              0 0        0.00000 0.00000 0.00000 0.00000 
TSILER31              0 0        0.00000 0.00000 0.00000 0.00000 
TSILER32              0 0        0.00000 0.00000 0.00000 0.00000 
TSILE_31              0 0        16.9739 1.10000 0.00000 0.00000 
TSILE_32              0 0        0.00000 0.00000 0.00000 0.00000 
TSILOP11              0 2 406.27 1.46327 1.00000 -70.247 44.8378 -70.000 -135.00 44.0000 -82.000 
TSILOP12              0 0        0.00000 0.00000 0.00000 0.00000 
TSILOP13              0 0        0.00000 0.00000 0.00000 0.00000 
TSILOP31              0 2 160.27 0.00000 0.00000 -70.247 44.0613 -70.000 -135.00 44.0000 -82.000 
TSILOP32              0 0        0.00000 0.00000 0.00000 0.00000 
TSILVA31              0 0        1.95102 0.10000 0.00000 0.00000 
TSILVA32              0 0        1.95102 0.10000 0.00000 0.00000 
TSILVR31              0 0        0.00000 0.00000 0.00000 0.00000 
TSILVR32              0 0        87.6984 -9.0000 0.00000 0.00000 
TSIMAV31              0 0        -1.8534 -0.2000 0.00000 0.00000 
TSIMAV32              0 0        0.00000 0.00000 0.00000 0.00000 
TSINCI31              0 0        -4.4873 -0.3000 0.00000 0.00000 
TSINCI32              0 0        0.00000 0.00000 0.00000 0.00000 
TSINCN11              0 0        16.5837 -1.1000 0.00000 0.00000 
TSINCN12              0 0        0.00000 0.00000 0.00000 0.00000 
TSINCN13              0 0        0.00000 0.00000 0.00000 0.00000 
TSINCN1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TSINCN1S Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TSINCN31              0 0        39.7033 -2.6000 0.00000 0.00000 
TSINCN32              0 0        0.00000 0.00000 0.00000 0.00000 
TSINCN33              0 0        0.00000 0.00000 0.00000 0.00000 
TSINCN34              0 0        0.00000 0.00000 0.00000 0.00000 
TSINCR31              0 0        0.00000 0.00000 0.00000 0.00000 
TSINOP31              0 0        20.8759 -2.1000 0.00000 0.00000 
TSINOP32              0 0        0.00000 0.00000 0.00000 0.00000 
TSIRHE31              0 0        0.00000 0.00000 0.00000 0.00000 
TSIRHE32              0 2 160.00 0.00000 0.00000 -172.60 -25.343 -172.00 -189.00 92.0000 -92.000 
TSIRNA31              0 0        0.00000 0.00000 0.00000 0.00000 
TSIRNA32              0 0        13.8522 -1.1000 0.00000 0.00000 
TSIRT_31              0 0        16.9739 -2.1000 0.00000 0.00000 
TSIRT_32              0 0        0.00000 0.00000 0.00000 0.00000 
TSISLI31              0 0        31.8992 -2.5000 0.00000 0.00000 
TSISLI32              0 0        15.9983 -1.3000 0.00000 0.00000 
TSIVAS31              0 0        13.2669 -1.5000 0.00000 0.00000 
TSIVAS32              0 0        0.00000 0.00000 0.00000 0.00000 
TSIVER31              0 0        37.1669 3.40000 0.00000 0.00000 
TSIVER32              0 0        0.00000 0.00000 0.00000 0.00000 
TSIVRI31              0 0        -10.145 -2.4000 0.00000 0.00000 
TSIVRI32              0 0        0.00000 0.00000 0.00000 0.00000 
TSIZIR31              0 0        -15.608 8.50000 0.00000 0.00000 
TSIZIR32              0 0        0.00000 0.00000 0.00000 0.00000 
TSLMPM31              0 0        10.4379 1.40000 0.00000 0.00000 
TSLMPS31              0 0        0.00000 0.00000 0.00000 0.00000 
TSLTNJ31              0 2 159.90 0.00000 0.00000 -2.2000 0.38885 -2.2000 -13.800 4.50000 -6.9000 
TSLTNJ32              0 0        0.00000 0.00000 0.00000 0.00000 
TSLVRS31              0 0        0.00000 0.00000 0.00000 0.00000 
TSLVRS32              0 0        0.00000 0.00000 0.00000 0.00000 
TSOGAN31              0 0        4.38980 -0.3000 0.00000 0.00000 
TSOGAN32              0 0        28.1922 -2.2000 0.00000 0.00000 
TSOGNR31              0 0        0.00000 0.00000 0.00000 0.00000 
TSOGNR32              0 0        0.00000 0.00000 0.00000 0.00000 
TSOGTL31              0 0        0.00000 0.00000 0.00000 0.00000 
TSOGTL32              0 0        0.00000 0.00000 0.00000 0.00000 
TSOGTS31              0 0        4.78001 0.20000 0.00000 0.00000 
TSOGTS32              0 0        0.00000 0.00000 0.00000 0.00000 
TSOGUT31              0 0        0.19510 0.00000 0.00000 0.00000 
TSOGUT32              0 0        0.00000 0.00000 0.00000 0.00000 
TSOKAR31              0 0        0.00000 0.00000 0.00000 0.00000 
TSOKAR32              0 0        0.00000 0.00000 0.00000 0.00000 
TSOKER31              0 0        0.00000 0.00000 0.00000 0.00000 
TSOKER32              0 0        0.00000 0.00000 0.00000 0.00000 
TSOKE_31              0 0        4.58490 0.20000 0.00000 0.00000 
TSOKE_32              0 0        0.00000 0.00000 0.00000 0.00000 
TSOMA131              0 0        0.00000 0.00000 0.00000 0.00000 
TSOMA132              0 0        0.00000 0.00000 0.00000 0.00000 
TSOMA231              0 0        0.00000 0.00000 0.00000 0.00000 
TSOMAB11              0 2 400.68 0.00000 0.00000 -564.30 86.2237 -520.00 -660.00 80.0000 -160.00 
TSOMAB12              0 0        0.00000 0.00000 0.00000 0.00000 
TSOMAB13              0 0        0.00000 0.00000 0.00000 0.00000 
TSOMAB1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TSOMAB31              0 0        -2.4387 -0.5000 0.00000 0.00000 
TSOMAB32              0 0        0.00000 0.00000 0.00000 0.00000 
TSOMAC31              0 0        13.4620 0.90000 0.00000 0.00000 
TSOMAC32              0 0        0.00000 0.00000 0.00000 0.00000 
TSOMAR11              0 0        0.00000 0.00000 0.00000 0.00000 
TSOMAR12              0 0        0.00000 0.00000 0.00000 0.00000 
TSOMAR13              0 0        0.00000 0.00000 0.00000 0.00000 
TSORGU31              0 0        5.26776 -0.5000 0.00000 0.00000 
TSORGU32              0 0        0.00000 0.00000 0.00000 0.00000 
TSRISK11              0 0        0.00000 0.00000 0.00000 0.00000 
TSRISK12              0 0        0.00000 0.00000 0.00000 0.00000 
TSTARR31              0 0        26.7290 2.80000 0.00000 0.00000 
TSTARR32              0 0        26.7290 2.80000 0.00000 0.00000 
TSUATH31              0 2 161.54 0.00000 0.00000 -68.914 22.0121 -45.000 -69.000 23.7000 -40.200 
TSUGOZ11              0 2 405.00 0.00000 0.00000 -244.69 36.7160 -165.00 -660.00 214.600 -305.80 
TSUGOZ12              0 2 405.00 0.00000 0.00000 -422.47 36.7160 -165.00 -660.00 202.800 -305.20 
TSUGOZ13              0 0        0.00000 0.00000 0.00000 0.00000 
TSUGOZ31              0 0        0.00000 0.00000 0.00000 0.00000 
TSUGOZ32              0 0        0.00000 0.00000 0.00000 0.00000 
TSULOG31              0 0        0.00000 0.00000 0.00000 0.00000 
TSULOG32              0 0        0.00000 0.00000 0.00000 0.00000 
TSULTN31              0 0        29.6555 1.40000 0.00000 0.00000 
TSULTN32              0 0        59.2135 2.70000 0.00000 0.00000 
TSUNGU31              0 0        -7.9991 1.20000 0.00000 0.00000 
TSUNGU32              0 0        0.00000 0.00000 0.00000 0.00000 
TSURFA11              0 0        0.00000 0.00000 0.00000 0.00000 
TSURFA12              0 0        0.00000 0.00000 0.00000 0.00000 
TSURFA13              0 0        0.00000 0.00000 0.00000 0.00000 
TSURFA31              0 0        28.0947 1.80000 0.00000 0.00000 
TSURFA32              0 0        28.0947 1.80000 0.00000 0.00000 
TSURFA33              0 0        0.00000 0.00000 0.00000 0.00000 
TSURFA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TSURUC31              0 0        -3.3167 -0.4000 0.00000 0.00000 
TSURUC32              0 0        0.00000 0.00000 0.00000 0.00000 
TSUSEH31              0 0        4.97511 -1.6000 0.00000 0.00000 
TSUSEH32              0 0        0.00000 0.00000 0.00000 0.00000 
TSUSNL31              0 0        0.00000 0.00000 0.00000 0.00000 
TSUSUR31              0 0        0.00000 0.00000 0.00000 0.00000 
TSUSUR32              0 0        0.00000 0.00000 0.00000 0.00000 
TSVOSB31              0 0        2.92653 0.20000 0.00000 0.00000 
TSVOSB32              0 0        0.00000 0.00000 0.00000 0.00000 
TSYCSC31              0 0        -0.8779 -0.1000 0.00000 0.00000 
TSYCSC32              0 0        0.00000 0.00000 0.00000 0.00000 
TSYCSS31              0 0        0.00000 0.00000 0.00000 0.00000 
TSYMBS31              0 0        0.00000 0.00000 0.00000 0.00000 
TSYMBS32              0 0        0.00000 0.00000 0.00000 0.00000 
TTAHAD31              0 2 154.00 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
TTAHAD32              0 0        0.00000 0.00000 0.00000 0.00000 
TTAHTA31              0 0        7.21879 -0.7000 0.00000 0.00000 
TTAHTA32              0 0        7.21879 -0.7000 0.00000 0.00000 
TTAKSA31              0 0        -6.9261 1.10000 0.00000 0.00000 
TTAKSA32              0 0        0.00000 0.00000 0.00000 0.00000 
TTALAS31              0 0        10.5355 -3.1000 0.00000 0.00000 
TTALAS32              0 0        10.5355 -3.1000 0.00000 0.00000 
TTARSU31              0 0        31.8992 2.10000 0.00000 0.00000 
TTARSU32              0 0        0.00000 0.00000 0.00000 0.00000 
TTASKO31              0 0        8.97471 1.00000 0.00000 0.00000 
TTASKO32              0 0        0.00000 0.00000 0.00000 0.00000 
TTASLC31              0 0        0.00000 0.00000 0.00000 0.00000 
TTASLC32              0 0        0.00000 0.00000 0.00000 0.00000 
TTASOL11              0 0        0.00000 0.00000 0.00000 0.00000 
TTASOL12              0 0        0.00000 0.00000 0.00000 0.00000 
TTASOL31              0 0        57.7502 -5.3000 0.00000 0.00000 
TTASOL32              0 0        0.00000 0.00000 0.00000 0.00000 
TTASPR31              0 0        0.00000 0.00000 0.00000 0.00000 
TTASPR32              0 0        0.00000 0.00000 0.00000 0.00000 
TTASUC31              0 0        20.0955 2.80000 0.00000 0.00000 
TTASUC32              0 0        0.00000 0.00000 0.00000 0.00000 
TTATAR31              0 0        0.00000 0.00000 0.00000 0.00000 
TTATAR32              0 0        0.00000 0.00000 0.00000 0.00000 
TTATRH31              0 0        2.92653 0.10000 0.00000 0.00000 
TTATRH32              0 0        0.00000 0.00000 0.00000 0.00000 
TTATVA31              0 0        4.38980 -0.5000 0.00000 0.00000 
TTATVA32              0 0        0.00000 0.00000 0.00000 0.00000 
TTATVA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TTATVS11              0 0        0.00000 0.00000 0.00000 0.00000 
TTAVAS31              0 0        -5.1702 0.60000 0.00000 0.00000 
TTAVAS32              0 0        0.00000 0.00000 0.00000 0.00000 
TTAYKR31              0 0        0.00000 0.00000 0.00000 0.00000 
TTAYKR32              0 0        0.00000 0.00000 0.00000 0.00000 
TTAYSB31              0 0        14.0473 1.60000 0.00000 0.00000 
TTAYSB32              0 0        0.00000 0.00000 0.00000 0.00000 
TTDOKM31              0 0        23.7049 4.30000 0.00000 0.00000 
TTDOKM32              0 0        0.00000 0.00000 0.00000 0.00000 
TTEFEN31              0 0        -3.7069 0.50000 0.00000 0.00000 
TTEFEN32              0 0        0.00000 0.00000 0.00000 0.00000 
TTEGES31              0 0        8.97471 -2.2000 0.00000 0.00000 
TTEGES32              0 0        0.00000 0.00000 0.00000 0.00000 
TTEKRD31              0 0        39.6057 -4.1000 0.00000 0.00000 
TTEKRD32              0 0        0.00000 0.00000 0.00000 0.00000 
TTEKSG31              0 0        0.00000 0.00000 0.00000 0.00000 
TTEKSG32              0 0        0.00000 0.00000 0.00000 0.00000 
TTELHA31              0 0        24.8755 1.60000 0.00000 0.00000 
TTELHA32              0 0        0.00000 0.00000 0.00000 0.00000 
TTEMEL11              0 0        0.00000 0.00000 0.00000 0.00000 
TTEMEL12              0 0        0.00000 0.00000 0.00000 0.00000 
TTEMEL13              0 0        0.00000 0.00000 0.00000 0.00000 
TTEMEL1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TTEMEL1S Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TTEMEL31              0 0        0.00000 0.00000 0.00000 0.00000 
TTEMEL32              0 0        29.0702 -4.3000 0.00000 0.00000 
TTEMEL33              0 0        0.00000 0.00000 0.00000 0.00000 
TTEPEK31              0 2 161.00 0.00000 0.00000 -30.561 -8.4630 -24.000 -32.900 11.1000 -19.600 
TTEPEK32              0 0        0.00000 0.00000 0.00000 0.00000 
TTEPEO11              0 0        68.7735 3.20000 0.00000 0.00000 
TTEPEO12              0 0        0.00000 0.00000 0.00000 0.00000 
TTEPEO13              0 0        0.00000 0.00000 0.00000 0.00000 
TTEPEO31              0 0        55.0188 2.50000 0.00000 0.00000 
TTEPEO32              0 0        55.0188 2.50000 0.00000 0.00000 
TTEPEO33              0 0        0.00000 0.00000 0.00000 0.00000 
TTEPEO34              0 0        0.00000 0.00000 0.00000 0.00000 
TTERCA31              0 0        -19.412 -1.4000 0.00000 0.00000 
TTERCA32              0 0        0.00000 0.00000 0.00000 0.00000 
TTERME31              0 0        7.70654 0.60000 0.00000 0.00000 
TTERME32              0 0        0.00000 0.00000 0.00000 0.00000 
TTESVI31              0 0        8.87715 0.60000 0.00000 0.00000 
TTESVI32              0 0        0.00000 0.00000 0.00000 0.00000 
TTIREB11              0 0        0.00000 0.00000 0.00000 0.00000 
TTIREB12              0 0        0.00000 0.00000 0.00000 0.00000 
TTIREB13              0 0        0.00000 0.00000 0.00000 0.00000 
TTIREB1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TTIREB31              0 0        14.2424 1.60000 0.00000 0.00000 
TTIREB32              0 0        0.00000 0.00000 0.00000 0.00000 
TTIREB33              0 0        0.00000 0.00000 0.00000 0.00000 
TTIRER31              0 0        0.00000 0.00000 0.00000 0.00000 
TTIRER32              0 0        0.00000 0.00000 0.00000 0.00000 
TTIRE_31              0 0        11.2183 0.90000 0.00000 0.00000 
TTIRE_32              0 0        0.00000 0.00000 0.00000 0.00000 
TTMADB31              0 0        5.26776 0.50000 0.00000 0.00000 
TTMADB32              0 0        0.00000 0.00000 0.00000 0.00000 
TTOKAT31              0 0        11.3159 -1.0000 0.00000 0.00000 
TTOKAT32              0 0        0.00000 0.00000 0.00000 0.00000 
TTOKTO31              0 0        0.00000 0.00000 0.00000 0.00000 
TTOKTO32              0 0        9.65756 -0.8000 0.00000 0.00000 
TTOPCA31              0 2 160.00 0.00000 0.00000 -42.148 3.75139 -42.000 -61.400 20.0000 -37.900 
TTOPCA32              0 0        0.00000 0.00000 0.00000 0.00000 
TTOPKA31              0 0        27.2167 2.20000 0.00000 0.00000 
TTOPKA32              0 0        27.2167 2.20000 0.00000 0.00000 
TTOROS31              0 0        6.14572 0.50000 0.00000 0.00000 
TTOROS32              0 0        0.00000 0.00000 0.00000 0.00000 
TTORSH31              0 2 158.00 0.00000 0.00000 -40.549 -0.1738 -12.000 -50.000 16.1000 -29.300 
TTORSH32              0 0        0.00000 0.00000 0.00000 0.00000 
TTORTM11              0 0        0.00000 0.00000 0.00000 0.00000 
TTORTM12              0 0        0.00000 0.00000 0.00000 0.00000 
TTORTM13              0 0        0.00000 0.00000 0.00000 0.00000 
TTORTM1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TTORTM31              0 0        0.00000 0.00000 0.00000 0.00000 
TTORTM32              0 0        2.34123 -1.9000 0.00000 0.00000 
TTORTM33              0 0        0.00000 0.00000 0.00000 0.00000 
TTORUL31              0 2 161.67 0.00000 0.00000 -93.884 34.4164 -72.000 -103.20 33.9000 -64.000 
TTORUL32              0 0        0.00000 0.00000 0.00000 0.00000 
TTOSCL11              0 0        103.989 4.80000 0.00000 0.00000 
TTOSCL12              0 0        0.00000 0.00000 0.00000 0.00000 
TTOSCL13              0 0        0.00000 0.00000 0.00000 0.00000 
TTOYOT31              0 0        9.16981 1.80000 0.00000 0.00000 
TTOYOT32              0 0        0.00000 0.00000 0.00000 0.00000 
TTPERE31              0 0        15.4130 2.10000 0.00000 0.00000 
TTRABZ31              0 0        40.2886 -1.9000 0.00000 0.00000 
TTRABZ32              0 0        0.00000 0.00000 0.00000 0.00000 
TTRACM31              0 0        12.2914 0.60000 0.00000 0.00000 
TTRACM32              0 0        0.00000 0.00000 0.00000 0.00000 
TTRELK31              0 0        0.00000 0.00000 0.00000 0.00000 
TTRELK32              0 0        0.00000 0.00000 0.00000 0.00000 
TTTLRS31              0 0        0.00000 0.00000 0.00000 0.00000 
TTTLRS32              0 0        0.00000 0.00000 0.00000 0.00000 
TTUFAN11              0 2 406.00 0.00000 0.00000 -240.69 3.25133 -180.00 -300.00 99.5000 -162.50 
TTUFAN12              0 2 406.00 0.97551 0.10000 -131.83 3.25133 -90.000 -150.00 49.3000 -84.500 
TTUFAN13              0 0        0.00000 0.00000 0.00000 0.00000 
TTUMAD31              0 0        4.19470 0.00000 0.00000 0.00000 
TTUMAD32              0 0        0.00000 0.00000 0.00000 0.00000 
TTUMOS31              0 0        3.02409 -0.3000 0.00000 0.00000 
TTUMOS32              0 0        0.00000 0.00000 0.00000 0.00000 
TTUNA_31              0 0        0.00000 0.00000 0.00000 0.00000 
TTUNA_32              0 2 161.03 0.00000 0.00000 -27.965 10.9303 -16.000 -37.200 12.0000 -21.700 
TTUNCA31              0 0        11.9987 7.40000 0.00000 0.00000 
TTUNCA32              0 0        0.00000 0.00000 0.00000 0.00000 
TTUNCB11              0 0        0.00000 0.00000 0.00000 0.00000 
TTUNCB31              0 2 159.00 1.56082 1.20000 -130.83 -0.9072 -110.00 -150.00 30.0000 -40.000 
TTUNCE31              0 0        7.51144 -1.1000 0.00000 0.00000 
TTUNCE32              0 0        0.00000 0.00000 0.00000 0.00000 
TTUNCE3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TTUPRA31              0 0        24.5828 19.0000 0.00000 0.00000 
TTUPRA32              0 0        61.4572 47.6000 0.00000 0.00000 
TTURAN31              0 0        7.90164 0.40000 0.00000 0.00000 
TTURAN32              0 0        0.00000 0.00000 0.00000 0.00000 
TTURHL31              0 0        4.58490 -0.3000 0.00000 0.00000 
TTURHL32              0 0        0.00000 0.00000 0.00000 0.00000 
TTUZLA31              0 0        117.744 5.40000 0.00000 0.00000 
TTUZLA32              0 0        0.00000 0.00000 0.00000 0.00000 
TULAS_31              0 0        30.1433 2.00000 0.00000 0.00000 
TULAS_32              0 0        30.1433 2.00000 0.00000 0.00000 
TULUAB31              0 2 158.62 0.00000 0.00000 -36.954 -1.9671 -25.000 -50.000 17.6000 -33.000 
TULUAB32              0 2 158.62 0.00000 0.00000 -36.954 -1.9671 -25.000 -50.000 17.7000 -32.900 
TULUBO31              0 0        0.00000 0.00000 0.00000 0.00000 
TULUBO32              0 0        0.00000 0.00000 0.00000 0.00000 
TULUCA31              0 0        36.2890 -4.1000 0.00000 0.00000 
TULUCA32              0 0        0.00000 0.00000 0.00000 0.00000 
TULUDE31              0 0        9.95022 0.50000 0.00000 0.00000 
TULUDE32              0 0        0.00000 0.00000 0.00000 0.00000 
TULURE31              0 0        0.00000 0.00000 0.00000 0.00000 
TULURE32              0 0        0.00000 0.00000 0.00000 0.00000 
TUMITK31              0 0        72.8707 -4.7000 0.00000 0.00000 
TUMITK32              0 0        0.00000 0.00000 0.00000 0.00000 
TUMRAN11              0 0        61.3596 -4.9000 0.00000 0.00000 
TUMRAN31              0 0        49.0682 -3.9000 0.00000 0.00000 
TUMRAN32              0 0        0.00000 0.00000 0.00000 0.00000 
TUMUT_31              0 2 161.53 0.00000 0.00000 -24.469 7.76515 -7.5000 -24.500 7.90000 -14.200 
TUMUT_32              0 0        0.00000 0.00000 0.00000 0.00000 
TUNIMA11              0 0        0.00000 0.00000 0.00000 0.00000 
TUNIMA12              0 0        0.00000 0.00000 0.00000 0.00000 
TUNIMA13              0 0        0.00000 0.00000 0.00000 0.00000 
TUNIVE31              0 0        20.8759 -1.4000 0.00000 0.00000 
TUNIVE32              0 0        33.8502 -2.2000 0.00000 0.00000 
TUNYEE31              0 0        22.2416 1.40000 0.00000 0.00000 
TUNYEE32              0 0        0.00000 0.00000 0.00000 0.00000 
TUPINR31              0 0        0.00000 0.00000 0.00000 0.00000 
TUPINR32              0 0        0.00000 0.00000 0.00000 0.00000 
TURGUP11              0 0        0.00000 0.00000 0.00000 0.00000 
TURGUP12              0 0        0.00000 0.00000 0.00000 0.00000 
TURGUP13              0 0        0.00000 0.00000 0.00000 0.00000 
TURGUP14              0 0        0.00000 0.00000 0.00000 0.00000 
TURGUP15              0 0        0.00000 0.00000 0.00000 0.00000 
TURGUP16              0 0        0.00000 0.00000 0.00000 0.00000 
TURGUP17              0 0        0.00000 0.00000 0.00000 0.00000 
TURGUP1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TURGUP1S Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TURGUP31              0 0        0.00000 0.00000 0.00000 0.00000 
TURGUP32              0 0        1.07306 -0.2000 0.00000 0.00000 
TURGUP33              0 0        0.00000 0.00000 0.00000 0.00000 
TURLA131              0 0        7.90164 -0.8000 0.00000 0.00000 
TURLA132              0 0        0.00000 0.00000 0.00000 0.00000 
TURLA231              0 0        9.85267 -1.7000 0.00000 0.00000 
TURLA232              0 0        3.80449 -0.6000 0.00000 0.00000 
TUSAK311              0 0        0.00000 0.00000 0.00000 0.00000 
TUSAK312              0 0        0.00000 0.00000 0.00000 0.00000 
TUSAK313              0 0        0.00000 0.00000 0.00000 0.00000 
TUSAK31Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TUSAK331              0 0        3.02409 -0.6000 0.00000 0.00000 
TUSAK332              0 0        0.00000 0.00000 0.00000 0.00000 
TUSAK333              0 0        0.00000 0.00000 0.00000 0.00000 
TUSAKO31              0 0        5.36531 0.00000 0.00000 0.00000 
TUSAKO32              0 0        2.63388 0.00000 0.00000 0.00000 
TUSAKR31              0 0        0.00000 0.00000 0.00000 0.00000 
TUSAKR32              0 0        0.00000 0.00000 0.00000 0.00000 
TUSAK_31              0 0        -15.120 2.20000 0.00000 0.00000 
TUSAK_32              0 0        0.00000 0.00000 0.00000 0.00000 
TUZAYO31              0 0        11.6085 0.90000 0.00000 0.00000 
TUZAYO32              0 0        0.00000 0.00000 0.00000 0.00000 
TUZUNC31              0 2 158.00 0.00000 0.00000 -19.975 7.33198 -15.000 -27.900 14.0000 -17.000 
TUZUNC32              0 2 158.00 0.00000 0.00000 -19.975 7.33198 -15.000 -27.900 14.0000 -17.000 
TUZUND11              0 0        0.00000 0.00000 0.00000 0.00000 
TUZUND12              0 0        0.00000 0.00000 0.00000 0.00000 
TUZUND13              0 0        0.00000 0.00000 0.00000 0.00000 
TUZUND1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TUZUND31              0 0        0.00000 0.00000 0.00000 0.00000 
TUZUND32              0 0        22.6318 -3.0000 0.00000 0.00000 
TUZUND33              0 0        0.00000 0.00000 0.00000 0.00000 
TUZUNH31              0 0        0.00000 0.00000 0.00000 0.00000 
TUZUNH32              0 0        0.00000 0.00000 0.00000 0.00000 
TUZUNK31              0 0        18.2420 -1.7000 0.00000 0.00000 
TUZUNK32              0 0        0.00000 0.00000 0.00000 0.00000 
TVAKFI31              0 0        15.3155 1.70000 0.00000 0.00000 
TVAKFI32              0 0        0.00000 0.00000 0.00000 0.00000 
TVAN1531              0 0        21.5588 1.00000 0.00000 0.00000 
TVAN1532              0 0        21.5588 1.00000 0.00000 0.00000 
TVAN1533              0 0        0.00000 0.00000 0.00000 0.00000 
TVANGS31              0 0        0.00000 0.00000 0.00000 0.00000 
TVANGS32              0 0        0.00000 0.00000 0.00000 0.00000 
TVANIK31              0 0        6.63348 0.30000 0.00000 0.00000 
TVANIK32              0 0        6.63348 0.30000 0.00000 0.00000 
TVAN__11              0 0        0.00000 0.00000 0.00000 0.00000 
TVAN__12              0 0        0.00000 0.00000 0.00000 0.00000 
TVAN__13              0 0        0.00000 0.00000 0.00000 0.00000 
TVAN__1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TVAN__1S Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TVAN__31              0 0        6.73103 0.40000 0.00000 0.00000 
TVAN__32              0 0        6.73103 0.40000 0.00000 0.00000 
TVAN__33              0 0        0.00000 0.00000 0.00000 0.00000 
TVARSK11              0 0        0.00000 0.00000 0.00000 0.00000 
TVARSK12              0 0        39.1180 -3.6000 0.00000 0.00000 
TVARSK13              0 0        0.00000 0.00000 0.00000 0.00000 
TVARSK1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TVARSK31              0 0        31.3139 -2.9000 0.00000 0.00000 
TVARSK32              0 0        0.00000 0.00000 0.00000 0.00000 
TVARSK33              0 0        0.00000 0.00000 0.00000 0.00000 
TVARSK34              0 0        0.00000 0.00000 0.00000 0.00000 
TVARSK3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TVELIE31              0 0        43.0200 2.80000 0.00000 0.00000 
TVELIE32              0 0        21.4612 1.40000 0.00000 0.00000 
TVELIM31              0 0        38.7278 0.00000 0.00000 0.00000 
TVELIM32              0 0        38.7278 0.00000 0.00000 0.00000 
TVEZIR31              0 0        12.6816 1.00000 0.00000 0.00000 
TVEZIR32              0 0        0.00000 0.00000 0.00000 0.00000 
TVIKIN31              0 0        2.24368 0.30000 0.00000 0.00000 
TVIKIN32              0 0        0.00000 0.00000 0.00000 0.00000 
TVIRA331              0 0        17.0714 3.50000 0.00000 0.00000 
TVIRA332              0 0        0.00000 0.00000 0.00000 0.00000 
TVIRAN31              0 0        48.4829 5.00000 0.00000 0.00000 
TVIRAN3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TVIRN211              0 0        12.4865 1.50000 0.00000 0.00000 
TVIRN212              0 0        0.00000 0.00000 0.00000 0.00000 
TVIRN213              0 0        0.00000 0.00000 0.00000 0.00000 
TVIRN21Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TVIRN231              0 0        0.00000 0.00000 0.00000 0.00000 
TVIRN232              0 0        10.0477 1.20000 0.00000 0.00000 
TVIRN233              0 0        0.00000 0.00000 0.00000 0.00000 
TVITRA31              0 0        14.2424 1.10000 0.00000 0.00000 
TVITRA32              0 0        0.00000 0.00000 0.00000 0.00000 
TVIZE231              0 0        0.00000 0.00000 0.00000 0.00000 
TVIZE232              0 0        0.00000 0.00000 0.00000 0.00000 
TVIZEH11              0 0        0.00000 0.00000 0.00000 0.00000 
TVIZEH12              0 0        0.00000 0.00000 0.00000 0.00000 
TVIZEH13              0 0        0.00000 0.00000 0.00000 0.00000 
TVIZEH31              0 0        5.65797 -0.7000 0.00000 0.00000 
TVIZEH32              0 0        0.00000 0.00000 0.00000 0.00000 
TVIZEH33              0 0        0.00000 0.00000 0.00000 0.00000 
TVOTOR31              0 0        9.56001 1.10000 0.00000 0.00000 
TVOTOR32              0 0        0.00000 0.00000 0.00000 0.00000 
TYAGLI31              0 0        3.21919 -1.6000 0.00000 0.00000 
TYAGLI32              0 0        0.00000 0.00000 0.00000 0.00000 
TYAHRE31              0 0        0.00000 0.00000 0.00000 0.00000 
TYAHRE32              0 0        0.00000 0.00000 0.00000 0.00000 
TYAHYA31              0 0        0.00000 0.00000 0.00000 0.00000 
TYAHYA32              0 0        0.00000 0.00000 0.00000 0.00000 
TYAKAK31              0 0        12.5841 1.30000 0.00000 0.00000 
TYAKAK32              0 0        0.00000 0.00000 0.00000 0.00000 
TYALNI31              0 0        0.00000 0.00000 0.00000 0.00000 
TYALNI32              0 0        0.00000 0.00000 0.00000 0.00000 
TYALOR31              0 0        0.00000 0.00000 0.00000 0.00000 
TYALOR32              0 0        0.00000 0.00000 0.00000 0.00000 
TYALOV31              0 0        55.7017 2.60000 0.00000 0.00000 
TYALOV32              0 0        0.00000 0.00000 0.00000 0.00000 
TYAMA231              0 0        0.00000 0.00000 0.00000 0.00000 
TYAMA232              0 0        0.00000 0.00000 0.00000 0.00000 
TYAMA331              0 0        0.00000 0.00000 0.00000 0.00000 
TYAMA332              0 0        0.00000 0.00000 0.00000 0.00000 
TYAMAC31              0 0        0.00000 0.00000 0.00000 0.00000 
TYAMAC32              0 0        0.00000 0.00000 0.00000 0.00000 
TYAMUL31              0 2 159.00 0.00000 0.00000 -73.909 3.14905 -50.000 -100.00 50.0000 -60.000 
TYAMUL32              0 0        0.00000 0.00000 0.00000 0.00000 
TYAPRA31              0 0        0.00000 0.00000 0.00000 0.00000 
TYAPRA32              0 0        0.00000 0.00000 0.00000 0.00000 
TYARDA31              0 0        0.00000 0.00000 0.00000 0.00000 
TYARDA32              0 0        7.21879 -0.8000 0.00000 0.00000 
TYARDI31              0 0        13.3645 1.40000 0.00000 0.00000 
TYARDI32              0 0        0.00000 0.00000 0.00000 0.00000 
TYARES31              0 0        0.00000 0.00000 0.00000 0.00000 
TYARES32              0 0        0.00000 0.00000 0.00000 0.00000 
TYARI231              0 0        18.2420 0.80000 0.00000 0.00000 
TYARI232              0 0        0.00000 0.00000 0.00000 0.00000 
TYARIM31              0 0        9.75512 -0.4000 0.00000 0.00000 
TYARIM32              0 0        9.75512 -0.4000 0.00000 0.00000 
TYATAG11              0 0        0.00000 0.00000 0.00000 0.00000 
TYATAG12              0 2 402.88 0.00000 0.00000 -154.54 63.2895 -154.00 -210.00 69.0000 -130.10 
TYATAG13              0 0        0.00000 0.00000 0.00000 0.00000 
TYATAG31              0 0        -3.8044 -1.1000 0.00000 0.00000 
TYATAG32              0 0        0.00000 0.00000 0.00000 0.00000 
TYAVRU31              0 0        0.00000 0.00000 0.00000 0.00000 
TYAVRU32              0 0        41.0690 2.70000 0.00000 0.00000 
TYAYSU31              0 0        0.00000 0.00000 0.00000 0.00000 
TYAYSU32              0 0        0.00000 0.00000 0.00000 0.00000 
TYAZIH31              0 0        1.17061 0.20000 0.00000 0.00000 
TYAZIH32              0 0        0.00000 0.00000 0.00000 0.00000 
TYAZIR31              0 0        30.3384 -2.4000 0.00000 0.00000 
TYAZIR32              0 0        0.00000 0.00000 0.00000 0.00000 
TYCATS31              0 2 160.00 11.2183 1.40000 -240.84 17.7475 -240.00 -314.70 30.0000 -100.00 
TYCATS32              0 0        0.00000 0.00000 0.00000 0.00000 
TYEDIG11              0 0        0.00000 0.00000 0.00000 0.00000 
TYEDIG12              0 0        0.00000 0.00000 0.00000 0.00000 
TYEDIG13              0 0        0.00000 0.00000 0.00000 0.00000 
TYENDG11              0 0        0.00000 0.00000 0.00000 0.00000 
TYENDG12              0 0        0.00000 0.00000 0.00000 0.00000 
TYENGI31              0 0        0.00000 0.00000 0.00000 0.00000 
TYENGI32              0 0        19.5102 0.90000 0.00000 0.00000 
TYENIB11              0 0        34.8257 -2.3000 0.00000 0.00000 
TYENIB12              0 0        34.8257 -2.3000 0.00000 0.00000 
TYENIB1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TYENIB31              0 0        55.7017 -3.6000 0.00000 0.00000 
TYENIB32              0 0        0.00000 0.00000 0.00000 0.00000 
TYENIC31              0 0        -4.1947 0.80000 0.00000 0.00000 
TYENIC32              0 0        0.00000 0.00000 0.00000 0.00000 
TYENID31              0 0        -1.6583 -0.6000 0.00000 0.00000 
TYENID32              0 0        -3.4142 -1.2000 0.00000 0.00000 
TYENIG31              0 0        -1.4632 0.30000 0.00000 0.00000 
TYENIG32              0 0        0.00000 0.00000 0.00000 0.00000 
TYENIK31              0 0        28.8751 -1.3000 0.00000 0.00000 
TYENIK32              0 0        0.00000 0.00000 0.00000 0.00000 
TYENIR31              0 0        0.00000 0.00000 0.00000 0.00000 
TYENIR32              0 0        0.00000 0.00000 0.00000 0.00000 
TYENIS31              0 0        0.00000 0.00000 0.00000 0.00000 
TYENIS32              0 0        29.1677 1.90000 0.00000 0.00000 
TYENIZ31              0 0        7.12123 0.50000 0.00000 0.00000 
TYENIZ32              0 0        0.00000 0.00000 0.00000 0.00000 
TYENKR31              0 0        0.00000 0.00000 0.00000 0.00000 
TYENKR32              0 0        0.00000 0.00000 0.00000 0.00000 
TYENKT11              0 2 402.26 0.00000 0.00000 -186.76 14.6054 -142.00 -210.00 15.0000 -60.000 
TYENKT12              0 2 402.26 0.00000 0.00000 -186.76 14.6054 -142.00 -210.00 15.0000 -60.000 
TYENKT13              0 0        0.00000 0.00000 0.00000 0.00000 
TYENKT1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TYENKT31              0 0        4.48735 3.50000 0.00000 0.00000 
TYENKT32              0 0        0.00000 0.00000 0.00000 0.00000 
TYENSH31              0 0        59.3111 2.70000 0.00000 0.00000 
TYENSH32              0 0        0.00000 0.00000 0.00000 0.00000 
TYERBA31              0 0        8.87715 0.60000 0.00000 0.00000 
TYERBA32              0 0        0.00000 0.00000 0.00000 0.00000 
TYERKO31              0 0        2.04857 0.20000 0.00000 0.00000 
TYERKO32              0 0        0.00000 0.00000 0.00000 0.00000 
TYESIH31              0 2 161.48 0.00000 0.00000 -7.4908 -0.0049 0.00000 -9.3000 4.00000 -4.0000 
TYESIL11              0 0        0.00000 0.00000 0.00000 0.00000 
TYESIL12              0 0        0.00000 0.00000 0.00000 0.00000 
TYESIL13              0 0        0.00000 0.00000 0.00000 0.00000 
TYESIL1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TYESIL1S Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TYESIL31              0 0        -3.9996 1.70000 0.00000 0.00000 
TYESIL32              0 0        0.00000 0.00000 0.00000 0.00000 
TYESIL33              0 0        0.00000 0.00000 0.00000 0.00000 
TYHAZR31              0 0        -0.4877 -0.1000 0.00000 0.00000 
TYHAZR32              0 0        0.00000 0.00000 0.00000 0.00000 
TYHBAS31              0 0        1.26816 0.20000 0.00000 0.00000 
TYHBAS32              0 0        1.26816 0.20000 0.00000 0.00000 
TYHISR31              0 0        0.00000 0.00000 0.00000 0.00000 
TYHISR32              0 0        0.00000 0.00000 0.00000 0.00000 
TYIBIT31              0 0        4.19470 0.40000 0.00000 0.00000 
TYIBIT32              0 0        0.00000 0.00000 0.00000 0.00000 
TYIGIL31              0 0        3.60939 0.30000 0.00000 0.00000 
TYIGIL32              0 0        0.00000 0.00000 0.00000 0.00000 
TYILDI31              0 0        49.3608 -3.9000 0.00000 0.00000 
TYILDI32              0 0        0.00000 0.00000 0.00000 0.00000 
TYILDZ11              0 0        33.5576 0.00000 0.00000 0.00000 
TYILDZ12              0 0        0.00000 0.00000 0.00000 0.00000 
TYILDZ31              0 0        26.8265 0.00000 0.00000 0.00000 
TYILDZ32              0 0        0.00000 0.00000 0.00000 0.00000 
TYKAGZ31              0 0        0.00000 0.00000 0.00000 0.00000 
TYKAGZ32              0 0        0.00000 0.00000 0.00000 0.00000 
TYKALE11              0 2 415.00 0.00000 0.00000 -24.084 -88.273 -24.000 -201.80 129.000 -123.00 
TYKALE12              0 0        0.00000 0.00000 0.00000 0.00000 
TYKALE13              0 0        0.00000 0.00000 0.00000 0.00000 
TYKAPI31              0 0        14.5351 0.90000 0.00000 0.00000 
TYKAPI32              0 0        38.2400 2.50000 0.00000 0.00000 
TYKENT31              0 0        6.82858 0.40000 0.00000 0.00000 
TYKENT32              0 0        0.00000 0.00000 0.00000 0.00000 
TYKPLU31              0 0        0.00000 0.00000 0.00000 0.00000 
TYKPLU32              0 0        45.5563 -5.1000 0.00000 0.00000 
TYLFRT31              0 0        0.00000 0.00000 0.00000 0.00000 
TYLFRT32              0 0        0.00000 0.00000 0.00000 0.00000 
TYOKUS31              0 2 160.00 0.00000 0.00000 -14.551 -9.1221 -14.500 -49.800 16.4000 -30.800 
TYOKUS32              0 0        0.00000 0.00000 0.00000 0.00000 
TYOZGA31              0 0        -5.0726 0.70000 0.00000 0.00000 
TYOZGA32              0 0        0.00000 0.00000 0.00000 0.00000 
TYSVAS31              0 0        9.36491 -2.1000 0.00000 0.00000 
TYSVAS32              0 0        0.00000 0.00000 0.00000 0.00000 
TYTOSY31              0 0        4.29225 0.30000 0.00000 0.00000 
TYTOSY32              0 0        0.00000 0.00000 0.00000 0.00000 
TYUKAR31              0 0        0.00000 0.00000 0.00000 0.00000 
TYUKAR32              0 0        0.87796 0.10000 0.00000 0.00000 
TYUKSE31              0 0        22.4367 1.80000 0.00000 0.00000 
TYUKSE32              0 0        0.00000 0.00000 0.00000 0.00000 
TYUMUR31              0 0        6.82858 -0.5000 0.00000 0.00000 
TYUMUR32              0 0        0.00000 0.00000 0.00000 0.00000 
TYUNAK31              0 0        6.63348 0.70000 0.00000 0.00000 
TYUNAK32              0 0        0.00000 0.00000 0.00000 0.00000 
TYUNAK3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
TYUNTD31              0 0        0.00000 0.00000 0.00000 0.00000 
TYUNUS11              0 0        0.78041 0.10000 0.00000 0.00000 
TYUNUS12              0 0        0.00000 0.00000 0.00000 0.00000 
TYUNUS13              0 0        0.00000 0.00000 0.00000 0.00000 
TYUREG31              0 0        47.3123 -3.1000 0.00000 0.00000 
TYUREG32              0 0        23.7049 -1.5000 0.00000 0.00000 
TYURTC31              0 0        3.90205 0.40000 0.00000 0.00000 
TYURTC32              0 0        0.00000 0.00000 0.00000 0.00000 
TYZLAK31              0 0        0.00000 0.00000 0.00000 0.00000 
TZAKHO31              0 0        0.00000 0.00000 0.00000 0.00000 
TZARA_31              0 0        0.29265 -0.2000 0.00000 0.00000 
TZARA_32              0 0        0.00000 0.00000 0.00000 0.00000 
TZEKER11              0 0        9.07226 0.40000 0.00000 0.00000 
TZEKER12              0 0        9.07226 0.40000 0.00000 0.00000 
TZEKER31              0 0        0.00000 0.00000 0.00000 0.00000 
TZEKER32              0 0        0.00000 0.00000 0.00000 0.00000 
TZELHA31              0 0        0.00000 0.00000 0.00000 0.00000 
TZELHA32              0 0        0.00000 0.00000 0.00000 0.00000 
TZETES11              0 2 407.11 0.00000 0.00000 -548.62 -232.07 -330.00 -615.00 108.400 -220.70 
TZETES12              0 0        0.00000 0.00000 0.00000 0.00000 
TZETS131              0 0        0.00000 0.00000 0.00000 0.00000 
TZETS132              0 0        0.00000 0.00000 0.00000 0.00000 
TZEYTI31              0 0        29.8506 3.10000 0.00000 0.00000 
TZEYTI32              0 0        0.00000 0.00000 0.00000 0.00000 
TZIYAR31              0 0        0.00000 0.00000 0.00000 0.00000 
TZIYAR32              0 0        0.00000 0.00000 0.00000 0.00000 
TZONGR31              0 0        0.00000 0.00000 0.00000 0.00000 
TZONGR32              0 0        0.00000 0.00000 0.00000 0.00000 
TZONGU31              0 0        23.3147 2.10000 0.00000 0.00000 
TZONGU32              0 0        0.00000 0.00000 0.00000 0.00000 
TZORLA31              0 0        0.00000 0.00000 0.00000 0.00000 
TZORLA32              0 0        0.00000 0.00000 0.00000 0.00000 
TZORLU31              0 0        0.00000 0.00000 0.00000 0.00000 
TZORLU32              0 0        8.77960 2.50000 0.00000 0.00000 
TZORLU33              0 0        0.00000 0.00000 0.00000 0.00000 
TZTES311              0 2 407.16 0.00000 0.00000 -601.25 -252.66 -320.00 -700.00 150.000 -250.00 
TZTES312              0 0        0.00000 0.00000 0.00000 0.00000 
##ZES
EABADI21 ABADIANO     0 0        245.470 38.2000 0.00000 0.00000 
EABANT11 ABANTO       0 0        0.00000 0.00000 0.00000 0.00000 
EABRER21 ABRERA       0 2 226.84 60.5667 18.2000 -2.5967 0.37966 0.00000 -4.0000 
EACEB121 ACEBIZKA     0 0        -11.312 -13.400 0.00000 0.00000 
EACEB122 ACEBIZKA     0 0        -22.624 9.10000 0.00000 0.00000 
EACECA21 ACECA        0 2 225.89 122.735 3.50000 -90.988 1.65180 0.00000 -128.00 
EADMEI21 ADMEIRAM     0 0        0.00000 0.00000 0.00000 0.00000 
EADMEI22 ADMEIRAM     0 0        0.80088 -1.1000 0.00000 0.00000 
EADRAL21 ADRALL       0 0        -18.220 -32.900 0.00000 0.00000 
EADSAX11 ADSAX        0 0        4.40485 -6.9000 0.00000 0.00000 
EADSAX12 ADSAX        0 0        9.41037 -9.0000 0.00000 0.00000 
EADSIL11 ADSILLED     0 0        0.00000 0.00000 0.00000 0.00000 
EADSIL12 ADSILLED     0 0        -63.570 -2.9000 0.00000 0.00000 
EAEBAR21 AEBARCEL     0 0        35.2388 -4.9000 0.00000 0.00000 
EAENA 21 AENA         0 2 227.51 2.90320 -2.7000 -3.3957 -1.6470 0.00000 -4.7000 
EAENOE21 AENOESTE     0 0        0.70077 0.20000 0.00000 0.00000 
EAGUAC21 AGUACATE     0 0        20.3223 1.70000 0.00000 0.00000 
EAGUAY11 AGUAYO       0 0        0.00000 0.00000 0.00000 0.00000 
EAGUAY21 AGUAYO       0 2 229.75 2.00221 37.5000 -360.39 27.4458 0.00000 -360.40 256.000 -256.00 
EALARC21 ALARCOS      0 2 228.16 95.0046 -5.6000 -97.380 -0.0300 0.00000 -136.70 
EALBAL21 ALBAL        0 2 229.66 17.4191 -2.4000 -4.6942 -1.6981 0.00000 -6.1000 
EALBAT21 ALBATARR     0 2 225.91 17.5193 -5.2000 -4.2947 0.66550 0.00000 -6.6000 
EALCOB21 ALCOBEND     0 0        60.8670 -1.8000 0.00000 0.00000 
EALCOM21 ALCOMOLA     0 2 228.48 1.70188 -2.1000 -14.581 4.43169 0.00000 -160.00 
EALCOR21 ALCORES      0 2 230.47 241.164 -27.000 -159.20 -0.2448 0.00000 -198.10 
EALDAY21 ALDAIA       0 0        28.5314 0.30000 0.00000 0.00000 
EALDEA11 ALDEADAV     0 0        0.00000 -0.9000 0.00000 0.00000 
EALDEA21 ALDEADAV     0 2 231.31 0.00000 0.10000 -52.535 -379.34 0.00000 -131.80 35.0000 -45.000 
EALGEC21 ALGECIRA     0 2 228.55 65.4721 41.7000 -349.57 47.8880 0.00000 -538.10 340.000 -467.90 
EALGET21 ALGETE       0 0        4.60507 0.40000 0.00000 0.00000 
EALHAU21 ALHAURIN     0 2 227.02 199.519 32.5000 -34.058 0.07163 0.00000 -77.200 
EALI  21 ALI          0 2 224.27 51.7570 -6.5000 -0.8988 15.2877 0.00000 -1.2000 
EALJAR21 ALJARAFE     0 2 228.26 110.221 9.40000 -39.351 0.41323 0.00000 -52.400 
EALMAR11 ALMARAZ      0 2 415.45 13.6150 423.000 -2252.5 99.8373 0.00000 -2447.1 160.000 -160.00 
EALMAR12 ALMARAZ      0 0        0.00000 0.00000 0.00000 0.00000 
EALMAR21 ALMARAZ      0 0        14.1155 14.2000 0.00000 0.00000 
EALMAR22 ALMARAZ      0 0        0.00000 0.00000 0.00000 0.00000 
EALMAZ11 ALMAZAN      0 0        -22.624 -14.400 0.00000 0.00000 
EALMOD21 ALMODOVA     0 0        3.70408 -3.2000 0.00000 0.00000 
EALUMI11 ALUMINIO     0 0        27.0297 7.70000 0.00000 0.00000 
EALUMI12 ALUMINIO     0 0        -50.055 -70.800 0.00000 0.00000 
EALVAR21 ALVARADO     0 2 228.42 -27.230 15.9000 -232.00 -0.3139 0.00000 -294.20 
EAMOEI21 AMOEIRO      0 0        -2.6028 -2.1000 0.00000 0.00000 
EAMORE11 AMOREBIE     0 0        0.00000 0.00000 0.00000 0.00000 
EANCHU11 ANCHUELO     0 0        10.1111 -10.500 0.00000 0.00000 
EANDUJ21 ANDUJAR      0 2 227.41 118.931 2.50000 -8.5894 -0.5123 0.00000 -11.700 
EANOIA21 ANOIA        0 0        25.4280 3.00000 0.00000 0.00000 
EANOVE21 ANOVER       0 0        12.6139 2.60000 0.00000 0.00000 
EAPARE11 APARECID     0 2 416.36 0.00000 162.500 -13.982 -109.60 0.00000 -188.60 
EAQUA 21 AQUA         0 0        91.6009 -2.2000 0.00000 0.00000 
EARAGO11 ARAGON       0 2 414.01 -575.13 59.1000 -5.9926 -0.0468 0.00000 -107.00 50.0000 -92.000 
EARANU11 ARANUELO     0 2 416.84 33.6370 165.500 -221.32 -29.617 0.00000 -294.50 
EARAVA21 ARAVACA      0 0        51.7570 -3.6000 0.00000 0.00000 
EARBIL11 ARBILLER     0 0        -9.2101 -8.8000 0.00000 0.00000 
EARBIL21 ARBILLER     0 0        0.00000 0.00000 0.00000 0.00000 
EARCHI11 ARCHIDNA     0 0        3.10342 -11.400 0.00000 0.00000 
EARCOS11 ARCOSFRT     0 2 412.19 -228.35 50.9000 -195.05 33.0565 0.00000 -700.20 167.600 -411.20 
EARDOZ21 ARDOZ        0 2 230.07 93.0024 -18.700 -2.1972 -0.4391 0.00000 -3.1000 
EARGAN21 ARGANDA      0 2 227.26 95.5052 5.70000 -11.385 0.64789 0.00000 -15.500 
EARGAS11 ARG_ASC      0 0        0.00000 0.00000 0.00000 0.00000 
EARGAZ21 ARGANZUE     0 2 228.92 34.1376 0.00000 -1.0985 -0.0268 0.00000 -1.5000 
EARGEC11 ARG_ECT      0 0        0.00000 0.00000 0.00000 0.00000 
EARKA221 ARKALE       0 0        0.00000 -1.5000 0.00000 0.00000 
EARKAL21 ARKALE       0 0        101.812 0.80000 0.00000 0.00000 
EARR.V21 ARR.VEGA     0 2 226.81 65.8725 100.900 -0.6990 0.15172 0.00000 -1.0000 
EARROA21 ARROYADA     0 2 235.27 40.7449 -2.9000 -64.320 0.04207 0.00000 -79.900 
EARROY21 ARROYOVA     0 0        4.00441 -0.6000 0.00000 0.00000 
EASCAR11 ASC_ARG      0 0        0.00000 0.00000 0.00000 0.00000 
EASCO 11 ASCO         0 2 404.49 56.8626 285.799 -1909.6 -97.665 0.00000 -1989.0 400.400 -600.40 
EASCRS11 ASCO_RS      0 0        0.00000 0.00000 0.00000 0.00000 
EASCVA11 ASC_VAN      0 0        0.00000 0.00000 0.00000 0.00000 
EASJUA21 ARSNJUA      0 2 227.90 0.40044 5.60000 -153.90 -0.1740 0.00000 -233.00 
EASOMA11 ASOMADA      0 2 404.38 104.014 -2.7000 -52.335 0.32738 0.00000 -76.700 
EASTIL21 ASTILLER     0 2 228.93 113.224 9.60000 -52.934 -0.3466 0.00000 -110.90 
EATARF21 ATARFE       0 2 223.80 141.656 -13.000 -30.162 -0.1714 0.00000 -40.200 
EATIOS21 ATIOS        0 0        108.719 -1.6000 0.00000 0.00000 
EAUBAL21 ELSAUBAL     0 2 221.05 -14.315 1.40000 -0.8988 0.77166 0.00000 -1.4000 
EAVEZA21 AVEZARAG     0 2 230.01 15.7173 2.00000 -146.11 0.64859 0.00000 -168.70 
EAVNAS11 AVNASDIF     0 0        -4.0044 4.20000 0.00000 0.00000 
EAVNAS12 AVNASDIF     0 0        -5.2057 4.90000 0.00000 0.00000 
EAYALA21 AYALA        0 0        55.3610 -38.500 0.00000 0.00000 
EAYORA11 AYORA        0 0        0.00000 0.00000 0.00000 0.00000 
EAZCA 21 AZCA         0 2 228.81 32.8361 2.30000 -7.1911 -3.1837 0.00000 -10.300 
EAZPEI11 AZPEITIA     0 0        72.4798 5.90000 0.00000 0.00000 
EBABCK21 BABCOCKA     0 0        84.4931 -10.200 0.00000 0.00000 
EBADAL21 BADALONA     0 2 226.99 53.5590 4.40000 -2.1972 -10.173 0.00000 -3.3000 
EBADAL22 BADALONA     0 0        12.8141 2.00000 0.00000 0.00000 
EBALBO11 BALBOA       0 0        0.00000 0.00000 0.00000 0.00000 
EBALBO21 BALBOA       0 2 225.62 50.1552 8.40000 -63.822 -33.980 0.00000 -84.800 
EBALBO22 BALBOA       0 0        15.7173 2.30000 0.00000 0.00000 
EBALSI21 BALSICAS     0 0        11.7129 -1.0000 0.00000 0.00000 
EBAROV21 BAROVIVE     0 0        3.50386 -0.6000 0.00000 0.00000 
EBAROV22 BAROVIVE     0 0        0.60066 0.50000 0.00000 0.00000 
EBARRI21 BARRIOS      0 2 228.88 9.61059 1.50000 -3.5955 0.31303 0.00000 -4.3000 
EBASAU21 BASAURI      0 0        162.078 31.6000 0.00000 0.00000 
EBASAU22 BASAURI      0 0        172.490 33.4000 0.00000 0.00000 
EBECHI21 BECHI        0 2 230.68 22.8251 1.00000 -7.4908 0.20846 0.00000 -9.6000 
EBEGUE11 BEGUES       0 0        0.00000 153.200 0.00000 0.00000 
EBEGUE21 BEGUES       0 2 225.35 14.3157 -4.9000 -1.4980 1.85307 0.00000 -2.2000 
EBEGUE22 BEGUES       0 0        0.00000 0.00000 0.00000 0.00000 
EBELES21 BELESAR      0 0        17.3190 23.5000 0.00000 0.00000 
EBELIN11 BELINCHO     0 2 417.66 8.90982 -9.6000 -96.980 1.88151 0.00000 -123.80 
EBELLI21 BELLICEN     0 2 220.93 98.3083 9.60000 -0.6990 -0.8585 0.00000 -1.1000 
EBENAD21 BENADRES     0 0        23.6260 -1.3000 0.00000 0.00000 
EBENEJ11 BENEJAMA     0 2 404.05 158.074 145.399 -36.754 0.58358 0.00000 -59.000 
EBENEJ21 BENEJAMA     0 0        0.00000 0.00000 0.00000 0.00000 
EBENEJ22 BENEJAMA     0 0        0.00000 0.00000 0.00000 0.00000 
EBENIF21 BENIFERR     0 0        65.5722 10.1000 0.00000 0.00000 
EBERNA21 BERNAT       0 2 228.57 72.5799 -5.7000 -1.2983 -4.5267 0.00000 -1.8000 
EBESCA11 BESCANO      0 0        128.641 10.1000 0.00000 0.00000 
EBESCA21 BESCANO      0 0        0.00000 0.00000 0.00000 0.00000 
EBIENV11 BIENVENI     0 2 415.62 0.00000 161.899 -406.60 -52.127 0.00000 -541.00 
EBIESC21 BIESCAS      0 2 225.26 0.00000 -1.0000 -10.486 -58.401 0.00000 -30.700 15.0000 -25.000 
EBOADI21 BOADILLA     0 2 228.27 30.6337 -10.100 -5.7929 1.40126 0.00000 -7.9000 
EBOIME11 BOIMENTE     0 0        9.91092 -19.500 0.00000 0.00000 
EBRAZA11 BRAZATOR     0 0        0.00000 163.399 0.00000 0.00000 
EBRAZA21 BRAZATOR     0 0        0.00000 0.00000 0.00000 0.00000 
EBROVA11 BROVALES     0 0        -271.19 160.500 0.00000 0.00000 
EBROVA21 BROVALES     0 0        0.00000 0.00000 0.00000 0.00000 
EBSNUE21 BESOS.N      0 2 226.99 63.1696 4.20000 -149.80 35.8715 0.00000 -276.00 148.500 -238.40 
EBSNUE22 BESOS.N      0 2 226.99 38.0419 15.6000 -321.60 -33.773 0.00000 -811.60 328.300 -635.60 
EBUENA21 BUENAVIS     0 0        14.2156 -1.0000 0.00000 0.00000 
EBUNIE11 BUNIEL       0 0        0.00000 0.00000 0.00000 0.00000 
EC.COL21 C.COLON      0 2 230.11 72.0794 19.4000 -6.9914 -0.7381 0.00000 -8.3000 
EC.FRE21 C.FREGAC     0 2 226.90 38.9429 2.40000 -6.8915 -0.3285 0.00000 -9.4000 
EC.JAR11 C.JARDI      0 0        0.00000 0.00000 0.00000 0.00000 
EC.JAR21 C.JARDI      0 2 226.82 63.0695 -2.2000 -4.4944 -0.3679 0.00000 -6.8000 
EC.JAR22 C.JARDI      0 0        42.4467 7.10000 0.00000 0.00000 
ECABRA11 CABRA        0 0        0.00000 158.300 0.00000 0.00000 
ECACER21 CACERES      0 2 229.35 49.8549 6.10000 -36.155 -0.0251 0.00000 -47.700 
ECACIC21 CACICEDO     0 2 229.02 58.9649 -6.6000 -2.5967 1.79383 0.00000 -2.9000 
ECACIC22 CACICEDO     0 0        21.0231 -6.6000 0.00000 0.00000 
ECALDE11 CALDERS      0 0        159.876 -4.4000 0.00000 0.00000 
ECAMPA11 CAMPANAR     0 0        -359.98 55.3000 0.00000 0.00000 
ECAMPN21 CAMPONAC     0 2 228.70 60.9671 -13.300 -1.1985 1.55627 0.00000 -1.7000 
ECAMPO21 CAMPOAMO     0 2 226.85 38.5424 -4.1000 -3.7952 0.82685 0.00000 -4.9000 
ECANAV11 CANAVERA     0 0        -202.62 0.80000 0.00000 0.00000 
ECANBA11 CANBARBA     0 2 401.47 108.119 7.30000 -0.7990 5.76865 0.00000 -1.2000 
ECANBA12 CANBARBA     0 0        96.1059 1.70000 0.00000 0.00000 
ECANIL21 CANILLEJ     0 0        100.410 -3.6000 0.00000 0.00000 
ECANTA21 CANTALAR     0 2 228.91 30.3334 -2.0000 -3.6954 0.06597 0.00000 -4.5000 
ECANUE21 CANUELO      0 0        19.5215 -7.8000 0.00000 0.00000 
ECANYE21 CANYET       0 0        0.00000 0.00000 0.00000 0.00000 
ECAPAR11 CAPARACE     0 0        0.00000 153.000 0.00000 0.00000 
ECAPAR21 CAPARACE     0 2 223.34 169.987 -18.400 -4.5943 0.18229 0.00000 -6.2000 
ECARIL11 CARRIL       0 0        17.5193 -21.000 0.00000 0.00000 
ECARIN11 CARINENA     0 2 422.20 1.90210 0.00000 -1.8975 -0.6249 0.00000 -2.1000 
ECARMO11 CARMONA      0 0        0.00000 0.00000 0.00000 0.00000 
ECARMO21 CARMONA      0 0        0.00000 0.00000 0.00000 0.00000 
ECARRI21 CARRIO       0 2 231.12 109.120 79.3000 -449.44 79.5214 0.00000 -561.80 135.100 -358.00 
ECARTA11 CARTAMA      0 0        0.00000 0.00000 0.00000 0.00000 
ECARTA21 CARTAMA      0 0        0.00000 0.00000 0.00000 0.00000 
ECARTE11 CARTELLE     0 0        0.00000 144.500 0.00000 0.00000 
ECARTE21 CARTELLE     0 0        0.00000 0.00000 0.00000 0.00000 
ECARTE22 CARTELLE     0 0        0.00000 0.00000 0.00000 0.00000 
ECARTJ21 CARTUJOS     0 2 229.82 48.3532 7.70000 -9.8878 0.32358 0.00000 -11.200 
ECARTU21 CARTUJA      0 2 228.00 238.562 52.8000 -295.23 -0.0859 0.00000 -534.60 
ECARYU21 CARYUELA     0 2 226.69 26.6293 25.8000 -226.21 0.46073 0.00000 -346.50 
ECASAQ21 CASAQUEM     0 2 228.63 99.9100 0.30000 -134.33 -0.0009 0.00000 -157.40 
ECASAT21 CASATEJA     0 2 231.82 76.9848 -8.8000 -98.878 0.32654 0.00000 -115.10 
ECASAT22 CASATEJA     0 0        -21.123 -8.8000 0.00000 0.00000 
ECASIL21 CASILLAS     0 0        54.1596 8.30000 0.00000 0.00000 
ECASTE11 CASTELLO     0 0        0.00000 0.00000 0.00000 0.00000 
ECASTE21 CASTELLE     0 2 225.91 74.3819 2.50000 -5.2934 -0.4176 0.00000 -8.1000 
ECASTJ11 CASTEJON     0 0        0.00000 0.00000 0.00000 0.00000 
ECASTJ13 CASTEJON     0 0        0.00000 0.00000 0.00000 0.00000 
ECASTL21 CASTRELO     0 2 231.75 -3.6039 -5.0000 -56.530 -120.03 0.00000 -163.20 
ECATAD11 CATADAU      0 2 410.66 248.573 23.8000 -3.7952 -1.7291 0.00000 -4.9000 
ECATAD21 CATADAU      0 0        0.00000 0.00000 0.00000 0.00000 
ECATAD22 CATADAU      0 0        0.00000 0.00000 0.00000 0.00000 
ECAYET21 CAYETANO     0 2 232.11 41.9462 -2.5000 -0.9987 0.16418 0.00000 -1.1000 
ECDEPO21 CDEPORTI     0 0        36.3400 1.20000 0.00000 0.00000 
ECEDIL11 CEDILLO      0 0        0.00000 0.00000 0.00000 0.00000 
ECENTL21 CENTELLE     0 2 228.35 41.9462 2.40000 -4.1947 0.66848 0.00000 -6.3000 
ECENTN21 CENTENAR     0 2 226.72 107.918 21.1000 -8.4896 -0.3333 0.00000 -9.9000 
ECERCS21 CERCS        0 0        80.8891 -8.7000 0.00000 0.00000 
ECERPA21 CERPLATN     0 0        117.028 15.6000 0.00000 0.00000 
ECERRA11 CERRATO      0 0        8.20905 -19.500 0.00000 0.00000 
ECERVE21 CERVELLO     0 2 225.58 63.2697 11.6000 -5.5931 -0.0941 0.00000 -8.4000 
ECHANT21 CHANTADA     0 2 232.55 25.4280 2.70000 -27.166 -14.560 0.00000 -54.000 
ECHUCE21 CHUCENA      0 0        -1.1012 -0.1000 0.00000 0.00000 
ECILLA21 CILLAMAY     0 2 230.07 5.00552 0.00000 -5.0937 0.21447 0.00000 -19.800 
ECMITA11 CARMONIT     0 0        -4.5049 1.00000 0.00000 0.00000 
ECODON21 CODONYER     0 0        21.2233 1.60000 0.00000 0.00000 
ECOFRE11 COFRENTE     0 2 409.44 1.10121 130.700 -1054.6 -149.64 0.00000 -1063.9 365.500 -444.50 
ECOLLB21 COLLBLAN     0 0        252.878 43.9000 0.00000 0.00000 
ECONSO21 CONSO        0 0        0.00000 0.00000 0.00000 0.00000 
ECONST21 CONSTANT     0 2 220.73 19.8218 2.60000 -3.3957 1.70002 0.00000 -5.2000 
ECONST22 CONSTANT     0 0        19.8218 1.40000 0.00000 0.00000 
ECORDO21 CORDOVIL     0 2 225.97 145.660 -12.000 -49.538 7.51092 0.00000 -79.500 
ECORRA21 CASACAMP     0 0        0.00000 0.00000 0.00000 0.00000 
ECORRA22 CASACAMP     0 0        0.00000 0.00000 0.00000 0.00000 
ECOSLA21 COSLADA      0 2 228.44 54.3599 -7.6000 -1.9975 1.04184 0.00000 -2.8000 
ECOSLA22 COSLADA      0 0        60.6668 -2.7000 0.00000 0.00000 
ECOSTA21 COSTASOL     0 2 226.05 157.873 17.5000 -7.2911 -0.0250 0.00000 -9.4000 
ECOTO 21 EL COTO      0 0        20.6227 -4.8000 0.00000 0.00000 
ECOTO 22 EL COTO      0 0        16.8185 -0.9000 0.00000 0.00000 
ECRODR11 CRODRIGO     0 0        0.00000 0.00000 0.00000 0.00000 
ECSBIS21 CSBISBAL     0 2 226.16 170.787 5.70000 -2.4969 0.42537 0.00000 -3.8000 
ECTCOM21 CTCOMPOS     0 2 234.63 46.6514 -15.200 -51.936 -0.4893 0.00000 -120.50 60.0000 -60.000 
EDAGAN21 DAGANZO      0 2 227.45 29.2322 -3.2000 -10.486 -0.4843 0.00000 -14.500 
EDOSHM21 DOSHMNAS     0 2 230.02 99.5096 27.0000 -41.249 0.53511 0.00000 -51.000 
EDOSIL21 P.E.SIL      0 0        0.00000 0.00000 0.00000 0.00000 
EDRODR11 DRODRIGO     0 2 411.49 0.90099 173.399 -144.11 -3.8167 0.00000 -178.30 
EDRODR21 DRODRIGO     0 2 231.11 94.3039 16.6000 -516.36 0.52216 0.00000 -617.40 
EEALMA21 EALMARAZ     0 2 231.40 46.2509 101.500 -122.15 -1.0948 0.00000 -162.50 
EEALMA22 EALMARAZ     0 0        -71.879 50.4000 0.00000 0.00000 
EEBORA21 EBORA        0 0        6.10673 -1.8000 0.00000 0.00000 
EECLO111 ECSLLOGA     0 2 405.02 0.00000 0.00000 0.00000 -334.24 0.00000 -2000.0 600.000 -361.40 
EECLO211 ECSLLOGA     0 2 405.02 0.00000 0.00000 0.00000 -334.24 0.00000 -2000.0 600.000 -361.40 
EEFACU21 FACULTAT     0 0        29.2322 8.80000 0.00000 0.00000 
EEIRIS21 EIRIS        0 0        30.9340 -2.5000 0.00000 0.00000 
EEIXAM21 EIXAMPLE     0 0        70.1773 -2.3000 0.00000 0.00000 
EEL PI21 EL PILAR     0 0        117.329 -5.5000 0.00000 0.00000 
EELCHE21 ELCHE        0 2 228.91 12.8141 -3.5000 -9.0888 0.09185 0.00000 -11.500 
EELEMP21 ELEMPERA     0 2 227.02 3.20353 -0.5000 -2.3970 0.20405 0.00000 -3.3000 
EELGEA21 ELGEA        0 2 222.93 37.6414 0.50000 -35.456 27.1617 0.00000 -65.000 
EELHOR21 ELHORNIL     0 0        5.90651 1.10000 0.00000 0.00000 
EELIAN11 ELIANA       0 2 412.59 224.447 65.6000 -3.0962 6.13492 0.00000 -4.1000 
EELIAN12 ELIANA       0 0        0.00000 0.00000 0.00000 0.00000 
EELIAN21 ELIANA       0 0        63.9704 17.0000 0.00000 0.00000 
EENTRE21 ENTRERRI     0 2 230.55 119.832 9.30000 -73.409 -0.1369 0.00000 -114.30 
EENTRN21 ENTRENUC     0 0        2.10232 -0.7000 0.00000 0.00000 
EESCAL21 ESCALONA     0 0        0.00000 0.00000 0.00000 0.00000 
EESCAT11 ESCATRON     0 2 411.66 0.50055 22.0000 -306.01 98.1659 0.00000 -534.50 230.000 -375.00 
EESCAT22 ESCATRON     0 2 226.00 4.10452 105.500 -4.0949 2.64087 0.00000 -4.6000 
EESCAT23 ESCATRON     0 0        -80.288 9.30000 0.00000 0.00000 
EESCUC21 ESCUCHA      0 2 230.95 -46.851 2.00000 -3.5955 -0.4433 0.00000 -4.1000 
EESPAR21 ESPARTAL     0 2 229.14 35.9396 -6.7000 -94.883 0.03067 0.00000 -162.90 
EESPLU11 ESPLUGA      0 2 403.80 23.3257 -11.400 -68.615 0.07057 0.00000 -273.80 
EESPLU21 ESPLUGA      0 0        0.00000 0.00000 0.00000 0.00000 
EESQUE21 ESQUEDAS     0 2 229.83 -41.045 -8.3000 -3.5955 -3.6635 0.00000 -4.0000 
EF.MUE21 F.MUESTR     0 2 231.03 40.4445 0.60000 -3.3957 -0.0393 0.00000 -4.3000 
EF.S.L21 F.S.LUIS     0 0        110.722 -12.700 0.00000 0.00000 
EFAUS221 FAUSITA      0 0        0.00000 0.00000 0.00000 0.00000 
EFAUSI11 FAUSITA      0 0        0.00000 0.00000 0.00000 0.00000 
EFAUSI21 FAUSITA      0 2 226.03 -3.3036 -8.4000 -1.6978 0.32715 0.00000 -2.4000 
EFAUST21 FAUSITA      0 0        0.00000 0.00000 0.00000 0.00000 
EFOIX 21 FOIX         0 2 225.91 21.8240 0.10000 -1.1985 0.51145 0.00000 -1.9000 
EFORJA21 FORJAS       0 2 223.57 12.3135 -3.5000 -6.5919 15.6608 0.00000 -8.7000 
EFORTU21 FORTUNA      0 2 226.96 73.3808 1.70000 -7.5906 -0.5991 0.00000 -10.500 
EFRANQ21 FRANQUES     0 2 226.55 65.2719 5.40000 -11.685 0.47530 0.00000 -17.800 
EFRANQ22 FRANQUES     0 0        46.7515 2.20000 0.00000 0.00000 
EFRIEI21 FRIEIRA      0 2 231.29 61.0672 14.0000 -17.478 -56.737 0.00000 -17.500 10.0000 -15.000 
EFUENC11 FUENCARR     0 0        0.00000 162.200 0.00000 0.00000 
EFUENC21 FUENCARR     0 0        33.5369 1.60000 0.00000 0.00000 
EFUENC22 FUENCARR     0 0        119.731 -10.800 0.00000 0.00000 
EFUEND11 FUENDETO     0 0        0.00000 0.00000 0.00000 0.00000 
EFUEND21 FUENDETO     0 2 229.92 44.7493 -1.4000 -279.05 0.29673 0.00000 -396.50 
EFUENL21 FUENLABR     0 2 227.33 21.9241 3.00000 -33.858 0.22924 0.00000 -39.800 
EFUENT11 FUENTES      0 2 420.34 47.3521 -87.700 -6.4919 0.02661 0.00000 -8.2000 
EGALA211 GALAPAGA     0 0        0.00000 0.00000 0.00000 0.00000 
EGALAP11 GALAPAGA     0 0        0.00000 0.00000 0.00000 0.00000 
EGALAP21 GALAPAGA     0 0        0.00000 0.00000 0.00000 0.00000 
EGAMAR21 GAMARRA      0 2 223.55 39.1431 16.5000 -3.2959 19.3678 0.00000 -4.3000 
EGANDI21 GANDIA       0 0        169.485 8.20000 0.00000 0.00000 
EGARO-11 GARO-BAR     0 0        0.00000 0.00000 0.00000 0.00000 
EGARO-21 GARONA       0 0        1.00110 0.50000 0.00000 0.00000 
EGARRA11 GARRAF       0 0        168.886 1.80000 0.00000 0.00000 
EGATIC11 GATICA       0 0        68.3753 -11.400 0.00000 0.00000 
EGATIC21 GATICA       0 0        157.272 6.30000 0.00000 0.00000 
EGAUSS11 GAUSSA       0 0        0.00000 0.00000 0.00000 0.00000 
EGAUSS12 GAUSSA       0 0        0.00000 0.00000 0.00000 0.00000 
EGAVAR21 GAVARROT     0 0        0.00000 0.00000 0.00000 0.00000 
EGAZUL21 GAZULES      0 2 229.99 0.00000 -4.2000 -15.879 0.06624 0.00000 -165.90 
EGETAF21 GETAFE       0 0        45.1497 -6.0000 0.00000 0.00000 
EGODEL11 GODELLET     0 0        0.00000 0.00000 0.00000 0.00000 
EGODEL12 GODELLET     0 0        0.00000 0.00000 0.00000 0.00000 
EGODEL21 GODELLET     0 0        0.00000 0.00000 0.00000 0.00000 
EGRADO21 GRADO        0 0        -12.113 3.50000 0.00000 0.00000 
EGRAMA21 GRAMANET     0 2 226.88 91.7010 17.8000 -0.7990 -8.4936 0.00000 -1.2000 
EGRELA21 GRELA-       0 2 232.12 56.3621 3.70000 -75.906 -1.7060 0.00000 -188.30 
EGRIJO11 GRIJOTA      0 2 415.71 0.00000 324.000 -51.036 6.70465 0.00000 -584.10 
EGUADA11 GUADAME      0 0        0.00000 0.00000 0.00000 0.00000 
EGUADA12 GUADAME      0 0        0.00000 0.00000 0.00000 0.00000 
EGUADA21 GUADAME      0 0        0.00000 0.00000 0.00000 0.00000 
EGUADA22 GUADAME      0 0        0.00000 107.000 0.00000 0.00000 
EGUARD21 GUARDO       0 2 228.62 0.10011 -2.2000 -22.371 50.1354 0.00000 -43.400 50.0000 -25.000 
EGUENE11 GUENES       0 0        0.00000 0.00000 0.00000 0.00000 
EGUENE21 GUENES       0 0        167.284 8.10000 0.00000 0.00000 
EGUILL11 GUILLENA     0 0        0.00000 163.399 0.00000 0.00000 
EGUILL21 GUILLENA     0 2 227.27 78.9870 -27.700 -64.221 -4.2858 0.00000 -79.500 
EGUILL22 GUILLENA     0 0        25.1276 0.80000 0.00000 0.00000 
EGUIXE21 GUIXERES     0 2 227.00 36.4401 1.60000 -2.5967 1.23006 0.00000 -3.9000 
EGURRE21 GURREA       0 2 230.98 2.90320 -13.200 -285.54 -7.4325 0.00000 -363.50 
EHARO 21 HARO         0 2 227.48 19.0209 -1.1000 -1.1985 0.10749 0.00000 -3.0000 
EHERNA11 HERNANI      0 0        122.034 -0.2000 0.00000 0.00000 
EHERNA21 HERNANI      0 2 222.12 57.6635 -13.900 -5.4932 71.7734 0.00000 -7.4000 
EHERRE11 HERRERA      0 0        -100.41 -7.8000 0.00000 0.00000 
EHERRE21 HERRERA      0 2 229.35 -2.5027 0.40000 -2.6967 -0.1108 0.00000 -3.4000 
EHIJAR21 HIJAR        0 2 227.56 32.2355 -3.5000 -103.26 0.50399 0.00000 -116.30 
EHINOJ11 HINOJOSA     0 0        0.00000 -3.9000 0.00000 0.00000 
EHORTA21 HORTALEZ     0 0        43.5479 -4.1000 0.00000 0.00000 
EHORTA22 HORTALEZ     0 0        43.8483 0.00000 0.00000 0.00000 
EHOSPT21 HOSPTLET     0 0        153.468 -2.9000 0.00000 0.00000 
EHOYAM21 HOYAMORE     0 2 226.44 34.7382 -4.3000 -6.7916 -0.0238 0.00000 -9.9000 
EHUELV21 HUELVES      0 2 231.28 28.1310 2.30000 -40.050 0.05134 0.00000 -84.300 
EHUENE11 HUENEJA      0 2 403.77 6.90761 27.8000 -305.61 1.56260 0.00000 -657.40 
EICHAS11 ICHASO       0 0        0.00000 0.00000 0.00000 0.00000 
EICHAS21 ICHASO       0 0        263.690 11.6000 0.00000 0.00000 
EICHAS22 ICHASO       0 0        0.00000 0.00000 0.00000 0.00000 
EILLOR21 ILLORA       0 2 224.72 -11.012 17.5000 -152.40 -0.1488 0.00000 -207.70 
EINGEN21 INGENIO      0 2 229.51 92.3017 7.50000 -7.1911 0.07785 0.00000 -9.4000 
EJALON21 JALON        0 2 229.30 0.60066 3.60000 -354.76 -0.3339 0.00000 -565.00 
EJIJON21 JIJONA       0 2 228.85 140.855 61.0000 -22.771 -0.9295 0.00000 -29.600 
EJM.OR11 JM.ORIOL     0 2 416.87 5.20574 0.00000 -5.2934 1.59758 0.00000 -7.0000 
EJM.OR21 JM.ORIOL     0 2 227.94 -30.733 116.600 -343.87 -1.7739 0.00000 -457.40 
EJORDA11 JORDANA      0 0        0.00000 0.00000 0.00000 0.00000 
EJORDA21 JORDANA      0 0        0.00000 0.00000 0.00000 0.00000 
EJUNDI21 JUNDIZ       0 2 224.65 36.1398 -2.0000 -18.277 3.55180 0.00000 -51.500 
EJUNED21 JUNEDA       0 2 225.16 -23.626 12.9000 -30.762 0.47419 0.00000 -35.600 
EL.LEO21 L.LEONES     0 0        -22.524 -17.400 0.00000 0.00000 
EL.MON21 L.MONTES     0 2 226.64 121.834 15.8000 -10.486 0.25701 0.00000 -13.600 
ELA ES21 LA ESTRE     0 0        129.242 -24.100 0.00000 0.00000 
ELA JA21 LA JARA      0 0        28.4313 -4.1000 0.00000 0.00000 
ELA LO11 LA LOMBA     0 0        0.00000 161.399 0.00000 0.00000 
ELA LO21 LA LOMBA     0 0        0.00000 0.00000 0.00000 0.00000 
ELA LO22 LA LOMBA     0 0        0.00000 0.00000 0.00000 0.00000 
ELA MU11 LA MUELA     0 2 408.88 0.70077 0.60000 -163.69 241.815 0.00000 -220.80 
ELA PL11 LA PLANA     0 0        119.331 8.70000 0.00000 0.00000 
ELA PL21 LA PLANA     0 2 229.72 109.520 26.7000 -5.6929 -0.0187 0.00000 -7.4000 
ELA PO21 LA POBLA     0 0        0.00000 0.00000 0.00000 0.00000 
ELA PO22 LA POBLA     0 0        0.00000 0.00000 0.00000 0.00000 
ELA RO11 LA ROBLA     0 0        20.0220 31.0000 0.00000 0.00000 
ELA RO21 LA ROCA      0 2 226.56 31.8350 1.60000 -0.8988 0.18803 0.00000 -1.5000 
ELA SE11 LA SERNA     0 0        0.00000 0.00000 0.00000 0.00000 
ELA SE21 LA SERNA     0 2 230.79 27.8306 -2.2000 -105.17 -3.3420 0.00000 -194.20 
ELACER11 LACEREAL     0 0        8.10894 160.300 0.00000 0.00000 
ELACER21 LACEREAL     0 0        0.00000 0.00000 0.00000 0.00000 
ELADA 11 LADA         0 0        101.211 105.900 0.00000 0.00000 
ELAFAR11 LAFARGA      0 0        0.00000 0.00000 0.00000 0.00000 
ELAFAR21 LAFARGA      0 0        262.489 -43.600 0.00000 0.00000 
ELAGUA21 LAGUARDI     0 2 227.67 4.40485 0.00000 -44.944 0.56281 0.00000 -133.10 
ELANCH21 LANCHA       0 2 223.81 230.654 27.6000 -105.76 -0.1113 0.00000 -121.70 
ELANZA21 LANZASAG     0 0        -71.779 6.20000 0.00000 0.00000 
ELASEL21 LASELVA      0 2 220.24 26.5292 -2.6000 -2.0973 0.01119 0.00000 -3.3000 
ELASTR11 LASTRAS      0 2 421.04 5.00552 -43.000 -17.577 2.23881 0.00000 -21.100 
ELCANT11 LCANTERA     0 2 414.31 -166.88 31.4000 -80.002 4.52119 0.00000 -97.000 
ELCANT21 LCANTERA     0 2 230.79 0.20022 -2.2000 -44.145 2.19909 0.00000 -79.800 
ELEGAN21 LEGANES      0 2 227.09 64.6712 98.4000 -2.2972 0.72370 0.00000 -3.2000 
ELITOR11 LITORAL      0 2 401.76 134.147 169.500 -85.395 -0.0489 0.00000 -121.50 
ELLAVO21 LLAVORSI     0 2 230.51 -0.1001 9.60000 -20.774 16.2546 0.00000 -189.80 63.0000 -100.00 
ELLOGA11 LLOGAIA      0 0        71.7791 5.70000 0.00000 0.00000 
ELOECH11 LOECHES      0 0        0.00000 325.100 0.00000 0.00000 
ELOECH21 LOECHES      0 2 227.75 144.459 -28.200 -81.799 -4.3856 0.00000 -153.70 
ELOECH22 LOECHES      0 0        0.00000 0.00000 0.00000 0.00000 
ELOGRO21 LOGRONO      0 2 227.73 110.521 -0.5000 -19.275 0.18685 0.00000 -43.000 
ELORA 11 LORA         0 2 418.07 -95.405 1.70000 -6.0924 3.63643 0.00000 -28.600 
ELOSRA21 LOSRAMOS     0 2 226.79 170.787 24.1000 -23.571 -0.3477 0.00000 -49.100 
ELOUSA21 LOUSAME      0 0        36.1398 47.6000 0.00000 0.00000 
ELPALO11 ELPALO       0 0        -17.719 0.10000 0.00000 0.00000 
ELSOLA21 LASOLANA     0 2 227.31 4.50496 -1.6000 -40.150 0.52746 0.00000 -56.400 
ELUBIA21 LUBIAN       0 0        -11.712 0.20000 0.00000 0.00000 
ELUCER21 LUCERO       0 0        83.6922 -9.2000 0.00000 0.00000 
ELUDRI11 LUDRIO       0 0        33.7371 -3.0000 0.00000 0.00000 
ELUENG11 LUENGOS      0 0        2.60287 -14.900 0.00000 0.00000 
EMAGA221 MAGALLO      0 0        0.00000 0.00000 0.00000 0.00000 
EMAGAL11 MAGALLON     0 0        0.00000 160.399 0.00000 0.00000 
EMAGAL21 MAGALLON     0 2 230.84 -3.7040 -2.7000 -1.6978 0.51164 0.00000 -2.0000 
EMAGAL22 MAGALLON     0 2 228.21 0.90099 17.5000 -350.46 2.43662 0.00000 -623.80 0.20000 -0.2000 
EMAGNA21 MAGANA       0 2 230.57 4.40485 -0.8000 -78.903 0.43409 0.00000 -182.00 
EMAIAL11 MAIALS       0 0        -160.77 6.60000 0.00000 0.00000 
EMAJAD21 MAJADAHO     0 0        198.618 -44.500 0.00000 0.00000 
EMANFI21 MANFIGUE     0 2 224.50 111.322 58.1000 -1.8975 0.10979 0.00000 -2.9000 
EMANGR21 MANGRANE     0 2 225.55 50.3554 4.60000 -2.4969 -0.7210 0.00000 -3.9000 
EMANZA11 MANZARES     0 2 421.18 0.10011 6.50000 -105.17 -0.4478 0.00000 -145.00 
EMANZA21 MANZARES     0 2 228.14 140.154 -1.3000 -384.52 22.6794 0.00000 -585.60 
EMARAG21 MARAGALL     0 2 226.92 65.5722 11.1000 -1.4980 2.30523 0.00000 -2.4000 
EMARIA21 MARIA        0 2 229.89 0.00000 -0.7000 -77.205 -0.7787 0.00000 -135.80 
EMATA 21 MATA         0 0        130.643 -22.800 0.00000 0.00000 
EMATAP21 MATAPORQ     0 2 230.25 -2.1023 -18.200 -1.5980 -0.2693 0.00000 -3.0000 8.00000 -8.0000 
EMAZAR21 MAZARRED     0 0        60.1663 6.60000 0.00000 0.00000 
EMBECE21 MBECERRA     0 0        27.2300 -2.7000 0.00000 0.00000 
EMECO 21 MECO         0 2 227.59 122.535 -28.800 -81.899 -0.2766 0.00000 -104.60 
EMEDIA21 MEDIANO      0 2 229.29 0.00000 1.10000 -24.269 -3.2230 0.00000 -66.900 20.0000 -20.000 
EMEDIN11 MEDINACE     0 2 418.46 -21.423 -2.8000 -0.9987 -0.0043 0.00000 -1.3000 
EMEDIO21 MEDIODIA     0 0        35.3389 24.1000 0.00000 0.00000 
EMEIRA21 MEIRAMA      0 2 231.66 -36.840 14.2000 0.00000 0.72576 0.00000 -2.5000 
EMELAN21 MELANCOL     0 0        121.834 -9.9000 0.00000 0.00000 
EMEQUI11 MEQUINEN     0 0        0.00000 0.00000 0.00000 0.00000 
EMEQUI21 MEQUINEN     0 0        5.30585 0.30000 0.00000 0.00000 
EMEQUI22 MEQUINEN     0 0        0.00000 0.00000 0.00000 0.00000 
EMERCB21 MERCBENZ     0 0        25.8284 0.90000 0.00000 0.00000 
EMERID21 MERIDA       0 2 228.03 -3.9043 33.4000 -55.931 0.00102 0.00000 -74.400 
EMESON11 MESON V.     0 0        0.00000 0.00000 0.00000 0.00000 
EMESON21 MESON V.     0 2 231.72 0.30033 0.90000 -16.678 -67.791 0.00000 -209.70 
EMEZQU11 MEZQUITA     0 0        0.00000 0.00000 0.00000 0.00000 
EMEZQU12 MEZQUITA     0 0        0.00000 0.00000 0.00000 0.00000 
EMEZQU21 MEZQUITA     0 2 231.37 19.6216 -17.600 -94.384 -0.0525 0.00000 -183.00 
EMINGL11 MINGLANI     0 2 410.86 -109.92 149.899 -2.2972 -1.1303 0.00000 -3.0000 
EMIRAB21 MIRABAL      0 0        0.00000 0.00000 0.00000 0.00000 
EMIRAN21 MIRANDA      0 2 227.48 30.1332 -5.9000 -17.378 1.49598 0.00000 -25.100 
EMIRAS21 MIRASIER     0 0        48.7537 -4.4000 0.00000 0.00000 
EMONCA21 MONCAYO      0 2 230.04 -3.1034 -1.3000 -46.343 -0.1601 0.00000 -143.50 
EMONDR21 MONDRAGO     0 0        10.6116 -4.2000 0.00000 0.00000 
EMONTB21 MONTEBAJ     0 0        4.40485 1.90000 0.00000 0.00000 
EMONTE11 MONTEARE     0 0        0.00000 161.500 0.00000 0.00000 
EMONTE21 MONTEARE     0 2 234.43 0.00000 -5.9000 -29.962 -22.545 0.00000 -220.90 20.0000 -14.000 
EMONTL21 MONTBLAN     0 2 224.11 34.9385 4.70000 -6.0924 0.56254 0.00000 -17.600 
EMONTO21 MONTOUTO     0 2 231.33 0.00000 0.80000 -25.069 -0.3492 0.00000 -50.400 
EMONTS11 MONTESA      0 0        0.00000 0.00000 0.00000 0.00000 
EMONTT21 MONTETOR     0 2 229.81 221.944 15.9000 -174.97 -1.6440 0.00000 -201.40 
EMONTT22 MONTETOR     0 0        79.6878 26.4000 0.00000 0.00000 
EMONZO21 MONZON       0 2 227.93 -43.447 56.9000 -3.3957 -0.1600 0.00000 -4.2000 
EMORA 21 MORA         0 2 225.97 23.0253 6.40000 -8.8891 0.08782 0.00000 -12.200 
EMORAJ11 MORALEJA     0 0        0.00000 160.600 0.00000 0.00000 
EMORAJ21 MORALEJA     0 2 226.73 64.3709 217.700 -11.185 12.5179 0.00000 -15.400 
EMORAL21 MORALETS     0 2 230.61 0.00000 0.00000 -6.1924 -5.0192 0.00000 -73.400 24.0000 -45.000 
EMORAT11 MORATA       0 0        0.00000 162.899 0.00000 0.00000 
EMORAT21 MORATA       0 2 227.45 9.31026 115.000 -1.8975 2.23510 0.00000 -2.6000 
EMOREL11 MORELLA      0 2 417.78 -168.67 11.1000 -4.8939 1.49773 0.00000 -5.8000 
EMOREL12 MORELLA      0 0        0.00000 0.00000 0.00000 0.00000 
EMORVD21 MORVEDRE     0 0        0.00000 0.00000 0.00000 0.00000 
EMORVE11 MORVEDRE     0 0        310.742 -143.70 0.00000 0.00000 
EMORVE21 MORVEDRB     0 2 232.75 37.0408 -1.8000 -4.0949 -0.4455 0.00000 -5.2000 
EMOTOR21 MOTORS       0 2 227.36 62.7691 -0.8000 -2.7965 0.31065 0.00000 -4.4000 
EMTEBE21 MTEBELLO     0 0        87.3963 5.00000 0.00000 0.00000 
EMUD-I21 MUDARRAI     0 0        0.00000 0.00000 0.00000 0.00000 
EMUDAR11 MUDARRA      0 0        -22.725 329.600 0.00000 0.00000 
EMUDAR21 MUDARRA      0 2 234.12 8.00883 0.00000 -17.378 -3.9612 0.00000 -258.00 
EMUDEJ11 MUDEJAR      0 0        0.00000 -2.5000 0.00000 0.00000 
EMUNIE11 MUNIESA      0 2 421.38 -131.14 36.2000 -365.84 0.38833 0.00000 -592.70 
EMURUA11 MURUARTE     0 0        0.00000 0.00000 0.00000 0.00000 
EMURUA21 MURUARTE     0 2 226.62 3.50386 0.00000 -3.4957 -0.1027 0.00000 -6.4000 
EMURUA22 MURUARTE     0 0        -123.93 17.8000 0.00000 0.00000 
EMZARI21 MAZARICO     0 0        -43.547 0.30000 0.00000 0.00000 
ENESCO11 NESCOMBR     0 2 404.32 0.10011 9.90000 -164.79 10.5533 0.00000 -417.80 110.000 -300.00 
ENORTE21 NORTE        0 0        91.2005 10.2000 0.00000 0.00000 
ENOVEL21 NOVELDA      0 0        23.5259 6.60000 0.00000 0.00000 
ENUDOV21 NUDOVIAR     0 0        6.50717 -3.1000 0.00000 0.00000 
ENUVCA21 NUVCASAR     0 2 228.40 130.243 14.9000 -34.957 -0.0690 0.00000 -70.900 
EOLITE21 OLITE        0 2 228.72 0.00000 0.00000 -62.223 0.34149 0.00000 -106.50 
EOLIVA21 OLIVARES     0 2 226.09 72.0794 1.90000 -61.823 -0.1079 0.00000 -83.600 
EOLMED11 OLMEDILL     0 2 414.64 -151.36 111.300 -59.226 -0.0558 0.00000 -84.000 
EOLMED21 OLMEDILL     0 2 234.80 25.7283 -7.8000 -15.780 -1.0309 0.00000 -20.400 
EOLMEO11 OLMEDO       0 0        4.60507 -11.900 0.00000 0.00000 
EONUBA21 ONUBA        0 2 229.83 218.140 9.10000 -217.12 0.08137 0.00000 -359.30 
EORCOY21 ORCOYEN      0 2 225.15 147.662 20.0000 -4.4944 17.2101 0.00000 -8.2000 
EORTUE21 ORTUELLA     0 0        213.435 21.5000 0.00000 0.00000 
EP.BIB21 P.BIBEY      0 0        0.00000 0.00000 0.00000 0.00000 
EP.G.R11 P.G.RODR     0 2 414.58 120.332 45.7000 -362.05 199.318 0.00000 -857.30 457.700 -765.40 
EP.G.R12 P.G.RODR     0 0        0.00000 0.00000 0.00000 0.00000 
EP.LLA21 P.LLANO      0 2 227.00 68.8759 50.8000 -271.46 -0.5615 0.00000 -398.60 
EP.SUE21 P.SUERT      0 0        -32.435 -9.8000 0.00000 0.00000 
EP.SUE22 P.SUERT      0 0        -31.534 10.2000 0.00000 0.00000 
EPALAF21 PALAFOX      0 2 229.14 62.9693 -1.4000 -8.1899 2.10790 0.00000 -11.200 
EPALAU21 PALAU        0 0        59.4655 7.20000 0.00000 0.00000 
EPALEN21 PALENCIA     0 2 232.15 50.3554 9.10000 -62.523 0.68059 0.00000 -137.60 
EPALM221 PALMAR       0 0        0.00000 0.00000 0.00000 0.00000 
EPALMA11 PALMAR       0 0        -266.98 173.300 0.00000 0.00000 
EPALMA21 PALMAR       0 2 223.64 232.455 -78.300 -12.683 0.19643 0.00000 -18.600 
EPALME21 PALMERAL     0 2 228.77 76.5843 7.30000 -9.6881 -0.4558 0.00000 -12.300 
EPALMR21 PALMAR       0 0        0.00000 0.00000 0.00000 0.00000 
EPALOS11 PALOS        0 0        0.00000 0.00000 0.00000 0.00000 
EPALOS21 PALOS        0 2 230.47 47.8527 84.9000 -47.941 -4.1858 0.00000 -50.800 
EPARLA21 PARLA        0 2 226.12 16.3179 5.60000 -1.3982 1.24997 0.00000 -1.8000 
EPATRA21 PATRAIX      0 0        26.5292 -6.3000 0.00000 0.00000 
EPAZOS21 PAZOSBOR     0 0        143.356 4.50000 0.00000 0.00000 
EPCENT21 PCENTRAL     0 0        37.3411 4.80000 0.00000 0.00000 
EPDEMO21 PDEMOURO     0 2 232.49 11.8130 0.50000 -9.0888 -0.1249 0.00000 -31.500 
EPENAF11 PENAFLOR     0 0        0.00000 157.800 0.00000 0.00000 
EPENAF21 PENAFLOR     0 0        0.00000 0.00000 0.00000 0.00000 
EPENAF22 PENAFLOR     0 0        15.8174 -1.0000 0.00000 0.00000 
EPENAG11 PENAGOS      0 0        0.00000 0.00000 0.00000 0.00000 
EPENAG21 PENAGOS      0 0        0.00000 0.00000 0.00000 0.00000 
EPENAR11 PENARRUB     0 0        -11.512 -0.1000 0.00000 0.00000 
EPERAF21 PERAFORT     0 2 220.89 150.666 34.3000 -167.18 -0.1450 0.00000 -219.20 
EPERED21 PEREDA       0 2 235.62 0.10011 3.40000 -39.950 0.02721 0.00000 -50.000 
EPESOZ11 PESOZ        0 0        0.00000 0.00000 0.00000 0.00000 
EPETRE21 PETREL       0 2 229.11 90.0992 31.8000 -26.766 -0.3908 0.00000 -34.100 
EPGORD11 POLGORDO     0 0        1.40154 -11.800 0.00000 0.00000 
EPGORD12 POLGORDO     0 0        1.40154 -11.900 0.00000 0.00000 
EPICON21 PICON        0 2 227.92 5.60618 -8.7000 -1.9975 23.2287 0.00000 -2.8000 
EPICON22 PICON        0 2 227.92 0.40044 1.70000 -115.45 -23.209 0.00000 -231.00 
EPIERO11 PIEROLA      0 2 402.99 110.121 36.4000 -0.8988 25.4928 0.00000 -1.5000 
EPIERO21 PIEROLA      0 0        0.00000 0.00000 0.00000 0.00000 
EPINAR11 PINARREY     0 0        0.00000 144.800 0.00000 0.00000 
EPINAR21 PINARREY     0 2 228.82 55.5612 -7.1000 -55.931 0.11030 0.00000 -118.60 
EPINAR22 PINARREY     0 0        89.6988 -47.500 0.00000 0.00000 
EPINIL11 PINILLA      0 2 406.70 -16.017 153.899 -2.4969 -0.3578 0.00000 -87.700 
EPINTA21 PINTOAYU     0 2 227.98 17.0187 -4.2000 -6.2922 0.31192 0.00000 -8.8000 
EPINTO21 PINTO        0 2 226.29 73.0805 112.300 -0.9987 -0.8627 0.00000 -1.4000 
EPLASE21 PLASENCI     0 2 232.63 -4.2046 -22.500 -0.8988 0.18140 0.00000 -27.500 8.00000 -7.0000 
EPLAZA21 PLAZA        0 2 230.67 101.111 -22.000 -80.901 0.36511 0.00000 -102.10 
EPOLIG21 POLIGONO     0 2 226.70 125.538 16.4000 -2.7965 -0.2078 0.00000 -3.7000 
EPOLIO21 POLIGONC     0 0        42.7471 -1.8000 0.00000 0.00000 
EPOZAS21 POZASAL      0 2 229.37 4.70518 -7.7000 -30.262 8.20495 0.00000 -198.40 
EPQING21 PQINGENI     0 0        15.8174 4.70000 0.00000 0.00000 
EPRADA21 PRADA        0 0        0.00000 0.00000 0.00000 0.00000 
EPRADI21 PRADILLO     0 2 225.73 52.7581 19.9000 -8.2898 -0.4611 0.00000 -11.200 
EPRADO21 ANTONIO      0 0        47.9528 3.90000 0.00000 0.00000 
EPRADS21 PRADSANT     0 0        35.7393 -1.7000 0.00000 0.00000 
EPRINC21 PRINCESA     0 0        66.3731 15.5000 0.00000 0.00000 
EPROSP21 PROSPERI     0 0        18.9208 0.10000 0.00000 0.00000 
EPROSP22 PROSPERI     0 0        41.1453 -3.1000 0.00000 0.00000 
EPSFER21 PSFERNAN     0 2 227.62 41.5457 -6.3000 -1.4980 2.72091 0.00000 -2.1000 
EPSMIG21 PSMIGUEL     0 0        35.5391 14.0000 0.00000 0.00000 
EPTO C11 PTO CRUZ     0 2 411.71 -31.134 474.200 -10.186 0.08466 0.00000 -42.700 
EPTO R21 PTO REAL     0 2 228.71 132.646 29.7000 -58.028 -0.0912 0.00000 -133.00 
EPUEGU11 PUEGUZMA     0 2 419.29 -91.801 -5.7000 -3.2959 -345.37 0.00000 -50.000 
EPUENT21 PUENTELA     0 0        11.4125 0.90000 0.00000 0.00000 
EPUERT21 PUERTO       0 2 232.16 25.6282 1.90000 -0.8988 1.29118 0.00000 -1.0000 
EPUIGP21 PUIGPELA     0 2 222.84 47.2520 6.30000 -5.2934 -0.4746 0.00000 -8.3000 
EPUJAL21 PUJALT       0 2 228.44 0.00000 0.00000 -24.569 0.82066 0.00000 -127.30 
EQUART21 QUARTPOB     0 2 230.99 14.0154 -3.9000 -2.3970 -0.1229 0.00000 -3.0000 
EQUEL 21 QUEL         0 2 229.94 -112.82 22.6000 -36.454 0.28340 0.00000 -89.400 
EQUINT21 QUINTOS      0 2 230.00 140.054 11.3000 -7.4908 -0.5398 0.00000 -9.2000 
ER.CAL21 R.CALDES     0 0        44.3488 1.90000 0.00000 0.00000 
EREGOE21 REGOELLE     0 2 225.47 -6.3069 0.00000 -3.0962 -0.2269 0.00000 -28.100 
ERENED21 RENEDO       0 2 234.41 86.7956 7.80000 -63.822 0.09631 0.00000 -79.300 
EREQUE11 REQUENA      0 2 411.69 6.30695 0.00000 -6.2922 4.61052 0.00000 -8.0000 
ERETAM21 RETAMAR      0 0        145.360 -33.400 0.00000 0.00000 
ERIBAR21 RIBARROJ     0 2 229.62 -94.003 2.60000 -2.3970 -0.0411 0.00000 -3.1000 
ERICOB21 RICOBAYO     0 2 234.21 12.1133 -9.6000 -22.970 0.46465 0.00000 -203.20 
EROCAM11 ROCAMORA     0 2 402.28 266.692 237.100 -34.856 -0.2467 0.00000 -47.900 
EROCIO21 ROCIO        0 2 229.25 55.2608 5.70000 -24.170 -0.1922 0.00000 -29.700 
ERODAN11 RODANDAL     0 2 411.66 27.3301 -13.700 -25.069 -0.0020 0.00000 -259.90 
EROJAL21 ROJALES      0 2 228.13 64.1707 -7.8000 -17.977 -0.1663 0.00000 -22.500 
EROMIC11 ROMICA       0 2 410.81 -1.0011 -49.000 -18.576 -0.1618 0.00000 -23.700 
ERUBI 11 RUBI         0 0        0.00000 0.00000 0.00000 0.00000 
ERUBI 12 RUBI         0 0        0.00000 0.00000 0.00000 0.00000 
ERUBI 21 RUBI         0 0        62.1685 4.50000 0.00000 0.00000 
ERUBIO21 RUBIO        0 0        -10.411 0.10000 0.00000 0.00000 
ERUEDA11 RUEDA        0 0        18.4203 162.300 0.00000 0.00000 
ES.AGU21 S.AGUSTI     0 0        -1.3014 8.60000 0.00000 0.00000 
ES.AND21 S.ANDREU     0 0        113.925 -28.400 0.00000 0.00000 
ES.BOI21 S.BOI        0 2 225.94 106.317 48.5000 -0.7990 -0.0592 0.00000 -1.3000 
ES.CEL21 S.CELONI     0 2 228.58 183.901 -57.800 -5.3934 7.33621 0.00000 -8.0000 
ES.EST21 S.ESTEBA     0 0        0.00000 0.00000 0.00000 0.00000 
ES.FOS21 S.FOST       0 0        219.041 28.9000 0.00000 0.00000 
ES.JUS21 S.JUST       0 2 226.95 33.4368 0.10000 -2.6967 -0.8425 0.00000 -4.0000 
ES.JUS22 S.JUST       0 0        45.0496 4.30000 0.00000 0.00000 
ES.P.P21 S.P.PINA     0 2 226.62 60.8670 5.90000 -11.385 -1.0285 0.00000 -16.000 
ES.PED21 S.PEDRO      0 2 232.54 0.00000 0.00000 -4.9939 -14.339 0.00000 -60.100 18.1000 -18.100 
ES.VIC21 S.VICENT     0 2 228.79 119.131 -11.600 -0.8988 0.48614 0.00000 -1.1000 
ESABIN21 SABINANI     0 2 227.57 3.20353 0.00000 -3.1960 -9.4156 0.00000 -3.6000 
ESABIN22 SABINANI     0 0        -1.1012 25.5000 0.00000 0.00000 
ESABON21 SABON        0 2 231.75 102.813 3.50000 -0.9987 0.44237 0.00000 -1.1000 
ESAGRE21 SAGRERA      0 0        3.80419 -1.7000 0.00000 0.00000 
ESAGUN21 SAGUNTO      0 0        54.0595 -76.300 0.00000 0.00000 
ESAGUN22 SAGUNTO      0 0        35.8394 81.1000 0.00000 0.00000 
ESALAD21 SALADAS      0 0        18.9208 5.30000 0.00000 0.00000 
ESALAS11 SALAS        0 2 420.83 68.8759 -23.500 -19.975 0.37133 0.00000 -81.100 
ESALLE11 SALLENTE     0 0        0.00000 0.00000 0.00000 0.00000 
ESALTE21 SALTERAS     0 2 227.21 8.00883 1.70000 -80.800 -0.2507 0.00000 -100.00 
ESANAB21 SANABRIA     0 0        0.00000 -2.0000 0.00000 0.00000 
ESANCL21 SANCLLOP     0 0        2.00221 13.2000 0.00000 0.00000 
ESANCO21 SANCOMPO     0 0        52.2575 -17.400 0.00000 0.00000 
ESANCU21 SANCUGAT     0 0        50.5557 5.70000 0.00000 0.00000 
ESANGU21 SANGUESA     0 2 228.49 1.90210 0.00000 -155.99 -3.3662 0.00000 -232.00 
ESANTI21 SANTIAGO     0 0        0.00000 0.00000 0.00000 0.00000 
ESANTP21 SANTIPON     0 2 227.03 246.771 64.6000 -72.510 -1.7128 0.00000 -89.700 
ESANTP22 SANTIPON     0 0        0.00000 0.00000 0.00000 0.00000 
ESANTU11 SANTURCE     0 0        0.00000 0.00000 0.00000 0.00000 
ESANTU21 SANTURCE     0 0        0.50055 -5.4000 0.00000 0.00000 
ESANTZ21 SANTIZ       0 2 233.48 0.00000 0.00000 -87.492 0.03667 0.00000 -212.10 
ESANZO11 SANZO        0 0        2.50276 -3.4000 0.00000 0.00000 
ESANZO12 SANZO        0 0        2.50276 -9.1000 0.00000 0.00000 
ESASER11 SASERVAN     0 2 417.91 0.10011 4.80000 -183.27 -75.370 0.00000 -243.90 
ESASER21 SASERVAN     0 2 228.22 0.50055 1.20000 -312.21 0.49454 0.00000 -415.40 
ESAUCE21 SAUCELLE     0 2 232.05 10.0110 0.90000 -4.2947 -180.06 0.00000 -5.4000 
ESAX  11 SAX          0 0        0.00000 0.00000 0.00000 0.00000 
ESCHIN21 SCHINARO     0 2 230.08 38.6425 -3.1000 -1.4980 -1.2984 0.00000 -2.0000 
ESEGOR21 SEGORBE      0 2 231.94 32.5358 -11.000 -11.685 0.04816 0.00000 -203.40 
ESEGOV11 SEGOVIA      0 2 420.92 15.2167 -2.5000 -11.385 -5.8567 0.00000 -14.000 
ESENGR11 SENGRACI     0 0        0.00000 -10.500 0.00000 0.00000 
ESENGR21 SENGRACI     0 0        0.00000 0.00000 0.00000 0.00000 
ESENTM11 SENTMENA     0 0        0.00000 0.00000 0.00000 0.00000 
ESENTM12 SENTMENA     0 0        0.00000 151.200 0.00000 0.00000 
ESENTM21 SENTMENA     0 2 227.33 30.6337 -10.000 -5.7929 1.20061 0.00000 -8.9000 
ESENTM22 SENTMENA     0 0        23.3257 -8.0000 0.00000 0.00000 
ESEQUE21 SEQUERO      0 2 228.91 22.9252 1.40000 -105.56 0.05770 0.00000 -214.90 
ESERRA21 SERRALLO     0 0        0.00000 0.00000 0.00000 0.00000 
ESIDEN21 SIDENORB     0 0        66.6734 -64.100 0.00000 0.00000 
ESIERO21 SIERO        0 0        41.4456 -16.900 0.00000 0.00000 
ESILLE11 SILLEDA      0 0        0.00000 0.00000 0.00000 0.00000 
ESIMAN21 SIMANCAS     0 0        59.2653 -7.2000 0.00000 0.00000 
ESMSA221 SMSALINA     0 0        0.00000 0.00000 0.00000 0.00000 
ESMSAL21 SMSALINA     0 2 227.92 89.9991 -60.000 -3.1960 -0.4654 0.00000 -4.0000 
ESOBRA21 SOBRADEL     0 0        0.00000 0.00000 0.00000 0.00000 
ESOLOR11 SOLORZAN     0 0        33.3367 -2.0000 0.00000 0.00000 
ESOTOR11 SOTORIBE     0 0        0.00000 0.00000 0.00000 0.00000 
ESOTOR21 SOTORIBE     0 0        22.9252 -93.200 0.00000 0.00000 
ESS RE11 SS REYES     0 0        0.00000 162.899 0.00000 0.00000 
ESS RE21 SS REYES     0 0        0.00000 106.700 0.00000 0.00000 
ESS RE22 SS REYES     0 0        0.00000 0.00000 0.00000 0.00000 
ESTAMA11 STAMARGR     0 0        55.4611 5.00000 0.00000 0.00000 
ESUBIR21 SUBIRATS     0 2 224.62 36.5402 2.70000 -3.7952 -0.0836 0.00000 -5.8000 
ESUIDO21 SUIDO        0 2 231.51 0.00000 0.00000 -117.15 -0.1018 0.00000 -174.80 
ET3T.C21 TCANTOS      0 2 227.33 85.1938 -13.900 -11.285 1.56734 0.00000 -15.500 
ETABAR11 TABARA       0 0        3.50386 -6.2000 0.00000 0.00000 
ETABER11 TABERNAS     0 2 402.34 225.147 17.9000 -208.63 -0.0187 0.00000 -359.30 
ETABIE21 TABIELLA     0 0        319.851 -1.6000 0.00000 0.00000 
ETACE121 TACBIZK      0 0        0.00000 0.00000 0.00000 0.00000 
ETACE221 TACBIZK      0 0        0.00000 0.00000 0.00000 0.00000 
ETAFAL21 TAFALLA      0 2 228.01 59.3654 -3.7000 -113.66 1.26848 0.00000 -221.40 
ETAJOE11 TAJOENCA     0 0        0.00000 0.00000 0.00000 0.00000 
ETAJOE21 TAJOENCA     0 2 228.37 -13.214 -6.4000 -63.822 0.28241 0.00000 -191.90 
ETALAV21 TALAVERA     0 2 230.44 58.1640 -5.6000 -37.454 -0.1644 0.00000 -51.800 
ETANGC21 TANGCATA     0 0        104.114 -3.3000 0.00000 0.00000 
ETARIF11 TARIFA       0 0        0.00000 -97.300 0.00000 0.00000 
ETARIF12 TARIFA-      0 0        0.00000 -104.80 0.00000 0.00000 
ETARRA21 TARRAGON     0 0        152.768 28.1000 0.00000 0.00000 
ETAYAA21 TAYALA       0 0        0.00000 0.00000 0.00000 0.00000 
ETAYAB21 TAYALA       0 0        0.00000 0.00000 0.00000 0.00000 
ETBABA21 TBABCOK      0 0        0.00000 0.00000 0.00000 0.00000 
ETBABB21 TBABCOK      0 0        0.00000 0.00000 0.00000 0.00000 
ETCELS21 TCELSA       0 0        5.10563 -0.2000 0.00000 0.00000 
ETCGIS21 TRCANGIS     0 2 227.33 75.7835 -10.400 -5.8927 -2.9048 0.00000 -8.1000 
ETDLIT11 TDLITORA     0 0        0.00000 0.00000 0.00000 0.00000 
ETDMNF21 TDMNFCID     0 0        -0.3003 0.80000 0.00000 0.00000 
ETDUDA11 TDUDALLA     0 0        21.1232 -5.3000 0.00000 0.00000 
ETELLE21 TELLEDO      0 0        3.60397 -1.1000 0.00000 0.00000 
ETERRE11 TERRER       0 0        -12.413 -5.8000 0.00000 0.00000 
ETESCA21 TESCALON     0 0        -56.962 -19.700 0.00000 0.00000 
ETFOR121 TFORJAS      0 0        0.00000 0.00000 0.00000 0.00000 
ETFOR221 TFORJAS      0 0        0.00000 0.00000 0.00000 0.00000 
ETGUEN21 TGUENES      0 0        0.00000 0.00000 0.00000 0.00000 
ETIBO 21 TIBO         0 2 231.13 88.5976 8.10000 -15.081 -0.2464 0.00000 -37.200 
ETLEGA21 TLEGANES     0 0        0.00000 0.00000 0.00000 0.00000 
ETMUD121 TMUDI        0 0        0.00000 0.00000 0.00000 0.00000 
ETMUD221 TMUDI        0 0        0.00000 0.00000 0.00000 0.00000 
ETNTBS21 TNT_BSN      0 0        0.00000 0.00000 0.00000 0.00000 
ETNTGR21 TNT_GRM      0 0        0.00000 0.00000 0.00000 0.00000 
ETOMEZ21 TOMEZA       0 2 231.13 78.3863 -11.800 -5.6929 0.23703 0.00000 -7.5000 
ETORAR21 TORARENI     0 2 230.35 117.929 29.6000 -41.049 2.44175 0.00000 -50.900 
ETORDE11 TORDESIL     0 0        0.00000 0.00000 0.00000 0.00000 
ETORDE21 TORDESIL     0 2 236.19 48.6536 -21.600 -193.46 -1.2968 0.00000 -397.90 
ETORLL21 TORLLANO     0 0        0.00000 0.00000 0.00000 0.00000 
ETORRC21 TORRECIL     0 2 228.26 0.00000 0.00000 -22.970 0.31762 0.00000 -24.100 
ETORRE11 TORRENTE     0 2 413.18 125.638 0.90000 -11.185 -7.0098 0.00000 -14.500 
ETORRI21 TORRIJOS     0 2 228.62 59.5656 29.2000 -114.95 0.37940 0.00000 -161.00 
ETORRJ21 TORREJON     0 2 230.70 0.00000 1.40000 -19.975 12.6885 0.00000 -130.30 76.6000 -58.300 
ETORRN21 TORRENTE     0 2 229.85 77.5854 7.50000 -3.2959 0.69764 0.00000 -4.1000 
ETORS221 TORSEGR      0 0        0.00000 0.00000 0.00000 0.00000 
ETORSE21 TORSEGRE     0 2 226.69 2.40265 0.00000 -2.3970 0.17944 0.00000 -3.8000 
ETOTAN11 TOTANA       0 2 402.83 141.355 34.3000 -21.073 0.05836 0.00000 -30.800 
ETREMB21 TREMENDO     0 0        0.00000 0.00000 0.00000 0.00000 
ETREME11 TREMENDO     0 0        0.00000 0.00000 0.00000 0.00000 
ETREMN21 TREMENDO     0 0        0.00000 0.00000 0.00000 0.00000 
ETRETA21 TRETAMAR     0 0        0.00000 0.00000 0.00000 0.00000 
ETREVA21 TREVAGO      0 2 230.49 -29.432 1.00000 -12.184 -0.2669 0.00000 -49.500 
ETRILL11 TRILLO       0 2 418.16 3.40375 140.200 -1069.6 -54.518 0.00000 -1113.0 -50.000 -300.00 
ETRILL12 TRILLO       0 0        0.00000 163.899 0.00000 0.00000 
ETRINI21 TRINITAT     0 0        111.122 2.90000 0.00000 0.00000 
ETRIVE11 TRIVES       0 0        0.00000 0.00000 0.00000 0.00000 
ETRIVE21 TRIVES       0 0        -11.712 -14.600 0.00000 0.00000 
ETRUJI21 TRUJILLO     0 2 230.38 56.8626 -16.700 -31.460 0.00933 0.00000 -48.200 
ETSANT21 TSANTURC     0 0        0.00000 0.00000 0.00000 0.00000 
ETSESU21 TSESUE       0 2 231.35 1.80199 -4.6000 -16.180 -9.6748 0.00000 -44.000 7.00000 -20.000 
ETUDEL21 TUDELA       0 2 230.84 31.2344 0.00000 -53.934 0.16591 0.00000 -102.30 
ETVICA21 TVICALVA     0 0        0.00000 0.00000 0.00000 0.00000 
EUNINS21 UNINSA       0 0        54.5601 6.30000 0.00000 0.00000 
EUNINS22 UNINSA       0 0        51.1563 6.90000 0.00000 0.00000 
EURGEL21 URGELL       0 2 226.87 106.517 14.9000 -1.0985 -1.6574 0.00000 -1.6000 
EVAGUA21 VAGUADAS     0 2 228.38 137.952 7.60000 -270.06 34.8502 0.00000 -362.00 
EVALDE11 VALDECAB     0 2 415.66 -58.063 353.500 -689.45 -0.8395 0.00000 -852.70 
EVALDM21 VALDMORO     0 2 226.69 75.5832 -6.7000 -28.964 -0.2003 0.00000 -40.800 
EVALLC21 VALLECAS     0 2 227.56 110.121 -7.2000 -0.8988 0.37765 0.00000 -1.3000 
EVALLD21 VALLAD.N     0 2 235.25 58.7647 -0.2000 -11.185 1.27765 0.00000 -13.700 
EVALLE21 VALLEJER     0 2 230.82 5.50607 0.00000 -72.810 6.33715 0.00000 -320.70 
EVALLU21 VALLDUXO     0 2 231.76 3.80419 0.00000 -3.7952 0.34110 0.00000 -4.8000 
EVALLU22 VALLDUXO     0 0        17.9197 -0.4000 0.00000 0.00000 
EVALPA21 VALPARAI     0 0        0.00000 0.00000 0.00000 0.00000 
EVANDE11 VANDELLO     0 2 407.50 117.028 162.200 -1022.8 -23.120 0.00000 -1045.3 170.300 -360.30 
EVARCI21 VARCIPRE     0 0        27.0297 -2.0000 0.00000 0.00000 
EVBATA21 VENBATAN     0 0        36.3400 -0.7000 0.00000 0.00000 
EVCONE21 VCONEJOS     0 2 231.18 0.00000 0.00000 -13.483 0.98031 0.00000 -106.50 
EVCRRE11 VCRRETAS     0 0        -86.295 -7.8000 0.00000 0.00000 
EVELIL11 VELILLA      0 0        0.00000 162.200 0.00000 0.00000 
EVELLE21 VELLE        0 2 232.14 28.6315 0.10000 -3.9950 -33.090 0.00000 -4.2000 
EVENTI21 VENTAINE     0 0        10.4114 1.60000 0.00000 0.00000 
EVIBAJ21 VILLBAJO     0 0        -27.630 25.4000 0.00000 0.00000 
EVIBAJ22 VILLBAJO     0 0        6.00662 -1.3000 0.00000 0.00000 
EVIC  11 VIC          0 0        0.00000 -16.100 0.00000 0.00000 
EVIC  12 VIC          0 0        0.00000 0.00000 0.00000 0.00000 
EVIC  21 VIC          0 2 226.80 72.1795 9.10000 -2.5967 16.2182 0.00000 -4.0000 
EVIC  22 VIC          0 0        44.5490 -7.7000 0.00000 0.00000 
EVIENT21 VIENTOS      0 2 229.96 35.4390 -1.0000 -104.76 9.97029 0.00000 -168.80 
EVIENT22 VIENTOS      0 2 229.96 1.60177 19.0000 -336.88 -9.6477 0.00000 -475.50 
EVILAD11 VILADECA     0 0        0.00000 0.00000 0.00000 0.00000 
EVILAD21 VILADECA     0 2 227.10 121.333 -3.5000 -1.8975 0.37441 0.00000 -2.9000 
EVILAD22 VILADECA     0 0        22.2244 2.00000 0.00000 0.00000 
EVILAN21 VILANOVA     0 0        144.858 4.80000 0.00000 0.00000 
EVILEC11 VILECHA      0 2 419.41 35.2388 -22.700 -2.4969 -24.934 0.00000 -5.1000 
EVILL021 VILLARES     0 2 233.73 48.2531 -6.5000 -80.901 -0.1046 0.00000 -209.30 
EVILLA11 VILLAMEC     0 0        -2.7029 0.00000 0.00000 0.00000 
EVILLA21 VILLABLI     0 0        2.60287 -1.5000 0.00000 0.00000 
EVILLC21 VILLALCA     0 0        7.30805 -6.8000 0.00000 0.00000 
EVILLI21 VILLIMAR     0 2 229.01 104.214 -5.4000 -52.036 8.42793 0.00000 -172.70 
EVILLL21 VILLALBI     0 2 229.31 35.7393 32.2000 -99.677 25.6675 0.00000 -299.50 
EVILLM21 VILLAMAY     0 2 232.09 26.3290 34.8000 -4.1947 0.00559 0.00000 -5.2000 
EVILLN21 VILLANUE     0 2 231.40 -20.923 -21.300 -10.686 -0.9226 0.00000 -12.000 
EVILLN22 VILLANUE     0 0        -37.941 -17.900 0.00000 0.00000 
EVILLR11 VILLARIN     0 0        0.00000 0.00000 0.00000 0.00000 
EVILLR21 VILLARIN     0 2 232.52 8.90982 1.70000 -6.3921 -125.85 0.00000 -8.0000 
EVILLV11 VILLAVIC     0 0        0.00000 161.399 0.00000 0.00000 
EVILLV21 VILLAVIC     0 0        0.00000 0.00000 0.00000 0.00000 
EVILLV22 VILLAVIC     0 0        54.3599 63.3000 0.00000 0.00000 
EVIMIA21 VIMIANZO     0 2 225.98 -84.593 47.3000 -27.166 0.28231 0.00000 -238.70 
EVIREY21 VNUEVREY     0 2 224.98 159.075 65.8000 -376.73 -0.0147 0.00000 -502.10 
EVIRTU11 VIRTUS       0 0        -68.075 1.60000 0.00000 0.00000 
EVITOR11 VITORIA      0 0        0.00000 0.00000 0.00000 0.00000 
EVITOR21 VITORIA      0 0        39.6436 -2.1000 0.00000 0.00000 
EVLCAR21 VLCARCER     0 0        15.0165 2.40000 0.00000 0.00000 
EVLDIG21 VALDIGNA     0 0        13.6150 29.0000 0.00000 0.00000 
EVNESC11 VNESCUDE     0 2 416.70 -184.30 22.9000 -70.513 -0.1293 0.00000 -89.800 
EVPENE21 PENEDES      0 2 225.68 30.1332 2.30000 -4.0949 0.12032 0.00000 -6.3000 
EXOVE 11 XOVE         0 0        0.00000 0.00000 0.00000 0.00000 
EZAL  21 ZAL          0 2 227.38 38.5424 -7.2000 -3.1960 6.11465 0.00000 -5.0000 
EZAMOR21 ZAMORA       0 2 234.65 57.8637 13.7000 -82.698 -0.2182 0.00000 -116.60 
EZAMUD21 ZAMUDIO      0 2 227.81 23.6260 -3.1000 -1.0985 2.71546 0.00000 -1.4000 
EZARAT21 ZARATAN      0 2 235.39 77.6856 0.20000 -41.648 -1.1616 0.00000 -67.500 
EZIERB11 ZIERBENA     0 0        0.00000 0.00000 0.00000 0.00000 
EZONAF21 ZONAFRAN     0 2 227.46 0.30033 -3.1000 -339.57 -105.44 0.00000 -866.20 490.000 -816.00 
EZUMAR21 ZUMARRAG     0 0        0.00000 0.00000 0.00000 0.00000 
##ZDK
K1ABS_3  ABS     S1   0 0        0.00000 58.9000 -50.338 3.40000                 
K1ABS_31 ABS     SQN  0 0        0.00000 0.00000 0.00000 0.00000 
K1ADL_3  ADL     ES2  0 0        27.4586 0.40000 0.00000 0.00000 
K1AHA_2  AHA     DS1  0 0        0.00000 0.00000 -220.52 14.9000                 
K1AND_3  AND     ES1  0 0        25.1786 0.50000 0.00000 0.00000 
K1ASR_1  ASR     CS2  0 0        0.00000 68.3000 0.00000 0.00000 
K1ASR_11 ASR     XL1  0 0        0.00000 117.800 0.00000 0.00000 
K1ASR_3  ASR     ES2  0 0        0.00000 0.00000 0.00000 0.00000 
K1BBG_2  BBG     DS1  0 0        0.00000 121.400 0.00000 0.00000 
K1BBG_3  BBG     ES1  0 0        0.00000 74.4000 0.00000 0.00000 
K1BBR_3  BBR     ES1  0 0        0.00000 0.00000 -15.580 0.50000                 
K1BDK_3  BDK     ES1  0 0        0.00000 0.00000 -113.25 9.50000                 
K1BDR_3  BDR     ES1  0 0        25.0795 0.60000 0.00000 0.00000 
K1BED_3  BED     SN   0 0        0.00000 79.9000 -31.860 0.60000                 
K1BIL_3  BIL     ES1  0 0        0.00000 79.8000 -26.366 0.70000                 
K1BJH_3  BJH     ES1  0 0        3.17211 51.0000 0.00000 0.00000 
K1BLV_3  BLV     ES1  0 0        0.00000 75.4000 0.00000 0.00000 
K1BMS_1  BMS     BM00 0 0        0.00000 0.00000 0.00000 0.00000 
K1DYB_3  DYB     SA   0 0        0.00000 0.00000 -65.520 3.60000                 
K1EDR_1  EDR     CS1  0 0        0.00000 0.00000 0.00000 0.00000 
K1EDR_2  EDR     DS1  0 0        0.00000 235.200 0.00000 0.00000 
K1EDR_3  EDR     SV   0 0        0.00000 181.800 0.00000 0.00000 
K1ENB_3  ENB     IDUR 0 0        0.00000 39.7000 -54.632 2.40000                 
K1EST_3  EST     ET31 0 0        20.3213 0.50000 0.00000 0.00000 
K1FER_1  FER     CS1  0 0        0.00000 321.100 0.00000 0.00000 
K1FER_3  FER     ES1  0 0        0.00000 0.00000 -5.1936 0.10000                 
K1FER_31 FER     FK2  0 0        0.00000 0.00000 0.00000 0.00000 
K1FGD_1  FGD     CS1  0 0        0.00000 -269.10 0.00000 0.00000 
K1FGD_3  FGD     ES1  0 0        0.00000 0.00000 -55.431 3.90000                 
K1FGV_3  FGV     WA1  0 0        0.09913 0.00000 0.00000 0.00000 
K1FOU_3  FOU     WA1  0 0        0.39651 0.40000 0.00000 0.00000 
K1FRD_3  FRD     ES2  0 0        0.00000 0.00000 -16.379 0.50000                 
K1FRT_3  FRT     ES1  0 0        -36.974 41.5000 0.00000 0.00000 
K1FVO_1  FVO     SFIK 0 2 413.25 0.00000 0.00000 -0.9987 18.2826 0.00000 -352.00 180.000 -250.00 
K1FVO_3  FVO     S12  0 0        38.0653 31.4000 0.00000 0.00000 
K1GAT_1  GAT     GAT1 0 0        0.00000 0.00000 0.00000 0.00000 
K1GAT_11 GAT     GAT2 0 0        0.00000 0.00000 0.00000 0.00000 
K1GMO_3  GMO     ES1  0 0        0.00000 0.00000 -87.393 3.80000                 
K1GNK_2  GNK     S1   0 0        0.00000 116.100 0.00000 0.00000 
K1GRP_3  GRP     S1   0 0        4.06427 100.600 0.00000 0.00000 
K1GRP_31 GRP     ERYT 0 0        0.00000 0.00000 0.00000 0.00000 
K1GST_1  GST     A1   0 0        0.00000 0.00000 0.00000 0.00000 
K1GST_11 GST     GS00 0 0        0.00000 0.00000 0.00000 0.00000 
K1HAK_3  HAK     HAK1 0 0        0.00000 0.00000 0.00000 0.00000 
K1HAL_3  HAL     TR3N 0 0        0.00000 0.00000 0.00000 0.00000 
K1HAL_31 HAL     N42S 0 0        0.00000 0.00000 0.00000 0.00000 
K1HASV3  HASV    ES1  0 0        21.2135 0.70000 0.00000 0.00000 
K1HAT_3  HAT     ES2  0 0        53.9259 1.50000 0.00000 0.00000 
K1HESV3  HESV    WA1  0 0        0.00000 47.4000 -11.985 4.10000                 
K1HIN_3  HIN     L41S 0 0        0.00000 0.00000 0.00000 0.00000 
K1HIN_31 HIN     L42N 0 0        0.00000 0.00000 0.00000 0.00000 
K1HJP_3  HJP     ES1  0 0        0.00000 0.00000 -148.81 8.60000                 
K1HLA_1  HLA     HL11 0 0        0.00000 0.00000 0.00000 0.00000 
K1HLA_11 HLA     HL21 0 0        0.00000 0.00000 0.00000 0.00000 
K1HNB_1  HNB     HN00 0 0        0.00000 97.4000 0.00000 0.00000 
K1HNB_3  HNB     ES2  0 0        0.00000 0.00000 -20.774 0.70000                 
K1HOD_3  HOD     B1   0 0        0.00000 0.00000 -33.458 1.80000                 
K1HQN_3  HQN     ES1  0 0        20.2222 0.80000 0.00000 0.00000 
K1HRA_3  HRA     ES1  0 0        0.00000 0.00000 -5.9926 0.70000                 
K1HRB_3  HRB     S1   0 0        0.00000 0.00000 -23.870 0.50000                 
K1HRC_2  HRC     DS1  0 0        0.00000 0.00000 -40.350 0.60000                 
K1HSKV3  HSKV    ES1  0 0        43.7156 1.80000 0.00000 0.00000 
K1HVO_3  HVO     ES1  0 0        0.00000 0.00000 -21.173 0.70000                 
K1HVV_3  HVV     ES2  0 0        14.0762 0.40000 0.00000 0.00000 
K1IDU_1  IDU     S1   0 0        0.00000 68.1000 0.00000 0.00000 
K1IDU_3  IDU     SN   0 0        0.00000 85.8000 -75.407 2.90000                 
K1IDU_31 IDU     E3   0 0        0.00000 0.00000 0.00000 0.00000 
K1JLV_1  JLV     B1   0 0        0.00000 0.00000 0.00000 0.00000 
K1JLV_3  JLV     JLV1 0 0        0.00000 0.00000 0.00000 0.00000 
K1KAE_3  KAE     SN   0 0        0.00000 37.8000 -46.043 1.40000                 
K1KAG_1  KAG     KA00 0 0        0.00000 0.00000 0.00000 0.00000 
K1KAG_3  KAG     S1   0 0        0.00000 0.00000 0.00000 0.00000 
K1KAS_1  KAS     S1   0 2 415.36 0.00000 0.00000 0.00000 -509.77                 
K1KAS_3  KAS     SA   0 0        0.00000 0.00000 0.00000 0.00000 
K1KAU_1  KAU     KA11 0 0        0.00000 0.00000 0.00000 0.00000 
K1KAU_11 KAU     KA22 0 0        0.00000 0.00000 0.00000 0.00000 
K1KBBV3  KBBV    SFIK 0 0        0.00000 0.00000 -45.942 1.70000                 
K1KIN_1  KIN     CS1  0 0        0.00000 0.00000 0.00000 0.00000 
K1KIN_3  KIN     ES1  0 0        0.00000 0.00000 0.00000 0.00000 
K1KKR_1  KKR     A1   0 0        0.00000 0.00000 0.00000 0.00000 
K1KKR_11 KKR     A2   0 0        0.00000 0.00000 0.00000 0.00000 
K1KLF_3  KLF     EWA1 0 0        0.00000 57.8000 -101.56 7.90000                 
K1KLY_3  KLY     KL50 0 0        0.00000 0.00000 0.00000 0.00000 
K1KNA_3  KNA     ES1  0 0        0.00000 0.00000 -40.850 1.30000                 
K1KSH_3  KSH     KS50 0 0        0.00000 0.00000 0.00000 0.00000 
K1KSS_1  KSS     A1   0 0        0.00000 0.00000 0.00000 0.00000 
K1KSS_11 KSS     A2   0 0        0.00000 0.00000 0.00000 0.00000 
K1KTA_3  KTA     TANN 0 0        0.00000 0.00000 0.00000 0.00000 
K1KTA_31 KTA     R22S 0 0        0.00000 0.00000 0.00000 0.00000 
K1KTR_3  KTR     AL3N 0 0        0.00000 0.00000 0.00000 0.00000 
K1KTR_31 KTR     KTA4 0 0        0.00000 0.00000 0.00000 0.00000 
K1KVK_3  KVK     KV50 0 0        0.00000 0.00000 0.00000 0.00000 
K1LAG_1  LAG     CS1  0 0        0.00000 488.500 0.00000 0.00000 
K1LAG_3  LAG     ES1  0 0        0.00000 0.00000 0.00000 0.00000 
K1LKR_3  LKR     ES1  0 0        0.00000 0.00000 -72.610 2.40000                 
K1LOL_3  LOL     ES2  0 0        0.00000 0.00000 -33.259 0.60000                 
K1LYK_3  LYK     SN   0 0        0.00000 0.00000 -5.4932 1.40000                 
K1MAG_3  MAG     NORD 0 0        0.00000 0.00000 -15.180 0.40000                 
K1MAL_1  MAL     CS1  0 0        0.00000 0.00000 0.00000 0.00000 
K1MAL_3  MAL     ES1  0 0        16.1579 0.40000 0.00000 0.00000 
K1MES_3  MES     ES1  0 0        9.61547 0.40000 0.00000 0.00000 
K1MKS_1  MKS     SFIK 0 0        0.00000 0.00000 0.00000 0.00000 
K1MKS_3  MKS     S1   0 2 165.00 0.00000 0.00000 0.09965 15.5103 0.10000 -380.00 110.000 -230.00 
K1MLP_3  MLP     ES1  0 0        30.0359 1.50000 0.00000 0.00000 
K1MLU_3  MLU     ES1  0 0        8.72331 0.10000 0.00000 0.00000 
K1MOSV3  MOSV    ES1  0 0        0.00000 0.00000 -45.444 2.10000                 
K1NOR_3  NOR     S1   0 0        0.00000 60.2000 -73.510 3.50000                 
K1NSP_3  NSP     SA   0 0        0.00000 39.2000 -60.725 3.00000                 
K1NVV_1  NVV     CS1  0 2 413.20 0.00000 0.00000 -0.9987 -92.047 0.00000 -1.0000 185.000 -290.00 
K1NVV_3  NVV     ES1  0 0        0.00000 73.7000 -7.1911 0.40000                 
K1OSQ_3  OSQ     ES1  0 0        31.1263 1.40000 0.00000 0.00000 
K1PZR_1  PZR     REV  0 0        0.00000 0.00000 0.00000 0.00000 
K1PZR_11 PZR     ASR  0 0        0.00000 0.00000 0.00000 0.00000 
K1QSG_1  QSG     A1   0 0        0.00000 0.00000 0.00000 0.00000 
K1QSG_3  QSG     QSG1 0 0        0.00000 0.00000 0.00000 0.00000 
K1RAK_3  RAK     RAK  0 0        0.00000 0.00000 0.00000 0.00000 
K1RAM_3  RAM     ES1  0 0        0.00000 0.00000 -35.855 1.10000                 
K1REF_1  REF     PZ11 0 0        0.00000 0.00000 0.00000 0.00000 
K1REF_11 REF     PZ21 0 0        0.00000 0.00000 0.00000 0.00000 
K1REV_1  REV     S1   0 0        0.00000 0.00000 0.00000 0.00000 
K1RIB_3  RIB     ET31 0 0        0.00000 0.00000 -7.3909 0.30000                 
K1ROV_1  ROV     GA11 0 0        0.00000 0.00000 0.00000 0.00000 
K1ROV_11 ROV     GA21 0 0        0.00000 0.00000 0.00000 0.00000 
K1RSL_3  RSL     WA1  0 0        0.00000 68.7000 -106.06 10.2000                 
K1RYT_3  RYT     ES1  0 0        34.1002 2.10000 0.00000 0.00000 
K1SBA_3  SBA     ES2  0 0        0.00000 0.00000 -15.680 1.20000                 
K1SFE_3  SFE     SE1  0 0        2.57734 0.10000 0.00000 0.00000 
K1SHE_3  SHE     SV   0 0        0.00000 100.800 -47.941 1.30000                 
K1SIN_3  SIN     EWA1 0 0        0.00000 68.8000 -73.709 4.90000                 
K1SKA_3  SKA     SFIK 0 0        10.0119 0.20000 0.00000 0.00000 
K1SKH_1  SKH     SK00 0 0        0.00000 0.00000 0.00000 0.00000 
K1SKH_11 SKH     SK03 0 0        0.00000 0.00000 0.00000 0.00000 
K1SQN_3  SQN     ZBR  0 0        0.00000 40.7000 -4.6942 0.60000                 
K1STR_3  STR     ESKQ 0 0        0.00000 40.4000 -32.459 1.80000                 
K1STR_31 STR     EM44 0 0        0.00000 0.00000 0.00000 0.00000 
K1STSV3  STSV    ESN  0 0        0.00000 104.600 -112.95 6.30000                 
K1SVB_3  SVB     S1   0 0        0.00000 0.00000 -11.785 0.30000                 
K1SVGV3  SVGV    STSV 0 0        0.00000 0.00000 0.00000 0.00000 
K1SVS_1  SVS     SFIK 0 0        0.00000 0.00000 0.00000 0.00000 
K1SVS_3  SVS     WA1  0 0        0.00000 0.00000 -3.8952 0.00000                 
K1TAN_3  TAN     ES1  0 0        0.59477 0.20000 0.00000 0.00000 
K1TEB_1  TEB     TE00 0 0        0.00000 0.00000 0.00000 0.00000 
K1TEB_3  TEB     A2   0 0        0.00000 0.00000 0.00000 0.00000 
K1THQ_3  THQ     S1   0 0        0.00000 75.6000 -58.228 5.90000                 
K1THY_3  THY     ES1  0 0        0.00000 0.00000 0.00000 0.00000 
K1TJE_1  TJE     CS1  0 0        0.00000 87.3000 0.00000 0.00000 
K1TJE_3  TJE     ES1  0 2 165.24 0.00000 75.6000 0.00000 33.5718                 30.3000 -160.00 
K1TNK_3  TNK     TNK1 0 0        0.00000 0.00000 0.00000 0.00000 
K1TRI_1  TRI     CS1  0 0        0.00000 137.500 0.00000 0.00000 
K1TRI_2  TRI     DS1  0 0        0.00000 0.00000 0.00000 0.00000 
K1TRI_3  TRI     ES1  0 0        0.00000 94.8000 0.00000 0.00000 
K1TSV_3  TSV     TSV1 0 0        0.00000 0.00000 0.00000 0.00000 
K1TUP_3  TUP     WA1  0 0        0.00000 0.00000 0.00000 0.00000 
K1UWN_3  UWN     SS1  0 2 165.72 0.00000 0.00000 9.10000 -0.6810 9.10000 9.10000 5.00000 -5.0000 
K1VER_1  VER     REF1 0 0        0.00000 0.00000 0.00000 0.00000 
K1VER_11 VER     REF2 0 0        0.00000 0.00000 0.00000 0.00000 
K1VHA_1  VHA     CS1  0 0        0.00000 -256.50 0.00000 0.00000 
K1VHA_3  VHA     ES1  0 2 163.00 0.00000 36.8000 -59.027 21.6853                 36.0000 -100.00 
K1VID_3  VID     N    0 0        0.00000 40.4000 -54.932 1.20000                 
K1VIL_3  VIL     ES1  0 0        0.00000 0.00000 -54.832 2.70000                 
K1VIU_1  VIU     VE22 0 0        0.00000 0.00000 0.00000 0.00000 
K1VIU_11 VIU     VE11 0 0        0.00000 0.00000 0.00000 0.00000 
K1VKE_3  VKE     VK50 0 2 165.00 0.00000 0.00000 -305.42 -53.962 -120.00 -350.00 155.000 -245.00 
K1ZBQ_3  ZBQ     ES2  0 0        22.9978 40.0000 0.00000 0.00000 
K1ZSP_3  ZSP     ES1  0 0        15.3649 57.0000 0.00000 0.00000 
##ZCZ
CAD___51 CAD___51     0 0        1.52000 0.35000 0.00000 0.00000 
CALB__1A CALB__1A     0 0        0.00000 0.00000 0.00000 0.00000 
CALB__1B CALB__1B     0 0        0.00000 0.00000 0.00000 0.00000 
CALB__1C CALB__1C     0 0        0.00000 0.00000 0.00000 0.00000 
CALB__1D CALB__1D     0 0        0.00000 0.00000 0.00000 0.00000 
CALB__50 CALB__50     0 0        0.00000 0.00000 0.00000 0.00000 
CALB__51 CALB__51     0 0        0.00000 0.00000 0.00000 0.00000 
CALB__52 CALB__52     0 0        0.00000 0.00000 0.00000 0.00000 
CALB__53 CALB__53     0 0        3.35000 1.32000 0.00000 0.00000 
CALB__54 CALB__54     0 0        0.00000 0.00000 0.00000 0.00000 
CALB__55 CALB__55     0 0        0.00000 0.00000 0.00000 0.00000 
CALB__56 CALB__56     0 0        0.00000 0.00000 0.00000 0.00000 
CALB__58 CALB__58     0 0        0.00000 0.00000 0.00000 0.00000 
CALB__59 CALB__59     0 0        0.00000 0.00000 0.00000 0.00000 
CAS01_51 CAS01_51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -13.350 1.33000 -1.6000 
CAS01_52 CAS01_52     0 2 116.70 10.3300 1.48000 0.00000 2.14413 0.00000 -13.350 1.33500 -1.6000 
CAZB__53 CAZB__53     0 0        0.00000 0.00000 0.00000 0.00000 
CAZB__54 CAZB__54     0 0        0.00000 0.00000 0.00000 0.00000 
CAZB__55 CAZB__55     0 2 116.80 70.8800 19.7900 0.00000 -28.042 0.00000 -88.000 20.0000 -40.000 
CAZB__56 CAZB__56     0 0        0.00000 0.00000 0.00000 0.00000 
CBAB__11 CBAB__11     0 0        0.00000 0.00000 0.00000 0.00000 
CBAB__12 CBAB__12     0 0        0.00000 0.00000 0.00000 0.00000 
CBAB__15 CBAB__15     0 0        0.00000 0.00000 0.00000 0.00000 
CBAB__51 CBAB__51     0 0        0.00000 0.00000 0.00000 0.00000 
CBAB__52 CBAB__52     0 0        1.70000 -8.9400 0.00000 0.00000 
CBAB__53 CBAB__53     0 0        0.00000 0.00000 0.00000 0.00000 
CBAB__54 CBAB__54     0 0        1.19000 -8.0500 0.00000 0.00000 
CBAB__55 CBAB__55     0 0        0.00000 0.00000 0.00000 0.00000 
CBAB__56 CBAB__56     0 0        0.00000 0.00000 0.00000 0.00000 
CBAR__53 CBAR__53     0 0        34.0200 10.3200 0.00000 -0.0100 0.00000 -25.000 9.40000 -18.800 
CBAR__54 CBAR__54     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -25.000 9.40000 -18.800 
CBED__51 CBED__51     0 0        0.00000 0.00000 0.00000 0.00000 
CBED__52 CBED__52     0 0        13.1500 -0.6900 0.00000 0.00000 
CBEE__51 CBEE__51     0 2 118.80 14.1900 -1.5100 0.00000 -3.9395 0.00000 -2.8600 
CBEE__52 CBEE__52     0 2 118.80 11.9900 -2.6400 0.00000 -3.9395 0.00000 -5.7200 
CBEJ__51 CBEJ__51     0 2 116.80 22.7500 0.31000 0.00299 -16.267 0.00300 -12.260 0.64000 -0.7700 
CBEJ__52 CBEJ__52     0 0        0.00000 0.00000 0.00000 0.00000 
CBEJ__53 CBEJ__53     0 0        0.00000 0.00000 0.00000 0.00000 
CBELA_51 CBELA_51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -16.740 0.00000 -0.0100 
CBELA_52 CBELA_52     0 2 117.70 10.1100 2.14000 0.00000 0.62596 0.00000 -16.740 
CBEN__51 CBEN__51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -7.3500 0.00000 -0.0100 
CBEN__52 CBEN__52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -5.2300 0.78000 -1.0400 
CBEP__51 CBEP__51     0 0        21.2100 5.14000 0.00000 0.00000 
CBERE_51 CBERE_51     0 0        1.05000 0.52000 0.00000 0.00000 
CBER__51 CBER__51     0 2 118.00 26.8000 -1.7300 0.00000 1.27018 0.00000 -13.250 
CBER__52 CBER__52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -3.1200 1.56000 -2.0800 
CBEX__51 CBEX__51     0 0        0.00000 0.00000 0.00000 0.00000 
CBEX__52 CBEX__52     0 2 118.30 11.1000 0.10000 0.00000 0.98389 0.00000 -32.370 
CBEZ__11 CBEZ__11     0 0        0.00000 0.00000 0.00000 0.00000 
CBEZ__12 CBEZ__12     0 0        0.00000 0.00000 0.00000 0.00000 
CBEZ__15 CBEZ__15     0 0        0.00000 0.00000 0.00000 0.00000 
CBEZ__21 CBEZ__21     0 0        0.00000 0.00000 0.00000 0.00000 
CBEZ__51 CBEZ__51     0 0        0.12000 -5.4600 0.00000 0.00000 
CBEZ__52 CBEZ__52     0 0        0.00000 0.00000 0.00000 0.00000 
CBEZ__53 CBEZ__53     0 0        0.00000 0.00000 0.00000 0.00000 
CBEZ__54 CBEZ__54     0 0        0.00000 0.00000 0.00000 0.00000 
CBEZ__55 CBEZ__55     0 0        0.03000 -7.0100 0.00000 0.00000 
CBEZ__56 CBEZ__56     0 0        0.00000 0.00000 0.00000 0.00000 
CBEZ__57 CBEZ__57     0 0        0.00000 0.00000 0.00000 0.00000 
CBEZ__58 CBEZ__58     0 0        0.00000 0.00000 0.00000 0.00000 
CBHN__51 CBHN__51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -12.440 0.00000 -0.0100 
CBHN__52 CBHN__52     0 0        0.00000 0.00000 0.00000 0.00000 
CBHN__53 CBHN__53     0 2 117.80 13.4700 -0.4200 0.00000 -16.543 0.00000 -12.440 
CBIDO_51 CBIDO_51     0 0        0.00000 0.00000 0.00000 0.00000 
CBIDO_52 CBIDO_52     0 0        0.00000 0.00000 0.00000 0.00000 
CBIDO_53 CBIDO_53     0 0        0.00000 0.00000 0.00000 0.00000 
CBIDO_54 CBIDO_54     0 0        17.3900 2.87000 0.00000 0.00000 
CBIOC_51 CBIOC_51     0 0        2.91000 0.44000 0.00000 0.00000 
CBIOC_52 CBIOC_52     0 0        2.88000 -1.0200 0.00000 0.00000 
CBKD__51 CBKD__51     0 0        0.14000 -0.6000 0.00000 0.00000 
CBKD__52 CBKD__52     0 0        0.00000 0.00000 0.00000 0.00000 
CBK___51 CBK___51     0 2 118.40 13.8200 -0.8400 0.00299 3.75643 0.00300 -3.6000 0.36000 -0.4320 
CBNC__51 CBNC__51     0 0        12.3100 2.68000 0.00000 0.00000 
CBNC__52 CBNC__52     0 0        0.00000 0.00000 0.00000 0.00000 
CBNO__51 CBNO__51     0 0        13.4000 -0.4000 0.00000 0.00000 
CBNO__52 CBNO__52     0 0        0.00000 0.00000 0.00000 0.00000 
CBNP__51 CBNP__51     0 0        0.00000 0.00000 0.00000 0.00000 
CBNP__52 CBNP__52     0 0        27.4600 -1.0900 0.00000 0.00000 
CBNT__51 CBNT__51     0 0        0.00000 0.00000 0.00000 0.00000 
CBNT__52 CBNT__52     0 0        28.3000 -4.0300 0.00000 0.00000 
CBNT__53 CBNT__53     0 0        0.00000 0.00000 0.00000 0.00000 
CBNT__54 CBNT__54     0 0        0.00000 0.00000 0.00000 0.00000 
CBOB__51 CBOB__51     0 0        0.00000 0.00000 0.00000 0.00000 
CBOB__52 CBOB__52     0 0        14.3300 -4.3700 0.00000 0.00000 
CBOHA_51 CBOHA_51     0 0        0.00000 0.00000 0.00000 0.00000 
CBOHA_52 CBOHA_52     0 2 117.30 13.5100 -0.5600 0.00000 -0.0418 0.00000 -8.0000 
CBOHP_51 CBOHP_51     0 0        0.00000 0.00000 0.00000 0.00000 
CBOHP_52 CBOHP_52     0 0        9.53000 0.56000 0.00000 0.00000 
CBOHP_53 CBOHP_53     0 0        0.00000 0.00000 0.00000 0.00000 
CBOR__51 CBOR__51     0 0        0.00000 0.00000 0.00000 0.00000 
CBOR__52 CBOR__52     0 0        3.58000 1.36000 0.00000 0.00000 
CBO___51 CBO___51     0 0        0.00000 0.00000 0.00000 0.00000 
CBO___52 CBO___52     0 2 118.20 23.2500 0.72000 0.00000 3.10913 0.00000 -45.380 
CBRD__51 CBRD__51     0 0        0.00000 0.00000 0.00000 0.00000 
CBRD__52 CBRD__52     0 0        6.70000 1.81000 0.00000 0.00000 
CBRID_51 CBRID_51     0 0        0.00000 0.00000 0.00000 0.00000 
CBRID_52 CBRID_52     0 2 118.20 16.0400 1.49000 0.00000 1.18538 0.00000 -10.590 0.17000 -0.1900 
CBRUN_51 CBRUN_51     0 0        11.8200 -0.1500 0.00000 0.00000 
CBRUN_52 CBRUN_52     0 0        0.00000 0.00000 0.00000 0.00000 
CBR___51 CBR___51     0 2 112.70 24.0100 0.16000 0.00000 0.39787 0.00000 -36.640 
CBR___52 CBR___52     0 0        0.00000 0.00000 0.00000 0.00000 
CBU___51 CBU___51     0 2 115.70 6.62000 1.15000 0.00000 0.87099 0.00000 -6.2700 
CBU___52 CBU___52     0 0        0.00000 0.00000 0.00000 0.00000 
CBVE__51 CBVE__51     0 0        0.00000 0.00000 0.00000 0.00000 
CBVE__52 CBVE__52     0 2 117.90 3.52000 0.87000 0.00000 0.49918 0.00000 -1.5000 
CBYP__51 CBYP__51     0 0        0.00000 0.00000 0.00000 0.00000 
CBYP__52 CBYP__52     0 2 118.70 6.78000 -1.9800 -0.9747 -0.1243 0.00000 -8.6500 1.00000 -1.0000 
CBYP__53 CBYP__53     0 2 118.70 3.93000 -0.1300 0.00000 -0.1243 0.00000 -13.550 3.00000 -3.0000 
CBZK__51 CBZK__51     0 0        -0.3200 -0.6700 0.00000 0.00000 
CCAS__51 CCAS__51     0 2 117.40 13.7800 1.81000 0.00000 -3.8569 0.00000 -13.180 
CCAS__52 CCAS__52     0 0        0.00000 0.00000 0.00000 0.00000 
CCBR__51 CCBR__51     0 0        0.00000 0.00000 0.00000 0.00000 
CCBR__52 CCBR__52     0 2 116.40 35.8800 -0.1700 0.00000 3.64405 0.00000 -66.860 0.00000 -0.1650 
CCBR__53 CCBR__53     0 2 116.40 35.7500 -1.0200 0.00000 3.64405 0.00000 -66.860 
CCEB__11 CCEB__11     0 0        0.00000 0.00000 0.00000 0.00000 
CCEB__12 CCEB__12     0 0        0.00000 0.00000 0.00000 0.00000 
CCEB__15 CCEB__15     0 0        0.00000 0.00000 0.00000 0.00000 
CCEB__51 CCEB__51     0 0        1.80000 0.73000 0.00000 0.00000 
CCEB__52 CCEB__52     0 2 118.70 0.40000 -4.7500 0.49026 -5.1602 0.49200 -16.880 
CCEB__53 CCEB__53     0 2 118.60 15.4300 2.65000 0.30591 -23.778 0.30700 -16.880 
CCEB__54 CCEB__54     0 0        0.00000 0.00000 0.00000 0.00000 
CCEKO_51 CCEKO_51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -4.4900 0.00000 -0.0100 
CCEKO_52 CCEKO_52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -4.4900 0.00000 -0.0100 
CCERN_51 CCERN_51     0 0        0.00000 0.00000 0.00000 0.00000 
CCERN_52 CCERN_52     0 0        6.87000 0.76000 0.00000 0.00000 
CCERV_51 CCERV_51     0 0        0.00000 0.00000 0.00000 0.00000 
CCERV_52 CCERV_52     0 0        19.3400 2.90000 0.00000 0.00000 
CCERV_53 CCERV_53     0 0        0.00000 0.00000 0.00000 0.00000 
CCEVE_51 CCEVE_51     0 2 116.80 14.7100 0.19000 0.00000 2.45662 0.00000 -6.6000 0.66000 -0.7900 
CCEVE_52 CCEVE_52     0 0        0.00000 0.00000 0.00000 0.00000 
CCHD__11 CCHD__11     0 0        0.00000 0.00000 0.00000 0.00000 
CCHD__12 CCHD__12     0 0        0.00000 0.00000 0.00000 0.00000 
CCHD__13 CCHD__13     0 0        0.00000 0.00000 0.00000 0.00000 
CCHD__14 CCHD__14     0 0        0.00000 0.00000 0.00000 0.00000 
CCHD__51 CCHD__51     0 0        0.00000 0.00000 0.00000 0.00000 
CCHD__52 CCHD__52     0 2 117.80 19.7400 -3.6900 -1.5940 5.22536 0.00000 -7.2200 
CCHD__53 CCHD__53     0 0        0.00000 0.00000 0.00000 0.00000 
CCHD__54 CCHD__54     0 2 117.80 14.8100 -13.370 0.00000 5.22536 0.00000 -3.6100 
CCHD__55 CCHD__55     0 0        0.00000 0.00000 0.00000 0.00000 
CCHD__56 CCHD__56     0 0        0.00000 0.00000 0.00000 0.00000 
CCHD__57 CCHD__57     0 0        0.00000 0.00000 0.00000 0.00000 
CCHD__58 CCHD__58     0 0        0.00000 0.00000 0.00000 0.00000 
CCHES_51 CCHES_51     0 0        -1.8100 0.57000 0.00000 0.00000 
CCHES_52 CCHES_52     0 0        0.00000 0.00000 0.00000 0.00000 
CCHLU_51 CCHLU_51     0 0        6.20000 0.74000 0.00000 0.00000 
CCHMP_51 CCHMP_51     0 2 114.20 56.8700 16.6300 -23.071 4.94606 0.00000 -50.000 20.0000 -32.000 
CCHMP_52 CCHMP_52     0 2 114.20 15.5500 5.20000 -23.812 4.94606 0.00000 -25.000 10.0000 -16.000 
CCHMP_53 CCHMP_53     0 0        24.6700 11.5900 0.00000 0.00000 
CCHMP_54 CCHMP_54     0 2 114.20 38.8300 14.4000 -23.218 4.94606 0.00000 -25.000 10.0000 -16.000 
CCHOC_51 CCHOC_51     0 0        0.00000 0.00000 0.00000 0.00000 
CCHOC_52 CCHOC_52     0 2 119.60 22.9300 1.13000 0.00000 1.76422 0.00000 -38.660 
CCHOT_51 CCHOT_51     0 0        0.00000 0.00000 0.00000 0.00000 
CCHOT_52 CCHOT_52     0 0        5.89000 0.14000 0.00000 0.00000 
CCHRO_51 CCHRO_51     0 0        0.00000 0.00000 0.00000 0.00000 
CCHRO_52 CCHRO_52     0 0        4.27000 -0.2900 0.00000 0.00000 
CCHR__11 CCHR__11     0 0        0.00000 0.00000 0.00000 0.00000 
CCHR__12 CCHR__12     0 0        0.00000 0.00000 0.00000 0.00000 
CCHR__15 CCHR__15     0 0        0.00000 0.00000 0.00000 0.00000 
CCHR__51 CCHR__51     0 0        0.31000 -5.7800 0.00000 0.00000 
CCHR__52 CCHR__52     0 0        0.00000 0.00000 0.00000 0.00000 
CCHR__53 CCHR__53     0 2 118.80 13.7800 -2.1400 -5.0268 -26.000 0.00000 -8.4900 
CCHR__54 CCHR__54     0 0        0.00000 0.00000 0.00000 0.00000 
CCHR__55 CCHR__55     0 0        0.00000 0.00000 0.00000 0.00000 
CCHR__56 CCHR__56     0 0        0.00000 0.00000 0.00000 0.00000 
CCHR__57 CCHR__57     0 0        0.00000 0.00000 0.00000 0.00000 
CCHR__58 CCHR__58     0 0        0.00000 0.00000 0.00000 0.00000 
CCHT__11 CCHT__11     0 0        0.00000 0.00000 0.00000 0.00000 
CCHT__12 CCHT__12     0 0        0.00000 0.00000 0.00000 0.00000 
CCHT__13 CCHT__13     0 0        0.00000 0.00000 0.00000 0.00000 
CCHT__14 CCHT__14     0 0        0.00000 0.00000 0.00000 0.00000 
CCHT__21 CCHT__21     0 0        0.00000 0.00000 0.00000 0.00000 
CCHT__22 CCHT__22     0 0        0.00000 0.00000 0.00000 0.00000 
CCHT__51 CCHT__51     0 0        -1.3900 -6.5200 0.00000 0.00000 
CCHT__52 CCHT__52     0 0        0.00000 0.00000 0.00000 0.00000 
CCHT__53 CCHT__53     0 0        0.00000 0.00000 0.00000 0.00000 
CCHT__54 CCHT__54     0 0        0.00000 0.00000 0.00000 0.00000 
CCHT__55 CCHT__55     0 2 115.20 17.8400 -8.0000 0.00000 -5.9540 0.00000 -73.890 
CCHT__56 CCHT__56     0 0        0.00000 0.00000 0.00000 0.00000 
CCHUD_51 CCHUD_51     0 0        12.8500 4.15000 0.00000 0.00000 
CCHUD_52 CCHUD_52     0 0        0.00000 0.00000 0.00000 0.00000 
CCHY__51 CCHY__51     0 0        0.00000 0.00000 0.00000 0.00000 
CCHY__52 CCHY__52     0 0        11.9600 -2.9300 0.00000 0.00000 
CCIZK_51 CCIZK_51     0 0        0.00000 0.00000 0.00000 0.00000 
CCIZK_52 CCIZK_52     0 0        10.1400 1.56000 0.00000 0.00000 
CCIZ__51 CCIZ__51     0 0        6.49000 0.96000 0.00000 0.00000 
CCIZ__52 CCIZ__52     0 0        0.00000 0.00000 0.00000 0.00000 
CCKAM_51 CCKAM_51     0 0        0.00000 0.00000 0.00000 0.00000 
CCKAM_52 CCKAM_52     0 2 117.00 6.41000 -2.1000 0.00000 -5.5303 0.00000 -15.260 
CCKD__51 CCKD__51     0 0        -9.1400 -3.9100 0.00000 0.00000 
CCKD__52 CCKD__52     0 0        0.00000 0.00000 0.00000 0.00000 
CCLDU_51 CCLDU_51     0 2 118.40 46.3000 2.46000 0.00000 -10.590 0.00000 -37.480 
CCLDU_52 CCLDU_52     0 0        0.00000 0.00000 0.00000 0.00000 
CCLOU_51 CCLOU_51     0 0        0.00000 0.00000 0.00000 0.00000 
CCLOU_52 CCLOU_52     0 0        18.0600 -3.5400 0.00000 0.00000 
CCLSE_51 CCLSE_51     0 0        0.00000 0.00000 0.00000 0.00000 
CCLSE_52 CCLSE_52     0 0        5.67000 -2.5000 0.00000 0.00000 
CCML__53 CCML__53     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -24.000 9.00000 -18.000 
CCML__54 CCML__54     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -72.000 26.5000 -53.000 
CCRD__51 CCRD__51     0 0        -0.1600 -0.5700 0.00000 0.00000 
CCREN_51 CCREN_51     0 0        0.04000 -0.1500 0.00000 -0.0100 0.00000 -3.8800 2.00000 -2.0000 
CCRON_51 CCRON_51     0 0        0.00000 0.00000 0.00000 0.00000 
CCRON_52 CCRON_52     0 0        1.63000 0.46000 0.00000 -0.0100 0.00000 -8.5000 4.00000 -4.0000 
CCSAR_51 CCSAR_51     0 0        0.00000 0.00000 0.00000 0.00000 
CCSAR_52 CCSAR_52     0 0        -1.5700 0.59000 0.00000 0.00000 
CCST__11 CCST__11     0 0        0.00000 0.00000 0.00000 0.00000 
CCST__12 CCST__12     0 0        0.00000 0.00000 0.00000 0.00000 
CCST__15 CCST__15     0 0        0.00000 0.00000 0.00000 0.00000 
CCST__22 CCST__22     0 0        0.00000 0.00000 0.00000 0.00000 
CCST__23 CCST__23     0 0        0.00000 0.00000 0.00000 0.00000 
CCST__25 CCST__25     0 0        0.00000 0.00000 0.00000 0.00000 
CCST__51 CCST__51     0 0        0.00000 0.00000 0.00000 0.00000 
CCST__52 CCST__52     0 0        0.00000 0.00000 0.00000 0.00000 
CCST__53 CCST__53     0 0        0.00000 0.00000 0.00000 0.00000 
CCST__54 CCST__54     0 0        0.00000 0.00000 0.00000 0.00000 
CCST__55 CCST__55     0 0        0.71000 -9.7000 0.00000 0.00000 
CCST__56 CCST__56     0 0        0.00000 0.00000 0.00000 0.00000 
CCTRE_51 CCTRE_51     0 2 120.10 6.45000 -0.4300 0.00000 -5.8659 0.00000 -19.890 
CCTRE_52 CCTRE_52     0 2 120.10 1.72000 0.60000 0.00000 -5.8659 0.00000 -22.860 0.96000 -1.1400 
CCVJI_51 CCVJI_51     0 2 118.00 13.5900 -5.1300 0.00000 -1.2880 0.00000 -4.5000 0.45000 -0.5400 
CCVJI_52 CCVJI_52     0 0        0.00000 0.00000 0.00000 0.00000 
CCVR__51 CCVR__51     0 0        0.00000 0.00000 0.00000 0.00000 
CCVR__52 CCVR__52     0 0        0.00000 0.00000 0.00000 0.00000 
CCVR__53 CCVR__53     0 0        26.5600 -6.9300 0.00000 0.00000 
CCVR__54 CCVR__54     0 0        0.00000 0.00000 0.00000 0.00000 
CCZM__51 CCZM__51     0 0        5.54000 1.35000 0.00000 0.00000 
CCZM__52 CCZM__52     0 0        0.00000 0.00000 0.00000 0.00000 
CDAC__51 CDAC__51     0 0        0.00000 0.00000 0.00000 0.00000 
CDAC__52 CDAC__52     0 2 116.70 6.97000 1.40000 0.00000 1.59209 0.00000 -12.740 
CDAS__11 CDAS__11     0 0        0.00000 0.00000 0.00000 0.00000 
CDAS__12 CDAS__12     0 0        0.00000 0.00000 0.00000 0.00000 
CDAS__13 CDAS__13     0 0        0.00000 0.00000 0.00000 0.00000 
CDAS__14 CDAS__14     0 0        0.00000 0.00000 0.00000 0.00000 
CDAS__15 CDAS__15     0 0        0.00000 0.00000 0.00000 0.00000 
CDAS__51 CDAS__51     0 0        0.00000 0.00000 0.00000 0.00000 
CDAS__52 CDAS__52     0 0        0.00000 0.00000 0.00000 0.00000 
CDAS__53 CDAS__53     0 0        0.00000 0.00000 0.00000 0.00000 
CDAS__54 CDAS__54     0 0        0.00000 0.00000 0.00000 0.00000 
CDAS__55 CDAS__55     0 0        0.00000 0.00000 0.00000 0.00000 
CDAS__56 CDAS__56     0 0        0.00000 0.00000 0.00000 0.00000 
CDAS__57 CDAS__57     0 0        0.00000 0.00000 0.00000 0.00000 
CDAS__58 CDAS__58     0 0        0.00000 0.00000 0.00000 0.00000 
CDCAL_51 CDCAL_51     0 0        0.00000 0.00000 0.00000 0.00000 
CDCAL_52 CDCAL_52     0 0        11.5200 2.96000 0.00000 0.00000 
CDCSM_51 CDCSM_51     0 0        9.86000 9.71000 0.00000 0.00000 
CDCSM_52 CDCSM_52     0 0        0.00000 0.00000 0.00000 0.00000 
CDCVY_51 CDCVY_51     0 0        0.00000 0.00000 0.00000 0.00000 
CDCVY_52 CDCVY_52     0 0        4.49000 0.22000 0.00000 0.00000 
CDCZE_51 CDCZE_51     0 0        0.00000 0.00000 0.00000 0.00000 
CDCZE_52 CDCZE_52     0 2 115.40 21.1400 -1.1800 0.00000 1.96240 0.00000 -13.220 
CDDA1_51 CDDA1_51     0 0        2.14000 -7.0500 0.00000 0.00000 
CDDA1_52 CDDA1_52     0 0        0.00000 0.00000 0.00000 0.00000 
CDDA1_53 CDDA1_53     0 0        0.00000 0.00000 0.00000 0.00000 
CDDA2_51 CDDA2_51     0 0        0.00000 0.00000 0.00000 0.00000 
CDDA2_52 CDDA2_52     0 0        0.00000 0.00000 0.00000 0.00000 
CDDJ__51 CDDJ__51     0 0        5.22000 0.96000 0.00000 0.00000 
CDDJ__52 CDDJ__52     0 0        0.00000 0.00000 0.00000 0.00000 
CDDKL_51 CDDKL_51     0 0        0.00000 0.00000 0.00000 0.00000 
CDDKL_52 CDDKL_52     0 0        1.09000 -1.0900 0.00000 0.00000 
CDEZA_51 CDEZA_51     0 0        6.31000 0.91000 0.00000 0.00000 
CDEZA_52 CDEZA_52     0 0        0.00000 0.00000 0.00000 0.00000 
CDK1__51 CDK1__51     0 0        1.03000 0.23000 0.00000 0.00000 
CDK1__52 CDK1__52     0 0        -0.2900 0.21000 0.00000 0.00000 
CDK2__51 CDK2__51     0 0        -0.3800 -1.0600 0.00000 0.00000 
CDK2__52 CDK2__52     0 0        2.25000 1.62000 0.00000 0.00000 
CDLUH_51 CDLUH_51     0 2 118.20 23.4200 -3.5100 0.00000 -0.1935 0.00000 -38.270 
CDLUH_52 CDLUH_52     0 0        0.00000 0.00000 0.00000 0.00000 
CDLUH_53 CDLUH_53     0 0        0.00000 0.00000 0.00000 0.00000 
CDLZY_51 CDLZY_51     0 0        0.00000 0.00000 0.00000 0.00000 
CDLZY_52 CDLZY_52     0 0        0.00000 0.00000 0.00000 0.00000 
CDOBE_53 CDOBE_53     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -2.1000 0.21000 -0.2500 
CDOBR_51 CDOBR_51     0 2 117.10 12.7900 0.15000 0.00000 -3.1384 0.00000 -18.720 0.04000 -0.0500 
CDOBR_52 CDOBR_52     0 0        0.00000 0.00000 0.00000 0.00000 
CDOBV_51 CDOBV_51     0 0        12.7200 -0.0800 0.00000 0.00000 
CDOBV_52 CDOBV_52     0 0        0.00000 0.00000 0.00000 0.00000 
CDOB__51 CDOB__51     0 0        0.74000 0.50000 0.00000 0.00000 
CDOB__52 CDOB__52     0 0        0.00000 0.00000 0.00000 0.00000 
CDOMA_51 CDOMA_51     0 0        0.00000 0.00000 0.00000 0.00000 
CDOMA_52 CDOMA_52     0 2 118.30 23.8600 4.57000 0.00000 2.38742 0.00000 -28.530 
CDOM__51 CDOM__51     0 0        0.00000 0.00000 0.00000 0.00000 
CDOM__52 CDOM__52     0 2 117.50 10.6500 -2.7100 0.00000 -0.9233 0.00000 -8.8600 
CDOUV_51 CDOUV_51     0 0        0.00000 0.00000 0.00000 0.00000 
CDOUV_52 CDOUV_52     0 0        0.00000 0.00000 0.00000 0.00000 
CDOUV_53 CDOUV_53     0 0        2.11000 0.59000 0.00000 0.00000 
CDOUV_54 CDOUV_54     0 0        0.00000 0.00000 0.00000 0.00000 
CDRA__51 CDRA__51     0 2 117.40 16.4700 -0.0700 0.00000 0.16740 0.00000 -14.630 
CDRA__52 CDRA__52     0 0        0.00000 0.00000 0.00000 0.00000 
CDRI__51 CDRI__51     0 2 118.10 11.7400 -2.2500 0.00000 4.87700 0.00000 -12.710 
CDRI__52 CDRI__52     0 2 118.10 17.5300 1.23000 0.00000 4.87700 0.00000 -6.3500 
CDRMO_51 CDRMO_51     0 2 116.70 18.1700 1.83000 0.00000 1.24022 0.00000 -11.740 
CDRMO_52 CDRMO_52     0 0        0.00000 0.00000 0.00000 0.00000 
CDSTA_51 CDSTA_51     0 0        0.00000 0.00000 0.00000 0.00000 
CDSTA_52 CDSTA_52     0 0        -1.6500 1.66000 0.00000 0.00000 
CDVR__51 CDVR__51     0 0        2.88000 -1.3200 0.00000 0.00000 
CDVR__52 CDVR__52     0 0        0.00000 0.00000 0.00000 0.00000 
CE802_51 CE802_51     0 0        12.0000 3.53000 0.00000 0.00000 
CE802_52 CE802_52     0 0        0.00000 0.00000 0.00000 0.00000 
CE803_51 CE803_51     0 0        0.00000 0.00000 0.00000 0.00000 
CE803_52 CE803_52     0 0        5.59000 1.25000 0.00000 0.00000 
CE804_51 CE804_51     0 0        0.00000 0.00000 0.00000 0.00000 
CE804_52 CE804_52     0 0        -0.1300 0.14000 0.00000 0.00000 
CECHV_11 CECHV_11     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -440.00 206.000 -340.00 
CECHV_12 CECHV_12     0 2 415.60 20.0200 20.0000 -283.01 72.1244 0.00000 -440.00 206.000 -340.00 
CECHV_51 CECHV_51     0 0        5.09000 7.07000 0.00000 0.00000 
CECHV_52 CECHV_52     0 0        0.00000 0.00000 0.00000 0.00000 
CECHV_53 CECHV_53     0 0        18.7700 8.85000 0.00000 0.00000 
CECHV_54 CECHV_54     0 0        0.00000 0.00000 0.00000 0.00000 
CECK__51 CECK__51     0 0        7.12000 3.40000 0.00000 0.00000 
CECK__52 CECK__52     0 0        0.00000 0.00000 0.00000 0.00000 
CECK__53 CECK__53     0 0        0.00000 0.00000 0.00000 0.00000 
CECK__54 CECK__54     0 0        0.00000 0.00000 0.00000 0.00000 
CECK__55 CECK__55     0 0        3.15000 2.14000 0.00000 0.00000 
CECK__56 CECK__56     0 0        -0.1400 0.03000 0.00000 -0.0100 0.00000 -65.000 38.0000 -21.000 
CEDAL_11 CEDAL_11     0 0        0.29000 2.46000 0.00000 -0.0100 256.000 -252.00 192.000 -152.00 
CEDAL_12 CEDAL_12     0 0        0.26000 -2.4600 0.00000 -0.0100 256.000 -252.00 192.000 -152.00 
CEDET_57 CEDET_57     0 0        -0.1500 0.49000 0.00000 0.00000 
CEDET_58 CEDET_58     0 2 118.10 -7.6900 -9.6500 -182.04 22.1815 0.00000 -220.00 103.000 -170.00 
CEDET_59 CEDET_59     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -220.00 103.000 -170.00 
CEDET_5A CEDET_5A     0 0        0.00000 0.00000 0.00000 0.00000 
CEDET_5B CEDET_5B     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -220.00 103.000 -170.00 
CEDET_5C CEDET_5C     0 0        0.00000 0.00000 0.00000 0.00000 
CEDET_5D CEDET_5D     0 0        0.00000 0.00000 0.00000 0.00000 
CEDST_11 CEDST_11     0 0        0.00000 0.00000 0.00000 -0.0100 660.000 -650.00 540.000 -520.00 
CEDU1_11 CEDU1_11     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -598.00 170.000 -330.00 
CEDU2_11 CEDU2_11     0 2 412.80 27.0600 21.0000 -440.82 0.42553 0.00000 -598.00 170.000 -330.00 
CEDU3_11 CEDU3_11     0 2 412.80 27.0600 21.0000 -436.28 -1.0284 0.00000 -598.00 170.000 -330.00 
CEDU4_11 CEDU4_11     0 2 412.80 27.0600 21.0000 -442.64 -0.2587 0.00000 -598.00 170.000 -330.00 
CEJPS_51 CEJPS_51     0 0        1.55000 0.17000 0.00000 0.00000 
CEKL__51 CEKL__51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -66.100 52.3600 -26.870 
CEKL__52 CEKL__52     0 0        0.00000 0.00000 0.00000 0.00000 
CEKL__53 CEKL__53     0 2 118.10 0.81000 -17.510 -119.84 31.3567 0.00000 -135.53 62.0900 -95.530 
CEKL__58 CEKL__58     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -135.53 62.0900 -95.530 
CEKL__59 CEKL__59     0 2 117.40 8.62000 2.70000 -127.89 14.1706 0.00000 -164.00 140.000 -72.000 
CEKL__5A CEKL__5A     0 0        0.00000 0.00000 0.00000 0.00000 
CEKOM_51 CEKOM_51     0 2 116.40 2.58000 2.28000 -17.011 10.0897 0.00000 -98.000 36.0000 -61.000 
CEKOM_52 CEKOM_52     0 2 116.40 2.27000 1.03000 -14.980 10.0897 0.00000 -143.00 52.5000 -102.50 
CELED_11 CELED_11     0 2 411.30 45.0100 35.5000 -637.91 145.598 0.00000 -760.00 450.000 -370.00 
CELED_51 CELED_51     0 2 115.20 8.27000 -6.4000 -71.241 11.2668 0.00000 -125.00 36.0000 -85.000 
CELED_55 CELED_55     0 0        0.00000 0.00000 0.00000 0.00000 
CELED_56 CELED_56     0 0        0.00000 0.00000 0.00000 0.00000 
CELED_57 CELED_57     0 0        0.13000 0.57000 0.00000 0.00000 
CELI__51 CELI__51     0 2 117.90 -2.9000 -0.1100 -0.6052 -6.2008 0.00000 -69.210 67.0000 -43.000 
CELI__52 CELI__52     0 2 117.90 0.22000 -0.9100 -0.6052 -6.2008 0.00000 -69.210 67.0000 -43.000 
CELU3_51 CELU3_51     0 2 118.40 18.3900 0.03000 0.00000 9.03906 0.00000 -5.7400 
CELU3_52 CELU3_52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -105.00 43.5000 -80.000 
CEME1_51 CEME1_51     0 0        0.00000 0.00000 0.00000 0.00000 
CEME1_52 CEME1_52     0 0        0.76000 0.12000 0.00000 -0.0100 0.00000 -128.00 36.0000 -98.000 
CEME1_53 CEME1_53     0 2 116.30 6.28000 6.95000 -10.669 12.4080 0.00000 -64.000 18.0000 -49.000 
CEME1_54 CEME1_54     0 0        0.00000 0.00000 0.00000 0.00000 
CEME1_55 CEME1_55     0 0        0.45000 0.05000 0.00000 -0.0100 0.00000 -64.000 18.0000 -49.000 
CEME2_51 CEME2_51     0 0        -0.2900 2.05000 0.00000 0.00000 
CEME2_52 CEME2_52     0 2 118.30 7.90000 5.36000 -68.285 15.5251 0.00000 -250.00 80.0000 -170.00 
CEME2_53 CEME2_53     0 0        0.00000 0.00000 0.00000 0.00000 
CEME3_11 CEME3_11     0 0        0.00000 0.00000 0.00000 0.00000 
CEOPA_51 CEOPA_51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -64.000 18.0000 -49.000 
CEOPA_52 CEOPA_52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -64.000 18.0000 -49.000 
CEOPA_53 CEOPA_53     0 2 116.80 4.78000 3.90000 -19.994 19.9074 0.00000 -64.000 18.0000 -49.000 
CEOPA_54 CEOPA_54     0 2 116.60 4.74000 2.75000 -29.933 18.9616 0.00000 -192.00 54.0000 -147.00 
CEORL_21 CEORL_21     0 2 237.60 1.92000 -0.3600 -1.7069 -2.5072 0.00000 -182.00 194.000 -120.00 
CEORL_22 CEORL_22     0 2 237.60 1.92000 -0.3600 -1.7069 -2.5072 0.00000 -182.00 194.000 -120.00 
CEPC2_11 CEPC2_11     0 2 413.90 3.20000 -8.3800 -250.87 49.7740 0.00000 -965.00 375.000 -570.00 
CEPOC_11 CEPOC_11     0 2 413.90 18.9000 14.1800 -264.47 29.0640 0.00000 -630.00 333.000 -534.00 
CEPOC_13 CEPOC_13     0 2 413.90 17.5000 13.1100 -346.02 38.6465 0.00000 -420.00 222.000 -356.00 
CEPOC_51 CEPOC_51     0 0        5.90000 2.27000 0.00000 0.00000 
CEPOC_52 CEPOC_52     0 0        11.0000 3.19000 0.00000 0.00000 
CEPOR_51 CEPOR_51     0 0        0.54000 0.95000 0.00000 -0.0100 0.00000 -55.000 14.0000 -28.000 
CEPOR_52 CEPOR_52     0 2 117.70 2.66000 -0.1100 -29.995 -27.299 0.00000 -55.000 14.0000 -28.000 
CEPOR_53 CEPOR_53     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -55.000 14.0000 -28.000 
CEPOR_54 CEPOR_54     0 0        5.31000 0.89000 0.00000 0.00000 
CEPR1_11 CEPR1_11     0 0        0.00000 0.00000 0.00000 0.00000 
CEPR1_51 CEPR1_51     0 0        0.00000 0.00000 0.00000 0.00000 
CEPR1_52 CEPR1_52     0 0        0.00000 0.00000 0.00000 0.00000 
CEPR1_53 CEPR1_53     0 0        0.00000 0.00000 0.00000 0.00000 
CEPR1_54 CEPR1_54     0 0        0.00000 0.00000 0.00000 0.00000 
CEPR2_11 CEPR2_11     0 2 412.30 11.9700 10.0000 -139.10 4.23904 0.00000 -288.00 82.0000 -155.00 
CEPR2_12 CEPR2_12     0 2 412.30 11.9800 10.0000 -150.02 5.35364 0.00000 -576.00 164.000 -310.00 
CEPR2_51 CEPR2_51     0 0        3.17000 1.15000 0.00000 0.00000 
CEPR2_52 CEPR2_52     0 0        0.65000 -0.1600 0.00000 0.00000 
CEPVR_21 CEPVR_21     0 2 238.60 0.00000 0.00000 -11.985 1.68647 0.00000 -200.00 98.0000 -190.00 
CEPVR_22 CEPVR_22     0 2 238.60 0.00000 0.00000 -11.985 1.68647 0.00000 -198.00 97.0000 -186.00 
CETBE_51 CETBE_51     0 0        0.00000 0.00000 0.00000 0.00000 
CETBE_52 CETBE_52     0 2 119.40 4.93000 3.20000 -39.745 15.0829 0.00000 -93.750 30.0000 -60.000 
CETBE_53 CETBE_53     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -93.750 30.0000 -60.000 
CETBE_54 CETBE_54     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -36.100 11.5800 -24.570 
CETBE_55 CETBE_55     0 0        0.00000 0.00000 0.00000 0.00000 
CETEM_11 CETEM_11     0 2 412.70 50.0400 30.0000 -984.62 -56.268 0.00000 -1125.0 100.000 -660.00 
CETEM_12 CETEM_12     0 2 412.30 50.0300 30.0000 -987.53 139.301 0.00000 -1125.0 470.000 -660.00 
CETEM_51 CETEM_51     0 0        -0.0900 0.24000 0.00000 0.00000 
CETEM_52 CETEM_52     0 0        0.00000 0.00000 0.00000 0.00000 
CETI1_51 CETI1_51     0 0        1.60000 2.14000 0.00000 0.00000 
CETIS_21 CETIS_21     0 2 238.50 7.33000 5.56000 -80.079 16.3527 0.00000 -114.00 40.0000 -77.000 
CETIS_51 CETIS_51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -64.000 18.0000 -49.000 
CETIS_52 CETIS_52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -64.000 18.0000 -49.000 
CETIS_53 CETIS_53     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -64.000 18.0000 -49.000 
CETIS_55 CETIS_55     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -12.800 8.20000 -11.400 
CETPB_51 CETPB_51     0 0        1.30000 -47.300 0.00000 -0.0100 0.00000 -42.000 14.0000 -25.000 
CETU2_11 CETU2_11     0 2 412.60 23.0300 22.2900 -261.85 -123.99 0.00000 -448.00 155.000 -247.00 
CETU2_12 CETU2_12     0 2 412.80 15.1700 15.1300 -134.65 -203.33 0.00000 -448.00 155.000 -247.00 
CETU2_51 CETU2_51     0 0        0.42000 -0.0800 0.00000 0.00000 
CETU2_52 CETU2_52     0 0        0.43000 -0.0100 0.00000 0.00000 
CFA___51 CFA___51     0 0        2.57000 -1.1600 0.00000 0.00000 
CFA___52 CFA___52     0 0        0.00000 0.00000 0.00000 0.00000 
CFRNZ_51 CFRNZ_51     0 0        0.00000 0.00000 0.00000 0.00000 
CFRNZ_52 CFRNZ_52     0 0        9.74000 -1.1200 0.00000 0.00000 
CFRYD_51 CFRYD_51     0 0        0.00000 0.00000 0.00000 0.00000 
CFRYD_52 CFRYD_52     0 2 117.80 8.66000 0.00000 0.00000 -0.9702 0.00000 -23.950 2.40000 -2.8700 
CFRYO_51 CFRYO_51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -9.4900 0.00000 -0.0100 
CFRYO_52 CFRYO_52     0 2 116.00 17.0400 0.27000 0.00000 1.53893 0.00000 -9.4900 
CGJEN_51 CGJEN_51     0 0        0.35000 0.28000 0.00000 0.00000 
CGJEN_52 CGJEN_52     0 0        1.09000 0.54000 0.00000 0.00000 
CGRCD_51 CGRCD_51     0 0        1.66000 -0.0200 0.00000 0.00000 
CGRCD_52 CGRCD_52     0 0        0.00000 0.00000 0.00000 0.00000 
CHABR_51 CHABR_51     0 2 118.50 13.5400 1.26000 0.00000 -26.284 0.00000 -12.230 
CHABR_52 CHABR_52     0 0        0.00000 0.00000 0.00000 0.00000 
CHAMR_51 CHAMR_51     0 2 117.90 4.04000 0.16000 0.00000 -0.8218 0.00000 -24.020 
CHAMR_52 CHAMR_52     0 0        0.00000 0.00000 0.00000 0.00000 
CHANU_51 CHANU_51     0 2 116.50 3.83000 -0.0900 0.00000 0.69522 0.00000 -2.3000 0.23000 -0.2800 
CHANU_52 CHANU_52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -2.3000 0.23000 -0.2800 
CHAVB_51 CHAVB_51     0 0        0.00000 0.00000 0.00000 0.00000 
CHAVB_52 CHAVB_52     0 0        10.7100 -2.6400 0.00000 0.00000 
CHAVR_51 CHAVR_51     0 0        6.60000 1.03000 0.00000 0.00000 
CHAVR_52 CHAVR_52     0 0        0.00000 0.00000 0.00000 0.00000 
CHBD__51 CHBD__51     0 0        2.59000 0.85000 0.00000 0.00000 
CHBD__52 CHBD__52     0 0        2.46000 0.10000 0.00000 0.00000 
CHBM__11 CHBM__11     0 0        0.00000 0.00000 0.00000 0.00000 
CHBM__12 CHBM__12     0 0        0.00000 130.590 0.00000 0.00000 
CHBM__13 CHBM__13     0 0        0.00000 0.00000 0.00000 0.00000 
CHBM__14 CHBM__14     0 0        0.00000 0.00000 0.00000 0.00000 
CHBM__15 CHBM__15     0 0        0.00000 0.00000 0.00000 0.00000 
CHBM__16 CHBM__16     0 0        0.00000 0.00000 0.00000 0.00000 
CHBM__51 CHBM__51     0 0        0.00000 0.00000 0.00000 0.00000 
CHBM__52 CHBM__52     0 0        0.00000 0.00000 0.00000 0.00000 
CHBM__53 CHBM__53     0 0        0.00000 0.00000 0.00000 0.00000 
CHBM__54 CHBM__54     0 0        0.00000 0.00000 0.00000 0.00000 
CHBM__55 CHBM__55     0 0        0.00000 0.00000 0.00000 0.00000 
CHBM__56 CHBM__56     0 0        0.00000 0.00000 0.00000 0.00000 
CHBM__57 CHBM__57     0 0        0.00000 0.00000 0.00000 0.00000 
CHBM__58 CHBM__58     0 0        0.00000 0.00000 0.00000 0.00000 
CHB___51 CHB___51     0 0        0.00000 0.00000 0.00000 0.00000 
CHB___52 CHB___52     0 2 116.30 14.3200 1.61000 0.00000 1.04098 0.00000 -52.090 
CHDLN_51 CHDLN_51     0 0        0.00000 0.00000 0.00000 0.00000 
CHDLN_52 CHDLN_52     0 2 117.90 39.1600 1.38000 0.00000 14.4461 0.00000 -19.090 
CHDLN_53 CHDLN_53     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -59.980 15.6000 -32.240 
CHEO__51 CHEO__51     0 0        0.00000 0.00000 0.00000 0.00000 
CHEO__52 CHEO__52     0 0        17.0900 3.05000 0.00000 0.00000 
CHI___51 CHI___51     0 2 117.20 15.3400 4.05000 0.00199 -2.5151 0.00200 -42.100 0.40000 -0.4880 
CHI___52 CHI___52     0 0        0.00000 0.00000 0.00000 0.00000 
CHJ___51 CHJ___51     0 2 116.10 8.13000 1.48000 0.00199 -0.6485 0.00200 -51.420 0.42000 -0.5100 
CHJ___52 CHJ___52     0 2 116.10 5.39000 1.70000 0.00199 -0.6485 0.00200 -51.420 0.42000 -0.5100 
CHKJI_51 CHKJI_51     0 0        0.00000 0.00000 0.00000 0.00000 
CHKJI_52 CHKJI_52     0 2 116.80 20.9000 -4.8300 0.00000 1.14271 0.00000 -11.230 
CHKJI_53 CHKJI_53     0 0        0.00000 0.00000 0.00000 0.00000 
CHKJI_54 CHKJI_54     0 0        0.00000 0.00000 0.00000 0.00000 
CHKSE_51 CHKSE_51     0 0        7.39000 -3.0000 0.00000 0.00000 
CHKSE_52 CHKSE_52     0 0        28.9200 0.84000 0.00000 0.00000 
CHLE__51 CHLE__51     0 0        0.00000 0.00000 0.00000 0.00000 
CHLE__52 CHLE__52     0 0        6.00000 -1.2200 0.00000 0.00000 
CHLIN_51 CHLIN_51     0 0        0.00000 0.00000 0.00000 0.00000 
CHLIN_52 CHLIN_52     0 2 118.40 18.5900 1.77000 0.00000 -2.1321 0.00000 -13.520 
CHNEV_51 CHNEV_51     0 0        4.44000 0.16000 0.00000 0.00000 
CHNEV_52 CHNEV_52     0 0        0.00000 0.00000 0.00000 0.00000 
CHNE__51 CHNE__51     0 2 118.40 2.61000 1.24000 -1.4192 -0.2070 0.00000 -18.000 7.20000 -10.800 
CHNE__52 CHNE__52     0 0        0.00000 0.00000 0.00000 0.00000 
CHOBR_51 CHOBR_51     0 0        0.00000 0.00000 0.00000 0.00000 
CHOBR_52 CHOBR_52     0 2 118.10 10.5300 1.44000 0.00000 -12.777 0.00000 -19.230 
CHOLS_51 CHOLS_51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -7.8400 0.00000 -0.0100 
CHOLS_52 CHOLS_52     0 2 118.80 10.1900 1.88000 0.00000 0.56468 0.00000 -7.8400 
CHOLY_51 CHOLY_51     0 0        0.00000 0.00000 0.00000 0.00000 
CHORE_51 CHORE_51     0 0        0.00000 0.00000 0.00000 0.00000 
CHORE_52 CHORE_52     0 2 118.80 5.36000 1.60000 0.00000 0.88105 0.00000 -4.5100 
CHOR__51 CHOR__51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -10.500 0.00000 -0.0100 
CHOR__52 CHOR__52     0 2 116.40 35.0700 7.12000 -10.525 2.54866 0.00000 -10.525 
CHOSE_51 CHOSE_51     0 0        0.00000 0.00000 0.00000 0.00000 
CHOSE_52 CHOSE_52     0 2 117.90 34.6300 8.34000 0.00000 -1.0085 0.00000 -9.4000 0.10000 -0.1200 
CHOST_51 CHOST_51     0 0        1.02000 0.30000 0.00000 0.00000 
CHOST_52 CHOST_52     0 0        0.00000 0.00000 0.00000 0.00000 
CHO___51 CHO___51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -64.000 18.0000 -49.000 
CHO___52 CHO___52     0 2 112.60 5.81000 0.32000 0.00000 1.44939 0.00000 -22.970 
CHO___55 CHO___55     0 0        0.00000 0.00000 0.00000 0.00000 
CHO___56 CHO___56     0 2 117.60 10.9400 2.71000 -20.033 -9.8970 0.00000 -69.490 7.00000 -34.000 
CHRAD_51 CHRAD_51     0 0        0.00000 0.00000 0.00000 0.00000 
CHRAD_52 CHRAD_52     0 0        18.6800 3.80000 0.00000 0.00000 
CHRA__11 CHRA__11     0 0        0.00000 0.00000 0.00000 0.00000 
CHRA__12 CHRA__12     0 0        0.00000 0.00000 0.00000 0.00000 
CHRA__13 CHRA__13     0 0        0.00000 0.00000 0.00000 0.00000 
CHRA__14 CHRA__14     0 0        0.00000 0.00000 0.00000 0.00000 
CHRA__15 CHRA__15     0 0        0.00000 0.00000 0.00000 0.00000 
CHRA__21 CHRA__21     0 0        0.00000 0.00000 0.00000 0.00000 
CHRA__22 CHRA__22     0 0        0.00000 0.00000 0.00000 0.00000 
CHRA__23 CHRA__23     0 0        0.00000 0.00000 0.00000 0.00000 
CHRA__25 CHRA__25     0 0        0.00000 0.00000 0.00000 0.00000 
CHRA__26 CHRA__26     0 0        0.00000 0.00000 0.00000 0.00000 
CHRA__27 CHRA__27     0 0        0.00000 0.00000 0.00000 0.00000 
CHRA__28 CHRA__28     0 0        0.00000 0.00000 0.00000 0.00000 
CHRCE_51 CHRCE_51     0 0        2.47000 0.43000 0.00000 0.00000 
CHRCE_52 CHRCE_52     0 0        0.00000 0.00000 0.00000 0.00000 
CHRD_211 CHRD_211     0 0        0.00000 0.00000 0.00000 0.00000 
CHRD_212 CHRD_212     0 0        0.00000 0.00000 0.00000 0.00000 
CHRD_213 CHRD_213     0 0        0.00000 0.00000 0.00000 0.00000 
CHRD_214 CHRD_214     0 0        0.00000 0.00000 0.00000 0.00000 
CHRD_215 CHRD_215     0 0        0.00000 0.00000 0.00000 0.00000 
CHRD_216 CHRD_216     0 0        0.00000 0.00000 0.00000 0.00000 
CHRD__11 CHRD__11     0 0        0.00000 0.00000 0.00000 0.00000 
CHRD__12 CHRD__12     0 0        0.00000 0.00000 0.00000 0.00000 
CHRD__13 CHRD__13     0 0        0.00000 0.00000 0.00000 0.00000 
CHRD__14 CHRD__14     0 0        0.00000 0.00000 0.00000 0.00000 
CHRD__15 CHRD__15     0 0        0.00000 0.00000 0.00000 0.00000 
CHRNE_51 CHRNE_51     0 2 118.10 22.4200 1.25000 -3.3299 0.15279 0.00000 -7.8200 0.09000 -0.1040 
CHRNE_52 CHRNE_52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -7.8200 0.09000 -0.1000 
CHRNE_53 CHRNE_53     0 0        0.00000 0.00000 0.00000 0.00000 
CHRNE_54 CHRNE_54     0 0        0.00000 0.00000 0.00000 0.00000 
CHRNE_55 CHRNE_55     0 0        0.00000 0.00000 0.00000 0.00000 
CHRNE_56 CHRNE_56     0 2 118.30 8.53000 0.70000 -3.3748 0.29657 0.00000 -7.8200 0.09000 -0.1040 
CHRZE_51 CHRZE_51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -7.1800 0.00000 -0.0100 
CHRZE_52 CHRZE_52     0 0        0.00000 0.00000 0.00000 0.00000 
CHRZE_53 CHRZE_53     0 2 117.60 13.5300 2.80000 0.00000 -11.512 0.00000 -14.350 
CHSCD_51 CHSCD_51     0 0        0.45000 -0.0600 0.00000 0.00000 
CHSCD_52 CHSCD_52     0 0        0.00000 0.00000 0.00000 0.00000 
CHSLA_51 CHSLA_51     0 0        3.62000 0.39000 0.00000 0.00000 
CHTRA_51 CHTRA_51     0 0        15.8500 2.59000 0.00000 0.00000 
CHTRA_52 CHTRA_52     0 0        0.00000 0.00000 0.00000 0.00000 
CHUM__51 CHUM__51     0 0        0.00000 0.00000 0.00000 0.00000 
CHUM__52 CHUM__52     0 2 118.30 12.6400 0.24000 0.00000 -5.0689 0.00000 -9.2900 
CHUN__51 CHUN__51     0 0        0.00000 0.00000 0.00000 0.00000 
CHUN__52 CHUN__52     0 2 117.20 24.0400 2.94000 0.00000 -1.5247 0.00000 -83.060 
CHUV__51 CHUV__51     0 0        0.00000 0.00000 0.00000 0.00000 
CHUV__52 CHUV__52     0 0        0.00000 0.00000 0.00000 0.00000 
CHUV__53 CHUV__53     0 0        0.00000 0.00000 0.00000 0.00000 
CHUV__54 CHUV__54     0 0        18.4500 -5.1000 0.00000 0.00000 
CHU___51 CHU___51     0 0        0.00000 0.00000 0.00000 0.00000 
CHU___52 CHU___52     0 2 115.30 14.5500 2.27000 0.00000 -0.2308 0.00000 -30.740 
CHZI__11 CHZI__11     0 0        0.00000 0.00000 0.00000 0.00000 
CHZI__12 CHZI__12     0 0        0.00000 0.00000 0.00000 0.00000 
CHZI__15 CHZI__15     0 0        0.00000 0.00000 0.00000 0.00000 
CHZI__51 CHZI__51     0 0        0.54000 -6.0300 0.00000 0.00000 
CHZI__52 CHZI__52     0 0        0.00000 0.00000 0.00000 0.00000 
CHZI__53 CHZI__53     0 0        0.00000 0.00000 0.00000 0.00000 
CHZI__55 CHZI__55     0 0        0.00000 0.00000 0.00000 0.00000 
CJABL_51 CJABL_51     0 0        0.00000 0.00000 0.00000 0.00000 
CJABL_52 CJABL_52     0 0        9.90000 1.39000 0.00000 0.00000 
CJACD_51 CJACD_51     0 0        0.00000 0.00000 0.00000 0.00000 
CJACD_52 CJACD_52     0 0        7.85000 -2.6900 0.00000 0.00000 
CJBJI_51 CJBJI_51     0 0        5.08000 0.42000 0.00000 0.00000 
CJBJI_52 CJBJI_52     0 0        0.00000 0.00000 0.00000 0.00000 
CJBRY_52 CJBRY_52     0 0        9.50000 -0.1100 0.00000 0.00000 
CJBRY_53 CJBRY_53     0 0        0.00000 0.00000 0.00000 0.00000 
CJBSE_51 CJBSE_51     0 0        10.3500 1.04000 0.00000 0.00000 
CJBSE_52 CJBSE_52     0 0        0.00000 0.00000 0.00000 0.00000 
CJBSE_53 CJBSE_53     0 0        0.00000 0.00000 0.00000 0.00000 
CJEHL_51 CJEHL_51     0 0        7.63000 3.66000 0.00000 0.00000 
CJEHL_52 CJEHL_52     0 0        0.00000 0.00000 0.00000 0.00000 
CJEHL_53 CJEHL_53     0 0        0.00000 0.00000 0.00000 0.00000 
CJERM_51 CJERM_51     0 2 117.90 10.2700 -0.3000 0.00000 -5.5171 0.00000 -9.2800 
CJERM_52 CJERM_52     0 2 117.90 17.7300 2.03000 0.00000 -5.5883 0.00000 -4.6400 
CJHR__51 CJHR__51     0 2 117.50 15.2900 -0.0400 0.00000 -0.0520 0.00000 -26.220 
CJHR__52 CJHR__52     0 2 117.50 1.95000 -1.2300 0.00000 -0.0520 0.00000 -26.220 
CJIL__51 CJIL__51     0 2 118.70 5.88000 -0.4800 0.00000 -2.0635 0.00000 -40.000 
CJIND_51 CJIND_51     0 2 116.90 10.5100 0.89000 0.00000 -0.0093 0.00000 -1.6600 0.17000 -0.2000 
CJIND_52 CJIND_52     0 2 116.90 10.9100 0.00000 0.00000 -0.0093 0.00000 -1.6600 0.17000 -0.2000 
CJIP__51 CJIP__51     0 0        0.00000 0.00000 0.00000 0.00000 
CJIP__52 CJIP__52     0 0        3.72000 -0.8000 0.00000 0.00000 
CJIRI_51 CJIRI_51     0 0        2.54000 -0.0900 0.00000 0.00000 
CJIRI_52 CJIRI_52     0 0        0.00000 0.00000 0.00000 0.00000 
CJIRK_51 CJIRK_51     0 0        0.00000 0.00000 0.00000 0.00000 
CJIRK_52 CJIRK_52     0 0        7.66000 -4.4200 0.00000 0.00000 
CJIY__51 CJIY__51     0 0        9.34000 -0.3400 0.00000 0.00000 
CJIY__52 CJIY__52     0 0        0.00000 0.00000 0.00000 0.00000 
CJI___51 CJI___51     0 0        7.15000 0.54000 0.00000 0.00000 
CJI___52 CJI___52     0 0        0.00000 0.00000 0.00000 0.00000 
CJI___53 CJI___53     0 0        7.86000 -3.2500 0.00000 0.00000 
CKACD_51 CKACD_51     0 0        0.00000 0.00000 0.00000 0.00000 
CKACD_52 CKACD_52     0 0        1.08000 0.09000 0.00000 0.00000 
CKAD__51 CKAD__51     0 0        0.88000 -0.2400 0.00000 0.00000 
CKAD__52 CKAD__52     0 0        0.00000 0.00000 0.00000 0.00000 
CKAM__55 CKAM__55     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -10.000 9.80000 -9.2000 
CKAM__56 CKAM__56     0 2 120.00 0.00000 0.00000 -0.3215 -1.0427 0.00000 -30.000 29.4000 -27.600 
CKAP__51 CKAP__51     0 0        0.00000 0.00000 0.00000 0.00000 
CKAP__52 CKAP__52     0 0        5.84000 0.50000 0.00000 0.00000 
CKARA_51 CKARA_51     0 0        0.00000 0.00000 0.00000 0.00000 
CKARA_52 CKARA_52     0 0        -0.0700 -0.1200 0.00000 0.00000 
CKARP_51 CKARP_51     0 0        21.7400 -0.7800 0.00000 0.00000 
CKARP_52 CKARP_52     0 0        0.00000 0.00000 0.00000 0.00000 
CKAU__53 CKAU__53     0 2 116.60 17.7200 8.70000 -35.968 -34.022 0.00000 -93.000 24.0000 -57.000 
CKAU__55 CKAU__55     0 0        13.8000 6.02000 0.00000 0.00000 
CKB___51 CKB___51     0 0        0.00000 0.00000 0.00000 0.00000 
CKB___52 CKB___52     0 0        0.00000 0.00000 0.00000 0.00000 
CKB___53 CKB___53     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -16.510 0.00000 -0.0100 
CKB___54 CKB___54     0 0        0.94000 2.61000 0.00000 0.00000 
CKHO__51 CKHO__51     0 0        0.00000 0.00000 0.00000 0.00000 
CKHO__52 CKHO__52     0 2 117.40 7.34000 1.36000 0.00000 -1.0179 0.00000 -20.410 
CKLAT_51 CKLAT_51     0 2 119.10 11.0800 3.30000 0.00000 1.07805 0.00000 -18.410 
CKLAT_52 CKLAT_52     0 2 119.10 13.7500 1.93000 0.00000 0.65478 0.00000 -18.410 
CKLT__11 CKLT__11     0 0        0.00000 0.00000 0.00000 0.00000 
CKLT__12 CKLT__12     0 0        0.00000 0.00000 0.00000 0.00000 
CKLT__15 CKLT__15     0 0        0.00000 0.00000 0.00000 0.00000 
CKLT__51 CKLT__51     0 0        0.00000 0.00000 0.00000 0.00000 
CKLT__52 CKLT__52     0 0        -0.8600 -5.6700 0.00000 0.00000 
CKLT__53 CKLT__53     0 0        4.00000 -6.5900 0.00000 0.00000 
CKLT__55 CKLT__55     0 0        0.00000 0.00000 0.00000 0.00000 
CKLZ__51 CKLZ__51     0 0        0.00000 0.00000 0.00000 0.00000 
CKLZ__52 CKLZ__52     0 2 117.50 13.2400 -1.6900 0.00000 4.19277 0.00000 -5.0600 
CKNC__51 CKNC__51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -22.870 0.62000 -0.7400 
CKNC__52 CKNC__52     0 2 114.00 12.3900 1.36000 0.00598 -0.3992 0.00600 -22.870 0.62000 -0.7440 
CKOB__51 CKOB__51     0 0        0.38000 1.26000 0.00000 0.00000 
CKOB__52 CKOB__52     0 0        0.00000 0.00000 0.00000 0.00000 
CKOCS_51 CKOCS_51     0 0        0.00000 0.00000 0.00000 0.00000 
CKOCS_52 CKOCS_52     0 0        5.82000 2.21000 0.00000 0.00000 
CKOCS_54 CKOCS_54     0 0        0.00000 0.00000 0.00000 0.00000 
CKOC__13 CKOC__13     0 0        0.00000 0.00000 0.00000 0.00000 
CKOC__14 CKOC__14     0 0        0.44000 186.850 0.00000 0.00000 
CKOC__16 CKOC__16     0 0        0.00000 0.00000 0.00000 0.00000 
CKOC__17 CKOC__17     0 0        0.00000 0.00000 0.00000 0.00000 
CKOC__19 CKOC__19     0 0        0.00000 0.00000 0.00000 0.00000 
CKOC__1A CKOC__1A     0 0        0.00000 0.00000 0.00000 0.00000 
CKOC__1C CKOC__1C     0 0        0.00000 0.00000 0.00000 0.00000 
CKOC__1E CKOC__1E     0 0        0.00000 0.00000 0.00000 0.00000 
CKOC__51 CKOC__51     0 0        0.00000 0.00000 0.00000 0.00000 
CKOC__52 CKOC__52     0 0        0.00000 0.00000 0.00000 0.00000 
CKOC__53 CKOC__53     0 0        0.00000 0.00000 0.00000 0.00000 
CKOC__54 CKOC__54     0 0        0.00000 0.00000 0.00000 0.00000 
CKOC__55 CKOC__55     0 0        0.00000 0.00000 0.00000 0.00000 
CKOC__56 CKOC__56     0 0        0.00000 0.00000 0.00000 0.00000 
CKOC__57 CKOC__57     0 0        0.00000 0.00000 0.00000 0.00000 
CKOC__58 CKOC__58     0 0        0.00000 0.00000 0.00000 0.00000 
CKOJN_51 CKOJN_51     0 2 117.50 16.9800 0.32000 0.00000 1.64175 0.00000 -20.600 
CKOL__51 CKOL__51     0 0        0.00000 0.00000 0.00000 0.00000 
CKOL__52 CKOL__52     0 0        11.2100 -0.4500 0.00000 0.00000 
CKOPR_51 CKOPR_51     0 0        16.6600 3.77000 0.00000 0.00000 
CKOPR_52 CKOPR_52     0 0        0.00000 0.00000 0.00000 0.00000 
CKOSE_51 CKOSE_51     0 0        2.85000 0.50000 0.00000 0.00000 
CKOSE_52 CKOSE_52     0 0        0.00000 0.00000 0.00000 0.00000 
CKOST_51 CKOST_51     0 2 114.80 21.9100 2.08000 -5.2325 0.66400 22.2000 -42.350 -8.4000 -16.800 
CKOST_52 CKOST_52     0 0        0.00000 0.00000 0.00000 0.00000 
CKOST_53 CKOST_53     0 0        0.00000 0.00000 0.00000 0.00000 
CKOST_54 CKOST_54     0 2 114.80 2.80000 0.41000 0.00000 0.66400 0.00000 -20.150 
CKOZ__51 CKOZ__51     0 2 117.20 14.2700 0.28000 -3.0042 -4.0849 0.00000 -11.370 
CKOZ__52 CKOZ__52     0 0        0.00000 0.00000 0.00000 0.00000 
CKPO__51 CKPO__51     0 0        0.00000 0.00000 0.00000 0.00000 
CKPO__52 CKPO__52     0 0        0.00000 0.00000 0.00000 0.00000 
CKRAL_51 CKRAL_51     0 0        0.00000 0.00000 0.00000 0.00000 
CKRAL_52 CKRAL_52     0 2 118.20 4.04000 1.07000 0.00000 -4.5191 0.00000 -20.940 
CKRA__11 CKRA__11     0 0        0.00000 0.00000 0.00000 0.00000 
CKRA__12 CKRA__12     0 0        0.00000 131.110 0.00000 0.00000 
CKRA__15 CKRA__15     0 0        0.00000 0.00000 0.00000 0.00000 
CKRA__51 CKRA__51     0 0        0.00000 0.00000 0.00000 0.00000 
CKRA__52 CKRA__52     0 0        0.00000 0.00000 0.00000 0.00000 
CKRA__53 CKRA__53     0 0        -1.0800 -10.960 0.00000 0.00000 
CKRA__54 CKRA__54     0 0        0.00000 0.00000 0.00000 0.00000 
CKRA__55 CKRA__55     0 0        0.00000 0.00000 0.00000 0.00000 
CKRA__56 CKRA__56     0 0        0.00000 0.00000 0.00000 0.00000 
CKRA__57 CKRA__57     0 0        0.00000 0.00000 0.00000 0.00000 
CKRA__58 CKRA__58     0 0        0.00000 0.00000 0.00000 0.00000 
CKRBR_51 CKRBR_51     0 0        8.99000 -4.2600 0.00000 0.00000 
CKRBR_52 CKRBR_52     0 0        0.00000 0.00000 0.00000 0.00000 
CKRIM_51 CKRIM_51     0 2 118.40 32.2400 1.91000 0.00000 -5.7195 0.00000 -49.310 
CKRIM_52 CKRIM_52     0 0        0.00000 0.00000 0.00000 0.00000 
CKRL__51 CKRL__51     0 2 116.50 27.2200 -1.7600 0.00000 32.3940 0.00000 -27.320 0.78000 -1.0400 
CKRL__52 CKRL__52     0 0        0.00000 0.00000 0.00000 0.00000 
CKRNV_51 CKRNV_51     0 0        0.00000 0.00000 0.00000 0.00000 
CKRNV_52 CKRNV_52     0 0        11.3300 0.96000 0.00000 0.00000 
CKRT__51 CKRT__51     0 0        0.00000 0.00000 0.00000 0.00000 
CKRT__52 CKRT__52     0 2 118.50 2.43000 0.02000 0.00000 -2.7228 0.00000 -6.3900 
CKUNC_51 CKUNC_51     0 0        0.00000 0.00000 0.00000 0.00000 
CKUNC_52 CKUNC_52     0 0        14.1200 1.59000 0.00000 0.00000 
CKUNC_53 CKUNC_53     0 0        0.00000 0.00000 0.00000 0.00000 
CKUN__51 CKUN__51     0 2 117.50 10.8800 1.23000 0.00000 -0.1836 0.00000 -12.920 
CKUN__52 CKUN__52     0 0        0.00000 0.00000 0.00000 0.00000 
CKVAS_51 CKVAS_51     0 0        13.3000 2.27000 0.00000 0.00000 
CKVAS_52 CKVAS_52     0 0        0.00000 0.00000 0.00000 0.00000 
CKVAS_53 CKVAS_53     0 0        0.00000 0.00000 0.00000 0.00000 
CKV___51 CKV___51     0 0        22.7600 1.45000 0.00000 0.00000 
CKV___52 CKV___52     0 0        0.00000 0.00000 0.00000 0.00000 
CKY___54 CKY___54     0 2 116.70 39.0700 3.75000 0.00000 0.97029 0.00000 -99.910 0.00000 -17.350 
CKY___55 CKY___55     0 0        0.00000 0.00000 0.00000 0.00000 
CLANS_51 CLANS_51     0 0        0.00000 0.00000 0.00000 0.00000 
CLANS_52 CLANS_52     0 2 120.20 15.3800 2.51000 0.00000 -3.3038 0.00000 -11.990 
CLBPV_51 CLBPV_51     0 0        0.00000 0.00000 0.00000 0.00000 
CLBPV_52 CLBPV_52     0 0        10.1000 -2.2800 0.00000 0.00000 
CLBTP_51 CLBTP_51     0 2 117.70 7.83000 -0.1000 -1.1405 -0.2316 0.00000 -5.0000 2.00000 -3.0000 
CLBTP_52 CLBTP_52     0 0        5.79000 -0.0900 0.00000 -0.0100 0.00000 -5.0000 2.00000 -3.0000 
CLBVY_51 CLBVY_51     0 0        0.00000 0.00000 0.00000 0.00000 
CLBVY_52 CLBVY_52     0 0        19.7200 0.14000 0.00000 0.00000 
CLET__51 CLET__51     0 0        12.1900 -2.5700 0.00000 0.00000 
CLET__52 CLET__52     0 2 119.10 8.10000 -3.4500 -0.8639 0.60800 0.00000 -4.9500 2.00000 -3.0000 
CLET__53 CLET__53     0 0        0.00000 0.00000 0.00000 0.00000 
CLET__54 CLET__54     0 0        0.00000 0.00000 0.00000 0.00000 
CLHO__51 CLHO__51     0 0        28.9500 -8.8400 0.00000 0.00000 
CLHO__52 CLHO__52     0 0        0.00000 0.00000 0.00000 0.00000 
CLHO__53 CLHO__53     0 0        0.00000 0.00000 0.00000 0.00000 
CLHO__54 CLHO__54     0 0        0.00000 0.00000 0.00000 0.00000 
CLICD_51 CLICD_51     0 0        0.00000 0.00000 0.00000 0.00000 
CLICD_52 CLICD_52     0 0        4.47000 1.34000 0.00000 0.00000 
CLICE_51 CLICE_51     0 0        0.00000 0.00000 0.00000 0.00000 
CLICE_52 CLICE_52     0 2 114.30 2.94000 -1.1900 0.00000 0.44760 0.00000 -16.650 
CLIPE_51 CLIPE_51     0 0        0.00000 0.00000 0.00000 0.00000 
CLIPE_52 CLIPE_52     0 2 117.40 33.7800 3.67000 0.00000 -11.164 0.00000 -28.480 0.30000 -0.3600 
CLIP__53 CLIP__53     0 2 117.10 15.0600 -2.6000 0.00000 -0.4712 0.00000 -15.660 
CLIP__54 CLIP__54     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -15.660 0.00000 -0.0100 
CLISN_51 CLISN_51     0 0        4.49000 2.12000 0.00000 0.00000 
CLISN_52 CLISN_52     0 0        0.00000 0.00000 0.00000 0.00000 
CLIS__21 CLIS__21     0 0        0.00000 0.00000 0.00000 0.00000 
CLIS__22 CLIS__22     0 0        0.00000 0.00000 0.00000 0.00000 
CLIS__25 CLIS__25     0 0        0.00000 0.00000 0.00000 0.00000 
CLIS__51 CLIS__51     0 0        0.00000 0.00000 0.00000 0.00000 
CLIS__52 CLIS__52     0 0        0.00000 0.00000 0.00000 0.00000 
CLIS__53 CLIS__53     0 0        0.00000 0.00000 0.00000 0.00000 
CLIS__54 CLIS__54     0 0        0.00000 0.00000 0.00000 0.00000 
CLIS__55 CLIS__55     0 0        0.00000 0.00000 0.00000 0.00000 
CLIS__56 CLIS__56     0 0        0.00000 0.00000 0.00000 0.00000 
CLIS__57 CLIS__57     0 0        0.00000 0.00000 0.00000 0.00000 
CLIS__58 CLIS__58     0 0        0.00000 0.00000 0.00000 0.00000 
CLIS__59 CLIS__59     0 0        0.00000 0.00000 0.00000 0.00000 
CLIS__5A CLIS__5A     0 0        0.00000 0.00000 0.00000 0.00000 
CLIS__5B CLIS__5B     0 0        0.00000 0.00000 0.00000 0.00000 
CLIS__5C CLIS__5C     0 0        0.00000 0.00000 0.00000 0.00000 
CLIS__5D CLIS__5D     0 0        0.00000 0.00000 0.00000 0.00000 
CLIS__5I CLIS__5I     0 2 119.70 24.7000 -0.4200 0.00000 -11.480 0.00000 -48.210 
CLIS__5J CLIS__5J     0 0        0.00000 0.00000 0.00000 0.00000 
CLIS__5K CLIS__5K     0 0        0.00000 0.00000 0.00000 0.00000 
CLIS__5L CLIS__5L     0 0        0.00000 0.00000 0.00000 0.00000 
CLIS__5M CLIS__5M     0 0        0.00000 0.00000 0.00000 0.00000 
CLITO_51 CLITO_51     0 0        4.82000 0.32000 0.00000 0.00000 
CLITO_52 CLITO_52     0 0        4.84000 0.39000 0.00000 0.00000 
CLITV_51 CLITV_51     0 2 114.50 6.82000 -4.7500 0.00000 -4.4551 0.00000 -14.000 1.40000 -1.6800 
CLITV_52 CLITV_52     0 0        0.00000 0.00000 0.00000 0.00000 
CLIX__51 CLIX__51     0 0        4.01000 -1.1900 0.00000 0.00000 
CLIX__52 CLIX__52     0 0        0.00000 0.00000 0.00000 0.00000 
CLI___51 CLI___51     0 0        13.1400 -4.6800 0.00000 0.00000 
CLI___52 CLI___52     0 0        0.00000 0.00000 0.00000 0.00000 
CLOCH_51 CLOCH_51     0 0        0.00000 0.00000 0.00000 0.00000 
CLOCH_52 CLOCH_52     0 0        1.49000 0.34000 0.00000 0.00000 
CLOUN_51 CLOUN_51     0 2 116.70 13.1400 0.18000 0.00000 1.92884 0.00000 -29.550 
CLOUN_52 CLOUN_52     0 0        0.00000 0.00000 0.00000 0.00000 
CLOX__51 CLOX__51     0 0        0.00000 0.00000 0.00000 0.00000 
CLOX__52 CLOX__52     0 0        1.59000 0.41000 0.00000 0.00000 
CLPCE_51 CLPCE_51     0 0        5.21000 3.29000 0.00000 0.00000 
CLPCE_52 CLPCE_52     0 0        0.00000 0.00000 0.00000 0.00000 
CLSN__52 CLSN__52     0 2 117.60 0.00000 0.00000 -6.4710 0.28667 0.00000 -19.410 0.94200 0.00000 
CLSY__53 CLSY__53     0 2 116.20 13.0300 -0.7200 0.00000 0.52922 0.00000 -14.900 
CLSY__54 CLSY__54     0 0        0.00000 0.00000 0.00000 0.00000 
CLTJI_51 CLTJI_51     0 0        0.00000 0.00000 0.00000 0.00000 
CLTJI_52 CLTJI_52     0 2 114.10 22.0000 -3.3600 0.00000 1.46791 0.00000 -5.3200 
CLTSZ_51 CLTSZ_51     0 0        0.00000 0.00000 0.00000 0.00000 
CLTSZ_52 CLTSZ_52     0 0        0.00000 0.00000 0.00000 0.00000 
CLUTN_51 CLUTN_51     0 0        4.41000 0.38000 0.00000 0.00000 
CLUTN_52 CLUTN_52     0 0        0.00000 0.00000 0.00000 0.00000 
CMAD__51 CMAD__51     0 2 117.80 10.4400 -2.8900 0.00000 -6.0403 0.00000 -3.7800 
CMAD__52 CMAD__52     0 2 117.80 14.7000 -2.0000 0.00000 -6.0403 0.00000 -7.5700 
CMAL__21 CMAL__21     0 0        0.00000 0.00000 0.00000 0.00000 
CMAL__22 CMAL__22     0 0        0.00000 0.00000 0.00000 0.00000 
CMAL__51 CMAL__51     0 2 119.10 18.5000 -5.5000 -8.0990 5.97855 0.00000 -17.500 5.00000 -5.0000 
CMAL__52 CMAL__52     0 0        15.8100 -5.4800 0.00000 0.00000 
CMAL__53 CMAL__53     0 0        0.00000 0.00000 0.00000 0.00000 
CMAL__54 CMAL__54     0 0        0.00000 0.00000 0.00000 0.00000 
CMAL__55 CMAL__55     0 0        0.00000 0.00000 0.00000 0.00000 
CMAL__56 CMAL__56     0 0        0.00000 0.00000 0.00000 0.00000 
CMART_51 CMART_51     0 0        0.00000 0.00000 0.00000 0.00000 
CMART_52 CMART_52     0 0        0.00000 0.00000 0.00000 0.00000 
CMART_53 CMART_53     0 0        5.37000 -1.5200 0.00000 0.00000 
CMART_54 CMART_54     0 0        0.00000 0.00000 0.00000 0.00000 
CMBO__51 CMBO__51     0 2 116.80 18.1000 0.20000 0.00000 7.20901 0.00000 -13.490 
CMBO__52 CMBO__52     0 2 116.80 34.8300 -1.8000 0.00000 7.20901 0.00000 -26.980 
CMBU__51 CMBU__51     0 2 116.70 6.20000 3.69000 0.00000 0.45119 0.00000 -19.840 
CMBU__52 CMBU__52     0 0        0.00000 0.00000 0.00000 0.00000 
CMCHZ_51 CMCHZ_51     0 0        0.00000 0.00000 0.00000 0.00000 
CMCHZ_52 CMCHZ_52     0 0        11.5000 0.01000 0.00000 0.00000 
CMEDE_51 CMEDE_51     0 2 118.80 1.00000 -2.5100 0.00000 0.01560 0.00000 -1.8000 0.18000 -0.2200 
CMEDV_51 CMEDV_51     0 2 118.80 0.00000 0.00000 0.00000 -2.1815 0.00000 -42.000 4.20000 -5.0400 
CMED__51 CMED__51     0 0        0.00000 0.00000 0.00000 0.00000 
CMED__52 CMED__52     0 0        3.45000 1.01000 0.00000 0.00000 
CMEM__51 CMEM__51     0 2 116.00 21.2500 -0.2300 0.00000 1.67875 0.00000 -14.880 
CMEM__52 CMEM__52     0 0        0.00000 0.00000 0.00000 0.00000 
CMET__51 CMET__51     0 0        0.00000 0.00000 0.00000 0.00000 
CMET__52 CMET__52     0 0        1.14000 -0.2800 0.00000 -0.0100 0.00000 -3.8500 0.78000 -1.0400 
CMEX__51 CMEX__51     0 0        0.00000 0.00000 0.00000 0.00000 
CMEX__52 CMEX__52     0 2 117.90 29.3700 -5.8800 0.00000 3.44491 0.00000 -5.2800 
CMEY__51 CMEY__51     0 0        31.7900 -8.3700 0.00000 0.00000 
CMEY__52 CMEY__52     0 0        0.00000 0.00000 0.00000 0.00000 
CMHR__51 CMHR__51     0 0        7.46000 0.96000 0.00000 0.00000 
CMHR__52 CMHR__52     0 0        0.00000 0.00000 0.00000 0.00000 
CMIL__21 CMIL__21     0 0        0.00000 0.00000 0.00000 0.00000 
CMIL__22 CMIL__22     0 0        0.00000 0.00000 0.00000 0.00000 
CMIL__25 CMIL__25     0 0        0.00000 0.00000 0.00000 0.00000 
CMIL__51 CMIL__51     0 0        0.00000 0.00000 0.00000 0.00000 
CMIL__52 CMIL__52     0 0        0.00000 0.00000 0.00000 0.00000 
CMI___51 CMI___51     0 0        0.00000 0.00000 0.00000 0.00000 
CMI___52 CMI___52     0 2 111.80 12.2800 0.61000 0.00000 1.24158 0.00000 -18.630 
CMLA__51 CMLA__51     0 0        0.00000 0.00000 0.00000 0.00000 
CMLA__52 CMLA__52     0 2 117.10 24.5800 -2.1000 0.00000 0.25446 0.00000 -20.750 
CMLE__51 CMLE__51     0 0        0.00000 0.00000 0.00000 0.00000 
CMLE__52 CMLE__52     0 0        9.03000 0.99000 0.00000 0.00000 
CMLO__51 CMLO__51     0 0        0.00000 0.00000 0.00000 0.00000 
CMLO__52 CMLO__52     0 2 118.00 12.0700 -2.6200 0.00000 -1.1480 0.00000 -4.3900 
CMNI__51 CMNI__51     0 0        0.23000 -0.1900 0.00000 0.00000 
CMNM__51 CMNM__51     0 0        0.00000 0.00000 0.00000 0.00000 
CMNM__52 CMNM__52     0 0        5.37000 -0.7100 0.00000 0.00000 
CMOB__51 CMOB__51     0 0        12.7600 -1.2300 0.00000 0.00000 
CMOB__52 CMOB__52     0 0        0.00000 0.00000 0.00000 0.00000 
CMODL_51 CMODL_51     0 0        0.00000 0.00000 0.00000 0.00000 
CMODL_52 CMODL_52     0 0        9.27000 1.13000 0.00000 0.00000 
CMOHE_51 CMOHE_51     0 0        0.00000 0.00000 0.00000 0.00000 
CMOHE_52 CMOHE_52     0 0        18.5600 2.28000 0.00000 0.00000 
CMOJI_51 CMOJI_51     0 2 116.70 12.0800 -2.4800 -3.5146 1.24655 0.00000 -10.430 
CMOJI_52 CMOJI_52     0 0        0.00000 0.00000 0.00000 0.00000 
CMORA_51 CMORA_51     0 0        0.00000 0.00000 0.00000 0.00000 
CMORA_52 CMORA_52     0 0        -0.4900 -3.8600 0.00000 0.00000 
CMOSE_51 CMOSE_51     0 2 116.30 7.54000 -1.1200 0.00000 3.64328 0.00000 -5.8200 0.30000 -0.3600 
CMOSN_51 CMOSN_51     0 0        21.4000 3.99000 0.00000 0.00000 
CMOSN_52 CMOSN_52     0 0        0.00000 0.00000 0.00000 0.00000 
CMOSN_53 CMOSN_53     0 0        0.00000 0.00000 0.00000 0.00000 
CMOSN_54 CMOSN_54     0 0        0.00000 0.00000 0.00000 0.00000 
CMQ___52 CMQ___52     0 0        12.5800 2.92000 0.00000 0.00000 
CMQ___53 CMQ___53     0 0        0.00000 0.00000 0.00000 0.00000 
CMQ___54 CMQ___54     0 0        0.00000 0.00000 0.00000 0.00000 
CMRC__51 CMRC__51     0 0        0.00000 0.00000 0.00000 0.00000 
CMRC__52 CMRC__52     0 2 119.90 15.0400 0.11000 0.00000 3.17248 0.00000 -20.500 
CMTRE_51 CMTRE_51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -6.3900 0.26000 -0.3100 
CMTRE_52 CMTRE_52     0 2 120.20 9.96000 1.88000 0.00000 -2.1319 0.00000 -6.3900 0.26000 -0.3100 
CMYD__51 CMYD__51     0 0        0.00000 0.00000 0.00000 0.00000 
CMYD__52 CMYD__52     0 2 117.30 3.51000 -5.1100 -1.5121 -7.5178 0.00000 -43.610 1.00000 -1.0000 
CMYTD_51 CMYTD_51     0 0        0.78000 0.48000 0.00000 0.00000 
CMYTD_52 CMYTD_52     0 0        0.00000 0.00000 0.00000 0.00000 
CMZR__51 CMZR__51     0 0        14.7400 -1.4100 0.00000 0.00000 
CMZR__52 CMZR__52     0 0        0.00000 0.00000 0.00000 0.00000 
CNACH_51 CNACH_51     0 2 117.10 13.4100 -0.6900 0.00000 1.61159 0.00000 -13.710 
CNACH_52 CNACH_52     0 2 117.10 19.6600 1.70000 0.00000 1.61159 0.00000 -13.710 
CNAD__51 CNAD__51     0 0        0.00000 0.00000 0.00000 0.00000 
CNAD__52 CNAD__52     0 0        1.64000 0.46000 0.00000 0.00000 
CNAO__51 CNAO__51     0 2 117.30 1.14000 -0.3200 0.00000 -1.3634 0.00000 -8.6900 
CNAX__51 CNAX__51     0 0        5.94000 0.20000 0.00000 0.00000 
CNAX__52 CNAX__52     0 0        0.00000 0.00000 0.00000 0.00000 
CNBYD_51 CNBYD_51     0 2 116.00 16.7500 1.29000 0.00000 1.06668 0.00000 -4.6700 
CNBYD_52 CNBYD_52     0 2 116.70 5.53000 -0.2800 0.00000 -0.2222 0.00000 -4.6700 
CNEL__51 CNEL__51     0 0        -0.2000 -0.4400 0.00000 0.00000 
CNEL__52 CNEL__52     0 0        0.09000 0.28000 0.00000 0.00000 
CNEPM_51 CNEPM_51     0 0        0.00000 0.00000 0.00000 0.00000 
CNEPM_52 CNEPM_52     0 2 119.10 5.68000 1.52000 0.00000 0.47580 0.00000 -4.9400 0.08000 -0.1000 
CNER__51 CNER__51     0 0        9.75000 -1.0700 0.00000 0.00000 
CNER__52 CNER__52     0 0        0.00000 0.00000 0.00000 0.00000 
CNEXN_51 CNEXN_51     0 0        9.23000 2.51000 0.00000 0.00000 
CNEZV_51 CNEZV_51     0 0        0.00000 0.00000 0.00000 0.00000 
CNEZV_52 CNEZV_52     0 0        0.00000 0.00000 0.00000 0.00000 
CNEZ__11 CNEZ__11     0 0        0.00000 0.00000 0.00000 0.00000 
CNEZ__12 CNEZ__12     0 0        0.00000 0.00000 0.00000 0.00000 
CNEZ__15 CNEZ__15     0 0        0.00000 0.00000 0.00000 0.00000 
CNEZ__51 CNEZ__51     0 0        0.00000 0.00000 0.00000 0.00000 
CNEZ__52 CNEZ__52     0 0        -1.5000 46.6600 0.00000 0.00000 
CNEZ__53 CNEZ__53     0 0        -1.6300 -17.120 0.00000 0.00000 
CNEZ__54 CNEZ__54     0 0        0.00000 0.00000 0.00000 0.00000 
CNEZ__55 CNEZ__55     0 0        0.00000 0.00000 0.00000 0.00000 
CNOH1_51 CNOH1_51     0 0        -7.6200 2.52000 0.00000 0.00000 
CNOH1_52 CNOH1_52     0 0        1.14000 12.3000 0.00000 0.00000 
CNOH2_51 CNOH2_51     0 0        2.32000 14.4600 0.00000 0.00000 
CNOH2_52 CNOH2_52     0 0        0.00000 0.00000 0.00000 0.00000 
CNOH3_51 CNOH3_51     0 0        8.02000 19.9100 0.00000 0.00000 
CNOH3_52 CNOH3_52     0 0        3.81000 -5.2000 0.00000 0.00000 
CNOH4_51 CNOH4_51     0 0        0.00000 0.00000 0.00000 0.00000 
CNOH4_52 CNOH4_52     0 0        0.00000 0.00000 0.00000 0.00000 
CNOH4_53 CNOH4_53     0 0        -0.1900 -24.130 0.00000 0.00000 
CNOH4_54 CNOH4_54     0 0        0.00000 0.00000 0.00000 0.00000 
CNOJI_51 CNOJI_51     0 2 118.10 21.6500 1.35000 0.00000 -7.4597 0.00000 -12.180 
CNOJI_52 CNOJI_52     0 0        0.00000 0.00000 0.00000 0.00000 
CNOPA_51 CNOPA_51     0 2 117.70 8.13000 0.71000 0.00000 -2.8398 0.00000 -3.7400 
CNOPA_52 CNOPA_52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -3.7400 0.00000 -0.0100 
CNOSE_51 CNOSE_51     0 0        5.05000 0.89000 0.00000 0.00000 
CNOS__11 CNOS__11     0 0        0.00000 0.00000 0.00000 0.00000 
CNOS__12 CNOS__12     0 0        0.00000 0.00000 0.00000 0.00000 
CNOS__15 CNOS__15     0 0        0.00000 0.00000 0.00000 0.00000 
CNOS__51 CNOS__51     0 0        0.00000 0.00000 0.00000 0.00000 
CNOS__52 CNOS__52     0 2 119.40 25.6000 4.00000 0.00000 -0.6449 0.00000 -12.440 
CNOS__53 CNOS__53     0 0        0.00000 0.00000 0.00000 0.00000 
CNOS__54 CNOS__54     0 0        0.00000 0.00000 0.00000 0.00000 
CNOS__55 CNOS__55     0 0        0.00000 0.00000 0.00000 0.00000 
CNOS__56 CNOS__56     0 0        0.00000 0.00000 0.00000 0.00000 
CNOVN_51 CNOVN_51     0 0        0.00000 0.00000 0.00000 0.00000 
CNOVN_52 CNOVN_52     0 2 117.90 0.00000 0.00000 -25.490 0.50873 0.00000 -84.360 0.00000 -1.4330 
CNOVN_53 CNOVN_53     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -67.490 0.00000 -0.0100 
CNOVN_54 CNOVN_54     0 2 118.50 7.73000 0.46000 0.00000 -1.5170 0.00000 -16.870 
CNYM__51 CNYM__51     0 2 116.90 31.3600 0.67000 0.00000 -0.8056 0.00000 -10.790 
CNYM__52 CNYM__52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -2.6800 1.00000 -1.4000 
CNYRS_51 CNYRS_51     0 0        0.00000 0.00000 0.00000 0.00000 
CNYRS_52 CNYRS_52     0 0        0.00000 0.00000 0.00000 0.00000 
CNZD__51 CNZD__51     0 0        0.00000 0.00000 0.00000 0.00000 
CNZD__52 CNZD__52     0 0        1.61000 -0.4900 0.00000 0.00000 
CODRY_51 CODRY_51     0 2 119.00 7.84000 1.10000 0.00000 -10.602 0.00000 -4.0000 0.40000 -0.4800 
CODRY_52 CODRY_52     0 0        0.00000 0.00000 0.00000 0.00000 
COKD__51 COKD__51     0 0        0.40000 -1.4900 0.00000 0.00000 
COKD__52 COKD__52     0 0        0.00000 0.00000 0.00000 0.00000 
COLCH_51 COLCH_51     0 0        0.00000 0.00000 0.00000 0.00000 
COLCH_52 COLCH_52     0 2 118.00 24.0200 -2.0200 0.00000 -9.4041 0.00000 -14.590 
COLCS_51 COLCS_51     0 2 117.80 15.5200 -3.5400 0.00000 0.70113 0.00000 -5.7500 
COLCS_52 COLCS_52     0 2 117.80 15.6200 -2.5100 0.00000 -0.3664 0.00000 -5.7500 
COLDR_51 COLDR_51     0 2 116.00 9.25000 -2.5000 0.00000 0.54700 0.00000 -28.610 0.60000 -0.7200 
COLDR_52 COLDR_52     0 0        0.00000 0.00000 0.00000 0.00000 
COLSN_51 COLSN_51     0 0        15.7000 3.81000 0.00000 0.00000 
COLSN_52 COLSN_52     0 0        0.00000 0.00000 0.00000 0.00000 
COPJA_51 COPJA_51     0 2 117.90 26.2800 -0.0900 0.00000 2.75898 0.00000 -21.010 
COPJA_52 COPJA_52     0 0        0.00000 0.00000 0.00000 0.00000 
COPO__21 COPO__21     0 0        0.00000 0.00000 0.00000 0.00000 
COPO__22 COPO__22     0 0        0.00000 0.00000 0.00000 0.00000 
COPO__25 COPO__25     0 0        0.00000 0.00000 0.00000 0.00000 
COPO__51 COPO__51     0 0        0.00000 0.00000 0.00000 0.00000 
COPO__52 COPO__52     0 2 117.20 40.6800 0.51000 0.00000 -3.4194 0.00000 -41.580 
COPO__53 COPO__53     0 0        1.22000 -4.2500 0.00000 0.00000 
COPO__54 COPO__54     0 0        -0.2500 -5.6700 0.00000 0.00000 
CORLU_51 CORLU_51     0 0        4.70000 -1.3300 0.00000 0.00000 
CORLU_52 CORLU_52     0 0        0.00000 0.00000 0.00000 0.00000 
COSTA_51 COSTA_51     0 2 117.30 19.8800 1.94000 0.00000 0.75134 0.00000 -4.3600 
COSTA_52 COSTA_52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -4.3600 0.00000 -0.0100 
COSTR_51 COSTR_51     0 2 117.20 9.71000 0.89000 0.00000 1.11613 0.00000 -0.8900 0.09000 -0.1100 
COSTR_52 COSTR_52     0 2 117.20 6.80000 -1.1300 0.00000 1.11613 0.00000 -0.8900 0.09000 -0.1100 
COS___51 COS___51     0 0        0.00000 0.00000 0.00000 0.00000 
COS___52 COS___52     0 2 118.20 19.6200 0.69000 0.00199 2.14162 0.00200 -109.12 0.60000 -0.7200 
COS___53 COS___53     0 0        0.00000 0.00000 0.00000 0.00000 
COS___55 COS___55     0 0        0.00000 0.00000 0.00000 0.00000 
COTM__51 COTM__51     0 0        7.84000 1.74000 0.00000 0.00000 
COTR__11 COTR__11     0 0        0.00000 0.00000 0.00000 0.00000 
COTR__12 COTR__12     0 0        0.00000 0.00000 0.00000 0.00000 
COTR__15 COTR__15     0 0        0.00000 0.00000 0.00000 0.00000 
COTR__51 COTR__51     0 0        0.00000 0.00000 0.00000 0.00000 
COTR__52 COTR__52     0 0        0.00000 0.00000 0.00000 0.00000 
COTR__53 COTR__53     0 0        0.00000 0.00000 0.00000 0.00000 
COTR__54 COTR__54     0 0        0.00000 0.00000 0.00000 0.00000 
COTR__55 COTR__55     0 0        0.00000 0.00000 0.00000 0.00000 
COTR__56 COTR__56     0 0        0.00000 0.00000 0.00000 0.00000 
COTR__57 COTR__57     0 0        0.00000 0.00000 0.00000 0.00000 
COTR__58 COTR__58     0 0        0.00000 0.00000 0.00000 0.00000 
COVC__51 COVC__51     0 0        0.00000 0.00000 0.00000 0.00000 
COVC__52 COVC__52     0 0        10.7000 -0.3600 0.00000 0.00000 
COVD__51 COVD__51     0 0        2.47000 0.52000 0.00000 0.00000 
COVD__52 COVD__52     0 0        1.67000 0.95000 0.00000 0.00000 
COVET_51 COVET_51     0 0        0.00000 0.00000 0.00000 0.00000 
COVET_52 COVET_52     0 0        7.92000 -0.1100 0.00000 0.00000 
COVFI_51 COVFI_51     0 0        0.00000 0.00000 0.00000 0.00000 
COVFI_52 COVFI_52     0 0        10.9400 -2.7100 0.00000 0.00000 
COVHB_51 COVHB_51     0 0        0.00000 0.00000 0.00000 0.00000 
COVHB_52 COVHB_52     0 0        24.5500 3.83000 0.00000 0.00000 
COVPO_51 COVPO_51     0 0        8.39000 -1.7500 0.00000 0.00000 
COVPO_52 COVPO_52     0 0        0.00000 0.00000 0.00000 0.00000 
COVRU_51 COVRU_51     0 0        0.00000 0.00000 0.00000 0.00000 
COVRU_52 COVRU_52     0 0        12.0500 -2.6500 0.00000 0.00000 
COVTB_51 COVTB_51     0 0        0.00000 0.00000 0.00000 0.00000 
COVTB_52 COVTB_52     0 0        0.00000 0.00000 0.00000 0.00000 
COVTB_53 COVTB_53     0 0        0.00000 0.00000 0.00000 0.00000 
COVTB_54 COVTB_54     0 0        17.0100 -3.3100 0.00000 0.00000 
CPAC__51 CPAC__51     0 0        0.00000 0.00000 0.00000 0.00000 
CPAC__52 CPAC__52     0 2 118.00 7.37000 -0.2100 0.00000 0.43969 0.00000 -6.1500 
CPASE_51 CPASE_51     0 0        26.7500 -1.8700 0.00000 0.00000 
CPASE_52 CPASE_52     0 0        0.00000 0.00000 0.00000 0.00000 
CPASK_51 CPASK_51     0 0        3.16000 -2.0300 0.00000 0.00000 
CPASK_52 CPASK_52     0 0        0.00000 0.00000 0.00000 0.00000 
CPCE__51 CPCE__51     0 2 117.50 3.21000 -2.4700 1.24900 0.20000 1.24900 -42.100 0.40000 -0.4800 
CPCE__52 CPCE__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPCKA_51 CPCKA_51     0 0        13.1700 0.00000 0.00000 0.00000 
CPCKA_52 CPCKA_52     0 0        0.00000 0.00000 0.00000 0.00000 
CPCM__51 CPCM__51     0 2 119.10 29.9400 -8.3300 0.00000 0.30196 0.00000 -16.830 
CPCM__52 CPCM__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPEC__51 CPEC__51     0 0        -0.1200 -0.0500 0.00000 0.00000 
CPEC__52 CPEC__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPEC__53 CPEC__53     0 0        2.08000 -0.1700 0.00000 0.00000 
CPEC__54 CPEC__54     0 0        0.00000 0.00000 0.00000 0.00000 
CPEL__51 CPEL__51     0 0        18.5700 1.33000 0.00000 0.00000 
CPEL__52 CPEL__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPHE__51 CPHE__51     0 0        0.00000 0.00000 0.00000 0.00000 
CPHE__52 CPHE__52     0 2 116.30 8.77000 1.46000 0.00000 0.60628 0.00000 -14.290 
CPHO__51 CPHO__51     0 0        0.00000 0.00000 0.00000 0.00000 
CPHO__52 CPHO__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPHO__53 CPHO__53     0 0        58.3600 -7.8800 0.00000 0.00000 
CPHO__54 CPHO__54     0 0        0.00000 0.00000 0.00000 0.00000 
CPIS__51 CPIS__51     0 0        0.00000 0.00000 0.00000 0.00000 
CPIS__52 CPIS__52     0 2 117.60 15.2800 -2.0400 0.00000 0.75080 0.00000 -16.640 
CPJH__51 CPJH__51     0 0        0.00000 0.00000 0.00000 0.00000 
CPJH__52 CPJH__52     0 0        28.4100 -5.0800 0.00000 0.00000 
CPJH__53 CPJH__53     0 0        0.00000 0.00000 0.00000 0.00000 
CPJH__54 CPJH__54     0 0        24.8500 -3.4500 0.00000 0.00000 
CPJH__59 CPJH__59     0 0        0.00000 0.00000 0.00000 0.00000 
CPJI__51 CPJI__51     0 2 118.70 44.8000 -11.710 0.00000 -4.9526 0.00000 -11.130 
CPJI__52 CPJI__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPJI__53 CPJI__53     0 0        0.00000 0.00000 0.00000 0.00000 
CPJI__54 CPJI__54     0 0        0.00000 0.00000 0.00000 0.00000 
CPKA__51 CPKA__51     0 0        23.0900 -2.3900 0.00000 0.00000 
CPKA__52 CPKA__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPKA__53 CPKA__53     0 0        17.4200 -0.6200 0.00000 0.00000 
CPKA__54 CPKA__54     0 0        0.00000 0.00000 0.00000 0.00000 
CPKN__51 CPKN__51     0 0        14.0500 0.68000 0.00000 0.00000 
CPKN__52 CPKN__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPKN__53 CPKN__53     0 2 119.10 4.44000 0.16000 -0.4584 4.27780 5.67000 -5.6700 2.00000 -3.0000 
CPKN__54 CPKN__54     0 0        0.00000 0.00000 0.00000 0.00000 
CPKV__51 CPKV__51     0 0        18.7500 0.96000 0.00000 0.00000 
CPKV__52 CPKV__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPKV__53 CPKV__53     0 0        0.00000 0.00000 0.00000 0.00000 
CPKV__54 CPKV__54     0 0        0.00000 0.00000 0.00000 0.00000 
CPLAD_51 CPLAD_51     0 0        0.00000 0.00000 0.00000 0.00000 
CPLAD_52 CPLAD_52     0 0        0.00000 0.00000 0.00000 0.00000 
CPLA__51 CPLA__51     0 0        0.00000 0.00000 0.00000 0.00000 
CPLA__52 CPLA__52     0 2 118.10 -3.6000 4.60000 -40.419 19.0501 0.00000 -172.00 76.0000 -90.000 
CPLZJ_51 CPLZJ_51     0 0        0.00000 0.00000 0.00000 0.00000 
CPLZJ_52 CPLZJ_52     0 2 118.40 16.9000 -0.9500 -3.0901 -1.7093 0.00000 -10.140 
CPLZM_51 CPLZM_51     0 0        25.5100 -0.8200 0.00000 0.00000 
CPLZM_52 CPLZM_52     0 0        0.00000 0.00000 0.00000 0.00000 
CPLZS_51 CPLZS_51     0 0        0.00000 0.00000 0.00000 0.00000 
CPLZS_52 CPLZS_52     0 0        9.62000 -1.9000 0.00000 0.00000 
CPMK__51 CPMK__51     0 0        6.13000 0.09000 0.00000 0.00000 
CPMK__52 CPMK__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPNV__51 CPNV__51     0 0        0.00000 0.00000 0.00000 0.00000 
CPNV__52 CPNV__52     0 2 117.60 6.97000 -0.1300 0.00000 -2.4445 0.00000 -23.210 
CPOC__51 CPOC__51     0 0        4.92000 -0.2900 0.00000 0.00000 
CPOC__52 CPOC__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPODB_51 CPODB_51     0 0        0.00000 0.00000 0.00000 0.00000 
CPODB_52 CPODB_52     0 0        0.00000 0.00000 0.00000 0.00000 
CPODH_51 CPODH_51     0 0        0.00000 0.00000 0.00000 0.00000 
CPODH_52 CPODH_52     0 2 116.20 17.0300 -1.6800 0.00000 -1.0826 0.00000 -10.360 
CPODH_53 CPODH_53     0 0        0.00000 0.00000 0.00000 0.00000 
CPOLI_51 CPOLI_51     0 0        12.1100 -1.4100 0.00000 0.00000 
CPOLI_52 CPOLI_52     0 0        0.00000 0.00000 0.00000 0.00000 
CPOLI_53 CPOLI_53     0 0        0.00000 0.00000 0.00000 0.00000 
CPORI_51 CPORI_51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -2.4000 0.24000 -0.2900 
CPORI_52 CPORI_52     0 0        0.00000 0.00000 0.00000 0.00000 
CPORI_53 CPORI_53     0 2 117.60 29.6800 -2.7500 0.00000 10.1097 0.00000 -4.8000 0.48000 -0.5800 
CPPA__51 CPPA__51     0 0        0.00000 0.00000 0.00000 0.00000 
CPPA__52 CPPA__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPPA__53 CPPA__53     0 0        14.5800 0.54000 0.00000 0.00000 
CPPA__54 CPPA__54     0 0        22.8900 1.04000 0.00000 0.00000 
CPRAH_51 CPRAH_51     0 0        0.00000 0.00000 0.00000 0.00000 
CPRAH_52 CPRAH_52     0 0        13.0100 2.48000 0.00000 0.00000 
CPRA__51 CPRA__51     0 2 117.30 2.28000 -0.7600 0.00000 -0.5591 0.00000 -11.740 
CPRA__52 CPRA__52     0 2 117.30 5.38000 -1.8100 0.00000 -0.5591 0.00000 -11.740 
CPRB__53 CPRB__53     0 0        11.8600 -2.4800 0.00000 0.00000 
CPRB__54 CPRB__54     0 0        0.00000 0.00000 0.00000 0.00000 
CPRE__11 CPRE__11     0 0        0.00000 0.00000 0.00000 0.00000 
CPRE__12 CPRE__12     0 0        0.00000 0.00000 0.00000 0.00000 
CPRE__15 CPRE__15     0 0        0.00000 0.00000 0.00000 0.00000 
CPRE__21 CPRE__21     0 0        0.00000 0.00000 0.00000 0.00000 
CPRE__51 CPRE__51     0 0        0.00000 0.00000 0.00000 0.00000 
CPRE__52 CPRE__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPRE__56 CPRE__56     0 0        0.00000 0.00000 0.00000 0.00000 
CPRE__57 CPRE__57     0 2 119.60 10.6700 -8.8200 0.00000 -36.366 0.00000 -15.750 
CPRE__58 CPRE__58     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -15.750 0.00000 -0.0100 
CPRE__59 CPRE__59     0 0        0.00000 0.00000 0.00000 0.00000 
CPRIR_51 CPRIR_51     0 0        0.00000 0.00000 0.00000 0.00000 
CPRIR_52 CPRIR_52     0 0        0.00000 0.00000 0.00000 0.00000 
CPRIR_53 CPRIR_53     0 0        9.53000 -1.6100 0.00000 0.00000 
CPRM__51 CPRM__51     0 2 120.50 21.2400 -1.4000 0.00000 13.4954 0.00000 -22.690 
CPRM__52 CPRM__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPRN__11 CPRN__11     0 0        0.00000 0.00000 0.00000 0.00000 
CPRN__12 CPRN__12     0 0        0.00000 0.00000 0.00000 0.00000 
CPRN__13 CPRN__13     0 0        0.00000 0.00000 0.00000 0.00000 
