CPRN__14 CPRN__14     0 0        0.00000 0.00000 0.00000 0.00000 
CPRN__15 CPRN__15     0 0        0.00000 0.00000 0.00000 0.00000 
CPRN__16 CPRN__16     0 0        0.00000 0.00000 0.00000 0.00000 
CPRN__17 CPRN__17     0 0        0.00000 0.00000 0.00000 0.00000 
CPRN__18 CPRN__18     0 0        0.00000 0.00000 0.00000 0.00000 
CPRN__19 CPRN__19     0 0        0.00000 0.00000 0.00000 0.00000 
CPRN__1A CPRN__1A     0 0        0.00000 0.00000 0.00000 0.00000 
CPRN__21 CPRN__21     0 0        0.00000 0.00000 0.00000 0.00000 
CPRN__22 CPRN__22     0 0        0.00000 0.00000 0.00000 0.00000 
CPRN__25 CPRN__25     0 0        0.00000 0.00000 0.00000 0.00000 
CPRN__51 CPRN__51     0 2 118.40 8.82000 47.2600 0.00000 -51.090 0.00000 -10.710 
CPRN__52 CPRN__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPRN__55 CPRN__55     0 0        0.00000 0.00000 0.00000 0.00000 
CPRST_51 CPRST_51     0 0        7.67000 1.10000 0.00000 0.00000 
CPRST_52 CPRST_52     0 0        0.00000 0.00000 0.00000 0.00000 
CPRST_53 CPRST_53     0 0        0.00000 0.00000 0.00000 0.00000 
CPRT__51 CPRT__51     0 2 114.50 58.0900 2.21000 0.00000 5.98411 0.00000 -105.87 2.00000 -2.0000 
CPRT__52 CPRT__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPSE__51 CPSE__51     0 0        0.00000 0.00000 0.00000 0.00000 
CPSE__52 CPSE__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPSE__53 CPSE__53     0 0        0.00000 0.00000 0.00000 0.00000 
CPSE__54 CPSE__54     0 0        0.00000 0.00000 0.00000 0.00000 
CPSE__55 CPSE__55     0 2 118.00 19.3200 -6.9900 -3.6914 6.20787 0.00000 -5.4000 2.00000 -3.0000 
CPSE__56 CPSE__56     0 0        0.00000 0.00000 0.00000 0.00000 
CPSL__51 CPSL__51     0 0        1.25000 -0.0400 0.00000 0.00000 
CPSL__52 CPSL__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPSM__51 CPSM__51     0 0        0.00000 0.00000 0.00000 0.00000 
CPSM__52 CPSM__52     0 0        15.8500 1.26000 0.00000 0.00000 
CPSM__53 CPSM__53     0 0        0.00000 0.00000 0.00000 0.00000 
CPSM__54 CPSM__54     0 0        12.7100 0.55000 0.00000 0.00000 
CPST__51 CPST__51     0 0        0.00000 0.00000 0.00000 0.00000 
CPST__52 CPST__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPST__53 CPST__53     0 0        69.1000 7.81000 0.00000 0.00000 
CPST__54 CPST__54     0 0        0.00000 0.00000 0.00000 0.00000 
CPST__55 CPST__55     0 0        0.00000 0.00000 0.00000 0.00000 
CPST__56 CPST__56     0 0        17.4600 -1.5700 0.00000 0.00000 
CPTA__51 CPTA__51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -2.4000 2.00000 -2.0000 
CPTA__52 CPTA__52     0 2 117.10 6.00000 -1.0400 -1.1925 -3.9895 0.00000 -8.5900 1.00000 -1.0000 
CPUH__51 CPUH__51     0 2 118.00 6.24000 -1.1200 0.00000 1.27471 0.00000 -4.9900 
CPUH__52 CPUH__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPVY__51 CPVY__51     0 0        0.00000 0.00000 0.00000 0.00000 
CPVY__52 CPVY__52     0 0        2.69000 -0.2700 0.00000 0.00000 
CPZA__51 CPZA__51     0 0        26.6500 -1.2900 0.00000 0.00000 
CPZA__52 CPZA__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPZA__53 CPZA__53     0 0        12.9000 -4.7400 0.00000 0.00000 
CPZA__54 CPZA__54     0 0        0.00000 0.00000 0.00000 0.00000 
CPZL__51 CPZL__51     0 0        0.00000 0.00000 0.00000 0.00000 
CPZL__52 CPZL__52     0 0        19.3000 -2.5100 0.00000 0.00000 
CPZM__51 CPZM__51     0 0        3.86000 1.53000 0.00000 0.00000 
CPZM__52 CPZM__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPZM__53 CPZM__53     0 0        0.00000 0.00000 0.00000 0.00000 
CPZM__54 CPZM__54     0 0        0.00000 0.00000 0.00000 0.00000 
CRAJK_51 CRAJK_51     0 0        0.00000 0.00000 0.00000 0.00000 
CRAJK_52 CRAJK_52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -0.8300 0.08000 -0.1000 
CRAJK_53 CRAJK_53     0 2 119.30 18.5700 1.02000 0.00000 4.19063 0.00000 -1.6700 0.17000 -0.1900 
CRAKO_51 CRAKO_51     0 0        0.22000 -0.3500 0.00000 0.00000 
CRAK__53 CRAK__53     0 0        0.00000 0.00000 0.00000 0.00000 
CRAK__54 CRAK__54     0 2 116.20 11.5700 0.35000 0.00000 1.06788 0.00000 -2.1200 
CREP__11 CREP__11     0 0        0.00000 0.00000 0.00000 0.00000 
CREP__12 CREP__12     0 0        0.00000 0.00000 0.00000 0.00000 
CREP__13 CREP__13     0 0        0.00000 0.00000 0.00000 0.00000 
CREP__14 CREP__14     0 0        0.00000 0.00000 0.00000 0.00000 
CREP__15 CREP__15     0 0        0.00000 0.00000 0.00000 0.00000 
CREP__16 CREP__16     0 0        0.00000 0.00000 0.00000 0.00000 
CREP__51 CREP__51     0 2 118.60 4.41000 -6.5700 0.00000 -15.064 0.00000 -8.4600 
CREP__52 CREP__52     0 0        0.00000 0.00000 0.00000 0.00000 
CREP__53 CREP__53     0 0        0.00000 0.00000 0.00000 0.00000 
CREP__54 CREP__54     0 0        0.00000 0.00000 0.00000 0.00000 
CREP__55 CREP__55     0 2 118.60 7.63000 -5.0600 0.00000 -15.064 0.00000 -8.4600 
CREP__56 CREP__56     0 0        0.00000 0.00000 0.00000 0.00000 
CREP__57 CREP__57     0 0        0.00000 0.00000 0.00000 0.00000 
CREP__58 CREP__58     0 0        0.00000 0.00000 0.00000 0.00000 
CRICD_51 CRICD_51     0 0        0.00000 0.00000 0.00000 0.00000 
CRICD_52 CRICD_52     0 0        2.62000 0.25000 0.00000 0.00000 
CRIC__51 CRIC__51     0 0        0.00000 0.00000 0.00000 0.00000 
CRIC__52 CRIC__52     0 2 118.50 18.6700 -1.9500 0.00000 2.03538 0.00000 -4.2700 
CRIM__51 CRIM__51     0 2 117.00 22.8800 0.58000 -2.8254 -0.0500 0.00000 -15.280 
CRIM__52 CRIM__52     0 0        0.00000 0.00000 0.00000 0.00000 
CRIP__51 CRIP__51     0 0        0.00000 0.00000 0.00000 0.00000 
CRIP__52 CRIP__52     0 0        7.75000 1.16000 0.00000 0.00000 
CRIVI_51 CRIVI_51     0 0        0.00000 0.00000 0.00000 0.00000 
CRIVI_52 CRIVI_52     0 0        8.80000 0.15000 0.00000 0.00000 
CROKC_51 CROKC_51     0 2 118.60 14.5700 2.84000 0.00000 -0.1055 0.00000 -19.070 
CROKC_52 CROKC_52     0 2 118.60 10.1400 1.32000 0.00000 -0.1055 0.00000 -19.070 
CROKC_54 CROKC_54     0 0        0.00000 0.00000 0.00000 0.00000 
CROKC_55 CROKC_55     0 0        0.00000 0.00000 0.00000 0.00000 
CROKY_51 CROKY_51     0 0        2.58000 -4.2900 0.00000 0.00000 
CROKY_52 CROKY_52     0 0        4.24000 -8.1900 0.00000 0.00000 
CRON__51 CRON__51     0 0        0.00000 0.00000 0.00000 0.00000 
CRON__52 CRON__52     0 2 118.70 1.63000 -0.6100 -1.2074 1.23992 0.00000 -10.850 
CROPC_51 CROPC_51     0 0        0.00000 0.00000 0.00000 0.00000 
CROPC_52 CROPC_52     0 0        0.00000 0.00000 0.00000 0.00000 
CROPC_53 CROPC_53     0 0        0.00000 0.00000 0.00000 0.00000 
CROPC_54 CROPC_54     0 0        0.00000 0.00000 0.00000 0.00000 
CROPC_55 CROPC_55     0 0        0.00000 0.00000 0.00000 0.00000 
CROPC_56 CROPC_56     0 0        0.00000 0.00000 0.00000 0.00000 
CROPC_57 CROPC_57     0 0        20.1100 -1.7600 0.00000 0.00000 
CROPC_58 CROPC_58     0 0        0.00000 0.00000 0.00000 0.00000 
CROS__51 CROS__51     0 0        0.46000 -0.0200 0.00000 0.00000 
CROS__52 CROS__52     0 0        0.46000 -0.0100 0.00000 0.00000 
CROTA_51 CROTA_51     0 0        0.00000 0.00000 0.00000 0.00000 
CROTA_52 CROTA_52     0 2 117.10 11.8200 2.35000 0.00000 4.13972 0.00000 -25.020 2.50200 -3.0100 
CROUD_51 CROUD_51     0 2 114.10 11.2300 -2.6300 0.00000 1.29587 0.00000 -13.950 
CROUD_52 CROUD_52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -13.950 0.00000 -0.0100 
CROZ__51 CROZ__51     0 0        0.00000 0.00000 0.00000 0.00000 
CROZ__52 CROZ__52     0 0        1.56000 0.25000 0.00000 0.00000 
CRUDO_51 CRUDO_51     0 0        0.00000 0.00000 0.00000 0.00000 
CRUDO_52 CRUDO_52     0 0        0.77000 -0.7500 0.00000 0.00000 
CRYBI_51 CRYBI_51     0 0        0.00000 0.00000 0.00000 0.00000 
CRYBI_52 CRYBI_52     0 0        0.00000 0.00000 0.00000 0.00000 
CRYCH_51 CRYCH_51     0 0        0.00000 0.00000 0.00000 0.00000 
CRYCH_52 CRYCH_52     0 2 119.50 22.5200 0.79000 0.00000 0.08467 0.00000 -28.670 
CRYC__51 CRYC__51     0 2 117.90 6.10000 -1.1900 0.00000 -2.4893 0.00000 -7.1200 
CRYC__52 CRYC__52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -7.1200 0.00000 -0.0100 
CRYC__53 CRYC__53     0 0        0.00000 0.00000 0.00000 0.00000 
CRZNV_51 CRZNV_51     0 0        0.00000 0.00000 0.00000 0.00000 
CRZNV_52 CRZNV_52     0 2 116.60 38.1700 3.96000 0.00000 2.89491 0.00000 -20.980 
CRZNV_53 CRZNV_53     0 0        0.00000 0.00000 0.00000 0.00000 
CSAZ__51 CSAZ__51     0 0        0.00000 0.00000 0.00000 0.00000 
CSAZ__52 CSAZ__52     0 0        0.00000 0.00000 0.00000 0.00000 
CSAZ__53 CSAZ__53     0 0        0.00000 0.00000 0.00000 0.00000 
CSAZ__54 CSAZ__54     0 0        17.3000 2.24000 0.00000 0.00000 
CSDCD_51 CSDCD_51     0 0        0.00000 0.00000 0.00000 0.00000 
CSDCD_52 CSDCD_52     0 0        4.73000 1.58000 0.00000 0.00000 
CSED__51 CSED__51     0 0        0.00000 0.00000 0.00000 0.00000 
CSED__52 CSED__52     0 0        9.39000 -0.3400 0.00000 0.00000 
CSEMI_51 CSEMI_51     0 0        8.42000 0.20000 0.00000 0.00000 
CSEMI_52 CSEMI_52     0 0        13.7700 0.97000 0.00000 0.00000 
CSEMT_51 CSEMT_51     0 0        -1.8000 -0.2800 0.00000 0.00000 
CSEMT_52 CSEMT_52     0 0        0.00000 0.00000 0.00000 0.00000 
CSEV__51 CSEV__51     0 0        17.4100 -0.3400 0.00000 0.00000 
CSEV__52 CSEV__52     0 0        0.00000 0.00000 0.00000 0.00000 
CSHH__51 CSHH__51     0 0        9.61000 4.13000 0.00000 0.00000 
CSKNH_52 CSKNH_52     0 0        0.00000 0.00000 0.00000 0.00000 
CSKNH_53 CSKNH_53     0 0        0.00000 0.00000 0.00000 0.00000 
CSKO__51 CSKO__51     0 2 117.30 12.0000 -4.8800 0.00000 -10.463 0.00000 -24.230 
CSKO__52 CSKO__52     0 0        0.00000 0.00000 0.00000 0.00000 
CSKVM_51 CSKVM_51     0 0        0.00000 0.00000 0.00000 0.00000 
CSKVM_52 CSKVM_52     0 0        1.88000 0.57000 0.00000 0.00000 
CSLAP_51 CSLAP_51     0 0        1.11000 0.14000 0.00000 0.00000 
CSLAP_52 CSLAP_52     0 0        0.00000 0.00000 0.00000 0.00000 
CSLA__54 CSLA__54     0 2 119.90 7.73000 -1.3300 0.00000 -0.3228 0.00000 -6.8900 
CSLA__55 CSLA__55     0 2 118.40 0.00000 0.00000 -1.5960 35.0263 0.00000 -144.00 171.000 -132.00 
CSLB__51 CSLB__51     0 0        0.00000 0.00000 0.00000 0.00000 
CSLB__52 CSLB__52     0 2 116.60 12.7700 0.58000 0.00000 -0.5649 0.00000 -26.380 
CSLM__51 CSLM__51     0 2 109.20 23.1100 4.56000 0.00000 0.10093 0.00000 -21.260 
CSLM__52 CSLM__52     0 0        0.00000 0.00000 0.00000 0.00000 
CSLU__51 CSLU__51     0 2 117.50 19.9000 1.37000 0.00000 0.04365 0.00000 -13.560 
CSLU__52 CSLU__52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -51.740 0.00000 -0.0100 
CSLV__1A CSLV__1A     0 0        0.00000 0.00000 0.00000 0.00000 
CSLV__1B CSLV__1B     0 0        0.00000 0.00000 0.00000 0.00000 
CSLV__1C CSLV__1C     0 0        0.00000 0.00000 0.00000 0.00000 
CSLV__1D CSLV__1D     0 0        0.00000 0.00000 0.00000 0.00000 
CSLV__1E CSLV__1E     0 0        0.00000 0.00000 0.00000 0.00000 
CSLV__1F CSLV__1F     0 0        0.00000 0.00000 0.00000 0.00000 
CSLV__1G CSLV__1G     0 0        0.00000 0.00000 0.00000 0.00000 
CSLV__1H CSLV__1H     0 0        0.00000 0.00000 0.00000 0.00000 
CSLV__1I CSLV__1I     0 0        0.00000 0.00000 0.00000 0.00000 
CSLV__1J CSLV__1J     0 0        0.00000 0.00000 0.00000 0.00000 
CSLV__1K CSLV__1K     0 0        0.00000 0.00000 0.00000 0.00000 
CSLV__1L CSLV__1L     0 0        0.00000 0.00000 0.00000 0.00000 
CSLV__1M CSLV__1M     0 0        0.00000 0.00000 0.00000 0.00000 
CSLV__1N CSLV__1N     0 0        0.00000 0.00000 0.00000 0.00000 
CSLV__51 CSLV__51     0 0        0.00000 0.00000 0.00000 0.00000 
CSLV__52 CSLV__52     0 0        0.00000 0.00000 0.00000 0.00000 
CSLV__53 CSLV__53     0 0        0.00000 0.00000 0.00000 0.00000 
CSLV__54 CSLV__54     0 0        0.00000 0.00000 0.00000 0.00000 
CSLV__55 CSLV__55     0 0        0.00000 0.00000 0.00000 0.00000 
CSLV__56 CSLV__56     0 0        0.00000 0.00000 0.00000 0.00000 
CSLV__57 CSLV__57     0 0        0.00000 0.00000 0.00000 0.00000 
CSLV__58 CSLV__58     0 0        0.00000 0.00000 0.00000 0.00000 
CSNY__53 CSNY__53     0 2 117.10 15.3500 -1.1600 0.00000 0.81843 0.00000 -11.540 
CSNY__54 CSNY__54     0 0        0.00000 0.00000 0.00000 0.00000 
CSOK__11 CSOK__11     0 0        0.00000 0.00000 0.00000 0.00000 
CSOK__12 CSOK__12     0 0        0.00000 0.00000 0.00000 0.00000 
CSOK__15 CSOK__15     0 0        0.00000 0.00000 0.00000 0.00000 
CSOK__21 CSOK__21     0 0        0.00000 0.00000 0.00000 0.00000 
CSOK__22 CSOK__22     0 0        0.00000 0.00000 0.00000 0.00000 
CSOK__25 CSOK__25     0 0        0.00000 0.00000 0.00000 0.00000 
CSOK__51 CSOK__51     0 0        0.00000 0.00000 0.00000 0.00000 
CSOK__52 CSOK__52     0 2 116.90 6.03000 0.20000 0.00000 -3.6321 0.00000 -50.610 
CSOK__53 CSOK__53     0 0        0.00000 0.00000 0.00000 0.00000 
CSOK__54 CSOK__54     0 0        0.00000 0.00000 0.00000 0.00000 
CSOK__55 CSOK__55     0 0        0.00000 0.00000 0.00000 0.00000 
CSOK__56 CSOK__56     0 2 116.70 24.6000 0.88000 0.00000 -4.3858 0.00000 -101.21 
CSOK__57 CSOK__57     0 0        0.00000 0.00000 0.00000 0.00000 
CSOK__58 CSOK__58     0 0        0.00000 0.00000 0.00000 0.00000 
CSPN__51 CSPN__51     0 0        0.00000 0.00000 0.00000 0.00000 
CSPN__52 CSPN__52     0 0        0.00000 0.00000 0.00000 0.00000 
CSPN__53 CSPN__53     0 0        0.00000 0.00000 0.00000 0.00000 
CSPN__54 CSPN__54     0 0        0.00000 0.00000 0.00000 0.00000 
CSPN__55 CSPN__55     0 0        0.00000 0.00000 0.00000 0.00000 
CSPN__56 CSPN__56     0 0        6.92000 -0.1800 0.00000 0.00000 
CSPO__51 CSPO__51     0 0        0.00000 0.00000 0.00000 0.00000 
CSPO__52 CSPO__52     0 0        0.00000 0.00000 0.00000 0.00000 
CSPO__53 CSPO__53     0 2 116.60 0.00000 0.00000 -26.778 0.83259 0.00000 -33.460 1.71400 0.00000 
CSRCD_51 CSRCD_51     0 0        3.52000 -0.4700 0.00000 0.00000 
CSRCD_52 CSRCD_52     0 0        0.00000 0.00000 0.00000 0.00000 
CSTBL_51 CSTBL_51     0 0        0.00000 0.00000 0.00000 0.00000 
CSTBL_52 CSTBL_52     0 0        0.00000 0.00000 0.00000 0.00000 
CSTBL_53 CSTBL_53     0 0        0.00000 0.00000 0.00000 0.00000 
CSTBL_54 CSTBL_54     0 0        0.00000 0.00000 0.00000 0.00000 
CSTB__51 CSTB__51     0 0        0.00000 0.00000 0.00000 0.00000 
CSTB__52 CSTB__52     0 0        0.43000 -0.2400 0.00000 0.00000 
CSTCD_51 CSTCD_51     0 0        0.00000 0.00000 0.00000 0.00000 
CSTCD_52 CSTCD_52     0 0        11.9800 1.62000 0.00000 0.00000 
CSTC__51 CSTC__51     0 2 118.20 25.3900 0.31000 0.00000 2.53848 0.00000 -18.530 
CSTC__52 CSTC__52     0 0        0.00000 0.00000 0.00000 0.00000 
CSTER_51 CSTER_51     0 0        0.00000 0.00000 0.00000 0.00000 
CSTER_52 CSTER_52     0 0        0.00000 0.00000 0.00000 0.00000 
CSTER_53 CSTER_53     0 2 118.20 10.6900 -2.1500 0.00000 2.00688 0.00000 -18.000 1.80000 -2.1600 
CSTMI_51 CSTMI_51     0 2 117.70 4.58000 0.83000 0.00000 -0.6149 0.00000 -9.2200 
CSTMI_52 CSTMI_52     0 2 116.20 22.1200 3.50000 0.00000 0.90983 0.00000 -9.2200 
CSTON_51 CSTON_51     0 0        0.00000 0.00000 0.00000 0.00000 
CSTON_52 CSTON_52     0 0        0.00000 0.00000 0.00000 0.00000 
CSTPA_51 CSTPA_51     0 0        18.3200 3.72000 0.00000 0.00000 
CSTPA_52 CSTPA_52     0 0        0.00000 0.00000 0.00000 0.00000 
CSTRA_51 CSTRA_51     0 0        1.35000 0.68000 0.00000 0.00000 
CSTRA_52 CSTRA_52     0 0        0.00000 0.00000 0.00000 0.00000 
CSTRI_51 CSTRI_51     0 2 118.30 16.1600 2.12000 0.00000 0.55750 0.00000 -59.900 
CSTRI_52 CSTRI_52     0 0        0.00000 0.00000 0.00000 0.00000 
CSTRI_53 CSTRI_53     0 0        0.00000 0.00000 0.00000 0.00000 
CSTR__51 CSTR__51     0 2 117.30 17.4100 0.53000 0.00000 1.16546 0.00000 -15.930 
CSTR__52 CSTR__52     0 0        0.00000 0.00000 0.00000 0.00000 
CSTX__54 CSTX__54     0 0        0.00000 0.00000 0.00000 0.00000 
CSTX__55 CSTX__55     0 2 118.60 0.00000 0.00000 -0.2216 -25.833 51.4000 -67.700 80.4000 -63.600 
CSUM__51 CSUM__51     0 0        0.00000 0.00000 0.00000 0.00000 
CSUM__52 CSUM__52     0 0        21.4200 -0.8700 0.00000 0.00000 
CSUSI_51 CSUSI_51     0 0        0.00000 0.00000 0.00000 0.00000 
CSUSI_52 CSUSI_52     0 0        8.02000 1.27000 0.00000 0.00000 
CSUZ__51 CSUZ__51     0 2 117.40 11.3000 1.65000 -14.721 -15.587 0.00000 -73.920 
CSUZ__52 CSUZ__52     0 0        0.00000 0.00000 0.00000 0.00000 
CSUZ__53 CSUZ__53     0 0        0.00000 0.00000 0.00000 0.00000 
CSVCD_51 CSVCD_51     0 0        0.00000 0.00000 0.00000 0.00000 
CSVCD_52 CSVCD_52     0 0        0.54000 0.69000 0.00000 0.00000 
CSVET_51 CSVET_51     0 0        0.00000 0.00000 0.00000 0.00000 
CSVET_52 CSVET_52     0 2 118.40 13.3400 0.45000 0.00000 -3.3306 0.00000 -25.500 0.20000 -0.2400 
CSVID_51 CSVID_51     0 0        -0.2000 0.05000 0.00000 0.00000 
CSVID_52 CSVID_52     0 0        -0.2000 0.05000 0.00000 0.00000 
CSVIT_51 CSVIT_51     0 0        0.00000 0.00000 0.00000 0.00000 
CSVIT_52 CSVIT_52     0 0        0.00000 0.00000 0.00000 0.00000 
CSVIT_53 CSVIT_53     0 2 120.10 21.0900 1.31000 0.00000 -0.5651 0.00000 -49.090 0.47000 -0.5600 
CSVI__51 CSVI__51     0 0        -0.1300 -0.3600 0.00000 0.00000 
CSVI__52 CSVI__52     0 0        7.60000 2.96000 0.00000 0.00000 
CSVT__53 CSVT__53     0 2 117.70 0.00000 0.00000 -39.751 8.57965 0.00000 -73.400 2.16100 0.00000 
CTAB__21 CTAB__21     0 0        0.00000 0.00000 0.00000 0.00000 
CTAB__51 CTAB__51     0 2 118.30 16.1100 -3.2100 0.00000 -16.940 0.00000 -54.940 11.7300 -21.500 
CTAB__52 CTAB__52     0 0        0.00000 0.00000 0.00000 0.00000 
CTACH_51 CTACH_51     0 2 117.50 19.8200 2.00000 0.00000 1.39714 0.00000 -40.210 0.45000 -0.5420 
CTACH_52 CTACH_52     0 0        0.00000 0.00000 0.00000 0.00000 
CTANV_51 CTANV_51     0 0        0.00000 0.00000 0.00000 0.00000 
CTANV_52 CTANV_52     0 0        11.3400 -0.4800 0.00000 0.00000 
CTANV_53 CTANV_53     0 0        0.00000 0.00000 0.00000 0.00000 
CTD___51 CTD___51     0 0        0.00000 0.00000 0.00000 0.00000 
CTD___52 CTD___52     0 0        0.00000 0.00000 0.00000 0.00000 
CTECD_51 CTECD_51     0 0        0.00000 0.00000 0.00000 0.00000 
CTECD_52 CTECD_52     0 0        4.03000 0.64000 0.00000 0.00000 
CTEL__51 CTEL__51     0 0        0.00000 0.00000 0.00000 0.00000 
CTEL__52 CTEL__52     0 2 116.80 4.28000 -0.9300 0.00598 -3.5815 0.00600 -11.400 1.14000 -1.3700 
CTEL__53 CTEL__53     0 0        0.00000 0.00000 0.00000 0.00000 
CTKAR_51 CTKAR_51     0 2 118.20 8.69000 5.20000 -10.018 -8.1220 0.00000 -50.000 18.0000 -32.000 
CTKAR_52 CTKAR_52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -19.000 6.00000 -11.000 
CTOS__51 CTOS__51     0 0        0.00000 0.00000 0.00000 0.00000 
CTOS__52 CTOS__52     0 0        29.7600 1.68000 0.00000 0.00000 
CTOUZ_51 CTOUZ_51     0 0        0.00000 0.00000 0.00000 0.00000 
CTOUZ_52 CTOUZ_52     0 2 117.40 4.35000 0.61000 0.00000 0.68283 0.00000 -4.6000 0.46000 -0.5500 
CTPGU_51 CTPGU_51     0 0        0.00000 0.00000 0.00000 0.00000 
CTPGU_52 CTPGU_52     0 0        0.00000 0.00000 0.00000 0.00000 
CTPGU_53 CTPGU_53     0 0        18.6400 3.76000 0.00000 0.00000 
CTPJI_51 CTPJI_51     0 0        9.61000 -3.5100 0.00000 0.00000 
CTPJI_52 CTPJI_52     0 0        0.00000 0.00000 0.00000 0.00000 
CTPLB_51 CTPLB_51     0 2 114.90 9.01000 -0.0400 0.00000 1.42894 0.00000 -21.150 0.40000 -0.4800 
CTPLB_52 CTPLB_52     0 0        0.00000 0.00000 0.00000 0.00000 
CTPPL_51 CTPPL_51     0 2 118.40 0.01000 0.29000 -20.104 8.58040 0.00000 -137.00 39.0000 -80.000 
CTPPL_52 CTPPL_52     0 2 118.30 3.64000 1.71000 -13.483 7.37071 0.00000 -13.500 5.00000 -5.0000 
CTREM_51 CTREM_51     0 0        0.00000 0.00000 0.00000 0.00000 
CTREM_52 CTREM_52     0 0        9.37000 -0.2100 0.00000 0.00000 
CTRE__51 CTRE__51     0 2 118.90 7.21000 -2.1200 0.00000 -0.6979 0.00000 -5.2600 
CTRE__52 CTRE__52     0 0        0.00000 0.00000 0.00000 0.00000 
CTRE__53 CTRE__53     0 2 119.10 9.64000 -1.7700 0.00000 -0.2156 0.00000 -5.2600 
CTRE__54 CTRE__54     0 0        0.00000 0.00000 0.00000 0.00000 
CTRME_51 CTRME_51     0 0        0.00000 0.00000 0.00000 0.00000 
CTRME_52 CTRME_52     0 0        -0.9500 0.07000 0.00000 0.00000 
CTRMI_51 CTRMI_51     0 2 114.80 7.07000 8.30000 -3.7444 -8.7685 0.00000 -105.00 70.0000 -64.000 
CTRMI_52 CTRMI_52     0 0        0.00000 0.00000 0.00000 0.00000 
CTRZ2_51 CTRZ2_51     0 0        0.00000 0.00000 0.00000 0.00000 
CTRZ2_52 CTRZ2_52     0 2 117.60 51.4100 33.5700 -22.955 -19.672 0.00000 -29.000 20.0000 -24.000 
CTRZ3_51 CTRZ3_51     0 0        2.98000 3.21000 0.00000 0.00000 
CTRZ3_52 CTRZ3_52     0 0        0.00000 0.00000 0.00000 0.00000 
CTRZ4_51 CTRZ4_51     0 0        0.00000 0.00000 0.00000 0.00000 
CTRZ4_52 CTRZ4_52     0 0        0.00000 0.00000 0.00000 0.00000 
CTRZ4_53 CTRZ4_53     0 0        16.6500 5.43000 0.00000 0.00000 
CTRZ4_54 CTRZ4_54     0 0        10.8100 -0.4200 0.00000 0.00000 
CTTB__51 CTTB__51     0 0        1.50000 0.42000 0.00000 0.00000 
CTTB__52 CTTB__52     0 0        0.00000 0.00000 0.00000 0.00000 
CTTC__51 CTTC__51     0 0        0.05000 0.00000 0.00000 0.00000 
CTTC__52 CTTC__52     0 0        0.00000 0.00000 0.00000 0.00000 
CTTE__51 CTTE__51     0 0        0.00000 0.00000 0.00000 0.00000 
CTTE__52 CTTE__52     0 0        1.34000 -0.2100 0.00000 0.00000 
CTTL__51 CTTL__51     0 0        1.95000 1.92000 0.00000 0.00000 
CTTS__51 CTTS__51     0 0        2.10000 0.14000 0.00000 0.00000 
CTTS__52 CTTS__52     0 0        0.00000 0.00000 0.00000 0.00000 
CTTX__51 CTTX__51     0 0        0.00000 0.00000 0.00000 0.00000 
CTTX__52 CTTX__52     0 0        0.67000 0.04000 0.00000 0.00000 
CTUHN_51 CTUHN_51     0 0        11.8500 -0.2000 0.00000 0.00000 
CTUHN_52 CTUHN_52     0 0        0.00000 0.00000 0.00000 0.00000 
CTUME_51 CTUME_51     0 0        0.00000 0.00000 0.00000 0.00000 
CTUME_52 CTUME_52     0 0        0.00000 0.00000 0.00000 0.00000 
CTUNE_51 CTUNE_51     0 0        0.00000 0.00000 0.00000 0.00000 
CTUNE_52 CTUNE_52     0 2 117.00 27.3100 -2.6600 0.00000 1.38287 0.00000 -33.580 
CTURN_51 CTURN_51     0 0        0.00000 0.00000 0.00000 0.00000 
CTURN_52 CTURN_52     0 0        17.6500 1.21000 0.00000 0.00000 
CTUX__54 CTUX__54     0 2 117.70 17.9300 -0.5300 0.00000 -0.1611 0.00000 -21.320 0.30000 -0.3600 
CTUX__55 CTUX__55     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -21.320 0.30000 -0.3600 
CTYCD_51 CTYCD_51     0 0        0.35000 -0.7000 0.00000 0.00000 
CTYN__11 CTYN__11     0 0        0.00000 0.00000 0.00000 0.00000 
CTYN__12 CTYN__12     0 0        0.00000 0.00000 0.00000 0.00000 
CTYN__15 CTYN__15     0 0        0.00000 0.00000 0.00000 0.00000 
CTYN__16 CTYN__16     0 0        0.00000 0.00000 0.00000 0.00000 
CTYN__51 CTYN__51     0 0        0.00000 0.00000 0.00000 0.00000 
CTYN__52 CTYN__52     0 0        0.00000 -3.9900 0.00000 0.00000 
CTYN__53 CTYN__53     0 0        -9.8500 -3.9900 0.00000 0.00000 
CTYN__55 CTYN__55     0 0        0.00000 0.00000 0.00000 0.00000 
CUBR__51 CUBR__51     0 0        0.00000 0.00000 0.00000 0.00000 
CUBR__52 CUBR__52     0 2 110.90 25.1800 3.43000 0.00000 6.28963 0.00000 -56.580 
CUHD__51 CUHD__51     0 0        0.00000 0.00000 0.00000 0.00000 
CUHD__52 CUHD__52     0 2 117.50 30.2900 -0.6700 0.00000 -0.8635 0.00000 -26.610 
CUHJ__51 CUHJ__51     0 2 117.10 5.94000 -0.0700 -3.5106 1.17229 0.00000 -12.290 
CUHJ__52 CUHJ__52     0 0        0.00000 0.00000 0.00000 0.00000 
CULSE_51 CULSE_51     0 2 115.00 11.2100 -3.6500 0.00000 0.44954 0.00000 -2.0000 0.20000 -0.2400 
CULSE_52 CULSE_52     0 0        0.00000 0.00000 0.00000 0.00000 
CULST_51 CULST_51     0 0        9.02000 -2.5800 0.00000 0.00000 
CULST_52 CULST_52     0 0        0.00000 0.00000 0.00000 0.00000 
CULST_53 CULST_53     0 0        0.00000 0.00000 0.00000 0.00000 
CULST_54 CULST_54     0 0        27.5500 2.86000 0.00000 0.00000 
CUNIC_51 CUNIC_51     0 0        0.00000 0.00000 0.00000 0.00000 
CUNIC_52 CUNIC_52     0 0        9.09000 1.42000 0.00000 0.00000 
CUNOV_51 CUNOV_51     0 0        0.00000 0.00000 0.00000 0.00000 
CUNOV_52 CUNOV_52     0 0        0.00000 0.00000 0.00000 0.00000 
CUSCD_51 CUSCD_51     0 0        0.00000 0.00000 0.00000 0.00000 
CUSCD_52 CUSCD_52     0 0        0.00000 0.11000 0.00000 0.00000 
CUSTI_51 CUSTI_51     0 0        0.00000 0.00000 0.00000 0.00000 
CUSTI_52 CUSTI_52     0 2 119.80 8.01000 -0.1000 0.00000 2.76777 0.00000 -18.140 
CVACV_51 CVACV_51     0 2 117.10 0.00000 0.00000 0.00000 1.52609 0.00000 -26.100 2.61000 -3.1300 
CVAMB_51 CVAMB_51     0 0        7.08000 0.67000 0.00000 0.00000 
CVAMB_52 CVAMB_52     0 0        -0.3300 -0.2000 0.00000 0.00000 
CVARN_51 CVARN_51     0 0        2.26000 0.02000 0.00000 0.00000 
CVARN_52 CVARN_52     0 0        0.00000 0.00000 0.00000 0.00000 
CVARN_53 CVARN_53     0 0        0.00000 0.00000 0.00000 0.00000 
CVBT__51 CVBT__51     0 0        0.00000 0.00000 0.00000 0.00000 
CVBT__52 CVBT__52     0 0        6.06000 0.44000 0.00000 0.00000 
CVEC__51 CVEC__51     0 0        0.00000 0.00000 0.00000 0.00000 
CVEC__52 CVEC__52     0 0        9.61000 -1.8400 0.00000 0.00000 
CVER__11 CVER__11     0 0        0.00000 0.00000 0.00000 0.00000 
CVER__12 CVER__12     0 0        0.00000 0.00000 0.00000 0.00000 
CVER__15 CVER__15     0 0        0.00000 0.00000 0.00000 0.00000 
CVER__51 CVER__51     0 2 118.60 26.8400 2.64000 -0.7730 9.36823 0.00000 -19.120 0.75000 -0.9000 
CVER__52 CVER__52     0 0        0.00000 0.00000 0.00000 0.00000 
CVER__55 CVER__55     0 0        0.00000 0.00000 0.00000 0.00000 
CVER__56 CVER__56     0 0        0.00000 0.00000 0.00000 0.00000 
CVER__57 CVER__57     0 0        0.00000 0.00000 0.00000 0.00000 
CVES__51 CVES__51     0 0        0.00000 0.00000 0.00000 0.00000 
CVES__54 CVES__54     0 2 118.00 12.0700 1.76000 0.00000 -0.8929 0.00000 -12.620 
CVET__51 CVET__51     0 0        0.00000 0.00000 0.00000 0.00000 
CVET__52 CVET__52     0 2 117.50 11.4500 -0.1200 0.00000 -1.9825 0.00000 -37.110 
CVIM__51 CVIM__51     0 2 117.30 9.44000 -1.5100 0.00000 -1.4506 0.00000 -20.350 
CVIM__52 CVIM__52     0 0        0.00000 0.00000 0.00000 0.00000 
CVITK_51 CVITK_51     0 0        0.00000 0.00000 0.00000 0.00000 
CVITK_52 CVITK_52     0 2 118.90 7.28000 1.19000 0.00000 -3.1697 0.00000 -6.6000 0.66000 -0.7900 
CVIT__11 CVIT__11     0 0        0.00000 0.00000 0.00000 0.00000 
CVIT__12 CVIT__12     0 0        0.00000 0.00000 0.00000 0.00000 
CVIT__13 CVIT__13     0 0        0.00000 0.00000 0.00000 0.00000 
CVIT__14 CVIT__14     0 0        0.00000 0.00000 0.00000 0.00000 
CVIT__21 CVIT__21     0 0        0.00000 0.00000 0.00000 0.00000 
CVIT__22 CVIT__22     0 0        0.00000 0.00000 0.00000 0.00000 
CVIT__25 CVIT__25     0 0        0.00000 0.00000 0.00000 0.00000 
CVIT__51 CVIT__51     0 0        0.47000 -3.8800 0.00000 -0.0100 0.00000 -7.0900 0.40000 -0.4800 
CVIT__52 CVIT__52     0 2 117.90 17.7700 -3.2800 -1.9596 -23.122 0.00000 -7.0900 0.40000 -0.4800 
CVIT__53 CVIT__53     0 0        0.00000 0.00000 0.00000 0.00000 
CVIT__55 CVIT__55     0 0        0.00000 0.00000 0.00000 0.00000 
CVKA__51 CVKA__51     0 2 111.20 10.3000 0.40000 -10.809 -4.4998 0.00000 -12.220 
CVKA__52 CVKA__52     0 0        0.00000 0.00000 0.00000 0.00000 
CVKA__53 CVKA__53     0 0        0.00000 0.00000 0.00000 0.00000 
CVLM__51 CVLM__51     0 0        0.00000 0.00000 0.00000 0.00000 
CVLM__52 CVLM__52     0 2 111.50 16.5500 4.33000 0.00000 1.20685 0.00000 -75.660 
CVLM__53 CVLM__53     0 0        0.00000 0.00000 0.00000 0.00000 
CVLM__54 CVLM__54     0 0        0.00000 0.00000 0.00000 0.00000 
CVMA__51 CVMA__51     0 0        0.00000 0.00000 0.00000 0.00000 
CVMA__52 CVMA__52     0 0        0.21000 -0.6800 0.00000 0.00000 
CVMEZ_51 CVMEZ_51     0 0        0.00000 0.00000 0.00000 0.00000 
CVMEZ_52 CVMEZ_52     0 2 117.60 25.2400 0.22000 0.00000 -6.0485 0.00000 -22.480 
CVMZ__51 CVMZ__51     0 2 116.80 12.1300 1.21000 0.00000 -0.5487 0.00000 -21.270 
CVMZ__52 CVMZ__52     0 0        0.00000 0.00000 0.00000 0.00000 
CVOP__51 CVOP__51     0 2 118.30 8.02000 -0.0400 0.00000 -1.3539 0.00000 -8.4700 
CVOP__52 CVOP__52     0 0        0.00000 0.00000 0.00000 0.00000 
CVOP__53 CVOP__53     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -8.4700 0.00000 -0.0100 
CVPR__52 CVPR__52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -41.000 15.0000 -31.000 
CVRAD_51 CVRAD_51     0 0        0.00000 0.00000 0.00000 0.00000 
CVRAD_52 CVRAD_52     0 0        0.03000 0.08000 0.00000 0.00000 
CVRAT_51 CVRAT_51     0 0        0.00000 0.00000 0.00000 0.00000 
CVRAT_52 CVRAT_52     0 0        0.00000 0.00000 0.00000 0.00000 
CVRAT_53 CVRAT_53     0 0        0.00000 0.00000 0.00000 0.00000 
CVRAT_54 CVRAT_54     0 0        0.00000 0.00000 0.00000 0.00000 
CVRAT_55 CVRAT_55     0 0        0.00000 0.00000 0.00000 0.00000 
CVRAT_56 CVRAT_56     0 0        0.00000 0.00000 0.00000 0.00000 
CVRBN_51 CVRBN_51     0 0        0.00000 0.00000 0.00000 0.00000 
CVRBN_52 CVRBN_52     0 0        6.55000 -0.1400 0.00000 0.00000 
CVRCH_51 CVRCH_51     0 0        14.0900 -0.1000 0.00000 0.00000 
CVRCH_52 CVRCH_52     0 0        0.00000 0.00000 0.00000 0.00000 
CVREK_51 CVREK_51     0 0        27.7200 0.86000 0.00000 0.00000 
CVRE__55 CVRE__55     0 2 117.20 11.7300 10.5300 -54.866 -7.9223 0.00000 -136.00 76.8000 -76.800 
CVRE__56 CVRE__56     0 2 117.20 11.5500 10.3500 -54.870 -7.9223 0.00000 -136.00 76.8000 -76.800 
CVRN__53 CVRN__53     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -6.9400 3.00000 -5.2500 
CVRN__54 CVRN__54     0 0        0.00000 0.00000 0.00000 0.00000 
CVRN__55 CVRN__55     0 0        2.14000 -1.8700 0.00000 -0.0100 0.00000 -6.9400 3.00000 -5.2500 
CVRV__51 CVRV__51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.240 10.0000 -10.000 
CVSEN_51 CVSEN_51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -2.3000 0.00000 -0.0100 
CVSES_51 CVSES_51     0 0        0.00000 0.00000 0.00000 0.00000 
CVSES_52 CVSES_52     0 2 117.10 12.7300 0.80000 0.00000 -10.066 0.00000 -25.320 
CVSES_53 CVSES_53     0 2 117.10 10.0700 0.62000 0.00000 -10.066 0.00000 -25.320 
CVSTN_51 CVSTN_51     0 0        0.00000 0.00000 0.00000 0.00000 
CVSTN_52 CVSTN_52     0 0        24.7000 1.54000 0.00000 0.00000 
CVSTN_53 CVSTN_53     0 0        0.00000 0.00000 0.00000 0.00000 
CVT2__21 CVT2__21     0 0        0.00000 0.00000 0.00000 0.00000 
CVTRE_51 CVTRE_51     0 2 118.70 0.00000 0.00000 0.00000 -0.1817 0.00000 -13.800 1.38000 -1.6400 
CVTZ__21 CVTZ__21     0 2 238.00 7.31000 1.17000 0.00000 -3.8615 0.00000 -82.000 
CVTZ__25 CVTZ__25     0 0        0.00000 0.00000 0.00000 0.00000 
CVYDR_51 CVYDR_51     0 0        0.74000 -0.2400 0.00000 0.00000 
CVYSC_51 CVYSC_51     0 0        0.00000 0.00000 0.00000 0.00000 
CVYSC_52 CVYSC_52     0 0        6.53000 -1.3700 0.00000 0.00000 
CVYSH_11 CVYSH_11     0 0        0.00000 0.00000 0.00000 0.00000 
CVYSH_12 CVYSH_12     0 0        0.00000 0.00000 0.00000 0.00000 
CVYSH_13 CVYSH_13     0 0        0.00000 0.00000 0.00000 0.00000 
CVYSH_14 CVYSH_14     0 0        0.00000 0.00000 0.00000 0.00000 
CVYSH_15 CVYSH_15     0 0        0.00000 0.00000 0.00000 0.00000 
CVYSH_16 CVYSH_16     0 0        0.00000 0.00000 0.00000 0.00000 
CVYSH_17 CVYSH_17     0 0        0.00000 0.00000 0.00000 0.00000 
CVYSH_18 CVYSH_18     0 0        0.00000 0.00000 0.00000 0.00000 
CVYSH_19 CVYSH_19     0 0        0.00000 0.00000 0.00000 0.00000 
CVYSH_1A CVYSH_1A     0 0        0.00000 0.00000 0.00000 0.00000 
CVYS__11 CVYS__11     0 0        0.00000 0.00000 0.00000 0.00000 
CVYS__12 CVYS__12     0 0        0.00000 0.00000 0.00000 0.00000 
CVYS__21 CVYS__21     0 0        0.00000 0.00000 0.00000 0.00000 
CVYS__22 CVYS__22     0 0        0.00000 0.00000 0.00000 0.00000 
CVYS__51 CVYS__51     0 0        0.00000 0.00000 0.00000 0.00000 
CVYS__52 CVYS__52     0 0        -0.2500 -6.6800 0.00000 0.00000 
CVYS__53 CVYS__53     0 2 116.90 4.01000 -7.5700 0.00000 -26.844 0.00000 -5.6300 
CVYS__54 CVYS__54     0 0        0.00000 0.00000 0.00000 0.00000 
CVY___51 CVY___51     0 0        0.00000 0.00000 0.00000 0.00000 
CVY___52 CVY___52     0 2 114.90 20.9000 1.67000 0.00000 0.10954 0.00000 -19.500 
CXCEK_51 CXCEK_51     0 0        0.00000 0.00000 0.00000 0.00000 
CXHOR_51 CXHOR_51     0 0        0.00000 0.00000 0.00000 0.00000 
CXHO__51 CXHO__51     0 0        10.2100 3.10000 0.00000 0.00000 
CXSEV_51 CXSEV_51     0 0        0.00000 0.00000 0.00000 0.00000 
CXSPO_51 CXSPO_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYAD__51 CYAD__51     0 0        0.00000 0.00000 0.00000 0.00000 
CYBEZ_51 CYBEZ_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYBR__51 CYBR__51     0 0        0.00000 0.00000 0.00000 0.00000 
CYBR__52 CYBR__52     0 0        0.00000 0.00000 0.00000 0.00000 
CYBZK_51 CYBZK_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYCD__51 CYCD__51     0 0        0.00000 0.00000 0.00000 0.00000 
CYCD__52 CYCD__52     0 0        0.00000 0.00000 0.00000 0.00000 
CYCHN_51 CYCHN_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYCKD_51 CYCKD_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYCKD_52 CYCKD_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYCTR_51 CYCTR_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYDA1_51 CYDA1_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYDA2_51 CYDA2_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYDA2_52 CYDA2_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYDCS_51 CYDCS_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYDCS_52 CYDCS_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYDOB_51 CYDOB_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYDOB_52 CYDOB_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYDOE_51 CYDOE_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYDOE_52 CYDOE_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYDST_51 CYDST_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYDST_52 CYDST_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYEJP_51 CYEJP_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYEJP_52 CYEJP_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYELU_51 CYELU_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYGRC_51 CYGRC_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYGRC_52 CYGRC_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYHAN_51 CYHAN_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYHAN_52 CYHAN_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYHSC_51 CYHSC_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYHSC_52 CYHSC_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYJAC_51 CYJAC_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYJAC_52 CYJAC_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYJIL_51 CYJIL_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYJIR_51 CYJIR_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYKAR_51 CYKAR_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYKAR_52 CYKAR_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYKHO_51 CYKHO_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYLE__51 CYLE__51     0 0        0.00000 0.00000 0.00000 0.00000 
CYLOX_51 CYLOX_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYLOX_52 CYLOX_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYMED_51 CYMED_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYMET_51 CYMET_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYMOR_51 CYMOR_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYMOR_52 CYMOR_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYNAC_51 CYNAC_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYNA__51 CYNA__51     0 0        0.00000 0.00000 0.00000 0.00000 
CYNOS_51 CYNOS_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYOLC_51 CYOLC_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYOLC_52 CYOLC_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYOLS_51 CYOLS_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYOLS_52 CYOLS_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYOPJ_51 CYOPJ_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYOPJ_52 CYOPJ_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYOS__51 CYOS__51     0 0        0.00000 0.00000 0.00000 0.00000 
CYPVY_51 CYPVY_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYPVY_52 CYPVY_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYRIC_51 CYRIC_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYRIC_52 CYRIC_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYRIV_51 CYRIV_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYRIV_52 CYRIV_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYSDC_51 CYSDC_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYSDC_52 CYSDC_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYSKN_51 CYSKN_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYSKN_52 CYSKN_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYSTC_51 CYSTC_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYSTC_52 CYSTC_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYST__51 CYST__51     0 0        0.00000 0.00000 0.00000 0.00000 
CYST__52 CYST__52     0 0        0.00000 0.00000 0.00000 0.00000 
CYSVT_51 CYSVT_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYTRZ_51 CYTRZ_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYTRZ_52 CYTRZ_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYTUR_51 CYTUR_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYTYC_52 CYTYC_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYUST_51 CYUST_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYVER_51 CYVER_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYVSE_51 CYVSE_51     0 0        0.00000 0.00000 0.00000 0.00000 
CZAMB_51 CZAMB_51     0 2 119.60 16.7500 -0.3600 0.00000 2.42425 0.00000 -27.170 
CZAMB_52 CZAMB_52     0 0        0.00000 0.00000 0.00000 0.00000 
CZAP__51 CZAP__51     0 0        0.00000 0.00000 0.00000 0.00000 
CZAP__52 CZAP__52     0 0        10.2600 -5.8900 0.00000 0.00000 
CZATC_51 CZATC_51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -3.9100 0.00000 -0.0100 
CZATC_52 CZATC_52     0 0        0.00000 0.00000 0.00000 0.00000 
CZATC_53 CZATC_53     0 2 117.30 15.1200 -0.0200 -2.6027 -0.0944 0.00000 -3.9100 
CZATC_54 CZATC_54     0 0        0.00000 0.00000 0.00000 0.00000 
CZATR_51 CZATR_51     0 0        0.00000 0.00000 0.00000 0.00000 
CZATR_52 CZATR_52     0 2 116.80 12.7400 1.42000 0.00000 -2.6114 0.00000 -14.680 
CZBB__51 CZBB__51     0 0        0.07000 -0.0400 0.00000 0.00000 
CZBB__52 CZBB__52     0 0        0.00000 0.00000 0.00000 0.00000 
CZBIR_51 CZBIR_51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -6.4900 0.00000 -0.0100 
CZBIR_52 CZBIR_52     0 2 118.40 4.04000 0.86000 0.00000 -0.1475 0.00000 -6.4900 
CZBR__51 CZBR__51     0 0        0.00000 0.00000 0.00000 0.00000 
CZBR__52 CZBR__52     0 2 118.60 10.9600 -1.7300 0.00000 0.31808 0.00000 -4.9100 
CZDA__51 CZDA__51     0 0        7.17000 -1.3600 0.00000 0.00000 
CZDA__52 CZDA__52     0 0        0.00000 0.00000 0.00000 0.00000 
CZDB1_51 CZDB1_51     0 0        0.00000 0.00000 0.00000 0.00000 
CZDB1_52 CZDB1_52     0 0        0.00000 0.00000 0.00000 0.00000 
CZDB2_51 CZDB2_51     0 0        0.00000 0.00000 0.00000 0.00000 
CZDB2_52 CZDB2_52     0 0        9.77000 1.20000 0.00000 0.00000 
CZDI__51 CZDI__51     0 0        -0.1500 -0.9100 0.00000 0.00000 
CZDI__52 CZDI__52     0 0        0.00000 0.00000 0.00000 0.00000 
CZDO__51 CZDO__51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -19.040 0.00000 -0.0100 
CZDO__52 CZDO__52     0 2 116.40 14.4200 0.44000 0.00000 -0.8373 0.00000 -19.040 
CZET__51 CZET__51     0 0        0.00000 0.00000 0.00000 0.00000 
CZET__52 CZET__52     0 0        8.20000 2.07000 0.00000 0.00000 
CZLIS_51 CZLIS_51     0 0        9.53000 1.87000 0.00000 0.00000 
CZLIS_52 CZLIS_52     0 0        0.00000 0.00000 0.00000 0.00000 
##ZBA
WBANOV5  WBANOV5      0 0        9.83699 2.63055 0.00000 0.00000 
WBBROD51 WBBROD51     0 0        5.03867 0.55437 0.00000 0.00000 
WBBROD52 WBBROD52     0 0        0.00000 0.00000 0.00000 0.00000 
WBIHA12  WBIHAC2      0 0        0.00000 0.00000 0.00000 0.00000 
WBIHA151 WBIHA151     0 0        2.82704 1.68486 0.00000 0.00000 
WBIHA152 WBIHA152     0 0        0.00000 0.00000 0.00000 0.00000 
WBIHA25  WBIHA25      0 0        5.09636 0.73916 0.00000 0.00000 
WBILEC5  WBILEC5      0 0        0.00000 0.00000 0.00000 0.00000 
WBJEL15  WBJEL15      0 0        11.8851 3.20666 0.00000 0.00000 
WBJEL25  WBJEL25      0 0        0.74041 0.00000 0.00000 0.00000 
WBJEL35  WBJEL35      0 0        12.4812 2.04357 0.00000 0.00000 
WBJEL45  WBJEL45      0 0        2.93281 0.35871 0.00000 0.00000 
WBKRUP5  WKRUPA5      0 0        4.20210 0.88047 0.00000 0.00000 
WBL5TT5  WKTBL55      0 0        0.00000 0.00000 0.00000 0.00000 
WBLUK151 WBL 1 51     0 0        15.1833 4.65238 0.00000 0.00000 
WBLUK152 WBL 1 52     0 0        0.00000 0.00000 0.00000 0.00000 
WBLUK25  WBL 2 5      0 0        21.4528 4.56542 0.00000 0.00000 
WBLUK35  WBL 3 5      0 0        18.8469 3.05448 0.00000 0.00000 
WBLUK45  WBL 4 5      0 0        7.86571 0.89134 0.00000 0.00000 
WBLUK55  WBL 5 5      0 0        5.60600 1.75008 0.00000 0.00000 
WBLUK611 WBLUKA11     0 0        0.00000 0.00000 0.00000 0.00000 
WBLUK612 WBLUKA12     0 0        0.00000 0.00000 0.00000 0.00000 
WBLUK651 WBL 6 51     0 0        0.00000 0.00000 0.00000 0.00000 
WBLUK652 WBL 6 52     0 0        0.00000 0.00000 0.00000 0.00000 
WBLUK75  WBL 7 5      0 0        7.99071 1.52181 0.00000 0.00000 
WBLUK85  WBL 8 5      0 0        0.00000 0.00000 0.00000 0.00000 
WBRCK15  WBRCK15      0 0        12.2312 4.28280 0.00000 0.00000 
WBRCK251 WBRCK251     0 0        21.8855 2.34793 0.00000 0.00000 
WBRCK252 WBRCK252     0 0        0.00000 0.00000 0.00000 0.00000 
WBREZA5  WBREZA5      0 0        4.44249 0.04348 0.00000 0.00000 
WBUGOJ5  WBUGOJ5      0 0        5.05790 0.23914 0.00000 0.00000 
WBUSOV5  WBUSOV5      0 0        1.47122 0.00000 0.00000 0.00000 
WBUZIM5  WBUZIM5      0 0        3.06743 0.54350 0.00000 0.00000 
WCAPLJ5  WCAPLJ5      0 0        6.98845 2.22000 0.00000 0.00000 
WCAZI15  WCAZ1 5      0 0        9.14460 2.18488 0.00000 0.00000 
WCAZI25  WCAZ2 5      0 0        1.95201 0.33697 0.00000 0.00000 
WCELIN5  WCELIN5      0 0        3.32706 1.34789 0.00000 0.00000 
WCELUL5  WCELUL5      0 0        0.00000 0.00000 0.00000 0.00000 
WCEMEN5  WCEMEN5      0 0        18.4430 4.09801 0.00000 0.00000 
WCITL25  WCITL25      0 0        1.53853 1.03265 0.00000 0.00000 
WCITLU5  WCITLU5      0 0        11.0004 3.79364 0.00000 0.00000 
WDERVE51 WDERVE51     0 0        9.71191 0.50002 0.00000 0.00000 
WDERVE52 WDERVE52     0 0        0.00000 0.00000 0.00000 0.00000 
WDJURD5  WDJURD5      0 0        10.6446 3.77190 0.00000 0.00000 
WDOBIS5  WDO IS5      0 0        0.00000 0.00000 0.00000 0.00000 
WDOBO15  TS_Doboj_1   0 0        8.94265 1.07613 0.00000 0.00000 
WDOBO25  TS_Doboj_2   0 0        8.29843 0.92395 0.00000 0.00000 
WDOBO35  WDO 3 5      0 0        2.93281 0.53263 0.00000 0.00000 
WDOBRI5  WDBRNJ5      0 0        0.00000 0.00000 0.00000 0.00000 
WDRVAR5  WDRVAR5      0 0        1.37506 0.25001 0.00000 0.00000 
WDUBIC5  WDUBIC5      0 0        11.8851 4.76108 0.00000 0.00000 
WDVAKU5  WD VAK5      0 0        0.88465 0.71742 0.00000 0.00000 
WEALMO2  WEALMO2      0 0        2.29115 1.33000 0.00000 0.00000 
WEVPBL5  WBLAZU5      0 0        0.00000 0.00000 0.00000 0.00000 
WEVPKO5  WEVPKO5      0 0        3.70208 1.41311 0.00000 0.00000 
WEVPLP5  WEVDLP5      0 0        0.00000 0.00000 0.00000 0.00000 
WFOCA 5  WFOCA 5      0 0        2.62511 2.52185 0.00000 0.00000 
WFOJNI5  WFOJNI5      0 0        0.58656 0.58698 0.00000 0.00000 
WGACKO51 WGACKO51     0 0        4.01940 2.78273 0.00000 0.00000 
WGACKO52 WGACKO52     0 0        0.00000 0.00000 0.00000 0.00000 
WGLINI5  WGLINI5      0 0        12.0197 12.8158 0.00000 0.00000 
WGORA25  WGORA25      0 0        0.37501 0.48915 0.00000 0.00000 
WGRACA5  WGRACA5      0 0        9.38504 1.25005 0.00000 0.00000 
WGRADA2  WGRADC2      0 0        0.00000 0.00000 0.00000 0.00000 
WGRADA51 WGRADC51     0 0        5.73100 1.95661 0.00000 0.00000 
WGRADA52 WGRADC52     0 0        0.00000 0.00000 0.00000 0.00000 
WGRAHO5  WGRAHO5      0 0        0.10577 0.02174 0.00000 0.00000 
WGRDS15  WGRDIS5      0 0        9.81771 1.88052 0.00000 0.00000 
WGRDS25  WGRDI25      0 0        0.00000 0.00000 0.00000 0.00000 
WGRDTT5  WKTGRD5      0 0        0.00000 0.00000 0.00000 0.00000 
WGRUDE5  WGRUDE5      0 0        5.87524 0.81525 0.00000 0.00000 
WGRZD151 WGORA151     0 0        4.84635 1.58703 0.00000 0.00000 
WGRZD152 WGORA152     0 0        0.00000 0.00000 0.00000 0.00000 
WGVAKU5  WUSKOP5      0 0        0.23078 2.25010 0.00000 0.00000 
WHADZI5  WHADZC5      0 0        0.50963 0.00000 0.00000 0.00000 
WHAK  51 WHAK  51     0 0        0.54810 0.66307 0.00000 0.00000 
WHAK  52 WHAK  52     0 0        0.00000 0.00000 0.00000 0.00000 
WHBOCA5  WBOCAC5      0 2 119.00 0.00000 0.00000 -49.938 104.060 -32.000 -114.00 0.00000 -50.000 
WHCAPL2  WHECAP2      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -440.00 50.0000 -252.00 
WHEDUB2  WHEDUB2      0 2 240.00 0.00000 0.00000 -79.901 -35.753 -55.000 -126.00 0.00000 -100.00 
WHGRAB2  WGRABO2      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -114.00 0.00000 -56.000 
WHJABL51 WHEJAB51     0 2 119.00 1.26929 0.32610 -39.950 63.3037 -36.000 -180.00 0.00000 -117.00 
WHJABL52 WHEJAB52     0 0        0.00000 0.00000 0.00000 0.00000 
WHJAJ151 WHEJC151     0 2 119.00 0.00000 0.00000 -21.972 129.647 -17.000 -60.000 20.0000 -72.000 
WHJAJ152 WHEJC152     0 0        0.00000 0.00000 0.00000 0.00000 
WHMBLA5  WHEMBL5      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -63.000 0.00000 -40.000 
WHMLIN5  WHEMLN5      0 2 116.00 0.00000 0.00000 -6.0212 80.6565 -6.0000 -30.000 20.0000 -22.000 
WHMOST51 WHEMOS51     0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -72.000 24.0000 -54.000 
WHMOST52 WHEMOS52     0 0        0.00000 0.00000 0.00000 0.00000 
WHRAMA21 WHRAMA21     0 2 244.00 0.00000 0.00000 -117.85 -158.69 -110.00 -180.00 0.00000 -76.000 
WHRAMA22 WHRAMA22     0 0        0.00000 0.00000 0.00000 0.00000 
WHRDUB5  WTSDUB5      0 0        0.00000 0.00000 0.00000 0.00000 
WHSALA21 WSALAK21     0 2 239.00 0.00000 0.00000 -49.938 -41.731 -32.000 -210.00 0.00000 -99.000 
WHSALA22 WSALAK22     0 0        0.00000 0.00000 0.00000 0.00000 
WHTREB2  WHETRE2      0 2 242.00 0.00000 0.00000 -53.934 -88.094 -52.000 -177.00 0.00000 -90.000 
WHVSGR11 WHEVIS11     0 2 410.00 0.00000 0.00000 -149.80 113.184 -140.00 -315.00 21.0000 -150.00 
WHVSGR12 WHEVIS12     0 0        0.00000 0.00000 0.00000 0.00000 
WILIJA5  WILJAS5      0 0        1.98085 0.00000 0.00000 0.00000 
WJABLA5  WTSJAB5      0 0        0.53848 0.10870 0.00000 0.00000 
WJAJC15  WTSJC15      0 0        10.5100 2.61968 0.00000 0.00000 
WJAJC22  WJAJCE2      0 0        0.00000 0.00000 0.00000 0.00000 
WJAJC251 WJAJC251     0 0        0.12500 0.32610 0.00000 0.00000 
WJAJC252 WJAJC252     0 0        0.00000 0.00000 0.00000 0.00000 
WJUG  5  WZJUG 5      0 0        17.9045 11.9897 0.00000 0.00000 
WKISEL5  WKISEL5      0 0        10.9812 2.92404 0.00000 0.00000 
WKLADA5  WKLDNJ5      0 0        4.09633 0.70655 0.00000 0.00000 
WKLADU5  WVKLAD5      0 0        3.82709 1.43485 0.00000 0.00000 
WKLJUC5  WKLJUC5      0 0        2.08663 0.32610 0.00000 0.00000 
WKONJI5  WKONJC5      0 0        3.70208 1.41311 0.00000 0.00000 
WKTDOI5  WKTDOI5      0 0        0.00000 0.00000 0.00000 0.00000 
WKTDUB5  WKTDUB5      0 0        0.00000 0.00000 0.00000 0.00000 
WKUPRE5  WKUPRE5      0 0        0.99042 0.00000 0.00000 0.00000 
WKVAKU5  WK VAK5      0 0        0.00000 0.00000 0.00000 0.00000 
WKVARO5  WK VAR5      0 0        7.87532 3.91321 0.00000 0.00000 
WLAKT25  WLAKT25      0 0        3.50014 0.90221 0.00000 0.00000 
WLAKTA5  WLAKTA5      0 0        12.3659 0.00000 0.00000 0.00000 
WLIVNO51 WLIVNO51     0 0        8.49074 3.32623 0.00000 0.00000 
WLIVNO52 WLIVNO52     0 0        0.00000 0.00000 0.00000 0.00000 
WLJUBU51 WLUBUS51     0 0        7.77917 2.97839 0.00000 0.00000 
WLJUBU52 WLUBUS52     0 0        0.00000 0.00000 0.00000 0.00000 
WLOPAR5  WLOPAR5      0 0        3.83670 1.23918 0.00000 0.00000 
WLUKA151 WLUKAV51     0 0        19.0104 6.02200 0.00000 0.00000 
WLUKA152 WLUKAV52     0 0        0.00000 0.00000 0.00000 0.00000 
WMAGLA5  WMAGLJ5      0 0        10.7024 0.72829 0.00000 0.00000 
WMGRAD5  WMGRAD5      0 0        6.81759 3.05448 0.00000 0.00000 
WMODRI5  WMODRC5      0 0        7.79840 1.13048 0.00000 0.00000 
WMOST151 WMO 1 51     0 0        3.30783 0.53263 0.00000 0.00000 
WMOST152 WMO 1 52     0 0        0.00000 0.00000 0.00000 0.00000 
WMOST251 WMO 2 51     0 0        11.0389 2.57620 0.00000 0.00000 
WMOST252 WMO 2 52     0 0        0.00000 0.00000 0.00000 0.00000 
WMOST321 WMOST321     0 0        0.00000 0.00000 0.00000 0.00000 
WMOST322 WMOST322     0 0        0.00000 0.00000 0.00000 0.00000 
WMOST411 WMOST411     0 0        0.00000 0.00000 0.00000 0.00000 
WMOST412 WMOST412     0 0        0.00000 0.00000 0.00000 0.00000 
WMOST421 WMOST421     0 0        0.00000 0.00000 0.00000 0.00000 
WMOST422 WMOST422     0 0        0.00000 0.00000 0.00000 0.00000 
WMOST451 WMO 4 51     0 0        0.58656 0.11957 0.00000 0.00000 
WMOST452 WMO 4 52     0 0        0.00000 0.00000 0.00000 0.00000 
WMOST55  WMO 5 5      0 0        6.16372 2.72838 0.00000 0.00000 
WMOST65  WMO 6 5      0 0        9.84654 0.00000 0.00000 0.00000 
WMOST75  WMO 7 5      0 0        9.81771 1.46746 0.00000 0.00000 
WNEUM 5  WNEUM 5      0 2 117.00 0.00000 0.00000 3.56139 1.53506 5.00000 0.00000 5.00000 -5.0000 
WNEVES5  WNEVES5      0 0        1.83662 1.30440 0.00000 0.00000 
WNGRAD5  WNGRAD5      0 0        8.58690 3.18492 0.00000 0.00000 
WNTRAV5  WNTRAV5      0 0        3.83670 0.89134 0.00000 0.00000 
WODZAK5  WODZAK5      0 0        4.25979 1.91313 0.00000 0.00000 
WORASJ5  WORASJ5      0 0        6.17334 1.88052 0.00000 0.00000 
WPALE 5  WPALE 5      0 0        9.11576 5.32632 0.00000 0.00000 
WPAZAR5  WPAZAR5      0 0        2.17317 1.67399 0.00000 0.00000 
WPETRO5  WBPETR5      0 0        1.72123 1.29353 0.00000 0.00000 
WPLJTT5  WKTKPL5      0 0        0.00000 0.00000 0.00000 0.00000 
WPOSUS5  WPOSUS5      0 0        8.38496 2.14140 0.00000 0.00000 
WPRATA5  WPRATC5      0 0        0.00000 0.00000 0.00000 0.00000 
WPRIJ15  WPRIJ15      0 0        14.2217 4.08714 0.00000 0.00000 
WPRIJ221 WPRIJE21     0 0        0.00000 0.00000 0.00000 0.00000 
WPRIJ222 WPRIJE22     0 0        0.00000 0.00000 0.00000 0.00000 
WPRIJ251 WPRIJ251     0 0        0.00000 0.00000 0.00000 0.00000 
WPRIJ252 WPRIJ252     0 0        0.00000 0.00000 0.00000 0.00000 
WPRIJ35  WPRIJ35      0 0        6.90413 1.39137 0.00000 0.00000 
WPRIJ551 WPRIJ551     0 0        5.65408 1.93487 0.00000 0.00000 
WPRIJ552 WPRIJ552     0 0        0.00000 0.00000 0.00000 0.00000 
WPRITT5  WKTPRJ5      0 0        0.00000 0.00000 0.00000 0.00000 
WPRNJ15  WPRNJV5      0 0        7.97148 3.07622 0.00000 0.00000 
WRAMA 5  WRAMA 5      0 0        1.71161 0.00000 0.00000 0.00000 
WROGAT5  WROGAT5      0 0        1.84623 0.16305 0.00000 0.00000 
WRPJAB21 WRPJAB21     0 0        0.00000 0.00000 0.00000 0.00000 
WRPJAB22 WRPJAB22     0 0        0.00000 0.00000 0.00000 0.00000 
WRPKAK21 WRPKAK21     0 0        0.00000 0.00000 0.00000 0.00000 
WRPKAK22 WRPKAK22     0 0        0.00000 0.00000 0.00000 0.00000 
WSA5TT5  WKTSA55      0 0        0.00000 0.00000 0.00000 0.00000 
WSAMAC5  WSAMAC5      0 0        8.03879 0.52176 0.00000 0.00000 
WSAR1011 WSAR1011     0 0        0.00000 0.00000 0.00000 0.00000 
WSAR1012 WSAR1012     0 0        0.00000 0.00000 0.00000 0.00000 
WSAR1051 WSA10 51     0 0        0.00000 0.00000 0.00000 0.00000 
WSAR1052 WSA10 52     0 0        0.00000 0.00000 0.00000 0.00000 
WSAR115  WSA11 5      0 0        10.9524 2.15227 0.00000 0.00000 
WSAR125  WSA12 5      0 0        0.00000 0.00000 0.00000 0.00000 
WSAR135  WSA13 5      0 0        10.5196 1.52181 0.00000 0.00000 
WSAR145  WSA14 5      0 0        14.5775 1.61964 0.00000 0.00000 
WSAR155  WSA15 5      0 0        10.5581 1.08700 0.00000 0.00000 
WSAR185  WSA18 5      0 0        4.10594 1.25005 0.00000 0.00000 
WSAR2011 WSAR2011     0 0        0.00000 0.00000 0.00000 0.00000 
WSAR2012 WSAR2012     0 0        0.00000 0.00000 0.00000 0.00000 
WSAR202  WSAR202      0 0        0.00000 0.00000 0.00000 0.00000 
WSAR2051 WSA20 51     0 0        5.82716 3.70668 0.00000 0.00000 
WSAR2052 WSA20 52     0 0        0.00000 0.00000 0.00000 0.00000 
WSARA151 WSA 1 51     0 0        12.0004 1.97835 0.00000 0.00000 
WSARA152 WSA 1 52     0 0        0.00000 0.00000 0.00000 0.00000 
WSARA25  WSA 2 5      0 0        6.76951 1.48920 0.00000 0.00000 
WSARA451 WSA 4 51     0 0        6.82721 1.09787 0.00000 0.00000 
WSARA452 WSA 4 52     0 0        0.00000 0.00000 0.00000 0.00000 
WSARA55  WSA 5 5      0 0        11.4908 1.69573 0.00000 0.00000 
WSARA75  WSA 7 5      0 0        12.4236 2.07618 0.00000 0.00000 
WSARA85  WSA 8 5      0 0        6.46181 0.56524 0.00000 0.00000 
WSBRIJ5  WSBRIJ5      0 0        15.0294 5.75025 0.00000 0.00000 
WSIPOV5  WSIPOV5      0 0        4.13479 2.95665 0.00000 0.00000 
WSJEVE5  WZSJEV5      0 0        35.8091 21.7401 0.00000 0.00000 
WSMOST5  WSMOST5      0 0        5.93293 4.27193 0.00000 0.00000 
WSOKOL5  WSOKOL5      0 0        6.21180 2.61968 0.00000 0.00000 
WSR-CA5  WSREBC5      0 0        8.15418 0.83699 0.00000 0.00000 
WSR-IK5  WSRNIK5      0 0        6.40411 1.50007 0.00000 0.00000 
WSRBAC5  WSRBAC5      0 0        7.09645 2.75012 0.00000 0.00000 
WSTOLA5  WSTOLC5      0 0        0.96157 1.33701 0.00000 0.00000 
WTESAN5  WTESAN5      0 0        9.60619 4.64151 0.00000 0.00000 
WTESLI5  WTESLC5      0 0        3.05782 0.31523 0.00000 0.00000 
WTGACK11 WGACKO11     0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -276.00 55.0000 -179.00 
WTGACK12 WGACKO12     0 0        0.00000 0.00000 0.00000 0.00000 
WTGRAD5  WTGRAD5      0 0        5.30791 1.42398 0.00000 0.00000 
WTKAK52  WTEKAK2      0 0        0.00000 0.00000 0.00000 0.00000 
WTKAK721 WKAKA521     0 2 239.00 0.00000 0.00000 -160.56 -137.18 -160.00 -230.00 50.0000 -142.00 
WTKAK722 WKAKA522     0 0        0.00000 0.00000 0.00000 0.00000 
WTKAKA51 WTEKAK51     0 2 121.00 9.34656 7.14162 -79.901 229.295 -65.000 -220.00 24.0000 -158.00 
WTKAKA52 WTEKAK52     0 0        0.00000 0.00000 0.00000 0.00000 
WTOPOL5  WTOPOL5      0 0        6.64451 2.23923 0.00000 0.00000 
WTRAV15  WTRAV15      0 0        8.34650 2.41315 0.00000 0.00000 
WTRAV25  WTRAV25      0 0        3.52899 0.55437 0.00000 0.00000 
WTREB15  WTSTRB5      0 0        2.86550 0.48915 0.00000 0.00000 
WTREBI11 WTREBI11     0 0        0.00000 0.00000 0.00000 0.00000 
WTREBI12 WTREBI12     0 0        0.00000 0.00000 0.00000 0.00000 
WTREBI21 WTREBI21     0 0        0.00000 0.00000 0.00000 0.00000 
WTREBI22 WTREBI22     0 0        0.00000 0.00000 0.00000 0.00000 
WTREBI5  WTREBI5      0 0        8.92345 3.45667 0.00000 0.00000 
WTSBJE5  WBJLJC5      0 0        0.59269 0.50000 0.00000 0.00000 
WTSTAN11 WTSTAN11     0 2 429.00 0.00000 0.00000 -266.20 -140.97 -130.00 -299.00 55.0000 -180.00 
WTSTAN12 WTSTAN12     0 0        0.00000 0.00000 0.00000 0.00000 
WTSTAN51 WTSTAN51     0 0        1.25006 0.08696 0.00000 0.00000 
WTSTAN52 WSTANR52     0 0        0.00000 0.00000 0.00000 0.00000 
WTTUZ62  WTUZL62      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -230.00 30.0000 -135.00 
WTTUZL21 WTETUZ21     0 2 241.00 0.00000 0.00000 -164.79 -226.09 -130.00 -400.00 30.0000 -248.00 
WTTUZL22 WTETUZ22     0 0        0.00000 0.00000 0.00000 0.00000 
WTTUZL51 WTETUZ51     0 0        17.1641 6.36984 0.00000 0.00000 0.00000 -100.00 25.0000 -35.000 
WTTUZL52 WTETUZ52     0 0        0.00000 0.00000 0.00000 0.00000 
WTUGLJ11 WUGLJE11     0 2 418.00 0.00000 0.00000 -229.70 167.613 -190.00 -279.00 55.0000 -175.00 
WTUGLJ12 WUGLJE12     0 0        0.00000 0.00000 0.00000 0.00000 
WTUGLJ51 WUGLJV51     0 0        5.30791 3.13057 0.00000 0.00000 
WTUGLJ52 WUGLJV52     0 0        0.00000 0.00000 0.00000 0.00000 
WTUZL35  WTUZL35      0 0        2.75973 0.53263 0.00000 0.00000 
WTUZL411 WTUZLA11     0 0        0.00000 0.00000 0.00000 0.00000 
WTUZL412 WTUZLA12     0 0        0.00000 0.00000 0.00000 0.00000 
WTUZL421 WTSTUZ21     0 0        0.00000 0.00000 0.00000 0.00000 
WTUZL422 WTSTUZ22     0 0        0.00000 0.00000 0.00000 0.00000 
WTUZL451 WTSTUZ51     0 0        0.00000 0.00000 0.00000 0.00000 
WTUZL452 WTSTUZ52     0 0        0.00000 0.00000 0.00000 0.00000 
WTUZL551 WTUZ5 51     0 0        12.9717 4.03278 0.00000 0.00000 
WTUZL552 WTUZ5 52     0 0        0.00000 0.00000 0.00000 0.00000 
WTUZLC51 WTUZ C51     0 0        28.0973 8.10905 0.00000 0.00000 
WTUZLC52 WTUZ C52     0 0        0.00000 0.00000 0.00000 0.00000 
WUKRIN5  WUKRNA5      0 0        1.50007 0.69568 0.00000 0.00000 
WVARES5  WVARES5      0 0        2.34625 0.67394 0.00000 0.00000 
WVISEG11 WTSVSG11     0 0        0.00000 0.00000 0.00000 0.00000 
WVISEG12 WTSVSG12     0 0        0.00000 0.00000 0.00000 0.00000 
WVISEG2  WTSVSG2      0 0        0.00000 0.00000 0.00000 0.00000 
WVISEG51 WVISEG51     0 0        4.17325 1.68486 0.00000 0.00000 
WVISEG52 WVISEG52     0 0        0.00000 0.00000 0.00000 0.00000 
WVISOK5  WVISOK5      0 0        10.1926 2.46750 0.00000 0.00000 
WVITEZ5  WVITEZ5      0 0        7.43300 1.66312 0.00000 0.00000 
WVLASE5  WVLASN5      0 0        5.18291 1.70660 0.00000 0.00000 
WVRNOG5  WVRNGR5      0 0        2.09624 0.36958 0.00000 0.00000 
WWGBRS5  VE Mesihovin 0 2 119.00 0.00000 0.00000 -3.9950 -18.831 -1.0000 -51.000 16.0000 -16.000 
WWJELO5  VE Jelovaca  0 2 119.00 0.00000 0.00000 -5.9926 6.06394 -1.0000 -36.000 13.0000 -13.000 
WWPODV5  VE Podvelezj 0 2 117.00 0.00000 0.00000 -8.9889 145.224 -1.0000 -49.000 15.0000 -15.000 
WZAVID5  WZAVID5      0 0        10.1926 0.44567 0.00000 0.00000 
WZENI151 WZE 1 51     0 0        2.66357 0.59785 0.00000 0.00000 
WZENI152 WZE 1 52     0 0        0.00000 0.00000 0.00000 0.00000 
WZENI221 WZENIC21     0 0        0.00000 0.00000 0.00000 0.00000 
WZENI222 WZENIC22     0 0        0.00000 0.00000 0.00000 0.00000 
WZENI251 WZE 2 51     0 0        0.00000 0.00000 0.00000 0.00000 
WZENI252 WZE 2 52     0 0        0.00000 0.00000 0.00000 0.00000 
WZENI35  WZE 3 5      0 0        12.9140 0.71742 0.00000 0.00000 
WZENI45  WZE 4 5      0 0        6.60605 0.31523 0.00000 0.00000 
WZVORN51 WBIRAC51     0 0        10.5196 2.40228 0.00000 0.00000 
WZVORN52 WBIRAC52     0 0        0.00000 0.00000 0.00000 0.00000 
##ZUA
U7BILI51 Biliceni     0 2 116.82 78.0756 16.0605 -37.952 35.0613 0.00000 -40.000 25.0000 -25.000 
U7BILI81 Biliceni     0 0        -0.7356 -36.985 0.00000 0.00000                 1.00000 -1.0000 
U7BRIC51 Briceni      0 0        11.4451 -1.5831 -26.967 0.00000 0.00000 -50.000 175.000 -700.00 
U7CHIC51 Chisinau CET 0 2 115.94 113.729 76.3702 -6.0212 -160.76 -6.0000 -340.00 80.0000 -235.00 
U7CHIS51 Chisinau     0 0        168.101 58.9437 0.00000 0.00000                 1.00000 -1.0000 
U7CHIS81 Chisinau     0 0        0.00000 0.00000 0.00000 0.00000 
U7CIOA51 Cioara       0 0        5.02037 -1.1873 0.00000 0.00000 
U7COST51 CHE Costesti 0 0        10.7856 20.9373 -39.950 0.00000                 
U7DUBA51 Dubasari     0 0        47.4723 16.2647 -46.942 -5.0000                 10.0000 -25.000 
U7GRES11 Moldav GRES  0 2 395.96 14.9058 132.593 -354.56 1375.19 -70.000 -425.00 0.00000 -200.00 
U7GRES51 Moldav GRES  0 0        11.3520 -7.7877 0.00000 0.00000 
U7GRES81 Moldav GRES  0 2 336.60 5.74975 8.98773 -299.62 -1314.3 -120.00 -800.00 200.000 -471.00 
U7HBC 51 HBC          0 0        65.8545 9.39625 0.00000 0.00000                 1.00000 -1.0000 
U7HBC 81 HBC          0 0        0.00000 0.00000 0.00000 0.00000 
U7HBC 82 HBC-1        0 0        0.00000 0.00000 0.00000 0.00000 
U7HBC 83 HBC-2        0 0        0.00000 0.00000 0.00000 0.00000 
U7HBC282 HBC-2        0 0        0.00000 0.00000 0.00000 0.00000 
U7LARG51 Larga        0 0        1.93986 -0.1532 0.00000 0.00000 
U7OCNI51 Ocnita       0 0        8.35693 0.74046 0.00000 0.00000                 1.00000 -1.0000 
U7OTAC51 Otaci        0 0        5.01261 -2.3235 0.00000 0.00000 
U7RIBN51 Ribnita      0 0        44.1746 16.9541 0.00000 0.00000 
U7RIBN81 Ribnita-1    0 0        -0.3912 0.34470 0.00000 0.00000 
U7RIBN82 Ribnita-2    0 0        31.6895 12.6262 0.00000 0.00000 
U7STRA51 Straseni     0 0        69.3384 21.6012 0.00000 0.00000 
U7STRA81 Straseni     0 0        0.00000 0.00000 0.00000 0.00000 
U7UNGE51 Ungeni       0 0        13.2940 1.36603 0.00000 0.00000 
U7VASI51 Vasilevka    0 0        0.59748 0.03830 0.00000 0.00000 
U7VULC11 Vulcanesti   0 0        0.46493 145.748 0.00000 0.00000 
U7VULC51 Vulcanesti   0 0        38.4170 -3.0002 0.00000 0.00000                 1.00000 -1.0000 
UADZHA51 Adzhalyk     0 0        28.0032 5.18861 -28.569 0.00000 0.00000 -75.000 20.0000 -20.000 
UADZHA81 Adzhalyk     0 0        0.00000 0.00000 0.00000 0.00000 
UARTSY51 Artsyz       0 0        42.8759 5.94096 -14.938 -2.2500                 
UARTSY81 Artsyz       0 0        0.00000 0.00000 0.00000 0.00000 
UARTSY83 Artsyz       0 0        0.00000 0.00000 0.00000 0.00000 
UBAKH151 Bakhmach-2   0 0        9.51446 3.99693 0.00000 0.00000 0.00000 -8.0000 3.50000 -6.0000 
UBALAK51 Balakliia    0 0        13.9102 4.00606 0.00000 0.00000 
UBAR  51 Bar          0 0        55.4648 19.8311 -31.822 -0.0500                 
UBAR  81 Bar          0 0        0.00000 0.00000 0.00000 0.00000 
UBARVI51 Barvinkove   0 0        1.98717 0.50184 0.00000 0.00000 
UBERE121 Berezan      0 0        0.17164 1.94573 -64.384 0.00000                 
UBERE251 Berezivka    0 0        15.3704 2.13600 0.00000 0.00000 0.00000 -0.8000 1.00000 -1.0000 
UBERE351 Berezna      0 0        6.08579 4.12095 0.00000 0.00000 0.00000 -16.000 20.0000 -20.000 
UBEREZ21 Berezan2     0 0        0.00000 0.00000 0.00000 0.00000 
UBERYS31 Beryslavska  0 0        4.37685 2.38044 0.00000 0.00000 
UBILIA51 Biliaivka    0 0        11.4313 4.60057 0.00000 0.00000 
UBILOT51 Bilotserkivs 0 0        126.041 37.8245 0.00000 0.00000 0.00000 -120.00 0.00000 -70.000 
UBILOT81 Bilotserkivs 0 0        0.00000 0.00000 0.00000 0.00000 
UBILYT51 Bilytska     0 0        89.4226 18.2969 0.00000 0.00000 
UBILYT81 Bilytska     0 0        0.00000 0.00000 0.00000 0.00000 
UBOBRY31 Bobrynets    0 0        6.59270 2.35719 0.00000 0.00000 
UBOHOR51 Bohorodchany 0 0        33.5447 11.9937 -12.507 0.00000 0.00000 -13.800 13.8000 -13.800 
UBOHOR84 Bohorodchany 0 0        0.00000 0.00000 0.00000 0.00000 
UBOLHR51 Bolhrad      0 0        10.4958 1.71224 0.00000 0.00000 
UBOLHR52 Bolhrad      0 0        9.99814 2.78456 -30.944 0.00000 0.00000 -34.140 17.0730 -17.073 
UBORSH51 Borshchiv    0 0        0.00000 0.00000 0.00000 0.00000 
UBORYS21 Boryslav     0 0        0.00000 0.00000 0.00000 0.00000 
UBORYS51 Boryslav     0 0        48.6938 17.4103 -24.276 -1.9000                 
UBRIVK51 Brivky       0 0        5.71918 2.04486 0.00000 0.00000 
UBRIVK52 Brivky       0 0        4.91262 1.00518 0.00000 0.00000 
UBROVA51 Brovarska    0 0        140.779 26.4961 -23.566 -2.0000 0.00000 -26.010 13.0050 -13.005 
UBROVA81 Brovarska    0 0        0.00000 0.00000 0.00000 0.00000 
UBUDZH51 Budzhak      0 0        0.00858 0.00000 0.00000 0.00000 
UBUKYN51 Bukyne       0 0        0.00000 0.00000 0.00000 0.00000 
UBURSH13 Burshtynska  0 0        0.00000 0.00000 0.00000 0.00000 
UBURSH14 Burshtynska  0 0        0.00000 0.00000 0.00000 0.00000 
UBURSH22 Burshtynska  0 0        0.00000 0.00000 0.00000 0.00000 
UBURSH25 Burshtynska  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -200.00 5.00000 -123.00 
UBURSH26 Burshtynska  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -155.00 5.00000 -123.00 
UBURSH28 Burshtynska  0 2 240.28 16.1665 0.00000 -120.42 -51.913 -120.00 -145.00 5.00000 -123.00 
UBURSH29 Burshtynska  0 2 240.28 16.1665 0.00000 -120.42 -51.913 -120.00 -145.00 5.00000 -123.00 
UBURSH2A Burshtynska  0 2 239.45 16.2712 7.90801 -119.85 -51.927 -89.000 -180.00 5.00000 -123.00 
UBURSH2B Burshtynska  0 2 239.36 16.1665 8.68534 -120.42 -51.871 -120.00 -145.00 15.0000 -127.00 
UBURSH51 Burshtynska  0 0        13.0402 4.64272 -5.1663 0.00000 0.00000 -5.7000 5.70000 -5.7000 
UBURSH83 Burshtynska  0 0        0.00000 0.00000 0.00000 0.00000 
UBURSH84 Burshtynska  0 0        0.00000 0.00000 0.00000 0.00000 
UBURSH87 Burshtynska  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -200.00 5.00000 -123.00 
UBURSH88 Burshtynska  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -200.00 0.00000 -65.000 
UBURSH89 Burshtynska  0 2 340.11 16.2712 9.81940 -174.78 -75.670 -100.00 -200.00 70.0000 -130.00 
UBURSH8A Burshtynska  0 2 340.11 16.2712 9.81940 -174.78 -75.670 -100.00 -200.00 30.0000 -117.00 
UBURSH8B Burshtynska  0 2 340.11 16.2712 9.81940 -174.78 -75.670 -100.00 -200.00 5.00000 -123.00 
UCASTI51 Casting and  0 0        12.4102 7.71721 0.00000 0.00000 
UCHAPL51 Chaplyne tra 0 0        1.64817 0.83039 0.00000 0.00000 
UCHEKR51 Chekraska CH 0 0        40.3275 20.1390 -69.914 42.0000 0.00000 -230.00 43.1250 -129.38 
UCHER151 Chernihivska 0 0        23.9050 9.29119 0.00000 0.00000 
UCHER181 Chernihivska 0 0        0.00000 0.00000 0.00000 0.00000 
UCHER251 Chernivetska 0 0        158.259 45.0736 -62.380 -3.0000                 
UCHER281 Chernivetska 0 0        0.00000 0.00000 0.00000 0.00000 
UCHERK51 Cherkaska    0 0        71.8562 22.2191 0.00000 0.00000 
UCHERK81 Cherkaska    0 0        0.00000 0.00000 0.00000 0.00000 
UCHERN51 Chernihivska 0 0        63.9373 33.8942 0.00000 0.00000 0.00000 -210.00 0.00000 -88.000 
UCHOR203 Chornobylska 0 0        0.93438 294.655 0.00000 0.00000 
UCHOR251 Chornobylska 0 0        13.9313 2.00029 0.00000 0.00000 0.00000 -16.000 20.0000 -20.000 
UCHOR281 Chornobylska 0 0        2.93291 0.60011 0.00000 0.00000 
UCHOR283 Chornobylska 0 0        0.00000 0.00000 0.00000 0.00000 
UCHORN51 Chornorudka  0 0        4.91262 0.70537 0.00000 0.00000 
UCHUDN51 Chudniv      0 0        4.33080 0.98700 0.00000 0.00000 
UCHUDN52 Chudniv      0 0        10.9983 2.52573 0.00000 0.00000 
UDARNY51 Darnytska CH 0 0        219.968 81.1814 -70.247 -30.000 -70.000 -150.00 -12.500 -125.00 
UDNIP131 Dniprovska   0 0        79.5989 25.4990 0.00000 0.00000 
UDNIP132 Dniprovska   0 0        79.5989 25.4990 0.00000 0.00000 0.00000 -0.8000 1.00000 -1.0000 
UDNIP183 Dniprovska   0 0        0.00000 0.00000 0.00000 0.00000 
UDNIP231 Dnipro-Donba 0 0        167.485 53.0561 -58.008 0.00000 0.00000 -63.000 28.8000 -28.800 
UDNIP282 Dnipro-Donba 0 0        0.00000 0.00000 0.00000 0.00000 
UDNIP283 Dnipro-Donba 0 0        0.00000 0.00000 0.00000 0.00000 
UDNIP331 Dniprovska C 0 0        41.2208 15.0756 0.00000 0.00000 0.00000 -74.000 0.00000 -123.20 
UDNIPR01 Dniprovska   0 0        0.00000 0.00000 0.00000 0.00000 
UDNIPR81 Dniprovska   0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -120.00 52.5000 -90.000 
UDNIPR8R Dniprovska   0 0        0.00000 0.00000 0.00000 0.00000 
UDNIS181 Dnistrovska  0 0        0.00000 0.00000 0.00000 0.00000 
UDNIS182 Dnistrovska  0 0        0.00000 0.00000 0.00000 0.00000 
UDNIS183 Dnistrovska  0 2 347.00 0.00000 0.00000 327.473 -96.238 421.000 -324.00 140.205 -156.46 
UDNIST51 Dnistrovska  0 0        9.25842 5.07140 -25.466 -0.0200                 
UDNIST81 Dnistrovska  0 0        0.23707 1.15583 -69.263 -6.7197                 
UDN_BE81 Dniester HES 0 0        0.00000 0.00000 0.00000 0.00000 
UDN_BR51 Dniester HES 0 0        0.00000 0.00000 0.00000 0.00000 
UDOBR121 Dobrotvirska 0 0        0.00000 0.00000 0.00000 0.00000 
UDOBR123 Dobrotvirska 0 0        0.00000 0.00000 0.00000 0.00000 
UDOBR124 Dobrotvirska 0 0        0.00000 0.00000 0.00000 0.00000 
UDOBR127 Dobrotvirska 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -120.00 0.00000 -92.000 
UDOBR128 Dobrotvirska 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -120.00 0.00000 -99.000 
UDOBR12S              0 0        0.00000 0.00000 0.00000 0.00000 
UDOBR12T              0 0        0.00000 0.00000 0.00000 0.00000 
UDOBR151 Dobrotvirska 0 0        71.4177 25.5350 -9.9067 0.00000                 
UDOBR152 Dobrotvirska 0 2 115.02 0.00000 0.00000 -75.526 -56.274 -40.000 -100.00 0.00000 -62.128 
UDOBRL21 Dobroslavska 0 0        0.00000 0.00000 0.00000 0.00000 
UDOBRL51 Dobroslavska 0 0        29.8912 7.30731 0.00000 0.00000 
UDSPHR82 Dnistrovska  0 2 352.20 0.00000 0.00000 419.510 -133.57 421.000 -324.00 20.0000 -87.500 
UESKHA51 Eskhar       0 2 114.40 7.94868 2.00736 -29.962 -57.016 0.00000 -120.00 52.5000 -90.000 
UFASTI51 Fastiv       0 0        65.9904 18.0708 0.00000 0.00000 
UFEROS31 Ferosplavna  0 0        125.083 50.4071 0.00000 0.00000 0.00000 -8.0000 10.0000 -10.000 
UFEROS81 Ferosplavna  0 0        0.00000 0.00000 0.00000 0.00000 
UFUNDU31 Fundukliivka 0 0        5.76861 2.49117 0.00000 0.00000 
UGPP-121 GPP-1        0 0        0.00000 0.00000 0.00000 0.00000 
UGPP-151 GPP-1        0 0        8.65669 5.76470 -9.9878 -3.0000 -6.0000 -188.00 -3.0000 -150.00 
UHAVR151 Havrylivka   0 0        2.98075 1.00838 0.00000 0.00000 
UHAVRY51 Havrylivtsi  0 0        7.39531 3.72593 0.00000 0.00000 
UHAZOP31 HAZOPROVID   0 0        11.2440 4.98523 0.00000 0.00000 
UHIRNY31 Hirnycha     0 0        100.209 36.1630 -24.969 32.0000                 
UHIRNY81 Hirnycha     0 0        0.00000 0.00000 0.00000 0.00000 
UHIRS_5A HIRS_KA      0 0        0.00000 0.00000 0.00000 0.00000 
UHLUKH51 Hlukhivtsi   0 0        2.21859 0.79325 0.00000 0.00000 
UHOROD51 Horodenka    0 0        14.1269 5.02963 0.00000 0.00000 
UHRABI21 Hrabiv       0 0        0.00000 0.00000 0.00000 0.00000 
UHRABI51 Hrabiv       0 0        48.6938 29.1142 -11.985 5.00000 0.00000 -20.000 8.25000 -8.2500 
UHRABI81 Hrabiv       0 0        0.00000 0.00000 0.00000 0.00000 
UHRAKO51 Hrakove      0 0        5.96151 2.18029 0.00000 0.00000 
UHREBI51 Hrebinka     0 0        20.8652 10.1828 0.00000 0.00000 
UIPZ  51 IPZ          0 0        7.23617 2.42938 0.00000 0.00000 
UIVANO51 Ivano-Franki 0 0        14.0671 42.5786 -57.918 0.00000 0.00000 -63.900 63.9090 -63.909 
UIVANO83 Ivano-Franki 0 0        0.00000 0.00000 0.00000 0.00000 
UIVERS51 Iverska      0 0        11.9230 5.11803 0.00000 0.00000 
UIZMAI51 Izmail       0 0        16.9495 1.95437 -69.971 -4.3600                 
UKALUS22 Kalush       0 0        0.00000 0.00000 0.00000 0.00000 
UKALUS23 Kalush       0 0        0.00000 0.00000 0.00000 0.00000 
UKALUS51 Kalush       0 0        51.9401 27.0918 -30.008 13.0000                 
UKALYN51 Kalynivka    0 0        23.6649 9.42454 0.00000 0.00000 
UKAMI151 Kamianets-Po 0 0        93.1809 33.3163 -94.011 -0.3400                 
UKAMI181 Kamianets-Po 0 0        0.00000 0.00000 0.00000 0.00000 
UKAMI231 Kamianka     0 0        5.94654 2.55259 -29.004 0.00000 0.00000 -31.920 15.9615 -15.962 
UKAMIA31 Kamianska    0 0        8.52845 3.39644 0.00000 0.00000 0.00000 -8.0000 3.30000 -3.3000 
UKAMIA32 Kamianska    0 0        29.3520 16.7618 0.00000 0.00000 0.00000 -160.00 70.0000 -120.00 
UKAMIA82 Kamianska    0 0        0.00000 0.00000 0.00000 0.00000 
UKANAL51 Kanal        0 0        26.2353 9.57298 -11.203 -15.000 0.00000 -32.400 16.2000 -16.200 
UKANIV51 Kanivska HPP 0 2 116.27 60.4912 39.3723 -37.952 -120.76 0.00000 -407.00 -0.7500 -130.00 
UKANIV81 Kanivska HPP 0 0        0.00000 0.00000 0.00000 0.00000 
UKHAR151 Kharkivska   0 0        264.293 80.4114 -17.977 -7.0000                 
UKHAR181 Kharkivska   0 0        0.00000 0.00000 0.00000 0.00000 
UKHERS31 Khersonska   0 0        32.9539 14.1457 0.00000 0.00000 
UKHERS82 Khersonska   0 0        0.00000 0.00000 0.00000 0.00000 
UKHERS84 Khersonska   0 0        0.00000 0.00000 0.00000 0.00000 
UKHME403 Khmelnytska  0 0        2.79441 881.203 0.00000 0.00000 
UKHME408 Khmelnytska  0 2 759.37 40.2584 20.6460 -841.73 22.3255 -300.00 -850.00 -200.00 -480.00 
UKHME41  KHNPP7       0 0        0.00000 0.00000 0.00000 0.00000 
UKHME483 Khmelnytska  0 0        14.7906 7.45187 0.00000 0.00000 
UKHME489 Khmelnytska  0 2 350.47 0.00000 0.00000 -971.22 -645.72 -500.00 -1040.0 -200.00 -480.00 
UKHME551 Khmelnytska  0 0        74.1464 26.5107 -100.17 -0.5100                 
UKHME581 Khmelnytska  0 0        0.00000 0.00000 0.00000 0.00000 
UKHNPZ31 KHNPZ        0 2 150.75 15.7652 0.77830 -59.926 113.968 0.00000 -110.00 54.9900 -54.990 
UKHP515A Kyivska CHPP 0 0        0.00000 0.00000 0.00000 0.00000 
UKHUST21 Khust        0 0        0.00000 0.00000 0.00000 0.00000 
UKHUST51 Khust        0 0        71.4177 34.8537 -51.347 0.00000                 
UKILTS31 Kiltseva-Liv 0 0        138.587 49.5512 -4.9939 -2.0000 0.00000 -16.000 7.00000 -12.000 
UKIRO181 Kirov_1      0 0        0.00000 0.00000 0.00000 0.00000 
UKIRO231 Kirovohradsk 0 0        62.9667 27.1922 0.00000 0.00000 0.00000 -16.000 7.00000 -12.000 
UKIROV81 Kirov_2      0 0        0.00000 0.00000 0.00000 0.00000 
UKOLOM51 Kolomyia     0 0        19.4775 6.96410 0.00000 0.00000 
UKONOT51 Konotop      0 0        29.7722 8.02925 0.00000 0.00000 
UKONOT81 Konotop      0 0        0.00000 0.00000 0.00000 0.00000 
UKONOT85 Konotop      0 0        0.00000 0.00000 0.00000 0.00000 
UKOSTI51 Kostiantyniv 0 0        41.3678 13.6428 0.00000 0.00000 
UKOVEL21 Kovel        0 0        0.00000 0.00000 0.00000 0.00000 
UKOVEL51 Kovel        0 0        53.0222 40.7454 0.00000 0.00000 0.00000 -2.4000 1.05000 -1.8000 
UKOVEL81 Kovel        0 0        0.00000 0.00000 0.00000 0.00000 
UKOZAC51 Kozacha Lopa 0 0        18.2350 8.26852 0.00000 0.00000 
UKOZI151 Koziatyn-2   0 0        13.3115 6.70669 0.00000 0.00000 
UKOZIA51 Koziatyn     0 0        14.7906 5.28831 -18.695 -0.0100                 
UKOZIA81 Koziatyn     0 0        0.00000 0.00000 0.00000 0.00000 
UKO_RY81 Kotovsk-Rybn 0 0        0.00000 0.00000 0.00000 0.00000 
UKO_RY82 Kotovsk-Rybn 0 0        0.00000 0.00000 0.00000 0.00000 
UKRAMA51 Kramatorska  0 0        37.2309 8.30148 0.00000 0.00000 
UKRASN5  KRASNE       0 0        27.4741 9.82324 0.00000 0.00000 
UKRASN51 Krasni Okny  0 0        4.20521 1.68801 0.00000 0.00000 0.00000 -8.0000 10.0000 -10.000 
UKREM131 Kremenchutsk 0 0        20.8652 9.70377 -43.945 -20.000 -40.000 -249.90 -14.408 -222.13 
UKREM231 Kremenchutsk 0 0        41.9315 16.9637 -26.104 0.00000                 
UKREM281 Kremenchutsk 0 0        1.64817 8.30390 0.00000 0.00000 0.00000 -252.00 0.00000 -180.00 
UKREM283 Kremenchutsk 0 0        0.00000 0.00000 0.00000 0.00000 
UKREM331 Kremenchuk-m 0 0        8.94226 5.00973 0.00000 0.00000 
UKREM332 Kremenchuk-m 0 0        9.93584 5.12921 0.00000 0.00000 
UKREM451 Kremenets    0 0        16.2696 5.81714 0.00000 0.00000 
UKREME31 Kremenchuk   0 0        79.4867 16.2639 0.00000 0.00000 
UKREME82 Kremenchuk   0 0        0.00000 0.00000 0.00000 0.00000 
UKRIUK31 Kriukiv      0 0        26.8268 5.04905 0.00000 0.00000 
UKRYV131 Kryvorizka T 0 0        79.5989 25.3236 -33.436 0.00000 0.00000 -36.000 16.6005 -16.601 
UKRYV181 Kryvorizka T 0 0        0.00000 0.00000 0.00000 0.00000 
UKRYV187 Kryvorizka T 0 0        0.00000 0.00000 -101.05 -74.018 -62.500 -282.00 -40.000 -220.00 
UKRYV189 Kryvorizka T 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -300.00 0.00000 -220.00 
UKRYVO31 Kryvorizka   0 0        113.002 51.8789 -1.9975 -1.0000 0.00000 -16.000 7.00000 -12.000 
UKRYVO81 Kryvorizka   0 0        0.00000 0.00000 0.00000 0.00000 
UKR_VA51 Krasni Okny- 0 0        0.00000 0.00000 0.00000 0.00000 
UKUCHU51 Kuchurhan    0 0        1.11566 0.44968 0.00000 0.00000 
UKUCHU52 Kuchurhan    0 0        9.82646 2.85374 0.00000 0.00000 
UKURAK51 Kurakhivska  0 0        44.9762 40.7882 0.00000 0.00000 
UKURAK81 Kurakhivska  0 0        0.00000 0.00000 0.00000 0.00000 
UKURAK83 Kurakhivska  0 2 349.77 0.00000 0.00000 -130.45 -61.934 -130.00 -167.00 0.00000 -100.00 
UKURAK84 Kurakhivska  0 2 349.47 0.00000 0.00000 -119.85 -58.592 -60.000 -167.00 0.00000 -100.00 
UKURAK85 Kurakhivska  0 2 348.93 9.52160 4.36743 -130.45 -59.846 -130.00 -167.00 0.00000 -100.00 
UKUTY 51 Kuty         0 0        10.8208 3.86894 0.00000 0.00000 0.00000 -3.2000 1.32000 -1.3200 
UKVART31 Kvartsyt     0 0        12.5083 5.36931 -30.000 0.00000 0.00000 -33.000 14.8500 -14.850 
UKVART81 Kvartsyt     0 0        0.00000 0.00000 0.00000 0.00000 
UKYIV151 Kyivska CHPP 0 0        126.848 25.9547 0.00000 0.00000 
UKYIV152 Kyivska CHPP 0 0        10.0711 3.58564 -210.79 -132.99 -140.00 -300.00 35.0000 -180.00 
UKYIV153 Kyivska CHPP 0 0        14.4360 5.12234 0.00000 -41.450 0.00000 -300.00 80.0000 -200.00 
UKYIV181 Kyivska CHPP 0 0        0.00000 0.00000 0.00000 0.00000 
UKYIV251 Kyivska CHPP 0 0        155.810 30.1984 0.00000 0.00000 
UKYIV252 Kyivska CHPP 0 2 104.72 9.96634 3.54831 -104.86 164.911 -40.000 -105.00 40.0000 -80.000 
UKYIV253 Kyivska CHPP 0 2 104.75 9.96634 3.54832 -99.917 164.923 -40.000 -105.00 15.0000 -74.000 
UKYIV281 Kyivska CHPP 0 0        0.00000 0.00000 0.00000 0.00000 
UKYIV282 Kyivska CHPP 0 0        0.00000 0.00000 0.00000 0.00000 
UKYIV285 Kyivska CHPP 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -300.00 55.0000 -180.00 
UKYIV782 KYIV7        0 0        0.00000 0.00000 0.00000 0.00000 
UKYIV783 Kyivska      0 0        0.12580 39.6695 0.00000 0.00000 
UKYIVS01 Kyivska      0 0        1.89562 597.773 0.00000 0.00000 
UKYIVS8B Kyivska      0 0        0.00000 0.00000 0.00000 0.00000 
UL2_1 21 L2_1         0 0        0.00000 0.00000 0.00000 0.00000 
UL2_2 21 L2_2         0 0        0.00000 0.00000 0.00000 0.00000 
ULADYZ51 Ladyzhynska  0 0        106.492 42.4104 -31.848 0.00000                 
ULADYZ52 Ladyzhynska  0 2 120.87 0.00000 0.00000 -194.75 109.534 -70.000 -267.00 -30.000 -186.00 
ULADYZ81 Ladyzhynska  0 0        0.00000 0.00000 0.00000 0.00000 
ULADYZ84 Ladyzhynska  0 2 353.47 0.00000 0.00000 -194.75 -142.24 -190.00 -267.00 -30.000 -186.00 
ULADYZ87 Ladyzhynska  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -267.00 0.00000 -180.00 
ULA_NE51 Larha-Nelipo 0 0        0.00000 0.00000 0.00000 0.00000 
ULISOV51 Lisova       0 0        117.096 16.8128 -16.314 -2.0000 0.00000 -18.000 9.00000 -9.0000 
ULISOV8C Lisova       0 0        0.00000 0.00000 0.00000 0.00000 
ULOSIE51 Losieve      0 0        173.876 39.5140 0.00000 0.00000 
ULOSIE84 Losieve      0 0        0.00000 0.00000 0.00000 0.00000 
ULOZO131 Lozova raion 0 0        0.00000 0.00000 0.00000 0.00000 
ULOZO151 Lozova raion 0 0        10.9293 3.50517 0.00000 0.00000 
ULOZOV51 Lozova       0 0        19.8716 6.06961 0.00000 0.00000 
ULOZOV81 Lozova       0 0        0.00000 0.00000 0.00000 0.00000 
ULUTS121 Lutsk pivden 0 0        0.00000 0.00000 0.00000 0.00000 
ULUTS151 Lutsk pivden 0 0        40.0372 25.0026 -5.2934 -1.1000 0.00000 -8.0000 3.30000 -3.3000 
ULUTSK21 Lutsk pivnic 0 0        0.00000 0.00000 0.00000 0.00000 
ULUTSK51 Lutsk pivnic 0 0        41.1192 25.6783 0.00000 0.00000 
ULUTSK81 Lutsk pivnic 0 0        0.00000 0.00000 0.00000 0.00000 
ULVIV 21 Lviv pivdenn 0 0        0.00000 0.00000 0.00000 0.00000 
ULVIV 22 Lviv pivdenn 0 0        0.00000 0.00000 0.00000 0.00000 
ULVIV 51 Lviv pivdenn 0 0        123.357 32.2247 -11.985 -1.5000 0.00000 -12.000 5.25000 -9.0000 
ULVIV 81 Lviv pivdenn 0 0        0.00000 0.00000 0.00000 0.00000 
ULVIV-21 Lviv-2       0 0        0.00000 0.00000 0.00000 0.00000 
ULVIV-51 Lviv-2       0 0        94.1414 24.1863 -7.9901 -3.0000 0.00000 -8.0000 3.50000 -6.0000 
ULVIV151 Lviv zakhidn 0 0        40.0372 14.3151 0.00000 0.00000 
ULVIV183 Lviv zakhidn 0 0        0.00000 0.00000 0.00000 0.00000 
UMALA 31 Mala Burimka 0 0        6.06547 1.90500 0.00000 0.00000 
UMAR_I31 MAR_INS_KA-1 0 0        0.00000 0.00000 0.00000 0.00000 
UMD_AR81 MDGRES-Artsy 0 0        0.00000 0.00000 0.00000 0.00000 
UMD_KU51 MDGRES-Kuchu 0 0        0.00000 0.00000 0.00000 0.00000 
UMD_KU52 MDGRES-Kuchu 0 0        0.00000 0.00000 0.00000 0.00000 
UMD_NO81 MDGRES-Novoo 0 0        0.00000 0.00000 0.00000 0.00000 
UMD_PO81 MDGRES-Podil 0 0        0.00000 0.00000 0.00000 0.00000 
UMD_ST51 MDGRES-Staro 0 0        0.00000 0.00000 0.00000 0.00000 
UMD_US81 MDGRES-Usato 0 0        0.00000 0.00000 0.00000 0.00000 
UMEZH151 Mezhova      0 0        4.77971 1.70896 0.00000 0.00000 
UMEZHO51 Mezhova-tiah 0 0        9.06496 3.32156 0.00000 0.00000 
UMUKA151 Mukacevo-Sob 0 0        0.00000 0.00000 0.00000 0.00000 
UMUKAC11 Mukacheve    0 0        0.00000 0.00000 0.00000 0.00000 
UMUKAC22 Mukacheve    0 0        0.00000 90.1171 0.00000 0.00000 
UMUKAC51 Mukacheve    0 0        128.768 66.4745 -82.799 -0.3000                 
UMYKH151 Mykhailivka  0 0        4.22204 1.50957 0.00000 0.00000 
UMYKIL31 Mykilska     0 0        8.84810 2.34352 -24.969 -10.000 0.00000 -32.000 14.0000 -24.000 
UMYKOL31 Mykolaivska  0 0        13.7827 -5.0407 -4.9939 0.00000 0.00000 -16.000 7.00000 -12.000 
UMYKOL81 Mykolaivska  0 0        0.00000 0.00000 0.00000 0.00000 
UMYRHO51 Myrhorod     0 0        84.4547 21.3282 0.00000 0.00000 0.00000 -0.8000 1.00000 -1.0000 
UMYRHO83 Myrhorod     0 0        0.00000 0.00000 0.00000 0.00000 
UMYRO151 Myronivka    0 0        101.185 30.5205 -40.786 0.00000 0.00000 -45.000 22.5000 -22.500 
UMYROP51 Myropil      0 0        11.5700 2.89972 0.00000 0.00000 
UN.SIV51 N.Siverskyi  0 0        5.13259 1.69990 0.00000 0.00000 
UNADVI51 Nadvirna-195 0 0        45.4476 16.2496 0.00000 0.00000 0.00000 -4.0000 1.65000 -1.6500 
UNAFTO31 Naftoprovid  0 0        6.59270 2.35719 0.00000 0.00000 
UNELYP51 Nelypivtsi   0 0        9.61390 3.43740 0.00000 0.00000 
UNEMII51 Nemiia       0 0        16.2696 5.81714 0.00000 0.00000 
UNERAF51 Nerafa       0 0        0.00000 0.00000 0.00000 0.00000 
UNETIS51 Netishyn     0 0        2.95812 1.49037 0.00000 0.00000 
UNE_OT51 Nemiya-Otach 0 0        0.00000 0.00000 0.00000 0.00000 
UNIKOP31 Nikopolska   0 0        123.727 50.9488 -398.80 0.00000                 
UNIKOP81 Nikopolska   0 0        0.00000 0.00000 0.00000 0.00000 
UNIZHY51 Nizhynska    0 0        36.1481 8.35286 0.00000 0.00000 0.00000 -4.0000 5.00000 -5.0000 
UNIZHY81 Nizhynska    0 0        0.00000 0.00000 0.00000 0.00000 
UNOVO151 Novotroitska 0 0        11.2440 4.02026 0.00000 0.00000 
UNOVOK51 Novokyivska  0 0        197.237 50.6733 0.00000 0.00000 
UNOVOK81 Novokyivska  0 0        0.00000 0.00000 0.00000 0.00000 
UNOVOM51 Novomyrhorod 0 0        8.24087 2.87403 0.00000 0.00000 
UNOVOO51 Novoodeska   0 0        79.7445 33.7260 -1.0186 -0.3100 0.00000 -2.4000 1.05000 -1.8000 
UNOVOO81 Novoodeska   0 0        0.00000 0.00000 0.00000 0.00000 
UNOVOV21 Novovolynsk  0 0        0.00000 0.00000 0.00000 0.00000 
UNOVOV51 Novovolynsk  0 0        40.0372 29.3952 0.00000 0.00000 
UNOVOV81 Novovolynsk  0 0        0.00000 0.00000 0.00000 0.00000 
UNYVKY51 Nyvky        0 0        157.350 59.9198 0.00000 0.00000 
UNYVKY81 Nyvky        0 0        0.00000 0.00000 0.00000 0.00000 
UOBOL151 Obolonnia    0 0        7.55224 -2.0050 0.00000 0.00000 0.00000 -2.4640 1.01640 -1.0164 
UOBOLO31 Obolon       0 0        23.8459 -11.637 0.00000 0.00000 
UOLEKS31 Oleksandriia 0 0        8.99525 4.07882 -63.446 0.00000 0.00000 -70.000 35.0100 -35.010 
UOLEVS51 Olevsk       0 0        13.2542 4.17939 0.00000 0.00000 
UOPORN51 Oporna       0 0        51.9401 20.6851 0.00000 0.00000 
UORBIT31 Orbita       0 0        2.19968 0.31584 -36.254 0.00000 0.00000 -40.000 20.0025 -20.003 
UOTPLO81 OtpLos       0 0        0.00000 0.00000 0.00000 0.00000 
UOTPLZ81 OtpLZap3     0 0        0.00000 0.00000 0.00000 0.00000 
UOTPR121 OtpRozd      0 0        0.00000 0.00000 0.00000 0.00000 
UOTPRA81 OtpRad3      0 0        0.00000 0.00000 0.00000 0.00000 
UOTPRO21 OtpRozd      0 0        0.00000 0.00000 0.00000 0.00000 
UOZHEN51 Ozhenino     0 0        9.73877 3.48205 0.00000 0.00000 
UPAVLO31 Pavlohradska 0 0        121.530 21.4528 0.00000 0.00000 
UPAVLO83 Pavlohradska 0 0        0.00000 0.00000 0.00000 0.00000 
UPERED51 Pereddonbasi 0 0        0.00000 0.00000 0.00000 0.00000 
UPERSH31 Pershotravne 0 0        115.641 41.6495 0.00000 0.00000 
UPERSH81 Pershotravne 0 0        0.00000 0.00000 0.00000 0.00000 
UPERSH83 Pershotravne 0 0        0.00000 0.00000 0.00000 0.00000 
UPERVO31 Pervomaiska  0 0        28.0118 8.07695 0.00000 0.00000 0.00000 -4.0000 1.75000 -3.0000 
UPETRO51 Petropavlivk 0 0        6.97132 1.98186 0.00000 0.00000 
UPIVD331 Pivdenna     0 0        35.9809 12.8648 -0.9987 -1.0000 0.00000 -16.000 20.0000 -20.000 
UPIVD332 Pivdenna     0 0        38.2298 12.9330 -13.594 0.00000 0.00000 -25.726 12.8655 -12.865 
UPIVD381 Pivdenna     0 0        0.00000 0.00000 0.00000 0.00000 
UPIVN102 Pivnichnoukr 0 0        0.00000 0.00000 0.00000 0.00000 
UPIVN181 Pivnichnoukr 0 0        0.00000 0.00000 0.00000 0.00000 
UPIVN251 Pivnichna    0 2 116.60 283.024 66.3341 -19.975 -457.38                 
UPIVN281 Pivnichna    0 0        0.00000 0.00000 0.00000 0.00000 
UPIVNI31 Pivnichna    0 0        50.4600 16.7122 0.00000 0.00000 0.00000 -0.8000 1.00000 -1.0000 
UPLYSK51 Plysky       0 0        4.40044 0.90038 0.00000 0.00000 
UPOBUZ31 Pobuzka      0 0        45.4851 12.9308 -47.951 -2.0000                 
UPOBUZ81 Pobuzka      0 0        0.00000 0.00000 0.00000 0.00000 
UPOCHU51 Pochuiky     0 0        6.30333 1.79196 0.00000 0.00000 
UPODIL51 Podilska     0 0        23.5834 2.72403 0.00000 0.00000 0.00000 -0.8000 1.00000 -1.0000 
UPODIL81 Podilska     0 0        0.00000 0.00000 0.00000 0.00000 
UPOKRO51 Pokrovska    0 0        31.7947 8.02943 0.00000 0.00000 
UPOLI151 Poliana      0 0        73.3226 16.8383 0.00000 0.00000 
UPOLI181 Poliana      0 0        0.00000 0.00000 0.00000 0.00000 
UPOLON51 Polonne      0 0        19.7484 5.15320 0.00000 0.00000 
UPOLON52 Polonne      0 0        1.47907 0.46508 0.00000 0.00000 
UPOLTA51 Poltava      0 0        116.249 36.3811 0.00000 0.00000 
UPOLTA81 Poltava      0 0        0.00000 0.00000 0.00000 0.00000 
UPOMIC31 Pomichna     0 0        15.6355 4.15100 0.00000 0.00000 
UPOROH51 Porohy       0 0        20.0522 7.13922 0.00000 0.00000 
UPRAVD51 Pravdynska   0 0        1.98717 0.50184 0.00000 0.00000 
UPRAVO31 Pravoberezhn 0 0        108.737 43.8277 -46.224 0.00000 0.00000 -50.000 24.9900 -24.990 
UPRAVO37 Pravoberezhn 0 2 163.05 0.00000 0.00000 -71.911 -15.325 0.00000 -72.000 10.0000 -56.000 
UPRAVO38 Pravoberezhn 0 2 159.94 0.00000 0.00000 -27.047 -0.7339 0.00000 -72.000 10.0000 -42.741 
UPRAVO39 Pravoberezhn 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -72.000 0.00000 -42.741 
UPRAVO3A Pravoberezhn 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -67.000 0.00000 -80.000 
UPRAVO3B Pravoberezhn 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -67.000 0.00000 -80.000 
UPRAVO3C Pravoberezhn 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -67.000 0.00000 -80.000 
UPRAVO3D Pravoberezhn 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -67.000 0.00000 -80.000 
UPRAVO3E Pravoberezhn 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -67.000 0.00000 -80.000 
UPRAVO3F Pravoberezhn 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -67.000 0.00000 -80.000 
UPRAVO83 Pravoberezhn 0 0        0.00000 0.00000 0.00000 0.00000 
UPROHR51 Prohres      0 0        18.0373 4.78867 0.00000 0.00000 
UPROME31 Prometei     0 2 154.80 49.4739 17.6891 -140.57 26.5290                 
UPROME83 Prometei     0 0        0.00000 0.00000 0.00000 0.00000 
UPRYDN31 Prydniprovsk 0 0        54.7242 20.6775 -45.473 0.00000 0.00000 -50.170 2.00000 -2.0000 
UPRYDN35 Prydniprovsk 0 2 160.26 0.00000 0.00000 -109.85 7.26485 -80.000 -135.00 -10.000 -120.00 
UPRYDN36 Prydniprovsk 0 2 159.50 10.9661 9.00260 -109.85 9.25354 -80.000 -135.00 -25.000 -120.00 
UPRYDN81 Prydniprovsk 0 0        17.7676 6.51035 0.00000 0.00000 0.00000 -1.0000 200.000 -200.00 
UPRYDN84 Prydniprovsk 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -150.00 0.00000 -125.00 
UPRYDN86 Prydniprovsk 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -300.10 0.00000 -125.00 
UPRYDN87 Prydniprovsk 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -300.10 0.00000 0.00000 
UPRYLU51 Pryluky      0 0        20.5569 8.30335 0.00000 0.00000 
UPRYZO31 Pryzova      0 0        0.00000 0.00000 0.00000 0.00000 
UPS 3351 PS 330 KV _P 0 0        0.00000 0.00000 -63.446 0.00000 0.00000 -74.000 27.1425 -27.143 
UPS 3352 PS 330 KV _P 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -74.000 27.1425 -27.143 
UPS 3380 PS 330 KV _P 0 0        0.00000 0.00000 0.00000 0.00000 
UPS 3381 PS 330 KV _T 0 0        0.57684 3.03290 0.00000 0.00000 
UPYRIA51 Pyriatyn     0 0        9.93584 3.03481 0.00000 0.00000 
URADYV21 Radyvyliv    0 0        0.00000 0.00000 0.00000 0.00000 
URADYV51 Radyvyliv    0 0        29.2163 16.6843 0.00000 0.00000 
URADYV81 Radyvyliv    0 0        0.00000 0.00000 0.00000 0.00000 
URENI 51 Reni         0 0        4.34252 1.75548 0.00000 0.00000 
URIVN201 Rivnenska NP 0 0        2.79441 881.203 0.00000 0.00000 
URIVN203 Rivnenska NP 0 2 747.93 73.4891 44.0890 -1018.6 222.999 0.00000 -1040.0 -150.00 -450.00 
URIVN251 Rivnenska NP 0 0        49.7760 17.7971 0.00000 0.00000 
URIVN281 Rivnenska NP 0 0        0.00000 0.00000 0.00000 0.00000 
URIVN287 Rivnenska NP 0 2 353.59 75.7144 45.5821 -827.50 -568.76 0.00000 -1890.0 -94.509 -740.00 
URIVN351 Rivne        0 0        129.850 46.4274 -8.9889 0.00000 0.00000 -16.000 20.0000 -20.000 
URIVN381 Rivne        0 0        0.00000 0.00000 0.00000 0.00000 
URIVN382 Rivne        0 0        0.00000 0.00000 0.00000 0.00000 
UROMNY51 Romny        0 0        34.7754 10.2204 0.00000 0.00000 
UROZDI21 Rozdil       0 0        0.00000 0.00000 0.00000 0.00000 
UROZDI22 Rozdil       0 0        0.00000 0.00000 0.00000 0.00000 
UROZDI51 Rozdil       0 0        45.4476 12.9202 -36.073 0.00000                 
UROZDI52 Rozdil       0 0        0.00000 0.00000 0.00000 0.00000 
UROZIZ51 Rozizd-5     0 0        1.81299 0.83039 0.00000 0.00000 
URUBAN31 Rubanivka    0 0        8.48534 5.11925 0.00000 0.00000 
URUDNA31 Rudna        0 0        28.4282 5.81674 -36.254 0.00000 0.00000 -40.000 18.0000 -18.000 
URUDNA83 Rudna        0 0        0.00000 0.00000 0.00000 0.00000 
URUZHY51 Ruzhyn       0 0        6.59905 2.50067 0.00000 0.00000 
USARNY51 Sarny        0 0        39.1208 13.9282 0.00000 0.00000 
USCHEV31 Schevchenko  0 0        0.00000 0.00000 0.00000 0.00000 
USCHEV51 Schevchenko  0 0        40.3275 10.1843 -5.1936 -2.0000 0.00000 -16.000 20.0000 -20.000 
USERED51 Seredyna-Bud 0 0        2.98075 1.00838 0.00000 0.00000 
USHAKH51 Shakhty      0 0        1.47907 0.74519 -15.980 -1.0000 0.00000 -16.000 6.60000 -6.6000 
USHEPE51 Shepetivka   0 0        61.7886 22.0922 -37.458 0.00000                 
USHEPE81 Shepetivka   0 0        0.00000 0.00000 0.00000 0.00000 
USHOS151 Shostka      0 0        13.9102 8.01857 0.00000 0.00000 
USHOS181 Shostka      0 0        0.00000 0.00000 0.00000 0.00000 
USHOS182 Shostka      0 0        0.00000 0.00000 0.00000 0.00000 
USHOS184 Shostka      0 0        0.00000 0.00000 0.00000 0.00000 
USHOST51 Shostkinska  0 0        6.95509 3.19307 0.00000 0.00000 0.00000 -56.000 24.5000 -42.000 
USH_OK51 Shakhta-Okni 0 0        0.00000 0.00000 0.00000 0.00000 
USIANK51 Sianky       0 0        20.5596 8.18784 -10.586 0.70000 0.00000 -20.000 8.75000 -15.000 
USKHID51 Skhidna      0 0        29.8075 10.9014 0.00000 0.00000 
USLAVU51 Slavutych    0 0        4.93462 -0.7085 0.00000 0.00000 
USLAVU81 Slavutych    0 0        0.00000 0.00000 0.00000 0.00000 
USLOV151 Slovianka    0 0        0.82409 0.30196 0.00000 0.00000 
USLOVI51 Slovianska T 0 0        28.9574 18.0068 0.00000 0.00000 
USLOVI81 Slovianska T 0 0        0.00000 0.00000 0.00000 0.00000 
USLOVI83 Slovianska T 0 2 330.48 11.9596 7.43693 -179.77 -32.297 -100.00 -799.90 -50.000 -390.00 
USLTP151 SLTP13       0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -80.000 100.000 -100.00 
USNIAT51 Sniatyn      0 0        14.0671 5.15444 0.00000 0.00000 
USNIHU31 Snihurivka   0 0        1.98246 10.2389 -39.880 0.00000 0.00000 -84.950 42.4755 -42.475 
USNOVY51 SNOVYDOVYCI  0 0        3.90633 1.96810 0.00000 0.00000 
USOR1 51 SOR1         0 0        16.1148 1.76180 0.00000 0.00000 
USO_PO51 Soroka-Poroh 0 0        0.00000 0.00000 0.00000 0.00000 
USTARO51 Starokazache 0 0        13.7999 3.89146 0.00000 0.00000 
USTEPO51 Stepova      0 0        16.8909 5.01021 0.00000 0.00000 0.00000 -0.8000 1.00000 -1.0000 
USTEPO81 Stepova      0 0        0.00000 0.00000 0.00000 0.00000 
USTRYI22 Stryi        0 0        0.00000 0.00000 0.00000 0.00000 
USTRYI51 Stryi        0 0        62.7609 22.4399 -11.782 0.00000                 
USUHOK31 Suhokleia    0 0        8.09573 2.30151 0.00000 0.00000 
USUMY 51 SUMY1        0 0        45.7048 9.35174 0.00000 0.00000 
USUMY 81 Sumy         0 0        0.00000 0.00000 0.00000 0.00000 
USUMY151 Sumy pivnich 0 0        54.6471 10.0340 0.00000 0.00000 
USUMY15A SUMY1        0 0        0.00000 0.00000 0.00000 0.00000 
USUMY181 Sumy pivnich 0 0        0.00000 0.00000 0.00000 0.00000 
USVIAT51 Sviatohorsk  0 0        0.00000 0.00000 0.00000 0.00000 
UTALAL51 Talalaivka-1 0 0        4.10607 1.76256 0.00000 0.00000 
UTALNE31 Talne        0 0        6.67237 2.16178 0.00000 0.00000 0.00000 -0.8000 0.33000 -0.3300 
UTASHL81 Tashlytska H 0 0        0.00000 0.00000 0.00000 0.00000 
UTASHL83 Tashlytska H 0 2 345.37 0.00000 0.00000 218.635 -44.275 230.000 -165.00 50.0000 -50.000 
UTERES51 Tereshchensk 0 0        11.6561 4.16758 0.00000 0.00000 
UTERNO51 Ternopilska  0 0        133.115 37.8430 -12.461 0.00000                 
UTERNO81 Ternopilska  0 0        0.00000 0.00000 0.00000 0.00000 
UTPSH182 Tashlytska H 0 0        0.00000 0.00000 0.00000 0.00000 230.000 -165.00 50.0000 -50.000 
UTRIIC51 Triichate    0 0        19.8716 7.51077 0.00000 0.00000 
UTRYFO31 Tryfonivska  0 0        2.05969 2.31208 0.00000 0.00000 
UTRYKH21 Trykhaty     0 0        0.00000 0.00000 0.00000 0.00000 
UTRYKH31 Trykhaty     0 0        16.6835 -5.9894 -51.991 0.00000                 
UTRYKH81 Trykhaty     0 0        0.00000 0.00000 0.00000 0.00000 
UTRYKH86 Trykhaty     0 0        0.00000 0.00000 0.00000 0.00000 
UTRYPI81 Trypilska TP 0 0        29.3290 6.00107 0.00000 0.00000 0.00000 -16.000 20.0000 -20.000 
UTRYPI82 Trypilska TP 0 0        0.00000 0.00000 0.00000 0.00000 
UTRYPI86 Trypilska TP 0 2 345.16 0.00000 0.00000 -144.82 -115.52 -70.000 -250.00 30.0000 -150.00 
UTRYPI87 Trypilska TP 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -250.00 30.0000 -150.00 
UTRYPI88 Trypilska TP 0 2 344.81 10.0711 3.58564 -144.82 -115.44 -70.000 -300.00 30.0000 -150.00 
UTRYPI89 Trypilska TP 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -300.00 30.0000 -150.00 
UTSEN221 Tsentrolit   0 0        0.00000 0.00000 0.00000 0.00000 
UTSEN251 Tsentrolit   0 0        70.6646 30.5609 0.00000 0.00000 
UTSENT31 Tsentralna   0 0        51.1576 15.1162 -23.970 -12.000 0.00000 -40.000 17.5000 -30.000 
UTSYHA51 Tsyhanska    0 0        9.93584 2.92012 0.00000 0.00000 
UUKRAI31 Ukrainka     0 0        10.3445 3.69864 -35.620 0.00000 0.00000 -39.300 17.6850 -17.685 
UUKRAI83 Ukrainka     0 0        0.00000 0.00000 0.00000 0.00000 
UUMAN 31 Uman         0 0        43.7736 16.3001 0.00000 0.00000 0.00000 -16.000 6.60000 -6.6000 
UUSAT351 USAT3        0 0        116.986 43.4957 0.00000 0.00000 
UUSATO51 Usatove      0 0        116.986 43.4957 0.00000 0.00000 0.00000 -320.00 140.000 -240.00 
UUSATO83 Usatove      0 0        0.00000 0.00000 0.00000 0.00000 
UUSATO84 Usatove      0 0        0.00000 0.00000 0.00000 0.00000 
UUSATO85 Usatove      0 0        0.00000 0.00000 0.00000 0.00000 
UVDHMK31 VDHMK        0 0        33.7321 11.1720 0.00000 0.00000 0.00000 -8.0000 3.50000 -6.0000 
UVDHMK81 VDHMK        0 0        0.00000 0.00000 0.00000 0.00000 
UVELY131 Velyka Biloz 0 0        32.7557 13.6482 0.00000 0.00000 
UVIN7-82 Vinnytska    0 0        0.00000 0.00000 0.00000 0.00000 
UVINN151 Vinnytska    0 0        170.832 61.0800 -29.588 -0.4600                 
UVINN181 Vinnytska    0 0        0.00000 0.00000 0.00000 0.00000 
UVINNY01 Vinnytska    0 0        0.95353 300.690 0.00000 0.00000 
UVINNY51 Vinnytska    0 0        15.5301 5.55272 -0.4893 0.03000 0.00000 -16.000 20.0000 -20.000 
UVINNY81 Vinnytska    0 0        0.00000 0.00000 0.00000 0.00000 
UVLASI31 Vlasivka     0 0        6.99367 2.02797 0.00000 0.00000 
UVLASI32 Vlasivka     0 0        5.96151 2.01675 0.00000 0.00000 
UVOLO121 Volovets2    0 0        0.00000 0.00000 0.00000 0.00000 
UVOLO221 Volovets2    0 0        0.00000 0.00000 0.00000 0.00000 
UVOLOV21 Volovets     0 0        0.00000 0.00000 0.00000 0.00000 
UVOLOV22 Volovets     0 0        0.00000 0.00000 0.00000 0.00000 
UVOLOV51 Volovets     0 0        35.7088 12.7675 -14.604 -2.8000                 
UVOVCH51 Vovchansk    0 0        5.82806 3.52358 0.00000 0.00000 
UVOZNE31 Voznesenska  0 0        14.5037 5.63829 -86.061 0.00000                 
UVOZNE51 Voznesenska  0 0        0.36044 0.10309 0.00000 0.00000 
UVUZLO31 Vuzlova-150  0 0        62.8973 21.0555 0.00000 0.00000 0.00000 -0.8000 1.00000 -1.0000 
UVUZLO32 Vuzlova-150  0 0        62.5419 20.7138 0.00000 0.00000 0.00000 -4.8000 6.00000 -6.0000 
UVYZHN51 Vyzhnytsia   0 0        17.7487 7.45187 0.00000 0.00000 
UYARMO51 Yarmolyntsi  0 0        0.00000 0.00000 0.00000 0.00000 
UYAVOR51 Yavoriv      0 0        32.4625 8.88955 -155.89 0.00000                 
UYAVOR81 Yavoriv      0 0        0.00000 0.00000 0.00000 0.00000 
UYAZYK51 Yazykove     0 0        2.98075 0.60990 0.00000 0.00000 
UYUZH201 Yuzhno-Ukrai 0 0        1.87119 590.070 0.00000 0.00000 
UYUZH203 Yuzhno-Ukrai 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -1040.0 0.00000 -150.00 
UYUZH231 Yuzhno-Ukrai 0 0        20.7257 -2.4992 -32.294 0.00000                 
UYUZH281 Yuzhno-Ukrai 0 0        0.00000 0.00000 0.00000 0.00000 
UYUZH283 Yuzhno-Ukrai 0 2 342.84 27.9562 11.2203 -959.15 -96.262 -500.00 -1040.0 -70.000 -300.00 
UYUZH284 Yuzhno-Ukrai 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -1040.0 0.00000 -200.00 
UZAKHI01 Zakhidnoukra 0 0        2.74112 864.401 0.00000 0.00000 
UZAKHI05 Zakhidnoukra 0 0        0.00000 0.00000 0.00000 0.00000 
UZAKHI08 Zakhidnoukra 0 0        0.00000 0.00000 0.00000 0.00000 
UZAKHI09 Zakhidnoukra 0 0        1.82742 576.267 0.00000 0.00000 
UZAKHI86 Zakhidnoukra 0 0        0.00000 0.00000 0.00000 0.00000 
UZAKHI87 Zakhidnoukra 0 0        0.00000 0.00000 0.00000 0.00000 
UZAKHI88 Zakhidnoukra 0 0        0.00000 0.00000 0.00000 0.00000 
UZAKHI89 Zakhidnoukra 0 0        0.00000 0.00000 0.00000 0.00000 
UZAKHI8A Zakhidnoukra 0 0        0.00000 0.00000 0.00000 0.00000 
UZAL.V8D ZAL.VIDP     0 0        0.00000 0.00000 0.00000 0.00000 
UZALIU51 Zaliutyne    0 0        149.037 34.0665 0.00000 0.00000 
UZALIU53 Zaliutyne    0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -120.00 0.00000 -75.000 
UZALIU54 Zaliutyne    0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -120.00 0.00000 -75.000 
UZALIU55 Zaliutyne    0 2 115.70 17.6259 14.1484 -132.42 -88.741 -75.000 -300.00 100.000 -200.00 
UZALIU81 Zaliutyne    0 0        0.00000 0.00000 0.00000 0.00000 
UZAPO131 Zaporizka    0 2 163.05 126.832 61.8979 -400.50 -34.173 0.00000 -435.00 39.2000 -297.15 
UZAPO133 Zaporizka    0 0        79.5989 38.8463 0.00000 0.00000 0.00000 -452.00 58.8000 -222.00 
UZAPO181 Zaporizka    0 0        0.00000 0.00000 0.00000 0.00000 
UZAPO231 Zaporizka TP 0 0        21.8372 9.28079 0.00000 0.00000 
UZAPO282 Zaporizka TP 0 0        0.00000 0.00000 0.00000 0.00000 
UZAPO284 Zaporizka TP 0 0        0.00000 0.00000 0.00000 0.00000 
UZAPO602 Zaporizka NP 0 0        1.77024 558.239 0.00000 0.00000 
UZAPO681 Zaporizka NP 0 0        0.00000 0.00000 0.00000 0.00000 
UZAPOR01 Zaporizka    0 0        0.90582 285.644 0.00000 0.00000 
UZAPOR81 Zaporizka    0 0        0.00000 0.00000 0.00000 0.00000 
UZBORI51 Zboriv       0 0        15.5301 5.55272 0.00000 0.00000 
UZHYTO51 Zhytomyrska  0 0        106.317 31.2466 0.00000 0.00000 
UZHYTO81 Zhytomyrska  0 0        0.00000 0.00000 0.00000 0.00000 
UZMIIV51 Zmiivska TPP 0 0        25.8331 6.52392 0.00000 0.00000 
UZMIIV52 Zmiivska TPP 0 0        26.8268 7.88431 0.00000 0.00000 
UZMIIV54 Zmiivska TPP 0 2 121.00 18.3417 9.90966 -149.13 -85.330 -110.00 -220.20 -30.000 -120.00 
UZMIIV81 Zmiivska TPP 0 0        0.00000 0.00000 0.00000 0.00000 
UZMIIV86 Zmiivska TPP 0 0        0.00000 0.00000 0.00000 0.00000 
UZMIIV8A Zmiivska TPP 0 0        0.00000 0.00000 -200.00 -110.00 -145.30 -200.00 -20.000 -120.00 
UZMIIV8E Zmiivska TPP 0 2 336.27 0.00000 0.00000 -159.96 39.4396 -110.00 -300.00 -30.000 -180.00 
UZNAMI31 Znamianka    0 0        26.9857 9.97045 0.00000 0.00000 0.00000 -0.8000 1.00000 -1.0000 
UZOLOT31 Zolotonosha  0 0        1.07038 0.41602 0.00000 0.00000 
UZOLOT51 Zolotonosha  0 0        13.1418 3.86236 0.00000 0.00000 
##ZHU
MAISA 11 AISA B       0 0        0.00000 0.00000 0.00000 0.00000 
MAJKA 41 AJKA B1      0 0        20.4616 3.00000 0.00000 0.00000 
MAJKA 42 AJKA er1     0 2 133.44 4.30000 1.10000 -7.0779 -0.7979 -1.0000 -100.00 10.0000 -55.000 
MAJKA 43 AJKA g67     0 2 133.44 -4.4000 0.00000 0.00000 0.21139 0.00000 -60.000 3.00000 -20.000 
MAJKAP41 AJKAPp1      0 0        0.00000 0.00000 -24.100 0.60000 -24.100 -24.100 
MALBF 21 ALBF 1       0 0        0.00000 0.00000 0.00000 0.00000 
MALBF 41 ALBF B1      0 0        15.4550 1.50000 0.00000 0.00000 
MALBF 42 ALBF p1      0 0        0.00000 0.00000 0.00000 0.00000 
MALBF 43 ALBF p2      0 0        0.00000 0.00000 0.00000 0.00000 
MALGYT41 ALGYTp2      0 0        1.08838 0.60000 0.00000 0.00000 
MALGYT42 ALGYTp1      0 0        0.65303 0.70000 0.00000 0.00000 
MALMF 41 ALMF GY1     0 0        1.41490 0.60000 0.00000 0.00000 
MANEP 41 ANEP GY1     0 0        0.00000 0.00000 0.00000 0.00000 
MANGY 41 ANGY B1      0 0        28.5156 1.90000 0.00000 0.00000 
MANGY 42 ANGY B2      0 0        4.35353 1.20000 0.00000 0.00000 
MASZF 41 ASZF GY1     0 0        8.38055 0.90000 0.00000 0.00000 
MBABA 41 BABA GY1     0 0        -3.8000 -2.1000 0.00000 0.00000 
MBABR 41 BABR K1      0 0        4.57121 0.00000 -9.9000 1.60000 -9.9000 -9.9000 
MBAJA 41 BAJA Gy1     0 0        4.78889 0.80000 0.00000 0.00000 
MBAJD 41 BAJD GY1     0 0        3.91818 0.00000 0.00000 0.00000 
MBAKA 01 BAKA K       0 0        0.00000 0.00000 0.00000 0.00000 
MBAKA 02 BAKA p1      0 0        0.00000 290.899 0.00000 0.00000 
MBAKA 11 BAKA K       0 0        0.00000 0.00000 0.00000 0.00000 
MBAKON41 BAKONpGT1    0 2 133.48 0.00000 0.00000 -1.0035 -43.601 -1.0000 -58.000 15.0000 -44.300 
MBAKON42 BAKONpGT2    0 2 133.48 0.00000 0.00000 -59.926 -4.8191 -22.000 -60.000 15.0000 -30.000 
MBAKTA41 BAKTAK1      0 0        5.44192 1.10000 0.00000 0.00000 
MBANH 41 BANH B       0 0        37.1138 5.70000 -4.4000 -3.2000 -4.4000 -4.4000 
MBANH 42 BANH KIGM2 X 1 0        0.00000 0.00000 0.00000 0.00000 
MBARA 41 BARA GY1     0 0        11.1015 2.70000 0.00000 0.00000 
MBARCS41 BARCSGy1     0 0        4.57121 0.00000 0.00000 0.00000 
MBCFOG41 BCFOGB       0 0        30.4000 -9.2000 0.00000 0.00000 
MBCGA 41 BCGA B       0 0        55.2898 15.2000 0.00000 0.00000 
MBCSA 41 BCSA B       0 0        32.7603 2.40000 0.00000 0.00000 
MBEKM 41 BEKM GY1     0 0        2.93864 2.00000 0.00000 0.00000 
MBEKO 11 BEKO B       0 0        0.00000 -12.700 0.00000 0.00000 
MBEKO 41 BEKO B       0 0        0.00000 67.5000 0.00000 0.00000 
MBEKO 42 BEKO K       0 0        0.00000 70.7000 0.00000 0.00000 
MBEKS 41 BEKS Gy1     0 0        5.76843 1.20000 0.00000 0.00000 
MBELEM41 BELEMK1      0 0        2.72096 0.00000 0.00000 0.00000 
MBEREP41 BEREPp1      0 0        0.00000 0.00000 -13.800 0.00000 -13.800 -13.800 
MBFOL 41 BFOL K1      0 0        5.98611 0.00000 0.00000 0.00000 
MBGYA 41 BGYA K1      0 0        7.83636 0.50000 0.00000 0.00000 
MBIAT 41 BIAT GY1     0 0        13.2782 1.70000 0.00000 0.00000 
MBICS 41 BICS GY1     0 0        8.27172 1.00000 0.00000 0.00000 
MBICSD11 BICSDB       0 0        0.00000 -16.800 0.00000 0.00000 
MBICSD41 BICSDB       0 0        0.00000 145.100 0.00000 0.00000 
MBNAD 41 BNAD B       0 0        10.9926 -0.9000 0.00000 0.00000 
MBOENY41 BOENYp1      0 2 131.57 0.00000 0.00000 -3.0000 -2.7750 -3.0000 -3.0000 
MBOGL 41 BOGL K1      0 0        7.50985 0.90000 0.00000 0.00000 
MBONY 41 BONY K1      0 0        6.63914 0.90000 0.00000 0.00000 
MBORZE41 BORZEgep     0 2 133.00 7.90000 0.00000 -7.9000 0.00000 -7.9000 -7.9000 
MBUDO 41 BUDO B       0 0        21.9853 3.10000 0.00000 0.00000 
MBUJ  11 BUJ  B       0 0        0.00000 -12.800 0.00000 0.00000 
MBUJ  41 BUJ  B       0 0        0.00000 140.600 0.00000 0.00000 
MBUJF 41 BUJF K1      0 0        12.2987 1.80000 0.00000 0.00000 
MBUJV 41 BUJV K1      0 0        5.11540 0.00000 0.00000 0.00000 
MBUKO 41 BUKO B       0 0        30.6924 -0.6000 0.00000 0.00000 
MBUZS 41 BUZS GY1     0 0        0.00000 0.00000 0.00000 0.00000 
MBUZSP41 BUZSPp1      0 0        0.00000 0.00000 -12.000 0.70000 -12.000 -12.000 
MBUZSP42 BUZSPp3      0 0        0.00000 0.00000 -12.000 0.60000 -12.000 -12.000 
MBUZSP43 BUZSPp2      0 0        0.00000 0.00000 -12.000 0.70000 -12.000 -12.000 
MCEGL 41 CEGL GY1     0 0        19.6997 2.90000 0.00000 0.00000 
MCELD 41 CELD K1      0 0        10.3396 1.50000 0.00000 0.00000 
MCHP1S41 CHP1Sgep     0 2 133.00 12.0000 0.00000 -12.000 0.00000 -12.000 -12.000 
MCSAB 41 CSAB GY1     0 0        0.00000 0.00000 0.00000 0.00000 
MCSAR 41 CSAR B       0 0        37.1138 0.00000 0.00000 0.00000 
MCSAT 41 CSAT GY1     0 0        0.00000 0.00000 0.00000 0.00000 
MCSEA 41 CSEA GY1     0 0        12.1899 0.90000 0.00000 0.00000 
MCSEG 41 CSEG GY1     0 2 129.30 7.61869 1.30000 -2.8000 -1.2582 -2.8000 -2.8000 
MCSEP 41 CSEP B       0 0        10.1219 1.80000 0.00000 0.00000 
MCSOR 41 CSOR GY1     0 0        13.6048 1.60000 0.00000 0.00000 
MCSPG 41 CSPG G1      0 2 133.00 0.00000 0.00000 -106.16 1.88621 -46.000 -150.00 10.0000 -60.000 
MCSPG 42 CSPG G2      0 2 133.00 0.00000 0.00000 -86.704 -2.2575 -46.000 -142.00 10.0000 -60.000 
MCSPG 43 CSPG pG3     0 2 131.16 0.00000 0.00000 -27.603 -0.1390 -7.0000 -118.00 10.0000 -55.000 
MCSUR 41 CSUR K1      0 0        2.93864 1.50000 0.00000 0.00000 
MDBIPT41 DBIPTK1      0 0        5.65960 0.90000 0.00000 0.00000 
MDBIPT42 DBIPTK2      0 0        8.00000 0.00000 0.00000 0.00000 
MDBTOC41 DBTOCGY1     0 0        6.63914 0.00000 0.00000 0.00000 
MDDEL 41 DDEL GY1     0 0        9.14242 0.60000 -1.5000 -0.6000 -1.5000 -1.5000 
MDEBR 21 DEBR 1       0 0        0.00000 0.00000 0.00000 0.00000 
MDEBR 41 DEBR B       0 0        52.6777 2.00000 0.00000 0.00000 
MDETK 21 DETK B       0 0        0.00000 0.00000 0.00000 0.00000 
MDETK 41 DETK B       0 0        18.3936 13.5000 -8.7000 0.50000 -8.7000 -8.7000 
MDFOL 41 DFOL 1       0 0        16.9787 4.00000 0.00000 0.00000 
MDIMA 41 DIMA B       0 2 132.45 -3.4000 0.00000 0.00000 -97.487 0.00000 0.00000 
MDIOS 41 DIOS B       0 0        19.6997 2.10000 0.00000 0.00000 
MDKCE 41 DKCE p1      0 2 131.94 0.00000 0.00000 -52.734 -30.828 -1.0000 -110.00 10.0000 -40.000 
MDOMB 41 DOMB K1      0 0        9.57778 1.10000 0.00000 0.00000 
MDOOS 41 DOOS GY1     0 0        11.2103 5.60000 0.00000 0.00000 
MDORG 41 DORG B1      0 0        16.5434 2.30000 0.00000 0.00000 
MDUHAM41 DUHAMptrf    0 2 130.56 37.0000 12.7000 -37.000 -12.700 -37.000 -37.000 
MDUJO241 DUJO2K1      0 0        6.20379 3.10000 0.00000 0.00000 
MDUJV 21 DUJV p1      0 0        0.00000 0.00000 0.00000 0.00000 
MDUJV 22 DUJV p2      0 0        0.00000 0.00000 0.00000 0.00000 
MDUJV 41 DUJV B       0 0        34.5017 6.30000 0.00000 0.00000 
MDUJV241 DUJV2K1      0 0        2.17677 0.00000 0.00000 0.00000 
MDUJVE41 DUJVEK1      0 0        22.5295 4.60000 0.00000 0.00000 
MDUME 21 DUME B1      0 0        0.00000 0.00000 0.00000 0.00000 
MDUME 22 DUME p15trf  0 2 233.50 0.00000 0.80000 0.00000 -4.9460 0.00000 -171.00 25.0000 -70.000 
MDUME 23 DUME p7trf   0 2 233.55 0.00000 0.00000 -0.7125 -28.477 -0.7100 -285.00 20.0000 -170.00 
MDUME 24 DUME p8trf   0 2 233.53 0.00000 0.00000 -0.7125 -18.746 -0.7100 -159.00 14.0000 -85.000 
MDUME 41 DUME B1      0 0        40.4878 28.4000 0.00000 0.00000 
MDUNAP41 DUNAPp1      0 0        0.00000 0.00000 -14.500 -0.9000 -14.500 -14.500 
MDUSN 41 DUSN B       0 0        0.00000 0.00000 0.00000 0.00000 
MDUVA 41 DUVA B       0 0        28.1891 3.00000 0.00000 0.00000 
MEBESM41 EBESMK1      0 0        3.20000 1.90000 0.00000 0.00000 
MEBUE 41 EBUE GY      0 2 128.64 0.00000 0.00000 -0.7125 -18.751 -0.7100 -54.000 5.00000 -25.000 
MEGER 41 EGER K1      0 0        19.6997 3.70000 0.00000 0.00000 
MEGOM 41 EGOM GY1     0 0        21.2234 2.40000 0.00000 0.00000 
MERD  41 ERD  GY1     0 0        16.7611 3.00000 0.00000 0.00000 
MERZS 41 ERZS GY1     0 0        25.4681 3.30000 0.00000 0.00000 
MFEBA 41 FEBA GY1     0 0        16.9787 1.80000 0.00000 0.00000 
MFESZ 41 FESZ p1      0 0        3.04747 0.50000 0.00000 0.00000 
MFESZT41 FESZTp       0 0        0.00000 0.00000 0.00000 0.00000 
MFETO 41 FETO GY1     0 0        0.00000 -1.0000 0.00000 0.00000 
MFGYA 41 FGYA K1      0 0        4.46237 0.00000 0.00000 0.00000 
MFLCO 41 FLCO GY      0 0        7.50985 1.20000 0.00000 0.00000 
MFUZA 41 FUZA B       0 0        4.00000 1.80000 0.00000 0.00000 
MFZSO 11 FZSO B       0 0        0.00000 -15.600 0.00000 0.00000 
MFZSO 41 FZSO B       0 0        28.2979 146.399 0.00000 0.00000 
MGALG 41 GALG GY1     0 0        0.00000 0.00000 0.00000 0.00000 
MGERJ 41 GERJ GY1     0 0        0.00000 0.00000 0.00000 0.00000 
MGERJP41 GERJPp1      0 0        0.00000 0.00000 -37.200 2.30000 -37.200 -37.200 
MGGUTP41 GGUTPp1      0 0        0.00000 0.00000 -41.300 1.50000 -41.300 -41.300 
MGOD  11 GOD  B       0 0        0.00000 -22.400 0.00000 0.00000 
MGOD  12 GOD  A       0 0        0.00000 0.00000 0.00000 0.00000 
MGOD  13 GOD  S       0 0        0.00000 0.00000 0.00000 0.00000 
MGOD  14 GOD  L       0 0        0.00000 0.00000 0.00000 0.00000 
MGOD  21 GOD  p4trf   0 0        0.00000 0.00000 0.00000 0.00000 
MGOD  41 GOD  B1      0 0        124.293 230.899 0.00000 0.00000 
MGODO 41 GODO B1      0 0        22.8560 1.40000 0.00000 0.00000 
MGONY 11 GONY B       0 0        0.00000 0.00000 0.00000 0.00000 
MGONY 12 GONY K       0 0        0.00000 0.00000 0.00000 0.00000 
MGONY 13 GONY V       0 0        0.00000 0.00000 0.00000 0.00000 
MGONY 14 GONY G       0 0        0.00000 0.00000 0.00000 0.00000 
MGONYE11 GONYEp1      0 2 414.56 0.00000 0.00000 -88.427 79.7794 -88.116 -433.00 142.000 -210.00 
MGYHAL41 GYHALGY1     0 0        11.1015 3.40000 0.00000 0.00000 
MGYIP 41 GYIP GY1     0 2 131.48 20.7881 4.60000 -6.0000 -10.082 -6.0000 -6.0000 
MGYME 41 GYME p1      0 0        3.60000 0.00000 0.00000 0.00000 
MGYMET41 GYMETp       0 0        0.00000 0.00000 0.00000 0.00000 
MGYON 41 GYON K1      0 0        24.1621 2.30000 0.00000 0.00000 
MGYOR 11 GYOR B       0 0        0.00000 -6.4000 0.00000 0.00000 
MGYOR 12 GYOR G       0 0        0.00000 0.00000 0.00000 0.00000 
MGYOR 13 GYOR L       0 0        0.00000 0.00000 0.00000 0.00000 
MGYOR 14 GYOR S       0 0        0.00000 0.00000 0.00000 0.00000 
MGYOR 15 GYOR Z       0 0        0.00000 0.00000 0.00000 0.00000 
MGYOR 21 GYOR B       0 0        0.00000 0.00000 0.00000 0.00000 
MGYOR 41 GYOR B       0 0        28.9510 0.00000 0.00000 0.00000 
MGYOR 42 GYOR p3      0 0        0.00000 69.6000 0.00000 0.00000 
MGYOR 43 GYOR p5      0 0        0.00000 0.00000 0.00000 0.00000 
MGYRD 41 GYRD GY1     0 0        18.5025 0.90000 0.00000 0.00000 
MGYRE 41 GYRE B       0 0        46.4739 8.40000 0.00000 0.00000 
MHALM 41 HALM GY1     0 0        0.00000 0.00000 0.00000 0.00000 
MHATV 41 HATV GY1     0 0        10.8838 1.30000 0.00000 0.00000 
MHBOSZ41 HBOSZK1      0 0        8.38055 0.70000 0.00000 0.00000 
MHEJO 41 HEJO K1      0 0        -1.8000 0.00000 0.00000 0.00000 
MHEVE 41 HEVE GY1     0 0        7.18333 1.50000 0.00000 0.00000 
MHEVI 11 HEVI B       0 0        0.00000 -5.6000 0.00000 0.00000 
MHEVI 41 HEVI GY2     0 0        0.00000 71.5000 0.00000 0.00000 
MHEVI 42 HEVI GY1     0 0        0.00000 0.00000 0.00000 0.00000 
MHNAN 41 HNAN K1      0 0        7.29217 0.70000 0.00000 0.00000 
MHODM 41 HODM GY1     0 0        10.1219 1.00000 0.00000 0.00000 
MHSZOB41 HSZOBK1      0 0        9.25126 0.00000 0.00000 0.00000 
MHVOL 41 HVOL GY1     0 0        0.00000 0.00000 0.00000 0.00000 
MIBRAN41 IBRANK1      0 0        4.57121 1.30000 0.00000 0.00000 
MIKER 41 IKER GY1     0 0        -20.967 1.50000 0.00000 0.00000 
MINOT 41 INOT B       0 0        1.85025 1.20000 0.00000 0.00000 
MJBER 41 JBER K1      0 0        13.0606 5.10000 0.00000 0.00000 
MJOZS 11 JOZS B       0 0        0.00000 -17.300 0.00000 0.00000 
MJOZS 41 JOZS B       0 0        0.00000 149.500 0.00000 0.00000 
MKABA 41 KABA GY1     0 2 131.87 -2.8000 0.00000 -20.100 -5.1157 -20.100 -20.100 
MKALO 41 KALO GY1     0 0        8.48939 0.00000 0.00000 0.00000 
MKAPKP41 KAPKPp1      0 0        0.00000 0.00000 -29.700 2.30000 -29.700 -29.700 
MKAPM 41 KAPM GY1     0 0        4.89773 1.60000 0.00000 0.00000 
MKAPNP41 KAPNPp1      0 0        0.00000 0.00000 -29.600 2.20000 -29.600 -29.600 
MKAPU 41 KAPU GY1     0 0        7.72752 0.00000 0.00000 0.00000 
MKAPV 41 KAPV B       0 0        29.6040 0.00000 0.00000 0.00000 
MKARAT41 KARATK1      0 0        0.00000 0.00000 0.00000 0.00000 
MKARCM41 KARCMK1      0 0        0.00000 0.50000 0.00000 0.00000 
MKARCT41 KARCTK1      0 0        8.16288 0.80000 0.00000 0.00000 
MKASP 41 KASP p1trf   0 0        0.00000 0.00000 -11.900 0.80000 -11.900 -11.900 
MKATO 41 KATO pC      0 0        21.7676 2.60000 0.00000 0.00000 
MKATO 42 KATO GY1     0 0        9.36010 1.50000 0.00000 0.00000 
MKDMA 41 KDMA GY1     0 0        3.15631 0.00000 0.00000 0.00000 
MKDUL 41 KDUL B       0 0        28.1891 -3.8000 0.00000 0.00000 
MKECA 41 KECA GY1     0 0        8.27172 0.50000 0.00000 0.00000 
MKECK 41 KECK GY1     0 0        6.85682 0.00000 0.00000 0.00000 
MKECS 41 KECS B       0 0        27.7537 0.50000 0.00000 0.00000 
MKELF 41 KELF p1      0 2 131.14 0.00000 0.00000 0.00000 -0.5233 0.00000 -145.00 20.0000 -80.000 
MKELF 42 KELF p2      0 2 131.14 0.00000 0.00000 0.00000 -0.5962 0.00000 -50.000 15.0000 -20.000 
MKERP 11 KERP B       0 0        0.00000 0.00000 0.00000 0.00000 
MKERP 21 KERP 1       1 0        0.00000 0.00000 0.00000 0.00000 
MKERP 41 KERP B       0 0        0.00000 0.00000 0.00000 0.00000 
MKERT 41 KERT GY1     0 0        14.6931 1.90000 0.00000 0.00000 
MKESZ 41 KESZ B1      0 2 131.12 12.0810 -1.3000 -4.8000 -19.075 -4.8000 -4.8000 
MKESZ 42 KESZ pHEVI   0 0        0.00000 0.00000 0.00000 0.00000 
MKESZ 43 KESZ pMARC   0 0        0.00000 0.00000 0.00000 0.00000 
MKESZ 44 KESZ pSOJT   0 0        0.00000 0.00000 0.00000 0.00000 
MKESZ 45 KESZ pZALD   0 0        0.00000 0.00000 0.00000 0.00000 
MKFAL 41 KFAL K1      0 0        13.2782 1.40000 0.00000 0.00000 
MKFOL 41 KFOL B1      0 0        18.1760 -0.7000 0.00000 0.00000 
MKFOL 42 KFOL pA      0 0        14.6000 1.40000 0.00000 0.00000 
MKFOL 43 KFOL pB      1 0        0.00000 0.00000 0.00000 0.00000 
MKHAL 41 KHAL GY1     0 0        8.16288 0.70000 0.00000 0.00000 
MKHAM 41 KHAM Gy1     0 0        0.00000 0.00000 0.00000 0.00000 
MKHAN 41 KHAN GY1     0 0        0.00000 0.00000 0.00000 0.00000 
MKIGM 41 KIGM B1      0 0        7.29217 5.10000 0.00000 0.00000 
MKIML 41 KIML B       0 0        6.09495 1.50000 -48.100 20.2000 -48.100 -48.100 
MKIMMT41 KIMMTGY1     0 0        0.00000 0.00000 0.00000 0.00000 
MKIMMT42 KIMMTGY2     0 0        0.00000 0.00000 0.00000 0.00000 
MKIRE 41 KIRE GY1     0 0        0.00000 0.00000 0.00000 0.00000 
MKISB 41 KISB GY1     0 0        1.90000 0.60000 0.00000 0.00000 
MKISP 41 KISP K1      0 0        20.2439 1.50000 0.00000 0.00000 
MKISPE41 KISPEGY1     0 2 132.61 0.00000 0.00000 -84.935 -9.6029 -30.000 -120.00 20.0000 -70.000 
MKIST 41 KIST GY1     0 0        2.17677 2.10000 0.00000 0.00000 
MKISV 21 KISV 1       0 0        0.00000 0.00000 0.00000 0.00000 
MKISV 41 KISV B       0 0        18.8290 0.00000 0.00000 0.00000 
MKKOR 41 KKOR GY1     0 0        11.5368 2.40000 0.00000 0.00000 
MKMAJ 41 KMAJ GY1     0 0        2.17677 0.00000 0.00000 0.00000 
MKOBA 41 KOBA B       0 0        26.6654 0.00000 0.00000 0.00000 
MKOBA 42 KOBA K       0 0        0.00000 0.00000 0.00000 0.00000 
MKOBA 43 KOBA DUVAToX 1 0        0.00000 0.00000 0.00000 0.00000 
MKOIP 41 KOIP B       0 0        24.8151 1.60000 0.00000 0.00000 
MKOMA 41 KOMA GY1     0 0        12.1899 1.50000 0.00000 0.00000 
MKOML 41 KOML K1      0 0        4.13586 0.00000 0.00000 0.00000 
MKONP 41 KONP p1      0 0        0.00000 0.00000 -9.3000 0.00000 -9.3000 -9.3000 
MKORE 41 KORE K1      0 0        -4.7000 1.20000 0.00000 0.00000 
MKORM 41 KORM GY1     0 2 130.14 10.2308 0.00000 -7.0000 -1.2543 -7.0000 -7.0000 
MKOTE 41 KOTE GY1     0 0        29.2775 0.00000 0.00000 0.00000 
MKPVK 41 KPVK GY1     0 0        0.00000 0.00000 0.00000 0.00000 
MKSZE 41 KSZE GY1     0 0        5.55076 0.00000 0.00000 0.00000 
MKUNF 41 KUNF GY1     0 0        15.9992 2.20000 0.00000 0.00000 
MKUNM 41 KUNM Gy1     0 0        4.00000 -1.1000 0.00000 0.00000 
MKUNSZ41 KUNSZK1      0 2 130.64 3.59167 0.00000 0.00000 -13.606 0.00000 0.00000 
MKVSZ 41 KVSZ K1      0 0        -0.8204 0.00000 0.00000 0.00000 
MLABA 41 LABA GY1     0 0        3.59167 0.00000 0.00000 0.00000 
MLAJM 41 LAJM GY1     0 0        10.0131 1.30000 0.00000 0.00000 
MLAJMT41 LAJMTGY1     0 0        10.2000 0.00000 0.00000 0.00000 
MLENT 41 LENT 1       0 0        3.59167 0.60000 0.00000 0.00000 
MLITR 11 LITR B       0 0        0.00000 -13.300 0.00000 0.00000 
MLITR 41 LITR B       0 0        13.0606 139.800 0.00000 0.00000 
MLITRG41 LITRGpGT     0 0        0.00000 0.00000 0.00000 0.00000 
MLORI 41 LORI B1      0 2 131.54 25.7946 3.30000 -34.900 -7.4807 -34.900 -34.900 
MLORIG41 LORIGpGT     0 0        1.40000 0.00000 0.00000 0.00000 
MMACS 41 MACS B       0 0        0.00000 0.00000 0.00000 0.00000 
MMADA 41 MADA GY1     0 0        0.00000 0.00000 0.00000 0.00000 
MMADDP41 MADDPptrf    0 0        0.00000 0.00000 -12.000 0.70000 -12.000 -12.000 
MMADEP41 MADEPptrf    0 0        0.00000 0.00000 -12.000 0.70000 -12.000 -12.000 
MMAFU 41 MAFU K1      0 0        9.57778 1.70000 0.00000 0.00000 
MMAKO 41 MAKO GY1     0 0        6.85682 0.70000 0.00000 0.00000 
MMARC 41 MARC K1      0 0        6.09495 0.00000 0.00000 0.00000 
MMART 11 MART B       0 0        0.00000 0.00000 0.00000 0.00000 
MMART 21 MART p1      0 0        0.00000 0.00000 0.00000 0.00000 
MMART 22 MART p2      0 0        0.00000 0.00000 0.00000 0.00000 
MMATRE21 MATREp3      0 2 236.26 0.00000 0.00000 -87.058 -93.191 -86.752 -219.00 19.0000 -114.00 
MMATRE22 MATREp4      0 2 236.06 0.00000 0.80000 0.00000 -73.641 0.00000 -225.00 35.0000 -132.00 
MMATRE23 MATREp5      0 2 236.18 0.00000 0.00000 -76.370 -84.019 -76.101 -226.00 30.0000 -132.00 
MMATRE41 MATREp1      0 2 132.22 0.00000 0.00000 0.00000 83.1724 0.00000 -84.000 2.00000 -40.000 
MMATRE42 MATREp2      0 2 132.22 0.00000 0.00000 0.00000 83.1724 0.00000 -84.000 2.00000 -40.000 
MMATRE43 MATREp67     0 0        1.10000 0.80000 0.00000 0.00000 
MMATRE44 MATREp8      0 0        10.1000 0.00000 -10.100 0.00000 -10.100 -10.100 
MMDEL 41 MDEL K1      0 0        8.27172 1.80000 0.00000 0.00000 
MMDGY 41 MDGY GY1     0 0        2.28561 1.10000 0.00000 0.00000 
MMECS 21 MECS 1       0 0        0.00000 0.00000 0.00000 0.00000 
MMECS 41 MECS B       0 0        0.00000 0.00000 0.00000 0.00000 
MMECSP21 MECSPp3      0 0        0.00000 0.00000 0.00000 0.00000 
MMECSP22 MECSPp4      0 0        0.00000 0.00000 0.00000 0.00000 
MMECSP41 MECSPGY1     0 0        0.00000 0.00000 -203.30 17.7000 -203.30 -203.30 
MMEHE 41 MEHE GY1     0 0        3.04747 0.80000 0.00000 0.00000 
MMESZ 41 MESZ p1      0 0        0.00000 0.00000 0.00000 0.00000 
MMESZ 42 MESZ GY1     0 0        17.5000 1.90000 0.00000 0.00000 
MMGODM41 MGODMK1      0 0        0.00000 1.20000 0.00000 0.00000 
MMHAL 41 MHAL GY1     0 0        0.54419 0.00000 0.00000 0.00000 
MMKCE 41 MKCE ptrf    0 2 132.45 0.00000 0.00000 0.00000 0.05017 0.00000 -54.000 2.00000 -25.000 
MMKOV 41 MKOV K1      0 0        12.5164 1.80000 0.00000 0.00000 
MMNYU 41 MNYU B       0 0        3.48283 0.00000 0.00000 0.00000 
MMOHA 41 MOHA GY1     0 0        12.8429 1.30000 0.00000 0.00000 
MMONO 41 MONO Gy1     0 0        15.3462 1.10000 0.00000 0.00000 
MMOR  41 MOR  GY1     0 0        10.8838 0.00000 0.00000 0.00000 
MMOZS 41 MOZS GY1     0 0        4.40000 0.60000 0.00000 0.00000 
MMSZAL41 MSZALK1      0 0        10.6661 0.70000 0.00000 0.00000 
MMTUR 41 MTUR B       0 0        11.2103 1.00000 0.00000 0.00000 
MMVMSZ41 MVMSZgep     0 2 133.03 3.60000 0.00000 -3.6000 0.00000 -3.6000 -3.6000 
MNADU 41 NADU K1      0 0        4.57121 0.00000 0.00000 0.00000 
MNAGK 41 NAGK K1      0 2 129.01 17.4141 1.80000 0.00000 -1.3138 0.00000 0.00000 
MNASZT41 NASZTGY1     0 0        0.00000 0.00000 0.00000 0.00000 
MNASZT42 NASZTGY2     0 0        3.70000 0.70000 0.00000 0.00000 
MNBAT 41 NBAT B       0 0        18.8290 0.00000 0.00000 0.00000 
MNEPL 41 NEPL B       0 0        31.7808 2.20000 0.00000 0.00000 
MNKAN 41 NKAN K1      0 0        18.7202 1.20000 0.00000 0.00000 
MNKOR 41 NKOR GY1     0 0        7.50985 0.70000 0.00000 0.00000 
MNLOZS41 NLOZSp1trf   0 0        0.00000 0.00000 -4.4000 2.60000 -4.4000 -4.4000 
MNOGR 41 NOGR K1      0 0        5.00656 0.00000 0.00000 0.00000 
MNTAD 41 NTAD K1      0 0        6.63914 0.90000 0.00000 0.00000 
MNVAR 41 NVAR p1      0 0        9.46894 0.00000 0.00000 0.00000 
MNYAD 41 NYAD K1      0 0        9.79545 2.20000 0.00000 0.00000 
MNYBO 41 NYBO 1       0 0        4.89773 0.90000 0.00000 0.00000 
MNYEK 41 NYEK GY1     0 0        6.31263 0.80000 0.00000 0.00000 
MNYEM 41 NYEM B       0 0        2.00000 2.10000 0.00000 0.00000 
MNYIP 41 NYIP 1       0 0        4.89773 1.40000 0.00000 0.00000 
MNYIRB41 NYIRBK1      0 0        15.9992 0.00000 0.00000 0.00000 
MNYIRK41 NYIRKK1      0 2 133.28 7.61869 2.40000 -16.000 -0.3919 -16.000 -16.000 
MNYIRS41 NYIRSK       0 0        37.8757 3.50000 0.00000 0.00000 
MNYKCE41 NYKCEp12trf  0 2 133.16 0.00000 0.00000 0.00000 -8.9041 0.00000 -49.000 20.0000 -30.000 
MNYLE 41 NYLE K1      0 0        6.09495 1.30000 0.00000 0.00000 
MNYUF 41 NYUF B       0 0        7.29217 0.60000 0.00000 0.00000 
MOCSA 21 OCSA 1       0 0        0.00000 0.00000 0.00000 0.00000 
MOCSA 41 OCSA B       0 0        0.00000 0.00000 0.00000 0.00000 
MORIP 41 ORIP GY1     0 0        9.14242 0.80000 0.00000 0.00000 
MOROE 21 OROE p1      0 0        0.00000 0.00000 0.00000 0.00000 
MOROE 41 OROE B       0 0        0.00000 0.00000 0.00000 0.00000 
MOROS 41 OROS GY1     0 0        8.38055 0.70000 0.00000 0.00000 
MORUV 41 ORUV Gy1     0 0        6.09495 2.70000 0.00000 0.00000 
MOSZL 41 OSZL B       0 0        6.60000 2.30000 0.00000 0.00000 
MOTTE 41 OTTE p1      0 0        0.00000 0.00000 0.00000 0.00000 
MOTTET41 OTTETp1      0 0        0.00000 0.00000 0.00000 0.00000 
MOZDC 41 OZDC K1      0 0        0.00000 0.00000 0.00000 0.00000 
MOZDE 41 OZDE K1      0 0        6.53030 1.00000 0.00000 0.00000 
MPAKS 11 PAKS B1      0 0        0.00000 0.00000 0.00000 0.00000 
MPAKS 12 PAKS p12     0 2 415.50 0.00000 0.00000 -462.08 34.9713 -400.00 -500.00 77.5000 -113.00 
MPAKS 13 PAKS p34     0 2 415.50 0.00000 0.00000 -452.30 35.0128 -400.00 -500.00 77.5000 -113.00 
MPAKS 14 PAKS p56     0 2 415.50 0.00000 0.00000 -241.22 35.6909 -240.37 -500.00 77.9000 -113.00 
MPAKS 15 PAKS p78     0 2 415.50 0.00000 0.00000 -450.00 35.0224 -400.00 -500.00 77.5000 -113.00 
MPAKS 41 PAKS B       0 0        10.7750 -2.6000 0.00000 0.00000 
MPAKSP41 PAKSPp       0 0        0.00000 0.00000 -14.000 0.00000 -14.000 -14.000 
MPANKT41 PANKTGY1     0 0        3.15631 0.50000 0.00000 0.00000 
MPAPA 41 PAPA GY1     0 0        18.8290 2.20000 0.00000 0.00000 
MPECSE41 PECSEK1      0 0        0.00000 0.00000 -2.0000 0.00000 -2.0000 -2.0000 
MPECSE42 PECSEB1      0 0        0.00000 0.00000 0.00000 0.00000 
MPECSE43 PECSEg1      0 0        3.04747 0.90000 -6.0000 0.50000 -6.0000 -6.0000 
MPECSE44 PECSEg2      0 0        6.74798 2.50000 0.00000 0.00000 
MPECSE45 PECSEg6      0 2 132.67 0.00000 0.00000 -0.7125 -0.0164 -0.7100 -60.000 10.0000 -35.000 
MPECSK41 PECSKK1      0 0        6.42146 0.90000 0.00000 0.00000 
MPECSO11 PECSOB       0 0        0.00000 -16.100 0.00000 0.00000 
MPECSO41 PECSOB       0 0        3.80000 134.399 0.00000 0.00000 
MPERK 11 PERK B       0 0        0.00000 -14.100 0.00000 0.00000 
MPERK 41 PERK B       0 0        0.00000 144.800 0.00000 0.00000 
MPERZ 41 PERZ B       0 0        15.6727 1.00000 0.00000 0.00000 
MPETU 41 PETU GY1     0 0        6.63914 1.50000 0.00000 0.00000 
MPLAD 41 PLAD K1      0 2 131.78 3.26515 0.00000 -5.1000 -5.8927 -5.1000 -5.1000 
MPLOR 41 PLOR GY1     0 0        22.3118 4.70000 0.00000 0.00000 
MPOLG 41 POLG K1      0 0        0.00000 0.00000 0.00000 0.00000 
MPOMZ 41 POMZ B       0 0        21.3323 2.10000 0.00000 0.00000 
MPUMA 41 PUMA K1      0 0        10.9926 1.40000 0.00000 0.00000 
MRACK 41 RACK GY1     0 0        9.79545 1.20000 0.00000 0.00000 
MRAKH 41 RAKH GY1     0 0        2.93864 0.00000 0.00000 0.00000 
MRECS 41 RECS p1      0 0        0.76187 0.00000 0.00000 0.00000 
MRECST41 RECSTGY1     0 0        0.00000 0.00000 0.00000 0.00000 
MRETS 41 RETS K1      0 0        7.40101 0.00000 0.00000 0.00000 
MRFALT41 RFALTGY1     0 0        17.3053 0.70000 0.00000 0.00000 
MRFALT42 RFALTGY2     0 0        8.48939 0.00000 0.00000 0.00000 
MRKER 41 RKER pA      0 0        24.5974 2.10000 -1.7000 0.00000 -1.7000 -1.7000 
MROZS 41 ROZS GY1     0 0        6.20379 0.80000 0.00000 0.00000 
MROZS 42 ROZS pDUME   0 0        0.00000 0.00000 0.00000 0.00000 
MSAFA 11 SAFA B       0 0        0.00000 -6.8000 0.00000 0.00000 
MSAFA 41 SAFA B       0 0        0.00000 73.0000 0.00000 0.00000 
MSAJI 11 SAJI B       0 0        0.00000 0.00000 0.00000 0.00000 
MSAJI 41 SAJI B       0 0        11.7545 -1.1000 0.00000 0.00000 
MSAJO 11 SAJO B       0 0        0.00000 0.00000 0.00000 0.00000 
MSAJO 21 SAJO B       0 0        0.00000 0.00000 0.00000 0.00000 
MSAJO 41 SAJO B       0 0        31.7808 9.90000 0.00000 0.00000 
MSAJOG41 SAJOGpGT     0 0        0.00000 0.00000 0.00000 0.00000 
MSARB 41 SARB K1      0 0        4.02702 0.00000 0.00000 0.00000 
MSARF 41 SARF GY1     0 0        0.00000 0.00000 0.00000 0.00000 
MSARFP41 SARFPp1      0 0        0.00000 0.00000 -29.000 0.90000 -29.000 -29.000 
MSARFP42 SARFPp1      0 0        0.00000 0.00000 -28.900 0.90000 -28.900 -28.900 
MSIKO 41 SIKO K1      0 0        4.02702 0.00000 0.00000 0.00000 
MSIOF 41 SIOF K1      0 0        11.2103 1.50000 0.00000 0.00000 
MSKOV 41 SKOV B       0 0        31.8896 -2.4000 0.00000 0.00000 
MSOJT 41 SOJT B       0 0        5.76843 0.00000 0.00000 0.00000 
MSOJTP41 SOJTPp1      0 0        0.00000 0.00000 -14.800 0.00000 -14.800 -14.800 
MSOLYT41 SOLYTGY1     0 0        8.92475 0.90000 0.00000 0.00000 
MSOLYT42 SOLYTGY2     0 0        5.87727 0.00000 0.00000 0.00000 
MSORS 41 SORS B1      0 0        27.2095 -5.6000 0.00000 0.00000 
MSSZPP41 SSZPPp1      0 0        0.00000 0.00000 -14.300 0.00000 -14.300 -14.300 
MSUME 41 SUME GY1     0 0        9.25126 0.00000 0.00000 0.00000 
MSUMEP41 SUMEPp1      0 0        0.00000 0.00000 -13.700 0.00000 -13.700 -13.700 
MSZAE 41 SZAE GY1     0 2 133.70 0.00000 0.00000 -12.496 -25.745 -12.496 -17.600 
MSZAJM41 SZAJMK1      0 0        2.39444 1.50000 0.00000 0.00000 
MSZAL 41 SZAL Gy1     0 0        7.50985 1.00000 0.00000 0.00000 
MSZARV41 SZARVK1      0 0        5.44192 0.00000 0.00000 0.00000 
MSZBA 41 SZBA GY1     0 0        20.1351 3.10000 0.00000 0.00000 
MSZCSP41 SZCSPp1      0 0        0.00000 0.00000 -45.500 2.30000 -45.500 -45.500 
MSZEC 41 SZEC p1      0 0        3.26515 0.90000 0.00000 0.00000 
MSZECT41 SZECTp       0 0        0.00000 0.00000 0.00000 0.00000 
MSZEG 21 SZEG p4      0 0        0.00000 0.00000 0.00000 0.00000 
MSZEG 41 SZEG B       0 0        25.4681 -3.5000 0.00000 0.00000 
MSZEGP41 SZEGPp1      0 0        0.00000 0.00000 -14.200 0.00000 -14.200 -14.200 
MSZEGP42 SZEGPp2      0 0        0.00000 0.00000 -14.100 0.00000 -14.100 -14.100 
MSZEH 41 SZEH K1      0 0        16.5434 0.70000 0.00000 0.00000 
MSZEK 41 SZEK K1      0 0        13.4959 0.70000 0.00000 0.00000 
MSZEN 41 SZEN GY1     0 0        10.0131 0.70000 0.00000 0.00000 
MSZEPH41 SZEPHp       0 0        0.00000 0.00000 -1.2825 0.00000 -1.2780 -1.8000 
MSZER 41 SZER K1      0 0        -5.0138 0.00000 0.00000 0.00000 
MSZFD 41 SZFD GY1     0 0        0.00000 0.00000 0.00000 0.00000 
MSZFE 41 SZFE GY1     0 0        8.27172 1.90000 0.00000 0.00000 
MSZFN 41 SZFN GY1     0 0        2.80000 0.00000 0.00000 0.00000 
MSZFV 41 SZFV GY1     0 0        31.9984 4.20000 0.00000 0.00000 
MSZGH 41 SZGH K1      0 0        8.27172 1.50000 0.00000 0.00000 
MSZGO 41 SZGO GY1     0 0        11.7545 1.70000 0.00000 0.00000 
MSZHO 11 SZHO B       0 0        0.00000 -16.200 0.00000 0.00000 
MSZHO 41 SZHO p1      0 0        0.00000 71.6000 0.00000 0.00000 
MSZHO 42 SZHO p2      0 0        0.00000 71.6000 0.00000 0.00000 
MSZICS11 SZICSB       0 0        0.00000 -16.900 0.00000 0.00000 
MSZICS41 SZICSB       0 0        0.00000 146.399 0.00000 0.00000 
MSZIG 41 SZIG K1      0 0        10.0131 1.00000 0.00000 0.00000 
MSZIHT41 SZIHTGY1     0 0        12.7340 2.50000 0.00000 0.00000 
MSZIHT42 SZIHTGY2     0 0        0.00000 0.00000 0.00000 0.00000 
MSZOL 11 SZOL B       0 0        0.00000 0.00000 0.00000 0.00000 
MSZOL 21 SZOL B       0 0        0.00000 0.00000 0.00000 0.00000 
MSZOL 41 SZOL B1      0 0        28.7333 0.90000 0.00000 0.00000 
MSZOLE41 SZOLEK1      0 0        5.76843 0.00000 0.00000 0.00000 
MSZOLP41 SZOLPGY      0 0        0.00000 0.00000 -79.900 5.50000 -79.900 -79.900 
MSZOM 41 SZOM B       0 0        38.7464 3.10000 0.00000 0.00000 
MTABE 41 TABE p1      0 0        4.40000 0.00000 -4.4000 0.00000 -4.4000 -4.4000 
MTAMS 41 TAMS K1      0 0        5.33308 0.80000 0.00000 0.00000 
MTANEP41 TANEPp1      0 0        0.00000 0.00000 -28.000 0.50000 -28.000 -28.000 
MTAPO 41 TAPO GY1     0 0        10.2308 1.00000 0.00000 0.00000 
MTATA 41 TATA GY1     0 0        8.27172 0.90000 0.00000 0.00000 
MTAZL 41 TAZL GY1     0 0        0.00000 0.00000 0.00000 0.00000 
MTBIP 41 TBIP B       0 0        17.9583 3.70000 0.00000 0.00000 
MTET  41 TET  GY1     0 0        3.70050 0.00000 0.00000 0.00000 
MTHINT41 THINTp1      0 0        0.00000 0.00000 0.00000 0.00000 
MTIKE 41 TIKE K1      0 0        3.70050 1.00000 0.00000 0.00000 
MTIORV41 TIORVK1      0 0        2.72096 0.00000 0.00000 0.00000 
MTLOK 21 TLOK 1       0 0        0.00000 0.00000 0.00000 0.00000 
MTLOK 41 TLOK B       0 0        7.18333 2.80000 -2.6000 -7.9000 -2.6000 -2.6000 
MTLOK 42 TLOK pIBRAN  0 0        0.00000 0.00000 0.00000 0.00000 
MTLOK 43 TLOK pTUJV   0 0        0.00000 0.00000 0.00000 0.00000 
MTOPN 11 TOPN B       0 0        0.00000 -13.200 0.00000 0.00000 
MTOPN 41 TOPN p1      0 0        0.00000 68.9000 0.00000 0.00000 
MTOPN 42 TOPN p2      0 0        0.00000 68.6000 0.00000 0.00000 
MTORAY41 TORAYGY1     0 0        4.70000 1.90000 0.00000 0.00000 
MTPUS 41 TPUS GY1     0 0        5.87727 0.00000 0.00000 0.00000 
MTPUSP41 TPUSPp1      0 0        0.00000 0.00000 -27.900 1.80000 -27.900 -27.900 
MTPUST41 TPUSTp1      0 0        7.50000 0.00000 0.00000 0.00000 
MTPUST42 TPUSTp2      0 0        0.00000 0.00000 0.00000 0.00000 
MTUJV 41 TUJV 1       0 0        13.3871 2.60000 0.00000 0.00000 
MTURK 41 TURK GY1     0 0        0.00000 0.00000 0.00000 0.00000 
MTURKP41 TURKPp1      0 0        0.00000 0.00000 -34.500 1.40000 -34.500 -34.500 
MUJHA 41 UJHA GY1     0 0        0.00000 0.00000 0.00000 0.00000 
MUJPET41 UJPETGY1     0 0        6.74798 0.00000 0.00000 0.00000 
MUJPET42 UJPETGY2     0 0        3.91818 0.00000 0.00000 0.00000 
MUJPR 41 UJPR GY1     0 2 132.21 0.00000 0.00000 0.00000 -3.8705 0.00000 -37.000 10.0000 -27.000 
MUJPR 42 UJPR GY2     0 2 132.21 0.00000 0.00000 0.00000 -2.6696 0.00000 -76.000 10.0000 -55.000 
MUJSZM41 UJSZMK1      0 0        5.70000 1.40000 0.00000 0.00000 
MULLO 41 ULLO GY1     0 0        18.9378 2.10000 0.00000 0.00000 
MVAC  41 VAC  B       0 0        27.1007 3.60000 0.00000 0.00000 
MVARP 41 VARP GY1     0 0        2.93864 0.00000 0.00000 0.00000 
MVECS 41 VECS B1      0 0        10.3396 0.60000 0.00000 0.00000 
MVESZ 41 VESZ GY1     0 0        13.9313 0.00000 0.00000 0.00000 
MVIRA 41 VIRA K       0 0        0.00000 0.00000 0.00000 0.00000 
MVIRA 42 VIRA p1      0 0        17.3053 1.20000 0.00000 0.00000 
MVLIG 41 VLIG K       0 0        17.3053 0.00000 0.00000 0.00000 
MVNAM 41 VNAM K1      0 0        5.65960 1.40000 0.00000 0.00000 
MVSZE 41 VSZE GY1     0 0        14.4755 2.80000 0.00000 0.00000 
MZALA 41 ZALA GY1     0 2 130.43 16.4345 1.50000 0.00000 -0.4448 0.00000 0.00000 
MZALD 41 ZALD GY1     0 0        8.27172 1.10000 0.00000 0.00000 
MZSAN 41 ZSAN Gy1     0 0        6.09495 1.70000 0.00000 0.00000 
MZUGL 21 ZUGL B       0 0        0.00000 0.00000 0.00000 0.00000 
MZUGL 41 ZUGL B1      0 0        21.5500 2.00000 0.00000 0.00000 
##ZBG
VAECKO11 VAECKO11     0 2 412.00 0.00000 0.00000 -1980.1 294.355 -537.30 -2002.6 322.800 -537.20 
VAECKO21 VAECKO21     0 0        44.4019 -5.8000 0.00000 0.00000 
VAECKO2Q VAECKO2Q     0 0        0.00000 0.00000 0.00000 0.00000 
VAGROP51 VAGROP51     0 0        10.0234 4.70000 0.00000 0.00000 
VALEKO21 VALEKO21     0 0        -8.7924 12.8000 0.00000 0.00000 
VBALKA21 VBALKA21     0 0        0.00000 0.00000 0.00000 0.00000 
VBALKA51 VBALKA51     0 0        15.4747 9.60000 0.00000 0.00000 
VBALKA52 VBALKA52     0 0        0.00000 0.00000 0.00000 0.00000 
VBELME21 VBELME21     0 2 231.00 0.00000 0.00000 -95.183 3.16535 108.700 -348.20 88.2000 -91.900 
VBELOS51 VBELOS51     0 0        0.00000 0.00000 0.00000 0.00000 
VBLAGO11 VBLAGO11     0 0        0.00000 0.00000 0.00000 0.00000 
VBLAGO51 VBLAGO51     0 0        3.78076 -24.500 0.00000 0.00000 
VBLAGO5Q VBLAGO5Q     0 0        0.00000 0.00000 0.00000 0.00000 
VBOICH21 VBOICH21     0 0        21.4536 -4.8000 0.00000 0.00000 
VBURGA11 VBURGA11     0 0        0.00000 0.00000 0.00000 0.00000 
VBURGA51 VBURGA51     0 0        164.770 50.5000 0.00000 0.00000 
VBURGA5Q VBURGA5Q     0 0        0.00000 0.00000 0.00000 0.00000 
VCALIV51 VCALIV51     0 0        0.79132 0.00000 0.00000 0.00000 
VCAREV11 VCAREV11     0 0        0.00000 0.00000 0.00000 0.00000 
VCAREV51 VCAREV51     0 0        26.0256 -7.2000 0.00000 0.00000 
VCAREV5Q VCAREV5Q     0 0        0.00000 0.00000 0.00000 0.00000 
VCMOGL11 VCMOGL11     0 0        0.00000 0.00000 0.00000 0.00000 
VCMOGL51 VCMOGL51     0 0        43.4347 25.7000 0.00000 0.00000 
VCMOGL5Q VCMOGL5Q     0 0        0.00000 0.00000 0.00000 0.00000 
VDOBRU11 VDOBRU11     0 0        0.00000 0.00000 0.00000 0.00000 
VDOBRU21 VDOBRU21     0 0        0.00000 0.00000 0.00000 0.00000 
VDOBRU51 VDOBRU51     0 0        90.9140 25.4000 0.00000 0.00000 
VDOBRU5Q VDOBRU5Q     0 0        0.00000 0.00000 0.00000 0.00000 
VDRIAN51 VDRIAN51     0 0        3.07736 -1.2000 0.00000 0.00000 
VGABRO51 VGABRO51     0 0        0.00000 0.00000 0.00000 0.00000 
VGORYA21 VGORYA21     0 0        50.5566 16.3000 0.00000 0.00000 
VGORYA51 VGORYA51     0 0        62.2506 5.40000 0.00000 0.00000 
VHCHAI11 VHCHAI11     0 0        0.00000 0.00000 0.00000 40.1000 390.600 -421.40 190.400 -129.60 
VHCHAI12 VHCHAI12     0 0        0.00000 0.00000 0.00000 0.00000 390.600 -421.40 190.400 -129.60 
VHDEVI21 VHDEVI21     0 0        29.9823 -1.4000 0.00000 0.00000 
VHORFE21 VHORFE21     0 0        0.00000 0.00000 0.00000 0.00000 44.3000 -159.00 64.3000 -55.700 
VHPESH21 VHPESH21     0 2 228.01 0.00000 0.00000 -48.241 34.1598 -4.2000 -127.80 46.1000 -78.900 
VHSEST21 VHSEST21     0 2 231.99 0.00000 0.00000 -119.25 5.78313 -29.400 -238.70 90.2000 -49.800 
VHTESH21 VHTESH21     0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -61.600 24.9000 -25.100 
VKARTA51 VKARTA51     0 0        -0.6154 5.70000 0.00000 0.00000 
VKAZIC21 VKAZIC21     0 0        74.2084 47.7000 0.00000 0.00000 
VMADAR21 VMADAR21     0 0        72.0102 54.0000 0.00000 0.00000 
VMA_IZ11 VMA_IZ11     0 2 411.00 0.00000 0.00000 -134.36 -84.813 -133.89 -627.80 312.300 -287.70 
VMA_IZ21 VMA_IZ21     0 0        0.00000 0.00000 0.00000 0.00000 
VMA_IZ51 VMA_IZ51     0 2 118.00 51.6996 3.10000 -21.073 21.5012 -15.800 -164.60 71.0000 -89.000 
VMETAL11 VMETAL11     0 0        26.9928 -11.000 0.00000 0.00000 
VMIZIA11 VMIZIA11     0 0        0.00000 0.00000 0.00000 0.00000 
VMIZIA21 VMIZIA21     0 0        40.7091 -16.800 0.00000 0.00000 
VMIZIA2Q VMIZIA2Q     0 0        0.00000 0.00000 0.00000 0.00000 
VO_DEK51 VO_DEK51     0 0        0.00000 0.00000 0.00000 0.00000 
VO_KAK21 VO_KAK21     0 0        35.0819 8.00000 0.00000 0.00000 
VO_POK51 VO_POK51     0 0        3.07736 -0.2000 0.00000 0.00000 
VO_RAD21 VO_RAD21     0 0        0.00000 0.00000 0.00000 0.00000 
VO_SHC21 VO_SHC21     0 0        34.7302 -2.8000 0.00000 0.00000 
VO_SPT21 VO_SPT21     0 0        0.00000 0.00000 0.00000 0.00000 
VPLEV121 VPLEV121     0 0        0.00000 0.00000 0.00000 0.00000 
VPLEV151 VPLEV151     0 0        65.5038 12.2000 0.00000 0.00000 
VPLOVD11 VPLOVD11     0 0        131.271 1.60000 0.00000 0.00000 
VPLOVD1Q VPLOVD1Q     0 0        0.00000 0.00000 0.00000 0.00000 
VPLOVD21 VPLOVD21     0 0        25.7619 14.2000 0.00000 0.00000 
VSF_YU21 VSF_YU21     0 0        86.3420 -9.6000 0.00000 0.00000 
VSOFIZ11 VSOFIZ11     0 0        0.00000 0.00000 0.00000 0.00000 
VSOFIZ1Q VSOFIZ1Q     0 0        0.00000 0.00000 0.00000 0.00000 
VSOFIZ51 VSOFIZ51     0 0        92.4967 39.9000 0.00000 0.00000 
VSOFIZ5Q VSOFIZ5Q     0 0        0.00000 0.00000 0.00000 0.00000 
VSTOLN11 VSTOLN11     0 0        0.00000 0.00000 0.00000 0.00000 
VSTOLN21 VSTOLN21     0 0        0.00000 0.00000 0.00000 0.00000 
VSTOLN2Q VSTOLN2Q     0 0        0.00000 0.00000 0.00000 0.00000 
VSTOLN51 VSTOLN51     0 0        21.1019 0.20000 0.00000 0.00000 
VSTOMA21 VSTOMA21     0 0        4.66001 -6.3000 0.00000 0.00000 
VTBDOL21 VTBDOL21     0 2 230.01 0.00000 0.00000 -131.13 29.3384 -121.30 -332.50 26.5000 -183.50 
VTBDOL51 VTBDOL51     0 0        17.7607 5.90000 0.00000 0.00000 0.00000 -166.30 31.6000 -93.400 
VTMI2_11 VTMI2_11     0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -418.20 181.500 -108.50 
VTMI2_21 VTMI2_21     0 2 227.00 32.5321 10.8000 -133.73 3.44241 -47.900 -875.20 363.100 -336.90 
VTMI2_51 VTMI2_51     0 0        71.9223 32.6000 0.00000 0.00000 0.00000 -159.20 58.1000 -71.900 
VTMI3_11 VTMI3_11     0 0        0.00000 0.00000 0.00000 0.00000 
VTMI3_21 VTMI3_21     0 2 227.00 25.1464 2.90000 -127.65 145.211 -127.20 -828.70 318.100 -361.90 
VTMI3_2Q VTMI3_2Q     0 0        0.00000 0.00000 0.00000 0.00000 
VTSOF_21 VTSOF_21     0 0        39.3902 27.1000 0.00000 0.00000 
VTVARN21 VTVARN21     0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -575.70 122.000 -268.00 
VTVARN51 VTVARN51     0 0        45.8087 9.40000 0.00000 0.00000 0.00000 -576.50 113.700 -276.30 
VVARNA11 VVARNA11     0 0        0.00000 0.00000 0.00000 0.00000 
VVARNA1Q VVARNA1Q     0 0        0.00000 0.00000 0.00000 0.00000 
VVARNA21 VVARNA21     0 0        0.00000 0.00000 0.00000 0.00000 
VVETRE11 VVETRE11     0 0        0.00000 0.00000 0.00000 0.00000 
VZLATI11 VZLATI11     0 0        78.9563 53.6000 0.00000 0.00000 
##ZIT
IAAVN121 ALFA AVIO    0 0        0.00000 0.00000 0.00000 0.00000 
IABAV121 ACC. BZ NK   0 0        0.00000 0.00000 0.00000 0.00000 
IABDR121 ABBADIA      0 0        36.9634 0.10000 0.00000 0.00000 
IABEV121 BELTRAME     0 0        145.543 3.50000 0.00000 0.00000 
IABKR121 ABBADIA NK   0 0        0.00000 0.00000 0.00000 0.00000 
IABSV121 AC.BERTOLI   0 0        150.440 81.5000 0.00000 0.00000 
IABSV12M AC.BERTOLI   0 0        0.00000 0.00000 0.00000 0.00000 
IACBV121 AC.VALB.BZ   0 0        5.54452 -0.8000 0.00000 0.00000 
IACIF111 ACCIAIOLO    0 0        181.028 15.4000 0.00000 0.00000 
IACSN121 ACERRA SM    0 0        0.00000 0.00000 0.00000 0.00000 
IADSV111 ADRIA SUD    0 0        42.2307 22.2000 0.00000 0.00000 
IAEPT111 ACEA LEYNI   0 2 400.63 0.00000 0.00000 -255.68 27.1115 -227.00 -391.00 197.200 -306.60 
IAFKR121 A.FLAM.AL    0 0        0.00000 0.00000 0.00000 0.00000 
IAFLR121 A.FLAMI.OS   0 0        151.733 -156.10 0.00000 0.00000 
IALAV121 ALA          0 2 237.51 0.00000 0.00000 -37.454 8.23044 -10.000 -50.000 32.0000 -32.800 
IALCN111 ALTOMON.CE   0 2 400.02 0.00000 0.00000 -204.35 -11.608 -152.00 -254.00 111.300 -243.50 
IALCN211 ALTOMON.CE   0 2 400.02 0.00000 0.00000 -204.35 -11.608 -152.00 -254.00 111.300 -243.50 
IALCN311 ALTOMON.CE   0 2 400.01 0.00000 0.00000 -230.11 2.56538 -83.000 -276.00 83.7000 -219.50 
IALIN111 ALIANO       0 0        -6.4686 -53.200 0.00000 0.00000 
IALQV121 AIRLIQ.VR    0 0        19.9602 4.20000 0.00000 0.00000 
IALSN111 ALTOMONTE    0 0        0.00000 0.00000 0.00000 0.00000 
IANRN111 ANDRIA       0 0        -2.5874 211.500 0.00000 0.00000 
IAPLR111 APRILIA380   0 0        54.0590 -2.3000 0.00000 0.00000 
IAQAV121 AIRL.VR NK   0 0        0.00000 0.00000 0.00000 0.00000 
IARBT121 ARBARELLO    0 0        10.1649 -0.2000 0.00000 0.00000 
IARCF121 AREZZO C     0 0        70.8774 14.0000 0.00000 0.00000 
IARCFA2Z AREZZO C     0 0        0.00000 0.00000 0.00000 0.00000 
IARNN121 ARENELLA     0 0        54.8907 5.70000 0.00000 0.00000 
IAROVA21 ARCO         0 0        56.4616 28.4000 0.00000 0.00000 
IASGR111 APRIL.SORG   0 0        0.00000 0.00000 0.00000 0.00000 
IASTN121 ASTRONI      0 0        42.7851 8.40000 0.00000 0.00000 
IAUKV12Z AURONZO NK   0 0        0.00000 0.00000 0.00000 0.00000 
IAURR21Z AURELIA      0 0        0.00000 0.00000 0.00000 0.00000 
IAURRA11 AURELIA      0 0        0.00000 249.500 0.00000 0.00000 
IAUZV12Z AURONZO      0 0        0.00000 0.00000 0.00000 0.00000 
IAUZV22Z AURONZO      0 0        0.00000 0.00000 0.00000 0.00000 
IAVAV121 AC.BELT NK   0 0        0.00000 0.00000 0.00000 0.00000 
IAVBV121 AC.VALB.VI   0 0        12.0131 -10.800 0.00000 0.00000 
IAVEV121 AC.VEN.220   0 0        16.4487 -16.000 0.00000 0.00000 
IAVITA21 AVISE        0 2 236.26 0.00000 0.00000 -115.94 -42.661 0.00000 -160.00 83.0000 -71.000 
IAVNF121 AVENZA       0 0        87.4185 28.0000 0.00000 0.00000 
IAVNN111 AVELLINO N   0 0        0.00000 0.00000 0.00000 0.00000 
IAVON12Z ALFA A. UT   0 0        0.00000 0.00000 0.00000 0.00000 
IAVRN121 AVERSA       0 0        0.00000 0.00000 0.00000 0.00000 
IAVRV121 AC.VERONA    0 0        80.0258 4.80000 0.00000 0.00000 
IAZTVA21 AZOTATI      0 0        -0.4620 -1.8000 0.00000 0.00000 
IBAGM111 BAGGIO       0 0        184.632 7.50000 0.00000 0.00000 
IBAGM121 BAGGIO       0 0        0.00000 0.00000 0.00000 0.00000 
IBAGM122 BAGGIO       0 0        0.00000 0.00000 0.00000 0.00000 
IBALT121 BALZOLA      0 0        14.0461 13.4000 0.00000 0.00000 
IBAON111 BARI O       0 0        44.4485 59.6000 0.00000 0.00000 
IBARF11Z BARGI CENT   0 0        0.00000 0.00000 0.00000 0.00000 
IBARF21Z BARGI CENT   0 0        0.00000 0.00000 0.00000 0.00000 
IBASF111 BARGI        0 0        0.00000 0.00000 0.00000 0.00000 
IBIET121 BIELLA EST   0 0        -37.055 25.1000 0.00000 0.00000 
IBISTA21 BISTAGNO     0 0        5.82174 13.6000 0.00000 0.00000 
IBLNN11Z BOLANO       0 0        0.00000 0.00000 0.00000 0.00000 
IBLNN21Z BOLANO       0 0        0.00000 0.00000 0.00000 0.00000 
IBLNN31Z BOLANO       0 0        0.00000 0.00000 0.00000 0.00000 
IBLNN41Z BOLANO       0 0        0.00000 0.00000 0.00000 0.00000 
IBLNNF11 BOLANO       0 0        237.767 -54.200 0.00000 0.00000 
IBLSNA11 BELCAS.380   0 0        -11.920 0.00000 0.00000 0.00000 
IBLVMA21 BELVISO      0 2 232.86 0.00000 0.00000 -0.0998 -2.3671 0.00000 -74.000 29.6000 -55.600 
IBN2N111 BENEVEN. 2   0 0        -1.1089 -18.200 0.00000 0.00000 
IBN3N111 BENEVEN.3    0 0        -66.903 0.00000 0.00000 0.00000 
IBOAV121 BOAZZO       0 0        0.00000 0.00000 0.00000 0.00000 
IBOVM111 BOVISIO      0 0        79.1941 -15.600 0.00000 0.00000 
IBOVM112 BOVISIO      0 0        185.700 -15.000 0.00000 0.00000 
IBRAN111 BRIALL       0 0        0.00000 0.00000 0.00000 0.00000 
IBRIN311 BRINDISI     0 2 397.06 0.00000 0.00000 0.09965 -19.567 0.10000 0.00000 126.200 -259.80 
IBRIN411 BRINDISI     0 2 397.06 0.00000 0.00000 0.09965 -19.567 0.10000 0.00000 126.200 -259.80 
IBRINA11 BRINDISI     0 0        8.40918 -29.800 0.00000 0.00000 
IBRINA2Z BRINDISI     0 0        0.00000 0.00000 0.00000 0.00000 
IBRNN111 BRINDISI N   0 2 396.90 0.00000 0.00000 0.00000 42.2942 0.00000 0.00000 321.400 -566.70 
IBRNN12Z BRINDISI N   0 0        0.00000 0.00000 0.00000 0.00000 
IBRSN121 BRUSCIANO    0 0        23.0097 3.00000 0.00000 0.00000 
IBRUM111 BRUGHERIO    0 0        225.939 71.6000 0.00000 0.00000 
IBRUM121 BRUGHERIO    0 0        0.00000 0.00000 0.00000 0.00000 
IBRUM122 BRUGHERIO    0 0        0.00000 0.00000 0.00000 0.00000 
IBSAN111 BISAC.380    0 0        -59.788 0.00000 0.00000 0.00000 
IBSAN11Z BISAC.380    0 0        0.00000 0.00000 0.00000 0.00000 
IBSCN111 BRIN. S CE   0 2 397.00 32.3430 30.2000 -385.22 -20.933 -205.00 -660.00 220.400 -381.20 
IBSCN211 BRIN. S CE   0 0        11.8283 1.90000 0.00000 0.00000 
IBSCN311 BRIN. S CE   0 2 396.97 6.37619 4.30000 -336.88 6.12170 -205.00 -660.00 224.700 -395.50 
IBSCN411 BRIN. S CE   0 0        6.28378 -1.3000 0.00000 0.00000 
IBSOMA21 RIC.OV. BS   0 0        39.5508 11.4000 0.00000 0.00000 
IBSSN111 BRIN. S ST   0 0        -31.788 242.600 0.00000 0.00000 
IBUIV121 BUIA         0 0        0.00000 0.00000 0.00000 0.00000 
IBULM111 BULCIAGO     0 0        281.384 98.7000 0.00000 0.00000 
IBUSVA21 BUSSOL. SS   0 0        90.2832 -50.600 0.00000 0.00000 
IBVSV121 BORGOVALSU   0 0        4.89766 -1.3000 0.00000 0.00000 
IBVZV121 B.VALS.ZI    0 0        5.82174 1.00000 0.00000 0.00000 
IBZEVA21 BOLZANO      0 0        -47.960 42.4000 0.00000 0.00000 
ICAGMA11 CAGNO        0 0        133.530 54.8000 0.00000 0.00000 
ICAGV121 CASTEGNERO   0 0        15.1550 9.50000 0.00000 0.00000 
ICAIN121 CAIVANO      0 0        37.9799 6.20000 0.00000 0.00000 
ICAKV121 CARDANO NK   0 0        0.00000 0.00000 0.00000 0.00000 
ICALF111 CALENZANO    0 0        201.543 99.2000 0.00000 0.00000 
ICALF121 CALENZANO    0 0        0.00000 0.00000 0.00000 0.00000 
ICAMV111 CAMIN        0 0        136.672 -0.7000 0.00000 0.00000 
ICAMV121 CAMIN        0 0        73.3724 25.1000 0.00000 0.00000 
ICANR11Z CANDIA       0 0        0.00000 0.00000 0.00000 0.00000 
ICANR12Z CANDIA       0 0        0.00000 0.00000 0.00000 0.00000 
ICANR311 CANDIA       0 2 400.30 0.00000 0.00000 0.29894 108.831 0.30000 0.00000 126.200 -259.80 
ICANRA11 CANDIA       0 0        85.8475 -32.100 0.00000 0.00000 
ICANRA21 CANDIA       0 0        0.00000 0.00000 0.00000 0.00000 
ICAOM111 CAORSO       0 0        0.00000 0.00000 0.00000 0.00000 
ICAPN121 CAPRIATI     0 2 227.99 0.00000 0.00000 -49.738 -3.0659 114.000 -126.00 108.000 -84.000 
ICARV121 CARDANO      0 0        -123.08 -19.200 0.00000 0.00000 
ICASN121 CASTELL.     0 0        55.6299 18.7000 0.00000 0.00000 
ICAVV121 CAVILLA      0 2 236.52 0.00000 0.00000 -6.0212 10.6084 -6.0000 -36.000 22.0000 -32.000 
ICBEV121 CASTELBELL   0 2 239.72 0.00000 0.00000 -63.721 -7.5509 0.00000 -81.000 48.0000 -49.600 
ICCHT121 CAMPOCHIES   0 0        29.8479 8.80000 0.00000 0.00000 
ICDGM121 CEDEG. SUD   0 0        -2.3102 64.0000 0.00000 0.00000 
ICDLN111 CANDELA      0 2 397.89 0.00000 0.00000 -334.79 -9.9318 -192.80 -390.00 135.300 -302.80 
ICEPR111 CEPAGATTI    0 0        0.00000 -134.60 0.00000 0.00000 
ICEPR211 CEPAGATTI    0 0        0.00000 70.2000 0.00000 0.00000 
ICESMA21 CESANO M.    0 0        25.5971 20.0000 0.00000 0.00000 
ICFOF111 CARPI FOSS   0 0        130.480 22.6000 0.00000 0.00000 
ICHIT111 CHIVASSO S   0 0        0.00000 0.00000 0.00000 0.00000 
ICHPM111 CHIGNOLO     0 0        0.00000 0.00000 0.00000 0.00000 
ICHRM111 CHIARI ST    0 0        128.447 -11.100 0.00000 0.00000 
ICHTT111 CHIVAS. CE   0 0        0.00000 0.00000 0.00000 0.00000 
ICHTT121 CHIVAS. CE   0 0        0.00000 0.00000 0.00000 0.00000 
ICHZT121 CHATILL.SE   0 0        -54.521 21.3000 0.00000 0.00000 
ICICV121 CIMEGO CE    0 0        0.00000 0.00000 0.00000 0.00000 
ICICV221 CIMEGO CE    0 0        0.00000 0.00000 0.00000 0.00000 
ICIMVA21 CIMEGO       0 0        -0.0924 -1.1000 0.00000 0.00000 
ICINR121 A.CINEC.FL   0 0        79.4714 -10.800 0.00000 0.00000 
ICISM111 CISLAGO      0 0        120.223 130.399 0.00000 0.00000 
ICISMB21 CISLAGO      0 0        50.3626 92.0000 0.00000 0.00000 
ICITV121 CITTADELLA   0 0        27.3529 17.3000 0.00000 0.00000 
ICITV12M CITTADELLA   0 0        0.00000 0.00000 0.00000 0.00000 
ICLAVA21 COLA'        0 0        0.00000 0.00000 0.00000 0.00000 
ICLAVA2M COLA'        0 0        0.00000 0.00000 0.00000 0.00000 
ICLNN111 CAS/ETA380   0 0        -14.600 0.20000 0.00000 0.00000 
ICLRF121 COLORNO      0 0        12.9372 -1.1000 0.00000 0.00000 
ICMAM121 CORMANO      0 0        0.00000 0.00000 0.00000 0.00000 
ICMDN12Z CEMENT.MAD   0 0        0.00000 0.00000 0.00000 0.00000 
ICMOM121 CAMPO MORO   0 0        0.00000 0.00000 0.00000 0.00000 
ICMPT121 CAMPOROSSO   0 0        0.00000 0.00000 0.00000 0.00000 
ICMPT122 CAMPOROSSO   0 0        0.00000 0.00000 0.00000 0.00000 
ICMPTA21 CAMPOROSSO   0 0        84.3690 20.3000 0.00000 0.00000 
ICMPTA22 CAMPOROSSO   0 0        0.00000 0.00000 0.00000 0.00000 
ICOAN121 COLLI AMIN   0 0        49.1613 12.6000 0.00000 0.00000 
ICOLFA11 COLUNGA      0 0        195.074 18.4000 0.00000 0.00000 
ICOLFA21 COLUNGA      0 0        0.00000 0.00000 0.00000 0.00000 
ICONV121 CONEGLIANO   0 0        28.8314 7.60000 0.00000 0.00000 
ICPNR111 CEPRANO380   0 0        87.3261 -1.2000 0.00000 0.00000 
ICRCV121 CARDANO CE   0 2 238.94 0.00000 0.00000 -65.719 24.3239 -5.7000 -117.00 99.0000 -100.80 
ICRCV122 CARDANO CE   0 2 238.94 0.00000 0.00000 -21.873 23.8624 -10.000 -32.000 24.5000 -28.500 
ICRDV111 CORDIGNANO   0 0        115.695 -7.1000 0.00000 0.00000 
ICRWM111 CREMONA      0 0        97.7683 30.0000 0.00000 0.00000 
ICS2N121 CASORIA 2    0 0        24.0262 4.20000 0.00000 0.00000 
ICSAMA21 CASSANO CS   0 0        0.00000 0.00000 0.00000 0.00000 
ICSEM111 CISERANO     0 0        217.345 71.2000 0.00000 0.00000 
ICSIM12Z UT CESI      0 0        0.00000 0.00000 0.00000 0.00000 
ICSIT11Z LABOR.CESI   0 0        0.00000 0.00000 0.00000 0.00000 
ICSIT12Z LABOR.CESI   0 0        0.00000 0.00000 0.00000 0.00000 
ICSLFA11 CASELLINA    0 0        94.3491 8.40000 0.00000 0.00000 
ICSNT111 CASANOVA     0 0        53.3197 44.7000 0.00000 0.00000 
ICSNT121 CASANOVA     0 0        0.00000 0.00000 0.00000 0.00000 
ICSRN121 CASORIA      0 0        75.3130 60.0000 0.00000 0.00000 
ICSSM111 CASSANO      0 2 400.32 0.00000 0.00000 -149.60 0.06378 -13.900 -278.00 87.2000 -199.30 
ICSSM121 CASSANO      0 2 233.73 0.00000 0.00000 -126.83 -16.172 -13.700 -274.00 113.100 -263.70 
ICSSM211 CASSANO      0 2 400.32 0.00000 0.00000 -149.60 0.06378 -13.900 -278.00 87.2000 -199.30 
ICSSM221 CASSANO      0 0        0.00000 0.00000 0.00000 0.00000 
ICSSM311 CASSANO      0 0        0.00000 0.00000 0.00000 0.00000 
ICSSMA21 CASSANO      0 0        0.00000 0.00000 0.00000 0.00000 
ICSVN121 CASALNUOVO   0 0        29.3859 1.30000 0.00000 0.00000 
ICTEN121 CEN.EN.TEV   0 0        0.00000 0.00000 0.00000 0.00000 
ICTMMA21 MINCIO       0 0        30.0328 35.0000 0.00000 0.00000 
ICTNT111 CASTELN.S    0 0        93.6099 25.5000 0.00000 0.00000 
ICVAV121 CAVILLA NK   0 0        0.00000 0.00000 0.00000 0.00000 
IDALM121 DALMINE ST   0 0        0.00000 0.00000 0.00000 0.00000 
IDEAT121 COGNE IC     0 0        0.00000 0.00000 0.00000 0.00000 
IDELN111 DELICETO     0 0        -91.946 0.00000 0.00000 0.00000 
IDELT121 COGNE UT     0 0        51.7488 4.60000 0.00000 0.00000 
IDGNN121 DOGANELLA    0 0        63.8543 15.6000 0.00000 0.00000 
IDLNM121 UT DALMINE   0 0        63.2998 17.5000 0.00000 0.00000 
IDMNM121 DALMINE BG   0 2 231.91 0.00000 0.00000 -2.0070 -12.675 -2.0000 -46.000 18.0000 -35.400 
IDOLV111 DOLO         0 0        0.73927 3.30000 0.00000 0.00000 
IDOLV121 DOLO         0 0        20.9767 14.9000 0.00000 0.00000 
IDUSV111 DUGALE       0 0        155.616 69.7000 0.00000 0.00000 
IDUSV121 DUGALE       0 0        0.00000 0.00000 0.00000 0.00000 
IDUSVA1Z DUGALE       0 0        0.00000 0.00000 0.00000 0.00000 
IDUSVA2Z DUGALE       0 0        0.00000 0.00000 0.00000 0.00000 
IECHNA11 ERCHIE       0 0        -20.237 214.600 0.00000 0.00000 
IECRF111 ENIPOW.RA    0 2 405.52 46.8511 32.8000 -394.79 25.5753 -394.79 -800.00 323.800 -690.40 
IEDOM111 EDOLO        0 0        0.00000 0.00000 0.00000 0.00000 
IEDOM112 EDOLO        0 0        0.00000 0.00000 0.00000 0.00000 
IEDOM211 EDOLO        0 0        0.00000 0.00000 0.00000 0.00000 
IEFEF111 SEF FERRAR   0 2 407.09 0.00000 0.00000 -120.02 73.3859 -119.60 -400.00 176.200 -334.10 
IEONT111 EON L.FERR   0 2 399.16 0.00000 0.00000 -458.43 201.229 -400.00 -795.00 211.500 -511.10 
IEPBN111 ENIPOW. BR   0 2 396.96 75.4054 81.0000 -725.50 103.679 -90.000 -1134.0 487.000 -930.60 
IERCN121 ERCOLANO     0 0        41.5838 -0.1000 0.00000 0.00000 
IERZT121 ERZELLI      0 0        113.939 -3.7000 0.00000 0.00000 
IERZTA2Z ERZELLI      0 0        0.00000 0.00000 0.00000 0.00000 
IETQT111 ENTRACQUE    0 0        0.00000 0.00000 0.00000 0.00000 
IETQTA1Z ENTRACQUE    0 0        0.00000 0.00000 0.00000 0.00000 
IFACN121 FRI-EL ACE   0 0        1.66335 0.00000 0.00000 0.00000 
IFADVA21 FADALTO      0 0        0.00000 0.00000 0.00000 0.00000 
IFAUN121 FIAT AUTO    0 0        41.7686 5.00000 0.00000 0.00000 
IFENF111 FERRARA N.   0 0        0.00000 0.00000 0.00000 0.00000 
IFENV121 FERRIERE N   0 2 232.58 37.7027 20.1000 96.5571 4.92028 96.9000 0.00000 8.20000 -167.90 
IFERF111 FERRARA F.   0 0        90.7452 -89.200 0.00000 0.00000 
IFGPN111 FOGGIA PST   0 0        0.00000 0.00000 0.00000 0.00000 
IFGPN112 FOGGIA PST   0 0        0.00000 0.00000 0.00000 0.00000 
IFIBN121 FIBE A.      0 2 226.80 0.00000 0.00000 -73.809 42.6105 -25.000 -120.00 59.0000 -106.00 
IFLEM111 FLERO ST     0 0        144.065 7.60000 0.00000 0.00000 
IFMIT121 FIAT MIR.    0 0        26.6136 8.40000 0.00000 0.00000 
IFNOR111 FANO E.T.    0 0        103.682 13.8000 0.00000 0.00000 
IFNOR211 FANO E.T.    0 0        0.00000 0.00000 0.00000 0.00000 
IFOGN111 FOGGIA       0 2 397.26 0.00000 0.00000 0.09965 -8.1687 0.10000 0.00000 132.100 -283.10 
IFOGNA11 FOGGIA       0 0        -153.39 -40.900 0.00000 0.00000 
IFORF111 FORLI'       0 0        77.2535 17.6000 0.00000 0.00000 
IFRANA21 FRATTA       0 0        73.9268 67.7000 0.00000 0.00000 
IFRBM111 FERRERA E.   0 2 399.19 55.7223 28.5000 -269.16 65.1022 -50.000 -626.00 325.100 -633.80 
IFRIT31Z FIL          0 0        0.00000 0.00000 0.00000 0.00000 
IFRIT41Z FIL          0 0        0.00000 0.00000 0.00000 0.00000 
IFRLN111 FEROLETO     0 0        100.170 204.300 0.00000 0.00000 
IFSNV111 FUSINA CE    0 2 405.27 0.00000 0.00000 -363.15 92.2834 -240.00 -658.00 228.900 -490.20 
IFSNV12Z FUSINA CE    0 0        0.00000 0.00000 0.00000 0.00000 
IGADM12Z GADIO        0 0        0.00000 0.00000 0.00000 0.00000 
IGADMA21 GADIO        0 0        33.3595 4.80000 0.00000 0.00000 
IGADMA23 GADIO        0 0        34.6000 2.30000 0.00000 0.00000 
IGALR121 GALLETO      0 2 226.99 0.00000 0.00000 -41.848 -32.690 0.00000 -90.000 13.9000 -43.000 
IGALR221 GALLETO      0 0        0.00000 0.00000 0.00000 0.00000 
IGARM121 GARGNANO     0 0        0.00000 0.00000 0.00000 0.00000 
IGASN111 GARIGL. ST   0 0        71.2470 1.10000 0.00000 0.00000 
IGASN211 GARIGL. ST   0 2 398.29 0.00000 0.00000 0.09965 8.66119 0.10000 0.00000 131.400 -280.10 
IGDAM121 GANDA        0 2 232.80 0.00000 0.00000 -0.0998 10.0020 0.00000 -84.000 35.0000 -55.300 
IGERT121 GERBIDO      0 0        0.00000 0.00000 0.00000 0.00000 
IGLAV121 GLORENZANK   0 0        0.00000 0.00000 0.00000 0.00000 
IGLNN111 GALATINA     0 0        -65.517 -32.900 0.00000 0.00000 
IGLNN41Z GALATINA     0 0        0.00000 0.00000 0.00000 0.00000 
IGLNN511 GALATINA     0 2 396.62 0.00000 0.00000 0.29894 -2.2841 0.30000 0.00000 125.500 -84.600 
IGLOV121 GLORENZA     0 0        -98.599 23.3000 0.00000 0.00000 
IGLZV121 GLORENZACE   0 0        0.00000 0.00000 0.00000 0.00000 
IGNZN111 GENZANO380   0 0        -72.263 -2.1000 0.00000 0.00000 
IGORM111 GORLAGO      0 0        229.265 29.7000 0.00000 0.00000 
IGRAN121 GRAGNANO     0 0        33.5443 2.80000 0.00000 0.00000 
IGRGN111 GARAGUSO     0 0        -0.2772 0.00000 0.00000 0.00000 
IGRSMA21 GROSIO       0 2 239.15 0.00000 -0.4000 -49.139 6.92965 0.00000 -465.00 325.700 -336.90 
IGRTM121 GROSOTTO     0 0        -6.4686 -14.500 0.00000 0.00000 
IGRUTA21 GRUGLIASCO   0 0        23.4717 3.10000 0.00000 0.00000 
IGSCR111 GISSI CE     0 0        0.00000 0.00000 0.00000 0.00000 
IGSCR211 GISSI CE     0 0        0.00000 0.00000 0.00000 0.00000 
IGSSR111 GISSI        0 0        0.00000 0.00000 0.00000 0.00000 
IGSSRA1Z GISSI        0 0        0.00000 0.00000 0.00000 0.00000 
IISEN121 ISE CET3     0 2 236.12 14.5081 167.399 -14.100 -274.03 -14.100 -591.00 277.400 -497.00 
IISEN12M ISE CET3     0 0        0.00000 0.00000 0.00000 0.00000 
IISPM111 ARVEDI ST    0 0        99.6164 50.0000 0.00000 0.00000 
IITCT121 ILVA.CORNI   0 0        21.3463 13.1000 0.00000 0.00000 
IITNT121 ITAL NOVI    0 0        21.6236 16.2000 0.00000 0.00000 
IKOTR11Z KOTOR        0 0        0.00000 0.00000 0.00000 0.00000 
IKOTR21Z KOTOR        0 0        0.00000 0.00000 0.00000 0.00000 
IKPRM121 PREMAD. AL   0 0        0.00000 0.00000 0.00000 0.00000 
IKSEMA21 RISE SESTO   0 0        0.00000 0.00000 0.00000 0.00000 
IKVNMA21 VENINA       0 2 233.00 0.09241 -7.8000 -0.1997 20.3740 0.00000 -141.00 61.2000 -97.300 
ILACM111 LACCHIAREL   0 0        197.199 100.400 0.00000 0.00000 
ILAIN111 LAINO        0 0        0.64686 -72.600 0.00000 0.00000 
ILAIN12Z LAINO        0 0        0.00000 0.00000 0.00000 0.00000 
ILAMMA21 LAMBRATE     0 0        62.9302 4.50000 0.00000 0.00000 
ILANV121 LANA         0 2 239.22 0.00000 0.00000 -4.0141 15.8125 -4.0000 -40.000 25.6000 -36.000 
ILARR111 LARINO       0 0        25.0427 -29.900 0.00000 0.00000 
ILATR111 LATINA NUC   0 0        82.2436 -3.8000 0.00000 0.00000 
ILATR121 LATINA NUC   0 0        -425.63 138.200 0.00000 0.00000 
ILATR211 LATINA NUC   0 0        0.00000 -202.00 0.00000 0.00000 
ILATR221 LATINA NUC   0 0        -425.63 138.200 0.00000 0.00000 
ILATR311 LATINA NUC   0 0        0.00000 -94.700 0.00000 0.00000 
ILATR411 LATINA NUC   0 2 397.02 0.00000 0.00000 0.79717 -10.793 0.80000 0.00000 127.800 -91.200 
ILCSM111 LA CASELLA   0 2 400.63 0.00000 0.00000 -146.80 19.8015 -146.80 -368.00 202.000 -290.20 
ILCSM211 LA CASELLA   0 0        0.00000 0.00000 0.00000 0.00000 
ILCSM311 LA CASELLA   0 2 400.63 0.00000 0.00000 -147.40 20.1627 -146.89 -368.00 256.000 -489.90 
ILCSM411 LA CASELLA   0 0        0.00000 0.00000 0.00000 0.00000 
ILCZM11Z CASELLA ST   0 0        0.00000 0.00000 0.00000 0.00000 
ILCZMA11 CASELLA ST   0 0        34.4684 21.2000 0.00000 0.00000 
ILEYTA11 LEYNI        0 0        28.4618 45.9000 0.00000 0.00000 
ILEYTA21 LEYNI        0 0        0.00000 0.00000 0.00000 0.00000 
ILK2V121 LASA NK 2    0 0        0.00000 0.00000 0.00000 0.00000 
ILNTM111 LONATO       0 0        168.552 44.1000 0.00000 0.00000 
ILVSV121 LAVIS        0 0        13.3992 -3.1000 0.00000 0.00000 
ILZDMA21 LANZADA      0 0        0.00000 0.00000 0.00000 0.00000 
IMAAT121 MARTINETTO   0 0        42.8775 5.90000 0.00000 0.00000 
IMACVA21 MALCONTENT   0 0        0.00000 0.00000 0.00000 0.00000 
IMADN121 MADDALONI    0 0        38.0723 12.3000 0.00000 0.00000 
IMAGM11Z MAGENTA ST   0 0        0.00000 0.00000 0.00000 0.00000 
IMAGM12Z MAGENTA ST   0 0        0.00000 0.00000 0.00000 0.00000 
IMAGMA21 MAGENTA ST   0 0        180.104 7.40000 0.00000 0.00000 
IMARMA21 MARCARIA     0 0        79.9334 -9.7000 0.00000 0.00000 
IMATT121 LEVANNA      0 0        22.3628 1.20000 0.00000 0.00000 
IMCON111 M/CORVINO    0 0        148.037 203.500 0.00000 0.00000 
IMCON121 M/CORVINO    0 0        0.00000 0.00000 0.00000 0.00000 
IMDAN111 MAIDA        0 0        -49.068 1.30000 0.00000 0.00000 
IMDAN21Z MAIDA        0 0        0.00000 0.00000 0.00000 0.00000 
IMDAN311 MAIDA        0 2 396.66 0.00000 0.00000 0.09965 -3.3826 0.10000 0.00000 126.300 -223.90 
IMDGN111 MODUGNO CE   0 0        0.00000 0.00000 0.00000 0.00000 
IMDTN12Z MADD T-GAS   0 0        0.00000 0.00000 0.00000 0.00000 
IMDTN22Z MADD T-GAS   0 0        0.00000 0.00000 0.00000 0.00000 
IMESM121 MESE         0 0        119.853 -37.500 0.00000 0.00000 
IMFTV11Z MONFALC.CE   0 0        0.00000 0.00000 0.00000 0.00000 
IMFTV121 MONFALC.CE   0 0        0.00000 0.00000 0.00000 0.00000 
IMGLT111 MAGLIANO     0 0        -53.319 14.8000 0.00000 0.00000 
IMGNN111 MAGISANO     0 0        0.00000 0.00000 0.00000 0.00000 
IMGNNA1Z MAGISANO     0 0        0.00000 0.00000 0.00000 0.00000 
IMLAV121 MOLINE NK    0 0        0.00000 0.00000 0.00000 0.00000 
IMLFNA11 MELFI 380    0 0        -54.798 1.70000 0.00000 0.00000 
IMLOM111 MALEO        0 0        36.5014 -19.000 0.00000 0.00000 
IMLTR111 MONTALT.CE   0 0        0.00000 0.00000 0.00000 0.00000 
IMLTR211 MONTALT.CE   0 0        0.00000 0.00000 0.00000 0.00000 
IMLTR212 MONTALT.CE   0 0        0.00000 0.00000 0.00000 0.00000 
IMLTR311 MONTALT.CE   0 0        0.00000 0.00000 0.00000 0.00000 
IMLTR31M MONTALT.CE   0 0        0.00000 0.00000 0.00000 0.00000 
IMLTR411 MONTALT.CE   0 2 400.64 0.00000 0.00000 -147.31 13.1111 -7.7000 -154.00 19.6000 0.00000 
IMNFN111 MANFR.380    0 0        -34.560 -5.5000 0.00000 0.00000 
IMNTMA11 MANTOVA ST   0 0        0.00000 0.00000 0.00000 0.00000 
IMNVR121 MONTOR.SE    0 0        0.00000 0.00000 0.00000 0.00000 
IMOAT12Z MONCALIER    0 0        0.00000 0.00000 0.00000 0.00000 
IMOAT32Z MONCALIER    0 0        0.00000 0.00000 0.00000 0.00000 
IMOAT42Z MONCALIER    0 0        0.00000 0.00000 0.00000 0.00000 
IMOAT52Z MONCALIER    0 0        0.00000 0.00000 0.00000 0.00000 
IMOAT62Z MONCALIER    0 0        0.00000 0.00000 0.00000 0.00000 
IMOAT72Z MONCALIER    0 0        0.00000 0.00000 0.00000 0.00000 
IMOAT82Z MONCALIER    0 0        0.00000 0.00000 0.00000 0.00000 
IMOATA21 MONCALIER    0 0        0.00000 0.00000 0.00000 0.00000 
IMOATA22 MONCALIER    0 0        0.00000 0.00000 0.00000 0.00000 
IMOCT121 MONCAL.CP    0 0        14.1385 0.60000 0.00000 0.00000 
IMOCT122 MONCAL.CP    0 0        12.1055 0.50000 0.00000 0.00000 
IMOIV121 MOLINE       0 2 236.81 0.00000 0.00000 -18.277 8.59726 -1.0000 -30.000 17.0000 -18.300 
IMONR12Z MONTOR.CE    0 0        0.00000 0.00000 0.00000 0.00000 
IMONR22Z MONTOR.CE    0 0        0.00000 0.00000 0.00000 0.00000 
IMONR32Z MONTOR.CE    0 0        0.00000 0.00000 0.00000 0.00000 
IMORT12Z MORIGALLO    0 0        0.00000 0.00000 0.00000 0.00000 
IMORTA21 MORIGALLO    0 0        100.448 30.1000 0.00000 0.00000 
IMOSR111 MONTALTO     0 0        -78.732 -6.4000 0.00000 0.00000 
IMOSR21Z MONTALTO     0 0        0.00000 0.00000 0.00000 0.00000 
IMOSRA1Z MONTALTO     0 0        0.00000 0.00000 0.00000 0.00000 
IMPIV121 MASO PILL    0 0        0.00000 0.00000 0.00000 0.00000 
IMPIV221 MASO PILL    0 0        0.00000 0.00000 0.00000 0.00000 
IMRAN211 MATERA       0 2 397.90 0.00000 0.00000 2.19222 71.0261 2.20000 0.00000 122.200 -257.60 
IMRAN311 MATERA       0 2 397.90 0.00000 0.00000 2.19222 71.0261 2.20000 0.00000 122.200 -257.60 
IMRANA11 MATERA       0 0        -8.5940 -36.000 0.00000 0.00000 
IMRCM111 MERCALLO     0 0        147.299 74.1000 0.00000 0.00000 
IMRGF111 MARGINONE    0 0        273.437 143.899 0.00000 0.00000 
IMRLM121 MARCELLO     0 0        45.5574 7.90000 0.00000 0.00000 
IMRTF111 MARTIGNONE   0 0        230.836 79.7000 0.00000 0.00000 
IMTJT121 MONTJOVET    0 2 235.37 0.00000 0.00000 -48.739 -4.0151 0.00000 -56.000 50.0000 -27.100 
IMTVM111 MANTOVA CE   0 0        30.8644 -2.0000 0.00000 0.00000 
IMTVM121 MANTOVA CE   0 0        -21.161 38.5000 0.00000 0.00000 
IMTVM211 MANTOVA CE   0 2 407.98 0.00000 0.00000 -162.80 -19.489 -162.80 -387.00 200.400 -352.20 
IMTVM311 MANTOVA CE   0 2 407.99 0.00000 0.00000 -140.69 -31.982 -140.20 -387.00 201.400 -358.10 
IMUCM121 MUSOCCO ST   0 0        3.41912 7.20000 0.00000 0.00000 
IMUSM111 MUSIGNANO    0 0        0.00000 0.00000 0.00000 0.00000 
IMUSM11M MUSIGNANO    0 0        0.00000 0.00000 0.00000 0.00000 
INACN121 NAPOLI C     0 0        55.1679 11.1000 0.00000 0.00000 
INADN121 NAPOLI DIR   0 0        52.3956 12.1000 0.00000 0.00000 
INALN121 NAPOLI L     0 0        0.00000 0.00000 0.00000 0.00000 
INALNA21 NAPOLI L     0 0        0.00000 0.00000 0.00000 0.00000 
INATV121 NATURNO      0 0        -0.2772 0.50000 0.00000 0.00000 
INAVM111 NAVE         0 0        170.031 59.5000 0.00000 0.00000 
INAVM121 NAVE         0 0        47.4980 19.5000 0.00000 0.00000 
INGRV111 NOGAROLE     0 0        129.464 52.9000 0.00000 0.00000 
INOCN121 NOCERA       0 0        47.0359 5.20000 0.00000 0.00000 
INOLN121 NOLA         0 0        53.5969 11.7000 0.00000 0.00000 
INOMMA21 RIC.NORD M   0 0        138.890 12.3000 0.00000 0.00000 
INOST121 NOVARA SUD   0 0        33.6367 17.0000 0.00000 0.00000 
INOSTA2Z NOVARA SUD   0 0        0.00000 0.00000 0.00000 0.00000 
INOVT121 NOVI L.      0 0        0.00000 0.00000 0.00000 0.00000 
INOXRA21 NOMENTA.RT   0 0        50.1778 -1.0000 0.00000 0.00000 
INSCN12Z NASTRO CAR   0 0        0.00000 0.00000 0.00000 0.00000 
INTAV121 NAT.P4 NK    0 0        0.00000 0.00000 0.00000 0.00000 
IODZVA21 ODERZO       0 0        40.9370 18.8000 0.00000 0.00000 
IOSCM111 OSTIGL.CE    0 2 405.87 0.00000 0.00000 -224.62 26.1166 -30.300 -606.00 174.500 -300.50 
IOSCM211 OSTIGL.CE    0 2 405.87 0.00000 0.00000 -224.52 26.1130 -30.300 -606.00 174.500 -300.20 
IOSCM411 OSTIGL.CE    0 0        0.00000 0.00000 0.00000 0.00000 
IOSPM111 OSPIATE      0 0        230.282 2.10000 0.00000 0.00000 
IOSPM121 OSPIATE      0 0        0.00000 0.00000 0.00000 0.00000 
IOSPM12M OSPIATE      0 0        0.00000 0.00000 0.00000 0.00000 
IOSTM111 OSTIGL.ST    0 0        141.662 18.1000 0.00000 0.00000 
IOVMMA21 RIC.OV. MI   0 0        97.3986 0.80000 0.00000 0.00000 
IP41V121 NAT.P41 NK   0 0        0.00000 0.00000 0.00000 0.00000 
IPACF111 POGGIO A C   0 0        193.688 96.6000 0.00000 0.00000 
IPATN111 PATRIA       0 0        103.682 -111.80 0.00000 0.00000 
IPATN121 PATRIA       0 0        0.00000 0.00000 0.00000 0.00000 
IPBNF11Z PIOMBINO T   0 0        0.00000 0.00000 0.00000 0.00000 
IPBNF21Z PIOMBINO T   0 0        0.00000 0.00000 0.00000 0.00000 
IPCOF111 P.CORSINI    0 2 404.86 0.00000 0.00000 -605.95 123.875 -419.00 -838.00 338.600 -569.40 
IPDAR121 A.P.DANTE    0 0        40.7521 4.90000 0.00000 0.00000 
IPDCN111 PALO D.C.    0 0        34.1911 -48.300 0.00000 0.00000 
IPDMM12Z PREMADIO     0 0        0.00000 0.00000 0.00000 0.00000 
IPDMMA21 PREMADIO     0 2 240.80 6.09897 -11.400 -26.366 -33.270 0.00000 -240.00 116.000 -126.00 
IPDRV121 PADRICIANO   0 0        72.9103 -4.6000 0.00000 0.00000 
IPDRV12Z PADRICIANO   0 0        0.00000 0.00000 0.00000 0.00000 
IPEDN11Z PRE EDISON   0 0        0.00000 0.00000 0.00000 0.00000 
IPELT121 PELLERINA    0 0        0.00000 0.00000 0.00000 0.00000 
IPELT122 PELLERINA    0 0        0.00000 0.00000 0.00000 0.00000 
IPF2R121 PIETRAF220   0 0        -64.039 16.7000 0.00000 0.00000 
IPFNR121 PIETRAF.N.   0 0        0.00000 0.00000 0.00000 0.00000 
IPGNM111 POGLIANO     0 0        0.00000 0.00000 0.00000 0.00000 
IPGRN121 POGGIOR.     0 0        70.2305 11.4000 0.00000 0.00000 
IPIATA21 PIANEZZA     0 0        2.67985 7.00000 0.00000 0.00000 
IPIOTA11 PIOSSASCO    0 0        53.2273 167.700 0.00000 0.00000 
IPIOTA21 PIOSSASCO    0 0        0.00000 0.00000 0.00000 0.00000 
IPISF111 P.SPERANZA   0 0        -9.1484 27.6000 0.00000 0.00000 
IPLLTA21 PALLANZENO   0 0        0.00000 0.00000 0.00000 0.00000 
IPLNV111 PLANAIS      0 0        118.190 9.50000 0.00000 0.00000 
IPLTT121 POLITECNIC   0 0        0.00000 0.00000 0.00000 0.00000 
IPMLV32Z MARGHERA L   0 0        0.00000 0.00000 0.00000 0.00000 
IPMLV421 MARGHERA L   0 0        0.00000 0.00000 0.00000 0.00000 
IPMLV52Z MARGHERA L   0 0        0.00000 0.00000 0.00000 0.00000 
IPMLV621 MARGHERA L   0 0        0.00000 0.00000 0.00000 0.00000 
IPMLV721 MARGHERA L   0 0        0.00000 0.00000 0.00000 0.00000 
IPNCM111 PIANCAMUNO   0 0        83.3525 -18.900 0.00000 0.00000 
IPNEV121 PORDENONE    0 0        21.9008 -34.700 0.00000 0.00000 
IPONTA21 PONTE V.F.   0 0        -14.785 -8.0000 0.00000 0.00000 
IPOPR121 POPOLI       0 0        -51.841 40.9000 0.00000 0.00000 
IPOZN121 POZZUOLI     0 0        25.9668 4.70000 0.00000 0.00000 
IPOZN122 POZZUOLI     0 0        0.46204 0.00000 0.00000 0.00000 
IPR2R121 PROVVID.A2   0 0        0.00000 0.00000 0.00000 0.00000 
IPRCV121 PRACOMUNE    0 0        0.00000 0.00000 0.00000 0.00000 
IPREN111 PRESENZANO   0 0        0.00000 0.00000 0.00000 0.00000 
IPREN121 PRESENZANO   0 0        1.94058 0.00000 0.00000 0.00000 
IPRMF111 PARMA VIGH   0 0        279.442 115.200 0.00000 0.00000 
IPRVR121 PROVVIDEN.   0 0        0.00000 0.00000 0.00000 0.00000 
IPRVR122 PROVVIDEN.   0 0        0.00000 0.00000 0.00000 0.00000 
IPSEF12Z PORTALE      0 0        0.00000 0.00000 0.00000 0.00000 
IPSTNA21 PISTICCI     0 0        15.3000 -5.3000 0.00000 0.00000 
IPTOV111 PORTOTOLLE   0 0        6.19138 9.10000 0.00000 0.00000 
IPTRVA21 PONTERESIA   0 0        52.7653 0.20000 0.00000 0.00000 
IPTRVA2M PONTERESIA   0 0        0.00000 0.00000 0.00000 0.00000 
IPTVMA21 PORTAVOLTA   0 0        136.302 22.3000 0.00000 0.00000 
IPVAM111 PIEVE ALBI   0 0        0.00000 0.00000 0.00000 0.00000 
IPVNMA21 P.VENEZIA    0 0        81.0423 10.5000 0.00000 0.00000 
IPZAM111 PIACENZA     0 2 400.61 0.00000 0.00000 -188.16 56.1241 -187.50 -516.00 213.800 -469.30 
IQUAT121 QUART        0 2 236.07 0.00000 0.00000 -41.748 -23.867 0.00000 -57.000 22.8000 -38.500 
IQUDT121 QUART IC     0 0        0.00000 0.00000 0.00000 0.00000 
IRACF111 RAVENNA C.   0 0        125.675 26.2000 0.00000 0.00000 
IRATN111 RATINO       0 2 396.33 0.00000 0.00000 -313.51 -11.533 -116.00 -447.00 171.900 -234.80 
IRATV121 RAT.P62 NK   0 0        0.00000 0.00000 0.00000 0.00000 
IRCOV121 RIC. OVEST   0 0        15.7094 -30.300 0.00000 0.00000 
IRDPVA11 REDIPUGLIA   0 0        54.5210 -15.700 0.00000 0.00000 
IRDPVA21 REDIPUGLIA   0 0        11.1814 -1.2000 0.00000 0.00000 
IRDPVA2M REDIPUGLIA   0 0        0.00000 0.00000 0.00000 0.00000 
IRELF111 ROSELECTRA   0 2 405.18 0.00000 0.00000 -258.78 -20.748 -163.00 -386.00 199.900 -296.60 
IRFXV11M RFX          0 0        0.00000 0.00000 0.00000 0.00000 
IRICN111 RIZZIC.CE    0 0        0.00000 0.00000 0.00000 0.00000 
IRICN211 RIZZIC.CE    0 0        0.00000 0.00000 0.00000 0.00000 
IRIVN125 ILVA-RIV     0 0        0.00000 0.00000 0.00000 0.00000 
IRIZN111 RIZZICONI    0 0        70.6925 -39.500 0.00000 0.00000 
IRIZN211 RIZZICONI    0 0        0.00000 148.000 0.00000 0.00000 
IRLLR111 ROTELLO380   0 0        -11.458 174.600 0.00000 0.00000 
IRMER111 ROMA EST     0 0        206.901 27.7000 0.00000 0.00000 
IRMNR111 ROMA NORD    0 0        275.470 217.399 0.00000 0.00000 
IRMNR121 ROMA NORD    0 0        0.00000 169.500 0.00000 0.00000 
IRMOR111 ROMA OVEST   0 0        432.564 -33.900 0.00000 0.00000 
IRMSR111 ROMA SUD     0 0        278.334 207.000 0.00000 0.00000 
IRMSR121 ROMA SUD     0 0        0.00000 174.300 0.00000 0.00000 
IROAT12Z ROSONE       0 0        0.00000 0.00000 0.00000 0.00000 
IROATA21 ROSONE       0 0        10.8118 24.6000 0.00000 0.00000 
IRONT111 RONDISSONE   0 0        103.312 -21.800 0.00000 0.00000 
IRONT112 RONDISSONE   0 0        0.00000 0.00000 0.00000 0.00000 
IRONT113 RONDISSONE   0 0        0.00000 0.00000 0.00000 0.00000 
IRONT121 RONDISSONE   0 0        0.00000 0.00000 0.00000 0.00000 
IROSN111 ROSSANO TE   0 0        -29.201 172.100 0.00000 0.00000 
IROVM11Z RONCOVALGR   0 0        0.00000 0.00000 0.00000 0.00000 
IROVM211 RONCOVALGR   0 0        0.00000 0.00000 0.00000 0.00000 
IROVM311 RONCOVALGR   0 0        0.00000 0.00000 0.00000 0.00000 
IROVM411 RONCOVALGR   0 0        0.00000 0.00000 0.00000 0.00000 
IROXM111 RHO          0 0        0.00000 0.00000 0.00000 0.00000 
IRRKR121 ROSARA NK    0 0        0.00000 0.00000 0.00000 0.00000 
IRRSF111 ROSIGNANO    0 0        0.00000 0.00000 0.00000 0.00000 
IRSNF111 ROSEN        0 0        55.3527 27.2000 0.00000 0.00000 
IRSRR21Z ROSARA       0 0        0.00000 0.00000 0.00000 0.00000 
IRSRRA11 ROSARA       0 0        41.3066 -22.500 0.00000 0.00000 
IRSRRA21 ROSARA       0 0        0.00000 0.00000 0.00000 0.00000 
IRSRRA2M ROSARA       0 0        0.00000 0.00000 0.00000 0.00000 
IRUBFA11 RUBIERA      0 0        220.302 29.5000 0.00000 0.00000 
IRZNM121 ROZZANO      0 0        18.1120 -10.200 0.00000 0.00000 
IS52V121 ST.5-213NK   0 0        0.00000 0.00000 0.00000 0.00000 
IS5AV121 ST.5-259NK   0 0        0.00000 0.00000 0.00000 0.00000 
ISAEVA21 SANDRA'      0 0        0.00000 0.00000 0.00000 0.00000 
ISAEVA22 SANDRA'      0 0        0.00000 0.00000 0.00000 0.00000 
ISALN121 SALERNO N    0 0        32.5278 4.10000 0.00000 0.00000 
ISANT121 SANGONE      0 0        10.2573 -3.8000 0.00000 0.00000 
ISANT122 SANGONE      0 0        7.20787 6.60000 0.00000 0.00000 
ISATV121 S.ANTONIO    0 0        0.00000 0.00000 0.00000 0.00000 
ISAVT121 SAVONA       0 0        19.3134 9.60000 0.00000 0.00000 
ISAVTA2Z SAVONA       0 0        0.00000 0.00000 0.00000 0.00000 
ISAZV121 S.ANT C.LE   0 0        0.00000 0.00000 0.00000 0.00000 
ISBAF111 S.BARB.CLE   0 2 406.86 0.00000 0.00000 -56.400 23.3749 -56.400 -139.00 89.2000 -125.50 
ISBAF211 S.BARB.CLE   0 2 406.93 0.00000 0.00000 -104.90 -71.437 -104.90 -257.00 111.800 -195.90 
ISBQF121 S.B.QUERCE   0 0        0.36963 -1.0000 0.00000 0.00000 
ISBSFA11 S.BARBARA    0 0        49.9930 -3.5000 0.00000 0.00000 
ISBSFA21 S.BARBARA    0 0        0.00000 0.00000 0.00000 0.00000 
ISCCN111 SCANDALECE   0 0        0.00000 0.00000 0.00000 0.00000 
ISCDN111 SCANDALE     0 0        -6.3761 174.700 0.00000 0.00000 
ISCIN111 SCILLA       0 0        33.5443 -31.400 0.00000 0.00000 
ISCIN211 SCILLA       0 0        261.423 -39.200 0.00000 0.00000 
ISCIN311 SCILLA       0 0        273.528 -17.700 0.00000 0.00000 
ISCOT121 S.COLOM.GE   0 0        71.9863 26.1000 0.00000 0.00000 
ISCOTA2Z S.COLOM.GE   0 0        0.00000 0.00000 0.00000 0.00000 
ISCRM121 S.CRISTOF    0 0        31.7885 -0.4000 0.00000 0.00000 
ISCRN111 SIMERI CRI   0 2 398.42 0.00000 0.00000 -720.61 -83.446 -387.00 -837.00 293.200 -551.50 
ISCRV121 SCORZE'      0 0        96.9366 15.3000 0.00000 0.00000 
ISCTN121 SCAFATI SE   0 0        28.1846 -18.600 0.00000 0.00000 
ISDMF111 S.DAMASO     0 0        157.556 -7.9000 0.00000 0.00000 
ISECN121 SECONDIGL.   0 0        48.1448 10.6000 0.00000 0.00000 
ISERM111 SERMIDE      0 0        0.00000 0.00000 0.00000 0.00000 
ISERMB11 SERMIDE      0 0        0.00000 0.00000 0.00000 0.00000 
ISERMC11 SERMIDE      0 2 405.09 0.00000 0.00000 -178.12 78.9221 -177.50 -520.00 202.100 -487.30 
ISEVN111 S.SEVER380   0 0        -29.016 -1.3000 0.00000 0.00000 
ISFAV121 SAFAU NK     0 0        0.00000 0.00000 0.00000 0.00000 
ISFIM111 S.FIORANO    0 0        0.00000 0.00000 0.00000 0.00000 
ISFLF111 FONTELUPO    0 0        0.00000 0.00000 0.00000 0.00000 
ISFLV121 S.FLORIANO   0 0        0.00000 0.00000 0.00000 0.00000 
ISGIR111 S.GIACO.CE   0 2 394.90 0.00000 0.00000 -8.7307 -30.852 -8.7000 -310.00 146.400 -126.20 
ISGIR112 S.GIACO.CE   0 0        0.00000 0.00000 0.00000 0.00000 
ISGIR121 S.GIACO.CE   0 0        -0.5544 2.10000 0.00000 0.00000 
ISGSR111 S.GIACO.SE   0 0        0.00000 0.00000 0.00000 0.00000 
ISGSR121 S.GIACO.SE   0 0        0.00000 0.00000 0.00000 0.00000 
ISGTM121 SEGRATE      0 0        0.00000 0.00000 0.00000 0.00000 
ISIDR121 SIDERURGIC   0 0        295.984 145.600 0.00000 0.00000 
ISIKR121 S.GIANK      0 0        0.00000 0.00000 0.00000 0.00000 
ISIZV121 SINIGO ZI    0 0        0.00000 0.00000 0.00000 0.00000 
ISLGV111 SALGAREDA    0 0        87.6957 19.2000 0.00000 0.00000 
ISLGV121 SALGAREDA    0 0        61.9137 1.60000 0.00000 0.00000 
ISLRF111 LE ROSE      0 0        0.00000 0.00000 0.00000 0.00000 
ISLUR111 S.LUCIA      0 0        36.7786 -13.000 0.00000 0.00000 
ISLUR121 S.LUCIA      0 0        32.4354 -6.9000 0.00000 0.00000 
ISLVT121 SALVEMINI    0 0        -6.9306 15.2000 0.00000 0.00000 
ISMCVA21 S.MASS. CE   0 0        0.00000 0.00000 0.00000 0.00000 
ISMCVA22 S.MASS. CE   0 0        0.00000 0.00000 0.00000 0.00000 
ISMIMA21 RIC.SUD MI   0 0        112.368 18.7000 0.00000 0.00000 
ISMRN121 S.MARIA C.   0 0        0.00000 0.00000 0.00000 0.00000 
ISMRNA11 S.MARIA C.   0 0        221.226 196.399 0.00000 0.00000 
ISMSV121 S.MASSENZA   0 0        0.00000 0.00000 0.00000 0.00000 
ISMVF111 S.MART. XX   0 0        116.804 50.9000 0.00000 0.00000 
ISNDTA2Z COFELY SET   0 0        0.00000 0.00000 0.00000 0.00000 
ISNGV111 SANDRIGO     0 0        241.371 92.5000 0.00000 0.00000 
ISNTN121 S.ANTIMO     0 0        33.5443 7.30000 0.00000 0.00000 
ISOGN121 ACERRA ENE   0 0        0.00000 0.00000 0.00000 0.00000 
ISOMV121 SOMPLAGO     0 0        0.00000 0.00000 0.00000 0.00000 
ISOMV12M SOMPLAGO     0 0        0.00000 0.00000 0.00000 0.00000 
ISOMV22Z SOMPLAGO     0 0        0.00000 0.00000 0.00000 0.00000 
ISOMVA21 SOMPLAGO     0 0        -24.395 -15.300 0.00000 0.00000 
ISONM121 SONDRIO      0 0        0.00000 0.00000 0.00000 0.00000 
ISOVVA21 SOVERZENE    0 2 236.71 0.00000 0.00000 -89.390 -11.570 -20.000 -120.00 78.0000 -79.400 
ISPAR121 A.S.PAOLO    0 0        51.4715 5.00000 0.00000 0.00000 
ISPCV12Z S.PANCRAZ.   0 0        0.00000 0.00000 0.00000 0.00000 
ISPCVA21 S.PANCRAZ.   0 0        0.00000 0.00000 0.00000 0.00000 
ISPET121 SPEZIA STA   0 0        0.00000 0.00000 0.00000 0.00000 
ISPET211 SPEZIA STA   0 0        123.088 24.6000 0.00000 0.00000 
ISPET221 SPEZIA STA   0 0        0.00000 0.00000 0.00000 0.00000 
ISPNN111 SPARANISE    0 2 397.14 0.00000 0.00000 -212.44 -16.927 -211.70 -400.00 173.900 -333.80 
ISPNNA1Z SPARANISE    0 0        0.00000 0.00000 0.00000 0.00000 
ISPZT11Z SPEZIA CE    0 0        0.00000 0.00000 0.00000 0.00000 
ISPZT121 SPEZIA CE    0 0        0.00000 0.00000 0.00000 0.00000 
ISPZT211 SPEZIA CE    0 0        0.00000 0.00000 0.00000 0.00000 
ISROM111 S.ROCCO PO   0 0        217.252 27.8000 0.00000 0.00000 
ISSEN121 S.SEBAST.    0 0        26.9833 9.60000 0.00000 0.00000 
ISSGM121 SESTO S.G.   0 0        65.6101 15.1000 0.00000 0.00000 
ISSONA11 S.SOFIA      0 0        -7.2078 -24.900 0.00000 0.00000 
ISSONA21 S.SOFIA      0 0        0.00000 0.00000 0.00000 0.00000 
ISSONB21 S.SOFIA      0 0        0.00000 0.00000 0.00000 0.00000 
ISSRN121 ILVA-SSR     0 0        73.6496 40.2000 0.00000 0.00000 
ISSRN12M ILVA-SSR     0 0        0.00000 0.00000 0.00000 0.00000 
ISSRN12N ILVA-SSR     0 0        0.00000 0.00000 0.00000 0.00000 
IST1VA21 STAZIONE 1   0 0        0.00000 0.00000 0.00000 0.00000 
IST3VA21 STAZIONE 3   0 0        0.00000 0.00000 0.00000 0.00000 
IST4V121 STAZIONE 4   0 0        0.09241 14.4000 0.00000 0.00000 
IST4V321 STAZIONE 4   0 0        0.00000 0.00000 0.00000 0.00000 
IST4V42Z STAZIONE 4   0 0        0.00000 0.00000 0.00000 0.00000 
IST4V621 STAZIONE 4   0 0        -3.5115 -3.5000 0.00000 0.00000 
IST4V721 STAZIONE 4   0 0        -3.1418 -3.5000 0.00000 0.00000 
IST4VA21 STAZIONE 4   0 0        0.00000 0.00000 0.00000 0.00000 
IST4VA22 STAZIONE 4   0 0        4.15839 3.40000 0.00000 0.00000 
IST4VD21 STAZIONE 4   0 0        0.00000 0.00000 0.00000 0.00000 
IST5V12M STAZIONE 5   0 0        0.00000 0.00000 0.00000 0.00000 
IST5V12N STAZIONE 5   0 0        0.00000 0.00000 0.00000 0.00000 
ISTUT121 STURA        0 0        113.108 53.5000 0.00000 0.00000 
ISTVN111 SET TEVER.   0 2 395.71 0.00000 0.00000 -245.89 -14.791 -200.00 -400.00 144.200 -301.20 
ISUVF21Z SUVERETO     0 0        0.00000 0.00000 0.00000 0.00000 
ISUVFA11 SUVERETO     0 0        -100.54 51.7000 0.00000 0.00000 
ISUVFB11 SUVERETO     0 0        24.4882 -67.200 0.00000 0.00000 
ISVAV121 S.VALBURGA   0 0        0.00000 0.00000 0.00000 0.00000 
ISVCV121 S.VALB. CP   0 0        0.00000 0.00000 0.00000 0.00000 
ISVCV221 S.VALB. CP   0 0        0.00000 0.00000 0.00000 0.00000 
ISVEV12Z SVEPPI       0 0        0.00000 0.00000 0.00000 0.00000 
ISVLN121 S.VALENTIN   0 0        83.9994 17.7000 0.00000 0.00000 
ITAIVA21 TAIO         0 0        0.27723 135.600 0.00000 0.00000 
ITBGM111 TURBIGO ST   0 0        86.6792 19.5000 0.00000 0.00000 
ITBGM121 TURBIGO ST   0 0        0.00000 0.00000 0.00000 0.00000 
ITBGM211 TURBIGO ST   0 0        68.9368 19.4000 0.00000 0.00000 
ITCATA21 TEKSID CAR   0 0        0.00000 0.20000 0.00000 0.00000 
ITCEV121 TAIO CE      0 0        0.00000 0.00000 0.00000 0.00000 
ITCEV122 TAIO CE      0 0        0.00000 0.00000 0.00000 0.00000 
ITCPN121 TECNOPARCO   0 2 204.31 0.00000 0.00000 -15.300 5.44860 0.00000 -24.000 12.3000 -20.900 
ITCPN22Z TECNOPARCO   0 0        0.00000 0.00000 0.00000 0.00000 
ITEAN121 TEANO        0 0        4.71284 0.00000 0.00000 0.00000 
ITENR111 TERMOLI      0 2 394.08 0.00000 0.00000 -1.6000 -15.379 -1.6000 -570.00 231.300 -505.00 
ITERR111 TERAMO       0 0        0.00000 176.100 0.00000 0.00000 
ITIBR121 A.TIBURTIN   0 0        46.3891 7.00000 0.00000 0.00000 
ITN2N111 TARANTO N2   0 0        44.2637 -25.600 0.00000 0.00000 
ITN2N121 TARANTO N2   0 0        0.00000 0.00000 0.00000 0.00000 
ITN2N221 TARANTO N2   0 0        0.00000 0.00000 0.00000 0.00000 
ITN2N321 TARANTO N2   0 0        0.00000 0.00000 0.00000 0.00000 
ITNCT121 TO.NOR CE    0 0        0.00000 0.00000 0.00000 0.00000 
ITNCT221 TO.NOR CE    0 0        0.92409 0.10000 0.00000 0.00000 
ITNCT321 TO.NOR CE    0 0        0.00000 0.00000 0.00000 0.00000 
ITNCT421 TO.NOR CE    0 0        0.00000 0.00000 0.00000 0.00000 
ITNOT111 TRINO        0 0        0.00000 0.00000 0.00000 0.00000 
ITNOTA1Z TRINO        0 0        0.00000 0.00000 0.00000 0.00000 
ITNSF121 TORNOLO      0 0        1.38613 -33.000 0.00000 0.00000 
ITNSVA21 TRENTO SUD   0 0        23.5641 -37.100 0.00000 0.00000 
ITOCT121 TO CENTRO    0 0        49.2537 5.70000 0.00000 0.00000 
ITOIN111 TROIA 380    0 0        -66.811 -1.4000 0.00000 0.00000 
ITONN121 TORRE N      0 0        40.1053 2.40000 0.00000 0.00000 
ITONT121 TORINO N     0 0        0.00000 0.00000 0.00000 0.00000 
ITOST121 TO SUD       0 0        45.9270 4.10000 0.00000 0.00000 
ITOWT121 TO OVEST     0 0        41.6762 4.40000 0.00000 0.00000 
ITRBV121 TORBOLE      0 0        0.00000 0.00000 0.00000 0.00000 
ITRMT121 TRM          0 2 233.18 0.00000 0.00000 -44.345 33.9201 -3.4000 -68.000 39.2000 -60.000 
ITRNT121 TRINO 220    0 0        0.27723 -0.2000 0.00000 0.00000 
ITROF121 TORNOLO C.   0 0        -1.4785 -0.4000 0.00000 0.00000 
ITRSV111 TORVISCOSA   0 2 405.37 0.00000 0.00000 -698.04 25.6241 -39.400 -785.00 249.000 -390.50 
ITRVM111 TRAVAGLIAT   0 0        94.3491 17.2000 0.00000 0.00000 
ITSMN121 TARANTO SM   0 0        0.00000 0.00000 0.00000 0.00000 
ITSMN221 TARANTO SM   0 0        0.00000 0.00000 0.00000 0.00000 
ITSMN321 TARANTO SM   0 0        0.00000 0.00000 0.00000 0.00000 
ITUNM111 TURANO       0 0        0.00000 0.00000 0.00000 0.00000 
ITUNM211 TURANO       0 2 400.64 0.00000 0.00000 -444.45 37.6905 -150.00 -843.00 369.300 -654.00 
ITURM111 TURBIGO      0 0        1.84817 -2.0000 0.00000 0.00000 
ITURM211 TURBIGO      0 0        0.00000 0.00000 0.00000 0.00000 
ITURM411 TURBIGO      0 0        0.00000 0.00000 0.00000 0.00000 
ITURM511 TURBIGO      0 0        0.00000 0.00000 0.00000 0.00000 
ITURM611 TURBIGO      0 0        0.00000 0.00000 0.00000 0.00000 
ITUSN121 TUSCIANO     0 0        30.7720 10.2000 0.00000 0.00000 
ITUSR111 TUSCANIA     0 0        -66.903 3.70000 0.00000 0.00000 
ITVDR111 T.VALD.TP    0 0        0.00000 0.00000 0.00000 0.00000 
ITVDR211 T.VALD.TP    0 0        0.00000 0.00000 0.00000 0.00000 
ITVNR111 T.VALDAL.N   0 0        3.32671 1.10000 0.00000 0.00000 
ITVNR112 T.VALDAL.N   0 2 398.22 3.97357 1.00000 -186.04 -16.852 -185.39 -660.00 226.100 -518.60 
ITVNR211 T.VALDAL.N   0 2 398.01 31.0492 21.6000 -185.30 -2.4900 -185.30 -660.00 247.300 -504.70 
ITVNR212 T.VALDAL.N   0 0        0.00000 0.00000 0.00000 0.00000 
ITVSV121 TREVISOSUD   0 0        0.00000 0.00000 0.00000 0.00000 
ITVSV22Z TREVISOSUD   0 0        0.00000 0.00000 0.00000 0.00000 
ITVSV32Z TREVISOSUD   0 0        0.00000 0.00000 0.00000 0.00000 
ITVSVA2Z TREVISOSUD   0 0        0.00000 0.00000 0.00000 0.00000 
ITVZF111 TAVARNUZZE   0 0        64.2239 9.70000 0.00000 0.00000 
ITZ2M121 TAVAZZ.220   0 0        0.00000 0.00000 0.00000 0.00000 
ITZCM111 TAVAZZ.CE    0 2 400.46 0.00000 0.00000 -235.20 -1.0868 -110.00 -502.00 269.000 -469.90 
ITZCM211 TAVAZZ.CE    0 2 400.46 0.00000 0.00000 -234.10 -1.0900 -165.00 -384.00 268.900 -470.50 
ITZCM31Z TAVAZZ.CE    0 0        0.00000 0.00000 0.00000 0.00000 
ITZCM41Z TAVAZZ.CE    0 0        0.00000 0.00000 0.00000 0.00000 
ITZNM111 TAVAZZ. ST   0 0        181.860 30.3000 0.00000 0.00000 
ITZNM121 TAVAZZ. ST   0 0        0.00000 0.00000 0.00000 0.00000 
IUDNVA21 UDINE N.E.   0 0        -2.0329 -27.600 0.00000 0.00000 
IUDOV111 UDINEOVEST   0 0        140.923 31.1000 0.00000 0.00000 
IUSTV111 UDINE SUD    0 0        0.00000 0.00000 0.00000 0.00000 
IUSTV121 UDINE SUD    0 0        0.00000 0.00000 0.00000 0.00000 
IVALT121 VALPELLINE   0 2 235.04 -54.336 -7.1000 -12.484 56.7996 0.00000 -150.00 78.7000 -76.000 
IVCIT121 VERCELLI N   0 0        31.8809 17.0000 0.00000 0.00000 
IVDLT111 VADO LIGU.   0 0        0.00000 0.00000 0.00000 0.00000 
IVDLT121 VADO LIGU.   0 0        0.00000 0.00000 0.00000 0.00000 
IVDLT12M VADO LIGU.   0 0        0.00000 0.00000 0.00000 0.00000 
IVDTT11Z VADO TERM.   0 0        0.00000 0.00000 0.00000 0.00000 
IVDTT21Z VADO TERM.   0 0        0.00000 0.00000 0.00000 0.00000 
IVDTT511 VADO TERM.   0 0        0.00000 0.00000 0.00000 0.00000 
IVEAM121 BRUGH. AL    0 0        0.00000 0.00000 0.00000 0.00000 
IVELVA21 VELLAI       0 0        75.0357 9.80000 0.00000 0.00000 
IVERMA11 VERDERIO     0 0        226.493 124.900 0.00000 0.00000 
IVERMA21 VERDERIO     0 0        0.00000 0.00000 0.00000 0.00000 
IVEZV111 VENEZIA N.   0 0        190.731 41.8000 0.00000 0.00000 
IVGHM111 VOGHERA ST   0 0        0.00000 0.00000 0.00000 0.00000 
IVGRM111 VOGHERA      0 2 399.81 0.00000 0.00000 -262.87 20.1201 -19.000 -380.00 258.600 -343.00 
IVIAV121 VICENZA NK   0 0        0.00000 0.00000 0.00000 0.00000 
IVIGTA11 VIGNOLE B.   0 0        72.2635 2.40000 0.00000 0.00000 
IVIGTA21 VIGNOLE B.   0 0        0.00000 0.00000 0.00000 0.00000 
IVILT12Z VILLA        0 0        0.00000 0.00000 0.00000 0.00000 
IVILTA21 VILLA        0 2 233.88 0.00000 0.00000 -3.0962 8.59900 0.00000 -50.000 38.0000 -42.000 
IVILV121 VILLABONA    0 0        47.4980 5.50000 0.00000 0.00000 
IVIMV121 VICENZA MV   0 0        48.1448 -6.0000 0.00000 0.00000 
IVIMV12M VICENZA MV   0 0        0.00000 0.00000 0.00000 0.00000 
IVLKR111 VILLAN.NK    0 0        0.00000 0.00000 0.00000 0.00000 
IVLLR111 VILLANOVA    0 2 395.00 0.00000 0.00000 3.60000 67.5000 3.60000 0.00000 102.000 -162.80 
IVLLR211 VILLANOVA    0 2 395.04 0.00000 0.00000 0.19929 4.61726 0.20000 0.00000 123.200 -79.700 
IVLLRA11 VILLANOVA    0 0        174.005 -5.2000 0.00000 0.00000 
IVLLRA21 VILLANOVA    0 0        0.00000 0.00000 0.00000 0.00000 
IVLMRA11 VALMONTONE   0 0        94.6264 157.000 0.00000 0.00000 
IVLNT121 VILLENEUVE   0 0        -69.214 12.2000 0.00000 0.00000 
IVLPR11Z VILLAN.PST   0 0        0.00000 0.00000 0.00000 0.00000 
IVLVR111 VILLAVALLE   0 0        58.3098 9.20000 0.00000 0.00000 
IVLVR121 VILLAVALLE   0 0        5.45211 -36.500 0.00000 0.00000 
IVNST111 VENAUS       0 0        -50.547 11.9000 0.00000 0.00000 
IVRBV121 VR BORGOMI   0 0        14.3233 2.90000 0.00000 0.00000 
IVRPT12Z VERAMPIO     0 0        0.00000 0.00000 0.00000 0.00000 
IVRPTA21 VERAMPIO     0 2 235.14 -20.145 -5.0000 -48.241 -41.186 -4.0000 -114.00 98.0000 -74.000 
IVTIM121 TIRANO ST    0 0        14.5081 18.3000 0.00000 0.00000 
##ZBE
BAALNO31 AALNO150     0 0        0.00000 0.00000 0.00000 0.00000 
BAALNO32 AALNO150     0 0        16.5888 3.78347 0.00000 0.00000 
BAALST31 AALST150     0 0        42.2521 8.84043 6.21519 0.00000                 0.00000 -99999. 
BAALTR31 AALTR150     0 0        8.19921 -0.1671 0.00000 0.00000 
BAALTR32 AALTR150     0 0        8.09900 2.17715 0.00000 0.00000 
BACHEN11 ACHEN380     0 0        0.00000 0.00000 0.00000 0.00000 
BACHEN12 ACHEN380     0 0        0.00000 0.00000 0.00000 0.00000 
BACHES11 ACHES380     0 0        2.25972 -1.6150 0.00000 0.00000 
BAIRLI31 AIRLI150     0 0        15.1652 14.7142 0.00000 0.00000 
BALEGR11 ALEGR380     0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -1000.0 500.000 -500.00 
BALZ  31 ALZ 150      0 0        9.30000 5.10000 0.00000 0.00000 
BALZ  32 ALZ 150      0 0        0.00000 0.00000 0.00000 0.00000 
BALZ  33 ALZ 150      0 0        12.5271 -0.6454 0.00000 0.00000 
BALZ  34 ALZ 150      0 0        24.9224 1.65267 -2.7965 -0.2800                 
BAMERC31 AMERC150     0 0        0.00000 0.00000 0.00000 0.00000 
BAMERC3C AMERC150     0 0        0.00000 0.00000 0.00000 0.00000 
BAMERC3V AMERC 16     0 2 155.35 0.00000 0.00000 -34.072 -5.0846 -33.952 -265.10 85.3189 -134.99 
BAMERC3W AMERC 12     0 2 155.57 0.00000 0.00000 1.61578 -11.268                 
BAMOCO31 AMOCO150     0 0        65.5444 17.4917 -9.7407 -0.9753                 
BAMOCO32 AMOCO150     0 0        0.00000 0.00000 0.00000 0.00000 
BANDUM1R ANDUM380     0 0        0.00000 0.00000 0.00000 0.00000 
BANDUM30 ANDUM150     0 0        0.00000 0.00000 0.00000 0.00000 
BANDUM31 ANDUM150     0 0        0.00000 0.00000 0.00000 0.00000 
BANDUM32 ANDUM150     0 0        0.00000 0.00000 0.00000 0.00000 
BANDUM33 ANDUM150     0 0        0.00000 0.00000 0.00000 0.00000 
BANS  31 ANS 150      0 0        16.5111 1.92251 0.00000 0.00000 
BANS  32 ANS 150      0 0        5.87962 -0.7098 0.00000 0.00000 
BANTOI30 ANTOI 15     0 0        11.7227 0.30000 -7.3618 -0.7360                 
BANTOI31 ANTOI150     0 0        11.3823 1.17468 0.00000 0.00000 
BATOFI3A ATOFI150     0 0        7.93540 2.54578 0.00000 0.00000 
BATOFI3B ATOFI150     0 0        2.32756 0.77278 0.00000 0.00000 
BAUBAN11 AUBAN380     0 0        0.00000 0.00000 0.00000 0.00000 
BAUBAN21 AUBAN220     0 0        8.56430 135.808 -1.8289 3.85903                 
BAUBAN22 AUBAN220     0 0        0.18756 135.460 0.00000 0.00000 
BAUBAN23 AUBAN220     0 0        0.00000 0.00000 0.00000 0.00000 
BAUBAN24 AUBAN220     0 0        0.00000 0.00000 0.00000 0.00000 
BAUVEL32 AUVEL150     0 0        0.00000 0.00000 -4.3144 -3.5259                 
BAUVEL33 AUVEL150     0 0        7.94594 -0.4413 0.00000 0.00000 
BAUVEL3R AUVEL150     0 0        7.86148 0.74181 0.00000 0.00000 
BAVERN31 AVERN150     0 2 157.96 0.00000 0.00000 -12.184 -20.777 0.00000 -32.000 6.58000 -27.000 
BAVERN32 AVERN150     0 0        0.13201 82.5054 0.00000 0.00000 
BAVERN3R AVERN150     0 0        0.10868 0.70070 0.00000 0.00000 
BAVERN3S AVERN150     0 0        7.81365 -1.8477 0.00000 0.00000 
BAVLGM11 AVLGM380     0 0        0.00000 0.00000 0.00000 0.00000 
BAVLGM12 AVLGM380     0 0        0.00000 0.00000 0.00000 0.00000 
BAVLGM31 AVLGM150     0 0        0.00000 0.00000 0.00000 0.00000 
BAVLGM32 AVLGM150     0 0        0.00000 0.00000 0.00000 0.00000 
BAWIRS21 AWIRS220     0 0        3.69726 -16.372 0.00000 0.00000 
BAWIRS31 AWIRS150     0 0        0.00000 0.00000 0.00000 0.00000 
BBAISY31 BAISY150     0 0        32.8872 -30.464 0.00000 0.00000 
BBALEN31 BALEN150     0 0        0.00000 0.00000 0.00000 0.00000 
BBALEN32 BALE+150     0 0        0.00000 0.00000 0.00000 0.00000 
BBALEN3R BALEN150     0 0        0.00000 0.00000 0.00000 0.00000 
BBALEN3_ BALEN150     0 0        0.00000 0.00000 0.00000 0.00000 
BBASCO32 BASCO150     0 0        0.00000 0.00000 0.00000 0.00000 
BBASCO3R BASCO150     0 0        0.01518 0.03132 0.00000 0.00000 
BBASF 31 BASF 150     0 0        78.2464 33.8040 -18.281 -1.8305                 
BBASF 32 BASF 150     0 0        59.5138 24.4859 0.00000 0.00000 
BBASF 34 BASF 150     0 0        71.1813 13.8168 0.00000 0.00000 
BBASF 3A BASF 150     0 0        66.3928 29.2283 0.00000 0.00000 
BBASF 3B BASF 150     0 0        83.8929 36.6627 0.00000 0.00000 
BBASF 3W BASF 21      0 2 155.40 0.00000 0.00000 -230.81 -2.1818 -230.00 -362.00 131.947 -233.57 
BBASF 3_ BASF 150     0 0        0.06622 0.49237 0.00000 0.00000 
BBASSW3R BASSW150     0 0        28.0484 22.8193 0.00000 0.00000 
BBASTO2R BASTO220     0 0        0.01054 0.01013 0.00000 0.00000 
BBATTI3R BATTI150     0 0        3.05402 -0.6717 0.00000 0.00000 
BBAUDO31 BAUDO150     0 0        0.00000 0.00000 0.00000 0.00000 
BBAUDO32 BAUDO150     0 0        0.00000 0.00000 -4.1395 -14.099                 
BBAUDO3W BAUDO 24     0 2 150.85 0.00000 0.00000 -15.961 37.3505 -15.961 -178.60 123.201 -300.51 
BBAYMI3R BAYMI150     0 0        29.9417 9.89065 0.00000 0.00000 
BBEAGA31 BEAGA150     0 0        0.00000 0.00000 0.00000 0.00000 
BBEERS31 BEERS150     0 0        29.6876 6.69895 -5.0491 -52.135                 
BBEERS32 BEERS150     0 0        20.3376 1.14637 -5.3829 8.22291                 
BBERIN31 BERIN150     0 0        7.68680 -11.804 0.00000 0.00000 
BBERIN32 BERIN150     0 0        0.00000 0.00000 -1.3946 -2.9946                 
BBERNE21 BERNE220     0 0        0.13897 0.00587 0.00000 0.00000 
BBERST32 BERST150     0 0        2.39093 -0.2134 0.00000 0.00000 
BBERST3R BERST150     0 0        2.25122 -0.2810 0.00000 0.00000 
BBIFF+22 BIFF+220     0 0        0.00000 0.00000 0.00000 0.00000 
BBINCH31 BINCH150     0 0        4.58725 -0.0618 0.00000 0.00000 
BBLANC31 BLANC150     0 0        7.62636 -1.2379 0.00000 0.00000 
BBLANC32 BLANC150     0 0        0.02639 0.07123 0.00000 0.00000 
BBLTOR31 BLTOR150     0 0        0.00000 0.00000 0.00000 0.00000 
BBLTOR32 BLTOR150     0 0        0.00000 0.00000 0.00000 0.00000 
BBOLAL32 BOLAL150     0 0        1.49943 -12.441 0.00000 0.00000 
BBOTCC32 BOTCC150     0 0        0.04575 0.34138 0.00000 0.00000 
BBOTCC3R BOTCC150     0 0        18.9653 -3.4511 0.00000 0.00000 
BBO_HF31 BO_HF150     0 0        2.69794 13.9918 0.00000 0.00000 
BBRAIN32 BRAIN150     0 0        15.5433 1.82092 0.00000 0.00000 
BBRESS31 BRESS150     0 0        0.02304 0.09575 0.00000 0.00000 
BBRESS32 BRESS150     0 0        13.7683 4.02091 0.00000 0.00000 
BBRUEG12 BRUEG380     0 0        0.00000 0.00000 0.00000 0.00000 
BBRUEG1A BRUEG380     0 0        0.00000 0.00000 0.00000 0.00000 
BBRUEG31 BRUEG150     0 0        0.00000 0.00000 0.00000 0.00000 
BBRUEG32 BRUEG150     0 0        0.00000 0.00000 0.00000 0.00000 
BBRUEG3A BRUEG150     0 0        0.00000 0.00000 0.00000 0.00000 
BBRUEG3B BRUEG150     0 0        0.00000 0.00000 0.00000 0.00000 
BBRUGG31 BRUGG150     0 0        21.8639 80.7592 0.75318 0.00000                 0.00000 -99999. 
BBRUGG32 BRUGG150     0 0        21.6216 -1.4065 -0.9174 1.06170                 
BBRUME11 BRUME380     0 0        0.00000 0.00000 0.00000 0.00000                 64.9400 -64.940 
BBRUME12 BRUME380     0 0        0.00000 0.00000 -18.088 -16.324                 
BBRUME21 BRUME220     0 0        0.50000 -0.7000 -5.7426 -1.1813                 
BBRUMS2R BRUMS220     0 0        0.03260 0.09222 0.00000 0.00000 
BBRUST3R BRUST150     0 0        8.90881 -2.1369 0.00000 0.00000 
BBUGG+12 BUGG+380     0 0        0.00000 0.00000 0.00000 0.00000 
BBUGG+1R BUGG+380     0 0        0.00000 0.00000 0.00000 0.00000 
BBUIZI31 BUIZI150     0 0        11.4379 -1.1096 0.00000 0.00000 
BBURCH31 BURCH150     0 0        0.00000 0.00000 -8.3133 -5.1907                 
BBVERW30 BVERW 15     0 0        8.47868 -2.0000 -8.8768 -0.8886                 
BBVERW32 BVERW150     0 0        1.44390 -3.3014 0.00000 0.00000 
BBVERW3A BVERW150     0 0        0.00000 0.00000 -23.530 -4.2669                 
BBVERW3R BVERW150     0 0        0.00000 0.00000 0.00000 0.00000 
BBVREN30 BVREN 15     0 0        7.74141 1.00000 -5.9872 -0.5994                 
BBVREN31 BVREN150     0 0        0.00000 0.00000 0.00000 0.00000 
BBVREN32 BVREN150     0 0        3.11229 0.81268 0.00000 0.00000 
BBWTON31 BWTON150     0 0        33.4036 8.80239 0.00000 0.00000 
BCAMOC31 CAMOC150     0 0        0.01587 0.00769 0.00000 0.00000 
BCARAL3R CARAL150     0 0        1.22646 1.21771 0.00000 0.00000 
BCBR3A32 CBR3A150     0 0        10.7637 3.84965 0.00000 0.00000 
BCBR3A33 CBR3A150     0 0        0.05253 0.33378 0.00000 0.00000 
BCBRL131 CBRL1150     0 0        10.2250 3.10620 0.00000 0.00000 
BCBRL132 CBRL1150     0 0        10.2250 3.10620 0.00000 0.00000 
BCFINF37 CFINF150     0 0        0.00000 0.00000 -6.6471 -3.2015                 
BCFINF38 CFINF150     0 0        0.00000 0.00000 -13.371 -6.7985                 
BCHACO31 CHACO150     0 0        6.11613 -2.7910 0.00000 0.00000 
BCHAMP11 CHAMP380     0 0        4.35995 -17.048 0.00000 0.00000 
BCHAMP12 CHAMP380     0 0        4.60006 14.0869 0.00000 0.00000 
BCHARL3R CHARL150     0 0        0.01681 0.00494 0.00000 0.00000 
BCHARL3S CHARL150     0 0        9.03625 2.19610 0.00000 0.00000 
BCHER+3R CHER+150     0 0        0.00000 0.00000 0.00000 0.00000 
BCHERA34 CHERA150     0 0        0.00000 0.00000 -0.8898 0.09205                 
BCHERA3R CHERA150     0 0        6.28408 0.45655 0.00000 0.00000 
BCHIEV31 CHIEV150     0 0        8.35401 2.19274 0.00000 0.00000 
BCHIEV32 CHIEV150     0 0        0.00000 0.00000 0.00000 0.00000 
BCKNIP31 CKNIP150     0 0        0.00000 0.00000 0.00000 0.00000 
BCKNIP3W CKNIP 16     0 2 155.22 0.00000 0.00000 -16.280 -16.237 -16.223 -300.00 107.160 -277.79 
BCLABE31 CLABE150     0 0        8.70736 2.39199 0.00000 0.00000 
BCLABE3R CLABE150     0 0        0.00000 0.00000 0.00000 0.00000 
BCLABE3S CLABE150     0 0        0.00000 0.00000 0.00000 0.00000 
BCLANG31 CLANG150     0 0        0.00000 0.00000 -2.0551 0.84607                 
BCLANG32 CLANG150     0 0        0.00000 0.00000 -2.0671 0.88502                 
BCLANG33 CLANG150     0 0        0.00000 0.00000 -2.2150 -0.7797                 
BCMARE31 CMARE150     0 0        0.01674 0.01477 0.00000 0.00000 
BCMARE3W CMARE 20     0 2 150.74 0.01374 0.09980 -357.56 54.3988                 99.0051 -212.60 
BCOO  11 COO 380      0 0        0.00000 0.00000 0.00000 0.00000 
BCOO  12 COO 380      0 0        0.00000 0.00000 0.00000 0.00000 
BCOO  1R COO 20       0 0        0.00000 0.00000 0.00000 0.00000 145.000 -145.00 39.9800 -97.260 
BCOO  1S COO 20       0 2 378.33 0.00000 0.00000 144.317 11.9286 145.000 -145.00 39.9800 -97.260 
BCOO  1T COO 20       0 0        0.00000 0.00000 0.00000 0.00000 145.000 -145.00 39.9800 -97.260 
BCOO  1U COO 20       0 2 407.07 0.00000 0.00000 199.014 -23.233 200.000 -215.00 65.3700 -136.03 
BCOO  1V COO 20       0 2 407.07 0.00000 0.00000 199.015 -23.233 200.000 -215.00 65.3700 -136.03 
BCOO  1W COO 20       0 2 407.07 0.00000 0.00000 199.015 -23.233 200.000 -215.00 65.3700 -136.03 
BCORBA3R CORBA150     0 0        13.5489 -8.3213 0.00000 0.00000 
BCOURC11 COURC380     0 0        0.00000 0.00000 0.00000 0.00000 
BCOURC12 COURC380     0 0        0.00000 0.00000 0.00000 0.00000 
BCOURC3R COURC150     0 0        0.00000 0.00000 0.00000 0.00000 
BCQUIN31 CQUIN150     0 0        13.7156 4.56238 0.00000 0.00000 
BCZWIJ31 CZWIJ150     0 0        15.7000 5.00000 0.00000 0.00000 
BCZWIJ32 CZWIJ150     0 0        39.5000 24.9000 0.00000 0.00000 
BCZWIJ3U CZWIJ 11     0 0        0.00000 0.00000 -0.1015 -0.3164 -0.1012 -45.200 3.70279 -23.949 
BCZWIJ3V CZWIJ 11     0 0        0.00000 0.00000 -0.1015 -0.4644 -0.1012 -45.200 3.66866 -27.949 
BCZWIJ3W CZWIJ 11     0 0        0.00000 0.00000 -0.1015 -0.3723 -0.1012 -45.200 3.70279 -23.949 
BDAMPL31 DAMPL150     0 0        9.74809 1.48142 0.00000 0.00000 
BDAMPL32 DAMPL150     0 0        9.84963 1.49437 0.00000 0.00000 
BDAMPR31 DAMPR150     0 0        0.00000 0.00000 -0.0536 -0.0054 0.00000 -1.0538 0.12000 -0.1200 
BDAMPR32 DAMPR150     0 0        0.00000 0.00000 0.00000 0.00000 
BDAMPR3R DAMPR150     0 0        0.00000 0.00000 0.00000 0.00000 
BDAMPS35 DAMPS150     0 0        2.88710 -0.8728 0.00000 0.00000 
BDAMPS36 DAMPS150     0 0        2.88676 -0.8727 0.00000 0.00000 
BDEIN+32 DEIN+150     0 0        0.00000 0.00000 0.00000 0.00000 
BDEIN+3R DEIN+150     0 0        0.00000 0.00000 0.00000 0.00000 
BDEINZ31 DEINZ150     0 0        1.60857 1.66672 0.00000 0.00000 
BDEINZ32 DEINZ150     0 0        1.79152 1.65492 0.00000 0.00000 
BDESG+3R DESG+150     0 0        0.00000 0.00000 0.00000 0.00000 
BDESGM31 DESGM150     0 0        2.10236 -0.1068 0.00000 0.00000 
BDHANI3A DHANI150     0 0        20.2518 3.99403 0.00000 0.00000 
BDHANI3B DHANI150     0 0        0.00000 0.00000 0.00000 0.00000 
BDHANI3C DHANI150     0 0        25.3825 2.81318 0.00000 0.00000 
BDIEST3R DIEST150     0 0        13.7997 -28.482 0.00000 0.00000 
BDILB+31 DILB+150     0 0        0.00000 0.00000 0.00000 0.00000 
BDILBE3R DILBE150     0 0        7.95792 -5.9432 0.00000 0.00000 
BDOEL 11 DOEL 380     0 0        0.00000 0.00000 0.00000 0.00000 
BDOEL 12 DOEL 380     0 0        0.00000 0.00000 0.00000 0.00000 
BDOEL 1A DOEL 380     0 0        0.00000 0.00000 0.00000 0.00000 
BDOEL 1B DOEL 380     0 0        0.00000 0.00000 0.00000 0.00000 
BDOEL 1U DOEL 18      0 2 409.07 0.00000 0.00000 -431.67 -21.325 -182.00 -432.20 54.8462 -257.50 
BDOEL 1W DOEL 24      0 2 408.19 0.00000 0.00000 -1021.4 -429.44 -500.00 -1022.7 110.770 -575.00 
BDOEL 31 DOEL 150     0 0        0.10000 0.00000 0.00000 0.00000 
BDOEL 32 DOEL 150     0 0        0.00000 0.00000 0.00000 0.00000 
BDOTT+3R DOTT+150     0 0        0.00000 0.00000 0.00000 0.00000 
BDOTTI31 DOTTI150     0 0        0.00000 0.00000 -0.3726 1.93044                 
BDROGE11 DROGE380     0 0        0.00000 0.00000 0.00000 0.00000 
BDROGE31 DROGE150     0 0        37.5218 23.3982 0.00000 0.00000 
BDROGE33 DROGE150     0 0        30.8243 -23.325 0.00000 0.00000 
BDROGE3U DROGE 15     0 0        0.00000 0.00000 17.9083 0.00000 17.9719 -174.40 36.3300 -140.10 
BDROGE3V DROGE 15     0 2 151.50 0.00000 0.00000 -33.861 54.5961 -33.861 -148.70 33.4799 -140.29 
BDROGE3W DROGE 15     0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -66.600 36.3500 -125.52 
BDRONG3R DRONG150     0 0        14.7010 -3.1686 0.00000 0.00000 
BEEKLN11 EEKLN380     0 0        0.00000 0.00000 0.00000 0.00000 
BEEKLN31 EEKLN150     0 0        0.00000 0.00000 -0.4787 -1.3159                 
BEEKLN32 EEKLN150     0 0        0.13141 75.8118 -20.419 -2.7223                 
BEEKLO32 EEKLO150     0 0        4.39038 -0.8486 0.00000 0.00000 
BEEKLO3R EEKLO150     0 0        4.42756 -0.8599 0.00000 0.00000 
BEISDE3V EISDE150     0 0        0.00000 0.00000 -1.8583 -2.3313                 
BEISDE3W EISDE150     0 0        0.00000 0.00000 -1.8620 -2.3428                 
BEIZE+3R EIZE+150     0 0        0.00000 0.00000 0.00000 0.00000 
BEIZER31 EIZER150     0 0        5.18097 -1.4847 0.00000 0.00000 
BEKERE31 EKERE150     0 0        5.90614 -2.9074 -1.4817 -3.7849                 
BESCH 2C ESCH 220     0 0        51.6018 19.5552 0.00000 0.00000 
BESCH 2E ESCH 220     0 0        0.00000 0.00000 0.00000 0.00000 
BESSO 31 ESSO 150     0 0        23.7723 15.8118 0.00000 0.00000 
BESSO 32 ESSO 150     0 0        35.7062 20.8824 0.00000 0.00000 
BESSO 3K ESSO 150     0 0        0.00000 0.00000 0.00000 0.00000 
BESSO 3W ESSO 15      0 0        0.00000 0.00000 -0.2105 -0.4081 -0.2105 -140.00 10.8148 -63.784 
BESSO+32 ESSO+150     0 0        0.00000 0.00000 0.00000 0.00000 
BESSO+3R ESSO+150     0 0        0.00000 0.00000 0.00000 0.00000 
BESSOC31 ESSOC150     0 0        15.6680 2.92731 0.00000 0.00000 
BESSOC32 ESSOC150     0 0        20.4822 7.62507 0.00000 0.00000 
BEUPEN32 EUPEN150     0 0        11.1408 3.28162 0.00000 0.00000 
BEUPEN3R EUPEN150     0 0        9.83755 -7.1107 0.00000 0.00000 
BFAFER31 FAFER150     0 0        6.46421 7.06106 0.00000 0.00000 
BFAFER3R FAFER150     0 0        55.6444 8.40285 0.00000 0.00000 
BFARCI31 FARCI 10     0 0        13.0498 0.60000 -6.3090 -0.6316                 
BFARCI32 FARCI150     0 0        0.00000 0.00000 0.00000 0.00000 
BFARCI3R FARCI150     0 0        0.00000 0.00000 0.00000 0.00000 
BFELUY3R FELUY150     0 0        2.43115 2.62811 0.00000 0.00000 
BFIBER3R FIBER150     0 0        10.6472 3.55369 0.00000 0.00000 
BFLEUR31 FLEUR150     0 0        0.40846 2.30320 0.00000 0.00000 
BFLEUR32 FLEUR150     0 0        6.87153 -0.4643 0.00000 0.00000 
BFLORA32 FLORA150     0 0        0.00000 0.00000 0.00000 0.00000 
BFLORA3R FLORA150     0 0        18.5427 1.15456 0.00000 0.00000 
BFOC  3R FOC 150      0 0        29.0738 13.3339 0.00000 0.00000 
BFOC+ 3R FOC+ 150     0 0        0.00000 0.00000 0.00000 0.00000 
BFONT+3  FONT+150     0 0        0.00000 0.00000 0.00000 0.00000 
BFONTA32 FONTA150     0 0        1.49766 -1.2160 0.00000 0.00000 
BFONTA33 FONTA150     0 0        0.01570 0.03241 0.00000 0.00000 
BFONTA3R FONT+150     0 0        0.00000 0.00000 0.00000 0.00000 
BFORES3A FORES150     0 0        14.5728 1.00669 0.00000 0.00000 
BFORES3B FORES150     0 0        0.00000 0.00000 0.00000 0.00000 
BGALGE11 GALGE380     0 0        0.00000 0.00000 0.00000 0.00000 
BGASTH3A GASTH150     0 0        44.9379 33.1596 0.00000 0.00000 
BGAURA32 GAURA150     0 0        0.04597 0.19990 0.00000 0.00000 
BGAURA3R GAURA150     0 0        32.5013 17.0325 0.00000 0.00000 
BGENPM31 GENPM150     0 0        60.1312 12.5586 0.00000 0.00000 
BGEZEL11 GEZEL380     0 0        0.21111 132.580 0.00000 0.00000 
BGEZEL12 GEZEL380     0 0        0.21111 132.580 0.00000 0.00000 
BGILLY37 GILLY150     0 0        7.99305 1.71498 0.00000 0.00000 
BGODSH31 GODSH150     0 0        14.8934 -4.3521 0.00000 0.00000 
BGOSS+32 GOSS+150     0 0        0.00000 0.00000 0.00000 0.00000 
BGOSS+3R GOSS+150     0 0        0.00000 0.00000 0.00000 0.00000 
BGOSSE31 GOSSE150     0 0        0.63893 0.68694 0.00000 0.00000 
BGOSSE32 GOSSE150     0 0        6.22291 1.78038 0.00000 0.00000 
BGOUY 11 GOUY 380     0 0        0.00000 0.00000 0.00000 0.00000 
BGOUY 12 GOUY 380     0 0        0.00000 0.00000 0.00000 0.00000 
BGOUY 31 GOUY 150     0 0        6.03062 0.86488 0.00000 0.00000 
BGOUY 32 GOUY 150     0 0        30.0993 -16.785 0.00000 0.00000 
BGRAMM1A GRAMM380     0 0        0.00000 0.00000 0.00000 0.00000 
BGRAMM1B GRAMM380     0 0        0.00000 0.00000 0.00000 0.00000 
BGRAMM1C GRAMM380     0 0        0.00000 0.00000 0.00000 0.00000 
BGRAMM1D GRAMM380     0 0        0.00000 0.00000 0.00000 0.00000 
BGRAMM3A GRAMM150     0 0        0.00000 0.00000 0.00000 0.00000 
BGRAMM3B GRAMM150     0 0        0.00000 0.00000 0.00000 0.00000 
BGRIMB32 GRIMB150     0 0        7.24915 -0.7187 0.00000 0.00000 
BGRIMB3R GRIMB150     0 0        0.00000 0.00000 0.00000 0.00000 
BGUUT+3R GUUT+150     0 0        0.00000 0.00000 0.00000 0.00000 
BHAM  32 HAM 150      0 0        18.1123 0.83456 0.00000 0.00000 
BHAM  3R HAM 150      0 0        14.7974 9.43433 22.8790 0.00000                 0.00000 -99999. 
BHARE+32 HARE+150     0 0        0.00000 0.00000 0.00000 0.00000 
BHARE+3R HARE+150     0 0        0.00000 0.00000 0.00000 0.00000 
BHAREL31 HAREL150     0 0        4.06274 -5.1280 0.00000 0.00000 
BHAREL32 HAREL150     0 0        2.70548 -4.1117 0.00000 0.00000 
BHARMI31 HARMI150     0 0        0.00000 0.00000 -1.7935 6.67156                 
BHARWI3R HARWI150     0 0        0.00000 0.00000 0.00000 0.00000 
BHARYD31 HARYD150     0 0        16.5628 2.75365 0.00000 0.00000 
BHAVE731 HAVE7150     0 0        2.38533 0.82852 0.00000 0.00000 
BHAVE732 HAVE7150     0 0        2.34577 0.86310 -1.2703 -0.2757                 
BHBRUG31 HBRUG150     0 0        0.00000 0.00000 0.00000 0.00000 
BHBRUG32 HBRUG150     0 0        0.00000 0.00000 0.00000 0.00000 
BHBRUG33 HBRUG150     0 0        0.00000 0.00000 0.00000 0.00000 
BHBRUG3U HBRUG 15     0 2 155.77 0.00000 0.00000 -0.3515 10.4165 -0.3515 -155.50 51.9586 -101.09 
BHBRUG3V HBRUG 15     0 2 155.81 0.00000 0.00000 -15.945 10.3490 -15.889 -147.60 51.2709 -100.78 
BHBRUG3W HBRUG 15     0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -130.20 53.6900 -88.290 
BHDPE 31 HDPE 6       0 0        7.90000 2.20000 -3.5144 -0.3519 0.00000 -14.600 15.3700 -15.370 
BHDPE 3A HDPE 150     0 0        0.00000 0.00000 0.00000 0.00000 
BHDPE 3B HDPE 150     0 0        10.8590 1.17447 0.00000 0.00000 
BHEIM+32 HEIM+150     0 0        0.00000 0.00000 0.00000 0.00000 
BHEIMO31 HEIMO150     0 0        4.55028 -0.0990 0.00000 0.00000 
BHEIMO34 HEIMO150     0 0        0.00000 0.00000 0.00000 0.00000 
BHEIMO39 HEIMO150     0 0        0.00000 0.00000 0.00000 0.00000 
BHEIMO3R HEIMO150     0 0        0.00000 0.00000 0.00000 0.00000 
BHEINS23 HEINS220     0 0        0.33668 -13.069 0.00000 0.00000 
BHEISS21 HEISS220     0 0        2.00000 0.40000 0.00000 0.00000 
BHEIST31 HEIST150     0 0        2.70282 -0.5689 0.00000 0.00000 
BHEIST32 HEIST150     0 0        2.86560 -0.5649 0.00000 0.00000 
BHELIA31 HELIA 11     0 0        20.9000 3.90000 -2.9835 -0.2987                 
BHELIA3R HELIA150     0 0        23.6560 14.8909 0.00000 0.00000 
BHELIP31 HELIP150     0 0        0.00000 0.00000 0.00000 0.00000 
BHELIP32 HELIP150     0 0        0.00000 0.00000 0.00000 0.00000 
BHERCU31 HERCU 10     0 0        21.2000 3.50000 -14.842 -1.4861 0.00000 -24.000 25.2700 -25.270 
BHERCU32 HERCU150     0 0        0.00000 0.00000 0.00000 0.00000 
BHERCU3R HERCU150     0 0        0.00000 0.00000 0.00000 0.00000 
BHERDE32 HERDE150     0 0        0.02415 0.02218 0.00000 0.00000 
BHERDE3R HERDE150     0 0        0.00000 0.00000 -2.1574 -0.0653                 
BHEREN3A HEREN150     0 0        0.00000 0.00000 0.00000 0.00000 
BHEULE31 HEULE150     0 0        6.76207 1.74901 0.00000 0.00000 
BHEZE 31 HEZE 150     0 0        22.1778 -12.253 0.00000 0.00000 
BHOEN+32 HOEN+150     0 0        0.00000 0.00000 0.00000 0.00000 
BHOEN+3R HOEN+150     0 0        0.00000 0.00000 0.00000 0.00000 
BHOOGS3R HOOGS150     0 0        0.39865 -0.8912 -34.102 -12.156                 
BHORTA11 HORTA380     0 0        0.19947 132.298 0.00000 0.00000 
BHORTA12 HORTA380     0 0        0.00000 0.00000 0.00000 0.00000 
BHOUF+2R HOUF+220     0 0        0.00000 0.00000 0.00000 0.00000 
BHOUFF21 HOUFF220     0 0        0.94609 -1.5621 0.00000 0.00000 
BHOUT+3R HOUT+150     0 0        0.00000 0.00000 0.00000 0.00000 
BHOUTH31 HOUTH150     0 0        14.2160 -6.3117 0.00000 0.00000 
BHSART31 HSART 15     0 0        5.97194 -1.3000 -14.610 -1.4628                 
BHSART3R HSART150     0 0        0.00000 0.00000 0.00000 0.00000 
BIEPER31 IEPER150     0 0        38.8827 -9.5835 -25.364 -2.5398                 
BIEPNO31 IEPNO150     0 0        0.00000 0.00000 0.00000 0.00000 
BIEPNO3R IEPNO150     0 0        17.6204 1.33474 0.00000 0.00000 
BIXELL33 IXELL150     0 0        35.8758 -7.7183 0.00000 0.00000 
BIXELL34 IXELL150     0 0        12.5188 4.79822 0.00000 0.00000 
BIZGEM12 IZGEM380     0 0        0.00000 0.00000 0.00000 0.00000 
BIZGEM1R IZGEM380     0 0        0.00000 0.00000 0.00000 0.00000 
BIZGEM31 IZGEM150     0 0        0.00000 0.00000 0.00000 0.00000 
BIZGEM32 IZGEM150     0 0        13.9116 4.68088 0.00000 0.00000 
BIZGEM33 IZGEM150     0 0        0.01409 0.00975 -4.1505 0.23353                 
BJEMAP3R JEMAP150     0 0        12.1880 2.82578 0.00000 0.00000 
BJUPIL21 JUPIL220     0 0        0.00000 0.00000 0.00000 0.00000 
BJUPIL22 JUPIL220     0 0        0.00000 0.00000 0.00000 0.00000 
BJUPIL32 JUPIL150     0 0        0.00000 0.00000 0.00000 0.00000 
BJUPIL3R JUPIL150     0 0        0.00000 0.00000 0.00000 0.00000 
BKALLO15 KALLO380     0 0        0.00000 0.00000 0.00000 0.00000 
BKALLO31 KALLO150     0 0        0.00000 0.00000 0.00000 0.00000 
BKALLO32 KALLO150     0 0        0.00000 0.00000 0.00000 0.00000 
BKAMEU31 KAMEU150     0 0        0.00000 0.00000 -1.1000 -0.1100                 
BKAMEU32 KAMEU150     0 0        0.00000 0.00000 0.00000 0.00000 
BKEER+3R KEER+150     0 0        0.00000 0.00000 0.00000 0.00000 
BKENNE31 KENNE 36     0 0        41.5090 2.82748 -7.1468 -8.9469                 
BKENNE32 KENNE150     0 0        0.00000 0.00000 0.00000 0.00000 
BKENNE3R KENNE150     0 0        0.00000 0.00000 0.00000 0.00000 
BKETEN31 KETEN150     0 0        21.3523 4.96379 0.00000 0.00000 
BKETEN32 KETEN150     0 0        19.9911 6.54121 -3.5297 1.84874                 
BKOBB+3R KOBB+150     0 0        0.00000 0.00000 0.00000 0.00000 
BKOBBE31 KOBBE150     0 0        0.00000 0.00000 0.00000 0.00000 
BKOKSI30 KOKSI 11     0 0        20.7539 2.00000 -14.514 -1.4537                 
BKOKSI31 KOKSI150     0 0        24.9198 -1.2132 0.00000 0.00000 
BKOKSI32 KOKSI150     0 0        0.00000 0.00000 0.00000 0.00000 
BKOKSI3A KOKSI150     0 0        2.70492 -0.6845 0.00000 0.00000 
BKRUSS31 KRUSS150     0 0        61.0033 4.17718 6.63027 0.00000                 0.00000 -99999. 
BKRUSS32 KRUSS150     0 0        72.1312 -0.2427 9.36544 -1.1438                 
BKUUR+3R KUUR+150     0 0        0.00000 0.00000 0.00000 0.00000 
BKUURN31 KUURN150     0 0        0.02165 1.00481 0.00000 0.00000 
BLACRO30 LACRO150     0 0        0.00000 0.00000 0.00000 0.00000 
BLACRO31 LACRO150     0 0        0.00000 0.00000 0.00000 0.00000 
BLACRO32 LACRO150     0 0        0.00000 0.00000 0.00000 0.00000 
BLACRO33 LACRO150     0 0        0.00000 0.00000 0.00000 0.00000 
BLACRO34 LACRO150     0 0        0.00000 0.00000 0.00000 0.00000 
BLACRO35 LACRO150     0 0        0.00000 0.00000 0.00000 0.00000 
BLACRO36 LACRO150     0 0        0.00000 0.00000 0.00000 0.00000 
BLACRO37 LACRO150     0 0        0.00000 0.00000 0.00000 0.00000 
BLACRO38 LACRO150     0 0        0.00000 0.00000 0.00000 0.00000 
BLACRO39 LACRO150     0 0        11.2337 1.68241 0.00000 0.00000 
BLACRO3A LACRO150     0 0        0.01511 0.03119 0.00000 0.00000 
BLACRO3B LACRO150     0 0        0.00000 0.00000 -3.5235 -1.1139                 
BLANAK31 LANAK150     0 0        46.3000 19.0000 -0.0101 -0.0010 0.00000 -1.2000 1.26000 -1.2600 
BLANAK3W LANAK 10     0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -47.900 3.89000 -20.520 
BLANDN3R LANDN150     0 0        2.09882 0.37118 0.00000 0.00000 
BLANGE31 LANGE150     0 0        0.00000 0.00000 0.00000 0.00000 
BLANGE32 LANGE150     0 0        0.00000 0.00000 0.00000 0.00000 
BLANLO31 LANLO150     0 0        8.98377 7.57212 0.00000 0.00000 
BLANLO32 LANLO150     0 0        11.7599 3.38765 0.00000 0.00000 
BLATO+2R LATO+220     0 0        0.00000 0.00000 0.00000 0.00000 
BLATOU20 LATOU 15     0 0        8.74751 3.88635 -2.1797 -0.2275                 
BLATOU21 LATOU220     0 0        0.00000 0.00000 0.00000 0.00000 
BLATRO20 LATRO 10     0 0        32.4000 4.10000 -0.1071 -0.0107                 
BLATRO21 LATRO220     0 0        0.00000 0.00000 0.00000 0.00000 
BLATRO22 LATRO220     0 0        0.00000 0.00000 0.00000 0.00000 
BLEES+32 LEES+150     0 0        0.00000 0.00000 0.00000 0.00000 
BLEES+3R LEES+150     0 0        0.00000 0.00000 0.00000 0.00000 
BLEVAL21 LEVAL220     0 0        0.00000 0.00000 0.00000 0.00000 
BLEVAL22 LEVAL220     0 0        0.00000 0.00000 0.00000 0.00000 
BLEVAL2U LEVAL 15     0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -135.90 20.1100 -96.090 
BLEVAL2V LEVAL 15     0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -135.90 20.1100 -96.120 
BLEVAL2W LEVAL 15     0 0        0.00000 0.00000 -15.970 16.8433 -15.914 -158.90 16.8433 -99.744 
BLIEF+1R LIEF+380     0 0        0.00000 0.00000 0.00000 0.00000 
BLIEF+1S LIEF+380     0 0        0.00000 0.00000 0.00000 0.00000 
BLIER 3R LIER 150     0 0        7.69689 -1.4971 0.00000 0.00000 
BLIER 3T LIER 150     0 0        7.75405 -4.5584 -5.4800 -5.9697                 
BLIGNE31 LIGNE 15     0 0        18.3355 2.60000 -15.654 -1.5674                 
BLIGNE32 LIGNE150     0 0        0.00000 0.00000 0.00000 0.00000 
BLIGNE3R LIGNE150     0 0        0.00000 0.00000 -8.9465 -3.2658                 
BLILLO11 LILLO380     0 0        0.00000 0.00000 0.00000 0.00000 
BLILLO12 LILLO380     0 0        0.00000 0.00000 0.00000 0.00000 
BLILLO14 LILLO380     0 0        0.00000 0.00000 0.00000 0.00000 
BLILLO31 LILLO150     0 0        0.06977 0.46336 0.00000 0.00000 
BLILLO33 LILLO150     0 0        0.00000 0.00000 0.00000 0.00000 
BLILLO34 LILLO150     0 0        29.7894 14.9704 0.00000 0.00000 
BLILLO35 LILLO150     0 0        0.00000 0.00000 0.00000 0.00000 
BLILLO38 LILLO150     0 0        0.00000 0.00000 0.00000 0.00000 
BLINT 31 LINT 150     0 0        0.00000 0.00000 0.00000 0.00000 
BLINT 32 LINT 150     0 0        0.00000 0.00000 0.00000 0.00000 
BLINTT12 LINT 380     0 0        0.00000 0.00000 0.00000 0.00000 
BLINTT1R LINT 380     0 0        0.00000 0.00000 0.00000 0.00000 
BLIXHE11 LIXHE380     0 0        0.00000 0.00000 0.00000 0.00000 
BLIXHE12 LIXHE380     0 0        0.00000 0.00000 0.00000 0.00000 
BLIXHE21 LIXHE 15     0 0        8.46946 -1.8000 -5.0791 -0.5085                 
BLIXHE22 LIXHE 15     0 0        18.3000 5.70000 -0.0762 -0.0076 0.00000 -2.5000 2.63000 -2.6300 
BLIXHE27 LIXHE220     0 0        0.00000 0.00000 0.00000 0.00000 
BLIXHE31 LIXHE150     0 0        0.00000 0.00000 0.00000 0.00000 
BLIXHE32 LIXHE150     0 0        9.54418 0.66835 0.00000 0.00000 
BLOKER31 LOKER150     0 0        11.0795 -1.5332 -19.827 -3.3785                 
BLOMME30 LOMME 26     0 0        17.4567 -4.4189 -19.687 -1.9714                 
BLOMME31 LOMME150     0 0        5.59010 3.03729 0.00000 0.00000 
BMACHE31 MACHE150     0 0        30.5234 67.4556 0.00000 0.00000 
BMACHE32 MACHE150     0 0        14.4802 -0.1812 0.00000 0.00000 
BMAERL11 MAERL380     0 0        0.00000 0.00000 0.00000 0.00000 
BMAERL12 MAERL380     0 0        0.00000 0.00000 0.00000 0.00000 
BMALDR32 MALDR150     0 0        0.10863 0.83737 0.00000 0.00000 
BMALDR3R MALDR150     0 0        25.3167 0.66721 0.00000 0.00000 
BMALEC31 MALEC150     0 0        3.27763 1.91472 0.00000 0.00000                 7.79000 -7.7900 
BMALEC32 MALEC150     0 0        3.23869 1.89342 0.00000 0.00000 
BMALLE31 MALLE150     0 0        0.00000 0.00000 0.00000 0.00000 
BMALLE32 MALLE150     0 0        2.66635 -2.9728 0.00000 0.00000 
BMARC+2R MARC+220     0 0        0.00000 0.00000 0.00000 0.00000 
BMARCO21 MARCO220     0 0        0.00000 0.00000 -1.0690 -6.7570                 
BMARQ+3R MARQ+150     0 0        0.00000 0.00000 0.00000 0.00000 
BMARQU31 MARQU150     0 0        8.52710 1.49805 0.00000 0.00000 
BMASSE11 MASSE380     0 0        0.00000 0.00000 0.00000 0.00000 
BMASSE12 MASSE380     0 0        0.00000 0.00000 0.00000 0.00000 
BMASSE31 MASSE150     0 0        0.00000 0.00000 0.00000 0.00000 
BMASSE32 MASSE150     0 0        0.00000 0.00000 0.00000 0.00000 
BMCHIN31 MCHIN150     0 0        4.15072 5.34358 0.00000 0.00000 
BMECHL31 MECHL150     0 0        28.2258 33.8713 0.00000 0.00000 
BMECHL32 MECHL150     0 0        28.6305 -16.554 0.00000 0.00000 
BMECHL3R MECHL150     0 0        0.00000 0.00000 0.00000 0.00000 
BMEERH11 MEERH380     0 0        0.00000 0.00000 0.00000 0.00000 
BMEERH12 MEERH380     0 0        0.00000 0.00000 0.00000 0.00000 
BMEERH30 MEERH 15     0 0        9.10000 -2.2000 -7.8010 -0.7810                 
BMEERH31 MEERH150     0 0        0.00000 0.00000 0.00000 0.00000 
BMEERH32 MEERH150     0 0        0.00000 0.00000 0.00000 0.00000 
BMEKI+1R MEKI+380     0 0        0.00000 0.00000 0.00000 0.00000 
BMERCA11 MERCA380     0 0        0.00000 0.00000 0.00000 0.00000 
BMERCA12 MERCA380     0 0        0.00000 0.00000 0.00000 0.00000 
BMERCA1A MERCA380     0 0        0.00000 0.00000 0.00000 0.00000 
BMERCA1B MERCA380     0 0        0.00000 0.00000 0.00000 0.00000 
BMERCA31 MERCA150     0 0        0.00000 0.00000 0.00000 0.00000 
BMERCA32 MERCA150     0 0        0.00000 0.00000 0.00000 0.00000 
BMERCH32 MERCH150     0 0        1.49026 -5.1052 0.00000 0.00000 
BMERCH3R MERCH150     0 0        19.5267 -28.060 0.00000 0.00000 
BMERKS31 MERKS150     0 0        44.6055 4.72056 -15.186 -7.8310                 
BMERKS32 MERKS150     0 0        33.7050 17.2544 0.00000 0.00000 
BMEWST31 MEWST150     0 0        0.00000 0.00000 0.00000 0.00000 
BMEWST32 MEWST150     0 0        0.00000 0.00000 -1.4781 -1.9426                 
BMHIN+3R MHIN+150     0 0        0.00000 0.00000 0.00000 0.00000 
BMIDI 30 MIDI 11      0 0        12.1651 1.60000 -3.3284 -0.3332                 
BMIDI 31 MIDI 150     0 0        25.5063 16.8941 0.00000 0.00000 
BMOEN+32 MOEN+150     0 0        0.00000 0.00000 0.00000 0.00000 
BMOEN+3R MOEN+150     0 0        0.00000 0.00000 0.00000 0.00000 
BMOL  31 MOL 150      0 0        7.26862 9.98314 0.00000 0.00000 
BMOL  32 MOL 150      0 0        15.0874 -0.4532 0.00000 0.00000 
BMOL 131 MOL 15       0 2 138.04 36.3012 -3.6000 -31.829 38.3242                 
BMOLEN31 MOLEN150     0 0        14.2737 -2.0206 0.00000 0.00000 
BMOLEN3A MOLEN150     0 0        0.00000 0.00000 0.00000 0.00000 
BMOLEN3B MOLEN150     0 0        16.9286 -5.1569 0.00000 0.00000 
BMOLEN3C MOLEN150     0 0        0.00000 0.00000 0.00000 0.00000 
BMONCE2R MONCE220     0 0        0.00000 0.00000 0.00000 0.00000 
BMONCE30 MONCE 10     0 0        16.5150 1.70000 -4.8461 -0.4851                 
BMONCE31 MONCE150     0 0        0.00000 0.00000 0.00000 0.00000 
BMONCE33 MONCE150     0 0        5.86705 -4.7212 0.00000 0.00000 
BMONTI31 MONTI150     0 0        15.9667 2.51295 0.00000 0.00000 
BMORTS30 MORTS 15     0 0        16.3675 -2.7000 -8.4986 -0.8509                 
BMORTS31 MORTS150     0 0        0.00000 0.00000 0.00000 0.00000 
BMORTS32 MORTS150     0 0        6.31739 0.84652 0.00000 0.00000 
BMOUSC32 MOUSC 10     0 0        20.5000 6.80000 -3.0922 -0.3096                 
BMOUSC33 MOUSC150     0 0        8.58563 10.7545 0.00000 0.00000 
BMOUSC34 MOUSC150     0 0        23.9649 7.69463 0.00000 0.00000 
BMZLR+32 MZLR+150     0 0        0.00000 0.00000 0.00000 0.00000 
BMZLR+3R MZLR+150     0 0        0.00000 0.00000 0.00000 0.00000 
BNDOKS31 NDOKS150     0 0        6.67090 -10.843 0.00000 0.00000 
BNDOKS32 NDOKS150     0 0        0.07087 0.45683 0.00000 0.00000 
BNEUVI31 NEUVI150     0 0        0.00000 0.00000 -16.398 8.51214                 
BNIEUW30 NIEUW 12     0 0        18.7268 3.40000 -6.3964 -0.6401                 
BNIEUW31 NIEUW150     0 0        0.00000 0.00000 0.00000 0.00000 
BNIEUW32 NIEUW150     0 0        10.7499 -7.1012 0.00000 0.00000 
BNINO+3R NINO+150     0 0        0.00000 0.00000 0.00000 0.00000 
BNINOV31 NINOV150     0 0        24.5696 -3.5215 0.00000 0.00000 
BNINOV32 NINOV150     0 0        4.55450 -1.8820 0.00000 0.00000 
BNIVEL31 NIVEL150     0 0        0.03741 0.68230 0.00000 0.00000 
BNIVEL32 NIVEL150     0 0        0.00000 0.00000 -1.1514 -0.2577                 
BNORDL31 NORDL150     0 0        0.00000 0.00000 0.00000 0.00000 
BOBOU+3R OBOU+150     0 0        0.00000 0.00000 0.00000 0.00000 
BOBOUR31 OBOUR150     0 0        23.9604 9.45907 0.00000 0.00000 
BOBOUR32 OBOUR150     0 0        1.33210 0.67709 0.00000 0.00000 
BOELEG32 OELEG150     0 0        0.00000 0.00000 -0.8230 -1.0356                 
BOELEG3R OELEG150     0 0        0.00000 0.00000 -0.7781 -1.0209                 
BOISQU31 OISQU150     0 0        39.1532 9.70777 0.00000 0.00000 
BOOSTR30 OOSTR 10     0 0        11.5015 4.20000 -7.4287 -0.7437                 
BOOSTR31 OOSTR150     0 0        0.00000 0.00000 0.00000 0.00000 
BOS1ST21 OS1ST220     0 0        0.00000 0.00000 0.00000 0.00000 
BOS1ST22 OS1ST220     0 0        0.00000 0.00000 0.00000 0.00000 
BOS2ST21 OS2ST220     0 2 228.62 0.00000 0.00000 -152.30 -19.367 0.00000 -307.00 75.0000 -75.000 
BOUDNA31 OUDNA150     0 0        12.4783 4.35588 0.00000 0.00000 
BOUDNA32 OUDNA150     0 0        6.54451 -0.7504 0.00000 0.00000 
BOVERP31 OVERP150     0 0        6.30698 3.92409 0.00000 0.00000 
BPACHE31 PACHE150     0 0        6.75803 1.44319 0.00000 0.00000 
BPACHE32 PACHE150     0 0        0.00000 0.00000 0.00000 0.00000 
BPEKK+32 PEKK+150     0 0        0.00000 0.00000 0.00000 0.00000 
BPEKK+3R PEKK+150     0 0        0.00000 0.00000 0.00000 0.00000 
BPEMA+32 PEMA+150     0 0        0.00000 0.00000 0.00000 0.00000 
BPEMA+3R PEMA+150     0 0        0.00000 0.00000 0.00000 0.00000 
BPEMA231 PEMA2150     0 0        15.0674 46.7925 0.00000 0.00000 
BPEMA232 PEMA2150     0 0        15.0674 46.7925 0.00000 0.00000 
BPEMAR31 PEMAR150     0 0        29.9384 1.39697 0.00000 0.00000 
BPEMAR3B PEMAR150     0 0        43.7068 3.51659 0.00000 0.00000 
BPETRO31 PETRO150     0 0        18.6491 2.05346 0.00000 0.00000 
BPITEM3T PITEM150     0 0        12.9997 7.26349 0.00000 0.00000 
BPITEM3U PITEM150     0 0        19.3072 7.01984 0.00000 0.00000 
BPLATE31 PLATE150     0 0        77.4720 0.00000 36.4645 0.00000                 0.00000 -99999. 
BPOEDE3R POEDE150     0 0        0.42474 -2.4169 0.00000 0.00000 
BPOEDE3U POEDE150     0 0        0.42063 -2.4415 0.00000 0.00000 
BPONT+3R PONT+150     0 0        0.00000 0.00000 0.00000 0.00000 
BPOPSA30 POPSA150     0 0        0.01798 0.03723 0.00000 0.00000 
BPORTF31 PORTF150     0 0        22.5784 -6.7575 0.00000 0.00000 
BPORTP31 PORTP150     0 0        20.9751 -28.153 0.00000 0.00000 
BPORTP32 PORTP150     0 0        21.9950 -11.952 0.00000 0.00000 
BPP3  3A PP3 150      0 0        7.93344 2.48537 0.00000 0.00000 
BPP3  3B PP3 150      0 0        2.32306 0.73399 0.00000 0.00000 
BPRECH31 PRECH150     0 0        11.1769 -4.4889 0.00000 0.00000 
BPRECH32 PRECH150     0 0        8.77520 -2.0540 0.00000 0.00000 
BPUTTE31 PUTTE150     0 0        0.02524 0.13918 0.00000 0.00000 
BPUTTE32 PUTTE150     0 0        0.00000 0.00000 -1.0246 -0.7601                 
BQDEME3R QDEME150     0 0        11.2774 11.4455 0.00000 0.00000 
BQUAR+32 QUAR+150     0 0        0.00000 0.00000 0.00000 0.00000 
BQUAR+3R QUAR+150     0 0        0.00000 0.00000 0.00000 0.00000 
BRELE+3R RELE+150     0 0        0.00000 0.00000 0.00000 0.00000 
BRELEG3R RELEG150     0 0        39.1801 11.8389 0.00000 0.00000 
BRHODE31 RHODE150     0 0        9.31192 2.47845 0.00000 0.00000 
BRIJKE31 RIJKE150     0 0        0.00000 0.00000 -0.6817 -1.8228                 
BRIJKE32 RIJKE150     0 0        0.00000 0.00000 0.00000 0.00000 
BRIMIE1R RIMIE380     0 0        0.00000 0.00000 0.00000 0.00000 
BRIMIE21 RIMIE220     0 0        4.75437 132.500 0.00000 0.00000 
BRIMIE22 RIMIE220     0 0        0.00000 0.00000 0.00000 0.00000 
BRIMIE28 RIMIE220     0 0        0.00000 0.00000 0.00000 0.00000 
BRINGV31 RINGV150     0 0        0.00000 0.00000 0.00000 0.00000 
BRINGV3W RINGV 24     0 2 155.00 0.00000 0.00000 -16.419 -18.691 -16.362 -360.10 29.2492 -174.66 
BRODE+1R RODE+380     0 0        0.00000 0.00000 0.00000 0.00000 
BRODE+1S RODE+380     0 0        0.00000 0.00000 0.00000 0.00000 
BRODEN11 RODEN380     0 0        0.00000 0.00000 0.00000 0.00000 
BRODEN13 RODEN380     0 0        0.00000 0.00000 0.00000 0.00000 
BRODEN31 RODEN150     0 0        0.00000 0.00000 0.00000 0.00000 
BRODEN33 RODEN150     0 0        0.00000 0.00000 0.00000 0.00000 
BRODEN3W RODEN 20     0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -225.50 60.8400 -151.23 
BROEVG31 ROEVG150     0 0        0.07392 0.65182 0.00000 0.00000 
BROMSE21 ROMSE220     0 0        2.44119 -4.2973 -0.8818 -33.949                 
BROMSS21 ROMSS220     0 0        1.81702 -2.1889 0.00000 0.00000 
BROMSS22 ROMSS220     0 0        0.04157 0.21998 0.00000 0.00000 
BROUVR21 ROUVR220     0 0        9.43312 -3.4683 0.00000 0.00000 
BRUIEN31 RUIEN150     0 0        0.00000 0.00000 0.00000 0.00000 
BRUIEN32 RUIEN150     0 0        7.22423 -1.2330 0.00000 0.00000 
BRUIEN33 RUIEN150     0 0        14.2965 8.24384 0.00000 0.00000 
BRUMBE32 RUMBE150     0 0        10.3821 2.08473 0.00000 0.00000 
BRUMBE3R RUMBE150     0 0        0.00000 0.00000 0.00000 0.00000 
BSART 21 SART 220     0 0        6.39193 48.7418 0.00000 0.00000 
BSART+21 SART+220     0 0        0.00000 0.00000 0.00000 0.00000 
BSCARB30 SCARB 11     0 0        25.0250 0.90000 -6.5194 -0.6527                 
BSCARB31 SCARB150     0 0        39.0927 7.38836 0.00000 0.00000 
BSCARB32 SCARB150     0 0        13.6927 14.1762 4.20359 0.00000                 0.00000 -99999. 
BSCHD+32 SCHD+150     0 0        0.00000 0.00000 0.00000 0.00000 
BSCHD+3R SCHD+150     0 0        0.00000 0.00000 0.00000 0.00000 
BSCHED31 SCHED150     0 0        16.0187 28.1489 0.00000 0.00000 
BSCHED32 SCHED150     0 0        11.4738 -24.627 0.00000 0.00000 
BSCHEL31 SCHEL150     0 0        15.0760 -4.2226 0.00000 0.00000                 15.5900 -15.590 
BSCHEL3_ SCHEL150     0 0        0.00000 0.00000 0.00000 0.00000 
BSCHIF23 SCHIF220     0 0        0.00000 0.00000 0.00000 0.00000 
BSCHIF24 SCHIF220     0 0        0.00000 0.00000 0.00000 0.00000 
BSDALE31 SDALE150     0 0        16.0872 5.51521 0.00000 0.00000 
BSEILL31 SEILL150     0 0        0.00000 0.00000 -0.9489 -20.367                 
BSENO+2R SENO+220     0 0        0.00000 0.00000 0.00000 0.00000 
BSERAI21 SERAI220     0 0        13.2083 -28.936 25.4194 0.00000                 0.00000 -99999. 
BSERAI22 SERAI220     0 0        13.8538 47.9408 0.00000 0.00000 
BSIDAL31 SIDAL150     0 0        29.5076 2.59172 0.00000 0.00000 
BSIDMA31 SIDMA150     0 0        0.16965 0.74444 -4.5198 -0.4521                 
BSIDMA32 SIDMA150     0 0        238.979 29.0778 0.00000 0.00000 
BSIKE+32 SIKE+150     0 0        0.00000 0.00000 0.00000 0.00000 
BSIKE+3R SIKE+150     0 0        0.00000 0.00000 0.00000 0.00000 
BSIKEL32 SIKEL150     0 0        7.43938 4.21413 0.00000 0.00000 
BSIKEL3R SIKEL150     0 0        4.93589 3.35579 0.00000 0.00000 
BSJOB 31 SJOB 150     0 0        0.00000 0.00000 -5.8226 -20.527                 
BSLAAN31 SLAAN150     0 0        18.7133 3.76629 -2.3981 0.07435                 
BSLAAN32 SLAAN150     0 0        18.8353 3.71201 0.00000 0.00000 
BSLAAN33 SLAAN150     0 0        0.00000 0.00000 0.00000 0.00000 
BSLAAN34 SLAAN150     0 0        0.00000 0.00000 0.00000 0.00000 
BSLYKE30 SLYKE 11     0 0        10.3956 0.40000 -8.1835 -0.8192                 
BSLYKE31 SLYKE150     0 0        5.56988 -3.6722 0.00000 0.00000 
BSLYKE32 SLYKE150     0 0        5.73602 72.7586 0.00000 0.00000 
BSMARD21 SMARD220     0 0        1.12684 -1.2020 0.00000 0.00000 
BSMARS23 SMARS220     0 0        0.02186 0.14093 0.00000 0.00000 
BSMARS24 SMARS220     0 0        3.22360 -1.3105 0.00000 0.00000 
BSOLAN30 SOLAN150     0 0        186.355 39.9874 0.00000 0.00000 
BSOLAN31 SOLAN150     0 0        0.09349 0.60277 0.00000 0.00000 
BSOLV231 SOLV2150     0 0        34.1087 13.5772 0.00000 0.00000 
BSOLV33R SOLV3150     0 0        30.7025 11.8433 0.00000 0.00000 
BSTAD+32 STAD+150     0 0        0.00000 0.00000 0.00000 0.00000 
BSTAD+3R STAD+150     0 0        0.00000 0.00000 0.00000 0.00000 
BSTALE33 STALE150     0 0        13.7938 1.17610 0.00000 0.00000 
BSTALE34 STALE150     0 0        0.00000 0.00000 0.00000 0.00000 
BSTAM+1R STAM+380     0 0        0.00000 0.00000 0.00000 0.00000 
BSTBAV31 STBAV150     0 0        16.7627 10.6404 0.00000 0.00000 
BSTBAV32 STBAV 10     0 0        9.28969 0.80000 -6.3662 -0.6374                 
BSTEVN11 STEVN380     0 0        0.00000 0.00000 0.00000 0.00000 
BSTEVN12 STEVN380     0 0        0.00000 0.00000 0.00000 0.00000 
BSTEVN1A STEVN380     0 0        0.00000 0.00000 0.00000 0.00000 
BSTEVN1B STEVN380     0 0        0.21095 132.478 0.00000 0.00000 
BSTEVN21 STEVN220     0 0        0.15260 130.257 0.00000 0.00000 
BSTEVN22 STEVN220     0 0        0.15941 130.257 0.00000 0.00000 
BSTEVN2A STEVN220     0 0        0.15841 130.257 0.00000 0.00000 
BSTEVN2B STEVN220     0 0        0.15470 130.257 0.00000 0.00000 
BSTEVN3R STEVN150     0 0        0.00000 0.00000 0.00000 0.00000 
BSTEVN3S STEVN150     0 0        0.00000 0.00000 0.00000 0.00000 
BSTGIL3R STGIL150     0 0        4.31832 -1.5680 0.00000 0.00000 
BSTGIL3U STGIL150     0 0        10.8057 12.1857 0.00000 0.00000 
BSTNIK31 STNIK150     0 0        9.19332 1.63413 0.00000 0.00000 
BSTPAU31 STPAU150     0 0        0.00000 0.00000 0.00000 0.00000 
BSTPAU32 STPAU150     0 0        0.00000 0.00000 -1.9400 -1.7067                 
BTERGN11 TERGN380     0 0        0.00000 0.00000 0.00000 0.00000 
BTERGN31 TERGN150     0 0        0.00000 0.00000 9.73025 -10.200                 
BTERGN32 TERGN150     0 0        0.00000 0.00000 0.00000 0.00000 
BTERGN3R TERGN150     0 0        0.00000 0.00000 0.00000 0.00000 
BTERL+32 TERL+150     0 0        0.00000 0.00000 0.00000 0.00000 
BTERL+3R TERL+150     0 0        0.00000 0.00000 0.00000 0.00000 
BTERTR3R TERTR150     0 0        20.7062 1.46924 0.00000 0.00000 
BTESSE31 TESSE150     0 0        138.743 85.6953 -7.6050 -0.7614                 
BTESSE32 TESSE150     0 0        0.12073 1.12927 0.00000 0.00000 
BTESSE3W TESSE 19     0 0        0.00000 0.00000 -390.51 -41.118 -240.00 -391.00 59.8434 -167.19 
BTHORN31 THORN150     0 0        0.00067 67.3485 -59.726 2.21415 0.00000 -147.60 17.9834 -63.217 
BTHORN32 THORN150     0 0        0.00068 67.7223 -86.893 3.22125 0.00000 -177.60 20.3213 -77.579 
BTHUIL37 THUIL150     0 0        0.00000 0.00000 -0.0005 -0.4613                 
BTHYCH3R THYCH150     0 0        0.00000 0.00000 -7.8297 -10.492                 
BTIBIS11 TIBIS380     0 0        0.00000 0.00000 0.00000 0.00000 
BTIBIS31 TIBIS150     0 0        0.00000 0.00000 0.00000 0.00000 
BTIELT31 TIELT150     0 0        11.9610 5.35789 0.00000 0.00000 
BTIEN+32 TIEN+150     0 0        0.00000 0.00000 0.00000 0.00000 
BTIEN+3R TIEN+150     0 0        0.00000 0.00000 0.00000 0.00000 
BTIENE32 TIENE150     0 0        5.78481 11.9050 -0.6042 -0.7656                 
BTIENE33 TIENE150     0 0        6.45696 25.0389 0.00000 0.00000 
BTIHA+3R TIHA+150     0 0        0.00000 0.00000 0.00000 0.00000 
BTIHA11N TIHA1380     0 0        0.00000 0.00000 0.00000 0.00000 
BTIHA11S TIHA1380     0 0        0.00000 0.00000 0.00000 0.00000 
BTIHA11V TIHA1 18     0 2 410.08 0.00000 0.00000 -458.89 -29.624 -240.00 -458.90 52.3995 -279.33 
BTIHA11W TIHA1 18     0 2 410.13 0.00000 0.00000 -462.63 -30.448 -240.00 -463.20 52.3900 -279.34 
BTIHA211 TIHA2380     0 0        0.00000 0.00000 0.00000 0.00000 
BTIHA311 TIHA3 24     0 2 409.15 0.00000 0.00000 -1011.8 -53.891                 
BTIHA31W TIHA3380     0 0        0.00000 0.00000 0.00000 0.00000 
BTIHAN31 TIHAN150     0 0        1.20000 2.60000 0.00000 0.00000 
BTIHAN32 TIHAN150     0 0        0.00000 0.00000 0.00000 0.00000 
BTRIVI31 TRIVI150     0 0        0.00000 0.00000 0.00000 0.00000 
BTRIVI32 TRIVI150     0 0        0.00000 0.00000 0.00000 0.00000 
BUMBAL32 UMBAL150     0 0        46.7595 22.6601 0.00000 0.00000 
BUMBAL33 UMBAL150     0 0        0.04085 0.31080 0.00000 0.00000 
BUMBAL3R UMBAL150     0 0        0.00000 0.00000 -12.802 -0.6457                 
BUMHOB31 UMHOB150     0 0        20.5422 1.84508 0.00000 0.00000 
BUMHOB32 UMHOB150     0 0        0.02779 0.02239 0.00000 0.00000 
BUMOLB31 UMOLE150     0 0        0.00000 0.00000 0.00000 0.00000 
BUMOVE32 UMOVE150     0 0        7.55440 1.83857 0.00000 0.00000 
BUMOVE3R UMOVE150     0 0        0.00000 0.00000 0.00000 0.00000 
BVALE+3R VALE+150     0 0        0.00000 0.00000 0.00000 0.00000 
BVANYK10 VANYK380     0 0        0.00000 0.00000 0.00000 0.00000 
BVANYK11 VANYK380     0 0        0.00000 0.00000 0.00000 0.00000 
BVANYK12 VANYK380     0 0        0.00000 0.00000 0.00000 0.00000 
BVANYK13 VANYK380     0 0        0.00000 0.00000 0.00000 0.00000 
BVANYK15 VANYK380     0 0        0.00000 0.00000 0.00000 0.00000 
BVANYK16 VANYK380     0 0        0.00000 0.00000 0.00000 0.00000 
BVANYK17 VANYK380     0 0        0.00000 0.00000 0.00000 0.00000 
BVANYK18 VANYK380     0 0        0.00000 0.00000 0.00000 0.00000 
BVERBR30 VERBR 15     0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -1.9000 15.0000 -105.00 
BVERBR32 VERBR150     0 0        0.00000 0.00000 0.00000 0.00000 
BVERBR3A VERBR150     0 0        0.00000 0.00000 0.00000 0.00000 
BVERBR3B VERBR150     0 0        0.00000 0.00000 0.00000 0.00000 
BVERBR3C VERBR150     0 0        0.06388 -0.2572 0.00000 0.00000 
BVERBR3W VERBR 15     0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -275.20 27.1900 -137.96 
BVERBT11 VERBR380     0 0        0.00000 0.00000 0.00000 0.00000 
BVERBT12 VERBR380     0 0        0.00000 0.00000 0.00000 0.00000 
BVHAIN31 VHAIN150     0 0        0.00000 0.00000 0.00000 0.00000 
BVHAIN33 VHAIN150     0 0        1.80423 74.3715 0.00000 0.00000                 15.5900 -15.590 
BVHAIN34 VHAIN150     0 0        0.00000 0.00000 0.00000 0.00000 
BVHAIN3Z VHAIN150     0 0        0.00000 0.00000 0.00000 0.00000 
BVIEU+32 VIEU+150     0 0        0.00000 0.00000 0.00000 0.00000 
BVIEU+3R VIEU+150     0 0        0.00000 0.00000 0.00000 0.00000 
BVILLE21 VILLE220     0 0        1.33862 -7.7420 -10.512 -3.1122                 
BVILLE22 VILLE220     0 0        1.42985 -15.230 -10.485 -3.1126                 
BWALGO32 WALGO150     0 0        0.00000 0.00000 0.00000 0.00000 
BWALGO3R WALGO150     0 0        5.81770 3.70519 0.00000 0.00000 
BWATER3R WATER150     0 0        7.65996 -0.6608 0.00000 0.00000 
BWATT+32 WATT+150     0 0        0.00000 0.00000 0.00000 0.00000 
BWATT+3R WATT+150     0 0        0.00000 0.00000 0.00000 0.00000 
BWESPL30 WESPL 10     0 0        16.7362 0.20000 -12.048 -1.2061                 
BWESPL31 WESPL150     0 0        0.00000 0.00000 0.00000 0.00000 
BWESPL32 WESPL150     0 0        0.00000 0.00000 0.00000 0.00000 
BWESTR31 WESTR150     0 0        15.0748 8.07727 0.00000 0.00000 
BWESTR32 WESTR150     0 0        23.2421 11.0521 0.00000 0.00000 
BWIJGM31 WIJGM150     0 0        0.00000 0.00000 0.00000 0.00000 
BWILSE31 WILSE150     0 0        63.6306 -19.546 0.00000 0.00000 
BWINK+32 WINK+150     0 0        0.00000 0.00000 0.00000 0.00000 
BWINK+3R WINK+150     0 0        0.00000 0.00000 0.00000 0.00000 
BWINKS31 WINKS150     0 0        0.13997 0.01835 0.00000 0.00000 
BWINKS32 WINKS150     0 0        0.24018 0.11856 0.00000 0.00000 
BWIRTZ31 WIRTZ150     0 0        23.1367 6.13532 0.00000 0.00000 
BWIRTZ3R WIRTZ150     0 0        0.02010 0.01507 0.00000 0.00000 
BWOLUW31 WOLUW150     0 0        44.5403 -21.219 0.00000 0.00000 
BWOMM+32 WOMM+150     0 0        0.00000 0.00000 0.00000 0.00000 
BWOMM+3R WOMM+150     0 0        0.00000 0.00000 0.00000 0.00000 
BWOMME30 WOMME 15     0 0        12.6074 0.60000 -1.2600 -0.1262                 
BWOMME31 WOMME150     0 0        0.00000 0.00000 -3.5195 -1.5089                 
BWOMME32 WOMME150     0 0        0.00000 0.00000 0.00000 0.00000 
BWORTG31 WORTG150     0 0        0.00000 0.00000 0.00000 0.00000 
BWORTG32 WORTG150     0 0        26.9978 12.5661 0.00000 0.00000 
BWORTG33 WORTG150     0 0        0.00000 0.00000 0.00000 0.00000 
BWORTG3R WORTG150     0 0        0.00000 0.00000 0.00000 0.00000 
BWP1OS21 WP1OS220     0 0        0.00000 0.00000 -162.79 12.3000 0.00000 -252.00 12.3000 -55.350 
BWP2OS21 WP2OS220     0 0        0.00000 0.00000 -168.19 26.6000 0.00000 -237.00 26.6000 -119.70 
BWP2ST22 WP2ST220     0 2 225.04 0.00000 0.00000 -193.16 94.3283 0.00000 -369.60 95.9500 -95.950 
BWP3OS21 WP3OS220     0 0        0.00000 0.00000 -131.03 53.9705 0.00000 -219.10 61.4100 -61.410 
BWVLGM31 WVLGM150     0 0        8.55727 0.16829 0.00000 0.00000 
BWVLGM32 WVLGM150     0 0        0.00000 0.00000 0.00000 0.00000 
BZANDV10 ZANDV380     0 0        0.00000 0.00000 0.00000 0.00000 
BZANDV11 ZANDV380     0 0        0.00000 0.00000 0.00000 0.00000 
BZANDV12 ZANDV380     0 0        0.00000 0.00000 0.00000 0.00000 
BZANDV13 ZANDV380     0 0        0.00000 0.00000 0.00000 0.00000 
BZANDV14 ZANDV380     0 0        0.00000 0.00000 0.00000 0.00000 
BZANDV15 ZANDV380     0 0        0.00000 0.00000 0.00000 0.00000 
BZANDV16 ZANDV380     0 0        0.00000 0.00000 0.00000 0.00000 
BZANDV17 ZANDV380     0 0        0.00000 0.00000 0.00000 0.00000 
BZANDV18 ZANDV380     0 0        0.00000 0.00000 0.00000 0.00000 
BZANDV19 ZANDV380     0 0        0.00000 0.00000 0.00000 0.00000 
BZANDV1A ZANDV380     0 0        0.00000 0.00000 0.00000 0.00000 
BZANDV1B ZANDV380     0 0        0.00000 0.00000 0.00000 0.00000 
BZANDV1F ZANDV380     0 0        0.00000 0.00000 0.00000 0.00000 
BZANDV1G ZANDV380     0 0        0.00000 0.00000 0.00000 0.00000 
BZANDV1H ZANDV380     0 0        0.00000 0.00000 0.00000 0.00000 
BZANDV1I ZANDV380     0 0        0.00000 0.00000 0.00000 0.00000 
BZANDV30 ZANDV150     0 0        0.00000 0.00000 0.00000 0.00000 
BZANDV31 ZANDV150     0 0        0.00000 0.00000 0.00000 0.00000 
BZANDV32 ZANDV150     0 0        0.00000 0.00000 0.00000 0.00000 
BZAVEN3R ZAVEN150     0 0        30.3966 25.6430 0.00000 0.00000 
BZBINT32 ZBINT150     0 0        0.00000 0.00000 0.00000 0.00000 
BZBINT3R ZBINT150     0 0        0.25629 -2.6685 0.00000 0.00000 
BZEDEL32 ZEDEL150     0 0        10.2646 -4.2203 0.00000 0.00000 
BZEDEL3R ZEDEL150     0 0        10.5806 -4.3608 0.00000 0.00000 
BZEEBR30 ZEEBR 36     0 0        25.1714 -8.4898 -35.509 -4.5621 -13.600 -35.509 5.00000 -11.000 
BZEEBR31 ZEEBR150     0 0        0.00000 0.00000 -76.306 0.00000 0.00000 -171.00 16.0237 -73.887 
BZEEBR32 ZEEBR150     0 0        0.00000 0.00000 0.00000 0.00000 
BZELEI32 ZELEI150     0 0        8.78347 -5.4380 0.00000 0.00000 
BZELEI3R ZELEI150     0 0        10.9185 -2.2688 0.00000 0.00000 
BZELI+3R ZELI+150     0 0        0.00000 0.00000 0.00000 0.00000 
BZNAAM21 ZNAAM220     0 0        0.00000 0.00000 -221.82 131.170                 
BZOGLI31 ZOGLI150     0 0        15.9075 -2.3584 0.00000 0.00000 
BZUREN31 ZUREN150     0 0        18.5377 2.48437 0.00000 0.00000 
BZUREN32 ZUREN150     0 0        22.0970 -10.292 0.00000 0.00000 
BZUTE+1R ZUTE+380     0 0        0.00000 0.00000 0.00000 0.00000 
BZWEVG31 ZWEVG150     0 0        0.00000 0.00000 -0.7500 -0.4952                 
BZWEVG32 ZWEVG150     0 0        0.01503 0.63845 0.00000 0.00000 
BZWIJN31 ZWIJN150     0 0        48.4588 14.9170 0.00000 0.00000 
BZWIJN32 ZWIJN150     0 0        44.7159 90.2032 0.00000 0.00000 
##ZCH
SAATHA21 220AATHAL__1 0 0        0.00000 0.00000 0.00000 0.00000 
SAATHA22 220AATHAL__2 0 0        0.00000 0.00000 0.00000 0.00000 
SAATHA2A 220AATHAL__A 1 0        72.0634 -12.472 0.00000 0.00000 
SAATHA2B 220AATHAL__B 1 0        75.7475 -5.9980 0.00000 0.00000 
SAIROL21 220AIROLO__1 0 0        0.00000 0.00000 0.00000 0.00000 
SAIROL22 220AIROLO__2 0 0        0.00000 0.00000 0.00000 0.00000 
SAIROL23 220AIROLO__3 0 0        0.00000 0.00000 0.00000 0.00000 
SAIROL2A 220AIROLO__A 1 0        0.00000 0.00000 0.00000 0.00000 
SAIROL71 _11AIROLO__1 0 0        0.00000 0.00000 0.00000 0.00000 
SAIROL72 _11AIROLO__2 0 0        0.00000 0.00000 0.00000 0.00000 
SAIROL7A _11AIROLO__A 1 2 25.925 0.00000 0.00000 0.00000 2.17842 0.00000 -29.000 14.5000 -14.500 
SAIROL7B _11AIROLO__B 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -29.000 14.5000 -14.500 
SALTGA21 220ALTGASS_1 0 0        0.00000 0.00000 0.00000 0.00000 
SALTGA22 220ALTGASS_2 0 0        0.00000 0.00000 0.00000 0.00000 
SALTGA2A 220ALTGASS_A 1 0        86.9261 -12.311 0.00000 0.00000 
SALTGA2B 220ALTGASS_B 1 0        40.7627 1.16800 0.00000 0.00000 
SASPHA11 380ASPHARD_1 0 0        0.00000 0.00000 0.00000 0.00000 
SASPHA12 380ASPHARD_2 0 0        0.00000 0.00000 0.00000 0.00000 
SASPHA13 380ASPHARD_3 0 0        0.00000 0.00000 0.00000 0.00000 
SASPHA1A 380ASPHARD_A 1 0        -45.993 16.5520 0.00000 0.00000 
SAUWIE21 220AUWIESEN1 0 0        0.00000 0.00000 0.00000 0.00000 
SAUWIE22 220AUWIESEN2 0 0        0.00000 0.00000 0.00000 0.00000 
SAUWIE2A 220AUWIESENA 1 0        175.918 -24.367 0.00000 0.00000 
SAUWIE2B 220AUWIESENB 1 0        0.00000 0.00000 0.00000 0.00000 
SAUWIE2C 220AUWIESENC 1 0        0.00000 0.00000 0.00000 0.00000 
SAVEGN21 220AVEGNO__1 0 0        0.00000 0.00000 0.00000 0.00000 
SAVEGN22 220AVEGNO__2 0 0        0.00000 0.00000 0.00000 0.00000 
SAVEGN23 220AVEGNO__3 0 0        0.00000 0.00000 0.00000 0.00000 
SAVEGN24 220AVEGNO__4 0 0        0.00000 0.00000 0.00000 0.00000 
SAVEGN25 220AVEGNO__5 0 0        0.00000 0.00000 0.00000 0.00000 
SAVEGN26 220AVEGNO__6 0 0        0.00000 0.00000 0.00000 0.00000 
SAVEGN2A 220AVEGNO__A 1 0        26.3697 -8.2050 0.00000 0.00000 
SAVEGN2B 220AVEGNO__B 1 0        0.00000 0.00000 0.00000 0.00000 
SBAERE21 220BAERENBU1 0 0        0.00000 0.00000 0.00000 0.00000 
SBAERE22 220BAERENBU2 0 0        0.00000 0.00000 0.00000 0.00000 
SBAERE2A 220BAERENBUA 1 2 233.33 0.00000 0.00000 0.00000 -0.5766 0.00000 -55.000 15.0000 -16.000 
SBAERE2B 220BAERENBUB 1 2 233.33 0.00000 0.00000 0.00000 -0.5766 0.00000 -55.000 15.0000 -16.000 
SBAERE2C 220BAERENBUC 1 2 233.33 0.00000 0.00000 0.00000 -0.5766 0.00000 -55.000 15.0000 -16.000 
SBAERE2D 220BAERENBUD 1 2 233.33 0.00000 0.00000 0.00000 -0.5766 0.00000 -55.000 15.0000 -16.000 
SBANLI21 220BANLIEUE1 0 0        0.00000 0.00000 0.00000 0.00000 
SBANLI22 220BANLIEUE2 0 0        0.00000 0.00000 0.00000 0.00000 
SBANLI2A 220BANLIEUE_ 1 0        76.1839 23.6920 0.00000 0.00000 
SBANLI2B 220BANLIEUE_ 1 0        67.8820 -111.51 0.00000 0.00000 
SBASSE11 380BASSECOU1 0 0        0.00000 0.00000 0.00000 0.00000 
SBASSE12 380BASSECOU2 0 0        0.00000 0.00000 0.00000 0.00000 
SBASSE1A 380BASSECOUA 1 0        0.00000 0.00000 0.00000 0.00000 
SBASSE1B 380BASSECOUB 1 0        215.405 -3.0410 0.00000 0.00000 
SBASSE21 220BASSECOU1 0 0        0.00000 0.00000 0.00000 0.00000 
SBASSE2T 220BASSECOUT 1 0        0.00000 0.00000 0.00000 0.00000 
SBASSE61 _50BASSECOU1 0 0        0.00000 0.00000 0.00000 0.00000 
SBATIA11 380BATIAZ__1 0 0        0.00000 0.00000 0.00000 0.00000 
SBATIA12 380BATIAZ__2 0 0        0.00000 0.00000 0.00000 0.00000 
SBATIA13 380BATIAZ__3 0 0        0.00000 0.00000 0.00000 0.00000 
SBATIA14 380BATIAZ__4 0 0        0.00000 0.00000 0.00000 0.00000 
SBATIA15 380BATIAZ__5 0 0        0.00000 0.00000 0.00000 0.00000 
SBATIA16 380BATIAZ__6 0 0        0.00000 0.00000 0.00000 0.00000 
SBATIA21 220BATIAZ__1 0 0        0.00000 0.00000 0.00000 0.00000 
SBATIA22 220BATIAZ__2 0 0        0.00000 0.00000 0.00000 0.00000 
SBATIA71 _11BATIAZ__1 0 0        0.00000 0.00000 0.00000 0.00000 
SBATIA72 _11BATIAZ__2 0 0        0.00000 0.00000 0.00000 0.00000 
SBATIA7A _11BATIAZ__A 1 2 25.768 0.00000 0.00000 -29.051 -0.4996 0.00000 -99.220 42.0000 -82.000 
SBATIA7B _11BATIAZ__B 1 2 25.768 0.00000 0.00000 -29.051 -31.538 0.00000 -99.220 42.0000 -82.000 
SBAVON21 220BAVONA__1 0 0        0.00000 0.00000 0.00000 0.00000 
SBAVON22 220BAVONA__2 0 0        0.00000 0.00000 0.00000 0.00000 
SBAVON2A 220BAVONA__A 1 2 233.33 0.00000 0.00000 0.00000 27.5712 0.00000 -70.000 50.0000 -60.000 
SBAVON2B 220BAVONA__B 1 2 233.33 0.00000 0.00000 0.00000 27.5712 0.00000 -70.000 50.0000 -60.000 
SBENKE11 380BENKEN__1 0 0        0.00000 0.00000 0.00000 0.00000 
SBENKE12 380BENKEN__2 0 0        0.00000 0.00000 0.00000 0.00000 
SBENKE21 220BENKEN__1 0 0        0.00000 0.00000 0.00000 0.00000 
SBENKE22 220BENKEN__2 0 0        0.00000 0.00000 0.00000 0.00000 
SBENKE2T 220BENKEN__T 1 0        0.00000 0.00000 0.00000 0.00000 
SBENKE61 _50BENKEN__1 0 0        0.00000 0.00000 0.00000 0.00000 
SBEZNA11 380BEZNAU__1 0 0        0.00000 0.00000 0.00000 0.00000 
SBEZNA12 380BEZNAU__2 0 0        0.00000 0.00000 0.00000 0.00000 
SBEZNA21 220BEZNAU__1 0 0        0.00000 0.00000 0.00000 0.00000 
SBEZNA22 220BEZNAU__2 0 0        0.00000 0.00000 0.00000 0.00000 
SBEZNA2A 220BEZNAU__A 1 0        -0.2524 -1.7970 0.00000 0.00000 
SBEZNA2B 220BEZNAU__B 1 2 237.29 0.00000 0.00000 -133.07 226.527 50.0000 -182.50 97.3000 -97.300 
SBEZNA2C 220BEZNAU__C 1 0        -12.036 5.04600 0.00000 0.00000 
SBEZNA2D 220BEZNAU__D 1 2 237.29 0.00000 0.00000 -133.07 88.7224 50.0000 -182.50 97.3000 -97.300 
SBEZNA2E 220BEZNAU__E 1 2 237.29 0.00000 0.00000 -133.07 226.527 50.0000 -182.50 97.3000 -97.300 
SBEZNA2F 220BEZNAU__F 1 2 237.29 0.00000 0.00000 -133.07 88.7224 50.0000 -182.50 97.3000 -97.300 
SBEZNA2T 220BEZNAU__T 1 0        0.00000 0.00000 0.00000 0.00000 
SBEZNA71 _27BEZNAU__1 0 0        0.00000 0.00000 0.00000 0.00000 
SBIASC21 220BIASCA__1 0 0        0.00000 0.00000 0.00000 0.00000 
SBIASC22 220BIASCA__2 0 0        0.00000 0.00000 0.00000 0.00000 
SBIASC2A 220BIASCA__A 1 2 233.33 0.00000 0.00000 0.00000 63.1872 0.00000 -116.00 52.5000 -66.500 
SBIASC2B 220BIASCA__B 1 2 233.33 0.00000 0.00000 0.00000 63.1872 0.00000 -116.00 52.5000 -66.500 
SBIASC2C 220BIASCA__C 1 2 233.33 0.00000 0.00000 0.00000 63.1872 0.00000 -116.00 52.5000 -66.500 
SBIASC2D 220BIASCA__D 1 2 233.33 0.00000 0.00000 0.00000 63.1872 0.00000 -72.000 52.5000 -66.500 
SBICKI11 380BICKIGEN1 0 0        0.00000 0.00000 0.00000 0.00000 
SBICKI12 380BICKIGEN2 0 0        0.00000 0.00000 0.00000 0.00000 
SBICKI1T 380BICKIGENT 1 0        0.00000 0.00000 0.00000 0.00000 
SBICKI1U 380BICKIGENU 1 0        0.00000 0.00000 0.00000 0.00000 
SBICKI21 220BICKIGEN1 0 0        0.00000 0.00000 0.00000 0.00000 
SBICKI22 220BICKIGEN2 0 0        0.00000 0.00000 0.00000 0.00000 
SBICKI2A 220BICKIGENA 1 0        77.2939 -50.806 0.00000 0.00000 
SBICKI2B 220BICKIGENB 1 0        72.3842 -13.401 0.00000 0.00000 
SBICKI61 _50BICKIGEN1 0 0        0.00000 0.00000 0.00000 0.00000 
SBICKI62 _50BICKIGEN2 0 0        0.00000 0.00000 0.00000 0.00000 
SBIRRG21 220BIRR_GT_1 0 0        0.00000 0.00000 0.00000 0.00000 
SBIRRG2A 220BIRR_GT_A 1 2 237.29 0.00000 0.00000 0.00000 29.1559 0.00000 -330.00 1.00000 -1.0000 
SBIRR_21 220BIRR____1 0 0        0.00000 0.00000 0.00000 0.00000 
SBIRR_2A 220BIRR____A 1 0        97.9116 1.98000 0.00000 0.00000 
SBITSC21 220BITSCH__1 0 0        0.00000 0.00000 0.00000 0.00000 
SBITSC22 220BITSCH__2 0 0        0.00000 0.00000 0.00000 0.00000 
SBITSC23 220BITSCH__3 0 0        0.00000 0.00000 0.00000 0.00000 
SBITSC2A 220BITSCH__A 1 0        13.8668 -0.8840 0.00000 0.00000 
SBITSC2B 220BITSCH__B 1 2 233.33 0.00000 0.00000 -96.288 40.6721 0.00000 -97.000 49.6000 -57.800 
SBITSC2C 220BITSCH__C 1 2 233.33 0.00000 0.00000 -96.288 40.6721 0.00000 -97.000 49.6000 -57.800 
SBITSC2D 220BITSCH__D 1 2 233.33 0.00000 0.00000 -132.02 40.6684 0.00000 -133.00 49.6000 -57.800 
SBONAD11 380BONADUZ_1 0 0        0.00000 0.00000 0.00000 0.00000 
SBONAD12 380BONADUZ_2 0 0        0.00000 0.00000 0.00000 0.00000 
SBONAD21 220BONADUZ_1 0 0        0.00000 0.00000 0.00000 0.00000 
SBONAD2A 220BONADUZ_A 1 0        -20.269 7.58800 0.00000 0.00000 
SBOTTE21 220BOTTEREN1 0 0        0.00000 0.00000 0.00000 0.00000 
SBOTTE22 220BOTTEREN2 0 0        0.00000 0.00000 0.00000 0.00000 
SBOTTE23 220BOTTEREN3 0 0        0.00000 0.00000 0.00000 0.00000 
SBOTTE2A 220BOTTERENA 1 0        29.7011 22.7220 0.00000 0.00000 
SBOTTE2B 220BOTTERENB 1 0        50.4862 43.7860 0.00000 0.00000 
SBREIT11 380BREITE__1 0 0        0.00000 0.00000 0.00000 0.00000 
SBREIT12 380BREITE__2 0 0        0.00000 0.00000 0.00000 0.00000 
SBREIT1T 380BREITE__T 1 0        0.00000 0.00000 0.00000 0.00000 
SBREIT21 220BREITE__1 0 0        0.00000 0.00000 0.00000 0.00000 
SBREIT22 220BREITE__2 0 0        0.00000 0.00000 0.00000 0.00000 
SBREIT71 _16BREITE__1 0 0        0.00000 0.00000 0.00000 0.00000 
SBREIT7A _16BREITE__A 1 0        1.24224 -0.5050 0.00000 0.00000 
SBREIT7B _16BREITE__B 1 0        0.00000 0.00000 0.00000 0.00000 
SCASTA21 220CASTASEG1 0 0        0.00000 0.00000 0.00000 0.00000 
SCASTA22 220CASTASEG2 0 0        0.00000 0.00000 0.00000 0.00000 
SCASTA23 220CASTASEG3 0 0        0.00000 0.00000 0.00000 0.00000 
SCASTA2A 220CASTASEGA 1 2 235.15 0.00000 0.00000 -2.2032 -25.804 0.00000 -50.000 13.0000 -13.000 
SCASTA2B 220CASTASEGB 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -50.000 13.0000 -13.000 
SCAVER21 220CAVERGNO1 0 0        0.00000 0.00000 0.00000 0.00000 
SCAVER22 220CAVERGNO2 0 0        0.00000 0.00000 0.00000 0.00000 
SCAVER71 _12CAVERGNO1 0 0        0.00000 0.00000 0.00000 0.00000 
SCAVER72 _12CAVERGNO2 0 0        0.00000 0.00000 0.00000 0.00000 
SCAVER7A _12CAVERGNOA 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -27.000 13.0000 -26.000 
SCAVER7B _12CAVERGNOB 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -27.000 13.0000 -26.000 
SCAVER7C _12CAVERGNOC 1 2 27.344 0.00000 0.00000 -2.4969 2.00821 0.00000 -26.000 13.0000 -26.000 
SCAVER7D _12CAVERGNOD 1 2 27.344 0.00000 0.00000 -2.4969 2.00821 0.00000 -26.000 13.0000 -26.000 
SCHAMO11 380CHAMOSON1 0 0        0.00000 0.00000 0.00000 0.00000 
SCHAMO12 380CHAMOSON2 0 0        0.00000 0.00000 0.00000 0.00000 
SCHAMO13 380CHAMOSON3 0 0        0.00000 0.00000 0.00000 0.00000 
SCHAMO14 380CHAMOSON4 0 0        0.00000 0.00000 0.00000 0.00000 
SCHAMO15 380CHAMOSON5 0 0        0.00000 0.00000 0.00000 0.00000 
SCHAMO16 380CHAMOSON6 0 0        0.00000 0.00000 0.00000 0.00000 
SCHAMO1A 380CHAMOSONA 1 2 405.00 0.00000 0.00000 -69.581 -34.831 0.00000 -278.67 324.000 -286.00 
SCHAMO1B 380CHAMOSONB 1 2 405.00 0.00000 0.00000 -69.581 -34.831 0.00000 -278.67 324.000 -286.00 
SCHAMO1C 380CHAMOSONC 1 2 405.00 0.00000 0.00000 -69.581 -34.831 0.00000 -278.67 324.000 -286.00 
SCHAMO1T 380CHAMOSONT 1 0        0.00000 0.00000 0.00000 0.00000 
SCHAMO21 220CHAMOSON1 0 0        0.00000 0.00000 0.00000 0.00000 
SCHAMO22 220CHAMOSON2 0 0        0.00000 0.00000 0.00000 0.00000 
SCHAMO23 220CHAMOSON3 0 0        0.00000 0.00000 0.00000 0.00000 
SCHAMO24 220CHAMOSON4 0 0        0.00000 0.00000 0.00000 0.00000 
SCHAMO25 220CHAMOSON5 0 0        0.00000 0.00000 0.00000 0.00000 
SCHAMO26 220CHAMOSON6 0 0        0.00000 0.00000 0.00000 0.00000 
SCHAMO27 220CHAMOSON7 0 0        0.00000 0.00000 0.00000 0.00000 
SCHAMO28 220CHAMOSON8 0 0        0.00000 0.00000 0.00000 0.00000 
SCHAMO29 220CHAMOSON9 0 0        0.00000 0.00000 0.00000 0.00000 
SCHAMO2A 220CHAMOSONA 1 0        0.31778 -0.5580 0.00000 0.00000 
SCHAMO2B 220CHAMOSONB 1 2 234.52 0.00000 0.00000 0.00000 64.3211 0.00000 -64.000 32.0000 -32.000 
SCHAMO2C 220CHAMOSONC 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -64.000 32.0000 -32.000 
SCHAMO2D 220CHAMOSOND 1 2 234.52 0.00000 0.00000 0.00000 64.3211 0.00000 -64.000 32.0000 -32.000 
SCHAMO2E 220CHAMOSONE 1 2 234.52 0.00000 0.00000 0.00000 64.3211 0.00000 -64.000 32.0000 -32.000 
SCHAMO2F 220CHAMOSONF 1 2 234.52 0.00000 0.00000 0.00000 64.3211 0.00000 -64.000 32.0000 -32.000 
SCHAMO2G 220CHAMOSONG 1 2 234.52 0.00000 0.00000 0.00000 64.3211 0.00000 -64.000 32.0000 -32.000 
SCHAMO71 _30CHAMOSON1 0 0        0.00000 0.00000 0.00000 0.00000 
SCHAMO7A _30CHAMOSONA 1 0        0.00000 0.00000 0.00000 0.00000 
SCHAND21 220CHANDOLI1 0 0        0.00000 0.00000 0.00000 0.00000 
SCHAND22 220CHANDOLI2 0 0        0.00000 0.00000 0.00000 0.00000 
SCHAND23 220CHANDOLI3 0 0        0.00000 0.00000 0.00000 0.00000 
SCHAND2A 220CHANDOLIA 1 0        45.8259 7.60300 0.00000 0.00000 
SCHAND2B 220CHANDOLIB 1 0        45.8259 7.60300 0.00000 0.00000 
SCHATE11 380CHATELAR1 0 0        0.00000 0.00000 0.00000 0.00000 
SCHATE12 380CHATELAR2 0 0        0.00000 0.00000 0.00000 0.00000 
SCHATE13 380CHATELAR3 0 0        0.00000 0.00000 0.00000 0.00000 
SCHATE14 380CHATELAR4 0 0        0.00000 0.00000 0.00000 0.00000 
SCHATE15 380CHATELAR5 0 0        0.00000 0.00000 0.00000 0.00000 
SCHATE16 380CHATELAR6 0 0        0.00000 0.00000 0.00000 0.00000 
SCHATE17 380CHATELAR7 0 0        0.00000 0.00000 0.00000 0.00000 
SCHATE21 220CHATELAR1 0 0        0.00000 0.00000 0.00000 0.00000 
SCHATE22 220CHATELAR2 0 0        0.00000 0.00000 0.00000 0.00000 
SCHATE23 220CHATELAR3 0 0        0.00000 0.00000 0.00000 0.00000 
SCHATE2T 220CHATELART 1 0        0.00000 0.00000 0.00000 0.00000 
SCHATE71 _27CHATELAR1 0 0        0.00000 0.00000 0.00000 0.00000 
SCHIPP11 380CHIPPIS_1 0 0        0.00000 0.00000 0.00000 0.00000 
SCHIPP12 380CHIPPIS_2 0 0        0.00000 0.00000 0.00000 0.00000 
SCHIPP13 380CHIPPIS_3 0 0        0.00000 0.00000 0.00000 0.00000 
SCHIPP14 380CHIPPIS_4 0 0        0.00000 0.00000 0.00000 0.00000 
SCHIPP15 380CHIPPIS_5 0 0        0.00000 0.00000 0.00000 0.00000 
SCHIPP16 380CHIPPIS_6 0 0        0.00000 0.00000 0.00000 0.00000 
SCHIPP1A 380CHIPPIS_A 1 0        0.00000 0.00000 0.00000 0.00000 
SCHIPP21 220CHIPPIS_1 0 0        0.00000 0.00000 0.00000 0.00000 
SCHIPP22 220CHIPPIS_2 0 0        0.00000 0.00000 0.00000 0.00000 
SCHIPP23 220CHIPPIS_3 0 0        0.00000 0.00000 0.00000 0.00000 
SCHIPP24 220CHIPPIS_4 0 0        0.00000 0.00000 0.00000 0.00000 
SCHIPP25 220CHIPPIS_5 0 0        0.00000 0.00000 0.00000 0.00000 
SCHIPP2A 220CHIPPIS_A 1 0        -91.022 -19.241 0.00000 0.00000 
SCHIPP2B 220CHIPPIS_B 1 0        -117.11 5.92500 0.00000 0.00000 
SCHIPP2C 220CHIPPIS_C 1 0        -89.771 -18.994 0.00000 0.00000 
SCHIPP2T 220CHIPPIS_T 1 0        0.00000 0.00000 0.00000 0.00000 
SCHIPP71 _27CHIPPIS_1 0 0        0.00000 0.00000 0.00000 0.00000 
SCRANS21 220CRANS___1 0 0        0.00000 0.00000 0.00000 0.00000 
SCRANS22 220CRANS___2 0 0        0.00000 0.00000 0.00000 0.00000 
SCRANS23 220CRANS___3 0 0        0.00000 0.00000 0.00000 0.00000 
SCRANS2A 220CRANS____ 1 0        104.732 5.02400 0.00000 0.00000 
SEGLIS21 220EGLISAU_1 0 0        0.00000 0.00000 0.00000 0.00000 
SEGLIS2A 220EGLISAU_A 1 0        95.5366 -17.090 0.00000 0.00000 
SFAELL21 220FAELLAND1 0 0        0.00000 0.00000 0.00000 0.00000 
SFAELL22 220FAELLAND2 0 0        0.00000 0.00000 0.00000 0.00000 
SFAELL23 220FAELLAND3 0 0        0.00000 0.00000 0.00000 0.00000 
SFAELL2A 220FAELLANDA 1 0        77.1844 -12.348 0.00000 0.00000 
SFAELL2B 220FAELLANDB 1 0        76.1672 -12.168 0.00000 0.00000 
SFAELL2C 220FAELLANDC 1 0        74.0993 8.02100 0.00000 0.00000 
SFAELL2D 220FAELLANDD 1 0        74.0993 8.02100 0.00000 0.00000 
SFERRE21 220FERRERA_1 0 0        0.00000 0.00000 0.00000 0.00000 
SFERRE2A 220FERRERA_A 1 2 233.33 0.00000 0.00000 0.00000 0.19403 24.8000 -60.000 13.0000 -16.000 
SFERRE2B 220FERRERA_B 1 2 233.33 0.00000 0.00000 0.00000 0.19403 24.8000 -60.000 13.0000 -16.000 
SFERRE2C 220FERRERA_C 1 2 233.33 0.00000 0.00000 0.00000 0.19403 40.0000 -60.000 13.0000 -16.000 
SFIESC21 220FIESCH__1 0 0        0.00000 0.00000 0.00000 0.00000 
SFIESC2A 220FIESCH__A 1 0        -146.70 -1.2460 0.00000 0.00000 
SFILIS11 380FILISUR_1 0 0        0.00000 0.00000 0.00000 0.00000 
SFILIS12 380FILISUR_2 0 0        0.00000 0.00000 0.00000 0.00000 
SFILIS1A 380FILISUR_A 1 0        -120.46 24.2990 0.00000 0.00000 
SFIONG21 220FIONNAY_1 0 0        0.00000 0.00000 0.00000 0.00000 
SFIONG22 220FIONNAY_2 0 0        0.00000 0.00000 0.00000 0.00000 
SFIONG23 220FIONNAY_3 0 0        0.00000 0.00000 0.00000 0.00000 
SFIONG24 220FIONNAY_4 0 0        0.00000 0.00000 0.00000 0.00000 
SFIONG25 220FIONNAY_5 0 0        0.00000 0.00000 0.00000 0.00000 
SFIONG26 220FIONNAY_6 0 0        0.00000 0.00000 0.00000 0.00000 
SFIONG2A 220FIONNAY_A 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -52.800 26.4000 -26.400 
SFIONG2B 220FIONNAY_B 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -52.800 26.4000 -26.400 
SFIONG2C 220FIONNAY_C 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -52.000 26.4000 -26.400 
SFIONG2D 220FIONNAY_D 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -52.000 26.4000 -26.400 
SFIONG2E 220FIONNAY_E 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -52.800 26.4000 -26.400 
SFIONG2F 220FIONNAY_F 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -52.000 26.4000 -26.400 
SFIONN21 220FIONNAY_1 0 0        0.00000 0.00000 0.00000 0.00000 
SFIONN2A 220FIONNAY_A 1 2 234.45 0.00000 0.00000 -30.611 12.3829 0.00000 -46.000 17.3000 -9.0000 
SFIONN2B 220FIONNAY_B 1 2 234.45 0.00000 0.00000 -30.611 12.3829 0.00000 -46.000 17.3000 -9.0000 
SFIONN2C 220FIONNAY_C 1 2 234.45 0.00000 0.00000 -30.611 12.3829 0.00000 -46.000 17.3000 -9.0000 
SFLUME21 220FLUMENTH1 0 0        0.00000 0.00000 0.00000 0.00000 
SFLUME22 220FLUMENTH2 0 0        0.00000 0.00000 0.00000 0.00000 
SFLUME2A 220FLUMENTHA 1 0        30.5982 3.29000 0.00000 0.00000 
SFLUME2B 220FLUMENTHB 1 0        30.5982 3.29000 0.00000 0.00000 
SFLUME2C 220FLUMENTHC 1 0        14.6118 66.6940 0.00000 0.00000 
SFORET21 220FORETAIL1 0 0        0.00000 0.00000 0.00000 0.00000 
SFORET22 220FORETAIL2 0 0        0.00000 0.00000 0.00000 0.00000 
SFORET23 220FORETAIL3 0 0        0.00000 0.00000 0.00000 0.00000 
SFORET24 220FORETAIL4 0 0        0.00000 0.00000 0.00000 0.00000 
SFORET25 220FORETAIL5 0 0        0.00000 0.00000 0.00000 0.00000 
SFORET26 220FORETAIL6 0 0        0.00000 0.00000 0.00000 0.00000 
SFORET2A 220FORETAILA 1 0        106.987 -10.458 0.00000 0.00000 
SFORET2B 220FORETAILB 1 0        106.636 -10.294 0.00000 0.00000 
SFORET2C 220FORETAILC 1 0        13.4730 -7.9360 0.00000 0.00000 
SFORET2D 220FORETAILD 1 0        13.3665 -7.6980 0.00000 0.00000 
SFROLO21 220FROLOO__1 0 0        0.00000 0.00000 0.00000 0.00000 
SFROLO22 220FROLOO__2 0 0        0.00000 0.00000 0.00000 0.00000 
SFROLO23 220FROLOO__3 0 0        0.00000 0.00000 0.00000 0.00000 
SFROLO24 220FROLOO__4 0 0        0.00000 0.00000 0.00000 0.00000 
SFROLO25 220FROLOO__5 0 0        0.00000 0.00000 0.00000 0.00000 
SFROLO26 220FROLOO__6 0 0        0.00000 0.00000 0.00000 0.00000 
SFROLO2A 220FROLOO__A 1 0        0.00000 0.00000 0.00000 0.00000 
SFROLO2B 220FROLOO__B 1 0        102.792 -3.3230 0.00000 0.00000 
SFROLO2C 220FROLOO__C 1 0        0.00000 0.00000 0.00000 0.00000 
SFROLO2D 220FROLOO__D 1 0        48.3377 7.82200 0.00000 0.00000 
SGABI_21 220GABI____1 0 0        0.00000 0.00000 0.00000 0.00000 
SGABI_71 __6GABI____1 0 0        0.00000 0.00000 0.00000 0.00000 
SGABI_7A __6GABI____A 1 0        0.00000 0.00000 0.00000 0.00000 
SGABI_7B __6GABI____B 1 2 27.220 0.00000 0.00000 -6.6948 -5.5610 0.00000 -9.5000 4.70000 -4.7000 
SGABI_7C __6GABI____C 1 2 27.220 0.00000 0.00000 -6.6948 -5.5610 0.00000 -9.5000 4.70000 -4.7000 
SGALMI21 220GALMIZ__1 0 0        0.00000 0.00000 0.00000 0.00000 
SGALMI22 220GALMIZ__2 0 0        0.00000 0.00000 0.00000 0.00000 
SGALMI2A 220GALMIZ___ 1 0        60.8528 18.3570 0.00000 0.00000 
SGALMI2B 220GALMIZ___ 1 0        59.4798 -4.5110 0.00000 0.00000 
SGERLA21 220GERLAFIN1 0 0        0.00000 0.00000 0.00000 0.00000 
SGERLA2A 220GERLAFINA 1 0        77.1053 20.6450 0.00000 0.00000 
SGISWI21 220GISWIL__1 0 0        0.00000 0.00000 0.00000 0.00000 
SGISWI2A 220GISWIL__A 1 0        29.2070 -5.4310 0.00000 0.00000 
SGOESC21 220GOESCHEN1 0 0        0.00000 0.00000 0.00000 0.00000 
SGOESC2A 220GOESCHENA 1 0        -18.735 13.6170 0.00000 0.00000 
SGOESC2B 220GOESCHENB 1 2 234.38 0.00000 0.00000 -3.6455 24.6538 0.00000 -45.000 38.5000 -5.0000 
SGOESC2C 220GOESCHENC 1 2 234.38 0.00000 0.00000 -3.6455 24.6538 0.00000 -45.000 38.5000 -5.0000 
SGOESG11 380GOESGEN_1 0 0        0.00000 0.00000 0.00000 0.00000 
SGOESG12 380GOESGEN_2 0 0        0.00000 0.00000 0.00000 0.00000 
SGOESG1A 380GOESGEN_A 1 2 405.00 0.00000 0.00000 -955.88 19.8184 60.0000 -1020.0 355.457 -250.00 
SGOESG21 220GOESGEN_1 0 0        0.00000 0.00000 0.00000 0.00000 
SGOESG22 220GOESGEN_2 0 0        0.00000 0.00000 0.00000 0.00000 
SGOESG23 220GOESGEN_3 0 0        0.00000 0.00000 0.00000 0.00000 
SGOESG24 220GOESGEN_4 0 0        0.00000 0.00000 0.00000 0.00000 
SGOESG25 220GOESGEN_5 0 0        0.00000 0.00000 0.00000 0.00000 
SGOESG26 220GOESGEN_6 0 0        0.00000 0.00000 0.00000 0.00000 
SGOESG27 220GOESGEN_7 0 0        0.00000 0.00000 0.00000 0.00000 
SGOESG28 220GOESGEN_8 0 0        0.00000 0.00000 0.00000 0.00000 
SGOESG29 220GOESGEN_9 0 0        0.00000 0.00000 0.00000 0.00000 
SGOESG2B 220GOESGEN_B 1 0        0.65533 -5.9580 0.00000 0.00000 
SGOESG2C 220GOESGEN_C 1 0        28.7022 0.31600 0.00000 0.00000 
SGOESG2D 220GOESGEN_D 1 0        50.9636 -12.988 0.00000 0.00000 
SGOESG2E 220GOESGEN_E 1 0        28.8375 0.35500 0.00000 0.00000 
SGOESG2T 220GOESGEN_T 1 0        0.00000 0.00000 0.00000 0.00000 
SGOESG71 _16GOESGEN_1 0 0        0.00000 0.00000 0.00000 0.00000 
SGONDO21 220GONDO___1 0 0        0.00000 0.00000 0.00000 0.00000 
SGONDO71 _10GONDO___1 0 0        0.00000 0.00000 0.00000 0.00000 
SGONDO7A _10GONDO___A 1 0        0.96855 -0.4960 0.00000 0.00000 
SGONDO7B _10GONDO___B 1 2 26.249 0.00000 0.00000 -13.389 -9.5709 0.00000 -19.000 11.3000 -14.300 
SGONDO7C _10GONDO___C 1 2 26.249 0.00000 0.00000 -13.389 -9.5709 0.00000 -19.000 11.3000 -14.300 
SGONDO7D _10GONDO___D 1 2 26.249 0.00000 0.00000 -16.208 -9.5739 0.00000 -23.000 11.3000 -14.300 
SGORDU21 220GORDUNO_1 0 0        0.00000 0.00000 0.00000 0.00000 
SGRIMS21 220GRIMSEL_1 0 0        0.00000 0.00000 0.00000 0.00000 
SGRIMS22 220GRIMSEL_2 0 0        0.00000 0.00000 0.00000 0.00000 
SGRIMS23 220GRIMSEL_3 0 0        0.00000 0.00000 0.00000 0.00000 
SGRIMS24 220GRIMSEL_4 0 0        0.00000 0.00000 0.00000 0.00000 
SGRIMS2A 220GRIMSEL_A 1 2 233.33 0.00000 0.00000 -19.151 13.3993 0.00000 -60.000 58.0000 -42.000 
SGRIMS2B 220GRIMSEL_B 1 0        0.00000 0.00000 0.00000 0.00000 86.0000 -95.000 70.0000 -35.000 
SGRIMS2C 220GRIMSEL_C 1 2 233.33 0.00000 0.00000 -30.323 13.3990 88.0000 -95.000 70.0000 -35.000 
SGRIMS2D 220GRIMSEL_D 1 2 233.33 0.00000 0.00000 -30.323 13.3990 88.0000 -95.000 70.0000 -35.000 
SGRIMS2E 220GRIMSEL_E 1 2 233.33 0.00000 0.00000 -30.323 13.3990 88.0000 -95.000 70.0000 -35.000 
SGRYNA21 220GRYNAU__1 0 0        0.00000 0.00000 0.00000 0.00000 
SGRYNA22 220GRYNAU__2 0 0        0.00000 0.00000 0.00000 0.00000 
SGRYNA2A 220GRYNAU__A 1 0        73.3178 -1.9980 0.00000 0.00000 
SGRYNA2B 220GRYNAU__B 1 0        39.6238 -7.7250 0.00000 0.00000 
SGRYNA2C 220GRYNAU__C 1 0        38.9746 -7.6050 0.00000 0.00000 
SGSTAA21 220GSTAAD__1 0 0        0.00000 0.00000 0.00000 0.00000 
SGSTAA22 220GSTAAD__2 0 0        0.00000 0.00000 0.00000 0.00000 
SGSTAA23 220GSTAAD__3 0 0        0.00000 0.00000 0.00000 0.00000 
SGSTAA2A 220GSTAAD__A 1 0        5.54825 -1.6800 0.00000 0.00000 
SGSTAA2B 220GSTAAD__B 1 0        6.17621 -1.6490 0.00000 0.00000 
SHAND171 _11HANDECK_1 0 0        0.00000 0.00000 0.00000 0.00000 
SHAND172 _11HANDECK_2 0 0        0.00000 0.00000 0.00000 0.00000 
SHAND17A _11HANDECK_A 1 2 26.470 0.00000 0.00000 -2.0814 0.24771 0.00000 -24.000 19.0000 -16.000 
SHAND17B _11HANDECK_B 1 2 26.470 0.00000 0.00000 -2.0814 0.24771 0.00000 -24.000 19.0000 -16.000 
SHAND271 _13HANDECK_1 0 0        0.00000 0.00000 0.00000 0.00000 
SHAND272 _13HANDECK_2 0 0        0.00000 0.00000 0.00000 0.00000 
SHAND273 _13HANDECK_3 0 0        0.00000 0.00000 0.00000 0.00000 
SHAND274 _13HANDECK_4 0 0        0.00000 0.00000 0.00000 0.00000 
SHAND27A _13HANDECK_A 1 2 26.470 0.00000 0.00000 -2.7755 0.30196 0.00000 -32.000 24.0000 -24.000 
SHAND27B _13HANDECK_B 1 2 26.470 0.00000 0.00000 -2.7755 0.30196 0.00000 -32.000 24.0000 -24.000 
SHAND27C _13HANDECK_C 1 2 26.470 0.00000 0.00000 -2.7755 0.30576 0.00000 -32.000 24.0000 -24.000 
SHAND27D _13HANDECK_D 1 2 26.470 0.00000 0.00000 -2.7755 0.30576 0.00000 -32.000 24.0000 -24.000 
SHAND27E _13HANDECK_E 1 2 26.470 0.00000 0.00000 -7.8074 17.4606 0.00000 -90.000 46.7000 -46.700 
SHAND27F _13HANDECK_F 1 2 26.470 0.00000 0.00000 -4.7711 0.59161 47.8000 -55.000 36.0000 -24.000 
SHANDE21 220HANDECK_1 0 0        0.00000 0.00000 0.00000 0.00000 
SHANDE22 220HANDECK_2 0 0        0.00000 0.00000 0.00000 0.00000 
SHANDE23 220HANDECK_3 0 0        0.00000 0.00000 0.00000 0.00000 
SHANDE24 220HANDECK_4 0 0        0.00000 0.00000 0.00000 0.00000 
SHAUTE21 220HAUTERIV1 0 0        0.00000 0.00000 0.00000 0.00000 
SHAUTE22 220HAUTERIV2 0 0        0.00000 0.00000 0.00000 0.00000 
SHAUTE23 220HAUTERIV3 0 0        0.00000 0.00000 0.00000 0.00000 
SHAUTE2A 220HAUTERIVA 1 0        0.00000 0.00000 0.00000 0.00000 
SHAUTE2B 220HAUTERIVB 1 0        66.8268 -39.590 0.00000 0.00000 
SILANZ21 220ILANZ___1 0 0        0.00000 0.00000 0.00000 0.00000 
SILANZ2A 220ILANZ___A 1 2 237.43 0.00000 0.00000 -62.922 156.779 0.00000 -92.000 52.0000 -52.000 
SINGEN21 220INGENBOH1 0 0        0.00000 0.00000 0.00000 0.00000 
SINGEN22 220INGENBOH2 0 0        0.00000 0.00000 0.00000 0.00000 
SINGEN2A 220INGENBOHA 1 0        -10.544 7.09300 0.00000 0.00000 
SINGEN2B 220INGENBOHB 1 0        -10.652 6.19600 0.00000 0.00000 
SINNER21 220INNERTKI1 0 0        0.00000 0.00000 0.00000 0.00000 
SINNER22 220INNERTKI2 0 0        0.00000 0.00000 0.00000 0.00000 
SINNER23 220INNERTKI3 0 0        0.00000 0.00000 0.00000 0.00000 
SINNER24 220INNERTKI4 0 0        0.00000 0.00000 0.00000 0.00000 
SINNER25 220INNERTKI5 0 0        0.00000 0.00000 0.00000 0.00000 
SINNER26 220INNERTKI6 0 0        0.00000 0.00000 0.00000 0.00000 
SINNER2T 220INNERTKIT 1 0        0.00000 0.00000 0.00000 0.00000 
SINNER2U 220INNERTKIU 1 0        0.00000 0.00000 0.00000 0.00000 
SINNER31 150INNERTKI1 0 0        0.00000 0.00000 0.00000 0.00000 
SINNER32 150INNERTKI2 0 0        0.00000 0.00000 0.00000 0.00000 
SINNER33 150INNERTKI3 0 0        0.00000 0.00000 0.00000 0.00000 
SINNER34 150INNERTKI4 0 0        0.00000 0.00000 0.00000 0.00000 
SINNER35 150INNERTKI5 0 0        0.00000 0.00000 0.00000 0.00000 
SINNER36 150INNERTKI6 0 0        0.00000 0.00000 0.00000 0.00000 
SINNER3A 150INNERTKIA 1 2 143.46 0.00000 0.00000 -30.897 26.5557 0.00000 -96.800 76.3000 -31.500 
SINNER3B 150INNERTKIB 1 2 143.46 0.00000 0.00000 -17.875 26.5565 0.00000 -56.000 28.0000 -16.000 
SINNER3C 150INNERTKIC 1 2 143.46 0.00000 0.00000 -3.1920 26.5569 4.60000 -10.000 10.0000 -6.0000 
SINNER3D 150INNERTKID 1 2 143.46 0.00000 0.00000 -15.959 26.5566 0.00000 -50.000 38.0000 -25.000 
SINNER3E 150INNERTKIE 1 0        77.8975 -3.1890 0.00000 0.00000 
SINNER3F 150INNERTKIF 1 2 143.46 0.00000 0.00000 -15.959 26.5566 0.00000 -50.000 38.0000 -25.000 
SINNER3G 150INNERTKIG 1 0        -10.593 -0.5990 0.00000 0.00000 
SINNER3H 150INNERTKIH 1 2 143.46 0.00000 0.00000 -15.959 26.5566 0.00000 -50.000 38.0000 -25.000 
SINNER3I 150INNERTKII 1 0        0.00000 0.00000 0.00000 0.00000 
SINNER3J 150INNERTKIJ 1 2 143.46 0.00000 0.00000 -15.959 26.5566 0.00000 -50.000 38.0000 -25.000 
SINNER3K 150INNERTKIK 1 0        0.00000 0.00000 0.00000 0.00000 
SINNER3L 150INNERTKIL 1 2 143.46 0.00000 0.00000 -15.959 26.5566 0.00000 -50.000 38.0000 -25.000 
SINNER3M 150INNERTKIM 1 2 143.46 0.00000 0.00000 -47.878 26.5541 0.00000 -150.00 76.8000 -76.800 
SINNER61 _12INNERTKI1 0 0        0.00000 0.00000 0.00000 0.00000 
SINNER71 _24INNERTKI1 0 0        0.00000 0.00000 0.00000 0.00000 
SINNER7A _24INNERTKIA 1 0        0.00000 0.00000 0.00000 0.00000 
SIRAGN21 220IRAGNA__1 0 0        0.00000 0.00000 0.00000 0.00000 
SIRAGN2A 220IRAGNA__A 1 0        0.00000 0.00000 0.00000 0.00000 
SIRAGN2B 220IRAGNA__B 1 0        12.9606 -50.000 0.00000 0.00000 
SKERZE21 220KERZERS_1 0 0        0.00000 0.00000 0.00000 0.00000 
SKERZE22 220KERZERS_2 0 0        0.00000 0.00000 0.00000 0.00000 
SKERZE2A 220KERZERS_A 1 0        3.65221 -7.4320 0.00000 0.00000 
SKERZE2B 220KERZERS_B 1 0        0.00000 0.00000 0.00000 0.00000 
SLACHM21 220LACHMATT1 0 0        0.00000 0.00000 0.00000 0.00000 
SLACHM22 220LACHMATT2 0 0        0.00000 0.00000 0.00000 0.00000 
SLACHM2A 220LACHMATTA 1 0        40.9968 4.39800 0.00000 0.00000 
SLACHM2B 220LACHMATTB 1 0        40.9968 4.39800 0.00000 0.00000 
SLACHM2C 220LACHMATTC 1 0        108.840 -7.8010 0.00000 0.00000 
SLAUFE11 380LAUFENBU1 0 0        0.00000 0.00000 0.00000 0.00000 
SLAUFE12 380LAUFENBU2 0 0        0.00000 0.00000 0.00000 0.00000 
SLAUFE13 380LAUFENBU3 0 0        0.00000 0.00000 0.00000 0.00000 
SLAUFE14 380LAUFENBU4 0 0        0.00000 0.00000 0.00000 0.00000 
SLAUFE15 380LAUFENBU5 0 0        0.00000 0.00000 0.00000 0.00000 
SLAUFE16 380LAUFENBU6 0 0        0.00000 0.00000 0.00000 0.00000 
SLAUFE17 380LAUFENBU7 0 0        0.00000 0.00000 0.00000 0.00000 
SLAUFE18 380LAUFENBU8 0 0        0.00000 0.00000 0.00000 0.00000 
SLAUFE19 380LAUFENBU9 0 0        0.00000 0.00000 0.00000 0.00000 
SLAUFE1A 380LAUFENBUA 0 0        0.00000 0.00000 0.00000 0.00000 
SLAUFE1B 380LAUFENBUB 0 0        0.00000 0.00000 0.00000 0.00000 
SLAUFE1C 380LAUFENBUC 0 0        0.00000 0.00000 0.00000 0.00000 
SLAUFE1D 380LAUFENBUD 0 0        0.00000 0.00000 0.00000 0.00000 
SLAUFE1E 380LAUFENBUE 0 0        0.00000 0.00000 0.00000 0.00000 
SLAUFE1F 380LAUFENBUF 0 0        0.00000 0.00000 0.00000 0.00000 
SLAUFE1G 380LAUFENBUG 0 0        0.00000 0.00000 0.00000 0.00000 
SLAUFE1H 380LAUFENBUH 0 0        0.00000 0.00000 0.00000 0.00000 
SLAUFE1I 380LAUFENBUI 0 0        0.00000 0.00000 0.00000 0.00000 
SLAUFE1J 380LAUFENBUJ 0 0        0.00000 0.00000 0.00000 0.00000 
SLAUFE21 220LAUFENBU1 0 0        0.00000 0.00000 0.00000 0.00000 
SLAUFE22 220LAUFENBU2 0 0        0.00000 0.00000 0.00000 0.00000 
SLAUFE23 220LAUFENBU3 0 0        0.00000 0.00000 0.00000 0.00000 
SLAUFE24 220LAUFENBU4 0 0        0.00000 0.00000 0.00000 0.00000 
SLAUFE25 220LAUFENBU5 0 0        0.00000 0.00000 0.00000 0.00000 
SLAUFE26 220LAUFENBU6 0 0        0.00000 0.00000 0.00000 0.00000 
SLAUFE2A 220LAUFENBUA 1 0        89.4349 -16.186 0.00000 0.00000 
SLAUFE2T 220LAUFENBUT 1 0        0.00000 0.00000 0.00000 0.00000 
SLAUFE71 _27LAUFENBU1 0 0        0.00000 0.00000 0.00000 0.00000 
SLAVOR11 380LAVORGO_1 0 0        0.00000 0.00000 0.00000 0.00000 
SLAVOR12 380LAVORGO_2 0 0        0.00000 0.00000 0.00000 0.00000 
SLAVOR13 380LAVORGO_3 0 0        0.00000 0.00000 0.00000 0.00000 
SLAVOR14 380LAVORGO_4 0 0        0.00000 0.00000 0.00000 0.00000 
SLAVOR15 380LAVORGO_5 0 0        0.00000 0.00000 0.00000 0.00000 
SLAVOR16 380LAVORGO_6 0 0        0.00000 0.00000 0.00000 0.00000 
SLAVOR21 220LAVORGO_1 0 0        0.00000 0.00000 0.00000 0.00000 
SLAVOR22 220LAVORGO_2 0 0        0.00000 0.00000 0.00000 0.00000 
SLAVOR23 220LAVORGO_3 0 0        0.00000 0.00000 0.00000 0.00000 
SLAVOR24 220LAVORGO_4 0 0        0.00000 0.00000 0.00000 0.00000 
SLAVOR25 220LAVORGO_5 0 0        0.00000 0.00000 0.00000 0.00000 
SLAVOR26 220LAVORGO_6 0 0        0.00000 0.00000 0.00000 0.00000 
SLAVOR2A 220LAVORGO_A 1 0        55.2027 41.2010 0.00000 0.00000 
SLAVOR2T 220LAVORGO_T 1 0        0.00000 0.00000 0.00000 0.00000 
SLAVOR71 _30LAVORGO_1 0 0        0.00000 0.00000 0.00000 0.00000 
SLEIBS11 380LEIBSTAD1 0 0        0.00000 0.00000 0.00000 0.00000 
SLEIBS12 380LEIBSTAD2 0 0        0.00000 0.00000 0.00000 0.00000 
SLEIBS13 380LEIBSTAD3 0 0        0.00000 0.00000 0.00000 0.00000 
SLEIBS14 380LEIBSTAD4 0 0        0.00000 0.00000 0.00000 0.00000 
SLEIBS1A 380LEIBSTADA 1 2 409.57 0.00000 0.00000 -1200.5 -92.062 50.0000 -1245.0 600.000 -300.00 
SLINDE21 220LINDENHO1 0 0        0.00000 0.00000 0.00000 0.00000 
SLINDE22 220LINDENHO2 0 0        0.00000 0.00000 0.00000 0.00000 
SLINDE2A 220LINDENHOA 1 0        54.6310 -9.8990 0.00000 0.00000 
SLINDE2B 220LINDENHOB 1 0        0.00000 0.00000 0.00000 0.00000 
SLINTH11 380LINTH-LI1 0 0        0.00000 0.00000 0.00000 0.00000 
SLINTH12 380LINTH-LI2 0 0        0.00000 0.00000 0.00000 0.00000 
SLINTH1A 380LINTH-LIA 1 2 405.00 0.00000 0.00000 0.00000 45.4292 250.000 -250.00 210.000 -290.00 
SLINTH1B 380LINTH-LIB 1 0        0.00000 0.00000 0.00000 0.00000 250.000 -250.00 210.000 -290.00 
SLINTH1C 380LINTH-LIC 1 2 405.00 0.00000 0.00000 0.00000 45.4292 250.000 -250.00 210.000 -290.00 
SLINTH1D 380LINTH-LID 1 2 405.00 0.00000 0.00000 0.00000 45.4292 250.000 -250.00 210.000 -290.00 
SLITTA21 220LITTAU__1 0 0        0.00000 0.00000 0.00000 0.00000 
SLITTA22 220LITTAU__2 0 0        0.00000 0.00000 0.00000 0.00000 
SLITTA2A 220LITTAU__A 1 0        62.4965 28.4020 0.00000 0.00000 
SLITTA2B 220LITTAU__B 1 0        59.9162 28.8410 0.00000 0.00000 
SLITTA2C 220LITTAU__C 1 0        0.23415 -0.8140 0.00000 0.00000 
SLOEBB21 220LOEBBIA_1 0 0        0.00000 0.00000 0.00000 0.00000 
SLOEBB22 220LOEBBIA_2 0 0        0.00000 0.00000 0.00000 0.00000 
SLOEBB23 220LOEBBIA_3 0 0        0.00000 0.00000 0.00000 0.00000 
SLOEBB24 220LOEBBIA_4 0 0        0.00000 0.00000 0.00000 0.00000 
SLOEBB2A 220LOEBBIA_A 1 2 234.52 0.00000 0.00000 -2.2032 6.08565 29.0000 -50.000 18.3000 -19.000 
SLOEBB2B 220LOEBBIA_B 1 2 234.52 0.00000 0.00000 -1.5859 6.08565 7.00000 -36.000 15.0000 -15.000 
SLUPFG21 220LUPFIG__1 0 0        0.00000 0.00000 0.00000 0.00000 
SLUPFG22 220LUPFIG__2 0 0        0.00000 0.00000 0.00000 0.00000 
SLUPFG2A 220LUPFIG__A 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -140.00 70.0000 -70.000 
SLUPFG2B 220LUPFIG__B 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -140.00 70.0000 -70.000 
SMAGAD21 220MAGADINO1 0 0        0.00000 0.00000 0.00000 0.00000 
SMAGAD22 220MAGADINO2 0 0        0.00000 0.00000 0.00000 0.00000 
SMAGAD2A 220MAGADINOA 1 0        -14.316 10.3100 0.00000 0.00000 
SMANNA31 150MANNO_AI1 0 0        0.00000 0.00000 0.00000 0.00000 
SMANNA3A 150MANNO_AIA 1 0        65.4508 -10.478 0.00000 0.00000 
SMANNA3B 150MANNO_AIB 1 0        69.5576 -8.3580 0.00000 0.00000 
SMANNA3C 150MANNO_AIC 1 0        22.0242 -1.6420 0.00000 0.00000 
SMANNA3D 150MANNO_AID 1 0        0.00000 0.00000 0.00000 0.00000 
SMANNO21 220MANNO___1 0 0        0.00000 0.00000 0.00000 0.00000 
SMANNO31 150MANNO___1 0 0        0.00000 0.00000 0.00000 0.00000 
SMANNO32 150MANNO___2 0 0        0.00000 0.00000 0.00000 0.00000 
SMANNO3A 150MANNO___A 1 0        25.7585 0.76900 0.00000 0.00000 
SMAPRA11 380MAPRAGG_1 0 0        0.00000 0.00000 0.00000 0.00000 
SMAPRA71 _11MAPRAGG_1 0 0        0.00000 0.00000 0.00000 0.00000 
SMAPRA72 _11MAPRAGG_2 0 0        0.00000 0.00000 0.00000 0.00000 
SMAPRA73 _11MAPRAGG_3 0 0        0.00000 0.00000 0.00000 0.00000 
SMAPRA7A _11MAPRAGG_A 1 2 26.369 0.00000 0.00000 0.00000 -0.2263 61.0000 -100.00 83.0000 -40.000 
SMAPRA7B _11MAPRAGG_B 1 2 26.369 0.00000 0.00000 0.00000 -0.2263 61.0000 -100.00 83.0000 -40.000 
SMAPRA7C _11MAPRAGG_C 1 2 26.369 0.00000 0.00000 0.00000 -0.2263 61.0000 -100.00 83.0000 -40.000 
SMAPRT71 _11MAPRAGG_1 0 0        0.00000 0.00000 0.00000 0.00000 
SMATHO21 220MATHOD__1 0 0        0.00000 0.00000 0.00000 0.00000 
SMATHO22 220MATHOD__2 0 0        0.00000 0.00000 0.00000 0.00000 
SMATHO2A 220MATHOD___ 1 0        132.504 17.8780 0.00000 0.00000 
SMENDR11 380MENDRISI1 0 0        0.00000 0.00000 0.00000 0.00000 
SMENDR31 150MENDRISI1 0 0        0.00000 0.00000 0.00000 0.00000 
SMENDR32 150MENDRISI2 0 0        0.00000 0.00000 0.00000 0.00000 
SMENDR33 150MENDRISI3 0 0        0.00000 0.00000 0.00000 0.00000 
SMENDR34 150MENDRISI4 0 0        0.00000 0.00000 0.00000 0.00000 
SMENDR35 150MENDRISI5 0 0        0.00000 0.00000 0.00000 0.00000 
SMENDR36 150MENDRISI6 0 0        0.00000 0.00000 0.00000 0.00000 
SMENDR37 150MENDRISI7 0 0        0.00000 0.00000 0.00000 0.00000 
SMENDR38 150MENDRISI8 0 0        0.00000 0.00000 0.00000 0.00000 
SMENDR3A 150MENDRISIA 1 0        -7.6997 1.10000 0.00000 0.00000 
SMENDR3B 150MENDRISIB 1 0        38.8012 4.25400 0.00000 0.00000 
SMENDR3C 150MENDRISIC 1 0        0.00000 0.00000 0.00000 0.00000 
SMENDR3D 150MENDRISID 1 0        38.3512 3.74100 0.00000 0.00000 
SMENDR3T 150MENDRISIT 1 0        0.00000 0.00000 0.00000 0.00000 
SMENDR71 _21MENDRISI1 0 0        0.00000 0.00000 0.00000 0.00000 
SMETTL11 380METTLEN_1 0 0        0.00000 0.00000 0.00000 0.00000 
SMETTL12 380METTLEN_2 0 0        0.00000 0.00000 0.00000 0.00000 
SMETTL1A 380METTLEN_A 1 0        60.4606 -25.251 0.00000 0.00000 
SMETTL1B 380METTLEN_B 1 0        60.2918 -24.202 0.00000 0.00000 
SMETTL1T 380METTLEN_T 1 0        0.00000 0.00000 0.00000 0.00000 
SMETTL21 220METTLEN_1 0 0        0.00000 0.00000 0.00000 0.00000 
SMETTL22 220METTLEN_2 0 0        0.00000 0.00000 0.00000 0.00000 
SMETTL23 220METTLEN_3 0 0        0.00000 0.00000 0.00000 0.00000 
SMETTL2A 220METTLEN_A 1 0        30.5374 -11.351 0.00000 0.00000 
SMETTL2B 220METTLEN_B 1 0        0.00000 0.00000 0.00000 0.00000 
SMETTL2C 220METTLEN_C 1 0        52.5449 -30.173 0.00000 0.00000 
SMETTL61 _50METTLEN_1 0 0        0.00000 0.00000 0.00000 0.00000 
SMOERE21 220MOEREL__1 0 0        0.00000 0.00000 0.00000 0.00000 
SMOERE22 220MOEREL__2 0 0        0.00000 0.00000 0.00000 0.00000 
SMOERE23 220MOEREL__3 0 0        0.00000 0.00000 0.00000 0.00000 
SMOERE24 220MOEREL__4 0 0        0.00000 0.00000 0.00000 0.00000 
SMOERE25 220MOEREL__5 0 0        0.00000 0.00000 0.00000 0.00000 
SMOERE26 220MOEREL__6 0 0        0.00000 0.00000 0.00000 0.00000 
SMOERE2A 220MOEREL__A 1 0        -71.405 10.3870 0.00000 0.00000 
SMOERE2B 220MOEREL__B 1 0        -92.263 18.8500 0.00000 0.00000 
SMOERS21 220MOERSCHW1 0 0        0.00000 0.00000 0.00000 0.00000 
SMOERS22 220MOERSCHW2 0 0        0.00000 0.00000 0.00000 0.00000 
SMOERS2A 220MOERSCHWA 1 0        96.4216 -2.0540 0.00000 0.00000 
SMONTL21 220MONTLING1 0 0        0.00000 0.00000 0.00000 0.00000 
SMONTL22 220MONTLING2 0 0        0.00000 0.00000 0.00000 0.00000 
SMONTL2A 220MONTLINGA 1 0        76.0683 -2.7150 0.00000 0.00000 
SMONTL2B 220MONTLINGB 1 0        79.2766 -2.9660 0.00000 0.00000 
SMUEH321 220MUEHLEB31 0 0        0.00000 0.00000 0.00000 0.00000 
SMUEH322 220MUEHLEB32 0 0        0.00000 0.00000 0.00000 0.00000 
SMUEHB11 380MUEHLEBE1 0 0        0.00000 0.00000 0.00000 0.00000 
SMUEHB12 380MUEHLEBE2 0 0        0.00000 0.00000 0.00000 0.00000 
SMUEHB21 220MUEHLEBE1 0 0        0.00000 0.00000 0.00000 0.00000 
SMUEHB22 220MUEHLEBE2 0 0        0.00000 0.00000 0.00000 0.00000 
SMUEHB2A 220MUEHLEBEA 1 0        0.00000 0.00000 0.00000 0.00000 
SMUEHB2B 220MUEHLEBEB 1 0        0.00000 0.00000 0.00000 0.00000 
SMUEHB2C 220MUEHLEBEC 1 0        237.437 -18.411 0.00000 0.00000 
SMUEHB2D 220MUEHLEBED 1 0        236.467 -15.239 0.00000 0.00000 
SMUEHB2T 220MUEHLEBET 1 0        0.00000 0.00000 0.00000 0.00000 
SMUEHB71 _29MUEHLEBE1 0 0        0.00000 0.00000 0.00000 0.00000 
SMUENC21 220MUENCHWI1 0 0        0.00000 0.00000 0.00000 0.00000 
SMUENC2A 220MUENCHWIA 1 0        -12.378 -2.8770 0.00000 0.00000 
SMUENC2B 220MUENCHWIB 1 0        12.9773 7.39400 0.00000 0.00000 
SNDDRA11 380NANT_DRA1 0 0        0.00000 0.00000 0.00000 0.00000 
SNDDRA12 380NANT_DRA2 0 0        0.00000 0.00000 0.00000 0.00000 
SNDDRA13 380NANT_DRA3 0 0        0.00000 0.00000 0.00000 0.00000 
SNDDRA14 380NANT_DRA4 0 0        0.00000 0.00000 0.00000 0.00000 
SNDDRA71 _16NANT_DRA1 0 0        0.00000 0.00000 0.00000 0.00000 
SNDDRA72 _16NANT_DRA2 0 0        0.00000 0.00000 0.00000 0.00000 
SNDDRA73 _16NANT_DRA3 0 0        0.00000 0.00000 0.00000 0.00000 
SNDDRA74 _16NANT_DRA4 0 0        0.00000 0.00000 0.00000 0.00000 
SNDDRA75 _16NANT_DRA5 0 0        0.00000 0.00000 0.00000 0.00000 
SNDDRA76 _16NANT_DRA6 0 0        0.00000 0.00000 0.00000 0.00000 
SNDDRA7A _16NANT_DRAA 1 2 26.663 0.00000 0.00000 20.0237 -0.3119 154.000 -155.00 63.7000 -127.50 
SNDDRA7B _16NANT_DRAB 1 0        0.00000 0.00000 0.00000 0.00000 154.000 -157.00 63.7000 -127.50 
SNDDRA7C _16NANT_DRAC 1 2 26.663 0.00000 0.00000 20.0237 -0.3119 154.000 -155.00 63.7000 -127.50 
SNDDRA7D _16NANT_DRAD 1 2 26.663 0.00000 0.00000 20.0237 -0.3119 154.000 -155.00 63.7000 -127.50 
SNDDRA7E _16NANT_DRAE 1 2 26.663 0.00000 0.00000 20.0237 -0.3119 154.000 -155.00 63.7000 -127.50 
SNDDRA7F _16NANT_DRAF 1 2 26.663 0.00000 0.00000 20.0237 -0.3119 154.000 -155.00 63.7000 -127.50 
SNIEDE21 220NIEDERWI1 0 0        0.00000 0.00000 0.00000 0.00000 
SNIEDE2A 220NIEDERWIA 1 0        82.1761 -13.357 0.00000 0.00000 
SOBFEL21 220OBFELDEN1 0 0        0.00000 0.00000 0.00000 0.00000 
SOBFEL2A 220OBFELDENA 1 0        31.0331 -9.3510 0.00000 0.00000 
SOBFEL2B 220OBFELDENB 1 0        92.5854 2.99300 0.00000 0.00000 
SOBFEL2C 220OBFELDENC 1 0        0.00000 0.00000 0.00000 0.00000 
SOBFEL2D 220OBFELDEND 1 0        109.418 -19.430 0.00000 0.00000 
SOFTRI21 220OFTRINGE1 0 0        0.00000 0.00000 0.00000 0.00000 
SOFTRI2A 220OFTRINGEA 1 0        75.0952 -16.379 0.00000 0.00000 
SOLIVO21 220OLIVONE_1 0 0        0.00000 0.00000 0.00000 0.00000 
SOLIVO2A 220OLIVONE_A 1 2 233.33 0.00000 0.00000 0.00000 0.72082 0.00000 -60.000 25.0000 -52.000 
SOLIVO2B 220OLIVONE_B 1 2 233.33 0.00000 0.00000 0.00000 0.72082 0.00000 -60.000 25.0000 -52.000 
SOLIVO2C 220OLIVONE_C 1 2 233.33 0.00000 0.00000 0.00000 0.72082 0.00000 -15.000 7.50000 -7.5000 
SORMAL21 220ORMALING1 0 0        0.00000 0.00000 0.00000 0.00000 
SORMAL22 220ORMALING2 0 0        0.00000 0.00000 0.00000 0.00000 
SORMAL2A 220ORMALINGA 1 0        28.7371 -8.5660 0.00000 0.00000 
SORMAL2B 220ORMALINGB 1 0        24.0875 5.82700 0.00000 0.00000 
SPECCI21 220PECCIA__1 0 0        0.00000 0.00000 0.00000 0.00000 
SPECCI22 220PECCIA__2 0 0        0.00000 0.00000 0.00000 0.00000 
SPECCI71 _12PECCIA__1 0 0        0.35579 -3.1450 0.00000 0.00000 
SPECCI7A _12PECCIA__A 1 2 27.344 0.00000 0.00000 0.00000 1.67492 0.00000 -24.000 16.0000 -21.000 
SPECCI7B _12PECCIA__B 1 0        0.00000 0.00000 0.00000 0.00000 12.0000 0.00000 6.00000 -6.0000 
SPECCI7C _12PECCIA__C 1 2 27.344 0.00000 0.00000 0.00000 1.67492 0.00000 -24.000 16.0000 -24.000 
SPECCI7D _12PECCIA__D 1 0        0.00000 0.00000 0.00000 0.00000 12.0000 0.00000 6.00000 -6.0000 
SPLATT21 220PLATTISC1 0 0        0.00000 0.00000 0.00000 0.00000 
SPLATT22 220PLATTISC2 0 0        0.00000 0.00000 0.00000 0.00000 
SPLATT2A 220PLATTISCA 1 0        -43.972 -2.7840 0.00000 0.00000 
SPLATT2B 220PLATTISCB 1 0        -43.139 -2.7170 0.00000 0.00000 
SPRADE11 380PRADELLA1 0 0        0.00000 0.00000 0.00000 0.00000 
SPRADE12 380PRADELLA2 0 0        0.00000 0.00000 0.00000 0.00000 
SPRADE13 380PRADELLA3 0 0        0.00000 0.00000 0.00000 0.00000 
SPRADE14 380PRADELLA4 0 0        0.00000 0.00000 0.00000 0.00000 
SPRADE15 380PRADELLA5 0 0        0.00000 0.00000 0.00000 0.00000 
SPRADE16 380PRADELLA6 0 0        0.00000 0.00000 0.00000 0.00000 
SPRADE17 380PRADELLA7 0 0        0.00000 0.00000 0.00000 0.00000 
SPRADE18 380PRADELLA8 0 0        0.00000 0.00000 0.00000 0.00000 
SPRADE19 380PRADELLA9 0 0        0.00000 0.00000 0.00000 0.00000 
SPRADE1A 380PRADELLAA 0 0        0.00000 0.00000 0.00000 0.00000 
SPRADE1T 380PRADELLAT 1 0        0.00000 0.00000 0.00000 0.00000 
SPRADE1U 380PRADELLAU 1 0        0.00000 0.00000 0.00000 0.00000 
SPRADE51 110PRADELLA1 0 0        0.00000 0.00000 0.00000 0.00000 
SPRADE52 110PRADELLA2 0 0        0.00000 0.00000 0.00000 0.00000 
SPRADE53 110PRADELLA3 0 0        0.00000 0.00000 0.00000 0.00000 
SPRADE54 110PRADELLA4 0 0        0.00000 0.00000 0.00000 0.00000 
SPRADE55 110PRADELLA5 0 0        0.00000 0.00000 0.00000 0.00000 
SPRADE56 110PRADELLA6 0 0        0.00000 0.00000 0.00000 0.00000 
SPRADE5A 110PRADELLAA 1 0        3.23103 13.5840 0.00000 0.00000 
SPRADE5B 110PRADELLAB 1 2 110.54 0.00000 0.00000 -53.396 40.2493 0.00000 -80.000 50.0000 -50.000 
SPRADE5C 110PRADELLAC 1 0        -5.2836 -0.3470 0.00000 0.00000 
SPRADE5D 110PRADELLAD 1 2 110.54 0.00000 0.00000 -34.707 40.2527 50.0000 -52.000 25.0000 -25.000 
SPRADE5E 110PRADELLAE 1 0        -0.1733 -0.4460 0.00000 0.00000 
SPRADE5F 110PRADELLAF 1 0        -0.0212 -0.0810 0.00000 0.00000 
SPRADE71 _13PRADELLA1 0 0        0.00000 0.00000 0.00000 0.00000 
SPRADE72 _13PRADELLA2 0 0        0.00000 0.00000 0.00000 0.00000 
SPRADE73 _13PRADELLA3 0 0        0.00000 0.00000 0.00000 0.00000 
SPRADE74 _13PRADELLA4 0 0        0.00000 0.00000 0.00000 0.00000 
SPRADE7A _13PRADELLAA 1 2 26.485 0.00000 0.00000 -48.055 -3.8799 0.00000 -72.000 77.0000 -64.000 
SPRADE7B _13PRADELLAB 1 2 26.485 0.00000 0.00000 -48.055 -3.8799 0.00000 -72.000 77.0000 -64.000 
SPRADE7C _13PRADELLAC 1 2 26.485 0.00000 0.00000 -48.055 -3.7523 0.00000 -72.000 77.0000 -64.000 
SPRADE7D _13PRADELLAD 1 2 26.485 0.00000 0.00000 -45.386 -3.7992 0.00000 -68.000 77.0000 -64.000 
SREALT71 _10ROTHENBR1 0 0        0.00000 0.00000 0.00000 0.00000 
SREALT7A _10ROTHENBRA 1 0        3.07138 -0.0010 0.00000 0.00000 
SREALT7B _10ROTHENBRB 1 2 26.600 0.00000 0.00000 0.00000 20.8681 0.00000 -26.000 13.0000 -13.000 
SREGEN21 220REGENSDO1 0 0        0.00000 0.00000 0.00000 0.00000 
SREGEN22 220REGENSDO2 0 0        0.00000 0.00000 0.00000 0.00000 
SREGEN23 220REGENSDO3 0 0        0.00000 0.00000 0.00000 0.00000 
SREGEN24 220REGENSDO4 0 0        0.00000 0.00000 0.00000 0.00000 
SREGEN25 220REGENSDO5 0 0        0.00000 0.00000 0.00000 0.00000 
SREGEN26 220REGENSDO6 0 0        0.00000 0.00000 0.00000 0.00000 
SREGEN2A 220REGENSDOA 1 0        86.6114 -9.0980 0.00000 0.00000 
SREGEN2B 220REGENSDOB 1 0        -0.2660 -0.6780 0.00000 0.00000 
SREGEN2C 220REGENSDOC 1 0        -0.4211 -0.5890 0.00000 0.00000 
SRIDDE21 220RIDDES__1 0 0        0.00000 0.00000 0.00000 0.00000 
SRIDDE22 220RIDDES__2 0 0        0.00000 0.00000 0.00000 0.00000 
SRIDDE23 220RIDDES__3 0 0        0.00000 0.00000 0.00000 0.00000 
SRIDDE24 220RIDDES__4 0 0        0.00000 0.00000 0.00000 0.00000 
SRIDDE25 220RIDDES__5 0 0        0.00000 0.00000 0.00000 0.00000 
SRIDDE26 220RIDDES__6 0 0        0.00000 0.00000 0.00000 0.00000 
SRIDDE27 220RIDDES__7 0 0        0.00000 0.00000 0.00000 0.00000 
SRIDDE28 220RIDDES__8 0 0        0.00000 0.00000 0.00000 0.00000 
SRIDDE2B 220RIDDES__B 1 0        -39.529 6.42900 0.00000 0.00000 
SRIDDE2C 220RIDDES__C 1 2 235.24 0.00000 0.00000 -33.939 -51.605 0.00000 -51.000 14.6000 -9.6000 
SRIDDE2D 220RIDDES__D 1 0        -71.462 -0.5710 0.00000 0.00000 
SRIDDE2E 220RIDDES__E 1 2 235.24 0.00000 0.00000 -33.939 -51.605 0.00000 -51.000 14.6000 -9.6000 
SRIDDE2F 220RIDDES__F 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -51.000 14.6000 -9.6000 
SRIDDE2G 220RIDDES__G 1 2 235.24 0.00000 0.00000 -33.939 -51.605 0.00000 -51.000 14.6000 -9.6000 
SRIDDE2H 220RIDDES__H 1 2 235.24 0.00000 0.00000 -33.939 -51.605 0.00000 -51.000 14.6000 -9.6000 
SRIET_21 220RIET____1 0 0        0.00000 0.00000 0.00000 0.00000 
SRIET_22 220RIET____2 0 0        0.00000 0.00000 0.00000 0.00000 
SRIET_2A 220RIET____A 1 0        85.1593 -8.3810 0.00000 0.00000 
SROBBI11 380ROBBIA__1 0 0        0.00000 0.00000 0.00000 0.00000 
SROBBI12 380ROBBIA__2 0 0        0.00000 0.00000 0.00000 0.00000 
SROBBI13 380ROBBIA__3 0 0        0.00000 0.00000 0.00000 0.00000 
SROBBI14 380ROBBIA__4 0 0        0.00000 0.00000 0.00000 0.00000 
SROBBI15 380ROBBIA__5 0 0        0.00000 0.00000 0.00000 0.00000 
SROBBI1A 380ROBBIA__A 1 0        -38.652 4.82000 0.00000 0.00000 
SROBBI1B 380ROBBIA__B 1 0        -38.738 4.82600 0.00000 0.00000 
SROBIE21 220ROBIEI__1 0 0        0.00000 0.00000 0.00000 0.00000 
SROBIE22 220ROBIEI__2 0 0        0.00000 0.00000 0.00000 0.00000 
SROBIE71 _12ROBIEI__1 0 0        0.00000 0.00000 0.00000 0.00000 
SROBIE72 _12ROBIEI__2 0 0        0.00000 0.00000 0.00000 0.00000 
SROBIE73 _12ROBIEI__3 0 0        0.00000 0.00000 0.00000 0.00000 
SROBIE7A _12ROBIEI__A 1 2 27.229 0.00000 0.00000 0.00000 3.55171 40.0000 -40.000 26.4000 -27.800 
SROBIE7B _12ROBIEI__B 1 0        0.00000 0.00000 0.00000 0.00000 40.0000 -41.300 26.7000 -27.800 
SROBIE7C _12ROBIEI__C 1 2 27.229 0.00000 0.00000 0.00000 0.44838 40.0000 -40.000 26.4000 -27.800 
SROBIE7D _12ROBIEI__D 1 2 27.229 0.00000 0.00000 0.00000 0.44838 40.0000 -40.000 26.4000 -27.800 
SROBIE7E _12ROBIEI__E 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -25.000 26.4000 -27.800 
SROMAN11 380ROMANEL_1 0 0        0.00000 0.00000 0.00000 0.00000 
SROMAN12 380ROMANEL_2 0 0        0.00000 0.00000 0.00000 0.00000 
SROMAN13 380ROMANEL_3 0 0        0.00000 0.00000 0.00000 0.00000 
SROMAN14 380ROMANEL_4 0 0        0.00000 0.00000 0.00000 0.00000 
SROMAN15 380ROMANEL_5 0 0        0.00000 0.00000 0.00000 0.00000 
SROMAN16 380ROMANEL_6 0 0        0.00000 0.00000 0.00000 0.00000 
SROMAN21 220ROMANEL_1 0 0        0.00000 0.00000 0.00000 0.00000 
SROMAN22 220ROMANEL_2 0 0        0.00000 0.00000 0.00000 0.00000 
SROMAN23 220ROMANEL_3 0 0        0.00000 0.00000 0.00000 0.00000 
SROMAN24 220ROMANEL_4 0 0        0.00000 0.00000 0.00000 0.00000 
SROMAN25 220ROMANEL_5 0 0        0.00000 0.00000 0.00000 0.00000 
SROMAN26 220ROMANEL_6 0 0        0.00000 0.00000 0.00000 0.00000 
SROMAN2A 220ROMANEL__ 1 0        99.8183 43.4830 0.00000 0.00000 
SROMAN2B 220ROMANEL__ 1 0        99.8183 43.4830 0.00000 0.00000 
SROMAN2T 220ROMANEL_T 1 0        0.00000 0.00000 0.00000 0.00000 
SROMAN71 _27ROMANEL_1 0 0        0.00000 0.00000 0.00000 0.00000 
SROTHE21 220ROTHENBR1 0 0        0.00000 0.00000 0.00000 0.00000 
SROTHE22 220ROTHENBR2 0 0        0.00000 0.00000 0.00000 0.00000 
SROTHE2T 220ROTHENBRT 1 0        0.00000 0.00000 0.00000 0.00000 
SROTHE2U 220ROTHENBRU 1 0        0.00000 0.00000 0.00000 0.00000 
SROTHE2V 220ROTHENBRV 1 0        0.00000 0.00000 0.00000 0.00000 
SROTHE31 150ROTHENBR1 0 0        0.00000 0.00000 0.00000 0.00000 
SROTHE32 150ROTHENBR2 0 0        0.00000 0.00000 0.00000 0.00000 
SROTHE3A 150ROTHENBRA 1 0        2.02500 1.05300 0.00000 0.00000 
SROTHE3B 150ROTHENBRB 1 2 158.61 0.00000 0.00000 0.00000 -90.000 7.00000 -106.00 45.0000 -90.000 
SROTHE71 _14ROTHENBR1 0 0        0.00000 0.00000 0.00000 0.00000 
SROTHE72 _14ROTHENBR2 0 0        0.00000 0.00000 0.00000 0.00000 
SROTHE73 _14ROTHENBR3 0 0        0.00000 0.00000 0.00000 0.00000 
SROTHE74 _14ROTHENBR4 0 0        0.00000 0.00000 0.00000 0.00000 
SROTHE75 _14ROTHENBR5 0 0        0.00000 0.00000 0.00000 0.00000 
SROTHE7A _14ROTHENBRA 1 0        1.38900 0.91800 0.00000 0.00000 
SROTHE7B _14ROTHENBRB 1 2 26.601 0.00000 0.00000 0.00000 -21.255 0.00000 -42.000 15.0000 -30.000 
SROTHE7C _14ROTHENBRC 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -42.000 15.0000 -30.000 
SROTHE7D _14ROTHENBRD 1 2 26.601 0.00000 0.00000 0.00000 -21.255 0.00000 -42.000 15.0000 -30.000 
SRUETH21 220RUETHI__1 0 0        0.00000 0.00000 0.00000 0.00000 
SRUETH22 220RUETHI__2 0 0        0.00000 0.00000 0.00000 0.00000 
SRUETH23 220RUETHI__3 0 0        0.00000 0.00000 0.00000 0.00000 
SRUETH24 220RUETHI__4 0 0        0.00000 0.00000 0.00000 0.00000 
SRUPPE21 220RUPPERSW1 0 0        0.00000 0.00000 0.00000 0.00000 
SRUPPE22 220RUPPERSW2 0 0        0.00000 0.00000 0.00000 0.00000 
SRUPPE2A 220RUPPERSWA 1 0        0.00000 0.00000 0.00000 0.00000 
SRUPPE2B 220RUPPERSWB 1 0        0.00000 0.00000 0.00000 0.00000 
SS.TRI21 220ST-TRIPH1 0 0        0.00000 0.00000 0.00000 0.00000 
SS.TRI22 220ST-TRIPH2 0 0        0.00000 0.00000 0.00000 0.00000 
SS.TRI2A 220ST-TRIPHA 1 0        -8.8157 -0.6560 0.00000 0.00000 
SS.TRI2B 220ST-TRIPHB 1 0        -11.640 -5.2660 0.00000 0.00000 
SS.TRI2C 220ST-TRIPH_ 1 0        -174.24 -8.0250 0.00000 0.00000 
SS.TRI2D 220ST-TRIPH_ 1 0        33.5191 14.2780 0.00000 0.00000 
SSAMST21 220SAMSTAGE1 0 0        0.00000 0.00000 0.00000 0.00000 
SSAMST2A 220SAMSTAGEA 1 0        97.7049 -20.523 0.00000 0.00000 
SSAREL21 220SARELLI_1 0 0        0.00000 0.00000 0.00000 0.00000 
SSAREL2A 220SARELLI_A 1 0        0.80434 3.16900 0.00000 0.00000 
SSAREL51 110SARELLI_1 0 0        0.00000 0.00000 0.00000 0.00000 
SSAREL52 110SARELLI_2 0 0        0.00000 0.00000 0.00000 0.00000 
SSAREL53 110SARELLI_3 0 0        0.00000 0.00000 0.00000 0.00000 
SSAREL54 110SARELLI_4 0 0        0.00000 0.00000 0.00000 0.00000 
SSAREL55 110SARELLI_5 0 0        0.00000 0.00000 0.00000 0.00000 
SSAREL56 110SARELLI_6 0 0        0.00000 0.00000 0.00000 0.00000 
SSAREL5A 110SARELLI_A 1 0        87.9281 0.57200 0.00000 0.00000 
SSAREL5B 110SARELLI_B 1 2 111.73 0.00000 0.00000 0.00000 11.1959 0.00000 -50.000 25.0000 -25.000 
SSAREL5C 110SARELLI_C 1 0        -41.900 3.38000 0.00000 0.00000 
SSAREL5D 110SARELLI_D 1 2 111.73 0.00000 0.00000 0.00000 11.1959 0.00000 -50.000 25.0000 -25.000 
SSCHLA21 220SCHLATTI1 0 0        0.00000 0.00000 0.00000 0.00000 
SSCHLA22 220SCHLATTI2 0 0        0.00000 0.00000 0.00000 0.00000 
SSCHLA23 220SCHLATTI3 0 0        0.00000 0.00000 0.00000 0.00000 
SSCHLA2A 220SCHLATTIA 1 0        40.7976 -8.3540 0.00000 0.00000 
SSCHLA2B 220SCHLATTIB 1 0        41.7935 -6.4120 0.00000 0.00000 
SSEDRU21 220SEDRUN__1 0 0        0.00000 0.00000 0.00000 0.00000 
SSEDRU22 220SEDRUN__2 0 0        0.00000 0.00000 0.00000 0.00000 
SSEDRU2A 220SEDRUN__A 1 0        0.00000 0.00000 0.00000 0.00000 
SSEDRU2B 220SEDRUN__B 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -51.600 36.0000 -33.000 
SSEDRU2C 220SEDRUN__C 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -51.600 36.0000 -33.000 
SSEDRU2D 220SEDRUN__D 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -51.600 36.0000 -33.000 
SSEEBA21 220SEEBACH_1 0 0        0.00000 0.00000 0.00000 0.00000 
SSEEBA22 220SEEBACH_2 0 0        0.00000 0.00000 0.00000 0.00000 
SSEEBA2A 220SEEBACH_A 1 0        22.2796 -1.3600 0.00000 0.00000 
SSEEBA2B 220SEEBACH_B 1 0        -0.5960 -0.0390 0.00000 0.00000 
SSERRA21 220SERRA___1 0 0        0.00000 0.00000 0.00000 0.00000 
SSERRA2A 220SERRA___A 1 2 233.33 0.00000 0.00000 -7.0473 61.1696 10.0000 -10.000 5.00000 -5.0000 
SSIEBN21 220SIEBNEN_1 0 0        0.00000 0.00000 0.00000 0.00000 
SSIEBN22 220SIEBNEN_2 0 0        0.00000 0.00000 0.00000 0.00000 
SSIEBN23 220SIEBNEN_3 0 0        0.00000 0.00000 0.00000 0.00000 
SSIEBN2A 220SIEBNEN_A 1 2 234.67 0.00000 0.00000 0.00000 466.138 8.00000 -54.000 27.0000 -27.000 
SSILS_11 380SILS____1 0 0        0.00000 0.00000 0.00000 0.00000 
SSILS_12 380SILS____2 0 0        0.00000 0.00000 0.00000 0.00000 
SSILS_1T 380SILS____T 1 0        0.00000 0.00000 0.00000 0.00000 
SSILS_1U 380SILS____U 1 0        0.00000 0.00000 0.00000 0.00000 
SSILS_21 220SILS____1 0 0        0.00000 0.00000 0.00000 0.00000 
SSILS_22 220SILS____2 0 0        0.00000 0.00000 0.00000 0.00000 
SSILS_23 220SILS____3 0 0        0.00000 0.00000 0.00000 0.00000 
SSILS_24 220SILS____4 0 0        0.00000 0.00000 0.00000 0.00000 
SSILS_2A 220SILS____A 1 0        -51.988 -30.389 0.00000 0.00000 
SSILS_2B 220SILS____B 1 0        0.00000 0.00000 0.00000 0.00000 
SSILS_71 _10SILS____1 0 0        0.00000 0.00000 0.00000 0.00000 
SSILS_72 _10SILS____2 0 0        0.00000 0.00000 0.00000 0.00000 
SSILS_7A _10SILS____A 1 2 27.562 0.00000 0.00000 0.00000 -3.7226 0.00000 -60.000 15.0000 -12.000 
SSILS_7B _10SILS____B 1 2 27.562 0.00000 0.00000 0.00000 -3.7226 0.00000 -60.000 15.0000 -12.000 
SSILS_7C _10SILS____C 1 2 27.562 0.00000 0.00000 0.00000 -3.7051 0.00000 -60.000 15.0000 -12.000 
SSILS_7D _10SILS____D 1 2 27.562 0.00000 0.00000 0.00000 -3.7051 0.00000 -60.000 15.0000 -12.000 
SSOAZZ11 380SOAZZA__1 0 0        0.00000 0.00000 0.00000 0.00000 
SSOAZZ12 380SOAZZA__2 0 0        0.00000 0.00000 0.00000 0.00000 
SSOAZZ1T 380SOAZZA__T 1 0        0.00000 0.00000 0.00000 0.00000 
SSOAZZ21 220SOAZZA__1 0 0        0.00000 0.00000 0.00000 0.00000 
SSOAZZ22 220SOAZZA__2 0 0        0.00000 0.00000 0.00000 0.00000 
SSOAZZ2A 220SOAZZA__A 1 0        7.74992 1.92600 0.00000 0.00000 
SSOAZZ2B 220SOAZZA__B 1 2 237.00 0.00000 0.00000 -4.1279 26.7330 0.00000 -42.000 20.9000 -20.900 
SSOAZZ2C 220SOAZZA__C 1 0        7.91869 1.93300 0.00000 0.00000 
SSOAZZ2D 220SOAZZA__D 1 2 237.00 0.00000 0.00000 -3.9321 26.7330 0.00000 -40.000 20.9000 -20.900 
SSOAZZ71 _16SOAZZA__1 0 0        0.00000 0.00000 0.00000 0.00000 
SSTALD21 220STALDEN_1 0 0        0.00000 0.00000 0.00000 0.00000 
SSTALD22 220STALDEN_2 0 0        0.00000 0.00000 0.00000 0.00000 
SSTALD2A 220STALDEN_A 1 0        -67.091 -0.5070 0.00000 0.00000 
SSTALD2B 220STALDEN_B 1 2 233.33 0.00000 0.00000 -11.859 82.3379 0.00000 -92.000 60.0000 -50.000 
SSTALD2C 220STALDEN_C 1 0        -67.395 1.60300 0.00000 0.00000 
SSTALD2D 220STALDEN_D 1 2 233.33 0.00000 0.00000 -11.859 82.3379 0.00000 -92.000 60.0000 -50.000 
SSTALD2E 220STALDEN_E 1 0        0.00000 0.00000 0.00000 0.00000 
SSTALD2F 220STALDEN_F 1 0        177.492 45.4860 0.00000 0.00000 
SSURSE21 220SURSEE__1 0 0        0.00000 0.00000 0.00000 0.00000 
SSURSE22 220SURSEE__2 0 0        0.00000 0.00000 0.00000 0.00000 
SSURSE23 220SURSEE__3 0 0        0.00000 0.00000 0.00000 0.00000 
SSURSE24 220SURSEE__4 0 0        0.00000 0.00000 0.00000 0.00000 
SSURSE25 220SURSEE__5 0 0        0.00000 0.00000 0.00000 0.00000 
SSURSE26 220SURSEE__6 0 0        0.00000 0.00000 0.00000 0.00000 
SSURSE2A 220SURSEE__A 1 0        34.5317 -3.1210 0.00000 0.00000 
SSURSE2B 220SURSEE__B 1 0        34.4162 -3.1370 0.00000 0.00000 
STAVAN11 380TAVANASA1 0 0        0.00000 0.00000 0.00000 0.00000 
STAVAN12 380TAVANASA2 0 0        0.00000 0.00000 0.00000 0.00000 
STAVAN1T 380TAVANASAT 1 0        0.00000 0.00000 0.00000 0.00000 
STAVAN1U 380TAVANASAU 1 0        0.00000 0.00000 0.00000 0.00000 
STAVAN21 220TAVANASA1 0 0        0.00000 0.00000 0.00000 0.00000 
STAVAN22 220TAVANASA2 0 0        0.00000 0.00000 0.00000 0.00000 
STAVAN2A 220TAVANASAA 1 0        -12.715 6.88800 0.00000 0.00000 
STAVAN71 _13TAVANASA1 0 0        0.00000 0.00000 0.00000 0.00000 
STAVAN72 _13TAVANASA2 0 0        0.00000 0.00000 0.00000 0.00000 
STAVAN7A _13TAVANASAA 1 2 24.892 0.00000 0.00000 -18.002 11.8026 0.00000 -45.000 27.0000 -25.000 
STAVAN7B _13TAVANASAB 1 2 24.892 0.00000 0.00000 -18.002 11.8026 0.00000 -45.000 27.0000 -25.000 
STAVAN7C _13TAVANASAC 1 2 24.892 0.00000 0.00000 -18.002 11.8026 0.00000 -45.000 27.0000 -25.000 
STAVAN7D _13TAVANASAD 1 2 24.892 0.00000 0.00000 -18.002 11.8026 0.00000 -45.000 27.0000 -25.000 
STIEFE21 220TIEFENCA1 0 0        0.00000 0.00000 0.00000 0.00000 
STIEFE2A 220TIEFENCAA 1 2 233.33 0.00000 0.00000 -38.652 14.8324 0.00000 -52.000 20.0000 -20.000 
STIERF11 380TIERFEHD1 0 0        0.00000 0.00000 0.00000 0.00000 
STIERF12 380TIERFEHD2 0 0        0.00000 0.00000 0.00000 0.00000 
STIERF13 380TIERFEHD3 0 0        0.00000 0.00000 0.00000 0.00000 
STIERF14 380TIERFEHD4 0 0        0.00000 0.00000 0.00000 0.00000 
STIERF15 380TIERFEHD5 0 0        0.00000 0.00000 0.00000 0.00000 
STIERF16 380TIERFEHD6 0 0        0.00000 0.00000 0.00000 0.00000 
STIERF21 220TIERFEHD1 0 0        0.00000 0.00000 0.00000 0.00000 
STIERF22 220TIERFEHD2 0 0        0.00000 0.00000 0.00000 0.00000 
STIERF23 220TIERFEHD3 0 0        0.00000 0.00000 0.00000 0.00000 
STIERF24 220TIERFEHD4 0 0        0.00000 0.00000 0.00000 0.00000 
STIERF25 220TIERFEHD5 0 0        0.00000 0.00000 0.00000 0.00000 
STIERF26 220TIERFEHD6 0 0        0.00000 0.00000 0.00000 0.00000 
STIERF2A 220TIERFEHDA 1 0        0.81498 -0.6040 0.00000 0.00000 
STIERF2B 220TIERFEHDB 1 2 238.00 0.00000 0.00000 -1.2404 2.65890 17.0000 -23.000 11.5000 -11.500 
STIERF2C 220TIERFEHDC 1 0        -47.506 7.62000 0.00000 0.00000 
STIERF2D 220TIERFEHDD 1 2 238.00 0.00000 0.00000 -1.2404 2.65890 17.0000 -23.000 11.5000 -11.500 
STIERF2E 220TIERFEHDE 1 2 238.00 0.00000 0.00000 -5.5032 2.65889 0.00000 -102.00 60.0000 -50.000 
STIERF2F 220TIERFEHDF 1 2 238.00 0.00000 0.00000 -5.5032 2.65889 0.00000 -102.00 60.0000 -50.000 
STIERF2G 220TIERFEHDG 1 2 238.00 0.00000 0.00000 -5.5032 2.65889 0.00000 -102.00 60.0000 -50.000 
STIERF2H 220TIERFEHDH 1 2 238.00 0.00000 0.00000 -7.3379 2.65888 131.000 -136.00 69.0000 -69.000 
STINZE21 220TINZEN__1 0 0        0.00000 0.00000 0.00000 0.00000 
STINZE22 220TINZEN__2 0 0        0.00000 0.00000 0.00000 0.00000 
STINZE23 220TINZEN__3 0 0        0.00000 0.00000 0.00000 0.00000 
STINZE2A 220TINZEN__A 1 0        -43.866 1.80500 0.00000 0.00000 
STINZE2B 220TINZEN__B 1 0        -45.295 1.85200 0.00000 0.00000 
STINZE71 _10TINZEN__1 0 0        0.00000 0.00000 0.00000 0.00000 
STINZE72 _10TINZEN__2 0 0        0.00000 0.00000 0.00000 0.00000 
STINZE7A _10TINZEN__A 1 0        3.06682 -0.6830 0.00000 0.00000 
STINZE7B _10TINZEN__B 1 2 26.949 0.00000 0.00000 -19.306 1.12987 0.00000 -26.000 8.00000 -10.000 
STINZE7C _10TINZEN__C 1 0        1.51136 -0.5700 0.00000 0.00000 
STINZE7D _10TINZEN__D 1 2 26.949 0.00000 0.00000 -19.306 1.12987 0.00000 -26.000 8.00000 -10.000 
STINZE7E _10TINZEN__E 1 2 26.949 0.00000 0.00000 -12.623 1.13723 0.00000 -17.000 6.00000 -8.0000 
STOESS21 220TOESS___1 0 0        0.00000 0.00000 0.00000 0.00000 
STOESS2A 220TOESS___A 1 0        77.8412 -4.2060 0.00000 0.00000 
STOESS2B 220TOESS___B 1 0        77.7105 -9.6700 0.00000 0.00000 
SVALLO21 220VALLORCI1 0 0        0.00000 0.00000 0.00000 0.00000 
SVALLO22 220VALLORCI2 0 0        0.00000 0.00000 0.00000 0.00000 
SVALLO2A 220VALLORCIA 1 2 233.81 0.00000 0.00000 -22.071 64.9001 0.00000 -75.390 60.0000 -54.000 
SVALLO2B 220VALLORCIB 1 2 233.81 0.00000 0.00000 -28.828 64.8999 40.0000 -98.460 60.0000 -54.000 
SVALLO2C 220VALLORCIC 1 2 233.81 0.00000 0.00000 -28.828 64.8999 40.0000 -98.460 60.0000 -54.000 
SVAUX_21 220VAUX____1 0 0        0.00000 0.00000 0.00000 0.00000 
SVAUX_22 220VAUX____2 0 0        0.00000 0.00000 0.00000 0.00000 
SVAUX_23 220VAUX____3 0 0        0.00000 0.00000 0.00000 0.00000 
SVAUX_2A 220VAUX_____ 1 0        72.7309 22.6170 0.00000 0.00000 
SVAUX_2B 220VAUX_____ 1 0        67.3468 -80.986 0.00000 0.00000 
SVERBA21 220VERBANO_1 0 0        0.00000 0.00000 0.00000 0.00000 
SVERBA22 220VERBANO_2 0 0        0.00000 0.00000 0.00000 0.00000 
SVERBA2A 220VERBANO_A 1 2 233.33 0.00000 0.00000 -0.4523 102.899 0.00000 -2.0000 32.4000 -48.400 
SVERBA71 _12VERBANO_1 0 0        0.00000 0.00000 0.00000 0.00000 
SVERBA72 _12VERBANO_2 0 0        0.00000 0.00000 0.00000 0.00000 
SVERBA7A _12VERBANO_A 1 2 28.438 0.00000 0.00000 -5.8797 0.09519 0.00000 -26.000 16.2000 -24.200 
SVERBA7B _12VERBANO_B 1 2 28.438 0.00000 0.00000 -5.8797 0.09519 0.00000 -26.000 16.2000 -24.200 
SVERBA7C _12VERBANO_C 1 2 28.438 0.00000 0.00000 -5.8797 1.81486 0.00000 -26.000 16.2000 -24.200 
SVERBA7D _12VERBANO_D 1 2 28.438 0.00000 0.00000 -5.8797 1.81486 0.00000 -26.000 16.2000 -24.200 
SVERBO11 380VERBOIS_1 0 0        0.00000 0.00000 0.00000 0.00000 
SVERBO12 380VERBOIS_2 0 0        0.00000 0.00000 0.00000 0.00000 
SVERBO1T 380VERBOIS_T 1 0        0.00000 0.00000 0.00000 0.00000 
SVERBO21 220VERBOIS_1 0 0        0.00000 0.00000 0.00000 0.00000 
SVERBO22 220VERBOIS_2 0 0        0.00000 0.00000 0.00000 0.00000 
SVERBO2A 220VERBOIS_A 1 0        122.669 -10.402 0.00000 0.00000 
SVERBO2B 220VERBOIS_B 1 0        123.360 -11.091 0.00000 0.00000 
SVERBO2C 220VERBOIS_C 1 0        3.51536 -0.5700 0.00000 0.00000 
SVERBO2D 220VERBOIS_D 1 0        -0.1292 -0.6870 0.00000 0.00000 
SVERBO71 _30VERBOIS_1 0 0        0.00000 0.00000 0.00000 0.00000 
SVEYTA11 380VEYTAUX_1 0 0        0.00000 0.00000 0.00000 0.00000 
SVEYTA12 380VEYTAUX_2 0 0        0.00000 0.00000 0.00000 0.00000 
SVEYTA13 380VEYTAUX_3 0 0        0.00000 0.00000 0.00000 0.00000 
SVEYTA14 380VEYTAUX_4 0 0        0.00000 0.00000 0.00000 0.00000 
SVEYTA15 380VEYTAUX_5 0 0        0.00000 0.00000 0.00000 0.00000 
SVEYTA16 380VEYTAUX_6 0 0        0.00000 0.00000 0.00000 0.00000 
SVEYTA17 380VEYTAUX_7 0 0        0.00000 0.00000 0.00000 0.00000 
SVEYTA1A 380VEYTAUX_A 1 0        0.00000 0.00000 0.00000 0.00000 
SVEYTA1B 380VEYTAUX_B 1 2 405.81 0.00000 0.00000 0.00000 -1.9474 114.000 -122.00 29.7000 -28.300 
SVEYTA1C 380VEYTAUX_C 1 2 405.81 0.00000 0.00000 0.00000 -1.9474 114.000 -122.00 29.7000 -28.300 
SVEYTA1T 380VEYTAUX_T 1 0        0.00000 0.00000 0.00000 0.00000 
SVEYTA1U 380VEYTAUX_U 1 0        0.00000 0.00000 0.00000 0.00000 
SVEYTA21 220VEYTAUX_1 0 0        0.00000 0.00000 0.00000 0.00000 
SVEYTA22 220VEYTAUX_2 0 0        0.00000 0.00000 0.00000 0.00000 
SVEYTA23 220VEYTAUX_3 0 0        0.00000 0.00000 0.00000 0.00000 
SVEYTA24 220VEYTAUX_4 0 0        0.00000 0.00000 0.00000 0.00000 
SVEYTA25 220VEYTAUX_5 0 0        0.00000 0.00000 0.00000 0.00000 
SVEYTA2A 220VEYTAUX_A 1 2 235.43 0.00000 0.00000 0.00000 41.4187 65.0000 -60.000 29.0000 -52.000 
SVEYTA2B 220VEYTAUX_B 1 2 235.43 0.00000 0.00000 0.00000 41.4187 65.0000 -60.000 29.0000 -52.000 
SVEYTA2C 220VEYTAUX_C 1 2 235.43 0.00000 0.00000 0.00000 41.4187 65.0000 -60.000 29.0000 -52.000 
SVEYTA2D 220VEYTAUX_D 1 0        0.00000 0.00000 0.00000 0.00000 65.0000 -64.000 29.0000 -52.000 
SVEYTA71 _10VEYTAUX_1 0 0        0.00000 0.00000 0.00000 0.00000 
SVEYTA72 _10VEYTAUX_2 0 0        0.00000 0.00000 0.00000 0.00000 
SWEINF21 220WEINFELD1 0 0        0.00000 0.00000 0.00000 0.00000 
SWEINF22 220WEINFELD2 0 0        0.00000 0.00000 0.00000 0.00000 
SWEINF2A 220WEINFELDA 1 0        103.403 7.65700 0.00000 0.00000 
SWILLI21 220WILLISAU1 0 0        0.00000 0.00000 0.00000 0.00000 
SWILLI2A 220WILLISAUA 1 0        54.2919 -3.3810 0.00000 0.00000 
SWIMMI21 220WIMMIS__1 0 0        0.00000 0.00000 0.00000 0.00000 
SWIMMI22 220WIMMIS__2 0 0        0.00000 0.00000 0.00000 0.00000 
SWIMMI2A 220WIMMIS__A 1 0        -1.1616 -6.8000 0.00000 0.00000 
SWIMMI2B 220WIMMIS__B 1 0        -1.0689 -6.9600 0.00000 0.00000 
SWIMMI2C 220WIMMIS__C 1 0        43.7899 -3.4870 0.00000 0.00000 
SWINKE21 220WINKELN_1 0 0        0.00000 0.00000 0.00000 0.00000 
SWINKE22 220WINKELN_2 0 0        0.00000 0.00000 0.00000 0.00000 
SWINKE2A 220WINKELN_A 1 0        101.107 32.8280 0.00000 0.00000 
SWINKE2B 220WINKELN_B 1 0        99.0718 16.6260 0.00000 0.00000 
SWINKE2C 220WINKELN_C 1 0        13.3148 30.0000 0.00000 0.00000 
SWINKE2D 220WINKELN_D 1 0        12.9621 30.0000 0.00000 0.00000 
SWITTE21 220WITTENWI1 0 0        0.00000 0.00000 0.00000 0.00000 
SWITTE22 220WITTENWI2 0 0        0.00000 0.00000 0.00000 0.00000 
SWITTE2A 220WITTENWIA 1 0        69.6428 -25.694 0.00000 0.00000 
SWITTE2B 220WITTENWIB 1 0        12.8815 -0.3730 0.00000 0.00000 
SY_ACQ21 220Y/ACQUA_1 0 0        0.00000 0.00000 0.00000 0.00000 
SY_FIF21 220Y/FIONAY1 0 0        0.00000 0.00000 0.00000 0.00000 
SY_FIG21 220Y/FIONAY1 0 0        0.00000 0.00000 0.00000 0.00000 
SY_FIG22 220Y/FIONAY2 0 0        0.00000 0.00000 0.00000 0.00000 
SY_GAB21 220Y/GABI__1 0 0        0.00000 0.00000 0.00000 0.00000 
SY_ILA21 220Y/ILANZ_1 0 0        0.00000 0.00000 0.00000 0.00000 
SY_KUS21 220Y/KUESSN1 0 0        0.00000 0.00000 0.00000 0.00000 
SY_LFB21 220Y/LAUFEN1 0 0        0.00000 0.00000 0.00000 0.00000 
SY_PLA21 220Y/PLATTI1 0 0        0.00000 0.00000 0.00000 0.00000 
SY_PLA22 220Y/PLATTI2 0 0        0.00000 0.00000 0.00000 0.00000 
SY_PSC31 150Y/P.SCAI1 0 0        0.00000 0.00000 0.00000 0.00000 
SY_PSC3A 150Y/P.SCAIA 1 0        0.00000 0.00000 0.00000 0.00000 
SY_REH21 220Y/REHAG_1 0 0        0.00000 0.00000 0.00000 0.00000 
SY_SRL21 220Y/SARELL1 0 0        0.00000 0.00000 0.00000 0.00000 
SY_SUR21 220Y/SURSEE1 0 0        0.00000 0.00000 0.00000 0.00000 
SY_VIS21 220Y/VISP__1 0 0        0.00000 0.00000 0.00000 0.00000 
SY_VIS22 220Y/VISP__2 0 0        0.00000 0.00000 0.00000 0.00000 
SY_WEI21 220Y/WEIACH1 0 0        0.00000 0.00000 0.00000 0.00000 
SZERME21 220ZERMEIGG1 0 0        0.00000 0.00000 0.00000 0.00000 
SZERME2A 220ZERMEIGGA 1 0        0.57322 -0.2320 0.00000 0.00000 
SZERME2B 220ZERMEIGGB 1 2 233.33 0.00000 0.00000 22.5266 -2.0169 23.0000 -40.000 6.50000 -30.000 
SZERME2C 220ZERMEIGGC 1 2 233.33 0.00000 0.00000 22.5266 -2.0169 23.0000 -40.000 3.50000 -33.000 
##ZGR
G1ARGO31 18931        0 0        17.1276 7.86815 0.00000 0.00000 
G1CHAL31 10031        0 0        13.7364 4.33379 0.00000 0.00000 
G1IOAN31 21531        0 0        22.0761 7.39425 0.00000 0.00000 
G1KERK32 21832        0 0        0.00000 0.00000 0.00000 0.00000 
G1KERK61 21861        0 0        10.1667 3.28615 0.00000 0.00000 
G1LARI31 6431         0 0        11.2810 1.96266 0.00000 0.00000 
G1LARI32 6432         0 0        0.00000 0.00000 0.00000 0.00000 
G1MEGA31 19531        0 0        3.35343 2.84545 0.00000 0.00000 0.00000 -300.10 170.770 -193.13 
G1MEGA33 19533        0 0        6.18038 3.32022 0.00000 0.00000 
G1MEGA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
G1PATR31 20631        0 0        13.1910 0.52083 0.00000 0.00000 
G1SPAR31 19831        0 0        -3.8129 -14.250 0.00000 0.00000 
G1STRA31 22731        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -151.19 148.119 -100.87 
G1STRA32 22732        0 0        5.32012 2.26798 0.00000 0.00000 
G1TRIK31 6131         0 0        7.53116 1.41605 0.00000 0.00000 
G1VOLO31 8831         0 0        10.1316 3.24885 0.00000 0.00000 
G2ARGO31 18731        0 0        2.81727 1.61222 0.00000 0.00000 
G2ARGO32 18732        0 0        6.33298 1.94747 0.00000 0.00000 
G2CHAL31 9731         0 0        4.05602 1.29171 0.00000 0.00000 
G2FLOR31 33231        0 2 162.00 0.00000 0.00000 -0.7395 -6.6057 0.00000 -28.900 5.86840 -5.8684 
G2IOAN31 22031        0 0        15.6062 4.22834 0.00000 0.00000 
G2IRON11 43811        0 2 407.63 0.00000 0.00000 -324.41 210.212 0.00000 -436.39 274.454 -365.64 
G2IRON12 43812        0 0        0.00000 0.00000 0.00000 0.00000 
G2KERK31 23331        0 0        9.64995 4.49773 0.00000 0.00000 
G2KERK3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
G2LARI31 6531         0 0        0.00000 0.00000 0.00000 0.00000 
G2LARI32 6532         0 0        13.6788 3.81941 0.00000 0.00000 
G2LARI3B 6533         0 0        0.00000 0.00000 0.00000 0.00000 
G2MEGA31 19631        0 2 155.97 0.63758 2.14502 -199.75 68.0043 0.00000 -300.10 212.100 -206.30 
G2MEGA32 19632        0 0        4.47693 4.34853 0.00000 0.00000 
G2PATR31 20531        0 0        5.07994 1.34697 0.00000 0.00000 
G2PATR32 20532        0 0        6.27489 1.78076 0.00000 0.00000 
G2PATR3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
G2PYRG31 32231        0 0        7.50949 2.30528 0.00000 0.00000 
G2SPAR31 22831        0 0        7.38363 2.04970 0.00000 0.00000 
G2TRIK31 19231        0 0        11.8762 4.12749 0.00000 0.00000 
G2VOLO31 8531         0 0        7.68376 1.60946 0.00000 0.00000 
G2VOLO33 8533         0 0        6.79169 1.22079 0.00000 0.00000 
G3LARI31 17431        0 0        11.4419 3.28891 0.00000 0.00000 
G3PATR31 24031        0 0        18.4153 3.25069 0.00000 0.00000 
G3PATR3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
G3THES31 2631         0 0        4.81209 0.21183 0.00000 0.00000 
G3THES32 2632         0 0        9.25029 2.00181 0.00000 0.00000 
G4LARI31 27131        0 0        4.67609 -1.3898 0.00000 0.00000 
G5MEGA14 32614        0 2 403.61 0.00000 0.00000 -183.46 11.5852 0.00000 -315.00 205.860 -207.35 
G5MEGA15 32615        0 2 403.61 0.00000 0.00000 -192.25 14.1836 0.00000 -285.00 199.182 -160.47 
G5MEGA16 32616        0 2 403.61 0.00000 0.00000 -173.58 12.0612 0.00000 -285.00 203.347 -203.44 
GAAGDI31 45131        0 0        7.58602 5.26585 0.00000 0.00000 
GACHAA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GACHAR11 12011        0 0        0.00000 0.00000 0.00000 0.00000 
GACHAR13 12013        0 0        0.00000 0.00000 0.00000 0.00000 
GACHAR15 12015        0 0        0.00000 0.00000 0.00000 0.00000 
GACHAR16 12016        0 0        0.00000 0.00000 0.00000 0.00000 
GACHAR1A 90611        0 0        0.00000 0.00000 0.00000 0.00000 
GACHAR1B 90712        0 0        0.00000 0.00000 0.00000 0.00000 
GACHAR1C 90813        0 0        0.00000 0.00000 0.00000 0.00000 
GACHAR1D 90914        0 0        0.00000 0.00000 0.00000 0.00000 
GACHAR1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GACHAR31 12031        0 0        39.6059 -0.2339 0.00000 0.00000 
GACHAR32 12032        0 0        23.1028 -8.7767 0.00000 0.00000 
GACHAR3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GACHEA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GACHEB1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GACHEC1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GACHEL11 13111        0 0        0.00000 0.00000 0.00000 0.00000 
GACHEL12 13112        0 0        0.00000 0.00000 0.00000 0.00000 
GACHEL13 13113        0 0        0.00000 0.00000 0.00000 0.00000 
GACHEL14 13114        0 0        0.00000 0.00000 0.00000 0.00000 
GACHEL1A 91011        0 0        0.00000 0.00000 0.00000 0.00000 
GACHEL1B 91112        0 0        0.00000 0.00000 0.00000 0.00000 
GACHEL1C 91113        0 0        0.00000 0.00000 0.00000 0.00000 
GACHEL1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GACHEL31 13131        0 0        0.00000 0.00000 0.00000 0.00000 
GACHEL33 13133        0 0        0.00000 0.00000 0.00000 0.00000 
GACHEL35 13135        0 0        0.00000 0.00000 0.00000 0.00000 
GACHLA31 24631        0 0        5.20026 2.66217 0.00000 0.00000 
GADPOL31 5731         0 0        4.11272 3.17655 0.00000 0.00000 
GAEDIP31 10231        0 0        4.89737 2.12384 0.00000 0.00000 
GAEGIO31 18531        0 0        12.0629 3.66422 0.00000 0.00000 
GAETOL31 20831        0 2 157.44 15.4956 5.15901 -0.9164 0.79136 0.00000 -16.000 3.24894 -3.2489 
GAGCHI31 26131        0 0        0.00000 0.00000 0.00000 0.00000 
GAGDIM10 25010        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -309.60 163.251 -170.05 
GAGDIM11 25011        0 0        0.00000 0.00000 0.00000 0.00000 
GAGDIM13 25013        0 0        0.00000 0.00000 0.00000 0.00000 
GAGDIM14 25014        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -336.10 306.399 -180.27 
GAGDIM15 25015        0 0        0.00000 0.00000 0.00000 0.00000 
GAGDIM16 25016        0 0        0.00000 0.00000 0.00000 0.00000 
GAGDIM17 25017        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -300.00 238.738 -192.96 
GAGDIM18 25018        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -300.00 239.514 -192.19 
GAGDIM19 25019        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -325.00 167.373 -165.92 
GAGELO31 29531        0 2 161.79 0.00000 0.00000 -1.5539 -7.6659 0.00000 -38.000 7.71623 -7.7162 
GAGETM31 11331        0 0        10.6859 4.67779 0.00000 0.00000 
GAGIA_31 28031        0 0        3.59224 1.51597 0.00000 0.00000 
GAGION31 31831        0 2 159.88 0.00000 0.00000 -1.1490 -5.3921 0.00000 -28.100 5.70595 -5.7059 
GAGIOR31 34031        0 2 158.30 0.00000 0.00000 -1.7069 -8.4089 0.00000 -41.740 8.47567 -8.4757 
GAGNIK12 29812        0 2 411.51 0.00000 0.00000 -289.98 39.2801 0.00000 -447.29 290.234 -398.67 
GAGRAS31 3631         0 2 162.05 0.00000 0.00000 -12.983 -17.109 0.00000 -46.560 49.3110 -28.688 
GAGRAS32 3632         0 0        0.00000 0.00000 0.00000 0.00000 
GAGVAS31 22231        0 0        15.7133 7.20549 0.00000 0.00000 
GAHLAD32 27832        0 2 158.64 0.00000 0.00000 -2.3718 -11.728 0.00000 -58.000 11.7774 -11.777 
GAIGIN31 33631        0 0        3.57196 0.40340 0.00000 0.00000 
GAISAG33 16533        0 0        38.9102 -0.1317 0.00000 0.00000 
GAISAG36 16536        0 0        58.9694 -6.0132 0.00000 0.00000 
GAISAG37 16537        0 0        0.00000 0.00000 0.00000 0.00000 
GAISAG38 16538        0 0        0.00000 0.00000 0.00000 0.00000 
GAISYM31 29931        0 2 152.17 0.00000 0.00000 -0.8442 45.8740 0.00000 -103.00 46.2056 29.3480 
GAISYM3B 29932        0 0        0.00000 0.00000 0.00000 0.00000 
GAKARD11 45011        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -300.10 246.541 -226.55 
GAKARD12 45012        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -300.10 246.740 -228.66 
GAKARD13 45013        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -300.10 164.231 -194.97 
GAKARD14 45014        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -300.10 163.856 -195.33 
GAKARD31 45031        0 0        1.16821 0.00000 0.00000 0.00000 
GAKARD32 45032        0 0        0.30888 -0.4499 0.00000 0.00000 
GAKTIO31 21331        0 0        5.37960 1.53071 0.00000 0.00000 
GAKTIO32 21332        0 0        0.00000 0.00000 0.00000 0.00000 
GAKTIO33 21333        0 0        0.00000 0.00000 0.00000 0.00000 
GALEXL31 231          0 0        14.2919 1.79596 0.00000 0.00000 
GALIVE32 11532        0 0        2.27281 -0.3421 0.00000 0.00000 
GALIVE33 11533        0 0        0.00000 0.00000 0.00000 0.00000 
GALIVE34 11534        0 0        2.39636 1.65182 0.00000 0.00000 
GALIVE35 11535        0 0        0.00000 0.00000 0.00000 0.00000 
GALMIR31 7131         0 0        23.1854 17.9011 0.00000 0.00000 
GALMIR3B 7132         0 0        0.00000 0.00000 0.00000 0.00000 
GALONI31 35331        0 2 158.25 0.00000 0.00000 -1.0539 -8.3599 0.00000 -41.180 8.36196 -8.3620 
GALOUM31 13731        0 0        0.00000 0.00000 0.00000 0.00000 
GALOUM32 13732        0 0        84.3148 43.5779 0.00000 0.00000 
GALOUM33 13733        0 0        0.00000 0.00000 0.00000 0.00000 
GALOUM34 13734        0 0        240.356 135.537 0.00000 0.00000 
GALTEL31 41731        0 2 155.08 0.00000 0.00000 -78.689 16.8364 0.00000 -220.17 151.934 -130.88 
GALTEL32 41732        0 2 155.08 0.00000 0.00000 -49.053 12.5529 0.00000 -137.39 92.4739 -102.23 
GAMALI31 27631        0 0        6.87698 4.43602 0.00000 0.00000 
GAMAR33A 47033        0 0        0.00000 0.00000 0.00000 0.00000 
GAMARI31 12531        0 2 161.46 0.00000 0.00000 -4.8078 -3.6363 0.00000 -18.000 3.65506 -3.6551 
GAMARI33 47031        0 0        0.00000 0.00000 0.00000 0.00000 
GAMARI3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GAMFKL31 7531         0 0        6.97932 -5.1526 0.00000 0.00000 
GAMFLO31 23131        0 0        7.16327 1.13790 0.00000 0.00000 
GAMFPO31 1631         0 0        9.82282 5.05310 0.00000 0.00000 
GAMFSA31 7931         0 0        7.02496 0.50241 0.00000 0.00000 
GAMIDA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GAMIDE11 25511        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -299.70 159.087 -179.61 
GAMIDE12 25512        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -299.70 153.542 -185.16 
GAMIDE14 25514        0 0        0.00000 0.00000 0.00000 0.00000 
GAMIDE16 25516        0 0        0.00000 0.00000 0.00000 0.00000 
GAMIDE1A 90311        0 0        0.00000 0.00000 0.00000 0.00000 
GAMIDE1B 90312        0 0        0.00000 0.00000 0.00000 0.00000 
GAMIDE1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GAMIDE31 25531        0 0        7.07706 5.55827 0.00000 0.00000 
GAMIDE32 25532        0 0        3.26860 3.47265 0.00000 0.00000 
GAMYGD31 34731        0 2 154.83 0.00000 0.00000 -9.2150 -6.8906 0.00000 -34.500 7.00552 -7.0055 
GANDRA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GANDRO31 27031        0 0        4.07031 0.46235 0.00000 0.00000 
GANDRO32 27032        0 0        0.00000 0.00000 0.00000 0.00000 
GANDRO33 27033        0 0        0.00000 0.00000 0.00000 0.00000 
GANDRO3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GANTHE31 32931        0 2 161.96 0.00000 0.00000 -16.066 -4.7174 0.00000 -22.000 4.46729 -4.4673 
GANTIR31 34831        0 2 157.45 0.00000 0.00000 -1.2027 -8.8336 0.00000 -21.000 4.26423 -4.2642 
GAOOS_31 26031        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -219.60 202.556 -130.39 
GAOOS_32 26032        0 0        0.76022 0.06447 0.00000 0.00000 
GARACA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GARACH11 22611        0 0        0.00000 0.00000 0.00000 0.00000 
GARACH12 22612        0 0        0.00000 0.00000 0.00000 0.00000 
GARACH13 22613        0 0        0.00000 0.00000 0.00000 0.00000 
GARACH1A 90411        0 0        0.00000 0.00000 0.00000 0.00000 
GARACH1B 90512        0 0        0.00000 0.00000 0.00000 0.00000 
GARACH1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GARACH31 22631        0 0        9.44622 4.13255 0.00000 0.00000 
GARACH33 22633        0 0        6.04392 3.04807 0.00000 0.00000 
GARGIR31 30431        0 2 161.36 0.00000 0.00000 -20.726 -15.948 0.00000 -77.599 15.7571 -15.757 
GARGSA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GARGST31 21231        0 0        13.0780 5.79543 0.00000 0.00000 
GARGST32 21232        0 0        0.00000 0.00000 0.00000 0.00000 
GARGST33 21233        0 0        0.00000 0.00000 0.00000 0.00000 
GARGST3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GARGYR31 15331        0 0        35.6396 -9.5310 0.00000 0.00000 
GARGYR33 15333        0 0        37.7521 -10.027 0.00000 0.00000 
GARGYR3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GASOMA31 25431        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -118.80 121.815 -63.384 
GASPRA31 12231        0 2 157.43 0.00000 0.00000 -2.0385 -7.1567 0.00000 -35.590 7.22686 -7.2269 
GASPRO31 17031        0 0        11.0961 3.94835 0.00000 0.00000 
GASPRO32 17032        0 0        3.31563 0.92331 0.00000 0.00000 
GASTRO31 19131        0 0        4.23490 1.72781 0.00000 0.00000 
GATALA31 8031         0 0        7.41129 2.29146 0.00000 0.00000 
GATHIN31 14831        0 2 156.41 0.00000 0.00000 -0.5069 -2.4464 0.00000 -12.400 2.51793 -2.5179 
GAXIOU31 27931        0 0        4.01545 0.52682 0.00000 0.00000 
GAYLAK31 31331        0 2 162.82 0.00000 0.00000 -26.181 -15.858 0.00000 -78.099 15.8587 -15.859 
GBLAXO31 15731        0 2 156.98 0.00000 0.00000 -0.4861 -3.9730 0.00000 -19.000 3.85811 -3.8581 
GBOTSA31 25831        0 0        5.46581 3.09366 0.00000 0.00000 
GBOTSA32 25832        0 0        13.9443 4.08144 0.00000 0.00000 
GCHALI31 17231        0 0        0.00000 0.00000 0.00000 0.00000 
GCHATH31 8331         0 0        2.28341 -2.3223 0.00000 0.00000 
GCHATH32 8332         0 0        0.00000 0.00000 0.00000 0.00000 
GCHORE31 19731        0 0        -3.2581 7.03858 0.00000 0.00000 
GDESFI31 31431        0 2 158.88 0.00000 0.00000 -4.7112 -16.301 0.00000 -82.250 16.7016 -16.702 
GDIDIM31 131          0 0        4.69453 1.85721 0.00000 0.00000 
GDIDYM31 17931        0 2 160.08 0.00000 0.00000 -1.5539 -4.6722 0.00000 -38.000 7.71623 -7.7162 
GDIST231 14631        0 0        0.00000 0.00000 0.00000 0.00000 
GDISTA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GDISTB1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GDISTO11 13911        0 0        0.00000 0.00000 0.00000 0.00000 
GDISTO13 13913        0 0        0.00000 0.00000 0.00000 0.00000 
GDISTO15 13915        0 0        0.00000 0.00000 0.00000 0.00000 
GDISTO1A 91211        0 0        0.00000 0.00000 0.00000 0.00000 
GDISTO1B 91312        0 0        0.00000 0.00000 0.00000 0.00000 
GDISTO1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GDISTO31 13931        0 0        -4.1443 -2.3231 0.00000 0.00000 
GDISTO33 13933        0 2 156.82 -0.1757 -3.2422 -1.7641 -6.9846 0.00000 -30.799 6.25400 -6.2540 
GDOMOK31 24731        0 0        1.70346 0.36978 0.00000 0.00000 
GDORI131 17631        0 2 157.27 0.00000 0.00000 -1.4517 -6.9651 0.00000 -35.500 7.20858 -7.2086 
GDORI132 17632        0 2 157.49 0.00000 0.00000 -0.7974 -4.9410 0.00000 -19.500 3.95964 -3.9596 
GDORI133 17633        0 0        0.00000 0.00000 0.00000 0.00000 
GDORI134 17634        0 0        0.00000 0.00000 0.00000 0.00000 
GDORI231 17731        0 2 157.52 0.00000 0.00000 -1.7175 -1.9618 0.00000 -42.000 8.52846 -8.5285 
GDOXA_31 2331         0 0        19.5221 2.96656 0.00000 0.00000 
GDOXA_32 2332         0 0        0.00000 0.00000 0.00000 0.00000 
GDRAMA31 931          0 0        17.1147 2.52263 0.00000 0.00000 
GDRYOP31 29631        0 2 161.57 0.00000 0.00000 -0.4701 -2.3932 0.00000 -11.500 2.33517 -2.3352 
GEAV__31 10431        0 0        -3.6772 -28.241 0.00000 0.00000 
GEAV__32 10432        0 0        0.00000 0.00000 0.00000 0.00000 
GEDESS31 3731         0 0        0.76206 1.18165 0.00000 0.00000 
GEKO__31 3131         0 0        7.87319 1.09646 0.00000 0.00000 
GEKO__32 3132         0 0        18.0003 7.05582 0.00000 0.00000 
GEKO__33 3133         0 0        0.00000 0.00000 0.00000 0.00000 
GEKO__34 3134         0 0        0.00000 0.00000 0.00000 0.00000 
GELASS31 24931        0 0        5.04075 2.50237 0.00000 0.00000 
GELCHA31 13031        0 0        0.00000 0.00000 0.00000 0.00000 
GELDA_31 17831        0 0        11.3493 4.67640 0.00000 0.00000 
GELDA_32 17832        0 0        0.00000 0.00000 0.00000 0.00000 
GELDA_33 17833        0 0        0.00000 0.00000 0.00000 0.00000 
GELDA_34 17834        0 0        0.00000 0.00000 0.00000 0.00000 
GELEFS31 18031        0 0        19.9139 4.86705 0.00000 0.00000 
GELIKI31 28731        0 2 159.09 0.00000 0.00000 -1.0999 -5.4284 0.00000 -26.900 5.46228 -5.4623 
GELPEE31 16431        0 0        5.77054 0.37439 0.00000 0.00000 
GELPEE32 16432        0 0        5.73458 0.40985 0.00000 0.00000 
GELPEE33 16433        0 0        0.00000 0.00000 0.00000 0.00000 
GELPEE34 16434        0 0        0.00000 0.00000 0.00000 0.00000 
GELPEE35 16435        0 0        0.00000 0.00000 0.00000 0.00000 
GELPEE36 16436        0 0        0.00000 0.00000 0.00000 0.00000 
GELVAL31 9231         0 0        36.9702 10.8047 0.00000 0.00000 
GENTHE11 27511        0 0        0.00000 0.00000 0.00000 0.00000 
GENTHE13 27513        0 2 412.19 0.00000 0.00000 -219.72 -149.18 0.00000 -460.00 322.891 -170.71 
GEORDE31 4531         0 0        6.97702 2.30251 0.00000 0.00000 
GERETR31 10331        0 0        4.10397 1.65459 0.00000 0.00000 
GEVIA531 35131        0 2 162.07 0.00000 0.00000 -42.002 -31.951 0.00000 -157.25 31.9310 -31.931 
GEVIA631 35031        0 2 161.47 0.00000 0.00000 -16.632 -12.667 0.00000 -62.270 12.6445 -12.644 
GEVIA633 35033        0 0        0.00000 0.00000 0.00000 0.00000 
GEVOSM31 2831         0 0        24.3651 5.27782 0.00000 0.00000 
GEVOSM32 2832         0 0        0.00000 0.00000 0.00000 0.00000 
GEYKSI31 32531        0 2 165.07 0.00000 0.00000 -13.729 0.43094 0.00000 -18.799 3.81730 -3.8173 
GFARSA31 7331         0 0        4.47094 2.30159 0.00000 0.00000 
GFILIA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GFILIP11 1911         0 0        0.00000 0.00000 0.00000 0.00000 
GFILIP12 1912         0 0        0.00000 0.00000 0.00000 0.00000 
GFILIP1A 95911        0 0        0.00000 0.00000 0.00000 0.00000 
GFILIP1B 96012        0 0        0.00000 0.00000 0.00000 0.00000 
GFILIP1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GFILIP31 1931         0 0        7.85894 4.15604 0.00000 0.00000 
GFILIP33 1933         0 0        0.00000 0.00000 0.00000 0.00000 
GFILIP34 1934         0 0        0.00000 0.00000 0.00000 0.00000 
GFILIP35 1935         0 0        0.00000 0.00000 0.00000 0.00000 
GFILIP3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GFINIK31 28531        0 0        14.6773 2.73216 0.00000 0.00000 
GFINIK3B 28532        0 0        0.00000 0.00000 0.00000 0.00000 
GFLABO31 35231        0 2 155.93 0.00000 0.00000 -0.3442 6.03143 0.00000 -42.000 8.52846 -8.5285 
GFLORI31 5531         0 0        4.87433 1.86089 0.00000 0.00000 
GFOSFO31 831          0 0        -20.319 2.41701 0.00000 0.00000 
GFOSFO32 832          0 0        0.00000 0.00000 0.00000 0.00000 
GGEFIR31 3031         0 0        8.94647 2.95689 0.00000 0.00000 
GGEORA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GGEORG31 32131        0 2 154.48 0.00000 0.00000 -4.1927 14.6895 0.00000 -73.199 14.8637 -14.864 
GGEORG32 32132        0 0        0.00000 0.00000 0.00000 0.00000 
GGEORG3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GGEORI31 34431        0 2 160.96 0.00000 0.00000 -1.2796 48.3181 0.00000 -50.000 51.4685 12.2740 
GGIONA31 13831        0 0        0.00000 0.00000 0.00000 0.00000 
GGIONA32 13832        0 0        0.00000 0.00000 0.00000 0.00000 
GGRATS31 35431        0 2 164.44 0.00000 0.00000 -1.8426 8.16099 0.00000 -72.000 22.5429 16.6086 
GGREVE31 4931         0 0        8.22269 1.05501 0.00000 0.00000 
GHAGIA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GHAGIS32 35632        0 0        0.00000 0.00000 0.00000 0.00000 
GHAGIS35 35635        0 0        0.00000 0.00000 0.00000 0.00000 
GHAGIS37 35637        0 0        0.00000 0.00000 0.00000 0.00000 
GHAGIS38 35638        0 0        0.00000 0.00000 0.00000 0.00000 
GHAGIS3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GHRAIA31 33831        0 2 155.68 0.00000 0.00000 -7.2565 -1.1478 0.00000 -8.0000 0.89346 -0.8934 
GIASMO31 431          0 0        0.00000 0.00000 0.00000 0.00000 
GIASMO32 432          0 0        5.59167 2.40521 0.00000 0.00000 
GIGOUM31 21631        0 0        6.03746 1.71215 0.00000 0.00000 
GIGOUM32 21632        0 0        0.00000 0.00000 0.00000 0.00000 
GIGOUM3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GIGOUM61 21661        0 0        0.00000 0.00000 0.00000 0.00000 
GIGOUM6B 21662        0 0        0.00000 0.00000 0.00000 0.00000 
GILARI31 31231        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -153.00 122.456 -115.54 
GILARI32 31232        0 0        -2.1808 2.86500 0.00000 0.00000 
GILIKI31 9131         0 0        5.75717 1.71952 0.00000 0.00000 
GILIOK31 30931        0 2 161.05 0.00000 0.00000 -2.2654 -1.8250 0.00000 -55.400 11.2494 -11.249 
GILIOL31 30331        0 2 160.18 0.00000 0.00000 -4.3805 -3.4332 0.00000 -16.400 3.33016 -3.3302 
GILIOL32 30332        0 0        0.00000 0.00000 0.00000 0.00000 
GINOFI31 10531        0 0        23.3384 8.24479 0.00000 0.00000 
GINTER31 14331        0 0        2.43186 -0.0653 0.00000 0.00000 
GINTER32 14332        0 0        0.00000 0.00000 0.00000 0.00000 
GINTER33 14333        0 0        0.00000 0.00000 0.00000 0.00000 
GIRON_31 13531        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -106.82 67.8060 -75.161 
GIRON_32 13532        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -50.799 35.0420 -39.958 
GKALAB31 5431         0 0        4.07492 0.61799 0.00000 0.00000 
GKALIA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GKALIB1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GKALIC1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GKALIV11 45311        0 0        0.00000 0.00000 0.00000 0.00000 
GKALIV13 45313        0 2 399.94 0.00000 0.00000 -239.70 190.425 0.00000 -440.00 317.925 -220.55 
GKALIV15 45315        0 0        0.00000 0.00000 0.00000 0.00000 
GKALIV16 45316        0 0        0.00000 0.00000 0.00000 0.00000 
GKALIV1A 90111        0 0        0.00000 0.00000 0.00000 0.00000 
GKALIV1B 90212        0 0        0.00000 0.00000 0.00000 0.00000 
GKALIV1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GKALIV32 45332        0 0        0.00000 0.00000 0.00000 0.00000 
GKALIV34 45334        0 0        -8.5783 -8.4565 0.00000 0.00000 
GKALMO31 23831        0 0        5.25098 1.64906 0.00000 0.00000 
GKALPA31 23231        0 0        3.45716 0.37393 0.00000 0.00000 
GKALST31 13431        0 0        0.00000 0.00000 0.00000 0.00000 
GKALST32 13432        0 0        7.61686 0.58760 0.00000 0.00000 
GKALTA31 20031        0 0        16.6629 6.04594 0.00000 0.00000 
GKALTA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GKANAL31 23731        0 0        7.69201 2.86571 0.00000 0.00000 
GKARAZ31 30031        0 2 161.72 0.00000 0.00000 -1.6357 -6.8559 0.00000 -40.000 8.12235 -8.1223 
GKARDI11 5111         0 0        0.00000 0.00000 0.00000 0.00000 
GKARDI12 5112         0 0        0.00000 0.00000 0.00000 0.00000 
GKARDI13 5113         0 0        0.00000 0.00000 0.00000 0.00000 
GKARDI15 5115         0 0        0.00000 0.00000 0.00000 0.00000 
GKARDI17 5117         0 0        0.00000 0.00000 0.00000 0.00000 
GKARDI1A 95511        0 0        0.00000 0.00000 0.00000 0.00000 
GKARDI1B 95612        0 0        0.00000 0.00000 0.00000 0.00000 
GKARDI1C 95713        0 0        0.00000 0.00000 0.00000 0.00000 
GKARDI1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GKARDI31 5131         0 0        0.00000 0.00000 0.00000 0.00000 
GKARDI32 5132         0 0        0.00000 0.00000 0.00000 0.00000 
GKARDI33 5133         0 0        0.00000 0.00000 0.00000 0.00000 
GKARDI35 5135         0 0        0.00000 0.00000 0.00000 0.00000 
GKARIS31 11131        0 2 159.61 -8.8804 0.55576 -9.1350 -6.7134 0.00000 -34.200 6.94461 -6.9446 
GKARIS32 11132        0 0        0.00000 0.00000 0.00000 0.00000 
GKARIS3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GKARPE31 7831         0 0        1.59742 -0.0101 0.00000 0.00000 
GKARTS31 6331         0 0        7.96636 3.00524 0.00000 0.00000 
GKASIA31 4831         0 0        7.49013 0.26847 0.00000 0.00000 
GKASSA31 26431        0 0        13.5008 4.66627 0.00000 0.00000 
GKASSI31 11731        0 2 158.50 0.00000 0.00000 -2.2930 -15.001 0.00000 -89.599 10.7640 -15.004 
GKASTR31 20931        0 0        1.12672 1.26776 0.00000 0.00000 0.00000 -320.00 283.421 -193.77 
GKASTR32 20932        0 0        0.00000 0.00000 0.00000 0.00000 
GKASTR33 20933        0 0        0.00000 0.00000 0.00000 0.00000 
GKASTR34 20934        0 0        0.00000 0.00000 0.00000 0.00000 
GKATER31 4131         0 0        26.8296 9.28650 0.00000 0.00000 
GKATER34 4134         0 0        0.00000 0.00000 0.00000 0.00000 
GKATER3B 4135         0 0        0.00000 0.00000 0.00000 0.00000 
GKATOY31 31931        0 2 157.94 0.00000 0.00000 -1.0237 -8.3929 0.00000 -40.000 8.12235 -8.1223 
GKAVAL31 631          0 0        13.7940 2.74045 0.00000 0.00000 
GKAVAL33 633          0 0        0.00000 0.00000 0.00000 0.00000 
GKECHR31 26931        0 2 152.85 0.00000 0.00000 -0.5131 33.1846 0.00000 -62.599 33.5303 10.5070 
GKERAM31 26331        0 0        7.32831 0.32327 0.00000 0.00000 
GKERVE31 27231        0 2 154.43 0.00000 0.00000 -0.3770 9.00070 0.00000 -46.000 9.34070 -9.3407 
GKILKI31 1331         0 0        16.0078 4.61378 0.00000 0.00000 
GKILLI31 18831        0 0        0.00000 0.00000 0.00000 0.00000 
GKIPAR31 20331        0 0        1.84176 2.58250 0.00000 0.00000 
GKITHE31 14731        0 2 163.38 0.00000 0.00000 -4.5193 -10.867 0.00000 -78.900 16.0213 -16.021 
GKITHE33 14733        0 0        0.00000 0.00000 0.00000 0.00000 
GKLAVR11 45211        0 2 406.71 0.00000 0.00000 -219.72 211.768 0.00000 -500.00 401.813 -348.58 
GKLAVR12 45212        0 0        0.72380 2.32876 0.00000 0.00000 0.00000 -550.00 322.117 -445.52 
GKLAVR1B 95912        0 0        0.00000 0.00000 0.00000 0.00000 
GKLAVR1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GKLAVR31 45231        0 0        0.00000 0.00000 0.00000 0.00000 
GKOKKI31 11431        0 2 163.21 0.00000 0.00000 -5.4414 -19.446 0.00000 -95.000 19.2906 -19.291 
GKOMOT31 331          0 0        11.8250 2.07134 0.00000 0.00000 
GKOPAI31 8931         0 0        3.80569 0.71194 0.00000 0.00000 
GKORIN31 18231        0 0        10.2465 4.13762 0.00000 0.00000 
GKORIN32 18232        0 0        14.3219 6.43138 0.00000 0.00000 
GKORIT31 33031        0 2 157.52 0.00000 0.00000 -0.5152 -2.5026 0.00000 -12.600 2.55854 -2.5585 
GKORON31 14131        0 2 160.60 0.00000 0.00000 -9.1578 -32.433 0.00000 -159.88 32.4650 -32.465 
GKOUMA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GKOUMO11 13311        0 0        0.00000 0.00000 0.00000 0.00000 
GKOUMO12 13312        0 0        0.00000 0.00000 0.00000 0.00000 
GKOUMO14 13314        0 0        0.00000 0.00000 0.00000 0.00000 
GKOUMO16 13316        0 0        0.00000 0.00000 0.00000 0.00000 
GKOUMO17 13317        0 0        0.00000 0.00000 0.00000 0.00000 
GKOUMO18 13318        0 0        0.00000 0.00000 0.00000 0.00000 
GKOUMO19 13319        0 0        0.00000 0.00000 0.00000 0.00000 
GKOUMO1A 92011        0 0        0.00000 0.00000 0.00000 0.00000 
GKOUMO1B 92112        0 0        0.00000 0.00000 0.00000 0.00000 
GKOUMO1C 92213        0 0        0.00000 0.00000 0.00000 0.00000 
GKOUMO1D 92314        0 0        0.00000 0.00000 0.00000 0.00000 
GKOUMO1E 92415        0 0        0.00000 0.00000 0.00000 0.00000 
GKOUMO1F 92516        0 0        0.00000 0.00000 0.00000 0.00000 
GKOUMO1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GKOUMO32 13332        0 0        2.29909 -4.7027 0.00000 0.00000 
GKOUMO33 13333        0 0        0.00000 0.00000 0.00000 0.00000 
GKOUMO34 13334        0 0        0.00000 0.00000 0.00000 0.00000 
GKOUMO36 13336        0 0        11.4691 -1.7591 0.00000 0.00000 
GKOUMO37 13337        0 0        42.9016 2.99050 0.00000 0.00000 
GKOUMO38 13338        0 0        33.6891 -10.078 0.00000 0.00000 
GKOYNO31 33731        0 2 155.98 0.00000 0.00000 -2.0447 -10.130 0.00000 -50.000 10.1529 -10.153 
GKOZAN31 5931         0 0        15.4491 4.70081 0.00000 0.00000 
GKRANI31 19031        0 0        9.23461 1.91109 0.00000 0.00000 
GKREMA31 21131        0 0        1.41117 0.64470 0.00000 0.00000 0.00000 -408.60 388.937 -236.16 
GKREMA32 21132        0 0        0.00000 0.00000 0.00000 0.00000 
GKTIT_31 14231        0 0        16.5435 7.33903 0.00000 0.00000 
GKTIT_32 14232        0 0        0.00000 0.00000 0.00000 0.00000 
GKVOUR31 9331         0 0        3.48206 1.81991 0.00000 0.00000 
GLADON31 20131        0 0        2.19721 1.11073 0.00000 0.00000 0.00000 -61.000 46.7290 -42.870 
GLAFKO31 8631         0 0        9.48310 1.64584 0.00000 0.00000 
GLAGAA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GLAGAB1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GLAGAC1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GLAGAD11 30711        0 0        0.00000 0.00000 0.00000 0.00000 
GLAGAD12 30712        0 0        0.00000 0.00000 0.00000 0.00000 
GLAGAD13 30713        0 0        0.00000 0.00000 0.00000 0.00000 
GLAGAD15 30715        0 0        0.00000 0.00000 0.00000 0.00000 
GLAGAD1A 92611        0 0        0.00000 0.00000 0.00000 0.00000 
GLAGAD1B 92712        0 0        0.00000 0.00000 0.00000 0.00000 
GLAGAD1C 92813        0 0        0.00000 0.00000 0.00000 0.00000 
GLAGAD1D 92914        0 0        0.00000 0.00000 0.00000 0.00000 
GLAGAD1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GLAGAD31 30731        0 0        0.00000 0.00000 0.00000 0.00000 
GLAGAD33 30733        0 0        0.00000 0.00000 0.00000 0.00000 
GLAGAD35 30735        0 0        0.00000 0.00000 0.00000 0.00000 
GLAGAD36 30736        0 0        0.00000 0.00000 0.00000 0.00000 
GLAGIA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GLAGIB3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GLAGIS31 15631        0 0        5.25558 -4.5917 0.00000 0.00000 
GLAGIS34 15634        0 0        5.28002 -4.9762 0.00000 0.00000 
GLAGIS37 15637        0 0        0.00000 0.00000 0.00000 0.00000 
GLAGIS38 15638        0 0        0.00000 0.00000 0.00000 0.00000 
GLAGIS39 15639        0 0        0.00000 0.00000 0.00000 0.00000 
GLAGIS3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GLAMIA31 7431         0 0        10.5719 3.04530 0.00000 0.00000 
GLAMIA32 7432         0 0        7.79670 2.02805 0.00000 0.00000 
GLAMIA33 7433         0 0        0.00000 0.00000 0.00000 0.00000 
GLAPPA31 23931        0 0        7.67223 2.76440 0.00000 0.00000 
GLARIA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GLARIB1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GLARIC1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GLARIS12 6712         0 0        0.00000 0.00000 0.00000 0.00000 
GLARIS13 6713         0 0        0.00000 0.00000 0.00000 0.00000 
GLARIS14 6714         0 0        0.00000 0.00000 0.00000 0.00000 
GLARIS15 6715         0 0        0.00000 0.00000 0.00000 0.00000 
GLARIS1A 93011        0 0        0.00000 0.00000 0.00000 0.00000 
GLARIS1B 93112        0 0        0.00000 0.00000 0.00000 0.00000 
GLARIS1C 93213        0 0        0.00000 0.00000 0.00000 0.00000 
GLARIS1D 93314        0 0        0.00000 0.00000 0.00000 0.00000 
GLARIS1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GLARIS31 6731         0 0        6.77278 2.20995 0.00000 0.00000 
GLARIS33 6733         0 0        0.00000 0.00000 0.00000 0.00000 
GLARIS34 6734         0 0        0.00000 0.00000 0.00000 0.00000 
GLARIS35 6735         0 0        0.88330 0.08289 0.00000 0.00000 
GLARKO31 8231         0 0        -3.3459 -2.7249 0.00000 0.00000 
GLARKO32 8232         0 0        8.92665 3.12497 0.00000 0.00000 
GLARKO33 8233         0 0        0.00000 0.00000 0.00000 0.00000 
GLARMN31 39631        0 0        4.06616 1.23184 0.00000 0.00000 
GLARYA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GLARYB1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GLARYM11 9411         0 0        0.00000 0.00000 0.00000 0.00000 
GLARYM13 9413         0 0        0.00000 0.00000 0.00000 0.00000 
GLARYM14 9414         0 0        0.00000 0.00000 0.00000 0.00000 
GLARYM15 9415         0 0        0.00000 0.00000 0.00000 0.00000 
GLARYM17 9417         0 0        0.00000 0.00000 0.00000 0.00000 
GLARYM1A 93411        0 0        0.00000 0.00000 0.00000 0.00000 
GLARYM1B 93512        0 0        0.00000 0.00000 0.00000 0.00000 
GLARYM1C 93613        0 0        0.00000 0.00000 0.00000 0.00000 
GLARYM1D 93714        0 0        0.00000 0.00000 0.00000 0.00000 
GLARYM1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GLARYM32 9432         0 0        3.05285 1.27237 0.00000 0.00000 
GLARYM34 9434         0 2 162.94 0.00000 0.00000 -2.1765 -10.527 0.00000 -38.000 7.71623 -7.7162 
GLAVRI1A 95811        0 0        0.00000 0.00000 0.00000 0.00000 
GLAVRI35 15535        0 0        0.00000 0.00000 0.00000 0.00000 
GLAVRI36 15536        0 0        0.00000 0.00000 0.00000 0.00000 
GLAVRI37 15537        0 0        0.00000 0.00000 0.00000 0.00000 
GLAVRI3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GLECHE31 20431        0 0        10.8956 3.21062 0.00000 0.00000 
GLECHE3B 20433        0 0        0.00000 0.00000 0.00000 0.00000 
GLEFKA31 26831        0 0        9.13591 3.58547 0.00000 0.00000 
GLEODA31 6631         0 0        2.26543 -0.8183 0.00000 0.00000 
GLEYKA31 13231        0 2 159.05 0.00000 0.00000 -1.1260 -9.3591 0.00000 -44.000 8.93458 -8.9346 
GLHTH_32 2132         0 0        14.1960 4.92600 0.00000 0.00000 
GLHTH_33 2133         0 0        0.00000 0.00000 0.00000 0.00000 
GLHTH_34 2134         0 0        0.00000 0.00000 0.00000 0.00000 
GLHTH_3B 2135         0 0        0.00000 0.00000 0.00000 0.00000 
GLIGER31 12431        0 2 161.66 0.00000 0.00000 -1.0237 0.38842 0.00000 -40.000 8.12235 -8.1223 
GLIVAD31 7731         0 0        -15.591 -12.470 0.00000 0.00000 
GLIVDI31 30131        0 2 159.01 0.00000 0.00000 -11.111 -8.6474 0.00000 -41.599 8.44704 -8.4470 
GLIVDI32 30132        0 0        0.00000 0.00000 0.00000 0.00000 
GLIVDI33 30133        0 0        0.00000 0.00000 0.00000 0.00000 
GLIVDI3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GLOURO31 21431        0 2 157.98 0.74730 1.82543 -1.3287 -1.7018 0.00000 -3.9640 3.13000 -1.3500 
GLYGOR31 33531        0 0        -0.8368 0.94987 0.00000 0.00000 
GMADOU31 10131        0 0        3.05699 0.86897 0.00000 0.00000 
GMAGIK31 27431        0 0        9.76570 2.66907 0.00000 0.00000 
GMAKRO32 25332        0 0        0.00000 0.00000 0.00000 0.00000 
GMAKRO33 25333        0 2 161.78 0.00000 0.00000 -3.6205 -7.8624 0.00000 -10.800 8.60400 -5.0580 
GMARAT31 14431        0 2 159.03 0.00000 0.00000 -0.9468 -7.4866 0.00000 -37.000 7.51317 -7.5132 
GMARKO31 15031        0 0        15.2905 1.94793 0.00000 0.00000 
GMARKO32 15032        0 0        13.1675 2.18140 0.00000 0.00000 
GMARTI31 31531        0 2 163.17 0.00000 0.00000 -1.1413 -9.3063 0.00000 -44.599 9.05621 -9.0562 
GMCHAL31 7631         0 0        -47.194 -62.068 0.00000 0.00000 
GMCHAL32 7632         0 0        0.28767 -0.2565 0.00000 0.00000 
GMCHAL35 7635         0 0        0.00000 0.00000 0.00000 0.00000 
GMCHAL36 7636         0 0        0.00000 0.00000 0.00000 0.00000 
GMEGAA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GMEGAB1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GMEGAC1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GMEGAD1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GMEGAE1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GMEGAL11 33111        0 0        0.00000 0.00000 0.00000 0.00000 
GMEGAL12 33112        0 0        0.00000 0.00000 0.00000 0.00000 
GMEGAL13 33113        0 0        0.00000 0.00000 0.00000 0.00000 
GMEGAL15 33115        0 0        0.00000 0.00000 0.00000 0.00000 
GMEGAL17 33117        0 0        0.00000 0.00000 0.00000 0.00000 
GMEGAL18 33118        0 0        0.00000 0.00000 0.00000 0.00000 
GMEGAL1A 93811        0 0        0.00000 0.00000 0.00000 0.00000 
GMEGAL1B 93912        0 0        0.00000 0.00000 0.00000 0.00000 
GMEGAL1C 94013        0 0        0.00000 0.00000 0.00000 0.00000 
GMEGAL1D 94114        0 0        0.00000 0.00000 0.00000 0.00000 
GMEGAL1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GMEGAL31 33131        0 0        0.00000 0.00000 0.00000 0.00000 
GMEGAL33 33133        0 0        0.00000 0.00000 0.00000 0.00000 
GMEGAL35 33135        0 0        0.00000 0.00000 0.00000 0.00000 
GMEGAR31 18131        0 0        12.3390 4.75055 0.00000 0.00000 
GMEGAR3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GMELIT11 6011         0 0        0.00000 0.00000 0.00000 0.00000 
GMELIT12 6012         0 0        1.04282 -1.7453 0.00000 0.00000 0.00000 -326.89 214.358 -198.53 
GMELIT13 6013         0 0        0.00000 0.00000 0.00000 0.00000 
GMELIT31 6031         0 0        0.00000 0.00000 0.00000 0.00000 
GMELIT32 6032         0 0        1.86942 0.69582 0.00000 0.00000 
GMEL__31 3431         0 0        4.68023 0.16947 0.00000 0.00000 
GMEL__32 3432         0 0        0.00000 0.00000 0.00000 0.00000 
GMESHO31 26531        0 0        0.00000 0.00000 0.00000 0.00000 
GMESHO32 26532        0 0        -0.3914 -0.2278 0.00000 0.00000 
GMESOG31 22431        0 0        9.55318 5.84792 0.00000 0.00000 
GMETHA31 19431        0 2 161.33 7.28037 1.63018 -1.1082 -2.5887 0.00000 -27.100 5.50289 -5.5029 
GMETHA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GMHLA231 14931        0 2 161.32 0.00000 0.00000 -22.236 -17.101 0.00000 -83.250 16.9046 -16.905 
GMHLA232 14932        0 0        0.00000 0.00000 0.00000 0.00000 
GMIRTI31 30231        0 2 160.89 0.00000 0.00000 -21.421 -16.282 0.00000 -80.199 16.2851 -16.285 
GMKRYX31 9831         0 0        6.57501 2.48303 0.00000 0.00000 
GMOLAI31 19931        0 2 152.13 3.14920 0.65852 -0.3148 -1.6356 0.00000 -7.7000 1.56355 -1.5636 
GMOLAI32 19932        0 0        1.29729 0.11374 0.00000 0.00000 
GMOLYK31 34931        0 2 157.48 0.00000 0.00000 -2.2911 -7.5823 0.00000 -40.000 8.12235 -8.1223 
GMOUDA31 2531         0 0        14.1623 3.66468 0.00000 0.00000 
GMOURT31 22531        0 0        2.14419 -0.1501 0.00000 0.00000 
GMOURT32 22532        0 0        2.18429 -0.1989 0.00000 0.00000 
GMOURT33 22533        0 0        0.00000 0.00000 0.00000 0.00000 
GMOURT34 22534        0 0        0.00000 0.00000 0.00000 0.00000 
GMOURT3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GMPENI31 15431        0 2 170.68 0.00000 0.00000 -149.20 33.1159 0.00000 -204.30 41.4849 -41.485 
GMTOIL31 17531        0 0        0.00000 0.00000 0.00000 0.00000 
GMTOIL32 17532        0 0        1.77445 6.55065 0.00000 0.00000 
GMYKOA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GMYKON31 16231        0 0        7.59432 2.29422 0.00000 0.00000 
GMYKON32 16232        0 0        9.42363 2.82380 0.00000 0.00000 
GMYKON33 16233        0 0        0.00000 0.00000 0.00000 0.00000 
GMYKON34 16234        0 0        0.00000 0.00000 0.00000 0.00000 
GMYKON3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GMYRTO31 28431        0 2 157.08 0.00000 0.00000 -3.8606 -14.271 0.00000 -67.400 13.6862 -13.686 
GNAFKT31 12831        0 0        6.89034 1.95391 0.00000 0.00000 
GNAFPI31 16831        0 0        0.00000 0.00000 0.00000 0.00000 
GNAFPI32 16832        0 0        0.00000 0.00000 0.00000 0.00000 
GNAFPI3B 16833        0 0        0.00000 0.00000 0.00000 0.00000 
GNALEX31 4031         0 0        9.51352 4.62759 0.00000 0.00000 
GNAOUS31 3831         0 0        10.4913 4.31445 0.00000 0.00000 
GNAPCO31 1431         0 0        9.34018 -0.1947 0.00000 0.00000 
GNAXOA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GNAXOB3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GNAXOC3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GNAXOS31 16131        0 0        2.79053 -0.6364 0.00000 0.00000 
GNAXOS32 16132        0 0        0.95108 0.35090 0.00000 0.00000 
GNAXOS33 16133        0 0        0.00000 0.00000 0.00000 0.00000 
GNAXOS34 16134        0 0        0.00000 0.00000 0.00000 0.00000 
GNAXOS3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GNCHAL31 12631        0 0        41.0811 -5.1526 0.00000 0.00000 
GNCHAL32 12632        0 0        63.6303 -7.5057 0.00000 0.00000 
GNELVE31 1531         0 0        6.99546 0.53649 0.00000 0.00000 
GNELVE32 1532         0 0        5.29754 0.43564 0.00000 0.00000 
GNELVE33 1533         0 0        14.9604 3.15214 0.00000 0.00000 
GNESTA31 32731        0 2 158.94 0.00000 0.00000 -1.5948 -7.8394 0.00000 -39.000 7.91929 -7.9193 
GNEVRO31 26731        0 0        1.84498 0.18696 0.00000 0.00000 
GNIKIF31 29231        0 2 162.70 0.00000 0.00000 -0.1802 -9.0995 0.00000 -22.000 4.46729 -4.4673 
GNIKIT31 26631        0 0        10.1146 3.97552 0.00000 0.00000 
GNIPSA31 33431        0 2 157.93 0.00000 0.00000 -0.3770 8.04728 0.00000 -46.000 9.34070 -9.3407 
GNMAKR31 12931        0 0        14.1439 3.51364 0.00000 0.00000 
GNPELL31 3531         0 0        14.1324 5.52465 0.00000 0.00000 
GNSANA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GNSANT11 28811        0 0        0.00000 0.00000 0.00000 0.00000 
GNSANT12 28812        0 0        0.00000 0.00000 0.00000 0.00000 
GNSANT13 28813        0 0        0.00000 0.00000 0.00000 0.00000 
GNSANT15 28815        0 0        0.00000 0.00000 0.00000 0.00000 
GNSANT1A 94711        0 0        0.00000 0.00000 0.00000 0.00000 
GNSANT1B 94812        0 0        0.00000 0.00000 0.00000 0.00000 
GNSANT1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GNSANT31 28831        0 0        0.00000 0.00000 0.00000 0.00000 
GNSANT33 28833        0 0        0.00000 0.00000 0.00000 0.00000 
GNSANT35 28835        0 0        0.00000 0.00000 0.00000 0.00000 
GNSANT36 28836        0 0        0.00000 0.00000 0.00000 0.00000 
GOITYL31 33931        0 2 155.55 0.00000 0.00000 -1.4108 -7.1262 0.00000 -34.500 7.00552 -7.0055 
GOITYL32 33932        0 0        0.00000 0.00000 0.00000 0.00000 
GOITYL3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GOLHOR31 11931        0 0        7.31909 -0.1708 0.00000 0.00000 
GOLHOR32 11932        0 0        0.00000 0.00000 0.00000 0.00000 
GOREST31 5831         0 0        6.90556 0.84042 0.00000 0.00000 
GORKAR31 27731        0 0        0.51911 -0.0396 0.00000 0.00000 
GOR_AM31 23631        0 0        0.00092 0.20999 0.00000 0.00000 
GOR_AM33 23633        0 0        0.00092 0.21137 0.00000 0.00000 
GOR_PT32 4332         0 0        0.00000 0.00000 0.00000 0.00000 
GOR_PT33 4333         0 0        0.00000 0.00000 0.00000 0.00000 
GOR_PT34 4334         0 0        0.00000 0.00000 0.00000 0.00000 
GOR_PT35 4335         0 0        -4.5342 24.3071 0.00000 0.00000 
GOR_PT36 4336         0 0        -4.5650 24.2532 0.00000 0.00000 
GOR_PT37 4337         0 0        0.00000 0.00000 0.00000 0.00000 
GOSE1031 28931        0 0        -1.0973 2.88964 0.00000 0.00000 
GOSE1131 28231        0 0        -1.1512 3.70403 0.00000 0.00000 
GOSE1231 29331        0 0        3.54706 0.44393 0.00000 0.00000 
GOSE1331 28131        0 0        -4.2013 -9.6157 0.00000 0.00000 
GOSE3_31 10931        0 0        0.00000 0.00000 0.00000 0.00000 
GOSE5_31 22931        0 0        3.04087 1.83925 0.00000 0.00000 
GOSELO31 29731        0 0        0.00000 0.00000 0.00000 0.00000 
GOSE_131 12131        0 0        -2.7448 2.85115 0.00000 0.00000 
GOSE_231 10631        0 0        2.51992 7.86442 0.00000 0.00000 
GOSE_431 29431        0 0        2.45722 7.63790 0.00000 0.00000 
GOSE_731 29031        0 0        -1.1404 -0.7913 0.00000 0.00000 
GOSE_831 7031         0 0        1.00133 0.75062 0.00000 0.00000 
GOSE_K31 30831        0 0        0.68322 1.19454 0.00000 0.00000 
GPALAI31 10731        0 2 161.36 0.00000 0.00000 -27.738 -3.4433 0.00000 -37.980 7.71217 -7.7122 
GPALLA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GPALLA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GPALLB1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GPALLI11 15111        0 0        0.00000 0.00000 0.00000 0.00000 
GPALLI12 15112        0 0        0.00000 0.00000 0.00000 0.00000 
GPALLI13 15113        0 0        0.00000 0.00000 0.00000 0.00000 
GPALLI15 15115        0 0        0.00000 0.00000 0.00000 0.00000 
GPALLI1A 94211        0 0        0.00000 0.00000 0.00000 0.00000 
GPALLI1B 94312        0 0        0.00000 0.00000 0.00000 0.00000 
GPALLI1C 94413        0 0        0.00000 0.00000 0.00000 0.00000 
GPALLI1D 94514        0 0        0.00000 0.00000 0.00000 0.00000 
GPALLI1E 94615        0 0        0.00000 0.00000 0.00000 0.00000 
GPALLI1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GPALLI31 15131        0 0        0.00000 0.00000 0.00000 0.00000 
GPALLI32 15132        0 0        0.00000 0.00000 0.00000 0.00000 
GPALLI33 15133        0 0        85.9758 0.00230 0.00000 0.00000 
GPALLI35 15135        0 0        70.4405 -31.729 0.00000 0.00000 
GPALLI37 15137        0 0        0.00000 0.00000 0.00000 0.00000 
GPALLI3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GPANAH31 25731        0 2 157.18 0.00000 0.00000 -1.9832 -10.159 0.00000 -48.500 9.84834 -9.8483 
GPANOR32 14532        0 2 162.72 0.00000 0.00000 -4.5221 -13.876 0.00000 -78.949 16.0313 -16.031 
GPAROA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GPAROB3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GPAROC3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GPAROS31 16731        0 0        5.35885 0.00184 0.00000 0.00000 
GPAROS32 16732        0 0        4.82545 -0.1321 0.00000 0.00000 
GPAROS33 16733        0 0        0.00000 0.00000 0.00000 0.00000 
GPAROS34 16734        0 0        0.00000 0.00000 0.00000 0.00000 
GPAROS3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GPATRI31 6931         0 2 152.80 0.00000 0.00000 -0.6057 2.33353 0.00000 -73.900 15.0060 -15.006 
GPATRI32 6932         0 0        0.00000 0.00000 0.00000 0.00000 
GPETAL31 34231        0 2 157.47 0.00000 0.00000 -1.2284 -9.5973 0.00000 -48.000 9.74682 -9.7468 
GPETRO31 11831        0 2 162.46 0.00000 0.00000 -0.4093 -3.6369 0.00000 -16.000 3.24894 -3.2489 
GPETRO32 11832        0 0        0.00000 0.00000 0.00000 0.00000 
GPILOS31 23431        0 2 156.41 7.22689 2.43652 -39.581 4.80362 0.00000 -45.000 4.87341 -4.8734 
GPILOS3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GPKOMO31 1031         0 0        9.78645 3.53850 0.00000 0.00000 0.00000 -511.89 417.126 -410.07 
GPKOMO33 1033         0 0        0.00000 0.00000 0.00000 0.00000 
GPLAST31 6231         0 2 161.44 2.61904 0.46373 -37.952 3.88587 0.00000 -119.84 127.789 -84.911 
GPLATA31 6831         0 0        5.41924 2.51527 0.00000 0.00000 
GPLATA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GPLAVR31 25631        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -122.40 83.5299 -45.492 
GPLTAA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GPLTAN31 34531        0 0        0.00000 0.00000 0.00000 0.00000 
GPLTAN32 34532        0 2 154.55 0.00000 0.00000 -35.628 -27.296 0.00000 -133.39 27.0860 -27.086 
GPLTAN33 34533        0 0        0.00000 0.00000 0.00000 0.00000 
GPLTAN3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GPMELA31 28331        0 0        11.3737 1.36355 0.00000 0.00000 
GPMELA32 28332        0 0        5.41694 0.78009 0.00000 0.00000 
GPOLIC31 2731         0 0        10.9357 2.71881 0.00000 0.00000 
GPOLIC33 2733         0 0        8.19363 2.05476 0.00000 0.00000 
GPOLKA31 26231        0 0        3.30918 1.33914 0.00000 0.00000 
GPOLPA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GPOLPO31 30531        0 0        -0.0538 0.94525 0.00000 0.00000 
GPOLPO34 30534        0 0        0.00000 0.00000 0.00000 0.00000 
GPOLPO35 30535        0 0        0.00000 0.00000 0.00000 0.00000 
GPOLPO3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GPOLYA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GPOLYF31 5631         0 0        0.10742 0.18098 0.00000 0.00000 0.00000 -367.20 322.417 -241.27 
GPOLYF32 5632         0 0        0.00000 0.00000 0.00000 0.00000 
GPOLYM31 31631        0 2 161.58 0.00000 0.00000 -1.1388 -10.738 0.00000 -44.500 9.03611 -9.0361 
GPOLYP31 30536        0 0        0.00000 0.00000 0.00000 0.00000 
GPOLYP32 30537        0 0        0.00000 0.00000 0.00000 0.00000 
GPOLYP3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GPOYN131 23031        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -102.00 100.387 -60.912 
GPOYN132 23032        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -102.00 100.387 -60.912 
GPOYN133 23033        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -102.00 100.387 -60.912 
GPOYN231 23531        0 0        0.15767 0.02855 0.00000 0.00000 0.00000 -34.049 34.9059 -30.892 
GPROVA31 1731         0 0        3.93293 3.54909 0.00000 0.00000 
GPSACH31 11231        0 0        4.77336 1.90418 0.00000 0.00000 
GPSACH32 11232        0 0        4.89415 1.53946 0.00000 0.00000 
GPTIT_31 18631        0 0        7.67310 1.76833 0.00000 0.00000 
GPTIT_32 18632        0 0        0.00000 0.00000 0.00000 0.00000 
GPTOL531 4731         0 0        0.00000 0.00000 0.00000 0.00000 
GPTOL532 4732         0 0        14.8041 3.14800 0.00000 0.00000 
GPTOLE31 4631         0 0        1.95886 0.09624 0.00000 0.00000 
GPTOLE37 4637         0 0        1.95886 0.09486 0.00000 0.00000 
GPTOL_34 46034        0 0        0.00000 0.00000 0.00000 0.00000 
GPTOL_35 46035        0 0        0.00000 0.00000 0.00000 0.00000 
GPTOL_36 46036        0 0        0.00000 0.00000 0.00000 0.00000 
GPYRGO31 20231        0 0        6.05084 2.58066 0.00000 0.00000 
GPYRGO32 20232        0 0        4.15099 1.38151 0.00000 0.00000 
GROUF_31 14031        0 0        19.9034 -9.0903 0.00000 0.00000 
GROUF_32 14032        0 0        26.2465 -5.3672 0.00000 0.00000 
GROUF_3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GSALAM31 17131        0 0        10.5876 2.65250 0.00000 0.00000 
GSALAM32 17132        0 0        0.00000 0.00000 0.00000 0.00000 
GSANTA31 34331        0 2 154.64 0.00000 0.00000 -0.5089 -33.729 0.00000 -62.099 12.6097 -12.610 
GSAPKA31 27331        0 2 154.55 0.00000 0.00000 -0.4934 11.9203 0.00000 -60.200 12.2241 -12.224 
GSCHIM31 9031         0 0        13.1790 2.35547 0.00000 0.00000 
GSCHIM33 9033         0 0        0.00000 0.00000 0.00000 0.00000 
GSCHOL31 24131        0 0        18.4107 4.20992 0.00000 0.00000 
GSCHOL3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GSERRE31 1231         0 2 161.64 15.2057 6.24626 -5.3638 -6.8847 0.00000 -16.000 3.24894 -3.2489 
GSERRE32 1232         0 0        8.15445 2.30021 0.00000 0.00000 
GSERVI31 5031         0 0        0.27384 -0.4130 0.00000 0.00000 
GSFIKI31 24531        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -315.89 338.160 -226.74 
GSFIKI32 24532        0 0        0.01660 0.31821 0.00000 0.00000 
GSIATI31 45431        0 2 161.63 0.00000 0.00000 -0.8700 -1.8005 0.00000 -34.000 6.90399 -6.9040 
GSIDEN31 3331         0 0        2.31292 -15.985 0.00000 0.00000 
GSIDEN32 3332         0 0        0.00000 0.00000 0.00000 0.00000 
GSIDEN3B 3333         0 0        0.00000 0.00000 0.00000 0.00000 
GSIDIR31 3231         0 2 160.55 3.34974 2.31310 -1.9756 15.7568 0.00000 -77.199 15.6759 -15.676 
GSIMOP31 33331        0 2 155.08 0.00000 0.00000 -4.9477 -0.8897 0.00000 -15.000 0.60918 -0.6091 
GSINDO31 3931         0 0        16.1507 6.14495 0.00000 0.00000 
GSINDO34 3934         0 0        0.00000 0.00000 0.00000 0.00000 
GSKALA31 30631        0 2 155.11 1.30837 -0.0101 -62.175 -7.4721 0.00000 -80.000 7.65531 -7.6553 
GSKALA32 30632        0 0        0.00000 0.00000 0.00000 0.00000 
GSKALA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GSKLAA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GSKLAV31 35531        0 0        0.00000 0.00000 0.00000 0.00000 
GSKLAV32 35532        0 0        0.00000 0.00000 0.00000 0.00000 
GSKLAV33 35533        0 0        0.00000 0.00000 0.00000 0.00000 
GSKLAV34 35534        0 0        0.00000 0.00000 0.00000 0.00000 
GSKLAV3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GSKOUR31 12331        0 2 161.05 0.00000 0.00000 -6.0767 -21.507 0.00000 -106.09 21.5425 -21.542 
GSKYDR31 24831        0 0        18.1907 10.4354 0.00000 0.00000 
GSOFAD31 28631        0 0        -1.6952 0.47417 0.00000 0.00000 
GSPATA31 15231        0 0        5.90331 -0.5203 0.00000 0.00000 
GSPATA32 15232        0 0        12.8720 0.18743 0.00000 0.00000 
GSPERH31 8131         0 0        1.37613 -0.5783 0.00000 0.00000 
GSTAGI31 731          0 0        0.00000 0.00000 0.00000 0.00000 
GSTAGI32 732          0 0        6.34358 1.69281 0.00000 0.00000 
GSTEFA11 11611        0 0        0.00000 0.00000 0.00000 0.00000 
GSTEFA13 11613        0 0        0.00000 0.00000 0.00000 0.00000 
GSTEFA15 11615        0 0        0.00000 0.00000 0.00000 0.00000 
GSTEFA16 11616        0 0        0.00000 0.00000 0.00000 0.00000 
GSTEFA17 11617        0 0        0.00000 0.00000 0.00000 0.00000 
GSTEFA1A 94911        0 0        0.00000 0.00000 0.00000 0.00000 
GSTEFA1B 95012        0 0        0.00000 0.00000 0.00000 0.00000 
GSTEFA1C 95113        0 0        0.00000 0.00000 0.00000 0.00000 
GSTEFA1D 95214        0 0        0.00000 0.00000 0.00000 0.00000 
GSTEFA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GSTEFA31 11631        0 0        28.8895 0.84825 0.00000 0.00000 
GSTEFA33 11633        0 0        51.1524 -4.2666 0.00000 0.00000 
GSTEFA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GSTEFB1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GSTEFC1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GSTEVK31 25231        0 0        2.64762 1.60439 0.00000 0.00000 
GSTIT_31 2231         0 0        3.31378 2.99189 0.00000 0.00000 
GSTIT_32 2232         0 0        0.00000 0.00000 0.00000 0.00000 
GSTIT_33 2233         0 0        0.00000 0.00000 0.00000 0.00000 
GSTIT_34 2234         0 0        0.00000 0.00000 0.00000 0.00000 
GSTIT_3B 2235         0 0        0.00000 0.00000 0.00000 0.00000 
GSTYLI31 7231         0 0        0.00000 0.00000 0.00000 0.00000 
GSYROA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GSYROB3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GSYROC3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GSYROD3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GSYROE3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GSYROF3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GSYROS31 16031        0 0        3.64479 0.36472 0.00000 0.00000 
GSYROS32 16032        0 0        2.08979 -0.3518 0.00000 0.00000 
GSYROS33 16033        0 0        0.00000 0.00000 0.00000 0.00000 
GSYROS34 16034        0 0        0.00000 0.00000 0.00000 0.00000 
GSYROS35 16035        0 0        0.00000 0.00000 0.00000 0.00000 
GSYROS36 16036        0 0        0.00000 0.00000 0.00000 0.00000 
GSYROS39 16039        0 0        0.00000 0.00000 0.00000 0.00000 
GSYROS3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GTHEOD31 17331        0 0        6.89266 2.55395 0.00000 0.00000 
GTHERM31 31731        0 2 159.40 0.00000 0.00000 -0.4350 -4.2012 0.00000 -17.000 3.45200 -3.4520 
GTHESA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GTHESS11 1811         0 0        0.00000 0.00000 0.00000 0.00000 
GTHESS13 1813         0 0        0.00000 0.00000 0.00000 0.00000 
GTHESS15 1815         0 0        0.00000 0.00000 0.00000 0.00000 
GTHESS16 1816         0 0        0.00000 0.00000 0.00000 0.00000 
GTHESS1A 91411        0 0        0.00000 0.00000 0.00000 0.00000 
GTHESS1B 91512        0 0        0.00000 0.00000 0.00000 0.00000 
GTHESS1C 91613        0 0        0.00000 0.00000 0.00000 0.00000 
GTHESS1D 91714        0 0        0.00000 0.00000 0.00000 0.00000 
GTHESS1E 91815        0 0        0.00000 0.00000 0.00000 0.00000 
GTHESS1F 91916        0 0        0.00000 0.00000 0.00000 0.00000 
GTHESS1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GTHESS31 1831         0 0        0.00000 0.00000 0.00000 0.00000 
GTHESS33 1833         0 0        4.52764 1.56479 0.00000 0.00000 
GTHESS35 1835         0 0        9.06957 3.13602 0.00000 0.00000 
GTHESS37 1837         0 0        0.00000 0.00000 0.00000 0.00000 
GTHISA31 25931        0 0        0.10465 0.32604 0.00000 0.00000 0.00000 -252.00 365.135 -241.25 
GTHISA32 25932        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -128.00 69.6679 -29.707 
GTHISV11 13611        0 2 410.15 0.00000 0.00000 -219.72 101.421 0.00000 -435.70 307.781 -355.92 
GTHISV12 13612        0 0        0.00000 0.00000 0.00000 0.00000 
GTHISV13 13613        0 2 410.18 1.28025 -9.8617 -1.7183 6.48547 0.00000 -30.000 6.09176 -6.0918 
GTHIVA33 9633         0 0        17.8463 5.28979 0.00000 0.00000 
GTHIVA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GTHTHE31 31131        0 2 162.47 0.00000 0.00000 -296.25 -135.24 0.00000 -442.89 290.143 -325.55 
GTHTHE32 31132        0 0        0.00000 0.00000 0.00000 0.00000 
GTHTHE33 31133        0 0        0.00000 0.00000 0.00000 0.00000 
GTHTHE34 31134        0 0        0.00000 0.00000 0.00000 0.00000 
GTHTHE35 31135        0 0        0.00000 0.00000 0.00000 0.00000 
GTHTHE36 31136        0 0        0.00000 0.00000 0.00000 0.00000 
GTHTHE37 31137        0 0        0.00000 0.00000 0.00000 0.00000 
GTHTHE38 31138        0 0        0.00000 0.00000 0.00000 0.00000 
GTRICH31 20731        0 0        4.83467 2.43698 0.00000 0.00000 
GTRICH32 20732        0 0        4.22660 1.25026 0.00000 0.00000 
GTRIKA11 5311         0 0        0.00000 0.00000 0.00000 0.00000 
GTRIKA12 5312         0 0        0.00000 0.00000 0.00000 0.00000 
GTRIKA1A 95311        0 0        0.00000 0.00000 0.00000 0.00000 
GTRIKA1B 95412        0 0        0.00000 0.00000 0.00000 0.00000 
GTRIKA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GTRIKA31 5331         0 0        1.08385 -0.9154 0.00000 0.00000 
GTRIKA32 5332         0 0        6.10386 2.53046 0.00000 0.00000 
GTRIKB1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GTRIPO31 19331        0 0        10.2889 1.20698 0.00000 0.00000 
GTSCHA31 9931         0 0        0.00000 0.00000 0.00000 0.00000 
GTSCHA32 9932         0 0        0.00000 0.00000 0.00000 0.00000 
GTSCHA3B 9933         0 0        0.00000 0.00000 0.00000 0.00000 
GVAGET31 8431         0 0        14.6141 6.95175 0.00000 0.00000 
GVAGIA31 11031        0 2 162.54 0.00000 0.00000 -4.5038 -16.085 0.00000 -78.629 15.9663 -15.966 
GVARI_31 24231        0 0        36.7623 -1.6827 0.00000 0.00000 
GVAVDO31 2431         0 0        5.53311 1.13560 0.00000 0.00000 
GVELO_31 18331        0 0        8.51912 3.48969 0.00000 0.00000 
GVELO_3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GVERIA31 4231         0 0        7.25501 3.10195 0.00000 0.00000 
GVERIA33 4233         0 0        6.33159 1.86458 0.00000 0.00000 
GVOUNE31 25131        0 0        4.50090 1.47361 0.00000 0.00000 
GVOUNI31 12731        0 2 157.85 0.00000 0.00000 -1.6378 -12.946 0.00000 -64.000 12.9958 -12.996 
GVPPRE31 22331        0 0        7.44817 3.08721 0.00000 0.00000 
GVPVOL31 8731         0 0        9.15670 2.71835 0.00000 0.00000 
GVZPAT31 21931        0 0        16.8464 7.13411 0.00000 0.00000 
GXANIA33 48233        0 0        150.167 72.6483 0.00000 0.00000 
GXANTH31 531          0 0        16.4306 6.58104 0.00000 0.00000 
GXILOK31 18431        0 0        6.36847 1.54453 0.00000 0.00000 
GYPAT231 34131        0 2 162.49 0.00000 0.00000 -3.2270 -11.479 0.00000 -80.000 11.4403 -11.440 
GYPATO31 32831        0 2 161.64 0.00000 0.00000 -10.884 -1.3846 0.00000 -30.000 1.34019 -1.3402 
GZAKIA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GZAKIN31 21031        0 0        21.1072 5.99897 0.00000 0.00000 
GZAKIN32 21032        0 0        0.00000 0.00000 0.00000 0.00000 
GZAKIN33 21033        0 0        0.00000 0.00000 0.00000 0.00000 
GZAKIN3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GZARAK31 29131        0 0        0.19317 -0.7027 0.00000 0.00000 
GZARKA31 2031         0 0        2.84309 -0.0009 0.00000 0.00000 
GZARKA32 2032         0 0        0.00000 0.00000 0.00000 0.00000 
##ZPT
PA.LIN11 A.LINDOSO    0 2 389.00 0.00000 0.00000 0.39858 916.254 0.40000 -315.00 100.000 -150.00 
PA.MIR11 A.MIRA       0 0        178.560 26.2000 0.00000 0.00000 
PA.MIR21 A.MIRA       0 0        17.0248 8.30000 0.00000 0.00000 
PA.RAB31 A.RABAGAO    0 2 150.00 0.00000 0.00000 0.00000 -2.4280 62.0000 -68.000 50.0000 -44.000 
PA.S.J21 A.S.JOAO     0 0        78.3141 10.9000 0.00000 0.00000 
PAGUIE21 AGUIEIRA     0 2 220.00 0.00000 0.00000 0.30035 -61.326 184.000 -224.00 92.0000 -88.000 
PALCOC11 ALCOCHETE    0 0        -12.217 36.7000 0.00000 0.00000 
PALQUE11 ALQUEVA      0 2 400.00 -80.517 24.4000 0.40048 181.721 360.000 -381.00 141.000 -181.00 
PAM-CH21 AM-CH-TJ     0 0        0.00000 0.00000 0.00000 0.00000 
PARMAM11 ARMAMAR      0 0        0.00000 0.00000 0.00000 0.00000 
PARMAM21 ARMAMAR      0 0        0.00000 0.00000 0.00000 0.00000 
PARMAM22 ARMAMAR      0 0        0.00000 0.00000 0.00000 0.00000 
PB.SAB21 B.SABOR      0 2 220.00 0.00000 0.00000 0.00000 25.9176 77.0000 -77.000 47.0000 -39.000 
PBATAL11 BATALHA      0 0        169.046 74.9000 0.00000 0.00000 
PBEMPO11 BEMPOSTA2    0 2 400.00 0.00000 0.00000 0.19929 377.358 0.20000 -203.00 77.0000 -99.000 
PBEMPO21 BEMPOSTA     0 2 220.00 0.00000 0.00000 0.19929 79.5985 0.20000 -160.00 54.0000 -50.000 
PBODIO11 BODIOSA      0 0        15.2221 13.1000 0.00000 0.00000 
PBOUCA31 BOUCA        0 2 150.00 0.00000 0.00000 0.00000 26.4298 0.00000 -22.000 12.0000 -13.000 
PC.BOD21 C.BODE       0 2 217.60 0.00000 0.00000 -0.8988 -35.662 0.00000 -53.000 16.0000 -27.000 
PC.BOD22 C.BODE       0 2 217.60 0.00000 0.00000 0.09965 -35.274 0.10000 -53.000 16.0000 -27.000 
PC.BOD23 C.BODE       0 0        0.00000 0.00000 0.00000 0.00000 
PC.BRA21 C.BRANCO     0 0        0.00000 0.00000 0.00000 0.00000 
PC.BRA31 C.BRANCO     0 0        32.2469 7.10000 0.00000 0.00000 
PC.FRA31 C.FRADES     0 2 150.00 0.00000 0.00000 0.30035 -51.828 192.000 -192.00 92.0000 -88.000 
PC.POC21 C.POCINHO    0 2 220.00 0.00000 0.00000 -61.424 432.495 0.00000 -124.00 20.0000 -20.000 
PC.SAL31 C.SALAMONDE  0 2 150.00 0.00000 0.00000 0.00000 -13.142 0.00000 -42.000 10.0000 -28.000 
PC.TAB31 C.TABUACO    0 2 150.00 0.00000 0.00000 -28.864 3.16680 0.00000 -29.000 8.00000 -24.000 
PCABRI31 CABRIL       0 2 150.00 0.00000 0.00000 0.00000 0.31600 0.00000 -54.000 15.0000 -30.000 
PCANEL21 CANELAS      0 0        23.2338 21.3000 0.00000 0.00000 
PCANIC31 CANICADA     0 2 149.50 0.00000 0.00000 0.00000 59.4109 0.00000 -62.000 29.6000 -20.000 
PCARRA21 CARRAPATELO  0 2 219.60 -18.126 7.60000 -36.655 -39.069 0.00000 -134.00 40.0000 -54.000 
PCARRE21 CARREGADO    0 2 220.00 81.1182 32.7000 0.19929 -174.62 0.20000 -392.00 130.000 -150.00 
PCARRE22 CARREGADO    0 0        0.00000 0.00000 0.00000 0.00000 
PCARRI21 CARRICHE     0 0        181.664 29.8000 0.00000 0.00000 
PCARVO21 CARVOEIRA    0 0        -26.238 22.9000 0.00000 0.00000 
PCD-RA31 CD-RA-FRD    0 0        0.00000 0.00000 0.00000 0.00000 
PCHAFA21 CHAFARIZ     0 0        -78.113 13.7000 0.00000 0.00000 
PCOG-A31 COG-ATS      0 0        10.0145 1.60000 -17.577 0.00000 0.00000 -17.600 
PCOG-C31 COG-CSNC     0 0        35.4516 4.70000 -71.412 0.00000 0.00000 -71.500 
PCOS-M31 COS-MGR-BRV  0 0        0.00000 0.00000 0.00000 0.00000 
PCUSTO21 CUSTOIAS     0 0        138.401 8.70000 0.00000 0.00000 
PDIVOR11 DIVOR        0 0        -11.416 3.20000 0.00000 0.00000 
PERMES21 ERMESINDE    0 0        130.890 32.2000 0.00000 0.00000 
PERMID31 ERMIDAS      0 0        1.10161 0.00000 0.00000 0.00000 
PESTAR21 ESTARREJA    0 0        216.215 66.2000 0.00000 0.00000 
PESTOI31 ESTOI        0 0        150.519 50.2000 0.00000 0.00000 
PESTRE11 ESTREMOZ     0 0        -23.734 16.2000 0.00000 0.00000 
PESTRE31 ESTREMOZ     0 0        0.00000 0.00000 0.00000 0.00000 
PEVORA31 EVORA        0 0        -11.817 15.9000 0.00000 0.00000 
PF.ALE11 F.ALENTEJO   0 0        0.00000 0.00000 0.00000 0.00000 
PF.ALE31 F.ALENTEJO   0 0        -9.0131 19.9000 0.00000 0.00000 
PF.FER11 F.FERRO      0 0        0.00000 0.00000 0.00000 0.00000 
PF.FER31 F.FERRO      0 0        94.5377 17.9000 0.00000 0.00000 
PF.TUA11 F.TUA        0 2 400.00 0.00000 0.00000 0.10011 19.5748 134.200 -134.20 117.400 -117.40 
PFAFE_31 FAFE         0 0        96.0399 32.7000 0.00000 0.00000 
PFALAG11 FALAGUEIRA   0 0        0.00000 0.00000 0.00000 0.00000 
PFALAG12 FALAGUEIRA   0 0        0.00000 0.00000 0.00000 0.00000 
PFALAG13 FALAGUEIRA   0 0        0.00000 0.00000 0.00000 0.00000 
PFALAG31 FALAGUEIRA   0 2 150.00 -24.635 11.1000 -34.058 44.3430 0.00000 -50.000 22.5000 -15.000 
PFANHO11 FANHOES      0 0        37.6548 31.3000 0.00000 0.00000 
PFANHO21 FANHOES      0 0        0.00000 0.00000 0.00000 0.00000 
PFATEL21 FATELA       0 0        0.90131 -0.9000 0.00000 0.00000 
PFATEL22 FATELA       0 0        0.00000 0.00000 0.00000 0.00000 
PFEIRA11 FEIRA        0 0        105.653 39.1000 0.00000 0.00000 
PFERRO21 FERRO        0 0        13.0189 13.8000 0.00000 0.00000 
PFN-AM21 FN-AM3-CH    0 0        0.00000 0.00000 0.00000 0.00000 
PFOGUE31 FOGUETEIRO   0 0        3.60525 0.60000 0.00000 0.00000 
PFRADE31 FRADES       0 0        -34.049 43.6000 0.00000 0.00000 
PFRATE31 FRATEL       0 2 150.00 0.00000 0.00000 0.09965 0.21544 0.10000 -88.000 24.0000 -26.000 
PFUNDA11 FUNDAO       0 0        0.00000 0.00000 0.00000 0.00000 
PFUNDA21 FUNDAO       0 0        0.00000 0.00000 0.00000 0.00000 
PGOUVE21 GOUVEIA      0 0        0.00000 0.00000 0.00000 0.00000 
PGOUVE22 GOUVEIA      0 0        0.00000 0.00000 0.00000 0.00000 
PLAGOA11 LAGOACA      0 0        0.00000 0.00000 0.00000 0.00000 
PLAGOA21 LAGOACA      0 0        0.00000 0.00000 0.00000 0.00000 
PLAVOS11 LAVOS        0 2 400.00 11.8172 10.7000 -288.73 -7.4994 0.00000 -870.00 270.000 -510.00 
PLUSOS31 LUSOSIDE     0 0        6.10890 1.30000 0.00000 0.00000 
PLUZIA31 LUZIANES     0 0        0.00000 -0.2000 0.00000 0.00000 
PM.CAV21 M.CAVALEIROS 0 0        36.7535 1.90000 0.00000 0.00000 
PM.PED31 M.PEDRA      0 0        0.00000 -0.3000 0.00000 0.00000 
PMAIA_21 MAIA         0 0        15.3223 7.80000 0.00000 0.00000 
PMIRAN21 MIRANDA      0 2 220.00 0.00000 0.00000 0.19929 1.98201 0.20000 -249.00 84.0000 -124.00 
PMOGAD21 MOGADOURO    0 0        -45.265 0.20000 0.00000 0.00000 
PMORTA21 MORTAGUA     0 0        0.00000 0.00000 0.00000 0.00000 
PMORTA22 MORTAGUA     0 0        0.00000 0.00000 0.00000 0.00000 
PMOURI21 MOURISCA     0 0        171.049 87.7000 0.00000 0.00000 
PN.COR31 N.CORVO      0 0        34.3500 6.30000 0.00000 0.00000 
POLEIR31 OLEIROS      0 0        191.779 77.8000 0.00000 0.00000 
POURIQ31 OURIQUE      0 2 150.00 -8.4122 1.50000 -60.125 -20.911 0.00000 -87.500 39.4000 -26.200 
PP.ALT31 P.ALTO       0 0        -13.820 16.0000 0.00000 0.00000 
PPALME11 PALMELA      0 0        0.00000 0.00000 0.00000 0.00000 
PPALME31 PALMELA      0 0        0.00000 0.00000 0.00000 0.00000 
PPALME32 PALMELA      0 0        0.00000 0.00000 0.00000 0.00000 
PPARAI11 PARAIMO      0 0        17.3252 12.4000 0.00000 0.00000 
PPARAI21 PARAIMO      0 0        0.00000 0.00000 0.00000 0.00000 
PPEAF_31 PEAF         0 0        0.00000 0.00000 -13.400 0.00000 0.00000 -13.400 
PPEAM_31 PEAM         0 0        0.00000 0.00000 -102.87 0.00000 0.00000 -103.00 
PPEBRV31 PEBRV        0 0        0.00000 0.00000 -2.8000 0.00000 0.00000 -2.8000 
PPEBR_21 PEBR         0 2 218.10 0.00000 0.00000 -8.2898 8.88350 0.00000 -100.80 20.2000 0.00000 
PPEDRA11 PEDRALVA     0 0        0.00000 0.00000 0.00000 0.00000 
PPEDRA12 PEDRALVA     0 0        0.00000 0.00000 0.00000 0.00000 
PPEDRA13 PEDRALVA     0 0        0.00000 0.00000 0.00000 0.00000 
PPEDRA31 PEDRALVA     0 0        -7.5109 0.20000 0.00000 0.00000 
PPEDRA41 PEDRALVA     0 0        32.6475 5.50000 0.00000 0.00000 
PPEDRS11 PEDRS        0 0        0.00000 0.00000 -40.600 0.00000 0.00000 -40.600 
PPEGOE11 PEGOES       0 0        0.00000 0.00000 0.00000 0.00000 
PPEGOE31 PEGOES       0 0        1.60233 0.10000 0.00000 0.00000 
PPEGOE32 PEGOES       0 0        0.00000 0.00000 0.00000 0.00000 
PPEGO_11 PEGO         0 2 400.60 0.00000 0.00000 -300.83 122.028 0.00000 -419.00 135.000 -255.00 
PPEGU_31 PEGU         0 0        0.00000 0.00000 -42.600 0.00000 0.00000 -42.600 
PPEMGR31 PEMGR        0 0        0.00000 0.00000 -1.0985 0.00000 0.00000 -1.1000 
PPENC_21 PENC         0 0        0.00000 0.00000 -66.917 0.00000 0.00000 -67.000 
PPENEL21 PENELA       0 0        -45.866 44.4000 0.00000 0.00000 
PPENI_31 PENI         0 0        0.00000 0.00000 -21.073 0.00000 0.00000 -21.100 
PPEPP_21 PEPP         0 0        0.00000 0.00000 -6.2000 0.00000 0.00000 -6.2000 
PPERA_21 PERA         0 2 220.00 0.00000 0.00000 -64.919 31.3225 0.00000 -128.80 25.8000 0.00000 
PPEREI21 PEREIROS     0 0        123.479 34.2000 0.00000 0.00000 
PPETTC21 PETTC        0 0        0.00000 0.00000 -3.6000 0.00000 0.00000 -3.6000 
PPEV.P21 PEV.P.AGUIAR 0 2 220.00 0.00000 0.00000 -13.882 27.6256 0.00000 -165.60 33.1000 0.00000 
PPEVAL21 PEVALDIGEM   0 2 220.00 0.00000 0.00000 -42.947 9.91667 0.00000 -253.20 50.6000 0.00000 
PPEVGR21 PEVGR        0 0        0.00000 0.00000 -1.6978 0.00000 0.00000 -1.7000 
PPI-VG21 PI-VG-AMM    0 0        0.00000 0.00000 0.00000 0.00000 
PPICOT21 PICOTE       0 2 220.00 0.00000 0.00000 0.29894 67.1976 0.30000 -310.00 93.0000 -151.00 
PPM-SN11 PM-SN3-FN    0 0        0.00000 0.00000 0.00000 0.00000 
PPNC-F21 PNC-FE-RA    0 0        0.00000 0.00000 0.00000 0.00000 
PPOCIN21 POCINHO      0 0        -2.2032 2.40000 0.00000 0.00000 
PPOMBA21 POMBAL       0 0        -13.219 28.7000 0.00000 0.00000 
PPORTI11 PORTIMAO     0 0        0.00000 0.00000 0.00000 0.00000 
PPORTI31 PORTIMAO     0 2 149.60 -36.352 18.5000 -30.962 -18.564 0.00000 -45.000 20.2000 -13.500 
PPP-TB21 PP-TBA-FL    0 0        0.00000 0.00000 0.00000 0.00000 
PPR-RM21 PR-RM2-PB    0 0        0.00000 0.00000 0.00000 0.00000 
PPRELA21 PRELADA      0 0        112.764 22.3000 0.00000 0.00000 
PQ.ANJ31 Q.ANJO       0 0        19.8289 5.30000 0.00000 0.00000 
PQ.GRA31 Q.GRANDE     0 0        1.60233 0.10000 0.00000 0.00000 
PR.MAI11 R.MAIOR      0 0        0.00000 0.00000 0.00000 0.00000 
PR.MAI21 R.MAIOR      0 0        -9.6140 32.9000 0.00000 0.00000 
PR.PEN11 R.PENA       0 2 400.00 0.00000 0.00000 -0.7990 -43.977 440.000 -497.00 459.600 -389.80 
PRECAR11 RECAREI      0 0        0.00000 0.00000 0.00000 0.00000 
PRECAR12 RECAREI      0 0        0.00000 0.00000 0.00000 0.00000 
PRECAR21 RECAREI      0 0        118.572 47.2000 0.00000 0.00000 
PREGUA21 REGUA        0 2 220.00 0.00000 0.00000 -59.526 31.5562 0.00000 -120.00 52.0000 -52.000 
PRIBAD11 RIBADAVE     0 0        168.946 46.6000 0.00000 0.00000 
PRIBAD12 RIBADAVE     0 0        0.00000 0.00000 0.00000 0.00000 
PRIBAD31 RIBADAVE     0 0        110.460 82.4000 0.00000 0.00000 
PRIBAT11 RIBATEJO     0 2 400.00 0.00000 0.00000 0.09965 43.4840 0.10000 -392.00 130.000 -150.00 
PRODAO31 RODAO        0 0        0.00000 -0.2000 0.00000 0.00000 
PRODAO32 RODAO        0 0        0.00000 0.00000 0.00000 0.00000 
PRR-CN21 RR-CN-TG     0 0        0.00000 0.00000 0.00000 0.00000 
PRR-VM21 RR-VM2-ED    0 0        0.00000 0.00000 0.00000 0.00000 
PS.RIO21 S.RIOS       0 0        190.276 40.8000 0.00000 0.00000 
PSABOI31 SABOIA       0 0        0.00000 0.00000 0.00000 0.00000 
PSACAV21 SACAVEM      0 0        163.738 37.1000 0.00000 0.00000 
PSANTA21 SANTAREM     0 0        49.6723 26.4000 0.00000 0.00000 
PSEIXA21 SEIXAL       0 0        0.00000 0.00000 0.00000 0.00000 
PSETUB31 SETUBAL      0 0        89.7307 46.8000 0.00000 0.00000 
PSINES11 SINES        0 2 400.00 0.00000 0.00000 29.8352 -12.829 400.000 -400.00 107.700 -100.00 
PSINES31 SINES        0 0        55.8814 14.2000 0.00000 0.00000 
PSINES32 SINES        0 0        0.00000 0.00000 0.00000 0.00000 
PSOBRA21 SOBRAL       0 0        0.00000 0.00000 0.00000 0.00000 
PSOBRA22 SOBRAL       0 0        0.00000 0.00000 0.00000 0.00000 
PT.OUT21 T.OUTEIRO    0 2 220.00 0.00000 0.00000 -527.85 144.361 0.00000 -1032.0 372.000 -450.00 
PTABUA21 TABUA        0 0        -9.5138 9.30000 0.00000 0.00000 
PTAVIR11 TAVIRA       0 2 401.70 0.00000 0.00000 -137.52 365.345 0.00000 -200.00 90.0000 -60.000 
PTAVIR31 TAVIRA       0 2 150.00 1.40204 4.70000 -87.891 -19.023 0.00000 -140.00 63.0000 -42.000 
PTG-CN21 TG-CN-EJ     0 0        0.00000 0.00000 0.00000 0.00000 
PTORRA21 TORRAO       0 2 220.00 41.2601 14.4000 0.20024 -18.137 70.0000 -70.000 35.0000 -38.000 
PTRAFA31 TRAFARIA     0 0        86.4259 19.8000 0.00000 0.00000 
PTRAJO21 TRAJOUCE     0 0        177.858 39.0000 0.00000 0.00000 
PTUNES31 TUNES        0 0        126.284 51.2000 0.00000 0.00000 
PURRO_21 URRO         0 0        0.50073 -0.2000 0.00000 0.00000 
PV.CHA21 V.CHA        0 0        85.1240 21.3000 0.00000 0.00000 
PV.FRI31 V.FRIA       0 0        42.2615 62.2000 0.00000 0.00000 
PV.FUR31 V.FURNAS     0 2 150.00 0.00000 0.00000 0.20024 -24.173 80.0000 -125.00 79.0000 -71.000 
PV.MIN11 V.MINHO      0 2 399.40 0.00000 0.00000 0.70083 -348.96 620.000 -610.00 185.000 -275.00 
PV.N.F11 V.N.FAMA     0 0        0.00000 0.00000 0.00000 0.00000 
PV.NOV31 V.NOVA       0 2 150.00 0.00000 0.00000 0.19929 -14.501 0.20000 -144.00 41.0000 -51.000 
PV.P.A21 V.P.AGUIAR   0 0        -20.029 8.20000 0.00000 0.00000 
PVALDI21 VALDIGEM     0 0        19.8289 13.1000 0.00000 0.00000 
PVALDI31 VALDIGEM     0 0        0.00000 0.00000 0.00000 0.00000 
PVALEI21 VALEIRA      0 2 220.00 0.00000 0.00000 -79.402 25.2566 0.00000 -160.00 68.0000 -62.000 
PVALPA21 VALPACOS     0 0        10.3150 1.00000 0.00000 0.00000 
PVERMO11 VERMOIM      0 0        113.064 24.8000 0.00000 0.00000 
PVERMO21 VERMOIM      0 0        132.392 83.8000 0.00000 0.00000 
PVG-AM21 VG-AMM1-S    0 0        0.00000 0.00000 0.00000 0.00000 
PVG-VM21 VG-VM4-ED    0 0        0.00000 0.00000 0.00000 0.00000 
PZAMBU21 ZAMBUJAL     0 0        86.4259 24.5000 0.00000 0.00000 
PZEZER21 ZEZERE       0 0        101.848 30.6000 0.00000 0.00000 
PZEZER31 ZEZERE       0 0        34.2499 25.3000 0.00000 0.00000 
##ZAL
AAES  5  AES          0 0        12.3852 0.10748 0.00000 0.00000 
AARSTI5  HPP ARSTI    0 2 114.81 0.00000 0.00000 -0.7558 -10.106 0.00000 -5.0000 5.00000 -10.000 
AASHT15  HPP ASHTA 1  0 2 115.61 0.00000 0.00000 -10.486 3.50862 0.00000 -60.000 5.00000 -10.000 
AASHT25  HPP ASHTA 2  0 2 115.00 0.00000 0.00000 -10.486 0.40940 0.00000 -60.000 5.00000 -10.000 
ABABIC2  BABIC        0 0        0.00000 0.00000 0.00000 0.00000 
ABABIC5  BABIC        0 0        -0.9679 1.87757 0.00000 0.00000 
ABALSH5  BALSH        0 0        0.05372 7.36808 0.00000 0.00000 
ABANJE5  HPP BANJE    0 2 115.00 0.00000 0.00000 -65.919 -3.2272 0.00000 -72.000 5.00000 -10.000 
ABCURR5  B CURRI      0 0        2.75253 2.77049 0.00000 0.00000 
ABELE 5  HPP BELE     0 2 116.71 0.00000 0.00000 -24.816 5.15488 0.00000 -30.800 5.00000 -10.000 
ABELSH5  BELSH        0 0        5.27881 4.56176 0.00000 0.00000 
ABERAT5  BERAT        0 0        3.02947 0.00000 0.00000 0.00000 
ABISHN5  HPP Bishnice 0 2 115.00 0.00000 0.00000 -0.7031 0.96722 0.00000 -4.0000 5.00000 -10.000 
ABISTR3  BISTRRIC     0 0        0.00000 0.00000 0.00000 0.00000 
ABISTR5  HPP BISTRIC  0 2 113.26 3.30769 5.44545 -16.978 13.5264 0.00000 -27.000 5.00000 -10.000 
ABULQI5  BULQIZ       0 0        -8.4681 1.85339 0.00000 0.00000 
ABURRE2  BURREL       0 0        13.7002 1.38525 0.00000 0.00000 
ABURRL5  BURREL       0 0        13.7002 1.38525 0.00000 0.00000 
ABUSHA5  BUSHAT       0 0        1.40940 1.54049 0.00000 0.00000 
ACEMER5  HPP Cemerica 0 2 115.79 0.00000 0.00000 -1.6115 42.0151 0.00000 -6.3900 5.00000 -10.000 
ACERIK5  CERRIK       0 0        4.91450 3.00933 0.00000 0.00000 
ACERRU5  HPP CERRU    0 2 115.00 0.00000 0.00000 -1.0345 3.96500 0.00000 -12.600 5.00000 -10.000 
ACOROV5  COROVODE     0 0        -11.529 0.08058 0.00000 0.00000 
ADARDA5  HPP DARDHA   0 2 115.00 0.00000 0.00000 -0.9333 -6.9004 0.00000 -8.8000 5.00000 -10.000 
ADARSI5  HPP Darsi    0 2 115.00 0.00000 0.00000 -0.9849 -1.5552 0.00000 -20.600 5.00000 -10.000 
ADEGSK5  DEG SK       0 0        0.00000 0.00000 0.00000 0.00000 
ADENAS5  HPP DENAS    0 2 115.75 0.00000 0.00000 -3.6295 4.52326 0.00000 -15.000 5.00000 -10.000 
ADGSHU5  DEG SHU      0 0        0.00000 0.00000 0.00000 0.00000 
ADRAGO5  HPP DRAGBI   0 2 115.00 0.00000 0.00000 -7.6847 -10.173 0.00000 -21.900 5.00000 -10.000 
ADRENO5  DRENOVE      0 0        0.51610 1.20612 0.00000 0.00000 
AEGNAT5  HPP EGNATIA  0 2 115.00 0.00000 0.00000 -1.0495 0.80146 0.00000 -6.0000 5.00000 -10.000 
AELBS12  ELBASAN 1    0 0        0.00000 0.00000 0.00000 0.00000 
AELBS15  ELBASAN 1    0 0        0.91960 3.79749 0.00000 0.00000 
AELBS21  ELBASAN 2    0 0        0.00000 0.00000 0.00000 0.00000 
AELBS22  ELBASAN 2    0 0        0.00000 0.00000 0.00000 0.00000 
AELKOM5  ELKOM        0 0        10.5673 0.00000 0.00000 0.00000 
AELKUR2  ELKURUM      0 0        65.2245 11.7865 0.00000 0.00000 
AERSEK5  ERSEK        0 0        -0.6604 0.63660 0.00000 0.00000 
AFANG 2  HPP FANG     0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -72.000 5.00000 -17.000 
AFARKA5  FARKA        0 0        20.2130 1.31360 0.00000 0.00000 
AFARRZ5  FUSH ARREZ   0 0        0.00000 1.68000 0.00000 0.00000 
AFIBER5  FIBER        0 0        9.69032 1.63602 0.00000 0.00000 
AFIER 2  FIER 220     0 0        -7.7828 10.3306 0.00000 0.00000 
AFIER 5  FIER         0 0        17.7735 0.00000 0.00000 0.00000 
AFIERB5  FIERCOMP     0 0        0.00000 -50.000 0.00000 0.00000 
AFIERZ2  HPP FIERZA   0 2 226.01 0.00000 0.00000 -329.59 7.81191 0.00000 -500.00 10.0000 -240.00 
AFIERZ5  FIERZ        0 0        0.00000 0.00000 0.00000 0.00000 
AFKCIM2  FKRUJE       0 0        0.00000 0.00000 0.00000 0.00000 
AFKRUJ5  FUSH KRUJE   0 0        24.6190 8.53837 0.00000 0.00000 
AFKUQE5  FUSH KUQ     0 0        12.6874 9.43400 0.00000 0.00000 
AFRZVJ5  FIERZ VJ     0 0        -0.1257 0.54796 0.00000 0.00000 
AGJADR5  HPP GJADER   0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -12.500 5.00000 -10.000 
AGJIRE5  GJIROKASTE   0 0        11.1264 1.32554 0.00000 0.00000 
AGJIRO5  GJIROKASTER  0 0        2.70007 3.02127 0.00000 0.00000 
AGJORI5  HPP Gjorice  0 2 115.58 0.00000 0.00000 -14.262 5.04893 0.00000 -32.000 5.00000 -10.000 
AGKUQ 5  GUR KUQ      0 0        0.64703 1.08670 0.00000 0.00000 
AGOLEM5  GOLEM        0 0        6.42241 0.00000 0.00000 0.00000 
AGSA  5  GSA          0 0        40.1139 8.70556 0.00000 0.00000 
AHIMAR5  HIMARE       0 0        4.31761 1.60020 0.00000 0.00000 
AIBE  5  IBE          0 0        2.17043 1.48078 0.00000 0.00000 
AKAFAR5  KAFARAJ      0 0        1.79457 1.51661 0.00000 0.00000 
AKAJAN5  KAJAN        0 0        1.52990 1.19418 0.00000 0.00000 
AKALIM5  KALIMASH     0 0        4.29384 2.57942 0.00000 0.00000 
AKASHA51 KASHAR 51    0 0        19.9153 2.60331 0.00000 0.00000 
AKASHA52 KASHAR 52    0 0        19.9153 2.60331 0.00000 0.00000 
AKAVAJ5  KAVAJ        0 0        11.9088 0.00000 0.00000 0.00000 
AKELCY5  KELCYR       0 0        0.73446 0.78816 0.00000 0.00000 
AKOLAC2  KOLAC        0 0        0.50479 -0.2866 0.00000 0.00000 
AKOMAN1  HPP KOMAN    0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -300.00 200.000 -320.00 
AKOMAN2  HPP KOMAN    0 2 225.00 0.00000 0.00000 -229.62 175.072 0.00000 -600.00 200.000 -320.00 
AKOMBI5  KOMBINAT     0 0        19.9572 2.55554 0.00000 0.00000 
AKOPLI2  KOPLIK       0 0        4.80725 6.26943 0.00000 0.00000 
AKORCE5  KORCE        0 0        -3.4606 7.26046 0.00000 0.00000 
AKOSMC5  KOSMC        0 0        2.03267 0.00000 0.00000 0.00000 
AKRAHS5  KRAHES       0 0        0.66987 0.44185 0.00000 0.00000 
AKRUJE5  KRUJE        0 0        4.77054 2.13758 0.00000 0.00000 
AKUCOV5  KUCOVE       0 0        14.5820 16.3244 0.00000 0.00000 
AKUKES5  KUKES        0 0        -10.842 2.66727 0.00000 0.00000 
AKURBN5  KURBNESH     0 0        -0.2672 0.27398 0.00000 0.00000 
ALAC1 5  LAC 1        0 0        5.04254 3.33176 0.00000 0.00000 
ALAC2 5  LAC 2        0 0        2.68294 2.32865 0.00000 0.00000 
ALAJTH5  LAJTHIZE     0 0        -0.9640 0.12893 0.00000 0.00000 
ALALEZ5  LALEZ        0 0        4.81834 0.00000 0.00000 0.00000 
ALAPAJ5  HPP LAPAJ    0 2 116.10 0.00000 0.00000 -6.2127 5.11424 0.00000 -14.000 5.00000 -10.000 
ALASHK5  HPP LASHKIZ  0 2 115.64 0.00000 0.00000 -0.1812 19.4517 0.00000 -6.0000 5.00000 -10.000 
ALENGA5  HPP LENGAR   0 2 115.00 0.00000 0.00000 -1.9788 2.90179 0.00000 -10.400 5.00000 -10.000 
ALEZHA5  LEZHA        0 0        15.9227 8.94439 0.00000 0.00000 
ALIBRZ5  LIBRAZHD     0 2 115.00 -5.3192 1.63582 -4.5582 -7.9277 0.00000 -8.3000 5.00000 -10.000 
ALLENG5  HPP Llenga   0 2 115.00 0.00000 0.00000 -1.0640 1.06404 0.00000 -5.0000 5.00000 -10.000 
ALUMZI5  HPP Lumezi   0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -15.500 5.00000 -10.000 
ALURA 5  HPP LURA     0 2 115.00 0.00000 0.00000 -1.3308 -4.1757 0.00000 -16.500 5.00000 -10.000 
ALUSHB5  LUSHNJCOMP   0 0        0.00000 -25.000 0.00000 0.00000 
ALUSHN5  LUSHNJE      0 0        18.7166 11.7627 0.00000 0.00000 
AMALLA5  HPP MALLA    0 2 115.00 0.00000 0.00000 -0.5633 5.43925 0.00000 -6.0000 5.00000 -10.000 
AMAMUR5  MAMURAS      0 0        3.32898 1.92263 0.00000 0.00000 
AMARIN5  MARINZ       0 0        17.1331 10.3774 0.00000 0.00000 
AMEMAL5  MEMALIAJ     0 0        1.51318 1.30165 0.00000 0.00000 
AMOGLI2  HPP MOGLICE  0 2 217.96 0.00000 0.00000 -80.901 47.4047 0.00000 -180.00 18.0000 -67.000 
AORIKU5  ORIKUM       0 0        4.17702 2.00622 0.00000 0.00000 
APERME5  PERMET       0 0        0.35972 0.69262 0.00000 0.00000 
APESHK5  PESHKOPI     0 0        2.08611 3.72583 0.00000 0.00000 
APESHQ2  HPP PESHQESH 0 2 223.80 0.00000 0.00000 -12.983 -14.094 0.00000 -28.000 5.00000 -17.000 
APOGRD5  POGRADEC     0 0        10.6951 5.86341 0.00000 0.00000 
APRELL5  HPP PRELL    0 2 115.00 0.00000 0.00000 -1.9204 2.48775 0.00000 -15.000 5.00000 -10.000 
APRENJ5  PRENJAS      0 0        -1.1856 1.72446 0.00000 0.00000 
APROMA5  PORTO ROMA   0 0        25.2302 0.66874 0.00000 0.00000 
AQENDE5  QENDER       0 0        39.8280 6.41273 0.00000 0.00000 
ARAPU45  HPP RAPUN 4  0 2 115.00 0.00000 0.00000 -2.4109 -8.8696 0.00000 -11.500 5.00000 -10.000 
ARENCI5  RENCI        0 0        1.71399 1.83903 0.00000 0.00000 
AREPSI5  REPSI        0 0        -0.7720 1.13621 0.00000 0.00000 
ARRAZB5  RRAZHBULL2   0 0        0.00000 0.00000 0.00000 0.00000 
ARRAZH2  RRASHBULL    0 0        0.00000 0.00000 0.00000 0.00000 
ARRAZH5  RRAZHBULL1   0 0        0.00000 0.00000 0.00000 0.00000 
ARUBIK5  RUBIK        0 0        2.27894 2.88991 0.00000 0.00000 
ASARAN5  SARANDE      0 0        10.5076 0.00000 0.00000 0.00000 
ASEKA 5  HPP SEKA     0 2 115.00 0.00000 0.00000 -5.2700 5.26987 0.00000 -20.000 5.00000 -10.000 
ASELEN5  SELENIC      0 0        4.60280 6.59186 0.00000 0.00000 
ASELIT5  SELIT        0 0        69.9376 7.18895 0.00000 0.00000 
ASETA 5  HPP Seta     0 2 115.65 0.00000 0.00000 -1.6439 -9.8802 0.00000 -15.200 5.00000 -10.000 
ASHARR2  SHARRE       0 0        5.77304 6.29332 0.00000 0.00000 
ASHARR5  SHARRE       0 0        0.00000 0.00000 0.00000 0.00000 
ASHKD15  SHKODER 1    0 0        19.1464 5.45739 0.00000 0.00000 
ASHKD25  SHKODER 2    0 0        17.7569 6.75905 0.00000 0.00000 
ASHKP15  HPP SHK 1    0 2 114.86 0.00000 0.00000 -10.985 -10.435 0.00000 -30.000 5.00000 -10.000 
ASHKP25  HPP SHK 2    0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -30.000 5.00000 -10.000 
ASHKZT5  SHKOZET      0 0        28.6417 7.20089 0.00000 0.00000 
ASHPEL5  HPP Shpella  0 2 115.00 0.00000 0.00000 -0.6650 1.25264 0.00000 -8.0000 5.00000 -10.000 
ASHUPE5  SHUPENZ      0 0        -0.2552 1.43436 0.00000 0.00000 
ASHUTR5  SHUTRI       0 0        -0.2131 0.33844 0.00000 0.00000 
ASLAB25  HPP Slabinj2 0 2 115.00 0.00000 0.00000 -4.9395 4.26761 0.00000 -16.000 5.00000 -10.000 
ASLABI5  HPP SLABINJ  0 2 115.00 0.00000 0.00000 -5.2670 3.57060 0.00000 -11.000 5.00000 -10.000 
ASLAE25  HPP SLAE     0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -100.00 100.000 -100.00 
ASUC  5  SUC          0 0        2.70938 2.37641 0.00000 0.00000 
ASUKTH5  SUKT         0 0        13.2426 1.37330 0.00000 0.00000 
