ATEPEL5  TEPELENE     0 0        1.56232 0.74039 0.00000 0.00000 
ATERNV5  HPP TERNOV   0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -10.000 5.00000 -10.000 
ATIR2B1  TIR2shu400   0 0        0.00000 120.000 0.00000 0.00000 
ATIRA21  TIRANA2 400  0 0        0.00000 0.00000 0.00000 0.00000 
ATIRA22  TIRANA2 220  0 0        0.00000 0.00000 0.00000 0.00000 
ATIRA25  TIRANA       0 0        0.00000 0.00000 0.00000 0.00000 
ATIRAN2  TIRANA 220   0 0        36.0478 0.02388 0.00000 0.00000 
ATIRAN5  TIRANA       0 0        28.0007 12.4075 0.00000 0.00000 
ATIRB22  TIRANA2shu   0 0        0.00000 0.00000 0.00000 0.00000 
ATITAN2  TITAN        0 0        8.30856 2.38836 0.00000 0.00000 
ATUNEL5  TUNEL        0 0        0.63194 0.00000 0.00000 0.00000 
AULEZ 5  HPP ULEZ     0 2 115.00 0.00000 0.00000 -22.811 -6.6088 0.00000 -33.000 5.00000 -10.000 
AUTRAK5  UZINA TRA    0 0        54.8078 5.08720 0.00000 0.00000 
AUZNOV5  UZNOVE       0 0        5.55970 3.84525 0.00000 0.00000 
AVDEJA2  HPP V DEJES  0 2 225.00 0.00000 0.00000 -81.050 -27.553 0.00000 -250.00 10.0000 -150.00 
AVDEJS51 VDEJES1 5    0 0        0.00000 0.00000 0.00000 0.00000 
AVDEJS52 VDEJES2 5    0 0        0.00000 0.00000 0.00000 0.00000 
AVDVJT5  VDEJES VJTR  0 0        2.81500 2.20923 0.00000 0.00000 
AVELE 5  HPP Velesh   0 2 115.89 0.00000 0.00000 -5.0690 5.09066 0.00000 -22.000 5.00000 -10.000 
AVLOR25  VLORA 2      0 0        10.7708 0.00000 0.00000 0.00000 
AVLORE5  VLORE        0 0        17.5808 0.91952 0.00000 0.00000 
AVLOTP2  TPPVLORA     0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -110.00 18.0000 -67.000 
AVOJNI5  VOJNIK       0 0        1.58073 1.05088 0.00000 0.00000 
AZEMLA1  ZEMLAK       0 0        0.00000 0.00000 0.00000 0.00000 
AZEMLA5  ZEMBLAK      0 0        0.00000 0.00000 0.00000 0.00000 
AZEMLB1  ZEMBLAKshu   0 0        0.00000 120.000 0.00000 0.00000 
##ZDE
D2AHM 21              0 0        0.00000 0.00000 0.00000 0.00000 
D2AHM 22              0 0        0.00000 0.00000 0.00000 0.00000 
D2AHM 23              0 0        0.00000 0.00000 0.00000 0.00000 
D2AHM 51 AHM          0 0        -12.333 -1.3995 0.00000 0.00000 
D2AHM 52 AHM          0 0        -12.333 -1.3995 0.00000 0.00000 
D2AHM 53 AHM          0 0        -12.333 -1.3995 0.00000 0.00000 
D2ALFS11              0 0        0.00000 0.00000 0.00000 0.00000 
D2ALFS12 ALFS         0 2 400.00 0.00000 0.00000 0.00000 95.0614                 
D2ALFS14              0 0        0.00000 0.00000 0.00000 0.00000 
D2ALFS51              0 0        -121.39 -65.435 0.00000 0.00000 
D2ALFS53              0 0        -121.39 -65.435 0.00000 0.00000 
D2ALFS58 Alfstedt_neu 0 0        0.00000 0.00000 0.00000 0.00000 
D2ALFS59 Alfstedt     0 0        0.00000 0.00000 0.00000 0.00000 
D2ALGE11 ALGE         0 0        0.00000 0.00000 0.00000 0.00000 
D2ALGE53              0 0        165.493 -76.645 0.00000 0.00000 
D2ALGE54              0 0        165.493 -76.644 0.00000 0.00000 
D2AS  11              0 0        0.00000 0.00000 0.00000 0.00000 
D2AS  12              0 0        0.00000 0.00000 0.00000 0.00000 
D2AS  51              0 0        102.288 -40.943 0.00000 0.00000 
D2AS  52              0 0        102.288 -40.943 0.00000 0.00000 
D2ASSL11              0 0        41.7574 8.48613 0.00000 0.00000 
D2ASSL51 ASSL         0 0        51.3036 -19.718 0.00000 0.00000 
D2ASSL52 ASSL         0 0        51.3036 -19.718 0.00000 0.00000 
D2AUDO21 AUDO         0 0        0.00000 0.00000 0.00000 0.00000 
D2AUDO22 AUDO         0 0        0.00000 0.00000 0.00000 0.00000 
D2AUDO23 AUDORF       0 0        0.00000 0.00000 0.00000 0.00000 
D2AUDO51              0 0        -81.051 56.7354 0.00000 0.00050 0.00000 -83.000 40.9744 -57.010 
D2AUDO52              0 0        -81.051 56.7354 0.00000 0.00000 
D2AUDS11 AUDS         0 0        0.00000 0.00000 0.00000 0.00000 
D2AUDS14 AUDS         0 0        0.00000 0.00000 0.00000 0.00000 
D2AUDS23 AUDS         0 0        0.00000 0.00000 0.00000 0.00000 
D2AUDS51 AUDS         0 0        0.00000 0.00000 0.00000 0.00000 
D2AUDS59 AUDS         0 0        0.00000 0.00000 0.00000 0.00000 
D2BA-N51              0 0        73.3867 16.2686 0.00000 0.00000 
D2BA-N52              0 0        73.3867 16.2686 0.00000 0.00000 
D2BDOR11              0 0        0.00000 0.00000 0.00000 0.00000 
D2BDOR21              0 0        7.75811 -1.9430 0.00000 0.00000 
D2BECH11              0 0        0.00000 0.00000 0.00000 0.00000 
D2BECH12              0 0        0.00000 0.00000 0.00000 0.00000 
D2BECH13              0 0        0.00000 0.00000 0.00000 0.00000 
D2BECH21              0 0        0.00000 0.00000 0.00000 0.00000 
D2BECH22              0 0        0.00000 0.00000 0.00000 0.00000 
D2BECH51              0 0        106.953 -44.703 0.00000 0.00000 
D2BEHS11              0 0        64.7555 -6.4059 0.00000 0.00000 
D2BEHS12              0 0        0.00000 0.00000 0.00000 0.00000 
D2BEHS51              0 0        77.1470 -24.181 0.00000 0.00000 
D2BEHS52              0 0        77.1470 -24.181 0.00000 0.00000 
D2BLOC22              0 0        337.334 -143.58 0.00000 0.00000 
D2BORK11              0 0        7.05320 2.06906 0.00000 0.00000 
D2BORK12              0 0        0.00000 0.00000 0.00000 0.00000 
D2BORK51              0 0        96.8683 -67.808 0.00000 0.00000 
D2BORK52              0 0        96.8683 -67.808 0.00000 0.00000 
D2BRAN22 BRAN T211    0 0        0.00000 0.00000 0.00000 0.00000 
D2BRAN23 BRAN T212    0 0        0.00000 0.00000 0.00000 0.00000 
D2BRAN51              0 0        50.7298 -14.178 0.00000 0.00000 
D2BRAN52 BRAN         0 0        101.460 -28.356 0.00000 0.00000 
D2BRAN54              0 0        50.7298 -14.178 0.00000 0.00000 
D2BRFW11              0 0        0.00000 0.00000 0.00000 0.00000 
D2BRFW12              0 2 412.63 0.00000 0.00000 0.00000 -2258.2 5.07779 -3.9222 181.656 -240.73 
D2BRFW13              0 0        0.00000 0.00000 0.00000 0.00000 
D2BRFW51              0 0        -5.7768 2.19958 0.00000 0.00000 
D2BRFW52              0 0        -5.7768 2.19958 0.00000 0.00000 
D2BRUN11 BRUN         0 0        0.00000 0.00000 0.00000 0.00000 
D2BRUN12 BRUN         0 0        0.00000 0.00000 0.00000 0.00000 
D2BRUN13 BRUN         0 0        0.00000 0.00000 0.00000 0.00000 
D2BRUN21 BRUN         0 0        0.00000 0.00000 0.00000 0.00000 
D2BRUN51              0 0        -2.9989 -1.1347 0.00000 0.00000 
D2BRUN59 BRUN         0 0        0.00000 0.00000 0.00000 0.00000 
D2BUKD8A BUTTEL_HWIN2 0 0        0.00000 0.00000 0.00000 0.00000 
D2BUKD8B BUTTEL_HWIN2 0 2 332.29 0.00000 0.00000 -423.48 -101.96 11.0000 -702.00 420.000 -340.00 
D2BUKE2A BUTTEL_HWIN1 0 0        0.00000 0.00000 0.00000 0.00000 
D2BUKE2B BUTTEL_HWIN1 0 2 245.60 0.00000 0.00000 -439.45 68.2712 20.0000 -583.00 326.512 -262.08 
D2BUKZ8A BUTTEL_SWIN1 0 0        0.00000 0.00000 0.00000 0.00000 
D2BUKZ8B BUTTEL_SWIN1 0 2 343.38 0.00000 0.00000 -746.08 -109.70 15.0000 -874.00 447.815 -354.86 
D2BUTL11              0 0        0.00000 0.00000 0.00000 0.00000 
D2BUTL12              0 0        0.00000 0.00000 0.00000 0.00000 
D2CLPO23 CLPO         0 0        0.00000 0.00000 0.00000 0.00000 
D2CLPO24 CLPO         0 0        0.00000 0.00000 0.00000 0.00000 
D2CLPO51              0 0        -19.153 -10.003 0.00000 0.00000 
D2CLPO52              0 0        -19.153 -10.003 0.00000 0.00000 
D2CONN11              0 0        0.00000 0.00000 0.00000 0.00000 
D2CONN12              0 0        0.00000 0.00000 0.00000 0.00000 
D2CONN21              0 0        0.00000 0.00000 0.00000 0.00000 
D2CONN22              0 0        0.00000 0.00000 0.00000 0.00000 
D2CONN23              0 0        0.00000 0.00000 0.00000 0.00000 
D2CONN24 CONN         0 0        0.00000 0.00000 0.00000 0.00000 
D2CONN25              0 0        0.00000 0.00000 0.00000 0.00000 
D2CONN26              0 0        0.00000 0.00000 0.00000 0.00000 
D2CONN52 CONN         0 0        -12.854 8.99785 0.00000 0.00000 
D2CONN57 CONNEFORDE   0 0        0.00000 0.00000 0.00000 0.00000 
D2CONN58 CONNEFORDE   0 0        0.00000 0.00000 0.00000 0.00000 
D2CONO11              0 0        0.00000 0.00000 0.00000 0.00000 
D2CONO13 CONNEFORDE O 0 0        0.00000 0.00000 0.00000 0.00000 
D2CONO14 CONNEFORDE O 0 0        0.00000 0.00000 0.00000 0.00000 
D2CONO19 CONO         0 0        0.00000 0.00000 0.00000 0.00000 
D2CONO28 CONO         0 0        0.00000 0.00000 0.00000 0.00000 
D2CONO29 CON0         0 0        0.00000 0.00000 0.00000 0.00000 
D2CONO59 CONNEFORDE   0 0        0.00000 0.00000 0.00000 0.00000 
D2DIEL11 DIEL         0 0        0.00000 0.00000 0.00000 0.00000 
D2DIEL12 DIEL         0 0        0.00000 0.00000 0.00000 0.00000 
D2DIEL13              0 0        0.00000 0.00000 0.00000 0.00000 
D2DIEL14              0 0        0.00000 0.00000 0.00000 0.00000 
D2DIEL15              0 0        0.00000 0.00000 0.00000 0.00000 
D2DIEL51              0 0        -167.33 -27.585 0.00000 0.00000 
D2DIKE21              0 0        0.00000 0.00000 0.00000 0.00000 
D2DIKE2A DIEL_BORWIN1 0 2 200.56 0.00000 0.00000 -296.30 -164.49 22.0000 -400.00 150.000 -200.00 
D2DIKW11              0 0        0.00000 0.00000 0.00000 0.00000 
D2DIKW12              0 0        0.00000 0.00000 0.00000 0.00000 
D2DIKW13              0 0        0.00000 0.00000 0.00000 0.00000 
D2DIKZ8A DIEL_BW2     0 0        0.00000 0.00000 0.00000 0.00000 
D2DIKZ8B DIEL_BWIN2   0 2 313.43 0.00000 0.00000 -596.26 -302.16 28.0000 -803.00 500.000 -335.33 
D2DILL11              0 0        0.00000 0.00000 0.00000 0.00000 
D2DILL52              0 0        162.656 103.792 0.00000 0.00000 
D2DIPP12              0 0        0.00000 0.00000 0.00000 0.00000 
D2DIPP51              0 0        16.3881 -1.2666 0.00000 0.00000 
D2DIPP52              0 0        16.3881 -1.2666 0.00000 0.00000 
D2DOEH21              0 0        0.00000 0.00000 0.00000 0.00000 
D2DOEH22              0 0        0.00000 0.00000 0.00000 0.00000 
D2DOEH51 DOEH         0 0        38.9007 -19.872 0.00000 0.00000 
D2DOEH53 DOEH         0 0        38.9007 -19.872 0.00000 0.00000 
D2DOEH56 DOERNIGHEIM  0 0        0.00000 0.00000 0.00000 0.00000 
D2DOEH57 DOERNIGHEIM  0 0        0.00000 0.00000 0.00000 0.00000 
D2DOEH59 DOERNIGHEIM  0 0        0.00000 0.00000 0.00000 0.00000 
D2DOEW11 DOEW         0 0        0.00000 0.00000 0.00000 0.00000 
D2DOEW14 DOEW         0 0        0.00000 0.00000 0.00000 0.00000 
D2DOLL11              0 0        0.00000 0.00000 0.00000 0.00000 
D2DOLL12              0 0        0.00000 0.00000 0.00000 0.00000 
D2DOLL13              0 0        0.00000 0.00000 0.00000 0.00000 
D2DOLL51              0 0        -58.410 40.8872 0.00000 0.00000 
D2DOLL52              0 0        -58.410 40.8872 0.00000 0.00000 
D2DORT59 Dortmund     0 0        4.14546 -2.9018 0.00000 0.00000 
D2DWKD1A DOEW_DOLWIN3 0 0        0.00000 0.00000 0.00000 0.00000 
D2DWKD1B DOEW_DOLWIN3 0 0        0.00000 0.00000 -495.38 -352.01 10.0000 -850.00 
D2DWKE1A DOEW_DOLWIN1 0 0        0.00000 0.00000 0.00000 0.00000 
D2DWKE1B DOEW_DOLWIN1 0 2 388.73 0.00000 0.00000 -350.56 -302.33 18.0000 -767.00 261.000 -296.00 
D2DWKZ1A DOEW_DOLWIN2 0 0        0.00000 0.00000 0.00000 0.00000 
D2DWKZ1B DOEW_DOLWIN2 0 2 372.07 0.00000 0.00000 -432.46 -269.95 12.0000 -878.00 291.000 -352.00 
D2EICK11              0 0        0.00000 0.00000 0.00000 0.00000 
D2EICK12              0 0        0.00000 0.00000 0.00000 0.00000 
D2EICK13              0 0        0.00000 0.00000 0.00000 0.00000 
D2EICK51              0 0        129.455 -47.679 0.00000 0.00000 
D2EICK52              0 0        129.455 -47.679 0.00000 0.00000 
D2EICK53              0 0        129.455 -47.679 0.00000 0.00000 
D2ELSE11              0 0        0.00000 0.00000 0.00000 0.00000 
D2ELSE12              0 0        0.00000 0.00000 0.00000 0.00000 
D2ELSE51 ELSE         0 0        -19.604 -11.879 0.00000 0.00000 
D2ELSE52 ELSE         0 0        -19.604 -11.879 0.00000 0.00000 
D2ELT 12              0 0        0.00000 0.00000 0.00000 0.00000 
D2ELT 51 ELT          0 0        -24.362 2.15660 0.00000 0.00000 
D2ELT 52 ELT          0 0        -24.362 2.15660 0.00000 0.00000 
D2ELWE11              0 0        0.00000 0.00000 0.00000 0.00000 
D2ELWE12              0 0        0.00000 0.00000 0.00000 0.00000 
D2ELWE13              0 0        0.00000 0.00000 0.00000 0.00000 
D2EMDB21              0 0        0.00000 0.00000 0.00000 0.00000 
D2EMDB22              0 0        0.00000 0.00000 0.00000 0.00000 
D2EMDB51              0 0        -74.269 -27.697 0.00000 0.00000 
D2EMDB52              0 0        -74.269 -27.697 0.00000 0.00000 
D2EMDE21 EMDE         0 0        0.00000 0.00000 0.25732 1.28678 0.25823 -469.74 158.950 -315.64 
D2EMOS11 EMOS         0 0        0.00000 0.00000 0.00000 0.00000 
D2EMOS15              0 0        0.00000 0.00000 0.00000 0.00000 
D2EMOS28 EMDEN OST    0 0        0.00000 0.00000 0.00000 0.00000 
D2EMOS29 EMDEN OST    0 0        0.00000 0.00000 0.00000 0.00000 
D2EOKE8A EMOS_BORWIN3 0 0        0.00000 0.00000 0.00000 0.00000 
D2EOKE8B EMOS_BORWIN3 0 2 307.76 0.00000 0.00000 -747.08 310.071 16.0000 -850.00 500.000 -352.00 
D2EOKZ8A EMOS_DOLWIN6 0 2 319.20 0.00000 0.00000 -270.66 127.467 16.0000 -330.00 330.000 -330.00 
D2EORI39 Emos Riffgat 0 0        0.00000 0.00000 0.00000 0.00000 
D2ERZH11              0 0        0.00000 0.00000 0.00000 0.00000 
D2ERZH12              0 0        0.00000 0.00000 0.00000 0.00000 
D2ERZH21 ERZH         0 0        0.00000 0.00000 -89.247 0.40822 125.249 -124.75 136.147 -87.107 
D2ERZH22 ERZH         0 0        0.00000 0.00000 -89.244 0.41104 125.255 -124.74 136.272 -87.021 
D2ETZ 11 ETZENRICHT   0 0        0.00000 0.00000 0.24828 181.013                 
D2ETZ 12 ETZENRICHT   0 0        0.00000 0.00000 0.00000 0.00000 
D2ETZ 21              0 0        0.00000 0.00000 0.00000 0.00000 
D2ETZ 51              0 0        37.1481 10.5380 -84.145 0.00000                 0.00000 -99999. 
D2ETZ 52              0 0        37.1481 10.5380 0.00000 0.00000 
D2ETZ 53              0 0        37.1481 10.5380 0.00000 0.00000 
D2ETZ 54              0 0        37.1481 10.5380 0.00000 0.00000 
D2FARG11              0 0        0.00000 0.00000 -152.74 6.24560 0.69281 -179.91 78.9089 -160.64 
D2FARG12              0 0        0.00000 0.00000 0.00000 0.00000 
D2FARG51 FARGE        0 0        -34.287 24.0011 -0.5367 -5.3511 0.13253 -89.867 42.3018 -72.740 
D2FARG52 FARGE        0 0        -34.287 24.0011 0.00000 0.00000 
D2FARG59 FARGE        0 0        0.00000 0.00000 0.00000 0.00000 
D2FEDD11 Fedderwarden 0 0        0.00000 0.00000 0.00000 0.00000 
D2FEDD12 Fedderwarden 0 0        0.00000 0.00000 0.00000 0.00000 
D2FEDD13 Fedderwarden 0 0        0.00000 0.00000 0.00000 0.00000 
D2FEDD21 Fedderwarden 0 0        0.00000 0.00000 0.00000 0.00000 
D2FEDD23 Fedderwarden 0 0        0.00000 0.00000 0.00000 0.00000 
D2FG  12 FG           0 0        802.620 80.5743 0.00000 0.00000 
D2FG  13 FG           0 0        0.00000 0.00000 0.00000 0.00000 
D2FG  19 FG           0 0        0.00000 0.00000 0.00000 -0.0002 2.00000 -450.00 160.000 -340.00 
D2FRAM52 FRAM         0 0        286.254 -38.632 0.00000 0.00000 
D2FRAM53 FRAM         0 0        286.254 -38.632 0.00000 0.00000 
D2FRAM55              0 0        0.00000 0.00000 0.00000 0.00000 
D2FRAM56              0 0        0.00000 0.00000 0.00000 0.00000 
D2FRAM57 FRAM         0 0        0.00000 0.00000 0.00000 0.00000 
D2FRAM58 FRAM         0 0        0.00000 0.00000 0.00000 0.00000 
D2FRAM59 FRAM         0 0        0.00000 0.00000 0.00000 0.00000 
D2FRAN21              0 0        0.00000 0.00000 0.00000 0.00000 
D2FRAN22 FRAN         0 0        0.00000 0.00000 0.00000 0.00000 
D2FRAN24              0 0        0.00000 0.00000 0.00000 0.00000 
D2FRAN51              0 0        81.3318 -18.845 0.00000 0.00000 
D2FRAN52              0 0        81.3318 -18.845 0.00000 0.00000 
D2FRSW11 FRSW         0 0        0.00000 0.00000 0.00000 0.00000 
D2FRSW12 FRSW         0 0        0.00000 0.00000 0.00000 0.00000 
D2FRSW51 FRSW         0 0        515.443 15.6660 0.00000 0.00000 
D2GANK11              0 0        0.00000 0.00000 0.00000 0.00000 
D2GANK12              0 0        0.00000 0.00000 0.00000 0.00000 
D2GANK13              0 0        0.00000 0.00000 0.00000 0.00000 
D2GANK51              0 0        -6.2808 4.39655 0.00000 0.00000 
D2GANK52              0 0        -6.2808 4.39655 0.00000 0.00000 
D2GEB 51 Gebersdorf   0 0        239.020 6.78841 0.00000 0.00000 
D2GEB 52 Gebersdorf   0 0        239.020 6.78841 0.00000 0.00000 
D2GEB 5A GEBERSDORF A 0 0        0.00000 0.00000 0.14531 0.46865 7.14514 -394.85 171.981 -249.29 
D2GEB 5B GEBERSDORF B 0 0        0.00000 0.00000 0.13946 0.46865 0.13996 -394.86 171.434 -257.94 
D2GEB 5C GEBERSDORF C 0 0        0.00000 0.00000 0.00000 0.46865 0.03732 -64.963 30.1038 -39.806 
D2GIEN11              0 0        0.00000 0.00000 0.00000 0.00000 
D2GIEN12              0 0        0.00000 0.00000 0.00000 0.00000 
D2GIEN13              0 0        0.00000 0.00000 0.00000 0.00000 
D2GIEN51 GIEN         0 0        183.642 -61.641 0.00000 0.00000 
D2GIEN52 GIEN         0 0        183.642 -61.641 0.00000 0.00000 
D2GKRO11 GKRO         0 0        0.00000 0.00000 0.00000 0.00000 
D2GKRO12 GKRO         0 0        0.00000 0.00000 0.00000 0.00000 
D2GKRO1B GKRO STAU 4  0 0        0.00000 0.00000 0.31963 0.92693 0.31963 -779.68 329.893 -505.18 
D2GKRO1C GKRO STAU 5  0 0        0.00000 0.00000 -256.58 0.92693 0.22765 -686.77 277.363 -476.89 
D2GKRO21 GKRO         0 0        0.00000 0.00000 0.00000 0.00000 
D2GKRO22 GKRO         0 0        0.00000 0.00000 0.00000 0.00000 
D2GKRO51              0 0        87.9231 -18.788 0.00000 0.00000 
D2GKRO52              0 0        87.9231 -18.788 0.00000 0.00000 
D2GLEI21 GLEI         0 0        0.00000 0.00000 0.00000 0.00000 
D2GLEI22 GLEI         0 0        0.00000 0.00000 0.00000 0.00000 
D2GLEI52 GLEI         0 0        69.0728 -22.963 0.00000 0.00000 
D2GLEI54              0 0        34.5364 -11.482 0.00000 0.00000 
D2GODE21 GODE         0 0        0.00000 0.00000 0.00000 0.00000 
D2GODE51 GODE         0 0        66.1054 -18.303 0.00000 0.00000 
D2GODE52 GODE         0 0        66.1054 -18.303 0.00000 0.00000 
D2GOET21              0 0        0.00000 0.00000 0.00000 0.00000 
D2GOET22              0 0        0.00000 0.00000 0.00000 0.00000 
D2GOET51 GOET         0 0        70.9245 -28.085 0.00000 0.00000 
D2GOET52              0 0        70.9245 -28.085 0.00000 0.00000 
D2GR  11              0 0        0.00000 0.00000 0.00000 0.00000 
D2GR  12              0 0        0.00000 0.00000 0.00000 0.00000 
D2GROH11 GROH         0 0        0.00000 0.00000 0.00000 0.00000 
D2GROH12 GROH         0 0        0.00000 0.00000 0.00000 0.00000 
D2GROH51 GROH         0 0        28.1013 -19.671 0.00000 0.00000 
D2GROH52 GROH         0 0        28.1013 -19.671 0.00000 0.00000 
D2HALL21 HALL         0 0        102.925 72.0478 0.00000 0.00000 
D2HAMN21              0 0        0.00000 0.00000 0.00000 0.00000 
D2HAMN22              0 0        0.00000 0.00000 0.00000 0.00000 
D2HAMN52              0 0        192.284 -87.555 0.00000 0.00000 
D2HAND11              0 0        0.00000 0.00000 0.00000 0.00000 
D2HAND12              0 0        0.00000 0.00000 0.00000 0.00000 
D2HAND14              0 0        0.00000 0.00000 0.00000 0.00000 
D2HAND15              0 0        0.00000 0.00000 0.00000 0.00000 
D2HAND51              0 0        -198.82 -38.061 0.00000 0.00000 
D2HAND52              0 0        -198.82 -38.061 0.00000 0.00000 
D2HAND53              0 0        -198.82 -38.061 0.00000 0.00000 
D2HANW21 HANW         0 0        0.00000 0.00000 0.00000 0.00000 
D2HANW22 HANW         0 0        0.00000 0.00000 0.00000 0.00000 
D2HANW51              0 0        63.5230 -13.151 0.00000 0.00000 
D2HANW52              0 0        63.5230 -13.151 0.00000 0.00000 
D2HARD11              0 0        0.00000 0.00000 0.00000 0.00000 
D2HARD12 HARD         0 0        0.00000 0.00000 0.00000 0.00000 
D2HARD21              0 0        0.00000 0.00000 0.00000 0.00000 
D2HARD22 HARD         0 0        0.00000 0.00000 0.00000 0.00000 
D2HARD26 HARDEGSEN    0 0        0.00000 0.00000 0.00000 0.00000 
D2HARD52              0 0        27.9801 0.01917 0.00000 0.00000 
D2HARD53 HARD         0 0        27.9801 0.01917 0.00000 0.00000 
D2HARD55              0 0        27.9801 0.01917 0.00000 0.00000 
D2HATT11              0 0        0.00000 0.00000 0.00000 0.00000 
D2HATT12              0 0        0.00000 0.00000 0.00000 0.00000 
D2HATT51              0 0        -35.486 24.8401 0.00000 0.00000 
D2HATT52              0 0        -35.486 24.8401 0.00000 0.00000 
D2HEIW11              0 0        0.00000 0.00000 0.00000 0.00000 
D2HEIW12              0 0        0.00000 0.00000 0.00000 0.00000 
D2HEIW13              0 0        0.00000 0.00000 0.00000 0.00000 
D2HEIW51              0 0        -303.16 61.6082 0.00000 0.00000 
D2HEIW52              0 0        -303.16 61.6082 0.00000 0.00000 
D2HEIW53              0 0        -303.16 61.6082 0.00000 0.00000 
D2HELM11 HELM         0 0        0.00000 0.00000 0.00000 0.00000 
D2HELM12 HELM         0 0        0.00000 0.00000 0.00000 0.00000 
D2HELM19 HELM         0 0        0.00000 0.00000 0.48468 1.56847 0.60514 -306.89 125.043 -212.65 
D2HELM52              0 0        -80.935 -22.939 0.00000 0.00000 
D2HELM53              0 0        -80.935 -22.939 0.00000 0.00000 
D2HEYD11 HEYDEN       0 0        0.00000 0.00000 0.47638 1.32176 0.47638 -949.52 371.592 -626.19 
D2HUNT21 HUNT         0 0        0.00000 0.00000 0.16750 0.99139 72.1673 -339.83 138.014 -223.63 
D2HUNT22 HUNT         0 0        0.00000 0.00000 0.00000 0.00000 
D2HUSN11              0 0        0.00000 0.00000 0.00000 0.00000 
D2HUSN12              0 0        0.00000 0.00000 0.00000 0.00000 
D2HUSN13              0 0        0.00000 0.00000 0.00000 0.00000 
D2HUSN51              0 0        -219.88 3.52298 0.00000 0.00000 
D2HUSN52              0 0        -219.88 3.52298 0.00000 0.00000 
D2HUSN53              0 0        -219.88 3.52298 0.00000 0.00000 
D2HWBC19 HERRENWYK    0 0        0.00000 0.00000 0.20622 -185.37                 
D2HWKR1D HWBC         0 0        0.00000 0.00000 -614.24 287.664 640.000 -620.00 
D2HWYK11 HWYK         0 0        0.00000 0.00000 0.00000 0.00000 
D2HWYK52              0 0        26.7358 0.14046 0.00000 0.00000 
D2IN  21              0 0        0.00000 0.00000 0.00000 0.00000 
D2IN  22              0 0        0.00000 0.00000 0.00000 0.00000 
D2IN  2B INGOLSTADTG2 0 0        0.00000 0.00000 0.00000 0.00338 0.00000 -470.00 197.411 -305.58 
D2IN  51 IN           0 0        49.9933 33.7528 0.00000 0.00000 
D2IN  52 IN           0 0        49.9933 33.7528 0.00000 0.00000 
D2INHA21 INHA         0 0        35.2794 11.1878 0.00000 0.00000 
D2IRS 11              0 0        0.00000 0.00000 0.00000 0.00000 
D2IRS 12              0 0        0.00000 0.00000 0.00000 0.00000 
D2IRS 1A IRSCHING G4  0 0        0.00000 0.00000 0.14208 0.27936 0.14208 -609.86 357.092 -480.30 
D2IRS 1B IRSCHING 5DT 0 0        0.00000 0.00000 -87.668 0.27936 0.00000 -350.00 188.122 -256.22 
D2IRS 1C IRSCHING 5GT 0 0        0.00000 0.00000 -87.668 0.55873 0.00000 -700.00 379.232 -477.81 
D2IRS 1E IRSCHING G3  0 0        0.00000 0.00000 0.15072 0.27936 0.15126 -499.85 215.624 -352.92 
D2IRS 1F IRSCHING G6  0 2 407.71 0.00000 0.00000 0.17543 -994.27 0.17605 -319.82 137.607 -180.84 
D2IRS 29 IRS          0 0        0.00000 0.00000 0.00000 0.00000 
D2IRS 51 IRS          0 0        77.7240 12.6984 0.00000 0.00000 
D2IRS 53              0 0        77.7240 12.6984 0.00000 0.00000 
D2IS  11 Isar         0 0        0.00000 0.00000 0.00000 0.00000 
D2IS  13 Isar         0 0        0.00000 0.00000 0.00000 0.00000 
D2IS  15 ISAR         0 0        0.00000 0.00000 0.00000 0.00000 
D2IS  16 ISAR         0 0        0.00000 0.00000 0.00000 0.00000 
D2IS  17 ISAR         0 0        0.00000 0.00000 0.00000 0.00000 
D2IS  18 ISAR         0 0        0.00000 0.00000 0.00000 0.00000 
D2ITZW21              0 0        0.00000 0.00000 0.00000 0.00000 
D2ITZW22              0 0        0.00000 0.00000 0.00000 0.00000 
D2ITZW51              0 0        -38.674 -16.966 0.00000 0.00000 
D2ITZW52              0 0        -38.674 -16.966 0.00000 0.00000 
D2ITZW53              0 0        -38.674 -16.966 0.00000 0.00063 0.00000 -83.000 40.9149 -57.161 
D2ITZW57 Itzehoe West 0 0        0.00000 0.00000 0.00000 0.00000 
D2JARD11              0 0        0.00000 0.00000 0.00000 0.00000 
D2JARD12              0 0        0.00000 0.00000 0.00000 0.00000 
D2JARD13              0 0        0.00000 0.00000 0.00000 0.00000 
D2JARD1A JARDELUND    0 0        0.00000 0.00000 -82.099 -30.007 12.0000 -83.000 
D2JARD51              0 0        -85.463 -16.245 0.00000 0.00000 
D2JARD52              0 0        -85.463 -16.245 0.00000 0.00000 
D2KARB11              0 0        0.00000 0.00000 0.00000 0.00000 
D2KARB12              0 0        0.00000 0.00000 0.00000 0.00000 
D2KARB52              0 0        0.00000 0.00000 0.00000 0.00000 
D2KHT 25 KHT          0 0        0.00000 0.00000 0.00000 0.00000 
D2KHT 27 KHT          0 0        0.00000 0.00000 0.00000 0.00000 
D2KHT 2A KUEHTAI G    0 2 237.49 0.00000 0.00000 38.1862 13.3994 125.267 -175.73 140.850 -102.22 
D2KHT 2B KUEHTAI G    0 2 237.75 0.00000 0.00000 -82.806 12.8093 125.080 -175.92 129.083 -110.97 
D2KIES21              0 0        0.00000 0.00000 0.00000 0.00000 
D2KIES22              0 0        0.00000 0.00000 0.00000 0.00000 
D2KIES51              0 0        -27.854 19.4975 0.00000 0.00000 
D2KIES52              0 0        -9.2845 6.49916 0.00000 0.00000 
D2KIES53              0 0        -9.2845 6.49916 0.00000 0.00000 
D2KIEW21              0 0        0.00000 0.00000 0.00000 0.00000 
D2KIEW22              0 0        0.00000 0.00000 0.00000 0.00000 
D2KIEW51              0 0        61.6343 -25.996 0.00000 0.00000 
D2KIEW52              0 0        61.6343 -25.996 0.00000 0.00000 
D2KILS11 KILS         0 0        0.00000 0.00000 0.00000 0.00000 
D2KILS51              0 0        35.2575 -1.4796 0.00000 0.00000 
D2KILS52              0 0        35.2575 -1.4796 0.00000 0.00000 
D2KILS53 KILS         0 0        70.5151 -2.9591 0.00000 0.00000 
D2KLIS11              0 0        0.00000 0.00000 0.00000 0.00000 
D2KLIS12              0 0        0.00000 0.00000 0.00000 0.00000 
D2KLIS13              0 0        0.00000 0.00000 0.00000 0.00000 
D2KLIS51              0 0        -212.42 0.00000 0.00000 0.00000 
D2KLIS52              0 0        -212.42 0.00000 0.00000 0.00000 
D2KLIS53              0 0        -212.42 0.00000 0.00000 0.00000 
D2KR  21              0 0        0.00000 0.00000 0.00000 0.00000 
D2KR  22              0 0        0.00000 0.00000 0.00000 0.00000 
D2KR  51 KR           0 0        67.1681 47.0177 0.00000 0.00000 
D2KRI 11              0 0        0.00000 0.00000 0.00000 0.00000 
D2KRI 12              0 0        0.00000 0.00000 0.00000 0.00000 
D2KRI 52              0 0        155.287 33.8309 0.00000 0.00000 
D2KRI 53              0 0        155.287 33.8309 0.00000 0.00000 
D2KRUE11              0 0        0.00000 0.00000 0.00000 0.00000 
D2KRUE12              0 0        0.00000 0.00000 0.00000 0.00000 
D2KRUE51              0 0        62.2131 -25.010 0.00000 0.00000 
D2KRUE52              0 0        62.2131 -25.010 0.00000 0.00000 
D2KUMM12              0 0        0.00000 0.00000 0.00000 0.00000 
D2KUMM51 KUMM         0 0        147.168 -34.899 0.00000 0.00000 
D2LAGE21              0 0        0.00000 0.00000 0.00000 0.00000 
D2LAGE51              0 0        80.6524 -30.994 0.00000 0.00000 
D2LAGE52              0 0        80.6524 -30.994 0.00000 0.00000 
D2LAMS11              0 0        0.00000 0.00000 0.00000 0.00000 
D2LAMS12              0 0        0.00000 0.00000 0.00000 0.00000 
D2LAMS51              0 0        29.8733 0.00000 0.00000 0.00000 
D2LAMS52              0 0        29.8733 0.00000 0.00000 0.00000 
D2LAND11              0 2 421.18 0.00000 0.00000 0.37449 -3798.5 0.37582 -639.62 210.351 -357.94 
D2LAND12              0 0        0.00000 0.00000 0.00000 0.00000 
D2LAND21              0 0        0.00000 0.00000 0.00000 0.00000 
D2LAND22              0 0        0.00000 0.00000 0.00000 0.00000 
D2LAND62              0 2 68.745 -25.932 -5.7599 0.00000 -106.16 40.0408 -69.959 31.3860 -54.008 
D2LBEC21              0 0        0.00000 0.00000 0.00000 0.00000 
D2LBEC22              0 0        0.00000 0.00000 0.00000 0.00000 
D2LBEC23              0 0        0.00000 0.00000 0.00000 0.00000 
D2LBEC24              0 0        0.00000 0.00000 0.00000 0.00000 
D2LBEC51              0 0        157.739 -68.717 0.00000 0.00000 
D2LEHR21 LEHR         0 0        0.00000 0.00000 0.00000 0.00000 
D2LEHR22 LEHR         0 0        0.00000 0.00000 0.00000 0.00000 
D2LEHR51 LEHR         0 0        -19.654 13.7579 0.00000 0.00000 
D2LEHR53              0 0        -9.8270 6.87893 0.00000 0.00000 
D2LEHR59 LEHRTE       0 0        0.00000 0.00000 0.00000 0.00000 
D2LU  21 LU           0 0        0.00000 0.00000 0.00000 0.00000 
D2LU  51              0 0        145.625 39.9018 0.00000 0.00000 
D2LU  52              0 0        145.625 39.9018 0.00000 0.00000 
D2LUEN11              0 0        0.00000 0.00000 0.00000 0.00000 
D2LUEN52              0 0        -7.8367 5.48569 0.00000 0.00000 
D2LUEN53              0 0        -7.8367 5.48569 0.00000 0.00000 
D2MAAD21              0 0        0.00000 0.00000 0.00000 0.00000 
D2MAAD22              0 0        0.00000 0.00000 0.00000 0.00000 
D2MAKW12 MAAD         0 0        0.00000 0.00000 -468.82 0.13259 0.29436 -917.71 279.649 -688.41 
D2MBG 28 MBG          0 0        0.00000 0.00000 0.00000 0.00000 
D2MBG 29 MBG          0 0        0.00000 0.00000 0.00000 0.00000 
D2MBG 51 MBG          0 0        30.6687 12.3704 0.00000 0.00000 
D2MBG 53 MBG          0 0        30.6687 12.3704 0.00000 0.00000 
D2MEB 51 MEB          0 0        -140.89 3.09861 0.00000 0.00000 
D2MEB 52 MEB          0 0        -140.89 3.09861 0.00000 0.00000 
D2MECK11 MECK         0 0        0.00000 0.00000 0.00000 0.00000 
D2MECK12 MECK         0 0        0.00000 0.00000 0.00000 0.00000 
D2MECK13 MECK         0 0        0.00000 0.00000 0.00000 0.00000 
D2MECK51 MECK         0 0        -8.3525 -3.9263 0.00000 0.00000 
D2MECK52 MECK         0 0        -8.3525 -3.9263 0.00000 0.00000 
D2MECK58 MECKLAR      0 0        0.00000 0.00000 0.00000 0.00000 
D2MECK59 MECKLAR      0 0        0.00000 0.00000 0.00000 0.00000 
D2MEHN12              0 0        0.00000 0.00000 0.00000 0.00000 
D2MEHN13              0 0        0.00000 0.00000 0.00000 0.00000 
D2MEHR21 MEHR         0 0        242.424 -89.269 0.00000 0.00000 
D2MEHR23 MEHR         0 0        121.212 -44.635 0.00000 0.00000 
D2MEHR28 MEHRUM       0 0        0.00000 0.00000 0.00000 0.00000 
D2MEHR29 MEHRUM       0 0        0.00000 0.00000 0.00000 0.00000 
D2MEHR2A MEHRUM G     0 0        0.00000 0.00000 -687.53 -326.87 1.61517 -798.38 201.530 -337.86 
D2MEIS21              0 0        0.00000 0.00000 0.00000 0.00000 
D2MEIS22              0 0        0.00000 0.00000 0.00000 0.00000 
D2MEIS51 MEIS         0 0        84.5668 0.07908 0.00000 0.00000 
D2MEIS52 MEIS         0 0        84.5668 0.07908 0.00000 0.00000 
D2MH  11              0 0        0.00000 0.00000 0.00000 0.00000 
D2MH  12              0 0        0.00000 0.00000 0.00000 0.00000 
D2MH  51 MH           0 0        0.00000 0.00000 0.00000 0.00000 
D2MH  52 MH           0 0        0.00000 0.00000 0.00000 0.00000 
D2MUEN51              0 0        -22.237 -1.8952 0.00000 0.00000 
D2MUEN52              0 0        -22.237 -1.8952 0.00000 0.00000 
D2MUEN53              0 0        -22.237 -1.8952 0.00000 0.00000 
D2MUEN54              0 0        -22.237 -1.8952 0.00000 0.00000 
D2MZ  12 MZ           0 0        554.098 68.8989 0.00000 0.00000 
D2NFI 21              0 0        0.00000 0.00000 0.00000 0.00000 
D2NFI 22              0 0        0.00000 0.00000 0.00000 0.00000 
D2NFI 51 NFI          0 0        180.851 63.9877 0.00000 0.00000 
D2NFI 52 NFI          0 0        180.851 63.9877 0.09709 92.7932                 
D2NLAN11 NLAN         0 0        0.00000 0.00000 0.00000 0.00000 
D2NLAN51              0 0        -68.621 -7.7509 0.00000 0.00000 
D2NLAN52              0 0        -68.621 -7.7509 0.00000 0.00000 
D2NORG2B INHA_NORG    0 0        0.00000 0.00000 -87.891 -17.869 4.00000 -111.00 30.0000 -30.000 
D2NVLD11              0 0        360.519 6.22014 0.00000 0.00000 
D2NVLD12              0 0        180.259 3.11007 0.00000 0.00000 
D2OBA 11              0 0        0.00000 0.00000 0.00000 0.00000 
D2OBA 13              0 0        0.00000 0.00000 0.00000 0.00000 
D2OBA 22              0 0        0.00000 0.00000 0.00000 0.00000 
D2OBA 2G Oberbachern  0 0        0.00000 0.00000 0.00000 0.00000 
D2OBA 51 OBA          0 0        99.5900 28.2362 0.00000 0.00000 
D2OBA 54              0 0        99.5900 28.2362 0.00000 0.00000 
D2OBMZ11 439          0 0        0.00000 0.00000 0.00000 0.00000 
D2OBMZ12 440          0 0        0.00000 0.00000 0.00000 0.00000 
D2OBR 21              0 0        0.00000 0.00000 0.00000 0.00000 
D2OBR 22              0 0        0.00000 0.00000 0.00000 0.00000 
D2OBR 51              0 0        55.7532 -26.135 -63.225 0.00000                 0.00000 -99999. 
D2OBR 52              0 0        55.7532 -26.135 0.00000 0.00000 
D2OBR 53              0 0        55.7532 -26.135 0.00000 0.00000 
D2OBR 54              0 0        55.7532 -26.135 0.00000 0.00000 
D2OD  12              0 0        0.00000 0.00000 0.00000 0.00000 
D2OD  51 OD           0 0        0.00000 0.00000 0.00000 0.00000 
D2OH  11              0 0        0.00000 0.00000 0.00000 0.00000 
D2OH  12              0 0        0.00000 0.00000 0.00000 0.00000 
D2OH  21 OH           0 0        0.00000 0.00000 0.00000 0.00000 
D2OH  22 OH           0 0        0.00000 0.00000 0.00000 0.00000 
D2OHFG11 429          0 0        0.00000 0.00000 0.00000 0.00000 
D2OHFG12 430          0 0        0.00000 0.00000 0.00000 0.00000 
D2OHLS11              0 0        0.00000 0.00000 0.00000 0.00000 
D2OHLS12              0 0        0.00000 0.00000 0.00000 0.00000 
D2OHLS51              0 0        -130.32 -41.719 0.00000 0.00000 
D2OHLS52              0 0        -130.32 -41.719 0.00000 0.00000 
D2OVEN11 OVENSTAEDT   0 0        0.00000 0.00000 0.00000 0.00000 
D2OVEN13 OVEN         0 0        0.00000 0.00000 0.00000 0.00000 
D2PI  21 PI           0 0        0.00000 0.00000 0.00000 0.00000 
D2PI  22 PI           0 0        0.00000 0.00000 0.00000 0.00000 
D2PI  51 PI           0 0        0.00000 0.00000 0.00000 0.00000 
D2PI  52              0 0        165.491 115.844 0.00000 0.00000 
D2PI  53              0 0        165.491 115.844 0.00000 0.00000 
D2PI  54              0 0        165.491 115.844 0.00000 0.00000 
D2PI-N23              0 0        0.00000 0.00000 0.00000 0.00000 
D2PLA 11 PLA          0 0        0.00000 0.00000 0.00000 0.00000 
D2PLA 51              0 0        44.2981 12.9592 0.00000 0.00000 
D2PLA 52              0 0        44.2981 12.9592 0.00000 0.00000 
D2PT  12              0 0        0.00000 0.00000 0.00000 0.00000 
D2PT  13              0 0        0.00000 0.00000 0.00000 0.00000 
D2PT  21              0 0        0.00000 0.00000 0.00000 0.00000 
D2PT  22              0 0        0.00000 0.00000 0.00000 0.00000 
D2PT  59 PT           0 0        -72.779 -14.796 0.00000 0.00000 
D2PT  5N Pleinting    0 0        -72.779 -14.796 0.00000 0.00000 
D2RAI 11              0 0        0.00000 0.00000 0.00000 0.00000 
D2RAI 12              0 0        0.00000 0.00000 0.00000 0.00000 
D2RAI 21              0 0        0.00000 0.00000 0.00000 0.00000 
D2RAI 23 RAI          0 0        0.00000 0.00000 0.00000 0.00000 
D2RAI 52 Raitersaich  0 0        0.00000 0.00000 0.00000 0.00000 
D2RAI 59 RAI          0 0        0.00000 0.00000 0.00000 0.00000 
D2RE  21 RE           0 0        0.00000 0.00000 0.00000 0.00000 
D2RE  51              0 0        92.3273 44.8689 0.00000 0.00000 
D2RE  52              0 0        92.3273 44.8689 0.00000 0.00000 
D2RED 11              0 0        0.00000 0.00000 0.00000 0.00000 
D2RED 12              0 0        0.00000 0.00000 0.00000 0.00000 
D2RED 13              0 0        0.00000 0.00000 0.00000 0.00000 
D2RED 14              0 0        0.00000 0.00000 0.00000 0.00000 
D2RED 51              0 0        66.4698 14.5338 0.00000 0.00000 
D2RED 52              0 0        66.4698 14.5338 0.00000 0.00000 
D2RHED11 RHEDE        0 0        0.00000 0.00000 -54.932 -22.611 1.00000 -92.000 30.0000 -30.000 
D2RIFF3A EMDB_RIFF    0 0        0.00000 0.00000 0.11918 45.7853                 
D2RIFF3B EMDB_RIFF    0 2 148.32 0.00000 0.00000 -82.898 -23.831 3.00000 -115.00 42.0000 -42.000 
D2SANO19 Sandershause 0 0        83.9217 11.8317 0.00000 0.00000 
D2SD  11              0 0        0.00000 0.00000 0.00000 0.00000 
D2SD  21              0 0        0.00000 0.00000 0.00000 0.00000 
D2SD  22              0 0        0.00000 0.00000 0.00000 0.00000 
D2SD  51              0 0        29.5019 4.16925 0.00000 0.00000 
D2SD  52              0 0        29.5019 4.16925 0.00000 0.00000 
D2SD  53              0 0        29.5019 4.16925 0.00000 0.00000 
D2SD-N11              0 0        0.00000 0.00000 0.00000 0.00000 
D2SD-N12              0 0        0.00000 0.00000 0.00000 0.00000 
D2SDON11              0 0        0.00000 0.00000 0.00000 0.00000 
D2SDON12              0 0        0.00000 0.00000 0.00000 0.00000 
D2SDON13              0 0        0.00000 0.00000 0.00000 0.00000 
D2SDON51              0 0        -294.94 -20.348 0.00000 0.00000 
D2SDON52              0 0        -294.94 -20.348 0.00000 0.00000 
D2SHUW11              0 0        0.00000 0.00000 0.00000 0.00000 
D2SHUW12              0 0        0.00000 0.00000 0.00000 0.00000 
D2SHUW13              0 0        0.00000 0.00000 0.00000 0.00000 
D2SHUW51              0 0        -120.25 -51.427 0.00000 0.00000 
D2SHUW52              0 0        -120.25 -51.427 0.00000 0.00000 
D2SI  23 Simbach_neu  0 0        0.00000 0.00000 0.00000 0.00000 
D2SI  24 Simbach_neu  0 0        0.00000 0.00000 0.00000 0.00000 
D2SI  51 SI           0 0        40.8475 -10.412 0.00000 0.00000 
D2SI  52 SI           0 0        40.8475 -10.412 0.00000 0.00000 
D2SIEM11              0 0        0.00000 0.00000 2.98939 -91.206 3.00000 0.00000 98.4000 -187.03 
D2SIEM14              0 0        0.00000 0.00000 0.00000 0.00000 
D2SIEM21 SIEM         0 0        0.00000 0.00000 0.00000 0.00000 
D2SIEM51              0 0        -37.353 -23.690 0.00000 0.00000 
D2SIEM52              0 0        -37.353 -23.690 0.00000 0.00000 
D2SIEM53              0 0        -37.353 -23.690 0.00000 0.00000 
D2SIEM54              0 0        -37.353 -23.690 0.00000 0.00000 
D2SIT 21              0 0        0.00000 0.00000 0.00000 0.00000 
D2SIT 22              0 0        0.00000 0.00000 0.00000 0.00000 
D2SIT 51 SIT          0 0        -10.956 -2.1065 0.00000 0.00000 
D2SIT 52 SIT          0 0        -10.956 -2.1065 0.00000 0.00000 
D2SLZ 21 Silz         0 0        0.00000 0.00000 0.00000 0.00000 
D2SLZ 22 Silz         0 0        0.00000 0.00000 0.00000 0.00000 
D2SLZ 2A SILZ G       0 2 237.72 0.00000 0.00000 -175.17 16.9172 10.1563 -249.84 142.115 -263.06 
D2SLZ 2B SILZ G       0 2 237.72 0.00000 0.00000 -175.17 16.9172 10.1584 -262.84 141.794 -264.37 
D2SOTT11              0 0        0.00000 0.00000 0.00000 0.05858 0.08443 0.00000 0.05858 0.04780 
D2SOTT12              0 0        0.00000 0.00000 0.00000 0.00000 
D2SOTT13              0 0        0.00000 0.00000 0.00000 0.00000 
D2SOTT21              0 0        0.00000 0.00000 0.00000 0.00000 
D2SOTT22              0 0        0.00000 0.00000 0.00000 0.00000 
D2SOTT51              0 0        -36.763 -16.398 0.00000 0.00000 
D2SOTT52              0 0        -36.763 -16.398 0.00000 0.00000 
D2SOTT53              0 0        -36.763 -16.398 0.00000 0.00000 
D2STAD11              0 0        0.00000 0.00000 0.00000 0.00000 
D2STAD13              0 0        0.00000 0.00000 0.00000 0.00000 
D2STAD16 STAD_TCSC_2  0 0        0.00000 0.00000 0.00000 0.00000 
D2STAD17 STAD_TCSC_1  0 0        0.00000 0.00000 0.00000 0.00000 
D2STAD18 STAD_TCSC2   0 0        0.00000 0.00000 0.00000 0.00000 
D2STAD19 STAD_TCSC1   0 0        0.00000 0.00000 0.00000 0.00000 
D2STAD51              0 0        -90.994 63.6960 0.00000 0.00000 
D2STAD52              0 0        -90.994 63.6960 0.00000 0.00000 
D2STAD57 STADORF      0 0        0.00000 0.00000 0.00000 0.00000 
D2STAD58 STADORF      0 0        0.00000 0.00000 0.00000 0.00000 
D2STAW11              0 0        0.00000 0.00000 0.00000 0.00000 
D2STAW12              0 0        0.00000 0.00000 0.00000 0.00000 
D2STAW13              0 0        0.00000 0.00000 0.00000 0.00000 
D2STAW21 SDOW         0 0        436.360 172.786 0.00000 0.00000 
D2TRE 21 Trennfeld    0 0        0.00000 0.00000 0.00000 0.00000 
D2TRE 22 Trennfeld    0 0        0.00000 0.00000 0.00000 0.00000 
D2TRE 51              0 0        21.5020 9.41566 0.00000 0.00000 
D2TRE 52 TRE          0 0        43.0040 18.8313 0.00000 0.00000 
D2TRE 54              0 0        21.5020 9.41566 0.00000 0.00000 
D2TWIS11              0 0        0.00000 0.00000 0.00000 0.00000 
D2TWIS12              0 0        0.00000 0.00000 0.00000 0.00000 
D2TWIS51              0 0        -42.172 -7.7873 0.00000 0.00000 
D2TWIS52              0 0        -42.172 -7.7873 0.00000 0.00000 
D2UWES11              0 0        0.00000 0.00000 0.00000 0.00000 
D2UWES12              0 0        0.00000 0.00000 0.00000 0.00000 
D2UWES21 UWES         0 0        0.00000 0.00000 0.00000 0.00000 
D2UWES51              0 0        -25.557 17.8902 0.00000 0.00000 
D2UWES52              0 0        -25.557 17.8902 0.00000 0.00000 
D2VELT21              0 0        0.00000 0.00000 0.00000 0.00000 
D2VELT22              0 0        0.00000 0.00000 0.00000 0.00000 
D2VELT51              0 0        84.0828 -33.690 0.00000 0.00000 
D2VELT52              0 0        84.0828 -33.690 0.00000 0.00000 
D2VOER12 VOER         0 0        0.00000 0.00000 0.00000 0.00000 
D2VOER51              0 0        -43.320 30.3244 0.00000 0.00000 
D2VOER52              0 0        -43.320 30.3244 0.00000 0.00000 
D2VOSL22              0 0        0.00000 0.00000 0.00000 0.00000 
D2VOSL51              0 0        -108.49 -38.843 0.00000 0.00000 
D2VOSL52              0 0        -108.49 -38.843 0.00000 0.00000 
D2WAHL11 WAHL         0 0        0.00000 0.00000 0.00000 0.00000 
D2WAHL12 WAHL         0 0        0.00000 0.00000 0.00000 0.00000 
D2WAHL13 WAHL         0 0        0.00000 0.00000 0.00000 0.00000 
D2WAHL21              0 0        0.00000 0.00000 0.00000 0.00000 
D2WAHL22              0 0        0.00000 0.00000 0.00000 0.00000 
D2WALD11              0 0        0.00000 0.00000 0.00000 0.00000 
D2WALD12              0 0        0.00000 0.00000 0.00000 0.00000 
D2WALD1A WALDECK G1   0 0        0.00000 0.00000 -148.82 0.47261 270.249 -259.75 247.453 -238.00 
D2WALD1B WALDECK G2   0 0        0.00000 0.00000 -143.47 0.49056 270.245 -259.76 247.662 -237.74 
D2WECH21              0 0        0.00000 0.00000 0.00000 0.00000 
D2WECH22              0 0        0.00000 0.00000 0.00000 0.00000 
D2WECH51              0 0        -45.403 31.7821 0.00000 0.00000 
D2WECH52              0 0        -45.403 31.7821 0.00000 0.00000 
D2WG  11              0 0        0.00000 0.00000 0.00000 0.00000 
D2WG  12              0 0        0.00000 0.00000 0.00000 0.00000 
D2WG  13              0 0        0.00000 0.00000 0.00000 0.00000 
D2WG  14 WG           0 0        0.00000 0.00000 0.00000 0.00000 
D2WG  15 WG           0 0        0.00000 0.00000 0.00000 0.00000 
D2WG  18 WUERGAU      0 0        0.00000 0.00000 0.00000 0.00000 
D2WG  19 WUERGAU      0 0        0.00000 0.00000 0.00000 0.00000 
D2WG  51              0 0        -28.233 2.42071 0.00000 0.00000 
D2WG  52              0 0        -28.233 2.42071 0.00000 0.00000 
D2WILW11 WILW         0 0        0.00000 0.00000 0.00000 0.00000 
D2WILW12 WILW         0 0        0.00000 0.00000 0.00000 0.00000 
D2WILW13 WILW         0 0        0.00000 0.00000 0.00000 0.00000 
D2WILW1A WILSTER WEST 0 0        0.00000 0.00000 -55.931 -22.938 6.00000 -94.000 30.0000 -30.000 
D2WILW51              0 0        -159.78 -10.831 0.00000 0.00000 
D2WUER11              0 0        0.00000 0.00000 0.16423 121.884                 
D2WUER13              0 0        0.00000 0.00000 0.00000 0.00000 
D2WUER21 WUER         0 0        0.00000 0.00000 0.00000 0.00000 
D2WUER22 WUER         0 0        0.00000 0.00000 0.00000 0.00000 
D2WUER51              0 0        -38.242 -15.444 0.00000 0.00000 
D2WUER52              0 0        -38.242 -15.444 0.00000 0.00000 
D2YALF11 ALFS         0 0        0.00000 0.00000 0.00000 0.00000 
D2YALF12 ALFS         0 0        0.00000 0.00000 0.00000 0.00000 
D2YDOE21 DOERNIGHEIM  0 0        0.00000 0.00000 0.00000 0.00000 
D2YDOE22 DOERNIGHEIM  0 0        0.00000 0.00000 0.00000 0.00000 
D2YDOR51 DORT         0 0        0.00000 0.00000 0.00000 0.00000 
D2YEMO21 EMDEN OST    0 0        0.00000 0.00000 0.00000 0.00000 
D2YEMO22 EMDEN OST    0 0        0.00000 0.00000 0.00000 0.00000 
D2YERZ23 ERZHAUSEN    0 0        0.00000 0.00000 0.00000 0.00000 
D2YERZ24 ERZHAUSEN    0 0        0.00000 0.00000 0.00000 0.00000 
D2YFRS11 FRANKFURT/SW 0 0        0.00000 0.00000 0.00000 0.00000 
D2YHAL21 HALLENDORF   0 0        0.00000 0.00000 0.00000 0.00000 
D2YHUN21 HUNT         0 0        0.00000 0.00000 0.00000 0.00000 
D2YHUN22 HUNT         0 0        0.00000 0.00000 0.00000 0.00000 
D2YKR 21 KR           0 0        0.00000 0.00000 0.00000 0.00000 
D2YKR 22 KR           0 0        0.00000 0.00000 0.00000 0.00000 
D2YKRI11 KRI          0 0        0.00000 0.00000 0.00000 0.00000 
D2YKRI12 KRI          0 0        0.00000 0.00000 0.00000 0.00000 
D2YNLA11 Niederlangen 0 0        0.00000 0.00000 0.00000 0.00000 
D2YPLA11 PLA          0 0        0.00000 0.00000 0.00000 0.00000 
D2YRHE11 RHEDE        0 0        0.00000 0.00000 0.00000 0.00000 
D2YSI 21 SI           0 0        0.00000 0.00000 0.00000 0.00000 
D2YSI 22 SI           0 0        0.00000 0.00000 0.00000 0.00000 
D2YVOE11 VOERDEN      0 0        0.00000 0.00000 0.00000 0.00000 
D2YWAL11 WALDECK      0 0        0.00000 0.00000 0.00000 0.00000 
D2YWAL12 WALDECK      0 0        0.00000 0.00000 0.00000 0.00000 
D2YWEC21 WECHOLD      0 0        0.00000 0.00000 0.00000 0.00000 
D2YWEC22 WECHOLD      0 0        0.00000 0.00000 0.00000 0.00000 
D2YWUE11 WUERGASSEN   0 0        0.00000 0.00000 0.00000 0.00000 
D2ZOL 21              0 0        0.00000 0.00000 0.00000 0.00000 
D2ZOL 22              0 0        0.00000 0.00000 0.00000 0.00000 
D2ZOL 2A ZOLLING G    0 0        0.00000 0.00000 -241.80 0.10864 0.17116 -469.83 231.206 -345.24 
D2ZOL 51              0 0        17.9318 7.08836 0.00000 0.00000 
D2ZOL 52 ZOL          0 0        53.7954 21.2651 0.00000 0.00000 
D2ZOL 55              0 0        17.9318 7.08836 0.00000 0.00000 5.00000 -21.000 20.0000 -16.000 
D43BRS11 Buers        0 0        0.00000 0.00000 0.00000 0.00000 
D43BRS12 Buers        0 0        0.00000 0.00000 0.00000 0.00000 
D43BRS13 Buers        0 0        0.00000 0.00000 0.00000 0.00000 
D43BRS14 Buers        0 0        0.00000 0.00000 0.00000 0.00000 
D43BRS21 Buers        0 0        0.00000 0.00000 0.00000 0.00000 
D43BRS22 Buers        0 0        0.00000 0.00000 0.00000 0.00000 
D43BRS23 Buers        0 0        0.00000 0.00000 0.00000 0.00000 
D43BRS26 Buers        0 0        0.00000 0.00000 0.00000 0.00000 
D43BRS51 Buers        0 0        0.00000 0.00000 -17.057 -21.956                 
D43BRS52 Buers        0 0        0.00000 0.00000 0.00000 0.00000 
D43BRS53 Buers        0 0        -1.6409 -1.1490 0.00000 0.00000 
D43BRS54 Buers        0 0        0.00000 0.00000 0.00000 0.00000 
D43BRS5A              0 0        0.00000 0.00000 0.00000 0.00000 
D43BRS5B              0 0        0.00000 0.00000 0.00000 0.00000 
D43BRS5C              0 0        0.00000 0.00000 0.00000 0.00000 
D43B_F11              0 0        0.00000 0.00000 0.00000 0.00000 
D43B_Y11 Buers Trf    0 0        0.00000 0.00000 0.00000 0.00000 
D43B_Y12 Buers Trf    0 0        0.00000 0.00000 0.00000 0.00000 
D43B_Y21 Buers Trf    0 0        0.00000 0.00000 0.00000 0.00000 
D43B_Y22 Buers Trf    0 0        0.00000 0.00000 0.00000 0.00000 
D43KO421 Kops-Sued  Y 0 0        0.00000 0.00000 0.00000 0.00000 
D43KO521 Kops-Nord  Y 0 0        0.00000 0.00000 0.00000 0.00000 
D43KOP21 Kops II      0 0        0.00000 0.00000 -9.4647 13.6820 497.778 -477.22 373.682 -706.32 
D43KOP22 Kops II      0 0        0.00000 0.00000 0.00000 0.00000 
D43KOP23 Kops II      0 0        0.00000 0.00000 0.00000 0.00000 
D43KOP24 Kops II      0 0        0.00000 0.00000 0.00000 0.00000 
D43KOP25 Kops II      0 2 235.67 160.000 0.00000 -247.48 -8.4433                 
D43KOP26 Kops II      0 2 235.67 0.00000 0.00000 0.00000 -8.4433                 
D43KOP27 Kops II      0 0        160.000 0.00000 0.00000 0.00000 
D43KOW21 Kops I       0 2 234.50 0.00000 0.00000 -367.10 69.2318 3.00000 -367.10 225.000 -222.00 
D43LU121 Luenerseew Y 0 0        0.00000 0.00000 0.00000 0.00000 
D43LUW21 Luenerseew   0 0        0.00000 0.00000 -1.6885 0.00000 215.000 -230.00 240.000 -215.00 
D43LUW22 Luenerseew   0 0        0.00000 0.00000 0.00000 0.00000 
D43LUW23 Luenerseew   0 0        44.0000 0.00000 0.00000 0.00000 
D43LUW24 Luenerseew   0 0        0.00000 0.00000 0.00000 0.00000 
D43LUW25 Luenerseew   0 0        44.0000 0.00000 0.00000 0.00000 
D43LUW26 Luenerseew   0 0        44.0000 -2.8140 0.00000 0.00000 
D43LUW27 Luenerseew   0 0        0.00000 0.00000 0.00000 0.00000 
D43OVW21              0 0        0.00000 0.00000 353.304 50.2020 715.169 -4.8305 290.202 -429.80 
D43OVW22              0 0        0.00000 0.00000 0.00000 0.00000 
D43OVW23              0 0        0.00000 0.00000 0.00000 0.00000 
D43ROW21 Rodundwerk   0 0        0.00000 0.00000 -1.5703 0.00000 276.000 -295.00 100.000 -190.00 
D43ROW22 Rodundwerk   0 0        0.00000 0.00000 0.00000 0.00000 
D43ROW23 Rodundwerk   0 0        0.00000 0.00000 0.00000 0.00000 
D4AL1U11 Altbach      0 0        0.00000 0.00000 0.00000 0.00000 
D4AL1U12 Altbach      0 0        0.00000 0.00000 0.00000 0.00000 
D4AL1U13 Altbach      0 0        0.00000 0.00000 0.00000 0.00000 
D4AL1U14 Altbach      0 0        0.00000 0.00000 0.00000 0.00000 
D4ALMN21 Altlussheim  0 0        0.00000 0.00000 0.00000 0.00000 
D4ALMN22 Altlussheim  0 0        0.00000 0.00000 0.00000 0.00000 
D4ALMN5A              0 0        12.0258 -3.2171 0.00000 0.00000 
D4ALMN5B              0 0        50.1834 -7.8876 0.00000 0.00000 
D4ALTB5I              0 0        182.242 -35.155 0.00000 0.00000 
D4ALTB5J              0 0        249.574 54.6781 0.00000 0.00000 
D4BIRK22 Birkenfeld   0 0        0.00000 0.00000 0.00000 0.00000 
D4BIRK5C              0 0        107.292 0.81247 0.00000 0.00000 
D4BIRK5D              0 0        107.292 0.81232 0.00000 0.00000 
D4BR 711              0 0        0.00000 0.00000 0.00000 0.00000 
D4BRNK21 Beuren       0 0        0.00000 0.00000 0.00000 0.00000 
D4BRNK22 Beuren       0 0        0.00000 0.00000 0.00000 0.00000 
D4BRNK2U Beuren       0 0        0.00000 0.00000 0.00000 0.00000 
D4BRNK5A              0 0        5.59732 5.60849 0.00000 0.00000 
D4BRNK5B              0 0        0.00000 0.00000 -4.7315 6.28298                 
D4BRU811 Bruchsal   Y 0 0        0.00000 0.00000 0.00000 0.00000 
D4BRUK11 Bruchsal     0 0        0.00000 0.00000 0.00000 0.00000 
D4BRUK12 Bruchsal     0 0        0.00000 0.00000 0.00000 0.00000 
D4BRUK5I              0 0        33.8349 2.01217 0.00000 0.00000 
D4BU4 21 DAX-BUH-KUM  0 0        0.00000 0.00000 0.00000 0.00000 
D4BUEH21 Buehl        0 0        0.00000 0.00000 0.00000 0.00000 
D4BUEH22 Buehl        0 0        0.00000 0.00000 0.00000 0.00000 
D4BUEH2U Buehl        0 0        0.00000 0.00000 0.00000 0.00000 
D4BUEH5A              0 0        104.871 0.38068 0.00000 0.00000 
D4BZWN11 Buenzwangen  0 0        0.00000 0.00000 0.00000 0.00000 
D4BZWN12 Buenzwangen  0 0        0.00000 0.00000 0.00000 0.00000 
D4BZWN13 Buenzwangen  0 0        0.00000 0.00000 0.00000 0.00000 
D4BZWN14 Buenzwangen  0 0        0.00000 0.00000 0.00000 0.00000 
D4BZWN5I              0 0        132.403 50.8407 0.00000 0.00000 
D4DAXL11 Daxlanden    0 0        0.00000 0.00000 0.00000 0.00000 
D4DAXL12 Daxlanden    0 0        0.00000 0.00000 0.00000 0.00000 
D4DAXL1U Daxlanden    0 0        0.00000 0.00000 0.00000 0.00000 
D4DAXL21 Daxlanden    0 0        0.00000 0.00000 0.00000 0.00000 
D4DAXL22 Daxlanden    0 0        5.86951 -11.640 0.00000 0.00000 
D4DAXL23 Daxlanden    0 0        0.00000 0.00000 0.00000 0.00000 
D4DAXL2U Daxlanden    0 0        0.00000 0.00000 0.00000 0.00000 
D4DAXL5A              0 0        0.00000 0.00000 0.00000 0.00000 
D4DAXL5I              0 0        34.6015 3.13254 0.00000 0.00000 
D4DE7 11 Dellm Y      0 0        0.00000 0.00000 0.00000 0.00000 
D4DELL11 Dellmensinge 0 0        0.00000 0.00000 0.00000 0.00000 
D4DELL12 Dellmensinge 0 0        0.00000 0.00000 0.00000 0.00000 
D4DELL13 Dellmensinge 0 0        0.00000 0.00000 0.00000 0.00000 
D4DELL1U Dellmensinge 0 0        0.00000 0.00000 0.00000 0.00000 
D4DELL5I              0 0        0.00000 0.00000 -13.799 57.6862                 
D4DELL5J              0 0        0.00000 0.00000 -13.799 57.6870                 
D4DX4 21 DAX-WER-KUM  0 0        0.00000 0.00000 0.00000 0.00000 
D4ED7 11 Endersbach Y 0 0        0.00000 0.00000 0.00000 0.00000 
D4EDSB11 Endersbach   0 0        0.00000 0.00000 0.00000 0.00000 
D4EDSB12 Endersbach   0 0        0.00000 0.00000 0.00000 0.00000 
D4EDSB13 Endersbach   0 0        0.00000 0.00000 0.00000 0.00000 
D4EDSB14 Endersbach   0 0        0.00000 0.00000 0.00000 0.00000 
D4EDSB5I              0 0        0.00000 0.00000 0.00000 0.00000 
D4EICH11 Eichstetten  0 0        0.00000 0.00000 0.00000 0.00000 
D4EICH12 Eichstetten  0 0        0.00000 0.00000 0.00000 0.00000 
D4EICH1U Eichstetten  0 0        0.00000 0.00000 0.00000 0.00000 
D4EICH21 Eichstetten  0 0        0.00000 0.00000 0.00000 0.00000 
D4EICH22 Eichstetten  0 0        0.00000 0.00000 0.00000 0.00000 
D4EICH23 Eichstetten  0 0        2.33558 100.723 0.00000 0.00000 
D4EICH24 Eichstetten  0 0        0.00000 0.00000 0.00000 0.00000 
D4EICH5A              0 0        74.6575 -13.090 0.00000 0.00000 
D4EICH5B              0 0        0.00000 0.00000 0.00000 0.00000 
D4EICH5C              0 0        74.6559 -13.090 0.00000 0.00000 
D4EICH5I              0 0        0.00000 0.00000 0.00000 0.00000 
D4EN8 11 Engstlatt  Y 0 0        0.00000 0.00000 0.00000 0.00000 
D4ENGS11 Engstlatt    0 0        0.00000 0.00000 0.00000 0.00000 
D4ENGS12 Engstlatt    0 0        0.00000 0.00000 0.00000 0.00000 
D4ENGS1U Engstlatt    0 0        0.00000 0.00000 0.00000 0.00000 
D4ENGS5I              0 0        88.7418 37.7499 0.00000 0.00000 
D4ENGS5J              0 0        88.7418 37.7496 0.00000 0.00000 
D4GK4 21              0 0        0.00000 0.00000 0.00000 0.00000 
D4GKDB11 GKN2-DB      0 0        117.770 -7.5440 0.00000 0.00000 
D4GKDB12 GKN2-DB      0 0        0.00000 0.00000 0.00000 0.00000 
D4GKM721 GK Mannheim  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -80.000 50.0000 -78.000 
D4GKM821 GK Mannheim  0 0        0.00000 0.00000 0.00000 3.23242 0.00000 -80.000 54.5455 -83.909 
D4GKM921 GK Mannheim  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -430.00 118.000 -193.00 
D4GKMA21 GK Mannheim  0 2 239.52 0.00000 0.00000 0.00000 -36.600                 
D4GKMA22 GK Mannheim  0 2 237.90 6.68908 2.95570 0.00000 -355.70                 
D4GKMB21 GK Mannheim  0 0        9.02650 -3.6350 0.00000 0.00000 
D4GKMB22 GK Mannheim  0 0        0.00000 0.00000 0.00000 0.00000 
D4GKMB51 GK Mannheim  0 0        69.6116 9.67190 0.00000 0.00000 
D4GKMB52 GK Mannheim  0 0        0.00000 0.00000 0.00000 0.00000 
D4GKMB53 GK Mannheim  0 0        -200.06 10.9896 0.00000 0.00000 
D4GKMB54 GK Mannheim  0 0        0.00000 0.00000 0.00000 0.00000 
D4GKMB5A              0 0        0.00000 0.00000 0.00000 0.00000 
D4GKMB5B              0 0        0.00000 0.00000 0.00000 0.00000 
D4GKMB74 GK Mannheim  0 2 27.882 0.00000 0.00000 0.00000 -0.8000 0.00000 -950.00 470.000 -950.00 
D4GKMC51              0 0        89.4784 -15.522 0.00000 0.00000 
D4GKMC52              0 0        153.323 1.00950 -2.7937 0.00000                 
D4GKMC53              0 0        0.00000 0.00000 0.00000 0.00000 
D4GKMC57              0 0        0.00000 0.00000 0.00000 0.00000 
D4GKMC58              0 0        0.00000 0.00000 0.00000 0.00000 
D4GKMC59              0 0        0.00000 0.00000 0.00000 0.00000 
D4GKML21 GK Mannheim  0 0        0.00000 0.00000 -16.978 0.25044 300.000 -660.00 200.000 -200.00 
D4GKMM21 GK Mannheim  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -430.00 118.000 -193.00 
D4GKMN21 GK Mannheim  0 0        6.48329 0.69970 -3.4834 50.6964 -3.4712 -180.00 107.691 -200.38 
D4GKNK11 GKN 2        0 2 410.52 14.8196 0.29402 -1.1412 -136.19 -1.1372 -1402.1 503.514 -536.49 
D4GOHF11 Goldshoefe   0 0        0.00000 0.00000 0.00000 0.00000 
D4GOHF12 Goldshoefe   0 0        0.00000 0.00000 0.00000 0.00000 
D4GOHF13 Goldshoefe   0 0        0.00000 0.00000 0.00000 0.00000 
D4GOHF14 Goldshoefe   0 0        0.00000 0.00000 0.00000 0.00000 
D4GOHF5I              0 0        0.00000 0.00000 -42.067 13.2386                 
D4GR2G11              0 0        0.00000 0.00000 0.00000 0.00000 
D4GR2G12              0 0        0.00000 0.00000 0.00000 0.00000 
D4GR2G13              0 0        0.00000 0.00000 0.00000 0.00000 
D4GRKR11 Gruenkraut   0 0        0.00000 0.00000 0.00000 0.00000 
D4GRKR12 Gruenkraut   0 0        0.00000 0.00000 0.00000 0.00000 
D4GRKR13 Gruenkraut   0 0        0.00000 0.00000 0.00000 0.00000 
D4GRKR14 Gruenkraut   0 0        0.00000 0.00000 0.00000 0.00000 
D4GRKR5I              0 0        0.00000 0.00000 0.00000 0.00000 
D4GRKR5J              0 0        81.3328 -3.5333 0.00000 0.00000 
D4GROG11 Grossgartach 0 0        0.00000 0.00000 0.00000 0.00000 
D4GROG12 Grossgartach 0 0        0.00000 0.00000 0.00000 0.00000 
D4GROG13 Grossgartach 0 0        0.00000 0.00000 0.00000 0.00000 
D4GROG5I              0 0        58.4510 -3.0136 0.00000 0.00000 
D4GROG5J              0 0        49.7055 -0.1005 0.00000 0.00000 
D4GROG5K              0 0        97.6001 -21.069 0.00000 0.00000 
D4GROG5L              0 0        49.7110 -0.1137 0.00000 0.00000 
D4GU4 21              0 0        0.00000 0.00000 0.00000 0.00000 
D4GURT21 Gurtweil     0 0        0.00000 0.00000 0.00000 0.00000 
D4GURT22 Gurtweil     0 0        0.00000 0.00000 0.00000 0.00000 
D4GURT29 Gurtweil     0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -86.000 75.0000 -74.000 
D4GURT2U Gurtweil     0 0        0.00000 0.00000 0.00000 0.00000 
D4GURT5A              0 0        26.7076 -14.136 0.00000 0.00000 
D4GURT5B              0 0        26.7076 -14.136 0.00000 0.00000 
D4HDSU21 Heidelberg S 0 0        0.00000 0.00000 0.00000 0.00000 
D4HDSU22 Heidelberg S 0 0        0.00000 0.00000 0.00000 0.00000 
D4HDSU5A              0 0        40.0186 -0.3694 0.00000 0.00000 
D4HDSU5B              0 0        40.0184 -0.3694 0.00000 0.00000 
D4HKW111 Altbach      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -460.00 100.000 -223.00 
D4HKW211 Altbach      0 2 409.14 0.00000 0.00000 -262.03 -316.78 0.00000 -350.00 100.000 -223.00 
D4HLBR11 Heilbronn    0 2 410.70 0.23251 -3.2018 0.00000 -343.74 0.00000 -828.00 461.000 -298.00 
D4HOEP11 Hoepfingen   0 0        0.00000 0.00000 0.00000 0.00000 
D4HOEP12 Hoepfingen   0 0        0.00000 0.00000 0.00000 0.00000 
D4HOEP1U Hoepfingen   0 0        0.00000 0.00000 0.00000 0.00000 
D4HOEP5I              0 0        0.00000 0.00000 -61.377 39.0422                 
D4HOEP5J              0 0        0.00000 0.00000 -61.378 39.0426                 
D4HRBT11 Herbertingen 0 0        0.00000 0.00000 0.00000 0.00000 
D4HRBT12 Herbertingen 0 0        0.00000 0.00000 0.00000 0.00000 
D4HRBT13 Herbertingen 0 0        0.00000 0.00000 0.00000 0.00000 
D4HRBT14 Herbertingen 0 0        0.00000 0.00000 0.00000 0.00000 
D4HRBT5I              0 0        0.00000 0.00000 -70.227 2.29845                 
D4HRBT5J              0 0        0.00000 0.00000 -70.230 2.29853                 
D4HUE711 Hueffenhdt Y 0 0        0.00000 0.00000 0.00000 0.00000 
D4HUEF11 Hueffenhardt 0 0        0.00000 0.00000 0.00000 0.00000 
D4HUEF12 Hueffenhardt 0 0        0.00000 0.00000 0.00000 0.00000 
D4HUEF13 Hueffenhardt 0 0        0.00000 0.00000 0.00000 0.00000 
D4HUEF14 Hueffenhardt 0 0        0.00000 0.00000 0.00000 0.00000 
D4HUEF5I              0 0        41.9348 -7.7575 0.00000 0.00000 
D4HUEF5J              0 0        41.9348 -7.7574 0.00000 0.00000 
D4KAOS21 Karlsruhe O  0 0        0.00000 0.00000 0.00000 0.00000 
D4KAOS5A              0 0        118.347 -6.9843 0.00000 0.00000 
D4KAWS21 Karlsruhe W  0 0        0.00000 0.00000 0.00000 0.00000 
D4KAWS22 Karlsruhe W  0 0        0.00000 0.00000 0.00000 0.00000 
D4KAWS5A              0 0        81.4530 -30.168 0.00000 0.00000 
D4KAWS5B              0 0        81.4525 -30.167 0.00000 0.00000 
D4KKP 11              0 0        0.00000 0.00000 0.00000 0.00000 
D4KRSX5A              0 0        0.00000 0.00000 -16.874 -1.8812                 
D4KRSX5B              0 0        0.00000 0.00000 -16.875 -1.9053                 
D4KUHM11 Kuehmoos     0 0        0.00000 0.00000 0.00000 0.00000 
D4KUHM12 Kuehmoos     0 0        0.00000 0.00000 0.00000 0.00000 
D4KUHM13 Kuehmoos     0 0        0.00000 0.00000 0.00000 0.00000 
D4KUHM1U Kuehmoos     0 0        0.00000 0.00000 0.00000 0.00000 
D4KUHM21 Kuehmoos     0 0        0.00000 0.00000 0.00000 0.00000 
D4KUHM22 Kuehmoos     0 0        0.00000 0.00000 0.00000 0.00000 
D4KUHM23 Kuehmoos     0 0        0.00000 0.00000 0.00000 0.00000 
D4KUHM2U Kuehmoos     0 0        0.00000 0.00000 0.00000 0.00000 
D4KUMR21 Kuppenheim   0 0        0.00000 0.00000 0.00000 0.00000 
D4KUMR22 Kuppenheim   0 0        0.00000 0.00000 0.00000 0.00000 
D4KUMR5A              0 0        0.00000 0.00000 -53.560 10.5706                 
D4KUMR5B              0 0        0.00000 0.00000 0.00000 0.00000 
D4KUPZ17 Kupferzell   0 0        0.00000 0.00000 0.00000 0.00000 
D4KUPZ18 Kupferzell   0 0        0.00000 0.00000 0.00000 0.00000 
D4KUPZ19 Kupferzell   0 0        0.00000 0.00000 0.00000 0.00000 
D4KUPZ5I              0 0        0.00000 0.00000 -166.97 10.0004                 
D4KUPZ5J              0 0        0.00000 0.00000 -166.97 10.0003                 
D4LAIC11 Laichingen   0 0        0.00000 0.00000 0.00000 0.00000 
D4LAIC12 Laichingen   0 0        0.00000 0.00000 0.00000 0.00000 
D4LAIC13 Laichingen   0 0        0.00000 0.00000 0.00000 0.00000 
D4LAIC14 Laichingen   0 0        0.00000 0.00000 0.00000 0.00000 
D4LAIC5I              0 0        0.00000 0.00000 -30.002 9.12005                 
D4MARB21 Marbach      0 0        0.00000 0.00000 -0.1313 -2.1669 -0.1313 -262.13 81.8331 -127.17 
D4MEZN11 Metzingen    0 0        0.00000 0.00000 0.00000 0.00000 
D4MEZN12 Metzingen    0 0        0.00000 0.00000 0.00000 0.00000 
D4MEZN5I              0 0        138.600 26.5069 0.00000 0.00000 
D4MEZN5J              0 0        138.593 26.5060 0.00000 0.00000 
D4MULH11 Muehlhausen  0 0        0.00000 0.00000 0.00000 0.00000 
D4MULH12 Muehlhausen  0 0        0.00000 0.00000 0.00000 0.00000 
D4MULH13 Muehlhausen  0 0        0.00000 0.00000 0.00000 0.00000 
D4MULH14 Muehlhausen  0 0        0.00000 0.00000 0.00000 0.00000 
D4MULH5I              0 0        21.7331 5.65204 0.00000 0.00000 
D4MULH5J              0 0        125.385 -17.885 0.00000 0.00000 
D4MULH5K              0 0        124.562 -17.642 0.00000 0.00000 
D4NEUR11 Neurott      0 0        0.00000 0.00000 0.00000 0.00000 
D4NEUR12 Neurott      0 0        0.00000 0.00000 0.00000 0.00000 
D4NEUR1U Neurott      0 0        0.00000 0.00000 0.00000 0.00000 
D4NEUR21 Neurott      0 0        0.21118 108.406 0.00000 0.00000 
D4NEUR22 Neurott      0 0        0.00000 0.00000 0.00000 0.00000 
D4NEUR2U Neurott      0 0        0.00000 0.00000 0.00000 0.00000 
D4NSTN11 Niederstotzi 0 0        0.00000 0.00000 0.00000 0.00000 
D4NSTN5I              0 0        0.00000 0.00000 -124.67 -3.3428                 
D4OB7 11 Oberjettg. Y 0 0        0.00000 0.00000 0.00000 0.00000 
D4OBJT11 Oberjettinge 0 0        0.00000 0.00000 0.00000 0.00000 
D4OBJT12 Oberjettinge 0 0        0.00000 0.00000 0.00000 0.00000 
D4OBJT1U Oberjettinge 0 0        0.00000 0.00000 0.00000 0.00000 
D4OBJT5I              0 0        99.1691 -21.746 0.00000 0.00000 
D4OBJT5J              0 0        99.1692 -21.746 0.00000 0.00000 
D4OMOW11 Obermooweile 0 0        0.00000 0.00000 0.00000 0.00000 
D4OMOW12 Obermooweile 0 0        0.37732 109.866 0.00000 0.00000 
D4OWAL21 Oberwald     0 0        0.00000 0.00000 0.00000 0.00000 
D4OWAL22 Oberwald     0 0        0.00000 0.00000 0.00000 0.00000 
D4OWAL5A              0 0        17.4622 -1.5620 0.00000 0.00000 
D4OWAL5B              0 0        86.4750 -3.5277 0.00000 0.00000 
D4PHIL17 Philippsburg 0 0        0.00000 0.00000 0.00000 0.00000 
D4PHIL18 Philippsburg 0 0        0.00000 0.00000 0.00000 0.00000 
D4PHIL19 Philippsburg 0 0        0.00000 0.00000 0.00000 0.00000 
D4PULV11 Pulverdingen 0 0        0.00000 0.00000 0.00000 0.00000 
D4PULV12 Pulverdingen 0 0        0.00000 0.00000 0.00000 0.00000 
D4PULV13 Pulverdingen 0 0        0.00000 0.00000 0.00000 0.00000 
D4PULV1U Pulverdingen 0 0        0.00000 0.00000 0.00000 0.00000 
D4PULV21 Pulverdingen 0 0        0.00000 0.00000 0.00000 0.00000 
D4PULV5A              0 0        117.212 -31.415 0.00000 0.00000 
D4PULV5I              0 0        90.9415 -4.7858 0.00000 0.00000 
D4PULV5J              0 0        79.2844 3.84980 0.00000 0.00000 
D4PULV5K              0 0        0.00000 0.00000 0.00000 0.00000 
D4PULV5L              0 0        90.9419 -4.7813 0.00000 0.00000 
D4RDK421 RDK 4        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -126.00 54.0000 -41.000 
D4RDK422 RDK 4        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -227.00 116.000 -134.00 
D4RDK711 RDK 7        0 0        0.00000 0.00000 -400.33 0.00000 0.00000 -525.00 150.000 -140.00 
D4RDK811 RDK 8        0 2 412.24 0.26493 0.21014 0.00000 -167.59 0.00000 -900.00 705.000 -940.00 
D4ROLS11 Rotensohl    0 0        0.00000 0.00000 0.00000 0.00000 
D4ROLS12 Rotensohl    0 0        0.00000 0.00000 0.00000 0.00000 
D4ROLS13 Rotensohl    0 0        0.00000 0.00000 0.00000 0.00000 
D4ROLS14 Rotensohl    0 0        0.00000 0.00000 0.00000 0.00000 
D4ROLS5I              0 0        0.00000 0.00000 -177.72 51.9573                 
D4SAEC21 KW Saeckinge 0 0        0.00000 0.00000 -256.10 -94.858 88.0000 -256.11 200.000 -200.00 
D4SAEC22 KW Saeckinge 0 0        70.0440 29.1020 0.00000 0.00000 88.0000 -90.000 200.000 -200.00 
D4SAEC23 KW Saeckinge 0 0        0.00000 64.0630 0.00000 0.00000 88.0000 -90.000 200.000 -200.00 
D4SAEC24 KW Saeckinge 0 2 238.99 0.00000 0.00000 -0.4920 32.1748 88.0000 -90.000 200.000 -200.00 
D4SLDR11 Stalldorf    0 0        0.00000 0.00000 0.00000 0.00000 
D4SLDR12 Stalldorf    0 0        0.00000 0.00000 0.00000 0.00000 
D4SLDR5I              0 0        0.00000 0.00000 -9.1605 3.22084                 
D4SLDR5J              0 0        0.00000 0.00000 -9.1605 3.20941                 
D4STOC21 Stockach     0 0        0.00000 0.00000 0.00000 0.00000 
D4STOC22 Stockach     0 0        0.00000 0.00000 0.00000 0.00000 
D4STOC5A              0 0        121.317 17.8358 0.00000 0.00000 
D4STOC5B              0 0        114.169 -13.250 0.00000 0.00000 
D4SWSD21 Schwoerstadt 0 0        0.00000 0.00000 0.00000 0.00000 
D4SWSD22 Schwoerstadt 0 0        0.00000 0.00000 0.00000 0.00000 
D4TRSN11 Trossingen   0 0        0.00000 0.00000 0.00000 0.00000 
D4TRSN12 Trossingen   0 0        0.00000 0.00000 0.00000 0.00000 
D4TRSN1U Trossingen   0 0        0.00000 0.00000 0.00000 0.00000 
D4TRSN5I              0 0        87.0019 2.46798 0.00000 0.00000 
D4TRSN5J              0 0        87.0010 2.46753 0.00000 0.00000 
D4VILL11 Villingen    0 0        0.00000 0.00000 0.00000 0.00000 
D4VILL5I              0 0        0.00000 0.00000 0.00000 0.00000 
D4WDLN11 Wendlingen   0 0        0.00000 0.00000 0.00000 0.00000 
D4WDLN12 Wendlingen   0 0        0.00000 0.00000 0.00000 0.00000 
D4WDLN13 Wendlingen   0 0        0.00000 0.00000 0.00000 0.00000 
D4WDLN14 Wendlingen   0 0        0.00000 0.00000 0.00000 0.00000 
D4WDLN22 Wendlingen   0 0        0.00000 0.00000 0.00000 0.00000 
D4WDLN5A              0 0        67.5158 4.04092 0.00000 0.00000 
D4WDLN5I              0 0        0.00000 0.00000 0.00000 0.00000 
D4WDLN5J              0 0        43.0175 -4.9127 0.00000 0.00000 
D4WEIE5A              0 0        163.151 8.07551 0.00000 0.00000 
D4WEIE5B              0 0        61.6828 6.18842 0.00000 0.00000 
D4WEIE5C              0 0        61.6821 6.18832 0.00000 0.00000 
D4WEIE5D              0 0        61.6818 6.18847 0.00000 0.00000 
D4WEIR21 Weier        0 0        0.12327 77.3988 0.00000 0.00000 
D4WEIR22 Weier        0 0        0.00000 0.00000 0.00000 0.00000 
D4WHRW11 KW Wehr      0 0        0.00000 0.00000 0.00000 0.00000 
D4WHRW12 KW Wehr      0 0        0.00000 0.00000 0.00000 0.00000 
D4WHRX11 KW Wehr      0 2 412.36 0.00000 0.00000 0.00000 -222.57 247.000 -245.00 170.000 -160.00 
D4WHRX12 KW Wehr      0 0        0.00000 0.00000 0.00000 0.00000 247.000 -245.00 170.000 -160.00 
D4WHRX13 KW Wehr      0 0        0.00000 0.00000 0.00000 0.00000 247.000 -245.00 170.000 -160.00 
D4WHRX14 KW Wehr      0 2 413.12 0.00000 0.00000 0.00000 -524.90 247.000 -245.00 170.000 -160.00 
D4WIES11 Wiesloch     0 0        0.00000 0.00000 0.00000 0.00000 
D4WIES21 Wiesloch     0 0        0.00000 0.00000 0.00000 0.00000 
D4WIES5A              0 0        0.00000 0.00000 0.00000 0.00000 
D4WIES5I              0 0        141.350 -10.650 0.00000 0.00000 
D4WNHE21 Weinheim     0 0        0.00000 0.00000 0.00000 0.00000 
D4WNHE5A              0 0        45.2057 0.66330 0.00000 0.00000 
D6BERC21 BERCHEM CFL  0 0        3.81696 0.00000 0.00000 0.00000 
D6BERC22 BERCHEM CFL  0 0        3.81696 0.00000 0.00000 0.00000 
D6BERT21 BERTRANGE C  0 0        40.6170 -2.1051 0.00000 0.00000 
D6BERT22 BERTRANGE C  0 0        39.9053 -2.3504 0.00000 0.00000 
D6BERT23 BERTRANGE C  0 0        0.00000 0.00000 0.00000 0.00000 
D6BISS21 BISSEN       0 0        0.00000 0.00000 0.00000 0.00000 
D6BISS22 BISSEN       0 0        0.00000 0.00000 0.00000 0.00000 
D6BISS23 BISSEN       0 0        0.00000 0.00000 0.00000 0.00000 
D6BISS24 BISSEN       0 0        0.00000 0.00000 0.00000 0.00000 
D6BLOO21 BLOOREN C    0 2 242.22 38.5968 -5.0150 0.00000 -23.607                 
D6BLOO22 BLOOREN C    0 0        0.00000 0.00000 0.00000 0.00000 
D6BLOO23 BLOOREN C    0 0        0.00000 0.00000 0.00000 0.00000 
D6BLOO24 BLOOREN C    0 0        40.8355 -5.0150 0.00000 0.00000 
D6FLEB21 FLEBOUR C    0 0        26.3099 -2.9254 0.00000 0.00000 
D6FLEB22 FLEBOUR C    0 0        35.1794 -2.9254 0.00000 0.00000 
D6HEIS21 HEISDORF C   0 2 242.06 34.3401 2.88978 0.00000 -161.34                 
D6HEIS22 HEISDORF C   0 0        25.0720 1.44489 0.00000 0.00000 
D6OXYL21 OXYLUX       0 0        0.00000 0.00000 0.00000 0.00000 
D6OXYL22 OXYLUX CREOS 0 0        5.08927 0.00000 0.00000 0.00000 
D6OXYL23 OXYLUX CREOS 0 0        2.54464 0.00000 0.00000 0.00000 
D6ROOS21 ROOST CREOS  0 0        50.0774 -5.6440 0.00000 0.00000 
D6ROOS22 ROOST CREOS  0 0        26.0532 -0.3790 0.00000 0.00000 
D6SCHI21 SCHIFFLNGE C 0 0        39.9886 2.01379 0.00000 0.00000 
D6SCHI22 SCHIFFLNGE C 0 0        56.0698 4.02757 0.00000 0.00000 
D6YBIS21 YBISSEN      0 0        0.00000 0.00000 0.00000 0.00000 
D6YBIS22 YBISSEN      0 0        0.00000 0.00000 0.00000 0.00000 
D6YBIS23 YBISSEN      0 0        0.00000 0.00000 0.00000 0.00000 
D6YBIS24 YBISSEN      0 0        0.00000 0.00000 0.00000 0.00000 
D73YWB2O DELLM O      0 0        0.00000 0.00000 0.00000 0.00000 
D73YWB2W BLUDNZ W     0 0        0.00000 0.00000 0.00000 0.00000 
D7A8302A SS 1A        0 0        8.40000 -0.7000 0.00000 0.00000 
D7A8302B SS 2A        0 0        101.300 42.3000 0.00000 0.00000 
D7A83070 DT 10        0 2 26.500 0.00000 0.00000 -35.123 -1.2081 -35.000 -87.000 24.2000 -83.800 
D7A83071 GT 11        0 2 25.500 0.00000 0.00000 -82.290 38.1342 -82.000 -206.00 89.4000 -178.20 
D7A83072 GT 12        0 2 25.600 0.00000 0.00000 -82.290 51.7374 -82.000 -206.00 95.1000 -174.40 
D7AKLE2A SS AL1       0 0        0.00000 0.00000 0.00000 0.00000 
D7AKLE2C SS GA3       0 0        0.00000 0.00000 0.00000 0.00000 
D7AKLE2U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7AKLE5A SS 1A        0 0        43.3000 9.10000 0.00000 0.00000 
D7AKLE5D SS 4D        0 0        43.3000 9.20000 0.00000 0.00000 
D7AMEL2A SS AL1       0 0        0.00000 0.00000 0.00000 0.00000 
D7ARPE1A SS A         0 0        0.00000 0.00000 0.00000 0.00000 
D7ARPE5A SS 1A        0 0        55.5000 -3.2000 0.00000 0.00000 
D7AUEN2A NAUSSM1A     0 0        0.00000 0.00000 0.00000 0.00000 
D7BABA11 TR 411       0 0        0.00000 0.00000 0.00000 0.00000 
D7BABA12 TR 412       0 0        0.00000 0.00000 0.00000 0.00000 
D7BABA2A SS AL1       0 0        0.00000 0.00000 0.00000 0.00000 
D7BABA5B SS 2B        0 0        22.3000 -3.0000 0.00000 -17.700                 
D7BABA5C SS 3C        0 0        -39.800 0.00000 0.00000 6.80000                 
D7BABA61 SS 1         0 0        41.5000 -4.8000 0.00000 0.00000 
D7BACH1A SS A         0 0        0.00000 0.00000 0.00000 0.00000 
D7BACH1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7BACH51 TR 411       0 0        -48.800 -0.2000 0.00000 -17.400                 
D7BACH52 TR 412       0 0        -48.900 -0.2000 0.00000 -17.500                 
D7BAUL2A SS AL1       0 0        0.00000 0.00000 0.00000 0.00000 
D7BAUL2B SS BE2       0 0        0.00000 0.00000 0.00000 0.00000 
D7BAYX21 TR 211       0 0        0.00000 0.00000 0.00000 0.00000 
D7BAYX5B SS 2B        0 0        38.0000 19.0000 0.00000 0.00000 
D7BEEC21 TR 211       0 0        0.00000 0.00000 0.00000 0.00000 
D7BEEC22 TR 212       0 0        0.00000 0.00000 0.00000 0.00000 
D7BEEC5A SS 1AX       0 0        35.3000 14.4000 0.00000 0.00000 
D7BEEC5C SS 3CX       0 0        -6.3000 -5.7000 0.00000 0.00000 
D7BELL22 TR 202       0 0        37.4000 12.0000 0.00000 0.00000 
D7BELL23 TR 203       0 0        54.9000 19.0000 0.00000 0.00000 
D7BENT21 TR 231       0 0        71.1000 57.3000 0.00000 0.00000 
D7BERG1A BERGKA A     0 0        0.00000 0.00000 0.00000 0.00000 
D7BERG7A BLOCK A      0 0        0.00000 0.00000 -350.34 0.00000 0.00000 -720.00 358.900 -782.70 
D7BEXB1A BEXBA 1A     0 0        0.00000 0.00000 0.00000 0.00000 
D7BEXB7A BLOCK A      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -726.00 305.600 -745.60 
D7BGLU2A SS AL1       0 0        21.2000 5.90000 0.00000 0.00000 
D7BGLU2B SS BE2       0 0        48.7000 13.0000 0.00000 0.00000 
D7BIBL1A BIBLIS1A     0 0        0.00000 0.00000 0.00000 0.00000 
D7BIBL23 TR 23        0 0        0.00000 0.00000 0.00000 0.00000 
D7BIBL7A BLOCK A      0 0        0.00000 0.00000 0.00000 0.00000                 385.700 -900.00 
D7BIDI1O ALLG O       0 0        -84.600 15.6000 0.00000 0.00000 
D7BISC1A SS A         0 0        0.00000 0.00000 0.00000 0.00000 
D7BISC1B SS B         0 0        0.00000 0.00000 0.00000 0.00000 
D7BISC1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7BISC5A SS 1         0 0        181.800 0.00000 0.00000 0.00000 
D7BISC5B SS 2         0 0        0.00000 0.00000 0.00000 0.00000 
D7BISC5C SS 3C        0 0        181.800 1.80000 0.00000 0.00000 
D7BIXT2A SS AL1       0 0        0.00000 0.00000 0.00000 0.00000 
D7BIXT2B SS BE2       0 0        0.00000 0.00000 0.00000 0.00000 
D7BIXT5D SS 4D        0 0        141.399 -33.800 0.00000 0.00000 
D7BKWB1A SS A         0 0        0.00000 0.00000 0.00000 0.00000 
D7BKWB71 SS AX        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -74.400 153.100 -419.80 
D7BKWB72 SS AY        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -74.400 0.00000 0.00000 
D7BKWB73 SS BX        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -74.400 0.00000 0.00000 
D7BKWB74 SS BY        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -74.400 0.00000 0.00000 
D7BKWB75 SS CX        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -74.400 0.00000 0.00000 
D7BKWB76 SS CY        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -37.200 0.00000 0.00000 
D7BKWL10 LEIPHM10     0 0        0.00000 0.00000 0.00000 0.00000 
D7BKWL71 BLOCK 10     0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -333.50 213.500 -297.30 
D7BOCH2A SS AL1       0 0        67.0000 -18.300 0.00000 0.00000 
D7BOCH2B SS BE2       0 0        0.00000 0.00000 0.00000 0.00000 
D7BOCH5A SS 1A        0 0        65.8000 -16.100 0.00000 0.00000 
D7BOCH5B SS 2B        0 0        89.4000 -1.2000 0.00000 0.00000 
D7BOCK2N BOCKLE N     0 0        0.00000 0.00000 0.00000 0.00000 
D7BOCK2S BOCKLE S     0 0        0.00000 0.00000 0.00000 0.00000 
D7BOCK5A SS 1A        0 0        80.6000 0.00000 0.00000 0.00000 
D7BOCK5G SS 2A        0 0        80.6000 -38.900 0.00000 0.00000 
D7BOLA2A SS AL1       0 0        71.0000 30.1000 0.00000 0.00000 
D7BOLA5B SS 2B        0 0        15.3000 4.40000 0.00000 0.00000 
D7BOLA5D SS 4D        0 0        97.9000 -11.600 0.00000 0.00000 
D7BOLA71 SS 1         0 0        99.5000 12.1000 0.00000 0.00000 
D7BRAU1A SS A         0 0        0.00000 0.00000 0.00000 0.00000 
D7BRAU1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7BRAU2A SS AL1       0 0        0.00000 0.00000 0.00000 0.00000 
D7BRAU2B SS BE2       0 0        0.00000 0.00000 0.00000 0.00000 
D7BRAU5A SS 1A        0 0        -35.100 -0.1000 0.00000 0.00000 
D7BRAU5B SS 2B        0 0        7.30000 -4.1000 0.00000 0.00000 
D7BUER1A SS A         0 0        0.00000 0.00000 2.00237 0.00000                 
D7BUER1B SS B         0 0        0.00000 0.00000 0.00000 252.757                 
D7BUER1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7BUER2A SS AL1       0 0        0.00000 0.00000 0.00000 0.00000 
D7BUER2C SS GA3       0 0        0.00000 0.00000 0.00000 0.00000 
D7BUER51 TR 211       0 0        -19.000 0.00000 0.00000 0.00000 
D7BUER52 TR 412       0 0        -38.700 1.20000 0.00000 -3.3000                 
D7BUER59 TR 411       0 0        -40.200 1.50000 0.00000 -8.0000                 
D7BUES1A SS A         0 0        0.00000 0.00000 0.00000 0.00000 
D7BUES1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7BUES2A SS AL1       0 0        0.00000 0.00000 0.00000 0.00000 
D7BUES2B SS BE2       0 0        120.200 51.8000 0.00000 0.00000 
D7BUES5A SS 1A        0 0        10.0000 -11.600 0.00000 0.00000 
D7BW2121 KA3 TR21     0 0        47.5000 19.2000 0.00000 0.00000 
D7BW212A SS AL1       0 0        26.1000 11.0000 0.00000 0.00000 
D7BW212C SS GA3       0 0        155.800 24.0000 0.00000 0.00000 
D7DAHL11 TR 411       0 0        0.00000 0.00000 0.00000 0.00000 
D7DAHL12 TR 412       0 0        0.00000 0.00000 0.00000 0.00000 
D7DAHL5A SS 1A        0 0        -163.50 30.8000 0.00000 0.00000 
D7DAHL5B SS 2B        0 0        22.1000 -34.300 0.00000 0.00000 
D7DATT1A SS 1         0 0        0.00000 0.00000 150.678 3.30000 276.000 -300.00 100.000 -100.00 
D7DATT1B SS 2         0 0        0.00000 0.00000 150.777 2.50000 276.000 -300.00 100.000 -100.00 
D7DAUR1A SS A         0 0        0.00000 0.00000 0.00000 0.00000 
D7DAUR1B SS B         0 0        0.00000 0.00000 0.00000 0.00000 
D7DAUR1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7DAUR2A SS AL1       0 0        0.00000 0.00000 0.00000 0.00000 
D7DAUR2B SS BE2       0 0        0.00000 0.00000 0.00000 0.00000 
D7DAUR5A SS 1A        0 0        0.00000 0.00000 0.00000 0.00000 
D7DAUR5C SS 3C        0 0        160.500 6.70000 0.00000 0.00000 
D7DAUR71 STAT C1      0 2 27.600 0.00000 0.00000 -2.8964 -104.42                 264.000 -344.00 
D7DETT1A SS A         0 0        0.00000 0.00000 0.00000 0.00000 
D7DETT1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7DETT5A SS 1A        0 0        286.000 -41.200 0.00000 0.00000 
D7DIEF2A SS AL1       0 0        52.5000 21.0000 0.00000 0.00000 
D7DIEF2B SS BE2       0 0        0.00000 0.00000 0.00000 0.00000 
D7DILH2A SS AL1       0 0        0.00000 0.00000 0.00000 0.00000 
D7DILH2B SS BE2       0 0        0.00000 0.00000 0.00000 0.00000 
D7DILH71 SS 1         0 0        15.2000 6.70000 0.00000 -0.2000                 
D7DILH72 SS 2         0 0        15.2000 1.10000 0.00000 -0.1000                 
D7DUEL2C SS GA3       0 0        0.00000 0.00000 0.00000 0.00000 
D7DUEL5A SS 1A        0 0        83.2000 -4.1000 0.00000 0.00000 
D7DUEL5B SS 2B        0 0        0.00000 0.00000 0.00000 0.00000 
D7DUEN2A SS AL1       0 0        0.00000 0.00000 0.00000 0.00000 
D7DUEN5A SS 1A        0 0        48.6000 -42.900 0.00000 0.00000 
D7EBRU1A SS A         0 0        0.00000 0.00000 0.00000 0.00000 
D7EBRU1B SS B         0 0        0.00000 0.00000 0.00000 0.00000 
D7EDEL2A SS AL1       0 0        0.00000 0.00000 0.00000 0.00000 
D7EDEL2B SS BE2       0 0        0.00000 0.00000 0.00000 0.00000 
D7EDEL71 SS 1         0 0        13.3000 -5.1000 0.00000 0.00000 
D7EDEL72 SS 2         0 0        7.60000 -2.1000 0.00000 0.00000 
D7EIBE1A SS A         0 0        0.00000 0.00000 0.00000 0.00000 
D7EIBE1B SS B         0 0        0.00000 0.00000 0.00000 0.00000 
D7EIBE1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7EIBE2B SS BE2       0 0        0.00000 0.00000 0.00000 0.00000 
D7EIBE2C SS GA3       0 0        0.00000 0.00000 0.00000 0.00000 
D7EIBE5A SS 1AX       0 0        84.6000 -14.400 0.00000 0.00000 
D7EIBE5C SS 3CX       0 0        73.4000 -9.3000 0.00000 0.00000 
D7EISE2A SS AL1       0 0        0.00000 0.00000 0.00000 0.00000 
D7EISE2B SS BE2       0 0        0.00000 0.00000 0.00000 0.00000 
D7EISE5A SS 1A        0 0        83.9000 -11.700 0.00000 0.00000 
D7EISE5B SS 2B        0 0        83.9000 20.5000 0.00000 0.00000 
D7ELLE2A SS AL1       0 0        0.00000 0.00000 0.00000 0.00000 
D7ELLE5A SS 1A        0 0        9.30000 -6.8000 0.00000 0.00000 
D7ELLE5B SS 2B        0 0        9.30000 -5.8000 0.00000 0.00000 
D7ELME2A SS AL1       0 0        0.00000 0.00000 0.00000 0.00000 
D7ELME2B SS BE2       0 0        0.00000 0.00000 0.00000 0.00000 
D7ELME5A SS 1A        0 0        57.1000 2.50000 0.00000 0.00000 
D7ELVE2A SS 1         0 0        0.00000 0.00000 0.00000 0.00000 
D7ELVE2B SS 2         0 0        0.00000 0.00000 0.00000 0.00000 
D7ELVE5A SS 1         0 0        350.899 8.50000 0.00000 -1.2000                 
D7ELVE5B SS 2         0 0        280.799 8.70000 0.00000 -1.4000                 
D7EMSB70 BLOCK B0     0 0        0.00000 0.00000 -205.82 0.00000 0.00000 -359.00 146.900 -421.60 
D7EMSC70 BLOCK C0     0 0        0.00000 0.00000 -205.82 0.00000 0.00000 -370.00 146.900 -421.60 
D7EMSD70 DT D0        0 0        0.00000 0.00000 -35.032 0.00000 0.00000 -335.00 210.200 -409.10 
D7EMSD71 GT D1        0 0        0.00000 0.00000 -26.274 0.00000 0.00000 -280.00 210.200 -427.10 
D7EMSD72 GT D2        0 0        -0.6000 -1.6000 -26.274 0.00000 0.00000 -280.00 208.500 -428.70 
D7ENNI1S GUETER S     0 0        0.00000 0.00000 0.00000 0.00000 
D7ENNI5A SS 1A        0 0        -89.300 -11.900 0.00000 -1.6000                 
D7ENSD1A SS A         0 0        0.00000 0.00000 0.00000 0.00000 
D7ENSD1B SS B         0 0        0.00000 0.00000 0.00000 0.00000 
D7ENSD1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7ENSD2A SS AL1       0 0        0.00000 0.00000 0.00000 0.00000 
D7ENSD2B SS BE2       0 0        0.00000 0.00000 0.00000 0.00000 
D7ENSD5A SS 1A        0 0        57.3000 178.300 0.00000 0.00000 
D7ENSD5C SS 3C        0 0        13.5000 -138.39 0.00000 0.00000 
D7ENSD71 SS B3        0 0        0.00000 0.00000 0.00000 0.00000 
D7ENSD72 SS B1        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -418.00 322.100 -470.60 
D7FRIM21 TR 211       0 0        0.00000 0.00000 0.00000 0.00000 
D7FRIM5F SS 1AY       0 0        0.70000 0.00000 0.00000 0.00000 
D7FUEH2A SS AL1       0 0        0.00000 0.00000 0.00000 0.00000 
D7FUEH5A SS 1A        0 0        57.9000 0.00000 0.00000 0.00000 
D7FUEH5B SS 2B        0 0        57.9000 -21.200 0.00000 0.00000 
D7FWS 21 TR 211       0 0        0.00000 0.00000 0.00000 0.00000 
D7FWS 22 TR 212       0 0        0.00000 0.00000 0.00000 0.00000 
D7FWS 5A SS 1A        0 0        16.6000 -14.700 0.00000 0.00000 
D7FWS 5B SS 2B        0 0        16.6000 -22.200 0.00000 0.00000 
D7GARE1A SS A         0 0        0.00000 0.00000 0.00000 0.00000 
D7GARE1B SS B         0 0        0.00000 0.00000 0.00000 0.00000 
D7GARE1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7GARE21 KO 21        0 0        0.00000 0.00000 0.00000 0.00000 
D7GARE2A SS AL1       0 0        0.00000 0.00000 0.00000 0.00000 
D7GARE2B SS BE2       0 0        0.00000 0.00000 0.00000 0.00000 
D7GARE2C SS GA3       0 0        0.00000 0.00000 0.00000 0.00000 
D7GARE2D SS DE4       0 0        0.00000 0.00000 0.00000 0.00000 
D7GARE59 SS 1AY       0 0        0.00000 0.00000 71.1842 0.00000                 
D7GARE5A SS 1A        0 0        0.00000 0.00000 0.00000 0.00000 
D7GARE5B SS 2B        0 0        -73.900 -9.3000 -348.76 -61.200                 
D7GARE5F SS 1B        0 0        271.700 -21.000 34.3406 1.30000                 
D7GEIT1A SS A         0 0        0.00000 0.00000 0.00000 0.00000 
D7GEIT1B SS B         0 0        0.00000 0.00000 0.00000 0.00000 
D7GEIT71 BL 10        0 0        0.00000 0.00000 -175.16 0.00000 0.00000 -417.00 203.900 -469.90 
D7GEIT72 BL 20        0 0        0.00000 0.00000 -175.16 0.00000 0.00000 -417.00 187.600 -456.80 
D7GELL2B SS BE2       0 0        0.00000 0.00000 0.00000 0.00000 
D7GELL2U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7GELL5A SS 1A        0 0        59.9000 -6.9000 0.00000 0.00000 
D7GELL5B SS 2B        0 0        59.9000 -6.9000 0.00000 0.00000 
D7GELS21 TR 211       0 0        0.00000 0.00000 0.00000 0.00000 
D7GELS5A SS 1A        0 0        53.9000 8.10000 0.00000 0.00000 
D7GERS11 SS BL K2     0 0        0.00000 0.00000 0.00000 0.00000 
D7GERS1A SS A         0 0        0.00000 0.00000 0.00000 0.00000 
D7GERS1B SS B         0 0        0.00000 0.00000 0.00000 0.00000 
D7GERS1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7GERS1Z TR K3 Z      0 0        0.00000 0.00000 0.00000 0.00000 
D7GERS2A SS AL1       0 0        0.00000 0.00000 0.00000 0.00000 
D7GERS2C SS GA3       0 0        0.00000 0.00000 0.00000 0.00000 
D7GERS5A SS 1         0 0        567.500 -65.400 0.00000 1.00000                 
D7GERS5C SS 3         0 0        -104.70 67.6000 0.00000 -22.700                 
D7GERS5E TR K3 E      0 0        0.00000 0.00000 0.00000 0.00000 
D7GERS71 STAT C1      0 2 27.900 0.00000 0.00000 -10.686 -217.75                 264.000 -344.00 
D7GERS72 TR K2        0 0        0.00000 0.00000 0.00000 0.00000 
D7GERS7F BLOCK F2     0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -910.00 430.400 -1188.3 
D7GERS7G BLOCK G2     0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -290.00 150.400 -420.70 
D7GERS7I BLOCK I2     0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -355.00 150.400 -420.70 
D7GOHK2A SS AL1       0 0        0.00000 0.00000 0.00000 0.00000 
D7GOHR2A SS AL1       0 0        0.00000 0.00000 0.00000 0.00000 
D7GOHR2D FRIMM4D      0 0        0.00000 0.00000 0.00000 0.00000 
D7GOHR5A SS 1A        0 0        40.6000 10.9000 0.00000 0.00000 
D7GREM2A SS AL1       0 0        0.00000 0.00000 0.00000 0.00000 
D7GREM2B SS BE2       0 0        0.00000 0.00000 0.00000 0.00000 
D7GREM2C SS GA3       0 0        0.00000 0.00000 0.00000 0.00000 
D7GREM5A SS 1A        0 0        58.6000 -1.9000 0.00000 0.00000 
D7GREM5B SS 2B        0 0        58.6000 -0.9000 0.00000 0.00000 
D7GREM5D SS 4D        0 0        116.500 -30.900 0.00000 0.00000 
D7GRON1A SS A         0 0        0.00000 0.00000 0.00000 0.00000 
D7GRON1B SS B         0 0        0.00000 0.00000 0.00000 0.00000 
D7GRON22 TR 212       0 0        0.00000 0.00000 0.00000 0.00000 
D7GRON5A SS 1A        0 0        -105.70 68.7000 0.00000 -0.6000                 
D7GRON5B SS 2B        0 0        -97.400 70.8000 0.00000 0.00000 
D7GUET1A SS A         0 0        0.00000 0.00000 0.00000 0.00000 
D7GUET1B SS B         0 0        0.00000 0.00000 0.00000 0.00000 
D7GUET21 TR 211       0 0        0.00000 0.00000 0.00000 0.00000 
D7GUET5A SS 1A        0 0        15.5000 1.70000 0.00000 0.00000 
D7GUET5B SS 2B        0 0        1.50000 -13.900 0.00000 0.00000 
D7GUET5C SS 3C        0 0        20.4000 -5.4000 0.00000 0.00000 
D7GUND12 GUNDR 2B     0 0        0.00000 0.00000 0.00000 0.00000 
D7GUND13 GUNDR 3C     0 0        0.00000 0.00000 0.00000 0.00000 
D7GUND1A SS A         0 0        0.00000 0.00000 0.00000 38.0782                 
D7GUND1B SS B         0 0        0.00000 0.00000 0.00000 0.00000 
D7GUND1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7GUND5A SS 1A        0 0        -36.500 4.60000 0.00000 0.00000 
D7HALF1A SS A         0 0        0.00000 0.00000 0.00000 0.00000 
D7HALF5B SS 2B        0 0        88.6000 9.00000 0.00000 0.00000 
D7HAMB2A SS AL1       0 0        0.00000 0.00000 0.00000 0.00000 
D7HAMB2B SS BE2       0 0        0.00000 0.00000 0.00000 0.00000 
D7HAMB5A SS 1A        0 0        34.6000 -3.2000 0.00000 0.00000 
D7HAMB5B SS 2B        0 0        34.6000 14.8000 0.00000 0.00000 
D7HANE1A SS A         0 0        0.00000 0.00000 0.00000 0.00000 
D7HANE1B SS B         0 0        0.00000 0.00000 0.00000 0.00000 
D7HANE2B SS BE2       0 0        0.00000 0.00000 0.00000 0.00000 
D7HANE5B SS 2         0 0        -67.000 7.10000 0.00000 -4.2000                 
D7HANE5C SS 3         0 0        -64.600 7.30000 0.00000 -0.1000                 
D7HATT1A SS A         0 0        0.00000 0.00000 0.00000 0.00000 
D7HATT2A SS AL1       0 0        0.00000 0.00000 0.00000 0.00000 
D7HATT2B SS BE2       0 0        0.00000 0.00000 0.00000 0.00000 
D7HATT5B SS 2BX       0 0        74.6000 -3.9000 0.00000 0.00000 
D7HATT5F SS 1AY       0 0        101.300 -30.600 0.00000 0.00000 
D7HATT5H SS 3CY       0 0        202.700 -24.100 0.00000 0.00000 
D7HERN24 HERNE 4      0 0        0.00000 0.00000 0.00000 0.00000 
D7HERN74 BLOCK 4      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -460.00 239.900 -493.10 
D7HERT1A SS A         0 0        0.00000 0.00000 0.00000 0.00000 
D7HERT1B SS B         0 0        0.00000 0.00000 0.00000 0.00000 
D7HERT21 TR 421       0 0        0.00000 0.00000 0.00000 0.00000 
D7HESS11 TR 411       0 0        0.00000 0.00000 0.00000 0.00000 
D7HESS21 TR 211       0 0        0.00000 0.00000 0.00000 0.00000 
D7HESS5A SS 1A        0 0        -9.2000 44.6000 0.00000 1.60000                 
D7HKMG2B SS BE2       0 0        0.00000 0.00000 0.00000 0.00000 
D7HKMG2C SS GA3       0 0        0.70000 -2.2000 0.00000 0.00000 
D7HOMB21 TR 211       0 0        0.00000 0.00000 0.00000 0.00000 
D7HOMB5A SS 1A        0 0        54.8000 -36.200 0.00000 -0.4000                 
D7HONE1A SS A         0 0        0.00000 0.00000 0.00000 0.00000 
D7HONE1C SS C         0 0        0.00000 0.00000 0.00000 0.00000 
D7HONE1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7HONE2A SS AL1       0 0        0.00000 0.00000 0.00000 0.00000 
D7HONE5A SS 1A        0 0        63.9000 1.00000 0.00000 0.00000 
D7HONE5B SS 2B        0 0        63.9000 1.20000 0.00000 0.00000 
D7HUEL1A SS A         0 0        0.00000 0.00000 0.00000 0.00000 
D7HUEL1B SS B         0 0        0.00000 0.00000 0.00000 0.00000 
D7HUEL5A SS 1A        0 0        116.500 -18.100 0.00000 0.00000 
D7HULF1B SS B         0 0        0.00000 0.00000 0.00000 0.00000 
D7HULF1C SS C         0 0        0.00000 0.00000 0.00000 0.00000 
D7HULF5A SS 1A        0 0        -106.00 23.8000 0.00000 0.00000 
D7IBBE1S IBBENB S     0 0        0.00000 0.00000 0.00000 0.00000 
D7IBBE22 TR 212       0 0        0.00000 0.00000 0.00000 0.00000 
D7IBBE5A SS 1A        0 0        -14.200 2.50000 0.00000 1.60000                 
D7IBBE5B SS 2B        0 0        -2.1000 2.80000 0.00000 2.80000                 
D7KARN1A SS A         0 0        0.00000 0.00000 0.00000 0.00000 
D7KARN5A SS 1A        0 0        87.2000 -20.600 0.00000 0.00000 
D7KARN5B SS 2B        0 0        125.800 -4.6000 0.00000 0.00000 
D7KDIS12 GEEST O2     0 0        0.00000 0.00000 0.00000 0.00000 
D7KDIS1W SALZB W      0 0        0.00000 0.00000 0.00000 0.00000 
D7KELS1A SS A         0 0        0.00000 0.00000 0.00000 0.00000 
D7KELS1B SS B         0 0        0.00000 0.00000 0.00000 0.00000 
D7KELS5A SS 1A        0 0        119.200 -32.400 0.00000 0.00000 
D7KELS5B SS 2B        0 0        167.100 -15.400 0.00000 0.00000 
D7KKE 7A BLOCK A      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -1329.0 670.900 -1425.3 
D7KLUE12 GEEST O2     0 0        0.00000 0.00000 0.00000 0.00000 
D7KLUE1A SS AX        0 0        0.00000 0.00000 0.00000 0.00000 
D7KLUE1W SALZB W      0 0        0.00000 0.00000 0.00000 0.00000 
D7KNAP1A SS A         0 0        0.00000 0.00000 0.00000 0.00000 
D7KNAP1C SS C         0 0        0.00000 0.00000 0.00000 0.00000 
D7KNAP5B SS 2B        0 0        120.500 -1.5000 0.00000 0.00000 
D7KOBL1A SS A         0 0        0.00000 0.00000 0.00000 0.00000 
D7KOBL1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7KOBL5A SS 1A        0 0        57.9000 -15.100 0.00000 0.00000 
D7KOET1A SS A         0 0        0.00000 0.00000 0.00000 0.00000 
D7KOET1B SS B         0 0        0.00000 0.00000 0.00000 0.00000 
D7KOPE23 KOPERN23     0 0        0.00000 0.00000 0.00000 0.00000 
D7KOPE24 KOPERN24     0 0        0.00000 0.00000 0.00000 0.00000 
D7KOPE5A SS 1A        0 0        93.4000 -13.400 0.00000 0.00000 
D7KOPE5B SS 2B        0 0        83.8000 -16.200 0.00000 0.00000 
D7KOTT11 TR 411       0 0        0.00000 0.00000 0.00000 0.00000 
D7KOTT5A SS 1A        0 0        -31.700 -9.8000 0.00000 -34.800                 
D7KPWE25 M 5          0 0        0.00000 0.00000 0.00000 0.00000 
D7KPWE75 M 5          0 2 28.300 0.00000 0.00000 156.444 -248.80 157.000 -165.00 130.500 -155.30 
D7KRBG1A GUNDR 1A     0 0        0.00000 0.00000 0.00000 0.00000 
D7KRBG1B GUNDR 2B     0 0        0.00000 0.00000 0.00000 0.00000 
D7KRBG1C GUNDR 3C     0 0        0.00000 0.00000 0.00000 0.00000 
D7KRBG1D GUNDR 4D     0 0        0.00000 0.00000 0.00000 0.00000 
D7KRBG7B BLOCK B      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -1394.0 75.0000 -1389.5 
D7KRBG7C BLOCK C      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -1288.0 74.9000 -1389.6 
D7KRIF1A SS A         0 0        0.00000 0.00000 0.00000 0.00000 
D7KRIF1B SS B         0 0        0.00000 0.00000 0.00000 0.00000 
D7KRIF1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7KRIF5A SS 1A        0 0        198.399 -14.700 0.00000 0.00000 
D7KRIF5C SS 3C        0 0        0.00000 0.00000 0.00000 0.00000 
D7KRIF5D SS 4D        0 0        198.399 -14.700 0.00000 0.00000 
D7KRIF71 STAT C1      0 2 26.900 0.00000 0.00000 -1.0985 -80.170                 264.000 -344.00 
D7KRUC1A SS A         0 0        0.00000 0.00000 0.00000 0.00000 
D7KRUC1B SS B         0 0        0.00000 0.00000 0.00000 0.00000 
D7KRUC1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7KRUC5A SS 1A        0 0        -40.300 -1.9000 0.00000 -3.2000                 
D7KRUC5B SS 2B        0 0        38.4000 -2.1000 0.00000 -2.9000                 
D7KUSE1A SS A         0 0        0.00000 0.00000 0.00000 0.00000 
D7KUSE1B SS B         0 0        0.00000 0.00000 0.00000 0.00000 
D7KUSE2A SS AL1       0 0        0.00000 0.00000 0.00000 0.00000 
D7KUSE2C SS GA3       0 0        0.00000 0.00000 0.00000 0.00000 
D7KUSE5B SS 2B        0 0        -6.9000 -16.800 0.00000 0.00000 
D7KUSE5C SS 3C        0 0        14.3000 -26.100 0.00000 0.00000 
D7KUSE71 STAT C1      0 2 27.600 0.00000 0.00000 -1.3982 -167.59                 264.000 -344.00 
D7KWDA71 BLOCK 4      0 0        0.00000 0.00000 -562.41 0.00000 0.00000 -1099.7 336.400 -1104.5 
D7KWEM10 TR DTD0      0 0        0.00000 0.00000 0.00000 0.00000 
D7KWEM11 TR GTD1      0 0        0.00000 0.00000 0.00000 0.00000 
D7KWEM12 TR GTD2      0 0        0.00000 0.00000 0.00000 0.00000 
D7KWEM2B TR B0        0 0        0.00000 0.00000 0.00000 0.00000 
D7KWEM2C TR C0        0 0        0.00000 0.00000 0.00000 0.00000 
D7KWHD55 TR M5        0 0        0.00000 0.00000 0.10011 -0.7000                 
D7KWHD71 M5           0 0        -0.1000 -0.1000 0.00000 0.00000 157.000 -165.00 130.400 -155.40 
D7KWHE16 SS BL 6      0 0        0.00000 0.00000 0.00000 0.00000 
D7KWHE71 BL 6         0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -665.00 205.600 -607.30 
D7KWHU2A HUCKIN1A     0 0        0.00000 0.00000 0.00000 0.00000 
D7KWHU2B HUCKIN2B     0 0        0.00000 0.00000 0.00000 0.00000 
D7KWHU7A BLOCK A      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -290.00 90.3000 -357.70 
D7KWHU7B BLOCK B      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -290.00 84.2000 -343.60 
D7KWIB7B BLOCK B      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -794.00 287.000 -340.00 
D7KWKN11 TR GT11      0 0        0.00000 0.00000 0.00000 0.00000 
D7KWKN1C KNAPSA3C     0 0        0.00000 0.00000 0.00000 0.00000 
D7KWKN70 ST 10        0 0        0.00000 0.00000 -93.714 0.00000 0.00000 -270.00 150.300 -308.50 
D7KWKN71 GT 11        0 0        0.00000 0.00000 -96.349 0.00000 0.00000 -270.00 146.300 -302.10 
D7KWKN72 GT 12        0 0        0.00000 0.00000 -96.349 0.00000 0.00000 -270.00 146.900 -301.50 
D7KWKN7B BL20         0 0        0.00000 0.00000 -183.92 0.00000 0.00000 -430.00 103.800 -239.20 
D7KWNI11 SS BL31      0 0        0.00000 0.00000 0.00000 0.00000 
D7KWNI71 BL31         0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -453.00 229.000 -454.40 
D7KWSH2D SHLGUD       0 0        0.00000 0.00000 0.00000 0.00000 
D7KWST10 SS BL10      0 0        0.00000 0.00000 0.00000 0.00000 
D7KWST70 BL10         0 0        0.00000 0.00000 -381.88 0.00000 0.00000 -746.00 297.400 -810.30 
D7KWVI71 M1           0 2 27.400 0.00000 0.00000 69.7523 -40.858 70.0000 -100.00 77.8000 -87.200 
D7KWVI72 M2           0 2 27.400 0.00000 0.00000 69.7523 -40.858 70.0000 -100.00 81.5000 -86.100 
D7KWVI73 M3           0 2 27.400 0.00000 0.00000 69.7523 -41.226 70.0000 -100.00 77.8000 -87.200 
D7KWVI74 M4           0 2 27.000 0.00000 0.00000 69.7523 -5.3606 70.0000 -100.00 81.5000 -87.100 
D7KWVI75 M5           0 0        0.00000 0.00000 0.00000 0.00000 70.0000 -100.00 81.5000 -86.400 
D7KWVI76 M6           0 0        0.00000 0.00000 0.00000 0.00000 70.0000 -100.00 81.5000 -87.500 
D7KWVI77 M7           0 0        0.00000 0.00000 0.00000 0.00000 70.0000 -100.00 81.5000 -88.500 
D7KWVI78 M8           0 0        0.00000 0.00000 0.00000 0.00000 70.0000 -100.00 77.8000 -87.200 
D7KWVI79 M9           0 0        0.00000 0.00000 0.00000 0.00000 70.0000 -100.00 77.8000 -87.200 
D7KWVI7A M10          0 2 27.000 0.00000 0.00000 219.221 2.39235 220.000 -196.00 52.6000 -52.600 
D7KWVI7B M11          0 2 27.000 0.00000 0.00000 199.292 -11.920 200.000 -200.00 100.100 -120.10 
D7KWWA10 SS BL10      0 0        0.00000 0.00000 0.00000 0.00000 
D7KWWA29 WALSUM 9     0 0        0.00000 0.00000 0.00000 0.00000 
D7KWWA70 BL10         0 0        0.00000 0.00000 -372.22 0.00000 0.00000 -725.00 251.100 -791.60 
D7KWWA79 M 9          0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -370.00 150.800 -417.90 
D7KWWS1A RPSA         0 0        0.00000 0.00000 0.00000 0.00000 
D7KWWS1D SS BL D      0 0        0.00000 0.00000 0.00000 0.00000 
D7KWWS71 RPSA         0 2 26.000 2.10000 -13.900 5.00593 -122.29                 446.800 -1125.0 
D7KWWS7D BL D         0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -900.00 446.800 -980.80 
D7LAER2A SS AL1       0 0        0.10000 0.90000 0.00000 0.00000 
D7LAER5A SS 1A        0 0        103.900 0.00000 0.00000 0.00000 
D7LAMB1A SS A         0 0        0.00000 0.00000 0.00000 0.00000 
D7LAMB1B SS B         0 0        0.00000 0.00000 0.00000 0.00000 
D7LAMB1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7LAMB5A SS 1A        0 0        50.6000 -4.0000 0.00000 0.00000 
D7LAMB5B SS 2B        0 0        50.6000 -3.9000 0.00000 0.00000 
D7LECH1A SS AX        0 0        0.00000 0.00000 0.00000 0.00000 
D7LECH1B SS BX        0 0        0.00000 0.00000 0.00000 0.00000 
D7LECH5A SS 1A        0 0        -0.1000 31.5000 0.00000 0.00000 
D7LECH5B SS 2B        0 0        -0.1000 11.5000 0.00000 0.00000 
D7LEUP15 TR 45        0 0        0.00000 0.00000 0.00000 0.00000 
D7LEUP1A SS A         0 0        0.00000 0.00000 2.70320 77.8907                 
D7LEUP1B SS B         0 0        0.00000 0.00000 0.00000 0.00000 
D7LEUP1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7LEUP5A SS 1A        0 0        0.00000 0.00000 0.00000 0.00000 
D7LIES1A SS A         0 0        0.00000 0.00000 0.00000 0.00000 
D7LIES1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7LIES5A SS 1A        0 0        0.00000 0.00000 0.00000 0.00000 
D7LIMB1A SS A         0 0        0.00000 0.00000 0.00000 0.00000 
D7LIMB1B SS B         0 0        0.00000 0.00000 0.00000 0.00000 
D7LIMB1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7LIMB5A SS 1A        0 0        18.9000 -24.200 0.00000 0.00000 
D7LIMB5C SS 3C        0 0        9.50000 -11.100 0.00000 0.00000 
D7LIND1A SS A         0 0        0.00000 0.00000 0.00000 0.00000 
D7LIND1B SS B         0 0        0.00000 0.00000 0.00000 0.00000 
D7LIND5B SS 2B        0 0        49.9000 -12.400 0.00000 0.00000 
D7LIND5C SS 3C        0 0        127.200 9.70000 0.00000 0.00000 
D7LIPB11 TR 411       0 0        0.00000 0.00000 0.00000 0.00000 
D7LIPB12 TR 412       0 0        0.00000 0.00000 0.00000 0.00000 
D7LIPB5A SS 1A        0 0        -389.39 38.7000 0.00000 0.00000 
D7LIPB5B SS 2B        0 0        -387.79 62.6000 0.00000 0.00000 
D7LIPP1A SS A         0 0        0.00000 0.00000 0.00000 0.00000 
D7LIPP1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7LUES1A SS A         0 0        0.00000 0.00000 0.00000 0.00000 
D7LUES1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7LUES2A SS AL1       0 0        0.00000 0.00000 0.00000 0.00000 
D7LUES2B SS BE2       0 0        0.00000 0.00000 0.00000 0.00000 
D7LUES5A SS 1A        0 0        -1.4000 10.0000 0.00000 0.00000 
D7LUES5B SS 2B        0 0        -70.400 202.600 0.00000 0.10000                 
D7LUES5C SS 3C        0 0        300.600 -442.10 0.00000 0.00000 
D7MAXA2C SS GA3       0 0        0.00000 0.00000 0.00000 0.00000 
D7MAXA5B SS 2B        0 0        52.0000 -1.5000 0.00000 0.00000 
D7MECK1A SS A         0 0        0.00000 0.00000 0.00000 0.00000 
D7MECK1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7MECK5B SS 2B        0 0        48.6000 -16.400 0.00000 0.00000 
D7MECK5C SS 3C        0 0        111.900 -13.400 0.00000 0.00000 
D7MEIT1B SS B         0 0        0.00000 0.00000 0.00000 0.00000 
D7MEIT1C SS C         0 0        0.00000 0.00000 0.00000 0.00000 
D7MEIT1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7MEIT5A SS 1A        0 0        -7.8000 -11.600 0.00000 0.00000 
D7MEIT5C SS 3A        0 0        -0.2000 -0.8000 0.00000 0.00000 
D7MENG1A SS A         0 0        0.00000 0.00000 0.00000 0.00000 
D7MENG1B SS B         0 0        0.00000 0.00000 0.00000 0.00000 
D7MENG1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7MENG51 TR 411       0 0        32.0000 1.10000 0.00000 -3.2000                 
D7MEPP1A SS A         0 0        0.00000 0.00000 0.00000 0.00000 
D7MEPP1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7MEPP5B SS 2B        0 0        -24.600 -7.9000 0.00000 -8.1000                 
D7METT1A SS A         0 0        0.00000 0.00000 0.00000 0.00000 
D7METT1B SS B         0 0        0.00000 0.00000 0.00000 0.00000 
D7METT5A SS 1A        0 0        108.000 4.10000 0.00000 0.00000 
D7METT5B SS 2B        0 0        49.9000 8.80000 0.00000 0.00000 
D7MITB1A SS A         0 0        0.00000 0.00000 0.00000 0.00000 
D7MITB1B SS B         0 0        0.00000 0.00000 0.00000 0.00000 
D7MITB1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7MUEN2A SS AL1       0 0        0.00000 0.00000 0.00000 0.00000 
D7MUEN2B SS BE2       0 0        0.00000 0.00000 0.00000 0.00000 
D7MUEN5A SS 1A        0 0        44.6000 15.0000 0.00000 0.00000 
D7MUEN5B SS 2B        0 0        58.7000 21.8000 0.00000 0.00000 
D7MUEN5C SS 3C        0 0        52.6000 -20.200 0.00000 0.00000 
D7MUES21 TR 211       0 0        0.00000 0.00000 0.00000 0.00000 
D7MUES5A SS 1A        0 0        -0.2000 -210.00 0.00000 -0.8000                 
D7MUTT2A SS AL1       0 0        0.00000 0.00000 0.00000 0.00000 
D7MUTT2B SS BE2       0 0        0.00000 0.00000 0.00000 0.00000 
D7MUTT5A SS 1A        0 0        256.000 -35.000 0.00000 0.00000 
D7NAUS11 SS BL K      0 0        0.00000 0.00000 0.00000 0.00000 
D7NAUS12 SS BL G      0 0        0.00000 0.00000 0.00000 0.00000 
D7NAUS19 TR 412 Z     0 0        0.00000 0.00000 0.00000 0.00000 
D7NAUS1G NAUSSM7G     0 0        0.00000 0.00000 0.00000 0.00000 
D7NAUS1Z TR 411 Z     0 0        0.00000 0.00000 0.00000 0.00000 
D7NAUS29 NAUSSM3C     0 0        0.00000 0.00000 0.00000 0.00000 
D7NAUS2B NAUSSM2B     0 0        0.00000 0.00000 0.00000 0.00000 
D7NAUS2C NAUSSBLC     0 0        0.00000 0.00000 0.00000 0.00000 
D7NAUS2E NAUSSM5E     0 0        0.00000 0.00000 0.00000 0.00000 
D7NAUS59 TR 411 E     0 0        68.6000 0.00000 0.00000 41.0000                 
D7NAUS5E TR 412 E     0 0        0.00000 0.00000 0.00000 0.00000 
D7NAUS7B BLOCK B      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -214.00 90.8000 -204.90 
D7NAUS7C BLOCK C      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -295.00 171.200 -400.10 
D7NAUS7D BLOCK D      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -297.00 152.500 -358.20 
D7NAUS7E BLOCK E      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -295.00 162.500 -375.90 
D7NAUS7F BLOCK F      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -299.00 162.300 -380.70 
D7NAUS7G BLOCK G      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -653.00 289.100 -698.00 
D7NAUS7H BLOCK H      0 2 27.000 0.00000 0.00000 -280.99 -101.97 -280.00 -632.00 116.400 -194.60 
D7NAUS7K BLOCK K      0 2 26.900 0.00000 0.00000 -371.30 51.5709 -370.00 -944.00 300.000 -800.00 
D7NEHD1A SS A         0 0        0.00000 0.00000 -0.5992 77.2717                 
D7NEHD1B SS B         0 0        0.00000 0.00000 0.00000 0.00000 
D7NEHD1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7NEHD5A SS 1A        0 0        -178.89 19.7000 0.00000 0.00000 
D7NEHD5B SS 2B        0 0        -178.60 16.1000 0.00000 0.00000 
D7NEUR1C NEURAT3C     0 0        0.00000 0.00000 0.00000 0.00000 
D7NEUR2A NEURAT1A     0 0        0.00000 0.00000 0.00000 0.00000 
D7NEUR7A BLOCK A      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -315.00 138.000 -380.60 
D7NEUR7B BLOCK B      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -294.00 142.300 -386.20 
D7NEUR7C BLOCK C      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -292.00 138.600 -376.20 
D7NEUR7D BLOCK D      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -607.00 113.200 -524.30 
D7NEUR7E BLOCK E      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -604.00 302.400 -751.80 
D7NEUR7F BLOCK F      0 2 26.500 0.00000 0.00000 -481.69 -201.28 -480.00 -1060.0 300.000 -800.00 
D7NEUR7G BLOCK G      0 2 26.600 0.00000 0.00000 -481.69 21.1712 -480.00 -1060.0 157.200 -708.60 
D7NILH1A SS A         0 0        0.00000 0.00000 0.00000 0.00000 
D7NILH5A SS 1A        0 0        153.800 -24.300 0.00000 0.00000 
D7NLIC1A SS A         0 0        0.00000 0.00000 0.00000 0.00000 
D7NLIC1B SS B         0 0        0.00000 0.00000 0.00000 0.00000 
D7NLIC5B SS 2B        0 0        107.200 -6.6000 0.00000 0.00000 
D7NORF2A SS AL1       0 0        220.899 31.8000 0.00000 0.00000 
D7NORF2B SS BE2       0 0        0.00000 0.00000 0.00000 0.00000 
D7NORF5A SS 1A        0 0        29.3000 4.70000 0.00000 0.00000 
D7NORF5C SS 3C        0 0        29.3000 13.4000 0.00000 2.90000                 
D7NRHE12 GEEST O2     0 0        0.00000 0.00000 0.00000 0.00000 
D7NRHE1A SS A         0 0        0.00000 0.00000 0.00000 0.00000 
D7NRHE1C SS C         0 0        0.00000 0.00000 0.00000 0.00000 
D7NRHE1W SALZB W      0 0        0.00000 0.00000 0.00000 0.00000 
D7NRHE2A SS AL1       0 0        0.00000 0.00000 0.00000 0.00000 
D7NRHE2C SS GA3       0 0        0.00000 0.00000 0.00000 0.00000 
D7NRHE5B SS 2BX       0 0        30.2000 -3.1000 0.00000 0.00000 
D7NRHE5C SS 3C        0 0        49.9000 11.0000 0.00000 0.00000 
D7NRHE5G SS 2BY       0 0        37.7000 -3.5000 0.00000 0.00000 
D7NSTE1A SS A         0 0        0.00000 0.00000 0.00000 0.00000 
D7NSTE1B SS B         0 0        0.00000 0.00000 0.00000 0.00000 
D7NSTE1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7NSTE2A SS AL1       0 0        0.00000 0.00000 0.00000 0.00000 
D7NSTE2B SS BE2       0 0        0.00000 0.00000 0.00000 0.00000 
D7NSTE5C SS 3C        0 0        0.00000 0.00000 0.00000 0.00000 
D7OBZI19 SS HGU       0 2 374.10 0.00000 0.00000 0.00000 -81.162 1030.00 -1030.0 300.000 -300.00 
D7OBZI1A SS A         0 0        77.2000 11.0000 0.00000 0.00000 
D7OBZI1B SS B         0 0        0.00000 0.00000 0.00000 0.00000 
D7OBZI1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7OBZI5A SS 1A        0 0        517.900 -106.10 0.00000 0.00000 
D7OBZI5D SS 4D        0 0        -217.80 19.1000 0.00000 0.00000 
D7OECH1A SS A         0 0        0.00000 0.00000 0.00000 0.00000 
D7OECH1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7OECH5C SS 3C        0 0        -38.400 -3.6000 0.00000 -16.900                 
D7OHLI11 TR 411       0 0        0.00000 0.00000 0.00000 0.00000 
D7OHLI12 TR 412       0 0        0.00000 0.00000 0.00000 0.00000 
D7OHLI5A SS 1A        0 0        101.200 -23.400 0.00000 0.00000 
D7OHLI5C SS 3C        0 0        101.200 -25.200 0.00000 0.00000 
D7OOTT1A SS A         0 0        0.00000 0.00000 0.00000 0.00000 
D7OOTT1B SS B         0 0        0.00000 0.00000 0.00000 0.00000 
D7OOTT1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7OOTT5A SS 1A        0 0        -147.20 16.8000 0.00000 0.00000 
D7OOTT71 RPSA         0 2 27.500 0.00000 0.00000 0.00000 0.00000                 164.000 -340.00 
D7OPLA1A SS A         0 0        0.00000 0.00000 0.00000 0.00000 
D7OPLA1B SS B         0 0        0.00000 0.00000 0.00000 0.00000 
D7OPLA2B SS BE2       0 0        0.00000 0.00000 0.00000 0.00000 
D7OPLA2C SS GA3       0 0        72.2000 27.4000 0.00000 0.00000 
D7OPLA5A SS 1A        0 0        66.8000 31.8000 0.00000 -0.7000                 
D7OPLA5B SS 2B        0 0        66.4000 8.60000 0.00000 -0.7000                 
D7OPLA71 STAT C1      0 2 27.800 0.00000 0.00000 2.10248 -94.383                 264.000 -344.00 
D7OSBU1A SS A         0 0        0.00000 0.00000 0.00000 0.00000 
D7OSBU1B SS B         0 0        0.00000 0.00000 0.00000 0.00000 
D7OSBU5A SS 1A        0 0        -35.800 -44.300 0.00000 0.00000 
D7OSBU5C SS 3C        0 0        -35.800 0.00000 0.00000 0.00000 
D7OSSE21 TR 211       0 0        0.00000 0.00000 0.00000 0.00000 
D7OSSE5B SS 2B        0 0        -29.100 24.9000 0.00000 0.00000 
D7OSTR1A SS A         0 0        0.00000 0.00000 0.00000 0.00000 
D7OSTR1C SS C         0 0        0.00000 0.00000 0.00000 0.00000 
D7OSTR1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7OSTR2A SS AL1       0 0        0.00000 0.00000 0.00000 0.00000 
D7OSTR2B SS BE2       0 0        0.00000 0.00000 0.00000 0.00000 
D7OSTR5A SS 1AX       0 0        92.6000 13.9000 0.00000 0.00000 
D7OSTR5B SS 2BX       0 0        92.6000 11.9000 0.00000 0.00000 
D7OTTE1A SS A         0 0        0.00000 0.00000 0.00000 0.00000 
D7OTTE1B SS B         0 0        0.00000 0.00000 0.00000 0.00000 
D7OTTE5A SS 1A        0 0        -89.800 -8.0000 0.00000 0.00000 
D7OTTE5B SS 2A        0 0        -33.400 -13.700 0.00000 0.00000 
D7PAFF1A SS A         0 0        0.00000 0.00000 0.00000 0.00000 
D7PAFF1C SS C         0 0        0.00000 0.00000 0.00000 0.00000 
D7PAFF5A SS 1A        0 0        16.0000 -21.000 0.00000 0.00000 
D7PAFF5D SS 4D        0 0        16.0000 -6.9000 0.00000 0.00000 
D7PETE1A SS A         0 0        0.00000 0.00000 0.00000 0.00000 
D7PETE1C SS C         0 0        0.00000 0.00000 0.00000 0.00000 
D7PETE1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7PETE2A SS AL1       0 0        0.00000 0.00000 0.00000 0.00000 
D7PETE2B SS BE2       0 0        0.00000 0.00000 0.00000 0.00000 
D7PETE2C SS GA3       0 0        0.00000 0.00000 0.00000 0.00000 
D7PETE5A SS 1A        0 0        117.900 34.1000 0.00000 0.00000 
D7PFAL21 TR 211       0 0        0.00000 0.00000 0.00000 0.00000 
D7PFAL2N PFALZD N     0 0        0.00000 0.00000 0.00000 0.00000 
D7PFAL5A SS 1A        0 0        -26.400 -7.1000 0.00000 0.00000 
D7PFAL5D SS 4D        0 0        -26.400 6.20000 0.00000 0.00000 
D7PFUN1A SS A         0 0        0.00000 0.00000 0.00000 0.00000 
D7PFUN1B SS B         0 0        0.00000 0.00000 0.00000 0.00000 
D7PFUN1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7PFUN5A SS 1A        0 0        89.9000 -7.4000 0.00000 0.00000 
D7PFUN5C SS 3C        0 0        90.1000 -59.400 0.00000 0.00000 
D7PFUN5D SS 4D        0 0        89.9000 0.00000 0.00000 0.00000 
D7POEP2A SS AL1       0 0        0.00000 0.00000 0.00000 0.00000 
D7POEP2C SS GA3       0 0        0.00000 0.00000 0.00000 0.00000 
D7POEP5B SS 2B        0 0        23.3000 -2.4000 0.00000 0.00000 
D7POEP5C SS 3C        0 0        210.399 10.0000 0.00000 0.00000 
D7QUIN2A SS AL1       0 0        -1.2000 -4.7000 0.00000 0.00000 
D7RATH11 TR 411       0 0        0.00000 0.00000 0.00000 0.00000 
D7RATH1W MEERBU W     0 0        0.00000 0.00000 0.00000 0.00000 
D7RATH5A SS 1A        0 0        69.9000 -41.800 0.00000 0.00000 
D7RATS21 TR 201       0 0        56.2000 13.7000 0.00000 0.00000 
D7RATS22 TR 202       0 0        25.0000 -8.3000 0.00000 0.00000 
D7REIN11 TR401        0 0        0.00000 0.00000 0.00000 0.00000 
D7REIN1A SS A         0 0        0.00000 0.00000 0.00000 0.00000 
D7REIN1C SS C         0 0        0.00000 0.00000 0.00000 0.00000 
D7REIN1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7REIN52 TR 412       0 0        55.3000 0.00000 0.00000 -19.000                 
D7REIN5A SS 1A        0 0        0.00000 0.00000 0.00000 0.00000 
D7REIS2A SS AL1       0 0        0.00000 0.00000 0.00000 0.00000 
D7REIS5A SS 1A        0 0        6.00000 0.00000 0.00000 0.00000 
D7RHAU2A SS AL1       0 0        0.00000 0.00000 0.00000 0.00000 
D7RHAU5B SS 2B        0 0        72.6000 -62.800 0.00000 0.00000 
D7ROKI1A SS A         0 0        0.00000 0.00000 0.00000 0.00000 
D7ROKI1B SS B         0 0        0.00000 0.00000 0.00000 0.00000 
D7ROKI1C SS C         0 2 410.90 0.00000 0.00000 0.00000 -2447.2                 
D7ROKI1D SS D         0 0        0.00000 0.00000 0.00000 0.00000 
D7ROKI1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7ROKI2C SS GA3       0 0        0.00000 0.00000 0.00000 0.00000 
D7ROKI2D SS DE4       0 0        0.00000 0.00000 0.00000 0.00000 
D7ROKI5A SS 1A        0 0        55.3000 -5.0000 0.00000 0.00000 
D7ROMH1A SS A         0 0        0.00000 0.00000 0.00000 0.00000 
D7ROMH1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7ROMH5A SS 1A        0 0        -67.100 -12.300 0.00000 0.00000 
D7ROMH5B SS 2B        0 0        -67.100 -12.100 0.00000 0.00000 
D7ROSE1A SS A         0 0        0.00000 0.00000 0.00000 0.00000 
D7ROSE1B SS B         0 0        0.00000 0.00000 0.00000 0.00000 
D7ROSE5A SS 1A        0 0        76.6000 -22.800 0.00000 0.00000 
D7ROSE5B SS 2B        0 0        111.200 -10.400 0.00000 0.00000 
D7ROXE1A SS A         0 0        0.00000 0.00000 0.00000 0.00000 
D7ROXE1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7ROXE5A SS 1A        0 0        40.6000 0.00000 0.00000 4.20000                 
D7RUHR21 TR 201       0 0        0.00000 0.00000 0.00000 0.00000 
D7RUHR22 TR 202       0 0        7.30000 1.00000 0.00000 0.00000 
D7SAAR2O NALBA O      0 0        0.00000 0.00000 0.00000 0.00000 
D7SAAR2W NALBA W      0 0        0.00000 0.00000 0.00000 0.00000 
D7SAAR5B SS 2B        0 0        47.4000 -15.000 0.00000 0.00000 
D7SECH1A SS A         0 0        0.00000 0.00000 4.00474 0.00000                 
D7SECH1B SS B         0 0        0.00000 0.00000 0.00000 118.643                 
D7SECH1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7SECH2A SS AL1       0 0        0.00000 0.00000 0.00000 0.00000 
D7SECH2C SS GA3       0 0        0.00000 0.00000 0.00000 0.00000 
D7SECH5A SS 1A        0 0        150.500 -8.0000 0.00000 0.00000 
D7SECH5B SS 2B        0 0        57.9000 -3.0000 0.00000 0.00000 
D7SECH5C SS 3C        0 0        150.500 -1.2000 0.00000 0.00000 
D7SELB1A SS A         0 0        0.00000 0.00000 0.00000 0.00000 
D7SELB1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7SELB5A SS 1A        0 0        0.00000 0.00000 0.00000 0.00000 
D7SETZ2A SS AL1       0 0        12.3000 1.50000 0.00000 0.00000 
D7SETZ5A SS 1A        0 0        65.9000 13.9000 0.00000 0.00000 
D7SETZ5B SS 2B        0 0        44.6000 -0.1000 0.00000 0.00000 
D7SHOL1B SHOLVN B     0 0        0.00000 0.00000 0.00000 0.00000 
D7SHOL21 TR 201       0 0        26.8000 8.40000 0.00000 0.00000 
D7SHOL2C TR C21       0 0        0.00000 0.00000 0.00000 0.00000 
D7SHOL2D TR D21       0 0        0.00000 0.00000 0.00000 0.00000 
D7SHOL7B BLOCK B      0 2 26.500 0.00000 0.00000 -248.79 -248.04 -69.000 -345.00 114.100 -378.80 
D7SHOL7C BLOCK C      0 2 27.000 0.00000 0.00000 -248.79 -268.89 -69.000 -345.00 152.300 -397.10 
D7SHOL7D BLOCK D      0 0        23.7000 11.5000 0.00000 0.00000 0.00000 -330.00 163.800 -385.60 
D7SHWE21 TR 211       0 0        0.00000 0.00000 0.00000 0.00000 
D7SHWE22 TR 212       0 0        0.00000 0.00000 0.00000 0.00000 
D7SHWE59 SS 1AO       0 0        16.0000 13.9000 0.00000 0.00000 
D7SHWE5O SS 2BO       0 0        16.0000 -9.7000 0.00000 0.00000 
D7SIEG1A SS A         0 0        0.00000 0.00000 0.00000 0.00000 
D7SIEG1B SS B         0 0        0.00000 0.00000 0.00000 0.00000 
D7SIEG2A SS AL1       0 0        0.00000 0.00000 0.00000 0.00000 
D7SIEG2C SS GA3       0 0        0.00000 0.00000 0.00000 0.00000 
D7SIEG5A SS 1A        0 0        99.9000 17.9000 0.00000 0.00000 
D7SIEG5B SS 2B        0 0        76.6000 0.70000 0.00000 0.00000 
D7SIEG5D SS 4D        0 0        51.3000 -6.5000 0.00000 0.00000 
D7SIER1B SS B         0 0        0.00000 0.00000 0.00000 0.00000 
D7SIER1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7SIER5A SS 1A        0 0        320.899 -26.100 0.00000 0.00000 
D7SPEL2A SS AL1       0 0        0.00000 0.00000 0.00000 0.00000 
D7SPEL5B SS 2B        0 0        84.6000 36.6000 0.00000 0.00000 
D7STOC21 TR 211       0 0        0.00000 0.00000 0.00000 0.00000 
D7STOC5A SS 1A        0 0        52.6000 -24.100 0.00000 0.00000 
D7TIEN1A SS A         0 0        0.00000 0.00000 0.00000 0.00000 
D7TIEN1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7TIEN2B SS BE2       0 0        0.00000 0.00000 0.00000 0.00000 
D7TIEN2C SS GA3       0 0        0.00000 0.00000 0.00000 0.00000 
D7TIEN5A SS 1A        0 0        -9.4000 -3.0000 0.00000 0.00000 
D7TRIE2A SS AL1       0 0        -18.000 11.9000 0.00000 0.00000 
D7UCHT1A SS A         0 0        0.00000 0.00000 0.00000 0.00000 
D7UCHT1C SS C         0 0        0.00000 0.00000 0.00000 0.00000 
D7UCHT1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7UCHT2A SS AL1       0 0        0.00000 0.00000 0.00000 0.00000 
D7UCHT2B SS BE2       0 0        0.00000 0.00000 0.00000 0.00000 
D7UCHT5A SS 1A        0 0        41.1000 -21.900 0.00000 0.00000 
D7UCHT71 SS RPSA      0 2 26.800 0.40000 0.60000 -0.2995 50.9604                 159.200 -330.00 
D7UENT1A SS A         0 0        0.00000 0.00000 0.00000 0.00000 
D7UENT1B SS B         0 0        0.00000 0.00000 0.00000 0.00000 
D7UENT1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7UERD2B SS BE2       0 0        107.100 43.7000 0.00000 0.00000 
D7UERD5A SS 1A        0 0        47.0000 39.4000 0.00000 0.00000 
D7UNNA1B SS B         0 0        0.00000 0.00000 0.00000 0.00000 
D7UNNA1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7UNNA5A SS 1A        0 0        548.200 -122.80 0.00000 0.00000 
D7URBE1A SS A         0 0        0.00000 0.00000 0.00000 0.00000 
D7URBE1C SS C         0 0        0.00000 0.00000 0.00000 0.00000 
D7URBE21 TR 421       0 0        0.00000 0.00000 0.00000 0.00000 
D7URBE2A SS AL1       0 0        0.00000 0.00000 0.00000 0.00000 
D7URBE5A SS 1A        0 0        67.2000 -29.200 0.00000 0.00000 
D7URBN1A SS A         0 0        0.00000 0.00000 0.00000 0.00000 
D7URBN1B SS B         0 0        0.00000 0.00000 0.00000 0.00000 
D7URBN5A SS 1A        0 0        78.9000 -19.700 0.00000 0.00000 
D7URBN5B SS 2B        0 0        89.9000 -41.100 0.00000 0.00000 
D7URBN5F SS 1B        0 0        -169.50 31.1000 0.00000 0.00000 
D7UTFO1A SS A         0 0        0.00000 0.00000 0.00000 0.00000 
D7UTFO1C SS C         0 0        0.00000 0.00000 0.00000 0.00000 
D7UTFO2A SS AL1       0 0        0.00000 0.00000 0.00000 0.00000 
D7UTFO2C SS GA3       0 0        0.00000 0.00000 0.00000 0.00000 
D7UTFO5A SS 1A        0 0        59.3000 8.70000 0.00000 0.00000 
D7UTFO5C SS 3C        0 0        6.00000 -3.1000 0.00000 0.00000 
D7VERL1N ROEHE N      0 0        0.00000 0.00000 0.00000 0.00000 
D7VERL5A SS 1A        0 0        20.6000 -13.600 0.00000 -17.500                 
D7VIAN20 M10          0 0        0.00000 0.00000 0.00000 0.00000 
D7VIAN2A SS 1A        0 0        0.00000 0.00000 0.00000 0.00000 
D7VIAN2F SS 2B        0 0        0.00000 0.00000 0.00000 0.00000 
D7VIAN2K SS 3C        0 0        0.00000 0.00000 0.00000 0.00000 
D7VIAN2P SS 4D        0 0        0.00000 0.00000 0.00000 0.00000 
D7VOEH1B SS B         0 0        0.00000 0.00000 0.00000 0.00000 
D7VOEH1C SS C         0 0        0.00000 0.00000 0.00000 0.00000 
D7VOEH1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7VOEH2A SS AL1       0 0        0.00000 0.00000 0.00000 91.4632                 
D7VOEH5A SS 1A        0 0        -23.500 59.1000 0.00000 0.00000 
D7VOEH5B SS 2B        0 0        -22.200 0.00000 0.00000 0.00000 
D7WALS11 TR421        0 0        0.00000 0.00000 0.00000 0.00000 
D7WALS1A SS A         0 0        0.00000 0.00000 0.00000 0.00000 
D7WALS1B SS B         0 0        0.00000 0.00000 0.00000 0.00000 
D7WALS2A SS AL1       0 0        0.00000 0.00000 0.00000 0.00000 
D7WALS2B SS BE2       0 0        0.00000 0.00000 0.00000 0.00000 
D7WALS5A SS 1A        0 0        31.3000 -5.1000 0.00000 0.00000 
D7WAMB2A SS AL1       0 0        0.00000 0.00000 0.00000 0.00000 
D7WAMB5A SS 1A        0 0        113.900 -5.5000 0.00000 -0.1000                 
D7WAMB5B SS 2B        0 0        88.4000 -2.1000 0.00000 0.30000                 
D7WDLA1A SS A         0 0        0.00000 0.00000 0.00000 0.00000 
D7WDLA1B SS B         0 0        0.00000 0.00000 0.00000 0.00000 
D7WDLA1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7WDLA5A SS 1A        0 0        -28.900 0.20000 0.00000 -18.400                 
D7WDLA5B SS 2B        0 0        -28.800 0.20000 0.00000 -13.200                 
D7WEHR1A SS A         0 0        0.00000 0.00000 0.00000 0.00000 
D7WEHR1B SS B         0 0        0.00000 0.00000 -1.1985 105.650                 
D7WEHR2A SS AL1       0 0        0.00000 0.00000 0.00000 0.00000 
D7WEHR2B SS BE2       0 0        0.00000 0.00000 0.00000 0.00000 
D7WEHR5A SS 1A        0 0        16.7000 1.90000 0.00000 0.00000 
D7WEHR5C SS 3C        0 0        16.6000 -11.600 0.00000 0.00000 
D7WEIH2B WEIHER2B     0 0        0.00000 0.00000 0.00000 0.00000 
D7WEIH7C BLOCK C      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -656.00 320.000 -692.50 
D7WEIN1A SS A         0 0        0.00000 0.00000 0.00000 0.00000 
D7WEIN1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7WEIN5A SS 1A        0 0        18.6000 -16.800 0.00000 0.00000 
D7WEIN5B SS 2B        0 0        -121.20 25.8000 0.00000 0.00000 
D7WEIS51 LTR 51       0 0        -36.600 21.9000 0.00000 0.00000 
D7WEIS52 LTR 52       0 0        -36.600 21.9000 0.00000 0.00000 
D7WEIS7F BLOCK F      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -321.00 160.800 -418.70 
D7WEIS7G BLOCK G      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -636.00 45.0000 -200.00 
D7WEIS7H BLOCK H      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -636.00 101.500 -491.80 
D7WELC11 TR 411       0 0        0.00000 0.00000 0.00000 0.00000 
D7WELC12 TR 412       0 0        0.00000 0.00000 0.00000 0.00000 
D7WELC5C SS 3C        0 0        -6.7000 110.800 0.00000 0.00000 
D7WELC5D SS 4D        0 0        -6.7000 0.00000 0.00000 0.00000 
D7WELP21 TR 201       0 0        0.00000 0.00000 0.00000 0.00000 
D7WELP71 SS 1         0 0        13.5000 4.80000 0.00000 0.00000 
D7WENG2A SS AL1       0 0        0.00000 0.00000 0.00000 0.00000 
D7WENG2B SS BE2       0 0        0.00000 0.00000 0.00000 0.00000 
D7WENG5A SS 1A        0 0        -33.800 -11.200 0.00000 0.00000 
D7WENG5B SS 2B        0 0        -33.800 -7.2000 0.00000 0.00000 
D7WEST1A SS A         0 0        0.00000 0.00000 0.00000 0.00000 
D7WEST1B SS B         0 0        0.00000 0.00000 0.00000 0.00000 
D7WEST1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7WEST2A SS AL1       0 0        0.00000 0.00000 0.00000 0.00000 
D7WEST2C SS GA3       0 0        0.00000 0.00000 0.00000 0.00000 
D7WEST5A SS 1A        0 0        -141.30 131.300 0.00000 14.1000                 
D7WITT1A SS A         0 0        0.00000 0.00000 0.00000 0.00000 
D7WITT1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7WITT5A SS 1A        0 0        0.00000 0.00000 0.00000 0.00000 
D7WORI1A SS A         0 0        0.00000 0.00000 0.00000 0.00000 
D7WORI1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7WORI5A SS 1A        0 0        -99.300 -5.0000 0.00000 0.00000 
D7WTHU1A SS A         0 0        0.00000 0.00000 0.00000 0.00000 
D7WTHU1B SS B         0 0        0.00000 0.00000 0.00000 0.00000 
D7WTHU1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7WTHU2A SS AL1       0 0        53.5000 22.1000 0.00000 0.00000 
D7WTHU2D SS DE4       0 0        0.00000 0.00000 0.00000 0.00000 
D7WTHU5C SS 3C        0 0        0.00000 0.00000 0.00000 0.00000 
D7WTHU5D SS 4D        0 0        65.9000 -12.500 0.00000 0.00000 
D7YBEL2C SHOLVN C     0 0        0.00000 0.00000 0.00000 0.00000 
D7YBEL2S POLSUM S     0 0        0.00000 0.00000 0.00000 0.00000 
D7YBGL2E SHOLVN E     0 0        0.00000 0.00000 0.00000 0.00000 
D7YBIB1A BIBLIS1A     0 0        0.00000 0.00000 0.00000 0.00000 
D7YBIB2C BIBLIS3C     0 0        0.00000 0.00000 0.00000 0.00000 
D7YBID1O ALLG O       0 0        0.00000 0.00000 0.00000 0.00000 
D7YBIX2O BIGGE O      0 0        0.00000 0.00000 0.00000 0.00000 
D7YBOL2O GODORF O     0 0        0.00000 0.00000 0.00000 0.00000 
D7YDAH1O SELHN O      0 0        0.00000 0.00000 0.00000 0.00000 
D7YDAH1W SELHN W      0 0        0.00000 0.00000 0.00000 0.00000 
D7YDAU11 WESTW W1     0 0        0.00000 0.00000 0.00000 0.00000 
D7YDIE2S ENSDF S      0 0        0.00000 0.00000 0.00000 0.00000 
D7YEDE2W UTFORT W     0 0        0.00000 0.00000 0.00000 0.00000 
D7YELM2S ELMENH S     0 0        0.00000 0.00000 0.00000 0.00000 
D7YGAR2W BIGGE W      0 0        0.00000 0.00000 0.00000 0.00000 
D7YGEL2W GLADBK W     0 0        0.00000 0.00000 0.00000 0.00000 
D7YGER1N UENTRO N     0 0        0.00000 0.00000 0.00000 0.00000 
D7YGER1O GERSTE O     0 0        0.00000 0.00000 0.00000 0.00000 
D7YGOH2A NEURAT1A     0 0        0.00000 0.00000 0.00000 0.00000 
D7YGUE1S GUETER S     0 0        0.00000 0.00000 0.00000 0.00000 
D7YHAN1T MUENST       0 0        0.00000 0.00000 0.00000 0.00000 
D7YHAN2B AMELSB       0 0        0.00000 0.00000 0.00000 0.00000 
D7YHAN2W GRAFSH W     0 0        0.00000 0.00000 0.00000 0.00000 
D7YHER1W HERBTG W     0 0        0.00000 0.00000 0.00000 0.00000 
D7YKAR1W BUESHR W     0 0        0.00000 0.00000 0.00000 0.00000 
D7YKKE1E KKE          0 0        0.00000 0.00000 0.00000 0.00000 
D7YKRC2O POEPPI O     0 0        0.00000 0.00000 0.00000 0.00000 
D7YKUS1S LIPPE S      0 0        0.00000 0.00000 0.00000 0.00000 
D7YKWD11 AT01         0 0        0.00000 0.00000 0.00000 0.00000 
D7YKWI1B SS BL B      0 0        0.00000 0.00000 0.00000 0.00000 
D7YKWI52 SS BAT02     0 0        0.00000 0.00000 0.00000 -0.3000                 
D7YKWK2B KNAPSA2B     0 0        0.00000 0.00000 0.00000 0.00000 
D7YKWV2D VIANDN4D     0 0        0.00000 0.00000 0.00000 0.00000 
D7YLPB1O HAARST O     0 0        0.00000 0.00000 0.00000 0.00000 
D7YLPB1W GEITHE W     0 0        0.00000 0.00000 0.00000 0.00000 
D7YMTM2O ITTERB O     0 0        0.00000 0.00000 0.00000 0.00000 
D7YMUT2N OTTERB N     0 0        0.00000 0.00000 0.00000 0.00000 
D7YNAU2C NAUSSM3C     0 0        0.00000 0.00000 0.00000 0.00000 
D7YNEU1B NEURAT2B     0 0        0.00000 0.00000 0.00000 0.00000 
D7YNEU1D NEURAT4D     0 0        0.00000 0.00000 0.00000 0.00000 
D7YNEU1E NEURAT5E     0 0        0.00000 0.00000 0.00000 0.00000 
D7YOEC1O ROXEL O      0 0        0.00000 0.00000 0.00000 0.00000 
D7YOHL11 TR 411       0 0        0.00000 0.00000 0.00000 0.00000 
D7YOHL12 TR 412       0 0        0.00000 0.00000 0.00000 0.00000 
D7YOPL1D RHFELD       0 0        0.00000 0.00000 0.00000 0.00000 
D7YOSS2O WESEL O      0 0        0.00000 0.00000 0.00000 0.00000 
D7YOST1W TOESEE W     0 0        0.00000 0.00000 0.00000 0.00000 
D7YOST2N FRIXHM N     0 0        0.00000 0.00000 0.00000 0.00000 
D7YOTT1N KAILAU N     0 0        0.00000 0.00000 0.00000 0.00000 
D7YPAF1N SECHTM N     0 0        0.00000 0.00000 0.00000 0.00000 
D7YPAF1S SECHTM S     0 0        0.00000 0.00000 0.00000 0.00000 
D7YPFU1W RIED W       0 0        0.00000 0.00000 0.00000 0.00000 
D7YPOE2N CAPPEN N     0 0        0.00000 0.00000 0.00000 0.00000 
D7YPOE2W HOCHLR W     0 0        0.00000 0.00000 0.00000 0.00000 
D7YRHA2O STRATM O     0 0        0.00000 0.00000 0.00000 0.00000 
D7YROK1E NEURAT5E     0 0        0.00000 0.00000 0.00000 0.00000 
D7YSEC2B KNAPSA2B     0 0        0.00000 0.00000 0.00000 0.00000 
D7YSHO2C SHOLVN C     0 0        0.00000 0.00000 0.00000 0.00000 
D7YSHW2S WALSUM S     0 0        0.00000 0.00000 0.00000 0.00000 
D7YSTO2O GREMBG O     0 0        0.00000 0.00000 0.00000 0.00000 
D7YTIE2W BLUDNZ W     0 0        0.00000 0.00000 0.00000 0.00000 
D7YVOE1O DONAU O      0 0        0.00000 0.00000 0.00000 0.00000 
D7YWAL2N WALSUM N     0 0        0.00000 0.00000 0.00000 0.00000 
D7YWDL1O WONNEG O     0 0        0.00000 0.00000 0.00000 0.00000 
D7YWEI1N ROEHE N      0 0        0.00000 0.00000 0.00000 0.00000 
D7YWEI1S WEISW S      0 0        0.00000 0.00000 0.00000 0.00000 
D7YWEL2O WELPER O     0 0        0.00000 0.00000 0.00000 0.00000 
D7YWES11 DUEMM S1     0 0        0.00000 0.00000 0.00000 0.00000 
D7YWIT5W TEW W        0 0        0.00000 0.00000 -0.8988 -1.4000                 
D7ZKUN11 TR 411       0 0        0.00000 0.00000 0.00000 0.00000 
D7ZKUN58 SS 1A        0 0        -107.30 19.9000 0.00000 0.00000 
D8ABS_22 261          0 0        0.00000 0.00000 0.00000 0.00000 
D8ABS_25 ABS          0 2 224.13 0.00000 0.00000 -180.53 8.43773 2.66774 -249.33 250.267 -153.45 
D8ABS_27 ABS          0 2 224.13 0.00000 0.00000 -180.77 8.43773 2.68352 -251.32 184.398 -83.316 
D8ADB_11 1            0 0        0.00000 0.00000 0.00000 0.00000 
D8ADB_12 2            0 0        0.00000 0.00000 0.00000 0.00000 
D8ADB_51 411          0 0        -194.82 -9.6360 0.00000 0.00000 
D8ADB_52 412          0 0        -194.82 -9.5560 0.00000 0.00000 
D8AOE_21 1            0 0        0.00000 0.00000 0.00000 0.00000 
D8AOE_22 2            0 2 212.48 0.00000 0.00000 -150.78 -54.056 2.22399 -186.78 186.480 -114.07 
D8AOE_23 285          0 0        0.00000 0.00000 0.13978 121.256                 
D8AOE_24 201          0 0        0.00000 0.00000 0.13977 121.247                 
D8ATF_11 1            0 0        0.00000 0.00000 0.00000 0.00000 
D8ATF_12 2            0 0        0.00000 0.00000 0.00000 0.00000 
D8ATF_51 ATF          0 0        5.25017 -0.9237 0.00000 0.00000 
D8ATF_52 2B           0 0        2.62509 -0.4618 0.00000 0.00000 
D8ATF_53 2A           0 0        2.62509 -0.4618 0.00000 0.00000 
D8ATN_11 2            0 0        0.00000 0.00000 -30.031 18.8042 1.15743 -99.840 87.7818 -82.278 
D8ATS_12 2            0 0        0.00000 0.00000 0.00000 0.00000 
D8ATS_13 1            0 0        0.00000 0.00000 0.00000 0.00000 
D8ATS_51 ATS          0 0        -288.34 12.4458 0.00000 0.00000 
D8BAE_11 BAE          0 0        0.00000 0.00000 0.00000 0.00000 
D8BAE_12 BAE          0 0        0.00000 0.00000 0.00000 0.00000 
D8BAZ_31 BAZ          0 2 155.49 0.00000 0.00000 -103.78 -5.4266 0.22616 -159.77 67.1511 -50.073 
D8BAZ_32 BAZ          0 2 155.49 0.00000 0.00000 -111.11 -5.4266 0.25043 -159.75 68.9609 -48.653 
D8BAZ_37 BAZ          0 0        0.00000 0.00000 0.12996 52.3214                 
D8BAZ_38 BAZ          0 0        0.00000 0.00000 0.12592 52.3211                 
D8BA__31 1A           0 2 153.76 0.00000 0.00000 -31.960 8.10537 5.08031 -49.920 21.5712 -14.875 
D8BA__32 1B           0 0        0.00000 0.00000 0.00000 0.00000 
D8BA__33 153          0 0        0.00000 0.00000 0.12119 51.1761                 
D8BA__34 154          0 0        0.00000 0.00000 0.12021 51.1755                 
D8BA__35 151          0 0        0.00000 0.00000 0.00000 0.00000 
D8BA__36 152          0 0        0.00000 0.00000 0.15072 66.9095                 
D8BE__21 2            0 0        0.00000 0.00000 0.00000 0.00000 
D8BE__51 1A           0 2 113.12 0.00000 0.00000 -104.57 -72.293 1.00000 -320.00 75.0000 -120.00 
D8BE__52 1B           0 2 117.08 0.00000 0.00000 -82.323 -92.631 23.0000 -322.00 75.0000 -120.00 
D8BE__54 2B           0 2 114.83 0.00000 0.00000 -84.607 -42.248 1.00000 -300.00 75.0000 -120.00 
D8BOXB11 T P          0 2 412.39 0.00000 0.00000 -240.87 12.6507 0.82338 -549.18 197.228 -348.29 
D8BOXB12 T N          0 2 412.43 0.00000 0.00000 -417.08 -282.18 1.41449 -548.59 189.194 -272.70 
D8BOXB13 T Q          0 2 412.41 0.00000 0.00000 -429.75 -114.64 0.89451 -869.11 393.495 -338.41 
D8BOXB14 T R          0 2 412.39 0.00000 0.00000 0.77990 -35.672 0.78267 -844.72 373.971 -617.94 
D8BRUH11 952          0 0        0.00000 0.00000 0.00000 0.00000 
D8BRUH12 951          0 0        0.00000 0.00000 0.00000 0.00000 
D8BRUN11 1            0 0        0.00000 0.00000 0.00000 0.00000 
D8BRU_11 US1          0 0        0.00000 0.00000 0.00000 0.00000 
D8BRU_12 1            0 0        0.00000 0.00000 0.00000 0.00000 
D8BRU_13 2            0 0        0.00000 0.00000 0.00000 0.00000 
D8BRW_21 1C           0 0        0.00000 0.00000 8.65292 -5.8481 8.65292 0.11007 0.11794 -5.8481 
D8BRW_22 1D           0 0        0.00000 0.00000 4.32646 -2.9240 4.32646 0.05504 0.05897 -2.9240 
D8BWH_11 DE-DK        0 0        0.00000 0.00000 0.00000 -91.538                 
D8BWW_21 BtB2         0 0        0.00000 0.00000 0.00000 0.00000 
D8BWW_22 CGS          0 2 207.78 0.00000 0.00000 145.282 -15.704 500.000 -500.00 100.000 -180.00 
D8BWW_23 BAL          0 2 207.78 0.00000 0.00000 238.750 -15.704 500.000 -500.00 100.000 -180.00 
D8BWW_24 BtB1         0 0        0.00000 0.00000 0.00000 0.00000 
D8BWW_25 KFA          0 2 198.47 0.00000 0.00000 -143.92 -30.542 500.000 -500.00 100.000 -180.00 
D8BWW_26 OWP          0 2 198.47 0.00000 0.00000 -235.47 -30.542 500.000 -500.00 100.000 -180.00 
D8BWW_31 1            0 0        0.00000 0.00000 0.00000 0.00000 
D8BWW_32 151          0 0        0.00000 0.00000 0.00000 0.00000 
D8BWW_33 152          0 0        0.00000 0.00000 0.14360 65.0204                 
D8BW__11 1            0 0        0.00000 0.00000 0.00000 0.00000 
D8BW__12 2            0 0        0.05702 29.3096 0.00000 0.00000 
D8BW__21 BW           0 0        0.00000 0.00000 0.00000 0.00000 
D8BW__51 132          0 0        0.05702 29.3096 0.00000 0.00000 
D8BW__52 131          0 0        0.00000 0.00000 0.00000 0.00000 
D8BW__53 BW           0 0        -156.28 -35.359 0.00000 0.00000 
D8BW__55 BW           0 0        -80.769 -12.175 0.00000 0.00000 
D8CH__11 CH           0 0        0.00000 0.00000 0.00000 0.00000 
D8CH__51 T412         0 0        119.572 -34.904 0.00000 0.00000 
D8CH__52 T411         0 0        119.562 -34.911 0.00000 0.00000 
D8CRO_21 1A           0 0        0.00000 0.00000 0.00000 0.00000 
D8CRO_22 1B           0 0        0.00000 0.00000 0.00000 0.00000 
D8CRO_51 CRO          0 0        -3.5942 -0.0141 0.00000 0.00000 
D8CRO_52 CRO          0 0        -3.5942 -0.0141 0.00000 0.00000 
D8DRS_11 1            0 0        0.00000 0.00000 0.00000 0.00000 
D8DRS_12 2            0 0        0.00000 0.00000 0.00000 0.00000 
D8DRS_51 DRS          0 0        101.250 -37.281 0.00000 0.00000 
D8DRS_52 DRS          0 0        71.5431 -20.448 0.00000 0.00000 
D8DRS_53 DRS          0 0        79.5197 -17.533 0.00000 0.00000 
D8DRS_5C DRESDEN SUED 0 0        31.5933 -9.3809 0.00000 0.00000 
D8DRS_5D DRESDEN SUED 0 0        28.0634 -8.4619 0.00000 0.00000 
D8EHH_11 L547         0 0        0.00000 0.00000 0.00000 0.00000 
D8EHH_12 L548         0 0        0.00000 0.00000 0.00000 0.00000 
D8EH__11 T411         0 0        0.00000 0.00000 0.00000 0.00000 
D8EH__12 T412         0 0        0.00000 0.00000 0.00000 0.00000 
D8EH__51 EH           0 0        -106.74 -20.118 0.00000 0.00000 
D8EH__52 EH           0 0        -85.393 -16.610 0.00000 0.00000 
D8EI__11 1            0 0        0.00000 0.00000 0.00000 0.00000 
D8EI__51 EI           0 0        -54.528 17.3538 0.00000 0.00000 
D8EI__52 EI           0 0        -45.440 14.2717 0.00000 0.00000 
D8EU__11 1            0 0        0.00000 0.00000 0.00000 0.00000 
D8EU__12 2            0 0        0.00000 0.00000 0.00000 0.00000 
D8EU__21 EU           0 0        0.00000 0.00000 0.00000 0.00000 
D8EU__22 EU           0 0        0.00000 0.00000 0.00000 0.00000 
D8EU__51 EU           0 0        -114.09 -30.995 0.00000 0.00000 
D8EU__52 EU           0 0        -85.939 -23.442 0.00000 0.00000 
D8FOE_11 1            0 0        0.05871 30.3676 0.00000 0.00000 
D8FOE_12 2            0 0        0.00000 0.00000 0.00000 0.00000 
D8FOE_51 FOE          0 0        -196.49 3.84157 0.00000 0.00000 
D8FOE_52 FOE          0 0        -196.42 34.2091 0.00000 0.00000 
D8FRH_11 FRH          0 0        0.06974 28.7165 0.00000 0.00000 
D8FRH_12 FRH          0 0        0.00000 0.00000 0.00000 0.00000 
D8FRH_15 FRH          0 0        0.06120 28.1856 0.00000 0.00000 
D8FRH_1D 919          0 0        0.00000 0.00000 0.14412 77.2868                 
D8FRH_1E 920          0 0        0.00000 0.00000 0.14412 77.2868                 
D8FRH_51 FRH          0 2 110.47 12.0629 26.3982 -11.268 -16.894 0.25219 -24.710 5.33294 -22.857 
D8FRH_52 B1           0 0        4.07032 28.1207 0.00000 0.00000 
D8FRH_53 FRH          0 2 110.47 16.0023 -2.3831 -8.2682 -16.894 4.08567 -92.374 30.3193 -65.853 
D8FRH_55 FRH          0 2 110.47 12.0017 -1.7873 -15.866 -16.894 0.85519 -27.086 3.23907 -23.669 
D8FRH_5J 416          0 0        0.00000 0.00000 0.00000 0.00000 
D8FRN_11 1            0 0        0.00000 0.00000 0.00000 0.00000 
D8FRN_51 FRN          0 0        -61.824 -0.0137 0.00000 0.00000 
D8GDT_11 1A           0 0        0.00000 0.00000 0.00000 0.00000 
D8GDT_12 1B           0 0        0.00000 0.00000 0.00000 0.00000 
D8GHH_11              0 0        0.00000 0.00000 0.00000 0.00000 
D8GOE_11 1            0 0        0.00000 0.00000 0.00000 0.00000 
D8GOE_12 2            0 0        0.00000 0.00000 0.00000 0.00000 
D8GOE_51 GOE          0 0        -184.12 -0.3213 0.00000 0.00000 
D8GOE_55 GOERRIES     0 0        -12.826 -1.8452 0.00000 0.00000 
D8GOE_56 GOERRIES     0 0        -12.826 -1.8969 0.00000 0.00000 
D8GOLD11 T 404        0 0        0.00000 0.00000 -94.965 0.03875 331.238 -330.96 400.752 -289.06 
D8GOLD12 T 403        0 2 411.61 0.00000 0.00000 159.778 -1101.1 331.635 -330.37 247.883 -134.18 
D8GOLD13 T 402        0 2 411.73 0.00000 0.00000 160.144 -635.22 331.638 -330.36 247.453 -133.80 
D8GOLD14 T 401        0 2 411.72 0.00000 0.00000 -94.958 -501.87 331.244 -330.96 397.526 -292.05 
D8GRS_11 1            0 0        0.00000 0.00000 0.00000 0.00000 
D8GRS_12 2            0 0        0.00000 0.00000 0.00000 0.00000 
D8GRS_51 GRS          0 0        -42.829 2.51035 0.00000 0.00000 
D8GRS_52 GRS          0 0        -43.689 1.95905 0.00000 0.00000 
D8GSE_12 1            0 0        0.00000 0.00000 0.00000 0.00000 
D8GSE_51 GSE          0 0        -211.11 5.41820 0.00000 0.00000 
D8GSH_11 T411         0 0        0.00000 0.00000 0.00000 0.00000 
D8GSH_51 GSH          0 0        -19.477 8.16855 0.00000 0.00000 
D8GSH_52 GSH          0 0        -19.477 8.28906 0.00000 0.00000 
D8GTBR11 T69          0 0        0.00000 0.00000 0.00000 0.00000 
D8GTTY51 THY          0 0        -65.767 -28.887 0.00000 0.00000 
D8GUEN51 4            0 0        -46.833 2.48952 0.00000 0.00000 
D8GUE_11 GUE          0 0        0.00000 0.00000 0.00000 0.00000 
D8GUE_13 GUE          0 0        0.00000 0.00000 0.00000 0.00000 
D8GUE_21 GUE          0 0        0.00000 0.00000 0.00000 0.00000 
D8GUE_22 GUE          0 0        0.00000 0.00000 0.00000 0.00000 
D8GUE_51 GUE          0 0        -145.99 -8.8643 0.00000 0.00000 
D8GUE_52 GUE          0 0        -145.98 -15.450 0.00000 0.00000 
D8HEN_21 1            0 0        14.5452 5.28630 0.00000 0.00000 
D8HEN_22 2            0 0        7.27261 2.64315 0.00000 0.00000 
D8HER_21 201          0 0        0.00000 0.00000 0.00000 0.00000 
D8HER_22 202          0 0        0.00000 0.00000 0.00000 0.00000 
D8HER_23 203          0 0        0.00000 0.00000 0.00000 0.00000 
D8HER_51 HER          0 0        48.7025 -2.6817 0.00000 0.00000 
D8HER_57 HERLASGRUEN  0 0        0.00000 0.00000 0.00000 0.00000 
D8HER_58 HERLASGRUEN  0 0        0.00000 0.00000 0.00000 0.00000 
D8HGW_11 1            0 0        0.00000 0.00000 0.00000 0.00000 
D8HGW_12 2            0 0        0.00000 0.00000 0.00000 0.00000 
D8HGW_51 1A           0 0        -45.563 -10.216 0.00000 0.00000 
D8HGW_54 1B           0 0        -56.882 -7.9632 0.00000 0.00000 
D8HND_11 1            0 0        0.00000 0.00000 0.00000 0.00000 
D8HND_51 HND          0 0        -251.48 13.7725 0.00000 0.00000 
D8HND_5D DR_101       0 0        0.00000 0.00000 0.06353 29.3055                 
D8HOH221 T E          0 0        0.00000 0.00000 40.2797 -7.9725 168.914 -199.09 192.938 -115.24 
D8HOH222 T A          0 0        0.00000 0.00000 -17.736 -20.016 169.295 -198.71 193.457 -89.810 
D8IVH_21              0 0        0.00000 0.00000 0.00000 0.00000 
D8IV__21 1            0 0        0.00000 0.00000 0.00000 0.00000 
D8IV__51 1            0 0        0.00000 0.00000 -24.244 4.09202 0.50000 -50.000 5.00000 -25.000 
D8JAEN11 T A          0 0        0.00000 0.00000 0.41369 2.92641 0.41516 -549.58 213.996 -362.54 
D8JAEN12 T B          0 2 413.71 0.00000 0.00000 -223.39 -95.721 0.43607 -274.56 93.1611 -170.74 
D8JAEN13 T C          0 2 413.19 0.00000 0.00000 -224.08 -6.8993 0.63696 -549.36 199.964 -346.66 
D8JAEN14 T D          0 2 413.40 0.00000 0.00000 -336.71 39.1900 0.86755 -549.13 191.562 -316.10 
D8JAEN15 T E          0 2 413.15 0.00000 0.00000 -209.85 -26.162 0.44386 -274.56 130.313 -170.45 
D8JAEN16 T F          0 0        0.00000 0.00000 0.40881 2.88260 0.40881 -549.59 214.395 -360.76 
D8JAEN57 JAENSCHWALDE 0 0        -55.279 -5.2356 0.00000 0.00000 
D8JAEN58 JAENSCHWALDE 0 0        -58.385 -4.0207 0.00000 0.00000 
D8JAEN59 JAENSCHWALDE 0 2 116.28 0.00000 0.00000 -114.01 28.2535 0.66579 -136.83 69.3237 -64.426 
D8JAEN5A JAENSCHWALDE 0 2 114.74 0.00000 0.00000 -112.48 46.4925 0.65410 -136.85 65.2916 -66.658 
D8JSN_11 JSN          0 0        0.00000 0.00000 0.00000 0.00000 
D8JSN_12 JSN          0 0        0.00000 0.00000 0.00000 0.00000 
D8JSN_51 1A           0 0        -111.70 -0.4654 0.00000 0.00000 
D8JSN_52 JSN          0 0        -168.20 -0.4994 0.00000 0.00000 
D8JSN_53 1B           0 0        -56.496 -0.0339 0.00000 0.00000 
D8KLM_11 1            0 0        0.00000 0.00000 0.00000 0.00000 
D8KLM_12 2            0 0        0.00000 0.00000 0.00000 0.00000 
D8KLM_51 KLM          0 0        -164.36 -2.6162 0.00000 0.00000 
D8KLM_52 2A           0 0        -80.130 -1.4618 0.00000 0.00000 
D8KLM_54 2B           0 0        -40.065 -0.5772 0.00000 0.00000 
D8KRUM11 T 11         0 0        0.00000 0.00000 0.00000 0.00000 
D8KRUM12 T 12         0 0        0.00000 0.00000 0.00000 0.05842 0.02308 0.00000 0.05857 0.05842 
D8KRU_11 1            0 0        0.00000 0.00000 0.00000 0.00000 
D8KRU_12 2            0 0        0.00000 0.00000 0.00000 0.00000 
D8LAU_11 1            0 0        0.00000 0.00000 0.00000 0.00000 
D8LAU_12 2            0 0        0.00000 0.00000 0.00000 0.00000 
D8LAU_51 LAU          0 2 118.51 -245.36 -32.615 -5.9640 -479.29 0.02863 -37.071 13.8977 -29.466 
D8LAU_57 US1          0 0        -22.305 -3.6986 0.00000 0.00000 
D8LAU_58 LAUCHSTAEDT  0 0        -22.305 -3.7293 0.00000 0.00000 
D8LAU_59 LAUCHSTAEDT  0 0        -22.305 -3.7295 0.00000 0.00000 
D8LHG_21 LHG          0 0        0.00000 0.00000 0.00000 0.00000 
D8LHG_22 LHG          0 0        0.00000 0.00000 0.00000 0.00000 
D8LHG_51 LHG          0 0        -324.57 10.9989 0.00000 0.00000 
D8LIPD11 T R          0 0        0.00000 0.00000 0.53795 0.52119 0.67164 -899.33 396.481 -659.30 
D8LIPD12 T S          0 2 416.89 0.00000 0.00000 -903.53 -756.70 1.70311 -1051.6 363.360 -372.69 
D8LUB_11 LUB          0 0        0.00000 0.00000 0.00000 0.00000 
D8LUB_12 LUB          0 0        0.00000 0.00000 0.00000 0.00000 
D8LUB_21 LUB          0 0        0.00000 0.00000 0.55820 0.00849 1.03191 0.03191 360.865 -93.231 
D8LUB_22 LUB          0 0        0.00000 0.00000 0.00000 0.00000 
D8LUB_28 LUB          0 0        0.00000 0.00000 0.00000 0.00000 
D8LUB_2A LUB          0 0        0.00000 0.00000 0.00000 0.00000 
D8LUB_2C 283          0 0        0.00000 0.00000 0.00000 0.00000 
D8LUB_2E 261          0 0        0.00000 0.00000 0.00000 0.00000 
D8LUB_2F 281          0 0        0.00000 0.00000 0.20825 143.891                 
D8LUB_2G 282          0 0        0.00000 0.00000 0.21430 147.672                 
D8LUB_2J 285          0 0        0.00000 0.00000 0.17882 137.438                 
D8LUB_2K 284          0 0        0.00000 0.00000 0.00000 0.00000 
D8LUB_2S DR_201       0 0        0.00000 0.00000 0.20975 95.5993                 
D8LUB_2T DR_202       0 0        0.00000 0.00000 0.20975 115.850                 
D8LUB_2V C202         0 0        0.00000 0.00000 0.17474 -98.159                 
D8LUB_53 3            0 0        -48.833 -34.091 0.00000 0.00000 
D8MARK11 T 13         0 0        0.00000 0.00000 45.7287 -13.973 631.060 -553.94 467.769 -302.69 
D8MARK12 T 46         0 0        0.00000 0.00000 446.928 -41.695 632.009 -552.99 459.010 -188.78 
D8MAR_11 1C           0 0        0.00000 0.00000 0.00000 0.00000 
D8MAR_12 1D           0 0        0.00000 0.00000 0.00000 0.00000 
D8MA__11 1            0 0        0.00000 0.00000 0.00000 0.00000 
D8MA__12 2            0 0        0.00000 0.00000 0.00000 0.00000 
D8MA__51              0 0        -68.597 -5.1017 0.00000 0.00000 
D8MA__52              0 0        -125.92 -8.5823 0.00000 0.00000 
D8MA__53              0 0        -68.597 -5.1017 0.00000 0.00000 
D8MIT_11 906          0 0        0.00000 0.00000 0.14913 79.4379                 
D8MIT_12 3C           0 0        0.04041 15.2930 0.00000 0.00000 
D8MIT_15 MIT          0 0        0.09530 31.3710 0.00000 0.00000 
D8MIT_16 MIT          0 0        0.04009 15.1430 0.00000 0.00000 
D8MIT_17 903          0 0        0.00000 0.00000 0.15111 79.4371                 
D8MIT_5  R0KUP750     0 0        0.00000 0.00000 0.00000 0.00000 
D8MIT_51 T411         0 0        0.04041 15.2930 0.00000 0.00000 
D8MIT_52 MIT          0 0        211.131 -67.954 0.00000 0.00000 
D8MIT_54 A2           0 0        35.8427 -29.970 0.00000 0.00000 
D8MIT_57 MIT          0 0        176.763 -74.517 0.00000 0.00000 
D8MIT_5S A1           0 0        35.8801 -14.827 0.00000 0.00000 
D8MOOR11 T B          0 0        0.00000 0.00000 0.00000 0.00000 
D8MOOR12 T A          0 0        0.00000 0.00000 0.00000 0.00000 
D8MOW_11 1412         0 0        0.00000 0.00000 0.00000 0.00000 
D8MOW_12 1413         0 0        0.00000 0.00000 0.00000 0.00000 
D8MOW_51 MOW          0 0        76.4412 -27.872 0.00000 0.00000 
D8MOW_55 MOW          0 0        26.5763 -7.6999 0.00000 0.00000 
D8MOW_5F MALCHOW      0 2 110.55 12.8319 -5.0430 -1.8347 -0.1854 0.02758 -1.8347 0.03024 -1.0219 
D8MOW_5G MALCHOW      0 0        12.5798 -5.7347 0.00000 0.00000 
D8MZA_11 MZA          0 0        0.00000 0.00000 0.00000 0.00000 
D8MZA_13 MZA          0 0        0.00000 0.00000 0.63583 0.05022 2.06663 -2.9334 25.5760 -1.9468 
D8MZA_21 1            0 0        0.00000 0.00000 0.13430 0.02279 0.13430 0.02262 0.02327 0.02279 
D8MZA_22 2            0 0        0.00000 0.00000 0.00000 0.00000 
D8MZA_51 1            0 0        -25.411 69.7179 0.00000 0.00000 
D8NHG_11 NHG          0 0        0.00000 0.00000 0.00000 0.00000 
D8NHG_12 NHG          0 0        0.00000 0.00000 0.00000 0.00000 
D8NHG_16 US1KuB       0 0        0.00000 0.00000 0.00000 0.00000 
D8NHG_1B NHG          0 0        0.00000 0.00000 0.00000 0.00000 
D8NHG_1C NHG          0 0        0.00000 0.00000 0.00000 0.00000 
D8NHG_21 NHG          0 0        0.00000 0.00000 0.00000 0.00000 
D8NHG_22 NHG          0 0        0.00000 0.00000 0.00000 0.00000 
D8NHG_51 NHG          0 0        -133.42 12.2332 0.00000 0.00000 
D8NHG_52 NHG          0 0        -253.53 25.6124 0.00000 0.00000 
D8NHG_57 NEUENHAGEN   0 0        -21.584 5.29829 0.00000 0.00000 
D8NOR_11 NOR          0 0        0.00000 0.00000 0.00000 0.00000 
D8NOR_12 NOR          0 0        0.00000 0.00000 0.00000 0.00000 
D8NOR_21 405          0 0        0.00000 0.00000 0.00000 0.00000 
D8NOR_22 406          0 0        0.00000 0.00000 0.00000 0.00000 
D8NOR_54 413          0 0        117.577 -46.759 0.00000 0.00000 
D8NOR_55 412          0 0        117.572 -46.745 0.00000 0.00000 
D8NOR_56 SS 10        0 0        100.547 -28.702 0.00000 0.00000 
D8NOR_57 HAMBURG NORD 0 0        65.9990 -19.958 0.00000 0.00000 
D8NWS_21 202          0 0        0.00000 0.00000 0.00000 0.00000 
D8NWS_22 203          0 0        0.00000 0.00000 0.00000 0.00000 
D8NWS_51 NWS          0 0        -24.587 13.4498 0.00000 0.00000 
D8OHV_51 OHV          0 0        77.2542 -38.314 0.00000 0.00000 
D8OST_12 OST          0 0        0.00000 0.00000 0.00000 0.00000 
D8OST_13 2A           0 0        0.00000 0.00000 0.00000 0.00000 
D8OST_16 4A           0 0        0.00000 0.00000 0.00000 0.00000 
D8OST_18 2B           0 0        0.00000 0.00000 0.00000 0.00000 
D8OST_19 3B           0 0        0.00000 0.00000 0.00000 0.00000 
D8OST_51 SS2 GR       0 0        43.6588 -12.788 0.00000 0.00000 
D8OST_52 SS1 GE       0 2 116.33 43.7271 -12.788 68.7904 -170.67                 
D8OST_53 SS1 BL       0 2 116.33 3.36158 -2.3531 17.2709 -170.67                 3907.35 -3906.9 
D8OST_54 SS2 RT       0 2 116.33 3.36158 -2.3531 86.2587 -170.67                 
D8PAS_21 PAS          0 0        0.00000 0.00000 0.00000 0.00000 
D8PAS_22 PAS          0 0        0.00000 0.00000 0.00000 0.00000 
D8PAS_51 PAS          0 0        -322.54 15.5497 0.00000 0.00000 
D8PAS_52 PAS          0 0        -322.57 15.5497 0.00000 0.00000 
D8PE E51              0 0        -47.992 5.37240 0.00000 0.00000 
D8PE E52              0 0        -47.992 5.37240 0.00000 0.00000 
D8PE E53              0 0        -47.992 5.37240 0.00000 0.00000 
D8PE E54              0 0        -47.992 5.37240 0.00000 0.00000 
D8PE__11 1            0 0        0.00000 0.00000 0.00000 0.00000 
D8PE__12 2            0 0        0.00000 0.00000 0.00000 0.00000 
D8PE__51 PE           0 0        0.00000 0.00000 0.00000 0.00000 
D8PE__52 PE           0 0        -143.85 13.7189 0.00000 0.00000 
D8PE__53 PE           0 0        -143.85 13.7189 0.00000 0.00000 
D8PMS_21 1            0 0        0.00000 0.00000 0.00000 0.00000 
D8PMS_51 PMS          0 0        -257.29 9.44144 0.00000 0.00000 
D8PRL_15 1B           0 0        0.00000 0.00000 0.00000 0.00000 
D8PRL_16 PRL          0 0        0.00000 0.00000 0.00000 0.00000 
D8PRL_17 PRL          0 0        0.00000 0.00000 0.00000 0.00000 
D8PRL_1C PRL          0 0        0.00000 0.00000 0.00000 0.00000 
D8PRL_51 1            0 0        -32.444 -5.4584 0.00000 0.00000 
D8PRL_52 2            0 0        -76.257 6.50916 0.00000 0.00000 
D8PUL_11 1            0 0        0.00000 0.00000 0.00000 0.00000 
D8PUL_12 2            0 0        0.00000 0.00000 0.00000 0.00000 
D8PUL_51 1C           0 0        -36.399 -25.911 0.00000 0.00000 
D8PUL_52 1B           0 0        -21.807 -19.833 0.00000 0.00000 
D8PUL_53 1A           0 0        -21.580 -19.665 0.00000 0.00000 
D8PZH_11              0 0        0.00000 0.00000 0.00000 0.00000 
D8PZS_11 1            0 0        0.00000 0.00000 0.00000 0.00000 
D8PZS_12 2            0 0        0.00000 0.00000 0.00000 0.00000 
D8PZS_51 PZS          0 0        -124.73 -20.127 0.00000 0.00000 
D8PZS_5D DR_101       0 0        0.00000 0.00000 0.09324 28.1811                 
D8PZ__11 1            0 0        0.00000 0.00000 -117.77 3.33825 2.65344 -358.35 83.2737 -21.277 
D8RAG_11 1            0 0        0.00000 0.00000 0.00000 0.00000 
D8RAG_12 2            0 0        0.00000 0.00000 0.00000 0.00000 
D8RAG_1P RD 2.0 PARK  0 0        0.00000 0.00000 0.31506 0.77382 1990.31 -0.6853 1941.94 -1750.0 
D8RAG_51 RAG          0 0        -442.82 -39.793 0.00000 0.00000 
D8RAG_52 RAG          0 0        -443.38 -39.793 0.00000 0.00000 
D8REUW11 T E          0 2 418.24 0.00000 0.00000 -131.49 1.77587 0.34155 -349.66 248.482 -206.29 
D8REUW12 T D          0 0        0.00000 0.00000 -229.45 1.05271 0.24419 -349.76 242.266 -222.06 
D8REU_11 REU          0 0        0.09927 31.8810 0.00000 0.00000 
D8REU_12 REU          0 0        0.04299 15.3540 0.00000 0.00000 
D8REU_17 DR_402       0 0        0.00000 0.00000 0.21059 119.060                 
D8REU_1S DR_401       0 0        0.00000 0.00000 0.21457 119.060                 
D8REU_51 REU          0 0        108.812 -18.829 0.00000 0.00000 
D8REU_52 REU          0 0        -1.7133 -2.0250 0.00000 0.00000 
D8REU_53 REU          0 0        38.0360 2.16854 0.00000 0.00000 
D8REU_5I REU          0 0        0.00000 0.00000 0.00000 0.00000 
D8RE__11 1            0 0        0.00000 0.00000 0.00000 0.00000 
D8RE__12 2            0 0        0.00000 0.00000 0.00000 0.00000 
D8RE__21 1            0 0        0.00000 0.00000 0.00000 0.00000 
D8RE__51 RE           0 0        -91.710 0.00000 0.00000 0.00000 
D8RE__52 RE           0 0        -45.855 0.00000 0.00000 0.00000 
D8ROE_11 ROE          0 0        0.00000 0.00000 0.00000 0.00000 
D8ROE_12 ROE          0 0        0.00000 0.00000 0.00000 0.00000 
D8ROE_14 ROE          0 0        0.00000 0.00000 0.00000 0.00000 
D8ROE_17 ROE          0 0        0.00000 0.00000 0.00000 0.00000 
D8ROE_21 ROE          0 0        0.00000 0.00000 0.00000 0.00000 
D8ROE_22 ROE          0 0        0.00000 0.00000 0.00000 0.00000 
D8ROE_51 ROE          0 0        -1.3326 0.13195 0.00000 0.00000 
D8ROE_52 ROE          0 0        -1.7768 0.17593 0.00000 0.00000 
D8ROE_54 ROE          0 0        -0.8884 0.08404 0.00000 0.00000 
D8ROST11 T A          0 0        0.00000 0.00000 -186.46 1.26095 0.22745 -599.77 289.306 -467.58 
D8ROS_11 546          0 0        0.00000 0.00000 0.00000 0.00000 
D8SCHK11 A            0 0        0.00000 0.00000 0.00000 0.00000 
D8SCHK12 B            0 0        0.00000 0.00000 83.8961 20.9495 200.169 -574.83 565.744 -449.15 
D8SM__11 SM           0 0        0.00000 0.00000 0.00000 0.00000 
D8SM__13 1B           0 0        0.00000 0.00000 0.00000 0.00000 
D8SM__14 2B           0 0        0.00000 0.00000 0.00000 0.00000 
D8SM__51 1A           0 0        -15.153 2.91123 0.00000 0.00000 
D8SM__52 SM           0 0        -5.5730 1.88862 0.00000 0.00000 
D8SM__54 1B           0 0        -2.4372 0.66210 0.00000 0.00000 
D8SM__55 SM           0 0        -18.941 2.14290 0.00000 0.00000 
D8SOW_11 1            0 0        0.00000 0.00000 0.00000 0.00000 
D8SOW_12 2            0 0        0.00000 0.00000 0.00000 0.00000 
D8SOW_51 SOW          0 0        -240.84 -16.122 0.00000 0.00000 
D8SOW_54 SOW          0 0        -161.50 -12.072 0.00000 0.00000 
D8STR_11 STR          0 0        0.00000 0.00000 0.00000 0.00000 
D8STR_12 STR          0 0        0.00000 0.00000 0.00000 0.00000 
D8STR_51 STR          0 0        57.9903 9.30338 0.00000 0.00000 
D8STR_53 STR          0 0        62.4229 9.30338 0.00000 0.00000 
D8STW_11 1            0 0        0.00000 0.00000 0.00000 0.00000 
D8STW_12 2            0 0        0.00000 0.00000 0.00000 0.00000 
D8STW_51 STW          0 0        -429.12 15.7244 0.00000 0.00000 
D8STW_53 STW          0 0        -429.12 15.7244 0.00000 0.00000 
D8SUE_11 1            0 0        0.00000 0.00000 0.00000 0.00000 
D8SUE_12 2            0 0        0.00000 0.00000 0.00000 0.00000 
D8SUE_51 5            0 0        71.7254 2.34176 0.00000 0.00000 
D8SUE_52 SUE          0 0        161.438 9.78010 0.00000 0.00000 
D8SUE_54 3            0 0        35.3818 5.09661 0.00000 0.00000 
D8SUE_55 4            0 0        81.0769 6.06095 0.00000 0.00000 
D8SUE_56 12           0 0        2.44700 1.37742 0.00000 0.00000 
D8SWPU11 T A          0 2 412.53 0.00000 0.00000 -750.63 84.5516 1.44257 -998.56 393.855 -463.00 
D8SWPU12 T B          0 2 412.53 0.00000 0.00000 -488.63 32.2014 0.76785 -999.23 370.698 -590.50 
D8SWT_21 1            0 0        0.00000 0.00000 0.00000 0.05213 0.05887 0.00000 0.05213 0.03896 
D8SW__11 1            0 0        0.00000 5.60189 0.00000 0.00000 
D8SW__12 2            0 0        0.00000 0.00000 0.00000 0.00000 
D8SW__51 T413         0 0        -2.9156 -1.7123 0.00000 0.00000 
D8SW__52 1            0 2 117.13 0.00000 5.60189 -56.033 -16.150 0.00000 -350.00 20.0000 -60.000 
D8TA__21 202          0 0        0.00000 0.00000 0.00000 0.00000 
D8TA__22 203          0 0        0.00000 0.00000 0.00000 0.00000 
D8TA__52 TA           0 0        -85.716 -0.3549 0.00000 0.00000 
D8TB__11 TB           0 0        0.03674 15.8756 0.00000 0.00000 
D8TB__12 TB           0 0        0.00000 0.00000 0.00000 0.00000 
D8TB__1D DR_401       0 0        0.00000 0.00000 0.17701 119.190                 
D8THY_11 1            0 0        0.00000 0.00000 0.00000 0.00000 
D8THY_21 THY          0 0        0.00000 0.00000 0.00000 0.00000 
D8THY_22 THY          0 0        0.00000 0.00000 0.00000 0.00000 
D8THY_25 401          0 0        0.00000 0.00000 0.00000 0.00000 
D8THY_51 THY          0 0        -65.771 -30.628 0.00000 0.00000 
D8VIB_11 1            0 0        0.00000 0.00000 0.00000 0.00000 
D8VIB_12 2            0 0        0.00000 0.00000 0.00000 0.00000 
D8VIB_21 1            0 0        0.00000 0.00000 0.00000 0.00000 
D8VIB_22 2            0 0        0.00000 0.00000 0.00000 0.00000 
D8VIB_51 VIB          0 0        -104.90 43.7556 0.00000 0.00000 
D8VIB_52 VIB          0 0        -20.981 8.70861 0.00000 0.00000 
D8VIE_11 VIE          0 0        0.00000 0.00000 0.00000 0.00000 
D8VIE_12 VIE          0 0        0.05022 26.2110 0.00000 0.00000 
D8VIE_13 VIE          0 2 410.02 0.00000 0.00000 0.00000 -279.15 1.00000 -1.0000 500.000 -500.00 
D8VIE_17 QS2          0 0        0.00000 0.00000 0.00000 -500.01 1.00000 -1.0000 
D8VIE_21 402          0 0        0.00000 0.00000 0.00000 0.00000 
D8VIE_22 404          0 0        0.00000 0.00000 0.00000 0.00000 
D8VIE_51 VIE          0 0        107.573 143.681 0.00000 0.00000 
D8WA G53 1            0 0        -46.834 2.45078 0.00000 0.00000 
D8WD__21 WD           0 0        0.00000 0.00000 0.00000 0.00000 
D8WD__22 WD           0 0        0.00000 0.00000 0.00000 0.00000 
D8WD__51 WD           0 0        -14.300 8.93887 0.00000 0.00000 
D8WD__52 WD           0 0        -10.214 7.15006 0.00000 0.00000 
D8WE__11 1A           0 0        0.00000 0.00000 -46.567 -16.777 1.11507 -159.88 116.227 -99.940 
D8WE__51 WE           0 0        -101.13 -9.2820 0.00000 0.00000 
D8WE__52 WE           0 0        -101.13 -9.2820 0.00000 0.00000 
D8WIK_22 281          0 0        0.00000 0.00000 0.18902 134.401                 
D8WIK_23 WIK          0 2 223.73 0.00000 0.00000 -164.69 -33.177 2.77429 -249.23 240.884 -161.89 
D8WIK_24 WIK          0 2 223.73 0.00000 0.00000 -164.13 -33.177 2.75307 -249.25 239.676 -163.01 
D8WIK_28 282          0 0        0.00000 0.00000 0.18716 134.403                 
D8WK__21 WK           0 0        0.00000 0.00000 0.00000 0.00000 
D8WK__22 WK           0 0        0.00000 0.00000 0.00000 0.00000 
D8WK__51 WK           0 0        -59.198 -19.716 0.00000 0.00000 
D8WK__52 WK           0 0        -60.809 -19.424 0.00000 0.00000 
D8WOL_11 WOL          0 0        0.00000 0.00000 0.00000 0.00000 
D8WOL_12 WOL          0 0        0.05499 25.4578 0.00000 0.00000 
D8WOL_22 T404         0 0        0.00000 0.00000 0.00000 0.00000 
D8WOL_23 T            0 0        0.00000 0.00000 0.00000 0.00000 
D8WOL_51 WOL          0 0        -143.12 -15.626 0.00000 0.00000 
D8WOL_52 WOL          0 0        -34.920 -15.111 0.00000 0.00000 
D8WOL_57 WOL          0 0        -117.27 -27.100 0.00000 0.00000 
D8WUH_21              0 0        0.00000 0.00000 0.00000 0.00000 
D8WUL_21 1            0 0        0.00000 0.00000 0.00000 0.00000 
D8WUL_22 2            0 0        0.00000 0.00000 0.00000 0.00000 
D8WUL_23 3            0 0        0.00000 0.00000 0.00000 0.00000 
D8WUL_51 WUL          0 0        60.6873 -39.866 0.00000 0.00000 
D8WUL_52 WUL          0 0        36.8778 -25.113 0.00000 0.00000 
D8WUL_56 WUL          0 0        47.8327 -29.505 0.00000 0.00000 
D8WUL_58 WUL          0 0        23.1358 -16.515 0.00000 0.00000 
D8WU__11 US1 4        0 0        0.00000 0.00000 0.00000 0.00000 
D8WU__12 1            0 0        0.00000 0.00000 0.00000 0.00000 
D8WU__13 2            0 0        0.00000 0.00000 -51.546 26.8978 20.2914 -299.71 71.8978 -85.302 
D8WU__21 WU           0 0        0.00000 0.00000 0.00000 0.00000 
D8WU__23 WU           0 0        0.00000 0.00000 0.00000 0.00000 
D8WU__51 WU           0 0        -235.98 -26.633 0.00000 0.00000 
D8WU__52 WU           0 0        -207.62 -23.544 0.00000 0.00000 
D8WU__5B WUSTERMARK   0 0        -22.548 -7.4417 0.00000 0.00000 
D8ZWH_11 578          0 0        0.00000 0.00000 0.00000 0.00000 
D8ZWH_12 577          0 0        0.00000 0.00000 0.00000 0.00000 
D8ZW__11 T411         0 0        0.00000 0.00000 0.00000 0.00000 
D8ZW__12 T412         0 0        0.00000 0.00000 0.00000 0.00000 
D8ZW__51 ZW           0 0        56.4710 -3.0491 0.00000 0.00000 
D8ZW__5A ZWOENITZ     0 0        3.76473 -0.2022 0.00000 0.00000 
DAS_DA11              0 0        0.00000 0.00000 0.00000 0.00000 
DBA_FL21              0 0        0.00000 0.00000 0.00000 0.00000 
DBA_FL22              0 0        0.00000 0.00000 0.00000 0.00000 
DBE_GU11              0 0        0.00000 0.00000 0.00000 0.00000 
DBE_GU12              0 0        0.00000 0.00000 0.00000 0.00000 
DBR_BR11              0 0        0.00000 0.00000 0.00000 0.00000 
DBR_BR12              0 0        0.00000 0.00000 0.00000 0.00000 
DBR_BR13              0 0        0.00000 0.00000 0.00000 0.00000 
DBR_WB21              0 0        0.00000 0.00000 0.00000 0.00000 
DBR_WB22              0 0        0.00000 0.00000 0.00000 0.00000 
DDA_MA21              0 0        0.00000 0.00000 0.00000 0.00000 
DDA_WE11              0 0        0.00000 0.00000 0.00000 0.00000 
DDE_HV11              0 0        0.00000 0.00000 0.00000 0.00000 
DDE_VO11              0 0        0.00000 0.00000 0.00000 0.00000 
DDI_DA11              0 0        0.00000 0.00000 0.00000 0.00000 
DDO_HA11              0 0        0.00000 0.00000 0.00000 0.00000 
DFR_KR11              0 0        0.00000 0.00000 0.00000 0.00000 
DGA_WE11              0 0        0.00000 0.00000 0.00000 0.00000 
DGA_WE12              0 0        0.00000 0.00000 0.00000 0.00000 
DGK_DE11              0 0        0.00000 0.00000 0.00000 0.00000 
DGK_MU21              0 0        0.00000 0.00000 0.00000 0.00000 
DGK_MU22              0 0        0.00000 0.00000 0.00000 0.00000 
DGK_UR11              0 0        0.00000 0.00000 0.00000 0.00000 
DGR_HO11              0 0        0.00000 0.00000 0.00000 0.00000 
DGR_ST11              0 0        0.00000 0.00000 0.00000 0.00000 
DHE_WO11              0 0        0.00000 0.00000 0.00000 0.00000 
DHE_WO12              0 0        0.00000 0.00000 0.00000 0.00000 
DHR_HR12              0 0        0.00000 0.00000 0.00000 0.00000 
DHR_HR13              0 0        0.00000 0.00000 0.00000 0.00000 
DKR_KR11              0 0        0.00000 0.00000 0.00000 0.00000 
DKR_KR12              0 0        0.00000 0.00000 0.00000 0.00000 
DKU_TI21              0 0        0.00000 0.00000 0.00000 0.00000 
DME_EI11              0 0        0.00000 0.00000 0.00000 0.00000 
DME_HO11              0 0        0.00000 0.00000 0.00000 0.00000 
DME_VI11              0 0        0.00000 0.00000 0.00000 0.00000 
DNL_ME11              0 0        0.00000 0.00000 0.00000 0.00000 
DNO_AU11              0 0        0.00000 0.00000 0.00000 0.00000 
DNO_DO11              0 0        0.00000 0.00000 0.00000 0.00000 
DNO_NO21              0 0        0.00000 0.00000 0.00000 0.00000 
DNO_NO22              0 0        0.00000 0.00000 0.00000 0.00000 
DOB_ME11              0 0        0.00000 0.00000 0.00000 0.00000 
DOB_ME12              0 0        0.00000 0.00000 0.00000 0.00000 
DOH_WE11              0 0        0.00000 0.00000 0.00000 0.00000 
DPU_HO11              0 0        0.00000 0.00000 0.00000 0.00000 
DQU_HE21              0 0        0.00000 0.00000 0.00000 0.00000 
DRE_AL11              0 0        0.00000 0.00000 0.00000 0.00000 
DRE_AL12              0 0        0.00000 0.00000 0.00000 0.00000 
DRE_RE11              0 0        0.00000 0.00000 0.00000 0.00000 
DRE_RE12              0 0        0.00000 0.00000 0.00000 0.00000 
DSU_DO11              0 0        0.00000 0.00000 0.00000 0.00000 
DSU_DO12              0 0        0.00000 0.00000 0.00000 0.00000 
DTR_BL21              0 0        0.00000 0.00000 0.00000 0.00000 
DTW_NE11              0 0        0.00000 0.00000 0.00000 0.00000 
DTW_NE12              0 0        0.00000 0.00000 0.00000 0.00000 
##ZAT
O6MNGN21 Meiningen    0 0        0.00000 19.3892 0.00000 0.00000 0.00000 0.00000 19.3892 0.00000 
O6MNGN22 Meiningen    0 2 240.13 0.00000 2.07631 0.00000 -242.35 0.00000 0.00000 200.000 -200.00 
O6MNGN51 Meiningen    0 0        0.00000 0.00000 0.00000 0.00000 
O6MNGN52 Meiningen    0 0        0.00000 0.00000 0.00000 0.00000 
O6MNGN59 Meiningen    0 0        0.00000 0.00000 0.00000 0.00000 
O6WALG21 Walgauwerk   0 2 239.67 0.00000 8.24600 0.00000 -29.446 0.00000 -86.000 200.000 -200.00 
O6WERB21 Werben       0 2 240.17 0.00000 2.93493 0.00000 -7.2711 0.00000 0.00000 200.000 -200.00 
O6WERB22 Werben       0 0        0.00000 0.00000 0.00000 -27.619 0.00000 0.00000 0.00000 -27.619 
O6WERB51 Werben       0 0        80.6031 0.00000 -8.2990 0.00000 0.00000 -15.669 
O6WERB52 Werben       0 0        0.00000 0.00000 0.00000 0.00000 
O9KIRB21 Kirchbichl   0 0        0.00000 0.00000 -1.0000 -32.432 -1.0000 -1.0000 0.00000 -32.432 
O9KIRB22 Kirchbichl   0 0        0.00000 0.00000 -1.0000 0.00000 -1.0000 -1.0000 
O9KIRB51 Kirchbichl   0 0        148.351 0.00000 -28.676 0.00000 0.00000 -40.207 
O9KIRB52 Kirchbichl   0 0        0.00000 0.00000 -10.985 0.00000 0.00000 -11.000 
O9PRUT21 Prutz        0 2 237.47 0.00000 0.00000 -15.980 -44.169 0.00000 -392.00 400.000 -400.00 
O9PRUT22 Prutz        0 0        0.00000 87.0745 -15.980 0.00000 0.00000 -392.00 87.0745 0.00000 
O9PRUT51 Prutz        0 0        0.00000 0.00000 -20.000 0.00000 -20.000 -20.000 
O9STRA21 Strass       0 0        0.00000 0.00000 0.00000 0.00000 
O9THAU21 Thaur        0 0        0.00000 5.90968 -3.0000 0.00000 -3.0000 -3.0000 5.90968 0.00000 
O9THAU22 Thaur        0 0        0.00000 0.00000 -3.0000 0.00000 -3.0000 -3.0000 
O9THAU51 Thaur        0 0        21.8325 0.00000 -23.499 0.00000 0.00000 -41.949 
O9THAU52 Thaur        0 0        0.00000 0.00000 0.00000 0.00000 
O9VILL21 Vill         0 2 237.39 0.00000 2.14593 0.00000 10.0263 0.00000 0.00000 200.000 -200.00 
O9VILL22 Vill         0 0        0.00000 0.00000 0.00000 -17.817 0.00000 0.00000 0.00000 -17.817 
O9VILL51 Vill         0 0        21.8325 0.00000 -36.793 0.00000 0.00000 -65.164 
O9VILL52 Vill         0 0        0.00000 0.00000 0.00000 0.00000 
O9YVIL21 Y_Vill       0 0        0.00000 0.00000 0.00000 0.00000 
O9YVIL22 Y_Vill       0 0        0.00000 0.00000 0.00000 0.00000 
OABW  51 AbwindenAste 0 0        13.5897 0.00000 -102.97 0.00000 0.00000 -176.97 
OABW  52 AbwindenAste 0 0        0.00000 0.00000 0.00000 0.00000 
OAIGER51 Aigerding    0 0        15.5622 0.00000 -5.9416 0.00000 0.00000 -8.2876 
OALTEN21 Altenwoerth  0 0        0.00000 3.59979 -59.926 0.00000 0.00000 -333.00 3.59979 0.00000 
OALTEN22 Altenwoerth  0 0        0.00000 2.95783 -59.926 0.00000 0.00000 -333.00 2.95783 0.00000 
OALTEN23 Altenwoerth  0 0        0.00000 4.27125 -59.926 0.00000 0.00000 -333.00 4.27125 0.00000 
OAMSCH51 AmSchuss     0 0        7.74240 0.00000 -6.3792 0.00000 0.00000 -10.028 
OAMSTE51 Amstetten    0 0        70.9737 0.00000 -15.339 0.00000 0.00000 -23.511 
OAMSTE52 Amstetten    0 0        0.00000 0.00000 0.00000 0.00000 
OANDAU51 Andau        0 0        0.00000 0.00000 -19.441 0.00000 0.00000 -247.53 
OANNAB51 Annaberg     0 0        5.05513 0.00000 -6.3832 0.00000 0.00000 -25.722 
OANTHI51 Anthiesenhof 0 0        8.15265 0.00000 -8.4433 0.00000 0.00000 -12.409 
OARST 51 Arnstein     0 0        12.0310 0.00000 -14.973 0.00000 0.00000 -78.127 
OARST 52 Arnstein     0 0        0.00000 0.00000 0.00000 0.00000 
OARTHU51 Arthurwerk   0 0        0.00000 0.00000 -18.975 0.00000 0.00000 -40.000 
OARTHU52 Arthurwerk   0 0        0.00000 0.00000 0.00000 0.00000 
OASCHA21 Aschach      0 0        0.00000 92.8000 -143.81 0.00000 0.00000 -288.00 92.8000 0.00000 
OASPER51 Aspern       0 0        0.00000 0.00000 0.00000 0.00000 
OAUEN 51 Auen         0 0        53.0162 0.00000 -22.478 0.00000 0.00000 -45.373 
OAUEN 52 Auen         0 0        42.4130 0.00000 0.00000 0.00000 
OAUSSE51 Ausserfragan 0 0        77.5125 0.00000 -305.51 0.00000 235.200 -500.04 
OAUSSE52 Ausserfragan 0 0        0.00000 0.00000 0.00000 0.00000 
OBADEN51 Baden        0 0        0.00000 0.00000 0.00000 0.00000 
OBAEB 51 Baernbach    0 0        30.9908 0.00000 -2.9580 0.00000 0.00000 -15.895 
OBAEB 52 Baernbach    0 0        0.00000 0.00000 0.00000 0.00000 
OBAUMK51 Baumkirchen  0 0        76.3512 0.00000 -86.668 0.00000 0.00000 -171.37 
OBAUMK52 Baumkirchen  0 0        0.00000 0.00000 0.00000 0.00000 
OBAUSS51 BadAussee    0 0        5.56457 0.00000 -0.1028 0.00000 0.00000 -0.2396 
OBERGE51 Bergern      0 0        0.00000 0.00000 -41.947 0.00000 0.00000 -63.000 
OBERGE52 Bergern      0 0        0.00000 0.00000 -88.887 0.00000 0.00000 -126.00 
OBISAM11 Bisamberg    0 0        0.00000 28.5456 0.00000 -6.8386 0.00000 0.00000 28.5456 -6.8386 
OBISAM12 Bisamberg    0 0        0.00000 61.3083 0.00000 0.00000 0.00000 0.00000 61.3083 0.00000 
OBISAM21 Bisamberg    0 0        0.00000 62.0259 0.00000 -2.8307 0.00000 0.00000 62.0259 -2.8307 
OBISAM22 Bisamberg    0 0        0.00000 0.00000 0.00000 0.00000 
OBISAM51 Bisamberg    0 0        0.00000 0.00000 0.00000 0.00000 
OBISAM52 Bisamberg    0 0        15.1711 0.00000 -11.423 0.00000 0.00000 -46.729 
OBISAM54 Bisamberg    0 0        0.00000 0.00000 0.00000 0.00000 
OBISAM55 Bisamberg    0 0        0.00000 0.00000 0.00000 0.00000 
OBISAM56 Bisamberg    0 0        0.00000 0.00000 0.00000 0.00000 
OBOCKF51 Bockfliess   0 0        0.00000 0.00000 -6.4598 0.00000 0.00000 -53.565 
OBRAUN51 Braunau      0 0        0.00000 0.00000 -35.955 0.00000 0.00000 -48.000 
OBRAUN52 Braunau      0 0        0.00000 0.00000 0.00000 0.00000 
OBREDE51 Brederis     0 0        59.5107 0.00000 -19.109 0.00000 0.00000 -52.448 
OBRUCK51 BruckLeitha  0 0        16.9346 0.00000 -12.476 0.00000 0.00000 -97.488 
OBRUEC51 Brueckl      0 0        38.6651 0.00000 -7.3195 0.00000 0.00000 -15.773 
OBRUEC52 Brueckl      0 0        0.00000 0.00000 0.00000 0.00000 
OBRUM 51 Bruck_Mur    0 0        72.0981 0.00000 -19.942 0.00000 0.00000 -22.859 
OBRUM 52 Bruck_Mur    0 0        0.00000 0.00000 0.00000 0.00000 
OBUVKW51 Buers_VKW    0 0        0.00000 0.00000 0.00000 0.00000 
ODEUTS51 DeutschAlten 0 0        0.00000 0.00000 0.00000 0.00000 
ODEUTS52 DeutschAlten 0 0        4.29983 0.00000 -6.3897 0.00000 0.00000 -50.578 
ODIEB 51 Diesbach_Saa 0 0        27.3572 0.00000 -0.6144 0.00000 32.0000 -44.298 
ODIEB 52 Diesbach_Saa 0 0        0.00000 0.00000 0.00000 0.00000 
ODONST51 Donaustadt   0 0        0.00000 0.00000 -19.475 0.00000 0.00000 -434.50 
ODUERN11 Duernrohr    0 2 415.22 0.00000 0.00000 0.00000 -120.18 0.00000 0.00000 
ODUERN12 Duernrohr    0 0        0.00000 0.00000 0.00000 0.00000 
ODUERN13 Duernrohr    0 0        0.00000 0.00000 0.00000 0.00000 
ODUERN21 Duernrohr    0 0        0.00000 0.00000 0.00000 -22.403 0.00000 0.00000 0.00000 -22.403 
ODUERN22 Duernrohr    0 0        0.00000 90.1892 0.00000 0.00000 0.00000 0.00000 90.1892 0.00000 
ODUERN51 Duernrohr    0 0        28.7542 0.00000 -8.6695 0.00000 0.00000 -28.779 
ODUERN52 Duernrohr    0 0        0.00000 0.00000 -4.9939 0.00000 0.00000 -37.000 
OEBENF51 Ebenfurth    0 0        0.00000 0.00000 0.00000 0.00000 
OEBENF52 Ebenfurth    0 0        0.00000 0.00000 0.00000 0.00000 
OEBREI51 Ebreichsdorf 0 0        0.00000 0.00000 0.00000 0.00000 
OEDLIN21 Edling       0 0        0.00000 0.88131 -39.950 0.00000 0.00000 -86.000 0.88131 0.00000 
OEFERD51 Eferding     0 0        26.6414 0.00000 -5.8330 0.00000 0.00000 -8.2663 
OEGGEN51 Eggenburg    0 0        19.3477 0.00000 -2.2931 0.00000 0.00000 -3.8317 
OEGGLF51 Egglfing     0 0        0.00000 0.00000 -59.926 0.00000 0.00000 -84.000 
OEIBES51 Eibesbrunn   0 0        16.1651 0.00000 -20.064 0.00000 0.00000 -148.97 
OEIBES52 Eibesbrunn   0 0        0.00000 0.00000 0.00000 0.00000 
OEICH 51 Eichet       0 0        44.9347 0.00000 -9.7303 0.00000 0.00000 -16.442 
OEICH 52 Eichet       0 0        0.00000 0.00000 0.00000 0.00000 
OEISEN51 Eisenstadt   0 2 113.30 22.8818 0.00000 -7.4926 33.2733 0.00000 -15.204 100.000 -100.00 
OENNSI51 EnnsIndustri 0 0        15.2953 0.00000 -0.2395 0.00000 0.00000 -0.3288 
OENZF 51 Enzesfeld    0 0        0.00000 0.00000 0.00000 0.00000 
OERING51 Ering        0 0        0.00000 0.00000 -28.881 0.00000 0.00000 -75.000 
OERLAU51 Erlauf       0 0        40.8810 0.00000 -17.154 0.00000 0.00000 -27.613 
OERNST11 Ernsthofen   0 0        0.00000 0.00000 0.00000 0.00000 
OERNST21 Ernsthofen   0 2 240.60 0.00000 215.744 0.00000 -159.04 0.00000 0.00000 300.000 -300.00 
OERNST22 Ernsthofen   0 0        0.00000 0.00000 0.00000 0.00000 
OERNST23 Ernsthofen   0 0        0.00000 0.00000 0.00000 0.00000 
OERNST2X EH-SF6       0 0        0.00000 0.00000 0.00000 0.00000 
OERNST2Y EH-SF6       0 0        0.00000 0.00000 0.00000 0.00000 
OERNST51 Ernsthofen   0 0        0.00000 0.00000 0.00000 0.00000 
OERNST52 Ernsthofen   0 0        0.00000 0.00000 0.00000 0.00000 
OERNST53 Ernsthofen   0 0        22.1015 0.00000 -27.682 0.00000 0.00000 -41.433 
OESSL 51 Essling      0 0        0.00000 0.00000 0.00000 0.00000 
OESSL 52 Essling      0 0        13.5471 0.00000 -55.561 0.00000 0.00000 -65.128 
OESSL 59 Essling      0 0        0.00000 0.00000 0.00000 0.00000 
OETZER11 Etzersdorf   0 0        0.00000 0.00000 0.00000 -56.189 0.00000 0.00000 0.00000 -56.189 
OFEIST21 Feistritz    0 0        0.00000 1.39057 -25.967 0.00000 0.00000 -88.000 1.39057 0.00000 
OFELDB51 Feldbach     0 0        72.1413 0.00000 -31.145 0.00000 0.00000 -50.108 
OFELDB52 Feldbach     0 0        0.00000 0.00000 0.00000 0.00000 
OFELDK51 Feldkirch    0 0        53.2583 0.00000 -13.657 0.00000 0.00000 -54.578 
OFLAG 51 Flachgau     0 0        22.4673 0.00000 -2.9493 0.00000 0.00000 -4.9215 
OFLAG 52 Flachgau     0 0        0.00000 0.00000 0.00000 0.00000 
OFRANK51 Frankenmarkt 0 0        12.8704 0.00000 -6.0970 0.00000 0.00000 -8.7846 
OFRANZ51 Franzosenhau 0 0        3.30336 0.00000 -1.4288 0.00000 0.00000 -1.9128 
OFRAST51 Frastanz     0 0        0.00000 0.00000 0.00000 0.00000 
OFREIS51 Freistadt    0 0        15.2953 0.00000 -23.977 0.00000 0.00000 -69.125 
OFRIEN51 Friensdorf   0 0        15.2953 0.00000 -10.742 0.00000 0.00000 -15.343 
OFRIEN52 Friensdorf   0 0        0.00000 0.00000 0.00000 0.00000 
OFRIES51 Friesach     0 0        0.00000 0.00000 -7.9901 0.00000 0.00000 -12.000 
OFRIES52 Friesach     0 0        0.00000 0.00000 0.00000 0.00000 
OFROH 51 Frohnleiten  0 0        1.24038 0.00000 -17.977 0.00000 0.00000 -27.200 
OFROH 52 Frohnleiten  0 0        0.00000 0.00000 0.00000 0.00000 
OGAENS51 Gaenserndorf 0 0        32.1152 0.00000 -15.293 0.00000 0.00000 -44.139 
OGAENS52 Gaenserndorf 0 0        0.00000 0.00000 0.00000 0.00000 
OGAILI51 Gailitz      0 0        10.6032 0.00000 0.00000 0.00000 
OGAILI52 Gailitz      0 0        0.00000 0.00000 0.00000 0.00000 
OGARST51 Garsten      0 0        0.00000 0.00000 -9.9878 0.00000 0.00000 -34.200 
OGASTE51 Gasteinertal 0 0        6.42300 0.00000 -83.430 0.00000 31.5000 -131.87 
OGAWEI51 Gaweinstal   0 0        23.6765 0.00000 -39.466 0.00000 0.00000 -259.73 
OGERAS51 Gerasdorf    0 0        0.00000 0.00000 0.00000 0.00000 
OGERAS52 Gerasdorf    0 0        0.00000 0.00000 0.00000 0.00000 
OGERLO11 Gerlos       0 0        0.00000 0.00000 -38.008 0.00000 0.00000 -135.00 
OGERST51 Gerstl       0 0        18.0378 0.00000 -17.790 0.00000 0.00000 -26.628 
OGLEIS51 Gleisdorf    0 0        58.4398 0.00000 -15.250 0.00000 0.00000 -27.744 
OGLEIS52 Gleisdorf    0 0        0.00000 0.00000 0.00000 0.00000 
OGMUND51 Gmunden      0 0        25.9812 0.00000 -7.9023 0.00000 0.00000 -28.517 
OGOEM 51 Goeming      0 0        0.00000 0.00000 0.00000 0.00000 
OGOEM 52 Goeming      0 0        11.2336 0.00000 -4.6403 0.00000 0.00000 -7.7435 
OGOLL 51 Golling      0 0        0.00000 0.00000 0.00000 0.00000 
OGOLL 52 Golling      0 0        8.98695 0.00000 -8.2454 0.00000 0.00000 -13.259 
OGRAMB51 Grambach     0 0        155.619 0.00000 -3.1821 0.00000 0.00000 -6.3012 
OGRAMB52 Grambach     0 0        0.00000 0.00000 0.00000 0.00000 
OGRAZN51 Graz_Nord    0 0        66.0806 0.00000 -10.241 0.00000 0.00000 -20.458 
OGRAZN52 Graz_Nord    0 0        0.00000 0.00000 0.00000 0.00000 
OGRAZS51 Graz_Sued    0 0        0.00000 0.00000 -20.876 0.00000 0.00000 -41.764 
OGRAZS52 Graz_Sued    0 0        84.0823 0.00000 0.00000 0.00000 
OGREST51 Gresten      0 0        19.0530 0.00000 -16.404 0.00000 0.00000 -28.338 
OGREST52 Gresten      0 0        0.00000 0.00000 0.00000 0.00000 
OGREUT21 Greuth       0 0        0.00000 0.00000 0.00000 0.00000 
OGREUT41 Greuth       0 0        0.00000 0.00000 0.00000 0.00000 
OGREUT42 Greuth       0 0        0.00000 0.00000 0.00000 0.00000 
OGRFST21 Greifenstein 0 0        0.00000 10.1994 -161.80 0.00000 0.00000 -297.00 10.1994 0.00000 
OGRIK 51 Grieskirchen 0 0        19.0754 0.00000 -19.110 0.00000 0.00000 -26.590 
OGROSS51 Grossraming  0 0        0.00000 0.00000 -8.9889 0.00000 0.00000 -35.000 
OGROSS52 Grossraming  0 0        0.00000 0.00000 -18.975 0.00000 0.00000 -83.400 
OGUNDE51 Gundertshaus 0 0        3.48863 0.00000 -4.9701 0.00000 0.00000 -6.9599 
OHADER51 Hadersdorf   0 0        4.60094 0.00000 -2.8910 0.00000 0.00000 -18.308 
OHAEUS21 Haeusling    0 0        200.000 0.00000 -28.921 0.00000 360.000 -360.00 
OHARTB51 Hartberg     0 0        60.3992 0.00000 -20.048 0.00000 0.00000 -65.413 
OHAUSR21 Hausruck     0 0        0.00000 3.32417 0.00000 0.00000 0.00000 0.00000 3.32417 0.00000 
OHAUSR22 Hausruck     0 0        0.00000 0.00000 0.00000 0.00000 
OHAUSR51 Hausruck     0 0        6.33209 0.00000 -7.5299 0.00000 0.00000 -30.366 
OHAUSR52 Hausruck     0 0        0.00000 0.00000 0.00000 0.00000 
OHAUSR53 Hausruck     0 0        0.00000 0.00000 0.00000 0.00000 
OHAUSR59 Hausruck     0 0        0.00000 0.00000 0.00000 0.00000 
OHESSE21 Hessenberg   0 0        0.00000 0.00000 0.00000 -8.0188 0.00000 0.00000 0.00000 -8.0188 
OHESSE22 Hessenberg   0 0        0.00000 0.00000 0.00000 0.00000 
OHESSE51 Hessenberg   0 0        43.2130 0.00000 -19.095 0.00000 0.00000 -26.657 
OHESSE52 Hessenberg   0 0        0.00000 0.00000 0.00000 0.00000 
OHIEF 51 Hieflau      0 0        10.2068 0.00000 -82.264 0.00000 7.64000 -107.89 
OHIEF 52 Hieflau      0 0        0.00000 0.00000 0.00000 0.00000 
OHIMU 51 Hintermuhr   0 0        0.00000 0.00000 -16.978 0.00000 70.0000 -111.90 
OHOEFL51 Hoeflein     0 0        0.00000 0.00000 -15.933 0.00000 0.00000 -126.55 
OHOERS51 Hoersching   0 0        0.00000 0.00000 0.00000 0.00000 
OHOERS52 Hoersching   0 0        0.00000 0.00000 0.00000 0.00000 
OHOF  51 Hof          0 0        6.74021 0.00000 -0.9670 0.00000 0.00000 -1.4946 
OHOHEM51 Hohenems     0 0        38.5689 0.00000 -5.6196 0.00000 0.00000 -11.253 
OHOHEW51 HoheWand     0 0        93.2560 0.00000 -12.010 0.00000 0.00000 -14.200 
OHOLLA51 Hollabrunn   0 0        21.5450 0.00000 -5.0693 0.00000 0.00000 -11.568 
OHOLLA52 Hollabrunn   0 0        0.00000 0.00000 0.00000 0.00000 
OHORN 51 Horn         0 0        16.5204 0.00000 -14.023 0.00000 0.00000 -18.578 
OHORN 52 Horn         0 0        0.00000 0.00000 0.00000 0.00000 
OHULI 51 HuetteSued   0 0        242.564 0.00000 -254.96 0.00000 0.00000 -365.40 
OIMST 51 Imst         0 0        59.0237 0.00000 -53.623 0.00000 0.00000 -93.046 
OIMST 52 Imst         0 0        0.00000 0.00000 -39.950 0.00000 0.00000 -68.000 
OINNSB51 Innsbruck    0 0        76.9305 0.00000 -26.967 0.00000 0.00000 -28.000 
OINNSB52 Innsbruck    0 0        0.00000 0.00000 0.00000 0.00000 
OJENBA51 Jenbach      0 0        33.3893 0.00000 -13.444 0.00000 0.00000 -51.774 
OJENBA52 Jenbach      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -66.000 0.00000 0.00000 
OJOCHE21 Jochenstein  0 0        0.00000 0.00000 -79.901 -7.9358 0.00000 -132.00 0.00000 -7.9358 
OJOCHE51 Jochenstein  0 0        0.00000 0.00000 0.00000 0.00000 
OJOCHE59 Jochenstein  0 0        0.00000 0.00000 0.00000 0.00000 
OKAGRA51 Kagran       0 0        0.00000 0.00000 0.00000 0.00000 
OKAINA11 Kainachtal   0 2 414.92 0.00000 144.853 0.00000 -51.824 0.00000 0.00000 400.000 -400.00 
OKAINA12 Kainachtal   0 0        0.00000 44.5611 0.00000 0.00000 0.00000 0.00000 44.5611 0.00000 
OKAINA51 Kainachtal   0 0        29.7027 0.00000 -12.535 0.00000 0.00000 -32.862 
OKAINA52 Kainachtal   0 0        0.00000 0.00000 0.00000 0.00000 
OKAISE51 KaiserEbersd 0 0        129.949 0.00000 -50.937 0.00000 0.00000 -87.000 
OKAISE52 KaiserEbersd 0 0        0.00000 0.00000 -50.937 0.00000 0.00000 -87.000 
OKAMER51 Kamering     0 0        40.7331 0.00000 -29.994 0.00000 0.00000 -60.368 
OKAMER52 Kamering     0 0        0.00000 0.00000 0.00000 0.00000 
OKAPFB51 Kapfenberg   0 0        24.2373 0.00000 -4.9205 0.00000 0.00000 -7.4970 
OKAPRU11 Kaprun_Haupt 0 0        0.00000 1.43614 0.00000 0.00000 0.00000 -170.00 1.43614 0.00000 
OKAPRU12 Kaprun_Haupt 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -170.00 0.00000 0.00000 
OKAPRU51 Kaprun_Haupt 0 0        0.00000 0.00000 0.00000 0.00000 130.000 -222.00 0.00000 0.00000 
OKAPRU52 Kaprun_Haupt 0 0        0.00000 0.00000 0.00000 0.00000 
OKATZB51 Katzbach     0 0        6.34879 0.00000 -3.5357 0.00000 0.00000 -4.7850 
OKENDL11 Kendlerstras 0 0        0.00000 0.00000 0.00000 0.00000 
OKENDL12 Kendlerstras 0 0        0.00000 0.00000 0.00000 0.00000 
OKENDL51 Kendlerstras 0 0        0.00000 0.00000 0.00000 0.00000 
OKENDL52 Kendlerstras 0 0        0.00000 0.00000 0.00000 0.00000 
OKINDB51 Kindberg     0 0        4.89454 0.00000 -1.4632 0.00000 0.00000 -2.2295 
OKLAGE51 Klagenfurt   0 0        92.1758 0.00000 -34.436 0.00000 0.00000 -104.07 
OKLAGE52 Klagenfurt   0 0        0.00000 0.00000 0.00000 0.00000 
OKLAUS21 Klaus        0 0        0.00000 0.00000 0.00000 0.00000 
OKLAUS22 Klaus        0 0        13.4757 0.00000 -9.2086 -3.5889 0.00000 -27.490 0.00000 -3.5889 
OKLEDE21 Kledering    0 0        0.00000 0.00000 0.00000 -3.5881 0.00000 0.00000 0.00000 -3.5881 
OKLEIN51 Kleinmuenche 0 0        7.43810 0.00000 -0.1889 0.00000 0.00000 -0.2498 
OKLEIN52 Kleinmuenche 0 0        0.00000 0.00000 0.00000 0.00000 
OKORNE51 Korneuburg   0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -150.00 0.00000 0.00000 
OKORNE52 Korneuburg   0 0        0.00000 0.00000 0.00000 0.00000 
OKREMM51 Kremsmuenste 0 0        0.00000 0.00000 0.00000 0.00000 
OKREMM52 Kremsmuenste 0 0        0.00000 0.00000 0.00000 0.00000 
OKRONS11 Kronstorf    0 0        0.00000 0.00000 0.00000 0.00000 
OKROW 51 Kronstorf_We 0 0        0.00000 0.00000 0.00000 0.00000 
OKUFST51 Kufstein     0 0        26.3781 0.00000 -35.884 0.00000 0.00000 -53.188 
OKUFST52 Kufstein     0 0        0.00000 0.00000 0.00000 0.00000 
OKWDUR11 KW Duernrohr 0 0        0.00000 116.000 0.00000 0.00000 0.00000 -332.00 116.000 0.00000 
OLAA  51 LaaThaya     0 0        10.7560 0.00000 -35.641 0.00000 0.00000 -208.97 
OLAAKI51 Laakirchen   0 0        0.00000 0.00000 -35.507 0.00000 0.00000 -63.511 
OLANDS51 Landskron    0 0        28.7810 0.00000 -17.417 0.00000 0.00000 -37.735 
OLANDS52 Landskron    0 0        0.00000 0.00000 0.00000 0.00000 
OLASDO51 Lassendorf   0 0        24.9709 0.00000 -6.6195 0.00000 5.00000 -68.000 
OLASSE51 Lassee       0 0        6.62461 0.00000 -4.0338 0.00000 0.00000 -6.1422 
OLAUF 51 Laufnitzdorf 0 0        1.24038 0.00000 -33.817 0.00000 0.00000 -43.594 
OLAUF 52 Laufnitzdorf 0 0        0.00000 0.00000 0.00000 0.00000 
OLEIBN51 Leibnitz     0 0        0.00000 0.00000 -42.947 0.00000 0.00000 -74.450 
OLEIBN52 Leibnitz     0 0        0.00000 0.00000 0.00000 0.00000 
OLENGA51 Lengau       0 0        2.36811 0.00000 -1.3760 0.00000 0.00000 -1.8877 
OLENZI51 Lenzing      0 0        0.00000 0.00000 -161.02 0.00000 0.00000 -161.02 
OLEOND51 Leonding     0 0        6.59883 0.00000 -0.6262 0.00000 0.00000 -0.8277 
OLEOPO51 Leopoldau    0 0        127.795 0.00000 0.00000 0.00000 0.00000 -147.00 0.00000 0.00000 
OLEOPO52 Leopoldau    0 0        0.00000 0.00000 0.00000 0.00000 
OLIENN11 Lienz        0 0        0.00000 0.00000 0.00000 -9.4567 0.00000 0.00000 0.00000 -9.4567 
OLIENN21 Lienz        0 0        0.00000 107.192 0.00000 -0.6967 0.00000 0.00000 107.192 -0.6967 
OLIENN22 Lienz        0 0        0.00000 0.00000 0.00000 0.00000 
OLIENN51 Lienz        0 0        0.00000 0.00000 0.00000 0.00000 
OLIENN52 Lienz        0 0        31.4000 0.00000 -71.787 0.00000 0.00000 -140.62 
OLIESE51 Lieserhofen  0 0        36.2026 0.00000 -4.1702 0.00000 0.00000 -8.6940 
OLIESE52 Lieserhofen  0 0        0.00000 0.00000 0.00000 0.00000 
OLIESI51 Liesing      0 0        62.9008 0.00000 0.00000 0.00000 
OLIEZ 51 Liezen       0 0        66.2602 0.00000 -87.650 0.00000 0.00000 -188.34 
OLIMBG11 Limberg_II   0 0        440.000 0.00000 -22.811 -1.4224 480.000 -480.00 0.00000 -1.4224 
OLINZC51 LinzCity     0 0        16.3293 0.00000 0.00000 0.00000 
OLINZI51 LinzIndustri 0 0        8.83024 0.00000 -0.3038 0.00000 0.00000 -0.4018 
OLINZM51 LinzMitte    0 0        22.3739 0.00000 -1.5412 0.00000 0.00000 -214.32 
OLINZM52 LinzMitte    0 0        0.00000 0.00000 0.00000 0.00000 
OLINZN51 LinzNord     0 0        16.3293 0.00000 -4.0828 0.00000 0.00000 -5.9086 
OLINZN52 LinzNord     0 0        0.00000 0.00000 0.00000 0.00000 
OLINZO51 LinzOst      0 0        45.6980 0.00000 -0.1889 0.00000 0.00000 -0.2498 
OLINZS51 LinzSued     0 0        8.68329 0.00000 -5.5532 0.00000 0.00000 -165.46 
OLINZZ51 LinzZentrum  0 0        21.4229 0.00000 -3.6057 0.00000 0.00000 -4.9920 
OLINZZ52 LinzZentrum  0 0        0.00000 0.00000 0.00000 0.00000 
OLOOSD51 Loosdorf     0 0        13.9527 0.00000 -5.8311 0.00000 0.00000 -20.053 
OLOSEN51 Losenstein   0 0        0.00000 0.00000 -11.985 0.00000 0.00000 -40.000 
OLUGA 51 Lungau       0 0        16.3548 0.00000 -30.945 0.00000 0.00000 -44.634 
OLUGA 52 Lungau       0 0        0.00000 0.00000 0.00000 0.00000 
OMALTA21 MaltaHauptst 0 2 235.58 175.000 0.00000 0.00000 44.3654 145.000 -547.50 500.000 -500.00 
OMALTA22 MaltaHauptst 0 0        0.00000 0.00000 -36.864 -9.6569 145.000 -182.50 0.00000 -9.6569 
OMALTA51 MaltaHauptst 0 0        40.0000 0.00000 -1.6293 0.00000 116.000 -120.00 
OMALTA52 MaltaHauptst 0 0        0.00000 0.00000 0.00000 0.00000 
OMARCH51 Marchtrenk   0 0        10.6609 0.00000 -19.834 0.00000 0.00000 -69.105 
OMATTE51 Mattersburg  0 0        11.3866 29.0000 -7.4115 0.00000 0.00000 -57.136 29.0000 0.00000 
OMATTI51 Mattighofen  0 0        16.7578 29.0000 -8.3940 0.00000 0.00000 -33.137 29.0000 0.00000 
OMAU  51 MaltaUnterst 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -42.900 0.00000 0.00000 
OMAUTH51 Mauthausen   0 0        15.2953 0.00000 -1.3389 0.00000 0.00000 -4.1785 
OMAYRH21 Mayrhofen    0 2 238.72 0.00000 30.6519 0.00000 -59.543 0.00000 0.00000 300.000 -300.00 
OMAYRH22 Mayrhofen    0 0        0.00000 0.00000 -66.056 -8.8622 0.00000 -367.50 0.00000 -8.8622 
OMELLA11 Mellach      0 0        0.00000 0.00000 0.00000 -0.7216 0.00000 -410.00 0.00000 -0.7216 
OMITTD51 Mitterdorf   0 0        24.2373 0.00000 -6.8580 0.00000 0.00000 -20.323 
OMITTD52 Mitterdorf   0 0        0.00000 0.00000 0.00000 0.00000 
OMOOSB51 Moosbrunn    0 0        10.3406 0.00000 0.00000 0.00000 
OMUEHL51 Muehlrading  0 0        0.00000 0.00000 -7.9901 0.00000 0.00000 -25.600 
OMUERZ51 Muerzzuschla 0 0        18.3031 0.00000 -7.2216 0.00000 0.00000 -82.529 
OMUERZ52 Muerzzuschla 0 0        0.00000 0.00000 0.00000 0.00000 
ONENZI51 Nenzing      0 0        0.00000 0.00000 0.00000 0.00000 
ONEUSI21 NeusiedlSee  0 0        0.00000 0.00000 0.00000 -9.1486 0.00000 0.00000 0.00000 -9.1486 
ONEUSI51 NeusiedlSee  0 0        21.3122 14.5000 -17.934 0.00000 0.00000 -138.44 14.5000 0.00000 
ONEUSI52 NeusiedlSee  0 0        0.00000 14.5000 -9.4827 0.00000 0.00000 -120.73 14.5000 0.00000 
OOBAL 51 Oberalm      0 0        13.4804 0.00000 -38.696 0.00000 0.00000 -97.713 
OOBAL 52 Oberalm      0 0        0.00000 0.00000 0.00000 0.00000 
OOBERA52 Oberaudorf   0 0        0.00000 0.00000 0.00000 0.00000 
OOBERD51 Oberdrauburg 0 0        9.34817 0.00000 -7.1747 0.00000 0.00000 -15.418 
OOBERS11 Obersielach  0 0        0.00000 0.00000 0.00000 -9.0928 0.00000 0.00000 0.00000 -9.0928 
OOBERS12 Obersielach  0 0        0.00000 0.00000 0.00000 0.00000 
OOBERS21 Obersielach  0 0        0.00000 113.605 0.00000 0.00000 0.00000 0.00000 113.605 0.00000 
OOBERS51 Obersielach  0 0        16.7013 0.00000 -4.8510 0.00000 0.00000 -11.208 
OOBERS52 Obersielach  0 0        0.00000 0.00000 0.00000 0.00000 
OOETZ 51 Oetztal      0 0        48.9683 0.00000 -28.938 0.00000 0.00000 -50.898 
OOETZ 52 Oetztal      0 0        0.00000 0.00000 0.00000 0.00000 
OOHLSD51 Ohlsdorf     0 0        0.00000 0.00000 -0.7702 0.00000 0.00000 -1.1254 
OOSTST11 Oststeiermar 0 0        0.00000 8.14551 0.00000 0.00000 0.00000 0.00000 8.14551 0.00000 
OOSTST51 Oststeiermar 0 0        0.00000 0.00000 0.00000 0.00000 
OOSTST52 Oststeiermar 0 0        0.00000 0.00000 0.00000 0.00000 
OOTH  51 Ottensheim   0 0        0.00000 0.00000 -107.86 0.00000 0.00000 -180.00 
OOTH  52 Ottensheim   0 0        0.00000 0.00000 0.00000 0.00000 
OOTTEN51 Ottenstein   0 0        12.0492 0.00000 -1.9959 0.00000 0.00000 -57.285 
OOTTEN52 Ottenstein   0 0        10.0000 0.00000 0.00000 0.00000 18.4000 0.00000 0.00000 0.00000 
OPARTE51 Partenstein  0 0        8.52484 0.00000 -7.7273 0.00000 0.00000 -48.018 
OPASSA51 Passau       0 0        0.00000 0.00000 -29.962 0.00000 0.00000 -44.400 
OPEIGA51 Peigarten    0 0        0.00000 0.00000 0.00000 0.00000 
OPERNH51 Pernhofen    0 0        55.0000 0.00000 0.00000 0.00000 
OPERNH52 Pernhofen    0 0        0.00000 0.00000 0.00000 0.00000 
OPETER11 StPeter      0 0        0.00000 0.00000 0.00000 0.00000 
OPETER12 StPeter      0 0        0.00000 6.61943 0.00000 0.00000 0.00000 0.00000 6.61943 0.00000 
OPETER21 StPeter      0 2 236.96 0.00000 134.253 0.00000 -644.58 0.00000 0.00000 350.000 -350.00 
OPETER22 StPeter      0 0        0.00000 13.8019 0.00000 0.00000 0.00000 0.00000 13.8019 0.00000 
OPETER23 StPeter      0 0        0.00000 13.8019 0.00000 0.00000 0.00000 0.00000 13.8019 0.00000 
OPETER51 StPeter      0 0        10.6049 0.00000 0.00000 0.00000 
OPETER52 StPeter      0 0        0.00000 0.00000 0.00000 0.00000 
OPETRO51 Petronell    0 0        5.59113 0.00000 0.00000 0.00000 
OPETRO52 Petronell    0 0        0.00000 0.00000 0.00000 0.00000 
OPFAND51 Pfandl       0 0        7.60421 0.00000 -0.4976 0.00000 0.00000 -0.8285 
OPICHL51 Pichling     0 0        0.00000 0.00000 -0.9700 0.00000 0.00000 -1.2822 
OPICHL52 Pichling     0 0        0.00000 0.00000 0.00000 0.00000 
OPINZ 51 Pinzgau      0 0        57.3906 0.00000 -64.498 0.00000 0.00000 -102.65 
OPINZ 52 Pinzgau      0 0        0.00000 0.00000 0.00000 0.00000 
OPOCKI51 Pocking      0 0        42.8053 0.00000 -92.005 0.00000 0.00000 -120.40 
OPODO 51 Pottendorf   0 0        0.00000 0.00000 0.00000 0.00000 
OPONG 51 Pongau       0 0        11.1510 0.00000 -36.322 0.00000 0.00000 -58.992 
OPONG 52 Pongau       0 0        11.1510 0.00000 -48.187 0.00000 0.00000 -82.700 
OPOTT 51 Pottenstein  0 0        0.00000 0.00000 0.00000 0.00000 
OPOTT 52 Pottenstein  0 0        0.00000 0.00000 0.00000 0.00000 
OPOTTE11 Pottenbrunn  0 0        0.00000 0.00000 0.00000 0.00000 
OPOTTE51 Pottenbrunn  0 0        0.00000 0.00000 0.00000 0.00000 
OPOTTE52 Pottenbrunn  0 0        49.8018 0.00000 -19.772 0.00000 0.00000 -50.437 
OPOTTE59 Pottenbrunn  0 0        0.00000 0.00000 0.00000 0.00000 
OPROTT51 Prottes      0 0        0.00000 0.00000 -5.2630 0.00000 0.00000 -43.641 
OPUCHB51 Puchberg     0 0        14.3591 0.00000 -4.4128 0.00000 0.00000 -6.5060 
OPUCHB52 Puchberg     0 0        0.00000 0.00000 0.00000 0.00000 
OPYHRN21 Pyhrn        0 0        2.64230 0.00000 -1.5819 -5.9583 0.00000 -3.2100 0.00000 -5.9583 
ORAAB 51 Raab         0 0        0.00000 0.00000 0.00000 0.00000 
ORADEN51 Radenthein   0 0        18.4960 0.00000 -3.2859 0.00000 0.00000 -6.9090 
ORADEN52 Radenthein   0 0        0.00000 0.00000 0.00000 0.00000 
ORANNA51 Ranna        0 0        10.6731 0.00000 -24.609 0.00000 16.5000 -30.714 
ORANNA52 Ranna        0 0        0.00000 0.00000 0.00000 0.00000 
ORANSH51 Ranshofen    0 0        33.9500 0.00000 0.00000 0.00000 
ORAUZ 51 Rauz         0 0        0.00000 0.00000 0.00000 0.00000 
OREGAU51 Regau        0 0        6.19286 0.00000 -1.2781 0.00000 0.00000 -2.2042 
OREISS21 KW Reisseck2 0 0        190.000 20.3924 -305.20 0.00000 430.000 -430.00 20.3924 0.00000 
OREISS51 ReisseckKreu 0 0        13.0000 0.00000 -75.462 0.00000 20.4000 -142.40 
OREISS52 ReisseckKreu 0 0        0.00000 0.00000 0.00000 0.00000 
OREITD51 Reitdorf     0 0        19.3284 0.00000 0.00000 0.00000 
ORIED 51 Ried         0 0        26.0476 16.8298 -17.991 0.00000 0.00000 -24.821 16.8298 0.00000 
ORIED 52 Ried         0 0        0.00000 16.8298 0.00000 0.00000 0.00000 0.00000 16.8298 0.00000 
ORIEDB51 Riedersbach  0 0        6.00428 0.00000 -3.5311 0.00000 0.00000 -4.8445 
ORIEDE51 Rieden       0 0        106.742 0.00000 -21.190 0.00000 0.00000 -48.180 
OROHRB51 Rohrbach     0 0        18.7374 0.00000 -11.376 0.00000 0.00000 -19.953 
OROSEG21 Rosegg       0 0        0.00000 0.00000 -31.960 -4.6412 0.00000 -80.600 0.00000 -4.6412 
OROSEN51 Rosenau      0 0        0.00000 0.00000 -9.9878 0.00000 0.00000 -33.000 
OROSSB51 Rossbach     0 0        11.4971 0.00000 -10.544 0.00000 0.00000 -16.230 
OROSSH21 Rosshag      0 0        65.0000 0.00000 0.00000 0.00000 130.000 -115.00 0.00000 0.00000 
OROSSH22 Rosshag      0 0        130.000 0.00000 0.00000 0.00000 130.000 -115.00 0.00000 0.00000 
OSALZA21 Salzach      0 0        0.00000 0.00000 0.00000 -29.037 0.00000 0.00000 0.00000 -29.037 
OSALZA22 Salzach      0 0        0.00000 0.00000 0.00000 0.00000 
OSALZA51 Salzach      0 0        98.8565 0.00000 -21.338 0.00000 0.00000 -126.66 
OSALZA52 Salzach      0 0        0.00000 0.00000 0.00000 0.00000 
OSALZB21 Salzburg     0 0        0.00000 0.00000 0.00000 0.00000 
OSALZB22 Salzburg     0 0        0.00000 0.00000 0.00000 0.00000 
OSARA 11 Sarasdorf    0 0        0.00000 0.00000 0.00000 -12.234 0.00000 0.00000 0.00000 -12.234 
OSARA 12 Sarasdorf    0 0        0.00000 0.00000 0.00000 0.00000 
OSARA 51 Sarasdorf    0 0        0.00000 0.00000 -8.7922 0.00000 0.00000 -69.594 
OSARA 52 Sarasdorf    0 0        0.00000 0.00000 0.00000 0.00000 
OSATTL21 Sattledt     0 0        4.22768 0.00000 0.00000 -2.4605 0.00000 0.00000 0.00000 -2.4605 
OSCHAE21 Schaerding   0 0        0.00000 0.00000 -33.793 0.00000 0.00000 -96.000 
OSCHAE22 Schaerding   0 0        0.00000 2.90112 -33.793 0.00000 0.00000 -96.000 2.90112 0.00000 
OSCHAR51 Scharndorf   0 0        0.00000 0.00000 -22.121 0.00000 0.00000 -175.10 
OSCHME51 Schmelz      0 0        131.373 0.00000 0.00000 0.00000 
OSCHOE51 Schoenkirche 0 0        0.00000 0.00000 0.00000 0.00000 
OSCHWA11 Schwarzenbac 0 0        0.00000 41.2935 0.00000 0.00000 0.00000 0.00000 41.2935 0.00000 
OSIMME11 Simmering    0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -894.00 0.00000 0.00000 
OSIMME12 Simmering    0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -274.00 0.00000 0.00000 
OSIMME51 Simmering    0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -85.000 0.00000 0.00000 
OSIMME52 Simmering    0 0        0.00000 0.00000 0.00000 0.00000 
OSIMME53 Simmering    0 0        0.00000 0.00000 0.00000 0.00000 
OSIMME55 Simmering    0 0        0.00000 0.00000 -19.975 0.00000 0.00000 -101.50 
OSPANN51 Spannberg    0 0        0.00000 0.00000 0.00000 0.00000 
OSPANN52 Spannberg    0 0        0.00000 0.00000 -14.654 0.00000 0.00000 -121.52 
OSPITT51 Spittal      0 0        13.9865 0.00000 -3.1565 0.00000 0.00000 -6.8583 
OSTADL51 Stadlau      0 0        127.795 0.00000 0.00000 0.00000 
OSTADL52 Stadlau      0 0        0.00000 0.00000 0.00000 0.00000 
OSTAND51 StAndrae     0 0        13.8498 0.00000 -2.2113 0.00000 0.00000 -7.8228 
OSTAND52 StAndrae     0 0        0.00000 0.00000 0.00000 0.00000 
OSTANI51 Staning      0 0        0.00000 0.00000 -14.980 0.00000 0.00000 -45.000 
OSTEEG51 Steeg        0 0        9.04837 0.00000 -1.2426 0.00000 0.00000 -2.5708 
OSTEIK51 Steinkogl    0 0        20.0061 0.00000 -2.8119 0.00000 0.00000 -9.6214 
OSTEIN51 Steinfeld    0 0        12.1698 0.00000 -7.4238 0.00000 0.00000 -18.449 
OSTEYF51 SteyrFischhu 0 0        35.6901 0.00000 -16.778 0.00000 0.00000 -28.776 
OSTEYM51 Steyrermuehl 0 0        0.00000 0.00000 -7.5203 0.00000 0.00000 -50.572 
OSTEYM52 Steyrermuehl 0 0        0.00000 0.00000 -6.9914 0.00000 0.00000 -18.000 
OSTEYM53 Steyrermuehl 0 0        5.00000 0.00000 0.00000 0.00000 57.0000 0.00000 0.00000 0.00000 
OSTEYN51 SteyrNord    0 0        45.6596 0.00000 0.00000 0.00000 
OSTJAK51 StJakob      0 0        15.9784 0.00000 0.00000 0.00000 
OSTJAK52 StJakob      0 0        0.00000 0.00000 0.00000 0.00000 
OSTLEO51 StLeonhard   0 0        9.49996 0.00000 -3.5870 0.00000 0.00000 -9.4148 
OSTMAR51 StMartin     0 0        11.1701 0.00000 -8.0173 0.00000 0.00000 -53.248 
OSTMIC51 StMichael    0 0        32.8364 0.00000 0.00000 0.00000 0.00000 -10.000 0.00000 0.00000 
OSTMIC52 StMichael    0 0        0.00000 0.00000 0.00000 0.00000 
OSTOCK51 Stockerau    0 0        15.1536 0.00000 -6.3951 0.00000 0.00000 -14.632 
OSTOCK52 Stockerau    0 0        0.00000 0.00000 0.00000 0.00000 
OSTPAN51 StPantaleon  0 0        0.00000 0.00000 -12.387 0.00000 0.00000 -46.613 
OSTRAT51 Stratzdorf   0 0        54.5968 0.00000 -8.0037 0.00000 0.00000 -380.28 
OSTRAT52 Stratzdorf   0 0        0.00000 0.00000 0.00000 0.00000 
OSTROB51 Strobl       0 0        5.84931 0.00000 -5.6201 0.00000 0.00000 -22.119 
OSTVEI51 StVeit       0 0        68.7227 0.00000 -15.161 0.00000 0.00000 -35.580 
OSTVEI52 StVeit       0 0        0.00000 0.00000 0.00000 0.00000 
OSUEDB11 Suedburgenla 0 0        0.00000 57.0362 0.00000 0.00000 0.00000 0.00000 57.0362 0.00000 
OSUEDB51 Suedburgenla 0 0        28.1739 0.00000 -13.543 0.00000 0.00000 -43.181 
OSWA  51 Schwabeck    0 0        0.00000 0.00000 -41.947 0.00000 0.00000 -79.600 
OSWA  52 Schwabeck    0 0        0.00000 0.00000 -49.200 0.00000 37.0000 -87.026 
OSZA  51 Schwarzach   0 0        0.00000 0.00000 -46.942 0.00000 0.00000 -134.75 
OSZA  52 Schwarzach   0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -60.000 0.00000 0.00000 
OTAUER11 Tauern       0 0        0.00000 0.00000 0.00000 -8.5235 0.00000 0.00000 0.00000 -8.5235 
OTAUER12 Tauern       0 0        0.00000 0.00000 0.00000 0.00000 
OTAUER21 Tauern       0 0        0.00000 0.00000 0.00000 0.00000 
OTAUER22 Tauern       0 0        0.00000 105.434 0.00000 0.00000 0.00000 0.00000 105.434 0.00000 
OTERNB51 Ternberg     0 0        0.00000 0.00000 -13.982 0.00000 0.00000 -40.000 
OTERNI21 Ternitz      0 0        0.00000 33.2576 0.00000 -2.9436 0.00000 0.00000 33.2576 -2.9436 
OTERNI22 Ternitz      0 0        0.00000 0.00000 0.00000 0.00000 
OTERNI51 Ternitz      0 0        54.3971 0.00000 -12.313 0.00000 0.00000 -20.220 
OTERNI52 Ternitz      0 0        0.00000 0.00000 -6.5535 0.00000 0.00000 -10.268 
OTERNI53 Ternitz      0 0        0.00000 0.00000 0.00000 0.00000 
OTHEIS11 Theiss       0 0        0.00000 0.00000 0.00000 0.00000 
OTHEIS51 Theiss       0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -140.00 0.00000 0.00000 
OTHEIS52 Theiss       0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -255.00 0.00000 0.00000 
OTHEIS59 Theiss       0 0        0.00000 0.00000 0.00000 0.00000 
OTILLY51 Tillysburg   0 0        11.5113 0.00000 -1.6333 0.00000 0.00000 -2.2353 
OTIMEL51 Timelkam     0 0        22.6133 0.00000 -20.667 0.00000 0.00000 -436.03 
OTIMEL52 Timelkam     0 0        60.0000 0.00000 0.00000 0.00000 
OTRAIS51 Traisen      0 0        0.00000 0.00000 0.00000 0.00000 
OTRAIS52 Traisen      0 0        33.2340 0.00000 -10.791 0.00000 0.00000 -17.639 
OTRAUN51 Traunfall    0 0        12.5267 0.00000 -8.8737 0.00000 0.00000 -27.513 
OTRAUN52 Traunfall    0 0        0.00000 0.00000 0.00000 0.00000 
OTRAUP51 TraunPucking 0 0        28.2115 0.00000 -24.153 0.00000 0.00000 -51.881 
OTRKI 51 Traiskirchen 0 0        0.00000 0.00000 0.00000 0.00000 
OTULLN51 TullnWest    0 0        42.1881 0.00000 -6.9857 0.00000 0.00000 -8.7631 
OUNTER51 Unterach     0 0        9.31775 0.00000 -2.3699 0.00000 0.00000 -4.1211 
OUNTER52 Unterach     0 0        0.00000 0.00000 0.00000 0.00000 
OUSIEB51 Untersiebenb 0 0        0.00000 0.00000 0.00000 0.00000 
OUSIEB52 Untersiebenb 0 0        0.00000 0.00000 -18.948 0.00000 0.00000 -157.12 
OVILLA21 Villach      0 0        0.00000 0.00000 0.00000 -23.474 0.00000 0.00000 0.00000 -23.474 
OVILLA22 Villach      0 0        0.00000 0.00000 0.00000 0.00000 
OVILLA51 Villach      0 0        0.00000 0.00000 0.00000 0.00000 
OVILLA52 Villach      0 0        0.00000 0.00000 0.00000 0.00000 
OVOEKL51 Voecklabruck 0 0        12.9906 0.00000 -5.5237 0.00000 0.00000 -8.9305 
OVORCH51 Vorchdorf    0 0        21.1384 0.00000 -24.843 0.00000 0.00000 -42.698 
OVORDW51 Vorderwald   0 0        39.2092 0.00000 -8.0293 0.00000 0.00000 -81.870 
OVORDW52 Vorderwald   0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -36.000 0.00000 0.00000 
OWAGEN51 Wagenham     0 0        5.59014 0.00000 -4.3939 0.00000 0.00000 -7.4632 
OWAIDH51 WaidhofenTha 0 0        39.3969 0.00000 -21.914 0.00000 0.00000 -41.923 
OWALLS21 Wallsee      0 0        0.00000 31.9320 -139.82 0.00000 0.00000 -213.00 31.9320 0.00000 
OWASEB51 Wasenbruck   0 0        40.5612 0.00000 -22.952 0.00000 0.00000 -32.350 
OWASEB52 Wasenbruck   0 0        0.00000 0.00000 0.00000 0.00000 
OWATTS51 Wattstrasse  0 0        17.6143 0.00000 -0.5124 0.00000 0.00000 -0.9069 
OWEBLI51 Webling      0 0        39.4944 0.00000 -4.2742 0.00000 0.00000 -8.4639 
OWEGSC51 Wegscheid    0 0        11.2553 0.00000 -0.1138 0.00000 0.00000 -0.1505 
OWEGSC52 Wegscheid    0 0        0.00000 0.00000 0.00000 0.00000 
OWEISS21 Weissenbach  0 0        0.00000 0.00000 0.00000 0.00000 
OWEISS22 Weissenbach  0 0        0.00000 0.00000 0.00000 -22.019 0.00000 0.00000 0.00000 -22.019 
OWEISS51 Weissenbach  0 0        0.00000 0.00000 0.00000 0.00000 
OWEISS59 Weissenbach  0 0        0.00000 0.00000 0.00000 0.00000 
OWELS 51 Wels         0 0        28.0438 0.00000 -5.5093 0.00000 0.00000 -57.640 
OWERN 51 Neudorf_Wern 0 0        60.1799 0.00000 -29.574 0.00000 0.00000 -707.08 
OWERN 52 Neudorf_Wern 0 0        0.00000 0.00000 0.00000 0.00000 
OWESS 51 WienEssling  0 0        0.00000 0.00000 -7.6705 0.00000 0.00000 -49.750 
OWESTT11 Westtirol    0 2 412.23 0.00000 0.00000 0.00000 -184.93 0.00000 0.00000 300.000 -300.00 
OWESTT12 Westtirol    0 0        0.00000 0.00000 0.00000 0.00000 
OWESTT21 Westtirol    0 0        0.00000 0.00000 -2.8414 -20.732 0.00000 -2.8414 0.00000 -20.732 
OWESTT22 Westtirol    0 0        0.00000 0.00000 -2.8414 -20.732 0.00000 -2.8414 0.00000 -20.732 
OWESTT23 Westtirol    0 0        0.00000 0.00000 0.00000 0.00000 
OWESTT51 Westtirol    0 0        0.00000 0.00000 0.00000 0.00000 
OWESTT52 Westtirol    0 0        0.00000 0.00000 0.00000 0.00000 
OWIEN 11 WienSuedOst  0 2 414.37 0.00000 47.8367 0.00000 -138.60 0.00000 0.00000 200.000 -200.00 
OWIEN 12 WienSuedOst  0 0        0.00000 0.00000 0.00000 -8.3140 0.00000 0.00000 0.00000 -8.3140 
OWIEN 21 WienSuedOst  0 0        0.00000 107.160 0.00000 0.00000 0.00000 0.00000 107.160 0.00000 
OWIEN 22 WienSuedOst  0 0        0.00000 0.00000 0.00000 0.00000 
OWIEN 51 WienSuedOst  0 0        43.9106 0.00000 0.00000 0.00000 
OWIEN 52 WienSuedOst  0 0        0.00000 0.00000 0.00000 0.00000 
OWIEN 53 WienSuedOst  0 0        0.00000 0.00000 0.00000 0.00000 
OWIENA51 WienA        0 0        201.996 0.00000 0.00000 0.00000 
OWIENB51 WienB        0 0        160.423 0.00000 -2.9962 0.00000 0.00000 -3.0000 
OWIENO51 WienO        0 0        231.552 0.00000 0.00000 0.00000 
OWILTE51 Wilten       0 0        13.9811 0.00000 0.00000 0.00000 
OWILTE52 Wilten       0 0        0.00000 0.00000 0.00000 0.00000 
OWINO 11 WienNord     0 0        0.00000 77.4865 0.00000 0.00000 0.00000 0.00000 77.4865 0.00000 
OWINO 12 WienNord     0 0        0.00000 0.00000 0.00000 0.00000 
OWINO 51 WienNord     0 0        0.00000 0.00000 -9.2886 0.00000 0.00000 -21.800 
OWINO 52 WienNord     0 0        0.00000 0.00000 0.00000 0.00000 
OWINO 53 WienNord     0 0        0.00000 0.00000 0.00000 0.00000 
OWISU 11 WienSued     0 0        0.00000 192.520 0.00000 0.00000 0.00000 0.00000 192.520 0.00000 
OWISU 12 WienSued     0 0        0.00000 0.00000 0.00000 -32.825 0.00000 0.00000 0.00000 -32.825 
OWISU 51 WienSued     0 0        0.00000 0.00000 0.00000 0.00000 
OWISU 52 WienSued     0 0        0.00000 0.00000 0.00000 0.00000 
OWISU 53 WienSued     0 0        0.00000 0.00000 0.00000 0.00000 
OWIWE 51 WienWest     0 0        95.5832 0.00000 0.00000 0.00000 
OWIWE 52 WienWest     0 0        4.00000 0.00000 0.00000 0.00000 
OWNDF 51 Wiener_Neudo 0 0        157.108 0.00000 -15.180 0.00000 0.00000 -31.700 
OWNST 51 Wiener_Neust 0 0        26.0691 0.00000 -20.456 0.00000 0.00000 -138.43 
OWNST 52 Wiener_Neust 0 0        0.00000 0.00000 0.00000 0.00000 
OWNSTF51 Wiener_Neust 0 0        0.00000 0.00000 0.00000 0.00000 
OWOELL51 Woellersdorf 0 0        0.00000 0.00000 0.00000 0.00000 
OWOLFS51 Wolfsberg    0 0        13.3023 0.00000 -6.1431 0.00000 0.00000 -14.272 
OWOLFS52 Wolfsberg    0 0        0.00000 0.00000 0.00000 0.00000 
OYAMST51 Y_Ybbsfeld_A 0 0        0.00000 0.00000 0.00000 0.00000 
OYAMST52 Y_Ybbsfeld_A 0 0        0.00000 0.00000 0.00000 0.00000 
OYBBSF21 Ybbsfeld     0 0        0.00000 0.00000 0.00000 -36.191 0.00000 0.00000 0.00000 -36.191 
OYBBSF51 Ybbsfeld     0 0        0.00000 0.00000 0.00000 0.00000 
OYBBSF52 Ybbsfeld     0 0        0.00000 0.00000 0.00000 0.00000 
OYFLAG51 Y_Flachgau   0 0        0.00000 0.00000 0.00000 0.00000 
OYGRAN51 Y_Graz_Nord  0 0        0.00000 0.00000 0.00000 0.00000 
OYGRAN52 Y_Graz_Nord  0 0        0.00000 0.00000 0.00000 0.00000 
OYHESS51 Y_Hessenberg 0 0        0.00000 0.00000 0.00000 0.00000 
OYHIMU51 Y_Hintermuhr 0 0        0.00000 0.00000 0.00000 0.00000 
OYLASS51 Y_Lassee     0 0        0.00000 0.00000 0.00000 0.00000 
OYLASS52 Y_Lassee     0 0        0.00000 0.00000 0.00000 0.00000 
OYLOOS51 Y_Loosdorf   0 0        0.00000 0.00000 0.00000 0.00000 
OYLOOS52 Y_Loosdorf   0 0        0.00000 0.00000 0.00000 0.00000 
OYMAUT51 Y_Mauth      0 0        0.00000 0.00000 0.00000 0.00000 
OYMELL11 Y_Mellach    0 0        0.00000 0.00000 0.00000 0.00000 
OYMELL12 Y_Mellach    0 0        0.00000 0.00000 0.00000 0.00000 
OYOBER51 Y_Oberdraubu 0 0        0.00000 0.00000 0.00000 0.00000 
OYPBEU21 YbbsPersenbe 0 0        0.00000 18.0721 -44.278 0.00000 0.00000 -238.80 18.0721 0.00000 
OYPBEU22 YbbsPersenbe 0 0        0.00000 6.57837 -44.278 0.00000 0.00000 -238.80 6.57837 0.00000 
OYPBEU23 YbbsPersenbe 0 0        0.00000 6.65059 -44.278 0.00000 0.00000 -238.80 6.65059 0.00000 
OYPONG51 Y_Pongau_Pin 0 0        0.00000 0.00000 0.00000 0.00000 
OYREIS51 Y_ReisseckKr 0 0        0.00000 0.00000 0.00000 0.00000 
OYSALZ21 Y_Salzach    0 0        0.00000 0.00000 0.00000 0.00000 
OYSALZ22 Y_Salzach    0 0        0.00000 0.00000 0.00000 0.00000 
OYSCHA51 Y_Scharndorf 0 0        0.00000 0.00000 0.00000 0.00000 
OYSCHA52 Y_Scharndorf 0 0        0.00000 0.00000 0.00000 0.00000 
OYSTRO51 Y_Strobl     0 0        0.00000 0.00000 0.00000 0.00000 
OZAYA 11 Zaya         0 0        0.00000 111.425 0.00000 0.00000 0.00000 0.00000 111.425 0.00000 
OZAYA 12 Zaya         0 0        0.00000 0.00000 0.00000 0.00000 
OZAYA 21 Zaya         0 0        0.00000 95.6275 0.00000 0.00000 0.00000 0.00000 95.6275 0.00000 
OZAYA 22 Zaya         0 0        0.00000 0.00000 0.00000 0.00000 
OZAYA 51 Zaya         0 0        18.5094 0.00000 -0.0415 0.00000 0.00000 -0.4940 
OZAYA 52 Zaya         0 0        0.00000 0.00000 0.00000 0.00000 
OZAYA 58 Zaya         0 0        0.00000 0.00000 0.00000 0.00000 
OZAYA 59 Zaya         0 0        0.00000 0.00000 0.00000 0.00000 
OZELL 11 ZellZiller   0 0        0.00000 0.00000 0.00000 -22.204 0.00000 0.00000 0.00000 -22.204 
OZELL 21 ZellZiller   0 0        0.00000 109.168 -12.000 -19.682 -12.000 -12.000 109.168 -19.682 
OZELL 22 ZellZiller   0 0        0.00000 0.00000 0.00000 -12.725 0.00000 0.00000 0.00000 -12.725 
OZELL 23 ZellZiller   0 0        0.00000 0.00000 0.00000 0.00000 
OZELL 51 Zell_Ziller  0 0        41.1857 0.00000 -22.345 0.00000 0.00000 -158.44 
OZELL 52 Zell_Ziller  0 0        0.00000 0.00000 0.00000 0.00000 
OZELTW21 Zeltweg      0 0        0.00000 17.4219 0.00000 0.00000 0.00000 0.00000 17.4219 0.00000 
OZELTW51 Zeltweg      0 0        0.00000 0.00000 -16.860 0.00000 0.00000 -109.31 
OZELTW52 Zeltweg      0 0        0.00000 0.00000 0.00000 0.00000 
OZIRL 51 Zirl         0 0        16.8737 0.00000 0.00000 0.00000 
OZIRL 52 Zirl         0 0        0.00000 0.00000 0.00000 0.00000 
OZURND11 Zurndorf     0 2 415.40 0.00000 0.00000 0.00000 65.7736 0.00000 0.00000 100.000 -100.00 
OZURND51 Zurndorf     0 0        0.00000 0.00000 -14.022 0.00000 0.00000 -178.78 
OZURND52 Zurndorf     0 0        0.00000 0.00000 -28.412 0.00000 0.00000 -361.73 
OZWETT51 Zwettl       0 0        28.8764 0.00000 -21.317 0.00000 0.00000 -48.351 
OZWETT52 Zwettl       0 0        0.00000 0.00000 0.00000 0.00000 
##L
0BAR  51 0MOZUR51 1 0 3.5700 7.7600 50.59900    480              
0BERAN51 0ANDRI51 1 0 3.4360 7.4640 48.67800    480              
0BREZN51 0NIKS251 1 0 2.9040 9.6240 81.76499    640              
0BUDVA51 0BUDVA52 1 7 0.0000 0.0000 0.000000    700              
0BUDVA51 0LASTV51 1 0 1.0170 2.4750 19.00000    470              
0BUDVA52 0BAR  51 1 0 6.4130 13.928 90.82598    480              
0BUDVA52 0CETIN51 1 0 2.2620 5.0560 34.00000    480              
0BUDVA52 0PODG252 1 0 6.7200 14.595 95.20700    550              
0CETIN51 0PODG252 1 0 3.8240 12.671 90.08300    700              
0DANIL51 0PODG151 1 0 3.3800 7.3390 47.85100    480              
0ETREB51 0ANDRI51 1 0 5.9130 12.844 83.80200    480              
0HNOVI51 0HNOVI52 1 2 0.0000 0.0000 0.000000    700              
0HNOVI52 0TIVAT51 1 8 3.9750 8.6320 56.28099    470              
0HPERA51 0DANIL51 1 0 3.2830 7.1310 46.52899    480              
0HPERA51 0HPERA52 1 2 0.0000 0.0000 0.000000    800              
0HPERA51 0NIKSI51 1 0 1.5490 4.6210 38.43000    480              
0HPERA51 0NIKSI51 2 0 1.5490 4.6210 38.43000    480              
0HPERA52 0HPERB52 1 2 0.0000 0.0000 0.000000   1000              
0HPERA52 0NIKSI51 3 0 1.5490 4.6210 38.43000    480              
0HPERA52 0PODG151 1 0 3.9450 11.768 97.76899    720              
0HPERA52 0PODG151 2 0 3.9450 11.768 97.76899    720              
0HPERB51 0HPERA51 1 7 0.0000 0.0000 0.000000    800              
0HPIVA21 0HPIVA22 1 2 0.0000 0.0000 0.000000   1000              
0KAP  51 0KAP  5T 1 8 0.0050 0.0510 0.331000   1200              
0KAP  51 0PODG251 2 8 0.4850 2.5280 29.17400   1200              
0KAP  51 0PODG252 3 0 0.5130 2.5580 29.00000   1200              
0KAP  5T 0PODG252 1 0 0.4800 2.5020 28.84300   1200              
0KAP  5T 0PODG551 1 0 0.4840 1.4440 11.98300   1200              
0KRNOV51 0BREZN51 1 0 2.6620 8.8220 75.23200    640              
0KRNOV51 0BREZN51 2 0 2.6620 8.8220 75.23200    640              
0LASTV11 0PODG211 1 0 1.5050 14.499 155.1730   1920              
0LASTV51 0BREZN51 1 0 2.8100 30.030 310.0000    660              
0LASTV51 0TIVAT51 1 0 2.3040 5.0041 32.64463    470              
0MOJKO21 0TPLJE21 1 0 6.4810 35.313 210.5989    720              
0MOZUR51 0ULCIN51 1 0 0.9800 2.1300 13.90000    480              
0NIKS251 0NIKSI51 1 0 0.1628 0.4302 314.1593    740              
0NIKSI51 0NIKSZ52 1 0 0.0060 0.0550 0.165000    640              
0PLJEV51 0PLJE251 1 0 0.5370 1.1680 7.603000    630              
0PODG121 0HPERU21 1 0 2.8270 14.539 89.00000    720              
0PODG121 0MOJKO21 1 0 5.8180 31.697 189.0079    720              
0PODG151 0ETREB51 1 0 6.9310 15.054 98.18199    480              
0PODG151 0PODG251 1 0 0.3510 1.8330 21.15700   1280              
0PODG151 0PODG252 2 0 0.3570 1.8650 21.57000   1280              
0PODG151 0PODG351 1 0 0.4720 1.5630 11.07400    720              
0PODG151 0VRANI5K 1 0 0.5187 1.1154 7.000000    480              
0PODG211 0PODG212 1 2 0.0000 0.0000 0.000000   1920              
0PODG251 0PODG252 1 2 0.0000 0.0000 0.000000    700              
0PODG351 0PODG551 1 0 0.1200 0.4660 283.0000    720              
0PODG451 0PODG251 1 0 0.4240 1.4040 10.00000    480              
0RIBAR11 0PLJE211 1 0 1.6160 18.688 184.7310   1920              
0RIBAR11 0PODG212 1 0 2.5120 29.232 288.8940   1920              
0RIBAR51 0BERAN51 1 0 4.0510 8.7990 57.35500    480              
0RIBAR51 0MOJKO51 1 0 2.6870 5.8380 38.09899    480              
0ROZAJ51 0BERAN51 1 8 4.7480 10.313 67.27300    480              
0TIVAT51 0KOTOR51 1 0 0.6050 2.0050 16.95000    480              
0TPLJE21 0HPIVA22 1 0 2.8890 21.267 132.9750   1000              
0TPLJE21 0HPIVA22 2 0 2.8750 21.180 132.4380   1000              
0VILUS51 0VILUS5K 1 0 0.0960 0.2080 1.322000    460              
0VILUS5K 0NIKSI51 1 0 5.5720 13.091 123.3880    460              
0VIRPA51 0BAR  51 1 0 3.2830 7.1310 46.52899    500              
0VIRPA51 0PODG251 1 0 5.7540 12.835 78.00000    520              
0VRANI5K 0PODG451 1 0 0.1087 0.2872 210.0000    480              
AAES  5  ACERIK5  1 0 2.4700 3.9570 24.05000    383              
AARSTI5  ADARDA5  1 0 1.4680 2.4352 14.88800    383              
AASHT25  ASHKD25  1 0 0.4720 1.6530 11.43300    645              
ABABIC2  AVLOTP2  1 0 0.4840 3.3110 23.18200    974              
ABABIC5  AORIKU5  1 0 2.2010 7.6600 51.71100    645              
ABABIC5  AVLOR25  1 0 0.3440 1.1830 8.017000    615              
ABALSH5  AKRAHS5  1 0 6.2940 9.9670 62.06600    383              
ABALSH5  AMARIN5  1 0 5.7510 9.1605 56.85800    383              
ABCURR5  ADRAGO5  1 0 0.5584 1.9201 13.18600    645              
ABISHN5  APRENJ5  1 0 2.9000 4.0990 29.00800    383              
ABISTR5  ASARAN5  1 0 1.4250 4.8840 33.63600    645              
ABULQI5  ACERRU5  1 0 4.4230 5.8940 34.71100    336              
ABULQI5  ATERNV5  1 0 3.3940 4.5190 26.44600    336              
ABURRE2  AELBS12  1 0 6.5880 25.703 165.5900    707              
ABURRL5  ASUC  5  1 0 2.8050 3.6640 22.47900    336              
ABUSHA5  AKOSMC5  1 0 0.2890 0.4630 2.810000    383              
ABUSHA5  ALEZHA5  1 0 7.1930 11.026 66.69400    383              
ACEMER5  ADENAS5  1 0 0.7795 1.6756 11.03300    470              
ACEMER5  AKORCE5  1 0 2.9000 4.0990 29.00800    470              
ACERIK5  ABANJE5  1 0 1.5300 5.3650 35.80500    645              
ACERIK5  ABELSH5  1 0 2.9000 4.0990 29.00800    383              
ACERIK5  AGSA  5  1 0 1.5000 2.5770 8.264000    383              
ACERIK5  AKAJAN5  1 0 3.6770 5.7250 37.02500    645              
ACOROV5  AUZNOV5  1 0 3.8926 13.427 91.45100    645              
ADARSI5  ASUC  5  1 0 2.8050 3.6640 22.47900    336              
ADEGSK5  ALAC2 5  1 0 3.3340 4.3020 27.02500    645              
ADEGSK5  ASHKP15  1 0 1.3530 1.7010 11.40500    645              
ADGSHU5  ASHUTR5  1 0 1.3530 1.8040 10.66100    336              
ADRENO5  ABALSH5  1 0 2.4510 3.2820 20.49600    383              
AELBS12  AELBS22  1 0 0.2600 1.6230 11.29900    974              
AELBS12  AELBS22  2 0 0.2180 1.5230 10.30300    974              
AELBS12  AELKUR2  1 0 0.1060 0.4210 2.707000    707              
AELBS12  AFIER 2  1 0 7.3980 28.799 187.4250    707              
AELBS15  AAES  5  1 0 2.4700 3.9570 24.05000    383              
AELBS15  AELKOM5  1 0 0.7830 1.2480 7.686000    383              
AELBS15  AFIBER5  1 0 1.8690 2.9950 18.26400    383              
AELBS15  AGSA  5  1 0 1.1070 1.7190 11.32200    383              
AERSEK5  ALENGA5  1 0 5.9400 0.8700 37.34500    645              
AFANG 2  ATITAN2  1 0 3.1990 11.394 76.37600    854              
AFARRZ5  ADARDA5  1 0 6.4530 10.125 64.38000    383              
AFARRZ5  ALAJTH5  1 0 3.7620 4.9582 30.84200    336              
AFIBER5  AELKOM5  1 0 1.1160 1.7500 11.15700    383              
AFIBER5  ARAPU45  1 0 2.4900 9.0110 55.86300    645              
AFIER 2  ABABIC2  1 0 1.4910 10.208 71.45900    974              
AFIER 5  AKAFAR5  1 0 2.1660 3.8440 23.62000    383              
AFIER 5  ALUSHN5  1 0 7.9480 14.086 79.17400    383              
AFIER 5  AMARIN5  1 0 3.7260 5.8665 38.59500    383              
AFIER 5  AMARIN5  2 0 3.7260 5.8665 38.59500    383              
AFIER 5  ASELEN5  1 0 5.4000 8.1970 55.78500    383              
AFIERB5  AFIER 5  1 2 0.0000 0.0000 0.000000      0              
AFIERZ2  AFANG 2  1 0 5.6880 29.438 198.5120    854              
AFIERZ2  AKOMAN2  1 0 2.3200 11.954 80.55600    845              
AFIERZ2  APESHQ2  1 0 5.0050 25.789 173.7950    845              
AFIERZ5  AARSTI5  1 0 2.0050 3.2669 19.90200    383              
AFIERZ5  AFRZVJ5  1 0 0.0850 0.0500 0.826000    383              
AFKRUJ5  AKRUJE5  1 0 1.6210 2.5890 15.78500    383              
AFKRUJ5  AMAMUR5  1 0 2.7000 4.3250 26.36400    383              
AFRZVJ5  ABCURR5  1 0 3.5690 5.7110 34.79300    383              
AGJIRO5  ABISTR5  1 0 7.6020 12.173 74.29800    645              
AGJIRO5  AGJIRE5  1 0 0.2830 0.4540 2.727000    383              
AGJORI5  ASHUPE5  1 0 2.9000 4.0990 29.00800    383              
AGKUQ 5  APOGRD5  1 0 1.3770 2.2050 13.47100    383              
AHIMAR5  ASARAN5  1 0 5.1420 17.763 120.8180    645              
AIBE  5  AELBS15  1 0 6.2440 8.2760 51.98300    383              
AIBE  5  AFARKA5  1 0 4.5380 5.8130 37.10700    336              
AKAFAR5  AVLORE5  1 0 4.6790 7.9960 48.67800    383              
AKAJAN5  AKUCOV5  1 0 4.2140 6.5580 42.39700    645              
AKALIM5  AKUKES5  1 0 4.4880 5.9820 37.68600    336              
AKALIM5  ATUNEL5  1 0 2.0700 3.7180 23.22300    410              
AKASHA51 AKASHA52 1 0 0.0000 0.0500 0.000000      0              
AKAVAJ5  AGOLEM5  1 0 1.6660 3.0010 18.59500    645              
AKAVAJ5  ALUSHN5  1 8 10.113 15.780 100.9920    383              
AKELCY5  APERME5  1 0 1.8780 6.5510 43.81800    645              
AKOMAN1  ATIRA21  1 0 3.0740 31.902 363.6560   1900              
AKOMAN2  AKOLAC2  1 0 2.8600 17.889 123.8020    974              
AKOMAN2  ATIRA22  1 0 6.1760 38.541 267.2730    974              
AKOMAN2  AVDEJA2  1 0 1.6800 8.6570 58.33400    845              
AKORCE5  AERSEK5  1 0 4.2640 14.911 98.95900    645              
AKORCE5  AZEMLA5  1 0 1.5920 5.3160 38.51200    645              
AKORCE5  AZEMLA5  2 0 1.5850 5.2940 38.43000    645              
AKOSMC5  AASHT15  1 0 1.0200 3.4710 24.29800    715              
AKOSMC5  AASHT25  1 0 0.3070 1.0260 7.438000    645              
AKRAHS5  AMEMAL5  1 0 4.0760 6.4770 39.91700    383              
AKUCOV5  ABERAT5  1 0 1.2230 4.1820 29.00800    645              
AKUKES5  ABELE 5  1 0 2.1370 3.8340 23.96700    383              
AKUKES5  ALAPAJ5  1 0 2.6450 9.0410 62.64500    645              
AKURBN5  ADGSHU5  1 0 3.8940 5.1900 30.57900    336              
ALAC1 5  AFKUQE5  1 0 1.8980 2.7450 13.80200    336              
ALAC1 5  AKASHA52 1 8 9.4020 14.629 94.21500    383              
ALAC1 5  AMAMUR5  1 8 2.5110 4.4770 23.22300    383              
ALAC1 5  ASHKP25  1 0 1.8980 2.7450 13.80200    645              
ALAC2 5  ALAC1 5  1 0 0.8910 1.1560 7.190000    645              
ALAJTH5  AKALIM5  1 0 4.3890 5.8727 34.45900    336              
ALALEZ5  ASUKTH5  1 0 0.5810 1.9840 13.80200    615              
ALEZHA5  ALAC2 5  1 0 6.4020 8.3930 51.24000    383              
ALIBRZ5  AEGNAT5  1 0 2.5537 4.2589 26.08500    383              
ALIBRZ5  AFIBER5  1 0 2.6650 9.6350 62.51000    645              
ALIBRZ5  ARAPU45  1 0 0.1860 0.6750 4.370000    645              
ALLENG5  ABISHN5  1 0 0.0500 0.0500 0.000000    410              
ALUMZI5  AFARRZ5  1 8 2.9000 4.0990 29.00800    383              
ALUMZI5  AREPSI5  1 0 2.9000 4.0990 29.00800    383              
ALURA 5  AKURBN5  1 0 3.8556 6.9499 43.19500    410              
ALURA 5  AMALLA5  1 0 0.4820 0.0500 2.040000    615              
ALUSHN5  ALUSHB5  1 2 0.0000 0.0000 0.000000      0              
AMARIN5  AKUCOV5  1 0 5.4270 8.4470 54.62800    383              
AMEMAL5  AKELCY5  1 0 2.7670 9.6520 64.40500    645              
AMEMAL5  ATEPEL5  1 0 2.8100 4.5020 27.43800    383              
AMOGLI2  AELBS22  1 0 0.2180 1.5230 10.30300    974              
AMOGLI2  AELBS22  2 0 0.2180 1.5230 10.30300    974              
AORIKU5  AHIMAR5  1 0 6.1040 21.148 143.4050    645              
APERME5  ALENGA5  1 0 0.7960 2.8200 18.52900    645              
APESHQ2  ABURRE2  1 0 2.8620 14.743 99.35300    845              
APOGRD5  AKORCE5  1 0 9.5360 15.003 94.87600    383              
APRELL5  ASEKA 5  1 0 0.0500 0.0500 0.000000    325              
APRENJ5  AEGNAT5  1 8 4.6327 7.6015 46.39200    383              
APRENJ5  AGKUQ 5  1 0 5.6160 8.9940 54.87600    383              
APRENJ5  ASLABI5  1 0 3.2790 5.8980 36.77700    383              
ARENCI5  ASHKD15  1 0 0.3450 1.1800 8.099000    615              
AREPSI5  ARUBIK5  1 0 8.4160 11.217 66.03300    336              
ARRAZB5  AGOLEM5  1 0 1.3580 2.1560 13.38800    383              
ARRAZB5  ASHKZT5  1 0 0.4050 0.6330 4.050000    383              
ARRAZB5  ASHKZT5  2 0 0.4780 0.7420 4.793000    383              
ARRAZH2  AFIER 2  1 0 8.5320 33.213 216.0000    707              
ARRAZH5  APROMA5  1 0 0.7790 2.6560 18.51200    615              
ARRAZH5  ARRAZB5  1 8 0.4050 0.6330 4.050000    615              
ARRAZH5  ASUKTH5  1 0 0.5810 1.9840 13.80200    615              
ARUBIK5  ADEGSK5  1 0 2.4420 3.1650 19.66900    336              
ASELEN5  ABABIC5  1 0 4.3000 6.8040 40.99200    383              
ASELEN5  ADRENO5  1 0 2.8920 4.0290 24.46300    383              
ASELIT5  AKOMBI5  1 8 0.0910 0.3310 272.5000    645              
ASELIT5  ATIRA25  1 0 1.5050 3.9580 27.15000    645              
ASELIT5  AUTRAK5  1 8 2.9370 3.7870 23.88400    336              
ASETA 5  ALASHK5  1 0 0.0600 0.0600 0.000000    645              
ASETA 5  APESHK5  1 0 2.9000 4.0990 29.00800    645              
ASHARR2  AELBS22  1 0 2.4890 15.570 107.9590    974              
ASHARR2  ATIRA22  1 0 0.6460 4.0390 27.95200    974              
ASHARR5  ARRAZH5  1 0 7.2390 11.480 71.32200    470              
ASHARR5  ASELIT5  1 0 0.6930 1.3830 9.008000    445              
ASHKD15  ASHKD25  1 0 0.0980 0.5710 178.5120    720              
ASHKP15  ASHKP25  1 0 1.7280 2.6080 18.76000    700              
ASHPEL5  APRENJ5  1 0 2.9000 4.0990 29.00800    383              
ASHUTR5  APRELL5  1 0 1.3760 0.0500 10.03000    336              
ASLAB25  APRENJ5  1 0 2.9000 4.0990 29.00800    383              
ASLAE25  ASLABI5  1 0 0.0600 0.0600 0.000000    383              
ASUC  5  ACERRU5  1 0 2.3760 3.1670 18.67800    336              
ATEPEL5  AGJIRE5  1 0 6.5500 10.531 64.21500    383              
ATERNV5  AGJORI5  1 0 3.3940 4.5190 26.44600    336              
ATIR2B1  ATIRA21  1 7 0.0000 0.0000 0.000000      0              
ATIRA21  AELBS21  1 0 1.4160 15.423 169.9830   1900              
ATIRA22  AELBS22  1 0 3.1350 19.609 135.7100    974              
ATIRA22  AKOLAC2  1 0 3.4460 21.548 149.1120    974              
ATIRA22  ARRAZH2  1 0 2.1920 8.5340 55.54400    707              
ATIRA22  ATIRB22  1 7 0.0000 0.0000 0.000000      0              
ATIRA25  AKASHA51 1 0 1.5450 2.4450 14.87600    645              
ATIRA25  AKOMBI5  1 0 0.7960 2.7855 19.27800    645              
ATIRAN2  AELBS12  1 0 3.0640 15.823 105.8370    854              
ATIRAN2  AELBS12  2 0 3.0640 15.823 105.8370    854              
ATIRAN2  ATIRA22  1 0 1.2240 4.7650 31.00900    707              
ATIRAN5  AFKRUJ5  1 0 5.2380 8.3490 51.40500    470              
ATIRAN5  AKASHA51 1 0 1.5450 2.4450 14.87600    383              
ATIRAN5  AKASHA52 1 0 1.5450 2.4450 14.87600    383              
ATIRAN5  AQENDE5  1 0 0.2770 0.8550 5.868000    610              
ATIRAN5  AUTRAK5  1 0 1.0840 2.8470 19.09100    600              
ATITAN2  AFKCIM2  1 0 6.9310 2.4350 15.80600    740              
ATITAN2  ATIRAN2  1 0 1.9360 9.9760 67.22300    845              
AULEZ 5  ABURRL5  1 0 5.3780 7.0950 42.72700    336              
AULEZ 5  ADGSHU5  1 0 3.6300 4.8400 28.51200    336              
AULEZ 5  ASHKP15  1 0 2.1110 2.6550 17.60300    645              
AULEZ 5  ASHKP25  1 0 1.7280 2.6080 18.76000    645              
AUTRAK5  AFARKA5  1 0 1.2350 1.7110 10.07400    336              
AUZNOV5  ABERAT5  1 0 0.4760 1.6240 11.24000    645              
AVDEJA2  AKOPLI2  1 0 2.2330 11.492 77.70400    710              
AVDEJA2  ATIRAN2  1 0 6.1440 31.729 212.2270    854              
AVDEJA2  ATIRAN2  2 0 6.1440 31.729 212.2270    854              
AVDEJS51 AVDEJS52 1 0 0.0600 0.0600 0.000000    640              
AVDEJS51 AVDVJT5  1 0 0.0830 0.2840 1.983000    645              
AVDEJS52 AASHT15  1 0 0.6780 2.3440 15.86800    645              
AVDEJS52 AGJADR5  1 0 1.3660 4.6979 32.26400    645              
AVDVJT5  ARENCI5  1 0 1.7680 5.0550 34.54500    645              
AVELE 5  ALAPAJ5  1 0 2.1380 7.4900 316.4400    645              
AVELE 5  ASETA 5  1 0 2.1380 7.4900 316.4460    645              
AVLORE5  ABABIC5  1 0 4.4290 6.4020 40.16500    383              
AVOJNI5  APESHK5  1 0 3.8280 5.1010 30.08300    336              
AVOJNI5  ASHUPE5  1 0 2.3860 3.1800 18.76000    336              
AZEMLA1  AELBS21  1 0 3.0740 31.902 363.6560   1900              
AZEMLB1  AZEMLA1  1 2 0.0000 0.0000 0.000000      0              
BAALNO31 BSTGIL3R 6 0 0.6001 3.1201 22.30222    959 DI 150 136 A 
BAALNO32 BSTGIL3U 7 0 0.6001 3.1201 22.30222    959 DI 150 137 A 
BAALST31 BNINO+3R 9 0 0.7340 3.6221 25.88445    898 DI 150 159 A 
BAALTR31 BEEKLN31 5 0 1.0899 6.5601 46.40000    959 DI 150 165 A 
BAALTR32 BEEKLN32 6 0 1.0899 6.5601 46.40000    959 DI 150 166 A 
BACHEN11 BGRAMM1A 1 8 1.1436 12.104 141.4737   2223 DI   380  10 
BACHEN12 BACHEN11 1 7 0.0000 0.0000 0.000000 999999 ACHEN380 //  
BACHEN12 BACHES11 1 0 0.0144 0.1444 0.000000   2317 DI 380 200 A 
BACHEN12 XAC_LO11 9 0 0.7844 9.5413 94.12199   2223 DI   380  19 
BAIRLI31 BPEMA+32 2 0 0.2601 0.9099 6.257780    704 DI 150 42 AI 
BALEGR11 BLIXHE11 5 0 0.0033 0.0500 24.53406   1591 DI 380 115 A 
BALEGR11 XLI_OB1B 1 0 0.0009 0.0500 7.445570   1635 DI 380 F 1 A 
BALZ  31 BLANLO31 2 8 0.0450 0.3110 2.800000   1143 DI 150 252 A 
BALZ  32 BLANLO31 1 8 0.0511 0.3510 2.924440    959 DI 150 251 A 
BALZ  33 BLANLO31 3 0 0.0081 0.0500 0.320000    959 DI 150 253 A 
BALZ  34 BLANLO32 4 0 0.0081 0.0500 0.320000    959 DI 150 254 A 
BAMERC31 BDAMPR3R 9 0 0.1849 0.9338 17.79915   1265 DI 150 89 AM 
BAMERC31 BGOUY 32 8 0 0.4021 1.9710 47.80444   1265 DI 150 88 AM 
BAMERC3C BGOUY 31 6 0 0.1179 1.0301 1108.418   1501 DI 150 406 A 
BAMOCO31 BCAMOC31 1 0 0.2000 0.1899 73.77778    385 DI 150 321 A 
BAMOCO31 BMEERH32 6 0 0.2740 1.9310 14.00000   1143 DI 150 156 A 
BAMOCO32 BHEZE 31 2 8 0.2430 1.8976 13.23222   1143 DI 150 142 A 
BANDUM1R BZUTE+1R 2 0 0.2092 1.9776 22.96728   2120 DI   380  12 
BANDUM30 BANDUM31 1 2 0.0000 0.0000 0.000000 999999 ANDUM150 391 
BANDUM30 BANDUM32 1 2 0.0000 0.0000 0.000000 999999 ANDUM150 //  
BANDUM31 BLANLO31 1 0 0.0590 0.4180 15.20000   2461 DI 150 391 A 
BANDUM32 BANDUM31 1 2 0.0000 0.0000 0.000000 999999 ANDUM150 391 
BANDUM32 BANDUM33 1 2 0.0000 0.0000 0.000000 999999 ANDUM150 T 2 
BANS  31 BAWIRS31 6 0 0.8600 4.6752 42.77959   1057 DI 150 426 A 
BANS  31 BGRAMM3A 4 8 1.5654 9.5394 77.04900   1120 DI 150 294 A 
BANS  31 BLIXHE31 1 0 0.7555 4.6068 99.68917   1187 DI 150 151 A 
BANS  32 BANS  31 1 2 0.0000 0.0000 0.000000 999999 ANS  150 //  
BANS  32 BBRESS31 2 0 1.1792 5.1909 44.80824    704 DI 150 152 A 
BANTOI31 BGAURA32 4 0 0.7821 2.8019 19.34222    722 DI 150 44 AN 
BANTOI31 BGAURA3R 6 0 0.7890 2.8238 19.50338    724 DI 150 76 AN 
BANTOI31 BMARQ+3R 1 0 1.6339 3.9301 26.72000    551 DI 150 50 AN 
BATOFI3A BMALEC31 3 0 0.0200 0.0500 4.576000    616 DI 150 333 A 
BATOFI3A BPP3  3A 3 0 0.0044 0.0500 1.702220    616 DI 150 333 A 
BATOFI3B BMALEC32 4 0 0.0227 0.0511 5.192000    616 DI 150 334 A 
BATOFI3B BPP3  3B 4 0 0.0044 0.0500 1.702220    616 DI 150 334 A 
BAUBAN11 BBRUME12 3 0 3.5493 32.883 379.3569   2317 DI 380 13 AU 
BAUBAN21 BBIFF+22 2 0 0.5837 4.2367 26.10859   1113 DI 220 512 A 
BAUBAN21 BESCH 2C 1 0 0.8818 6.1772 43.01818   1037 DI 220 511 A 
BAUBAN21 BVILLE21 6 8 4.0119 14.160 154.1570   1127 DI 220 506 A 
BAUBAN21 XAU_M.21 4 8 0.1068 0.8066 6.263590   1292 DI   220 514 
BAUBAN22 BAUBAN21 1 2 0.0000 0.0000 0.000000 999999 AUBAN220 //  
BAUBAN22 BHEINS23 7 0 1.6030 4.4102 48.97934   1127 DI 220 507 A 
BAUBAN22 BLATO+2R 5 0 1.1940 6.1691 43.40083    943 DI 220 515 A 
BAUBAN22 BSMARD21 6 0 1.6199 8.3979 59.00000    943 DI 220 516 A 
BAUBAN23 XAU_MO22 3 0 0.4404 3.4752 13.71395   1292 DI   220 513 
BAUBAN24 BAUBAN22 1 2 0.0000 0.0000 0.000000 999999 AUBAN220 D 1 
BAUVEL32 BTERGN32 7 0 0.3200 1.8700 12.99556   1000 DI 150 177 A 
BAUVEL33 BTERGN31 F 0 0.2529 1.5869 12.88000   1000 DI 150 176 A 
BAUVEL3R BTERGN31 6 0 0.6620 2.0189 13.93778    653 DI 150 96 AU 
BAVERN31 BLANDN3R 9 0 0.1199 0.6201 582.7822   1132 DI 150 259 A 
BAVERN31 BTIBIS31 1 0 0.3800 3.0211 5484.000   2117 DI 150 180 A 
BAVERN32 BAVERN31 1 2 0.0000 0.0000 0.000000 999999 AVERN150 //  
BAVERN32 BTIEN+32 1 0 0.4079 2.1231 1999.556   1024 DI 150 260 A 
BAVERN32 BTIEN+3R 6 0 0.4079 2.1231 1999.556   1024 DI 150 46 AV 
BAVERN3R BAVERN31 1 2 0.0000 0.0000 0.000000  38486 AVERN150 T1/ 
BAVERN3S BAVERN31 1 2 0.0000 0.0000 0.000000  38486 AVERN150 T2/ 
BAVLGM11 BHORTA11 1 0 0.6749 12.188 147.3664   4260 DI   380 101 
BAVLGM11 BIZGEM12 7 0 0.7061 7.4756 87.64957   2317 DI 380 47 AV 
BAVLGM11 XAV_AV11 1 0 0.3843 6.5545 79.20850   4260 DI   380  80 
BAVLGM12 BAVLGM11 1 2 0.0000 0.0000 0.000000 999999 AVLGM380 //  
BAVLGM12 BHORTA12 2 0 0.7132 12.165 147.0880   4260 DI   380 102 
BAVLGM12 BIZGEM1R 6 0 0.7061 7.4756 87.64957   2317 DI 380 46 AV 
BAVLGM12 XAV_MA11 9 0 0.6537 11.804 142.6495   4260 DI   380  79 
BAVLGM31 BRUIEN33 7 0 0.0260 0.2643 6.702400   2284 DI 150 167 A 
BAVLGM32 BRUIEN32 1 0 0.0331 0.3449 4.177780   2461 DI 150 290 A 
BAWIRS21 BLEVAL21 1 0 0.3301 2.6402 18.64876   1158 DI 220 521 A 
BAWIRS21 BRIMIE22 5 0 0.4719 3.1291 20.06198   1035 DI 220 535 A 
BAWIRS31 BTIHA+3R 3 0 0.6032 4.0739 46.84934   1257 DI 150 293 A 
BBAISY31 BBASSW3R 5 0 1.4400 6.6400 1020.000    942 DI 150 245 B 
BBAISY31 BBRAIN32 9 0 0.3141 2.2959 1121.129   1116 DI 150 349 B 
BBAISY31 BCORBA3R 6 0 1.1041 5.3890 38.77333    959 DI 150 246 B 
BBAISY31 BGOUY 32 8 0 2.3846 10.524 73.40544    978 DI 150 348 B 
BBAISY31 BVIEU+3R 7 0 0.5931 3.1500 22.16000    959 DI 150 347 B 
BBALEN32 BBALEN3_ 1 0 0.0160 0.0500 0.311110    735 DI 150 110 B 
BBALEN32 BMOL  32 1 0 0.6799 3.5019 25.03111    959 DI 150 110 B 
BBALEN32 BOVERP31 1 0 1.8740 5.8430 37.11111    735 DI 150 110 B 
BBALEN3R BBALEN31 1 7 0.0000 0.0000 0.000000  38486 BALEN150 109 
BBALEN3R BLOMME31 9 8 0.7479 3.0800 21.58222    735 DI 150 109 B 
BBALEN3R BMOL  31 9 8 0.6799 3.5001 24.99556    959 DI 150 109 B 
BBALEN3_ BUMBAL32 2 0 0.0594 0.2131 1.466670    735 DI 150 302 B 
BBALEN3_ BUMBAL33 4 0 0.0590 0.2113 1.457780    735 DI 150 304 B 
BBALEN3_ BUMBAL3R 1 0 0.0594 0.2131 1.466670    735 DI 150 301 B 
BBASCO32 BFONTA3R 2 0 1.2513 3.9857 26.36104    632 DI 150 412 B 
BBASCO32 BVHAIN34 2 0 2.0230 6.9190 47.78700    735 DI 150 412 B 
BBASCO3R BFONT+3  3 0 1.2960 3.9552 27.30240    632 DI 150 73 BA 
BBASCO3R BVHAIN33 3 0 2.3254 7.3306 46.55696    734 DI 150 73 BA 
BBASF 31 BZANDV30 4 0 0.0428 0.2327 179.1440   1097 DI 150 104 B 
BBASF 32 BBASF 31 1 2 0.0000 0.0000 0.000000 999999 BASF 150 //  
BBASF 32 BZANDV32 6 0 0.0531 0.2163 196.5691    962 DI 150 196 B 
BBASF 34 BZANDV32 2 0 0.1059 0.3681 146.2180    507 DI 150 112 B 
BBASF 3A BBASF 32 1 2 0.0000 0.0000 0.000000 999999 BASF 150 //  
BBASF 3A BBASF 3B 1 7 0.0000 0.0000 0.000000 999999 BASF 150 //  
BBASF 3A BNORDL31 2 0 0.0220 0.1220 345.9181   2078 DI 150 382 B 
BBASF 3B BBASF 31 1 2 0.0000 0.0000 0.000000 999999 BASF 150 //  
BBASF 3B BZANDV30 7 0 0.0498 0.2221 198.4343    962 DI 150 197 B 
BBASF 3_ BZANDV30 1 0 0.1129 0.3885 2.187500    731 DI 150 111 B 
BBASTO2R BSENO+2R 1 0 0.1302 0.4501 4.900830   1127 DI 220 501 B 
BBATTI3R BCHER+3R 8 0 0.2181 1.3471 1228.473   1130 DI 150 318 B 
BBATTI3R BEUPEN32 8 0 1.9125 6.4025 116.7093    670 DI 150 318 B 
BBAUDO31 BCHIEV31 3 0 2.0709 7.0040 48.41778    714 DI 150 313 B 
BBAUDO31 BJEMAP3R 7 0 0.4700 1.5901 11.00444    714 DI 150 87 BA 
BBAUDO31 BQUAR+32 1 0 0.4110 1.1720 9.667920    704 DI 150 41 BA 
BBAUDO31 BTERTR3R 7 0 0.2601 0.9801 6.995560    735 DI 150 337 B 
BBAUDO32 BBAUDO31 1 2 0.0000 0.0000 0.000000 999999 BAUDO150 //  
BBAUDO32 BCHIEV31 4 0 2.0709 7.0040 48.41778    714 DI 150 314 B 
BBAUDO32 BQUAR+3R 2 0 0.4098 1.4001 9.667870    704 DI 150 42 BA 
BBAYMI3R BLILLO35 9 0 0.0151 0.0801 2.284440    959 DI 150 249 B 
BBEAGA31 BBRUEG31 1 0 0.0901 0.9371 592.0980   1380 DI 150 670 B 
BBEAGA31 BMOLEN31 7 0 0.0525 0.4366 323.5659   1266 DI 150 467 B 
BBEERS31 BBEERS32 1 2 0.0000 0.0000 0.000000 999999 BEERS150 //  
BBEERS31 BPOEDE3R 3 0 1.6762 5.3123 52.09176    734 DI 150 23 BE 
BBEERS31 BRIJKE31 3 0 0.1933 1.1334 862.5919   1135 DI 150 473 B 
BBEERS32 BPOEDE3U 4 0 1.7109 5.4264 38.99347    734 DI 150 24 BE 
BBEERS32 BRIJKE32 4 0 0.1906 1.1350 862.5878   1135 DI 150 474 B 
BBERIN31 BESSO+32 7 0 0.6599 4.8800 34.59555   1143 DI 150 147 B 
BBERIN31 BGODSH31 8 0 1.3619 10.801 75.80444   1143 DI 150 208 B 
BBERIN31 BHERCU3R 7 0 0.2200 1.1200 8.000000    959 DI 150 217 B 
BBERIN31 BHOUT+3R 1 0 1.2600 4.5099 31.60000    735 DI 150 211 B 
BBERIN31 BMOL  31 3 0 2.7202 7.7260 53.26980   1464 DI 150 13 BE 
BBERIN31 BSIKE+3R 7 0 1.7701 14.020 98.19556   1143 DI 150 207 B 
BBERIN31 BTESSE31 9 0 0.7299 3.5800 25.79556    959 DI 150 209 B 
BBERIN32 BBERIN31 1 2 0.0000 0.0000 0.000000 999999 BERIN150 //  
BBERIN32 BESSO+3R 6 0 0.6599 4.8800 34.59555   1143 DI 150 146 B 
BBERIN32 BHERCU32 8 0 0.2200 1.1200 8.000000    959 DI 150 218 B 
BBERIN32 BMOL  32 4 0 2.7202 7.7260 53.26980   1464 DI 150 14 BE 
BBERIN32 BSTALE34 2 0 2.5601 9.1501 64.00000    735 DI 150 212 B 
BBERIN32 BTESSE32 1 0 0.7299 3.5800 25.79556    959 DI 150 210 B 
BBERNE21 BJUPIL22 1 0 1.0859 6.5333 264.4665    942 DI 220 531 B 
BBERNE21 BLIXHE27 1 0 0.3274 1.9003 233.2001    942 DI 220 541 B 
BBERST32 BKOKSI32 4 0 1.1700 6.1400 43.60000    959 DI 150 194 B 
BBERST32 BSTAD+32 4 0 1.1930 6.2640 44.52444    959 DI 150 194 B 
BBERST3R BKOKSI31 5 0 1.1731 6.2516 42.75750    959 DI 150 195 B 
BBERST3R BSTAD+3R 5 0 1.1911 6.3005 44.44787    959 DI 150 195 B 
BBIFF+22 BSCHIF24 2 0 0.5301 2.9287 379.5490   1050 DI 220 512 B 
BBIFF+22 XAU_SA21 2 8 0.0881 0.3079 2.137800   1099 DI 220 512 B 
BBINCH31 BGOUY 31 9 0 2.4462 6.5081 39.79756    567 DI 150 59 BI 
BBLANC31 BDAMPR31 5 0 0.1060 0.2140 72.40000    635 DI 150 335 B 
BBLANC32 BDAMPR32 6 0 0.1060 0.2140 72.40000    616 DI 150 336 B 
BBLTOR31 BBRUGG31 5 0 0.2320 2.4280 16.80889   1509 DI 150 285 B 
BBLTOR31 BHBRUG31 1 0 0.0470 0.2200 110.3822   1116 DI 150 281 B 
BBLTOR31 BHBRUG33 3 0 0.0470 0.2200 110.3822   1116 DI 150 283 B 
BBLTOR31 BZEEBR32 4 0 0.1254 0.8011 610.2658   1260 DI 150 144 B 
BBLTOR31 BZEEBR32 5 0 0.1254 0.8011 610.2658   1260 DI 150 145 B 
BBLTOR32 BBLTOR31 1 2 0.0000 0.0000 0.000000 999999 BLTOR150 //  
BBLTOR32 BBRUGG31 7 0 0.1814 0.8618 648.0736   1130 DI 150 387 B 
BBLTOR32 BBRUGG32 6 0 0.2320 2.4280 16.80889   1509 DI 150 286 B 
BBLTOR32 BHBRUG32 2 0 0.0470 0.2200 110.3822   1116 DI 150 282 B 
BBOLAL32 BBOTCC32 1 0 0.1200 0.4104 2.802800    689 DI 150 90 BO 
BBOTCC32 BLACRO35 1 0 0.1350 0.5101 3.697780    559 DI 150 90 BO 
BBOTCC3R BBO_HF31 2 0 0.1163 0.3899 2.573200    592 DI 150 82 BO 
BBOTCC3R BLACRO34 2 0 0.1230 0.4490 3.145960    559 DI 150 82 BO 
BBRAIN32 BRHODE31 1 0 0.2401 1.0501 498.0000   1116 DI 150 31 BR 
BBRAIN32 BVIEU+32 6 0 0.6799 3.4769 28.08889    959 DI 150 346 B 
BBRAIN32 BWATER3R 1 0 0.3350 0.6901 158.0000    616 DI 150 660 B 
BBRESS31 BCHERA34 1 0 0.1166 0.3944 2.722000    704 DI 150 40 BR 
BBRESS31 BFIBER3R 8 0 0.9590 2.6681 721.4222    555 DI 150 298 B 
BBRESS31 BJUPIL3R 6 0 0.0270 0.2790 1.928890   1509 DI 150 276 B 
BBRESS31 BPRECH32 2 0 2.2140 7.6120 52.18667    714 DI 150 170 B 
BBRESS32 BBRESS31 1 2 0.0000 0.0000 0.000000 999999 BRESS150 //  
BBRESS32 BCHER+3R 8 0 0.7257 2.3659 16.85040    704 DI 150 318 B 
BBRESS32 BCHERA3R 9 0 0.7880 2.6660 18.39528    704 DI 150 39 BR 
BBRESS32 BJUPIL32 7 0 0.0338 0.2094 2.069460   1453 DI 150 296 B 
BBRESS32 BPRECH31 1 0 2.2140 7.6120 52.18667    714 DI 150 171 B 
BBRUEG12 BBRUEG1A 1 2 0.0000 0.0000 0.000000 999999 BRUEG380 //  
BBRUEG12 BBUGG+12 5 0 0.6094 5.1103 59.80055   2119 DI   380  35 
BBRUEG12 BCOURC12 4 0 1.4657 15.514 182.5997   2317 DI   380  34 
BBRUEG1A BBUGG+1R 6 8 0.4996 5.2504 61.80055   2317 DI   380  36 
BBRUEG1A BMEKI+1R 3 0 0.4505 4.6251 54.18005   2119 DI   380  33 
BBRUEG31 BKOBB+3R 1 0 0.1760 0.8800 6.195560    898 DI 150 161 B 
BBRUEG31 BTERL+3R 1 0 1.4111 4.2333 28.65778    735 DI 150 1 BRU 
BBRUEG32 BBRUEG31 A 2 0.0000 0.0000 0.000000 999999 BRUEG150 //  
BBRUEG32 BRELE+3R 1 0 0.3628 1.9765 14.95341    898 DI 150 160 B 
BBRUEG32 BTERL+32 2 0 1.5347 4.2436 28.63400    735 DI 150 0 BRU 
BBRUEG3A BBRUEG32 2 7 0.0000 0.0000 0.000000 999999 BRUEG150 //  
BBRUEG3A BBRUEG3B B 2 0.0000 0.0000 0.000000 999999 BRUEG150 //  
BBRUEG3A BDROGE33 2 0 0.7281 4.2901 30.72000   1143 DI 150 2 BRU 
BBRUEG3A BDROGE33 3 0 0.6971 4.3000 30.72000   1143 DI 150 353 B 
BBRUEG3A BEIZE+3R 5 0 0.4083 2.4688 16.25782    906 DI 150 155 B 
BBRUEG3B BBRUEG31 1 7 0.0000 0.0000 0.000000 999999 BRUEG150 //  
BBRUEG3B BDILB+31 1 0 0.1800 0.8800 6.195560    898 DI 150 61 BR 
BBRUEG3B BDROGE31 A 0 0.8800 4.3999 30.99556    898 DI 150 60 BR 
BBRUEG3B BMOLEN3A 2 0 0.3519 0.8901 890.5778    808 DI 150 162 B 
BBRUEG3B BNINO+3R 9 0 1.2130 6.3601 45.10222    959 DI 150 159 B 
BBRUGG31 BEEKLN31 1 0 0.6312 3.8170 2885.340   1130 DI 150 241 B 
BBRUGG31 BSLYKE31 5 0 1.8639 6.9759 243.4222    617 DI 150 15 BR 
BBRUGG31 BZEDEL32 9 0 0.8800 6.2001 44.40000   1143 DI 150 149 B 
BBRUGG32 BBRUGG31 1 2 0.0000 0.0000 0.000000 999999 BRUGG150 //  
BBRUGG32 BEEKLN32 2 0 0.6011 3.7869 2965.467   1130 DI 150 240 B 
BBRUGG32 BSLYKE32 6 0 1.8639 6.9759 243.4222    617 DI 150 16 BR 
BBRUGG32 BZEDEL3R 8 0 0.8800 6.2001 44.40000   1143 DI 150 148 B 
BBRUME11 BCOO  11 3 0 0.0621 0.6556 7.720220   2119 DI 380 3 BRU 
BBRUME11 BGRAMM1D 2 0 1.3732 14.530 170.3795   2461 DI 380 2 BRU 
BBRUME12 BBRUME11 1 2 0.0000 0.0000 0.000000 999999 BRUME380 //  
BBRUME12 BCOO  12 4 0 0.0621 0.6556 7.720220   2119 DI 380 4 BRU 
BBRUME12 BGRAMM1B 1 0 1.3732 14.530 164.0000   2119 DI 380 1 BRU 
BBRUME21 BBRUMS2R 1 0 0.0048 0.0500 0.000000   1141 DI 220 600 B 
BBRUME21 BHOUF+2R 4 0 1.6229 8.1399 96.23967   1319 DI 220 504 B 
BBRUST3R BGODSH31 9 0 1.4301 7.4000 52.80000    959 DI 150 259 B 
BBRUST3R BLANDN3R 9 0 0.4079 1.8839 1636.062   1097 DI 150 259 B 
BBUGG+12 BMERCA11 5 0 0.5906 5.0006 58.59972   2223 DI   380  35 
BBUGG+12 BVERBT12 5 0 0.6585 6.9095 83.45846   2458 DI   380  35 
BBUGG+1R BMERCA11 6 8 0.4794 5.0843 58.80055   2317 DI   380  36 
BBUGG+1R BVERBT11 6 8 0.6729 7.1175 83.45846   2317 DI   380  36 
BBUIZI31 BCLABE3R 1 0 1.0899 3.6099 24.80000    714 DI 150 331 B 
BBUIZI31 BCLABE3S 2 0 1.0899 3.6099 24.80000    714 DI 150 32 BU 
BBUIZI31 BDROGE31 4 0 0.7988 3.3297 25.95734    704 DI 150 644 B 
BBURCH31 BPETRO31 6 0 0.0749 0.2120 412.3289   1001 DI 150 126 B 
BBURCH31 BZWIJN31 5 0 0.2000 0.6001 14.19556   1428 DI 150 125 B 
BBVERW32 BKALLO31 9 0 0.1376 0.7632 599.0120   1135 DI 150 129 B 
BBVERW3A BBVERW3R 1 2 0.0000 0.0000 0.000000  38486 BVERW150 +T2 
BBVERW3R BKALLO31 4 0 0.1062 0.6997 598.1503   1135 DI 150 124 B 
BBVREN31 BRUMBE32 4 0 0.3817 1.8488 12.84836    959 DI 150 274 B 
BBVREN31 BRUMBE3R 5 8 0.3538 1.8426 13.04359    898 DI 150 275 B 
BBVREN31 BSTAD+3R 5 0 0.7921 4.1896 29.64480    959 DI 150 195 B 
BBVREN32 BBVREN31 1 2 0.0000 0.0000 0.000000 999999 BVREN150 //  
BBVREN32 BMZLR+3R 8 0 0.8080 4.1751 29.83111    959 DI 150 168 B 
BBVREN32 BSTAD+32 4 0 0.8019 4.1481 29.63556    959 DI 150 194 B 
BBWTON31 BIEPER31 1 0 0.5293 1.5481 885.1680    670 DI 150 421 B 
BCARAL3R BDAMPR32 5 0 0.0540 0.2601 1.697780    834 DI 150 95 CA 
BCARAL3R BMONCE31 5 0 0.2961 1.4580 9.217780    816 DI 150 95 CA 
BCBR3A32 BANTOI31 2 0 0.0164 0.0568 25.97680    712 DI 150 342 A 
BCBR3A33 BANTOI31 3 0 0.0103 0.0500 16.23550    712 DI 150 343 A 
BCBRL131 BLIXHE31 5 0 0.0706 0.0933 42.93554    481 DI 150 485 C 
BCBRL132 BLIXHE32 6 0 0.0706 0.0933 42.93554    481 DI 150 486 C 
BCFINF37 BKRUSS31 7 0 0.0054 0.0500 77.20602    670 DI 150 F 7 C 
BCFINF38 BKRUSS32 8 0 0.0054 0.0500 77.20602    670 DI 150 F 8 C 
BCHACO31 BMALEC32 2 0 0.1849 0.7589 189.1111    670 DI 150 372 C 
BCHAMP11 BGRAMM1B 2 0 0.9992 10.561 124.2465   2432 DI   380  32 
BCHAMP12 BCHAMP11 1 2 0.0000 0.0000 0.000000 999999 CHAMP380 //  
BCHAMP12 BCOURC11 6 0 1.3675 14.465 170.2438   2317 DI   380  56 
BCHARL3R BMONCE31 5 0 0.7001 2.4350 54.86557    704 DI 150 305 C 
BCHARL3S BMONCE31 6 0 0.6955 2.3984 37.59492    704 DI 150 306 C 
BCHER+3R BLIXHE32 8 0 1.5621 5.0927 36.27120    704 DI 150 318 C 
BCHIEV32 BCHIEV31 1 7 0.0000 0.0000 0.000000 999999 CHIEV150 //  
BCHIEV32 BWATT+32 6 0 0.9240 3.1307 21.61378    704 DI 150 76 CH 
BCHIEV32 BWATT+3R 3 0 1.0780 3.6950 24.81778    714 DI 150 43 CH 
BCKNIP31 BSIDMA32 1 0 0.1253 1.3133 9.093330   1600 DI 150 F 1 C 
BCLABE3R BCLABE31 1 7 0.0000 0.0000 0.000000  38486 CLABE150 331 
BCLABE3R BOISQU31 1 0 0.1199 0.4099 2.800000    714 DI 150 331 C 
BCLABE3S BCLABE31 1 2 0.0000 0.0000 0.000000  38486 CLABE150 32  
BCLABE3S BGOUY 31 2 0 2.9500 9.7600 67.20000    714 DI 150 32 CL 
BCLANG31 BLANGE31 9 0 0.0119 0.0801 0.560000    785 DI 150 369 C 
BCLANG32 BLANGE32 1 0 0.0119 0.0801 0.560000    785 DI 150 370 C 
BCLANG33 BLANGE32 8 0 0.0119 0.0801 0.560000    832 DI 150 368 C 
BCMARE31 BMONCE33 1 0 0.0500 0.4500 895.7156   2617 DI 150 381 C 
BCOURC11 BGOUY 11 7 0 0.0505 0.5603 6.599720   2119 DI 380 57 CO 
BCOURC11 BMEKI+1R 3 0 1.0296 10.950 128.1994   2119 DI   380  33 
BCOURC12 BCOURC11 1 2 0.0000 0.0000 0.000000 999999 COURC380 //  
BCOURC12 BGOUY 12 8 0 0.0606 0.5906 7.000000   2317 DI 380 58 CO 
BCOURC12 BSTAM+1R 1 0 0.3899 4.1313 48.63573   2223 DI   380  31 
BCOURC3R BGOUY 31 4 8 0.0209 0.1622 587.9041   2760 DI 150 344 C 
BCQUIN31 BPACHE31 6 0 0.4095 0.2964 186.8061    965 DI 150 656 C 
BCQUIN31 BSCARB31 7 0 0.0811 0.5105 402.0617   1130 DI 150 657 C 
BCQUIN31 BWOLUW31 8 0 0.1797 1.0031 631.0399   1130 DI 150 70 CQ 
BCZWIJ31 BZWIJN31 3 0 0.0900 0.6300 4.551110   1143 DI 150 133 C 
BCZWIJ32 BCZWIJ31 1 2 0.0000 0.0000 0.000000 999999 CZWIJ150 //  
BCZWIJ32 BZWIJN32 2 0 0.0900 0.6300 4.551110   1143 DI 150 132 C 
BDAMPL31 BMERKS31 9 0 0.0760 0.4079 415.6800   1097 DI 150 29 DA 
BDAMPL32 BMERKS32 1 0 0.0760 0.4079 415.6800   1097 DI 150 30 DA 
BDAMPR31 BDAMPS35 5 0 0.0509 0.1336 49.12055    527 DI 150 415 D 
BDAMPR32 BDAMPR31 1 2 0.0000 0.0000 0.000000 999999 DAMPR150 //  
BDAMPR32 BDAMPS36 6 0 0.0524 0.1373 50.55596    527 DI 150 416 D 
BDAMPR32 BFOC+ 3R 6 0 0.0601 0.3301 2.195560    770 DI 150 36 DA 
BDAMPR3R BDAMPR31 1 2 0.0000 0.0000 0.000000      4 DAMPR150 89  
BDAMPR3R BFAFER3R 9 0 0.0406 0.0857 0.516580    567 DI 150 89 DA 
BDEIN+32 BDEINZ32 6 0 0.1800 0.9401 6.595560    959 DI 150 26 DE 
BDEIN+32 BNIEUW31 6 0 3.1111 10.506 72.25777    714 DI 150 26 DE 
BDEIN+32 BWORTG33 6 0 1.7451 5.8921 40.66667    714 DI 150 26 DE 
BDEIN+3R BDEINZ31 5 0 0.1229 0.8179 6.647470    942 DI 150 25 DE 
BDEIN+3R BDRONG3R 5 0 1.1889 3.7631 26.58702    704 DI 150 25 DE 
BDEIN+3R BRUIEN32 5 0 3.0141 9.6194 66.03279    704 DI 150 25 DE 
BDESG+3R BDESGM31 5 0 0.1960 0.7000 4.835560    735 DI 150 55 DE 
BDESG+3R BHARE+32 5 0 0.3899 1.3201 9.004440    714 DI 150 55 DE 
BDESG+3R BRUIEN31 5 8 1.5979 5.3971 37.25333    714 DI 150 55 DE 
BDHANI3A BMIDI 31 9 0 0.2900 0.9200 389.7956   1020 DI 150 49 DH 
BDHANI3B BDHANI3C 1 2 0.0000 0.0000 0.000000 999999 DHANI150 //  
BDHANI3B BIXELL34 4 0 0.0587 0.3496 239.9474   1130 DI 150 264 D 
BDHANI3B BWIRTZ3R 4 0 0.0650 0.3249 154.4978   1116 DI 150 654 D 
BDHANI3C BDHANI3A 2 2 0.0000 0.0000 0.000000 999999 DHANI150 //  
BDIEST3R BMEERH32 4 0 0.5220 2.0529 1076.000   1020 DI 150 354 D 
BDILB+31 BDILBE3R 1 0 0.1033 0.3915 220.7158    847 DI 150 61 DI 
BDILB+31 BDROGE31 1 0 0.7130 3.5080 30.42667    906 DI 150 61 DI 
BDOEL 11 BZANDV1B 6 8 0.2257 2.6193 22.24043   2117 DI   380  26 
BDOEL 12 BDOEL 11 A 7 0.0000 0.0000 0.000000 999999 DOEL 380 //  
BDOEL 12 BLIEF+1R 1 0 0.1644 1.7185 20.19763   2120 DI   380  51 
BDOEL 12 BLIEF+1S 2 0 0.1643 1.7228 20.19681   2120 DI   380  52 
BDOEL 1A BDOEL 12 2 2 0.0000 0.0000 0.000000 999999 DOEL 380 //  
BDOEL 1A BDOEL 1B B 2 0.0000 0.0000 0.000000 999999 DOEL 380 //  
BDOEL 1A BDOEL 1W 1 2 0.0000 0.0000 0.000000   1858 DOEL 380 ALT 
BDOEL 1A BMERCA12 4 0 0.7910 6.8330 80.01839   2317 DI   380  54 
BDOEL 1B BDOEL 11 1 7 0.0000 0.0000 0.000000 999999 DOEL 380 //  
BDOEL 1B BMERCA11 3 0 0.6816 7.1894 84.29433   2317 DI   380  53 
BDOEL 1B BZANDV10 5 0 0.2426 2.3999 24.00000   2117 DI   380  25 
BDOEL 31 BKETEN31 1 0 0.2154 1.9961 320.4116   1135 DI 150 131 D 
BDOEL 32 BDOEL 31 1 7 0.0000 0.0000 0.000000 999999 DOEL 150 //  
BDOTT+3R BDOTTI31 1 0 0.2300 1.1401 8.195560    551 DI 150 50 DO 
BDOTT+3R BMARQ+3R 1 0 2.0459 4.9160 33.48444    551 DI 150 50 DO 
BDOTT+3R BMOUSC34 1 0 1.0199 2.4901 16.99556    551 DI 150 50 DO 
BDROGE11 BMEKI+1R 3 0 0.3191 3.3804 39.61357   2317 DI   380  33 
BDROGE31 BFORES3A 1 0 0.0970 0.3191 150.1956   1020 DI 150 651 D 
BDROGE31 BMIDI 31 9 0 0.1399 0.4401 288.2578   1020 DI 150 639 D 
BDROGE33 BDROGE31 1 2 0.0000 0.0000 0.000000 999999 DROGE150 //  
BDROGE33 BIXELL33 1 0 0.1640 1.0786 727.4764    908 DI 150 641 D 
BDROGE33 BMIDI 31 1 0 0.0720 0.3730 351.6800   1310 DI 150 640 D 
BDROGE33 BRHODE31 1 0 0.3101 1.4011 451.2800    889 DI 150 311 D 
BDRONG3R BNIEUW32 5 0 1.8273 6.3857 42.41507    704 DI 150 25 DR 
BEEKLN11 BHORTA11 3 0 0.4036 4.2644 50.26697   4834 DI 380 103 E 
BEEKLN11 BMAERL11 3 0 0.2768 4.0655 79.59729   4970 DI 380 103 E 
BEEKLN31 BRODEN31 1 0 1.5799 8.3300 57.60000    959 DI 150 141 E 
BEEKLN32 BEEKLN31 1 2 0.0000 0.0000 0.000000 999999 EEKLN150 //  
BEEKLN32 BRODEN33 2 0 1.5799 8.3300 57.60000    959 DI 150 140 E 
BEEKLO32 BLANGE32 5 0 1.6751 5.8426 37.23435    628 DI 150 440 E 
BEEKLO3R BLANGE31 6 0 1.6764 5.8468 37.26168    628 DI 150 441 E 
BEISDE3V BSTALE34 1 0 2.5630 6.6719 46.08000    551 DI 150 220 E 
BEISDE3W BSTALE33 9 0 2.5630 6.6719 46.08000    551 DI 150 219 E 
BEIZE+3R BEIZER31 5 0 0.2138 1.1547 8.199480    949 DI 150 155 E 
BEIZE+3R BNINOV31 5 0 1.0825 4.9412 245.3780    695 DI 150 155 E 
BEKERE31 BHAVE731 5 0 0.2099 1.1700 8.400000   1143 DI 150 105 E 
BESCH 2C BESCH 2E 1 7 0.0000 0.0000 0.000000 999999 ESCH 220 //  
BESCH 2C XSO_SO22 2 0 0.1001 0.4004 1.701700   9999 DI 220 F 2 B 
BESCH 2E XBE_OX21 2 8 0.2180 1.1240 14.31182   1290 DI 220 2 ESC 
BESCH 2E XSO_SO21 1 0 0.1001 0.4004 1.701700   9999 DI 220 F 1 B 
BESSO 31 BSLAAN34 5 0 0.0171 0.0500 14.40000    693 DI 150 375 E 
BESSO 32 BSLAAN33 6 0 0.0171 0.0500 14.40000    693 DI 150 376 E 
BESSO 3K BSLAAN33 7 0 0.0221 0.0961 50.26667    908 DI 150 377 E 
BESSO+32 BESSOC32 7 0 0.0200 0.1199 0.800000   1143 DI 150 147 E 
BESSO+32 BMEERH31 7 0 0.0160 0.1089 0.791110   1509 DI 150 147 E 
BESSO+3R BESSOC31 6 0 0.0200 0.1199 0.800000   1143 DI 150 146 E 
BESSO+3R BMEERH32 6 0 0.0151 0.1089 0.782220   1509 DI 150 146 E 
BEUPEN3R BFIBER3R 8 0 1.7950 6.3621 150.8445    693 DI 150 298 E 
BFAFER31 BMONCE31 1 0 0.6700 1.6700 11.60000    551 DI 150 340 F 
BFARCI32 BPONT+3R 8 0 0.0760 0.5380 4.888890   1232 DI 150 78 FA 
BFARCI32 BTERGN31 8 0 0.1660 1.1790 10.72000   1232 DI 150 78 FA 
BFARCI3R BPORTP31 9 0 0.1539 0.8161 6.631110    670 DI 150 79 FA 
BFARCI3R BTERGN31 9 0 0.1649 1.1660 10.60444   1306 DI 150 79 FA 
BFELUY3R BLACRO30 9 0 4.3898 11.648 18.51482    592 DI 150 409 F 
BFELUY3R BMALEC31 9 0 1.7981 4.7120 12.75108    592 DI 150 409 F 
BFLEUR31 BTERGN31 9 0 0.2608 1.2720 9.152040   1006 DI 150 269 F 
BFLEUR32 BTERGN31 8 0 0.4590 1.4011 9.671110    653 DI 150 268 F 
BFLORA32 BRODEN31 1 8 2.3440 8.3990 64.59557    714 DI 150 11 FL 
BFLORA3R BRODEN33 2 0 2.3440 8.3990 64.59557    714 DI 150 12 FL 
BFOC  3R BFOC+ 3R 6 0 0.0119 0.0531 0.382220    816 DI 150 36 FO 
BFOC+ 3R BMONCE33 6 0 0.2790 1.3450 8.817780    816 DI 150 36 FO 
BFONT+3  BFONTA33 3 0 0.0259 0.0559 0.555860    632 DI 150 73 FO 
BFONT+3  BMONCE33 3 0 0.5630 1.9048 20.98596    632 DI 150 73 FO 
BFONTA3R BFONTA32 2 0 0.0259 0.0559 0.555860    632 DI 150 412 F 
BFONTA3R BMONCE31 2 0 0.6439 2.3925 15.72598    632 DI 150 412 F 
BFORES3B BFORES3A 1 7 0.0000 0.0000 0.000000 999999 FORES150 //  
BFORES3B BIXELL33 2 8 0.1800 0.7200 377.7778   1020 DI 150 652 F 
BGASTH3A BWIJGM31 5 0 0.2178 1.0350 778.3110   1198 DI 150 655 G 
BGAURA32 BRUIEN32 4 0 3.3210 11.410 78.76444    714 DI 150 44 GA 
BGAURA3R BWATT+32 6 0 1.6880 5.8921 40.66667    714 DI 150 76 GA 
BGENPM31 BRINGV31 1 0 0.0090 0.0500 12.75556    670 DI 150 270 G 
BGEZEL11 BGEZEL12 1 2 0.0000 0.0000 0.000000 999999 GEZEL380 //  
BGEZEL11 BMAERL11 1 0 0.1106 2.2110 725.8110   2127 DI 380 110 G 
BGEZEL11 BMAERL11 7 0 0.0904 2.2412 725.8110   2127 DI 380 107 G 
BGEZEL11 BSTEVN11 1 0 0.1320 1.8952 18.41920   4923 DI 380 111 G 
BGEZEL12 BMAERL12 8 0 0.0904 2.2311 725.8110   2127 DI 380 108 G 
BGEZEL12 BMAERL12 9 0 0.1106 2.2110 725.8110   2127 DI 380 109 G 
BGEZEL12 BSTEVN12 2 0 0.1320 1.8952 18.41920   4923 DI 380 112 G 
BGEZEL12 XBE_GB1B 4 0 0.0080 0.0500 56.18559   1635 DI 380 114 G 
BGILLY37 BMONTI31 7 0 0.1089 0.5175 389.1555   1130 DI 150 417 G 
BGODSH31 BSIKE+32 6 0 0.2999 3.1439 21.79556   1509 DI 150 206 G 
BGOSS+32 BGOSSE31 4 0 0.0130 0.0500 0.275910    653 DI 150 94 GO 
BGOSS+32 BGOUY 32 4 0 1.1896 3.7991 25.36423    653 DI 150 94 GO 
BGOSS+32 BTERGN32 4 0 0.9984 4.5384 31.99050    653 DI 150 94 GO 
BGOSS+3R BGOSSE32 3 0 0.0140 0.0500 0.284450    653 DI 150 93 GO 
BGOSS+3R BGOUY 31 3 0 1.1999 3.6670 25.20000    653 DI 150 93 GO 
BGOSS+3R BTERGN32 3 0 1.0199 4.5299 32.11555    653 DI 150 93 GO 
BGOUY 31 BMALEC32 5 0 1.7370 7.5339 52.60444    714 DI 150 85 GO 
BGOUY 31 BMONCE31 5 0 0.8600 4.5900 32.80000    878 DI 150 35 GO 
BGOUY 31 BTRIVI31 3 0 2.2250 6.8801 47.49333    653 DI 150 83 GO 
BGOUY 31 BVHAIN3Z 5 0 0.4480 2.7349 2318.609   1130 DI 150 345 G 
BGOUY 31 BVIEU+3R 7 0 1.3860 7.1640 51.92000    922 DI 150 347 G 
BGOUY 32 BGOUY 31 1 7 0.0000 0.0000 0.000000 999999 GOUY 150 //  
BGOUY 32 BLACRO31 8 0 0.9961 4.8919 32.41778    778 DI 150 408 G 
BGOUY 32 BMONCE33 4 0 0.8600 4.5900 32.80000    878 DI 150 34 GO 
BGOUY 32 BOISQU31 3 0 2.8701 9.5101 65.40444    714 DI 150 33 GO 
BGOUY 32 BTRIVI32 4 0 2.2250 6.8801 47.49333    653 DI 150 84 GO 
BGOUY 32 BVIEU+32 6 0 1.3860 7.1640 51.19111    922 DI 150 346 G 
BGRAMM1A BSTAM+1R 1 0 1.7472 18.499 217.8006   2223 DI   380  31 
BGRAMM1A BTIHA11N 5 0 0.0895 0.9516 11.19391   2119 DI 380 5 GRA 
BGRAMM1A BTIHA11S 6 0 0.0895 0.9516 11.19391   2119 DI 380 6 GRA 
BGRAMM1B BGRAMM1A 1 2 0.0000 0.0000 0.000000 999999 GRAMM380 //  
BGRAMM1B BTIHA211 7 0 0.0809 0.8534 10.04017   2317 DI 380 17 GR 
BGRAMM1C BGRAMM1B 3 2 0.0000 0.0000 0.000000 999999 GRAMM380 //  
BGRAMM1C BGRAMM1D 2 2 0.0000 0.0000 0.000000 999999 GRAMM380 //  
BGRAMM1C BLIXHE11 1 0 3.0438 20.025 170.8800   2174 DI   380  11 
BGRAMM1C BTIHA31W 8 0 0.1025 1.0816 12.73961   2317 DI 380 18 GR 
BGRAMM1D BGRAMM1A 4 2 0.0000 0.0000 0.000000 999999 GRAMM380 //  
BGRAMM1D BRIMIE1R 7 0 0.4534 4.7883 54.00000   2119 DI 380 7 GRA 
BGRAMM1D BZUTE+1R 2 0 1.8459 17.453 202.6954   2223 DI   380  12 
BGRAMM3A BHSART3R 9 0 0.3800 1.3599 9.377780    735 DI 150 99 GR 
BGRAMM3A BTIHAN32 2 0 0.2000 1.2600 8.604450   1061 DI 150 292 G 
BGRAMM3B BGRAMM3A 1 2 0.0000 0.0000 0.000000 999999 GRAMM150 //  
BGRAMM3B BTIHA+3R 3 0 0.1100 0.9470 6.320000   1341 DI 150 293 G 
BGRAMM3B BTIHAN31 1 0 0.2000 1.2600 8.604450   1061 DI 150 291 G 
BGRIMB32 BRELE+3R 1 0 0.4267 2.3247 18.00817    898 DI 150 160 G 
BGRIMB32 BVERBR32 2 8 0.4362 2.3763 17.17733    898 DI 150 160 G 
BGRIMB3R BKOBB+3R 1 0 0.7200 3.5300 24.99556    898 DI 150 161 G 
BGRIMB3R BVERBR3B 1 0 0.5360 2.5699 18.22222    898 DI 150 161 G 
BGUUT+3R BMALLE32 6 0 0.2789 1.4141 9.887890    942 DI 150 226 G 
BGUUT+3R BRIJKE32 6 0 0.0959 0.5339 387.8800   1135 DI 150 226 G 
BGUUT+3R BSJOB 31 6 0 0.9408 4.7661 52.20766    942 DI 150 226 G 
BHAM  32 BRINGV31 8 0 0.4545 2.2088 95.92799    527 DI 150 378 H 
BHAM  3R BLANGE32 7 0 0.3313 1.7801 85.16579    770 DI 150 267 H 
BHARE+32 BHAREL32 5 0 0.0241 0.2401 1.697780    726 DI 150 55 HA 
BHARE+32 BIZGEM33 5 0 0.8541 2.8841 19.87556    714 DI 150 55 HA 
BHARE+3R BHAREL31 6 0 0.0241 0.2401 1.697780    726 DI 150 56 HA 
BHARE+3R BIZGEM32 6 0 0.8451 2.8841 19.87556    714 DI 150 56 HA 
BHARE+3R BRUIEN32 6 0 1.9890 6.7160 46.30222    714 DI 150 56 HA 
BHARMI31 BVHAIN33 7 0 0.8860 3.1720 21.90222    735 DI 150 357 H 
BHARWI3R BHARYD31 4 0 0.0284 0.1641 117.1461   1188 DI 150 64 HA 
BHARWI3R BVERBR32 4 0 0.1716 0.7311 603.4839   1188 DI 150 64 HA 
BHARWI3R BZAVEN3R 4 0 0.1362 0.5358 431.0876   1135 DI 150 64 HA 
BHAVE731 BSLAAN32 9 0 0.2300 2.4300 17.79556   1428 DI 150 119 H 
BHAVE732 BHAVE731 1 2 0.0000 0.0000 0.000000 999999 HAVE7150 //  
BHAVE732 BMERKS32 6 0 0.5900 4.0700 31.20000   1143 DI 150 106 H 
BHAVE732 BSLAAN33 A 0 0.2621 2.4225 37.05477   1130 DI 150 120 H 
BHDPE 3A BPP3  3A 3 0 0.0001 0.0500 0.000000    600 DI 150 333 H 
BHDPE 3B BPP3  3B 4 0 0.0001 0.0500 0.000000    600 DI 150 334 H 
BHEIM+32 BHEIMO39 9 0 0.0340 0.0819 0.568890    551 DI 150 179 H 
BHEIM+32 BSTNIK31 9 0 0.5409 1.5210 10.52444    551 DI 150 179 H 
BHEIMO31 BHEIMO34 1 2 0.0000 0.0000 0.000000 999999 HEIMO150 //  
BHEIMO31 BKEER+3R 1 8 2.0551 6.9416 47.91609    704 DI 150 10 HE 
BHEIMO31 BWALGO3R 2 0 0.2061 1.4159 28.35556   1020 DI 150 172 H 
BHEIMO31 BZELEI3R 6 0 0.5436 3.7575 48.00576    906 DI 150 136 H 
BHEIMO39 BHEIMO31 1 2 0.0000 0.0000 0.000000      4 HEIMO150 179 
BHEIMO39 BSTPAU32 9 0 0.9520 3.2139 22.18667    714 DI 150 179 H 
BHEIMO3R BRODEN31 9 8 2.8800 10.380 73.60000    714 DI 150 9 HEI 
BHEIMO3R BSTPAU31 9 8 0.9520 3.2139 22.18667    714 DI 150 9 HEI 
BHEIMO3R BWALGO32 9 8 0.2061 1.4159 28.35556    854 DI 150 9 HEI 
BHEINS23 BHEISS21 8 0 0.0250 0.2630 4.062000   2461 DI 220 508 H 
BHEINS23 BHEISS21 9 0 0.0250 0.2633 4.066060   2461 DI 220 509 H 
BHEINS23 BVILLE21 5 0 3.4330 9.6698 108.4215   1127 DI 220 505 H 
BHEIST31 BPUTTE31 1 0 0.7520 3.9429 26.55111    757 DI 150 51 HE 
BHEIST32 BPUTTE32 2 0 0.8440 3.8250 27.31556    757 DI 150 52 HE 
BHELIA3R BSCARB31 4 0 0.1370 0.4001 632.0000    924 DI 150 74 HE 
BHELIP31 BHELIP32 1 2 0.0000 0.0000 0.000000 999999 HELIP150 //  
BHELIP31 BMOLEN31 6 0 0.0459 0.3730 339.8222   1380 DI 150 466 H 
BHELIP31 BPACHE31 8 0 0.0544 0.3069 242.9311   1135 DI 150 468 H 
BHERDE32 BLANLO32 8 0 0.6471 4.0620 46.40000   1120 DI 150 228 H 
BHERDE32 BLIXHE32 8 0 0.4367 2.7412 31.31260   1101 DI 150 228 H 
BHERDE3R BLANLO31 9 0 0.6972 4.3765 49.99199   1120 DI 150 229 H 
BHERDE3R BLIXHE31 9 0 0.3913 2.4564 28.05894   1187 DI 150 229 H 
BHEREN3A BUMOLB31 4 0 0.0754 0.1078 70.33118    702 DI 150 484 H 
BHEULE31 BKUUR+3R 1 0 0.4901 1.1999 8.240000    551 DI 150 221 H 
BHEZE 31 BMEERH31 3 0 0.4550 3.6000 25.79556   1143 DI 150 143 H 
BHOEN+32 BVERBR3A 8 0 0.8300 5.7350 150.2133   1078 DI 150 48 HO 
BHOEN+32 BWESPL32 8 0 0.1289 0.6779 4.817780    938 DI 150 48 HO 
BHOEN+32 BWINK+32 8 0 0.0970 0.4779 3.413330    959 DI 150 48 HO 
BHOEN+3R BVERBR3C 7 0 0.8363 5.8070 166.5783    905 DI 150 47 HO 
BHOEN+3R BWESPL31 7 0 0.1558 0.7146 5.056940    938 DI 150 47 HO 
BHOEN+3R BWINK+3R 7 0 0.1044 0.4924 3.492980    959 DI 150 47 HO 
BHOOGS3R BRIJKE32 A 0 0.4394 1.4145 655.5405    605 DI 150 430 H 
BHORTA11 BRODE+1S 3 0 0.2272 4.5008 51.16959   4630 DI   380  73 
BHORTA12 BHORTA11 1 2 0.0000 0.0000 0.000000 999999 HORTA380 //  
BHORTA12 BMAERL12 4 0 0.4345 7.9364 115.8310   4970 DI 380 104 H 
BHORTA12 BRODE+1R 4 0 0.2556 4.5434 50.57328   5173 DI   380  74 
BHOUF+2R BHOUFF21 4 0 0.0179 0.0891 1.061980   1319 DI 220 504 H 
BHOUF+2R BVILLE21 4 0 1.5101 7.5301 89.59917   1319 DI 220 504 H 
BHOUT+3R BHOUTH31 1 0 0.1120 0.4030 2.817780    735 DI 150 211 H 
BHOUT+3R BSTALE33 1 0 1.2899 4.6399 32.40000    735 DI 150 211 H 
BHSART3R BMHIN+3R 9 0 0.2761 0.6431 3.964440    591 DI 150 99 HS 
BIEPER31 BIEPNO31 2 8 0.3311 1.7114 12.22920    942 DI 150 190 I 
BIEPER31 BIEPNO3R 1 0 0.3400 1.7199 12.19556    959 DI 150 191 I 
BIEPER31 BPOPSA30 1 0 0.5158 1.1950 440.0461    527 DI 150 420 I 
BIEPNO31 BPEKK+32 2 8 1.4249 7.3629 52.61333    959 DI 150 190 I 
BIEPNO3R BPEKK+3R 1 0 1.4249 7.3629 52.61333    959 DI 150 191 I 
BIXELL33 BIXELL34 4 2 0.0000 0.0000 0.000000 999999 IXELL150 //  
BIXELL33 BWIRTZ31 3 0 0.1501 0.4999 247.2000   1020 DI 150 653 I 
BIZGEM31 BRUMBE3R 5 8 0.3803 2.8579 21.32705   1143 DI 150 275 I 
BIZGEM32 BKUUR+3R 1 0 0.7499 1.8200 12.49778    551 DI 150 221 I 
BIZGEM32 BMZLR+32 2 0 0.6982 2.0143 53.16539   1101 DI 150 192 I 
BIZGEM32 BWVLGM31 8 0 2.1650 5.2160 36.40000    551 DI 150 158 I 
BIZGEM33 BIZGEM32 1 2 0.0000 0.0000 0.000000 999999 IZGEM150 //  
BIZGEM33 BOOSTR31 8 0 0.2175 0.9668 935.2220   1130 DI 150 358 I 
BIZGEM33 BPEKK+3R 1 0 2.0511 5.7010 39.53778    551 DI 150 191 I 
BIZGEM33 BRUMBE32 4 0 0.4225 2.9380 21.14793   1143 DI 150 274 I 
BJEMAP3R BOBOU+3R 7 0 1.3001 4.4599 30.00000    714 DI 150 87 JE 
BJUPIL21 BJUPIL22 1 2 0.0000 0.0000 0.000000 999999 JUPIL220 //  
BJUPIL21 BLIXHE27 2 0 1.5128 7.7936 54.45976    942 DI 220 542 J 
BJUPIL21 BROMSE21 4 0 0.4501 2.1698 13.00000    834 DI 220 534 J 
BJUPIL22 BRIMIE21 8 0 0.6058 4.5232 57.64168   1158 DI 220 538 J 
BKALLO15 BLIEF+1S 2 0 0.1302 1.3650 16.00200   2120 DI   380  52 
BKALLO15 BMERCA1A 2 0 0.4123 4.3225 50.67300   2120 DI   380  52 
BKALLO31 BKETEN31 5 8 0.0881 0.4187 314.8700   1130 DI 150 395 K 
BKALLO31 BKRUSS31 7 0 0.1451 0.6146 281.1844    684 DI 150 287 K 
BKALLO31 BZWIJN31 8 0 0.1670 1.7819 13.39854   1509 DI 150 108 K 
BKALLO31 BZWIJN32 9 0 0.1779 1.8039 13.50868   1509 DI 150 128 K 
BKALLO32 BKALLO31 1 7 0.0000 0.0000 0.000000 999999 KALLO150 //  
BKALLO32 BKETEN32 E 0 0.0703 0.3434 258.7728   1135 DI 150 475 K 
BKAMEU31 BKAMEU32 1 2 0.0000 0.0000 0.000000 999999 KAMEU150 //  
BKAMEU31 BKETEN31 9 8 0.0900 0.2890 140.6624    712 DI 150 469 K 
BKAMEU31 BKETEN31 A 8 0.0850 0.2703 129.7130    712 DI 150 470 K 
BKEER+3R BLOKER31 1 0 0.5080 1.7300 11.94667    714 DI 150 10 KE 
BKEER+3R BRODEN33 1 0 1.6859 5.6999 45.39556    714 DI 150 10 KE 
BKENNE32 BRODEN33 5 0 0.0479 0.2201 1.804440    959 DI 150 115 K 
BKENNE3R BRODEN33 4 0 0.0479 0.2201 1.804440    959 DI 150 114 K 
BKETEN31 BKETEN32 1 2 0.0000 0.0000 0.000000 999999 KETEN150 //  
BKETEN31 BLILLO34 7 0 0.1032 0.6236 451.8414   1135 DI 150 397 K 
BKETEN32 BLILLO35 6 0 0.1025 0.5965 457.3324   1163 DI 150 396 K 
BKOBB+3R BKOBBE31 1 0 0.0151 0.0801 0.568890    959 DI 150 161 K 
BKOKSI32 BKOKSI31 1 2 0.0000 0.0000 0.000000 999999 KOKSI150 //  
BKOKSI32 BSLYKE32 1 0 0.6230 3.3250 3387.804   1309 DI 150 361 K 
BKOKSI3A BKOKSI32 1 2 0.0000 0.0000 0.000000  38486 KOKSI150 +T1 
BKRUSS32 BKRUSS31 1 7 0.0000 0.0000 0.000000 999999 KRUSS150 //  
BKRUSS32 BSLAAN31 9 0 0.1694 0.5750 266.0395    717 DI 150 289 K 
BKUUR+3R BKUURN31 1 0 0.0900 0.6701 4.817780   1143 DI 150 221 K 
BLACRO32 BTRIVI32 2 0 1.0809 2.7700 19.05778    551 DI 150 80 LA 
BLACRO33 BTRIVI31 1 0 1.0809 2.7700 19.05778    559 DI 150 81 LA 
BLACRO37 BLACRO30 1 2 0.0000 0.0000 0.000000 999999 LACRO150 409 
BLACRO37 BLACRO33 1 2 0.0000 0.0000 0.000000 999999 LACRO150 81  
BLACRO37 BLACRO34 1 2 0.0000 0.0000 0.000000 999999 LACRO150 82  
BLACRO37 BLACRO36 1 2 0.0000 0.0000 0.000000 999999 LACRO150 CON 
BLACRO37 BLACRO38 1 2 0.0000 0.0000 0.000000 999999 LACRO150 //  
BLACRO37 BLACRO39 1 2 0.0000 0.0000 0.000000 999999 LACRO150 T 1 
BLACRO37 BLACRO3A 1 2 0.0000 0.0000 0.000000 999999 LACRO150 T 2 
BLACRO38 BLACRO31 1 2 0.0000 0.0000 0.000000 999999 LACRO150 408 
BLACRO38 BLACRO32 1 2 0.0000 0.0000 0.000000 999999 LACRO150 80  
BLACRO38 BLACRO35 1 2 0.0000 0.0000 0.000000 999999 LACRO150 90  
BLACRO38 BLACRO36 1 2 0.0000 0.0000 0.000000 999999 LACRO150 CON 
BLACRO38 BLACRO3B 1 2 0.0000 0.0000 0.000000 999999 LACRO150 T 3 
BLANAK31 BLANLO31 5 0 1.0321 5.1599 36.64000    959 DI 150 235 L 
BLANAK31 BLANLO32 4 0 1.0321 5.1599 36.64000    959 DI 150 234 L 
BLANGE31 BNIEUW31 8 0 0.4651 2.7531 19.46667    898 DI 150 8 LAN 
BLANGE31 BRODEN33 3 0 0.3902 1.3810 9.006690    704 DI 150 3 LAN 
BLANGE31 BRODEN33 7 0 0.2601 1.4000 9.395550    959 DI 150 37 LA 
BLANGE31 BROEVG31 3 0 0.2115 0.7293 63.62899    712 DI 150 393 L 
BLANGE32 BLANGE31 1 2 0.0000 0.0000 0.000000 999999 LANGE150 //  
BLANGE32 BNIEUW32 7 0 0.5620 2.7531 19.74222    898 DI 150 7 LAN 
BLANGE32 BRINGV31 6 0 0.0649 0.3240 22.74968   1918 DI 150 266 L 
BLANGE32 BRODEN31 4 0 0.3902 1.3761 9.006360    704 DI 150 4 LAN 
BLANGE32 BRODEN31 8 0 0.2601 1.4000 9.395550    959 DI 150 38 LA 
BLANLO31 BSIKE+32 6 0 0.0801 0.8350 5.777780   1509 DI 150 206 L 
BLANLO31 BSTALE33 1 0 0.3600 2.6701 17.79556   1143 DI 150 201 L 
BLANLO31 BSTALE33 5 0 0.4840 1.5300 37.60000   1428 DI 150 315 L 
BLANLO32 BLANLO31 1 2 0.0000 0.0000 0.000000 999999 LANLO150 //  
BLANLO32 BSIKE+3R 7 0 0.0801 0.8350 5.777780   1509 DI 150 207 L 
BLANLO32 BSTALE34 2 0 0.3600 2.6701 17.79556   1143 DI 150 202 L 
BLATO+2R BLATOU21 5 0 0.0150 0.0799 0.561980    943 DI 220 515 L 
BLATO+2R BSMARD21 5 0 0.4308 2.2230 15.68182    943 DI 220 515 L 
BLATRO21 BSERAI22 4 0 0.1452 1.0125 7.033060   1113 DI 220 524 L 
BLATRO22 BSERAI21 5 0 0.1452 1.0125 7.033060   1113 DI 220 525 L 
BLEES+32 BMECHL3R 5 0 0.3788 1.7582 12.34205    959 DI 150 65 LE 
BLEES+32 BSIDAL31 5 0 0.8094 4.5017 32.15644    959 DI 150 65 LE 
BLEES+32 BVERBR3C 5 0 0.9763 4.7708 34.14689    898 DI 150 65 LE 
BLEES+3R BLINT 32 6 0 0.8800 4.9999 35.20000    898 DI 150 66 LE 
BLEES+3R BMECHL32 6 0 0.3400 1.6769 11.93778    898 DI 150 66 LE 
BLEES+3R BVERBR3A 6 8 0.9180 4.6400 32.86222    898 DI 150 66 LE 
BLEVAL21 BRIMIE21 2 0 0.7671 5.2901 37.40083   1035 DI 220 522 L 
BLEVAL22 BLEVAL21 1 2 0.0000 0.0000 0.000000 999999 LEVAL220 //  
BLEVAL22 BSERAI22 3 0 0.1699 1.1698 8.198350   1099 DI 220 523 L 
BLIEF+1R BLILLO12 1 0 0.0886 0.9419 8.056820   3074 DI   380  51 
BLIEF+1R BMERCA1B 1 0 0.5276 5.5761 65.61404   2119 DI   380  51 
BLIEF+1S BLILLO12 2 8 0.0872 0.9297 7.969930   3074 DI   380  52 
BLIER 3R BLINT 32 8 0 0.3301 1.6400 11.40444    959 DI 150 138 L 
BLIER 3T BLINT 31 9 0 0.3301 1.6400 11.40444    959 DI 150 139 L 
BLIGNE32 BWATT+32 6 0 0.2199 0.6899 12.00009    788 DI 150 76 LI 
BLIGNE3R BWATT+3R 3 0 0.2871 1.0301 7.120000    714 DI 150 43 LI 
BLILLO11 BZANDV12 5 0 0.3068 5.2492 65.41103   3160 DI   380  65 
BLILLO12 BLILLO11 1 2 0.0000 0.0000 0.000000 999999 LILLO380 //  
BLILLO12 BLILLO14 2 2 0.0000 0.0000 0.000000 999999 LILLO380 //  
BLILLO12 BZANDV1B 6 0 0.2837 4.8541 60.48688   2375 DI   380  66 
BLILLO31 BSOLAN31 5 0 0.1800 1.2212 28.18771   1142 DI 150 135 L 
BLILLO33 BLILLO31 2 7 0.0000 0.0000 0.000000 999999 LILLO150 //  
BLILLO33 BNORDL31 1 0 0.2117 1.3124 1039.222   1130 DI 150 431 L 
BLILLO33 BNORDL31 3 0 0.2112 1.3414 1037.062   1130 DI 150 433 L 
BLILLO34 BLILLO35 3 2 0.0000 0.0000 0.000000 999999 LILLO150 //  
BLILLO34 BSOLAN30 4 0 0.1572 1.0664 24.61462   1078 DI 150 134 L 
BLILLO38 BEKERE31 6 0 0.4096 3.1850 2434.099   1130 DI 150 116 E 
BLILLO38 BLILLO31 1 2 0.0000 0.0000 0.000000 999999 LILLO150 //  
BLILLO38 BLILLO35 4 2 0.0000 0.0000 0.000000 999999 LILLO150 //  
BLINT 31 BPUTTE31 1 0 1.3181 4.3389 31.07556    757 DI 150 51 LI 
BLINT 31 BPUTTE32 2 0 1.3201 4.3360 30.99556    757 DI 150 52 LI 
BLINT 31 BSCHD+32 8 0 1.1500 4.5770 33.25800    951 DI 150 18 LI 
BLINT 31 BSCHD+3R 7 0 1.1500 4.5770 33.25800    898 DI 150 17 LI 
BLINT 31 BSIDAL31 9 0 0.3699 2.3699 17.39556    959 DI 150 319 L 
BLINT 32 BLINT 31 1 7 0.0000 0.0000 0.000000 999999 LINT 150 //  
BLINT 32 BMORTS31 9 0 0.7450 3.7399 26.60444    898 DI 150 19 LI 
BLINT 32 BMORTS32 1 0 0.7450 3.7399 26.60444    898 DI 150 20 LI 
BLINTT12 BMASSE11 1 0 0.4606 4.5602 50.16759   2319 DI   380  61 
BLINTT12 BMERCA12 1 0 0.6541 6.9196 73.80055   2317 DI   380  61 
BLINTT1R BMERCA1A 9 0 0.6541 6.9196 73.80055   2318 DI 380 59 LI 
BLIXHE12 BLIXHE11 1 2 0.0000 0.0000 0.000000 999999 LIXHE380 //  
BLIXHE12 BVANYK13 1 0 2.0695 16.526 192.9604   2172 DI   380  91 
BLIXHE32 BLIXHE31 1 2 0.0000 0.0000 0.000000 999999 LIXHE150 //  
BLOMME31 BOVERP31 1 0 1.3700 5.3100 37.00444    735 DI 150 121 L 
BMACHE31 BVERBR3B 7 0 0.3400 1.6601 312.8000   1039 DI 150 67 MA 
BMACHE31 BWOLUW31 9 0 0.2512 1.2873 993.5583   1032 DI 150 69 MA 
BMACHE32 BMACHE31 1 2 0.0000 0.0000 0.000000 999999 MACHE150 //  
BMACHE32 BVERBR32 8 0 0.3400 1.6601 217.7778   1039 DI 150 68 MA 
BMAERL11 BMAERL12 1 2 0.0000 0.0000 0.000000 999999 MAERL380 //  
BMALDR32 BSCHEL31 A 0 1.6520 4.8380 32.99280    704 DI 150 1 MAL 
BMALDR32 BTERL+3R A 0 0.7571 2.3867 15.15808    734 DI 150 1 MAL 
BMALDR3R BSCHEL3_ 1 0 1.6520 4.8380 32.99280    714 DI 150 0 MAL 
BMALDR3R BTERL+32 1 0 0.8195 2.2660 15.31200    735 DI 150 0 MAL 
BMALEC32 BMALEC31 1 2 0.0000 0.0000 0.000000 999999 MALEC150 //  
BMALLE31 BMASSE31 5 8 1.1989 6.0993 42.62019    942 DI 150 225 M 
BMALLE31 BRIJKE31 5 8 0.3327 1.8889 318.0314    942 DI 150 225 M 
BMALLE32 BMASSE32 6 0 1.2023 6.0910 42.58471    942 DI 150 226 M 
BMARC+2R BMARCO21 1 0 0.0508 0.1800 1.958680   1127 DI 220 501 M 
BMARC+2R BRIMIE22 1 0 3.2302 11.300 124.1074   1127 DI 220 501 M 
BMARC+2R BSENO+2R 1 0 2.2801 8.0402 87.52066   1127 DI 220 501 M 
BMARQ+3R BMARQU31 1 0 0.0171 0.0839 0.604440    551 DI 150 50 MA 
BMASSE11 BMASSE12 1 2 0.0000 0.0000 0.000000 999999 MASSE380 //  
BMASSE11 BMEERH11 1 0 1.2277 10.500 113.7277   2317 DI   380  21 
BMASSE12 BMERCA1B 1 0 1.0917 11.545 123.1994   2317 DI   380  60 
BMASSE31 BOELEG3R 3 0 0.3159 1.6319 11.60000    959 DI 150 213 M 
BMASSE32 BMASSE31 1 2 0.0000 0.0000 0.000000 999999 MASSE150 //  
BMASSE32 BOELEG32 4 0 0.3159 1.6319 11.66222    959 DI 150 214 M 
BMCHIN31 BMHIN+3R 9 0 0.0949 0.2270 1.377780    591 DI 150 99 MC 
BMECHL31 BMECHL3R 1 2 0.0000 0.0000 0.000000  38486 MECHL150 +T4 
BMEERH11 BMEERH12 1 2 0.0000 0.0000 0.000000 999999 MEERH380 //  
BMEERH11 BVANYK12 3 0 2.1808 18.709 202.0128   3756 DI   380  23 
BMEERH12 BVANYK12 4 0 2.1808 18.709 201.7832   3790 DI   380  24 
BMEERH32 BMEERH31 1 2 0.0000 0.0000 0.000000 999999 MEERH150 //  
BMERCA11 BRODE+1S 3 0 0.6151 10.934 121.7135   4517 DI   380  73 
BMERCA12 BMERCA11 A 2 0.0000 0.0000 0.000000 999999 MERCA380 //  
BMERCA12 BRODE+1R 4 0 0.6151 10.934 121.7135   4260 DI   380  74 
BMERCA1A BMERCA12 2 2 0.0000 0.0000 0.000000 999999 MERCA380 //  
BMERCA1A BMERCA1B B 2 0.0000 0.0000 0.000000 999999 MERCA380 //  
BMERCA1B BMERCA11 1 2 0.0000 0.0000 0.000000 999999 MERCA380 //  
BMERCA31 BSCHEL31 3 0 0.2201 2.5601 17.79556   1509 DI 150 123 M 
BMERCA31 BWALGO32 9 8 0.2909 2.0491 14.79111   1159 DI 150 9 MER 
BMERCA31 BZELI+3R 7 0 1.4600 7.2999 57.60000    714 DI 150 137 M 
BMERCA32 BMERCA31 1 2 0.0000 0.0000 0.000000 999999 MERCA150 //  
BMERCA32 BSCHEL3_ 2 0 0.2394 2.5578 17.51750   1509 DI 150 122 M 
BMERCA32 BWALGO3R 2 0 0.2979 2.0491 14.79111   1211 DI 150 172 M 
BMERCH32 BTERL+32 2 0 0.3425 1.0150 7.055000    735 DI 150 0 MER 
BMERCH3R BTERL+3R 1 0 0.3425 1.0150 7.055000    735 DI 150 1 MER 
BMERKS31 BLILLO31 7 0 0.8219 5.6103 496.1220   1130 DI 150 107 L 
BMERKS31 BNDOKS31 7 0 0.2144 0.5146 238.2489    770 DI 150 247 M 
BMERKS31 BOELEG3R 3 0 0.7700 3.9800 28.44444    959 DI 150 213 M 
BMERKS31 BWOMM+3R 7 0 0.6599 2.2500 16.20444    714 DI 150 27 ME 
BMERKS32 BMERKS31 1 2 0.0000 0.0000 0.000000 999999 MERKS150 //  
BMERKS32 BNDOKS32 8 0 0.2133 0.5121 237.0489    770 DI 150 248 M 
BMERKS32 BOELEG32 4 0 0.7700 3.9800 28.44444    959 DI 150 214 M 
BMERKS32 BWOMM+32 8 0 0.6113 2.2261 16.16614    714 DI 150 28 ME 
BMEWST31 BPEKK+32 2 8 0.1850 0.9549 6.826670    959 DI 150 190 M 
BMEWST32 BPEKK+3R 1 0 0.1800 0.9601 6.817780    959 DI 150 191 M 
BMHIN+3R BSEILL31 9 0 1.9341 4.4980 27.60000    591 DI 150 99 MH 
BMOEN+32 BMOUSC34 8 0 0.4651 3.2699 23.60889   1143 DI 150 257 M 
BMOEN+32 BRUIEN32 8 0 0.5319 3.7431 27.02222   1143 DI 150 257 M 
BMOEN+32 BZWEVG31 8 0 0.1399 0.9999 7.395550   1143 DI 150 257 M 
BMOEN+3R BMOUSC33 7 0 0.4730 3.2949 23.74222   1101 DI 150 157 M 
BMOEN+3R BRUIEN33 7 0 0.5326 3.7574 44.26556   1101 DI 150 157 M 
BMOEN+3R BZWEVG32 7 0 0.1399 0.9999 7.395550   1143 DI 150 157 M 
BMOL  31 BMOL  32 1 2 0.0000 0.0000 0.000000 999999 MOL 150 // 1 
BMOL  31 BPOEDE3R 3 0 2.3341 7.8633 57.47253    704 DI 150 23 MO 
BMOL  32 BPOEDE3U 4 0 2.3564 7.6632 59.12159    704 DI 150 24 MO 
BMOLEN3B BMOLEN3C 2 2 0.0000 0.0000 0.000000 999999 MOLEN150 //  
BMOLEN3C BMOLEN3A 1 2 0.0000 0.0000 0.000000 999999 MOLEN150 //  
BMOLEN3C BQDEME3R 2 0 0.0801 0.2000 299.6000    924 DI 150 262 M 
BMONCE2R XMO_CH21 8 0 1.6625 5.8584 38.23940   1121 DI 220 48 CH 
BMONCE31 BTHUIL37 7 0 0.7081 5.0159 45.60000   1248 DI 150 57 MO 
BMONCE33 BMONCE31 1 2 0.0000 0.0000 0.000000 999999 MONCE150 //  
BMONCE33 BMONTI31 7 0 0.9773 2.5641 30.65367   1124 DI 150 77 MO 
BMONCE33 BTHYCH3R 2 0 0.8399 2.3101 1218.000    670 DI 150 362 M 
BMONTI31 BPONT+3R 8 0 0.4880 1.6789 35.79556    735 DI 150 78 MO 
BMORTS31 BWOMM+32 8 0 0.6992 2.5429 17.80155    714 DI 150 28 MO 
BMORTS31 BZUREN31 1 0 0.0990 0.7136 498.5326   1135 DI 150 101 M 
BMORTS32 BMORTS31 1 2 0.0000 0.0000 0.000000 999999 MORTS150 //  
BMORTS32 BWOMM+3R 7 0 0.7499 2.5400 17.60000    714 DI 150 27 MO 
BMORTS32 BZUREN32 3 0 0.1539 0.5859 294.0000   1020 DI 150 263 M 
BMOUSC33 BMOUSC34 2 2 0.0000 0.0000 0.000000 999999 MOUSC150 //  
BMOUSC33 BWVLGM31 6 0 1.5399 3.7199 24.99556    551 DI 150 236 M 
BMZLR+32 BPITEM3U 2 0 0.2429 0.2859 4.439440    551 DI 150 192 M 
BMZLR+32 BTIELT31 2 0 0.4650 2.5319 17.89725    959 DI 150 192 M 
BMZLR+3R BPITEM3T 8 0 0.2500 0.6201 4.257780    551 DI 150 168 M 
BMZLR+3R BTIELT31 8 0 0.4700 2.4230 17.35111    959 DI 150 168 M 
BNEUVI31 BVALE+3R 7 0 1.6101 5.4380 37.53778    714 DI 150 57 NE 
BNIEUW32 BNIEUW31 1 2 0.0000 0.0000 0.000000 999999 NIEUW150 //  
BNINO+3R BNINOV32 9 0 0.1521 0.4181 220.4000    770 DI 150 159 N 
BNIVEL31 BVIEU+3R 7 0 0.4100 1.3700 9.475550    922 DI 150 347 N 
BNIVEL32 BVIEU+32 6 0 0.4030 1.4420 9.955560    735 DI 150 346 N 
BNORDL31 BZANDV32 3 0 0.0173 0.0500 81.92843   2271 DI 150 383 N 
BOBOU+3R BOBOUR32 7 0 0.0601 0.2000 1.422220    714 DI 150 87 OB 
BOBOU+3R BVHAIN33 7 0 0.4799 2.5000 18.25778    714 DI 150 87 OB 
BOBOUR31 BVHAIN33 3 0 0.9401 3.1900 22.00000    714 DI 150 53 OB 
BOOSTR31 BSDALE31 8 0 0.1768 0.8439 720.7997   1130 DI 150 358 O 
BOS1ST21 BOS1ST22 1 2 0.0000 0.0000 0.000000 999999 OS1ST220 //  
BOS1ST21 BOS2ST21 6 0 0.1670 0.4490 326.2311   1050 DI 220 6 OS1 
BOS1ST21 BSTEVN2B 5 0 1.4920 4.1770 3129.521   1050 DI 220 5 OS1 
BOS1ST21 BWP3OS21 5 0 0.3598 1.6054 1042.982   1001 DI 220 15 OS 
BOS1ST22 BSTEVN21 1 0 1.5270 4.0980 3122.743   1050 DI 220 11 OS 
BOS1ST22 BWP1OS21 3 0 0.4046 0.9157 379.3661   1000 DI 220 13 OS 
BOS1ST22 BWP2OS21 4 0 1.2374 2.8004 1160.183   1000 DI 220 14 OS 
BOS2ST21 BSTEVN2A 4 0 1.9939 4.5707 2884.342   1001 DI 220 4 OS2 
BOUDNA31 BWORTG3R 4 0 0.6010 3.1041 21.84000    959 DI 150 154 O 
BOUDNA32 BWORTG33 6 0 0.6001 3.1001 22.20444    959 DI 150 26 OU 
BOVERP31 BUMOVE32 6 0 0.1120 0.4201 2.817780    735 DI 150 256 O 
BOVERP31 BUMOVE3R 5 8 0.1120 0.4201 2.817780    735 DI 150 255 O 
BPACHE32 BPACHE31 1 2 0.0000 0.0000 0.000000 999999 PACHE150 //  
BPEKK+32 BWVLGM31 1 8 0.2999 1.5201 11.09333    959 DI 150 190 P 
BPEMA+32 BPEMAR31 2 0 0.0129 0.0500 0.321750   1360 DI 150 42 PE 
BPEMA+32 BQUAR+3R 2 0 0.1888 0.7053 4.719000   1360 DI 150 42 PE 
BPEMA+3R BPEMAR3B 1 0 0.0110 0.0500 0.275000   1360 DI 150 41 PE 
BPEMA+3R BQUAR+32 1 0 0.1888 0.7053 4.719000   1360 DI 150 41 PE 
BPEMA+3R BZOGLI31 1 0 0.1701 0.6291 4.266670    704 DI 150 41 PE 
BPEMA231 BVHAIN33 7 0 0.2895 1.8220 1673.001   1130 DI 150 427 P 
BPEMA232 BPEMA231 1 2 0.0000 0.0000 0.000000 999999 PEMA2150 //  
BPEMA232 BVHAIN34 8 0 0.2895 1.8220 1673.001   1130 DI 150 428 P 
BPETRO31 BZUREN32 1 0 0.1070 0.3731 781.0186   1340 DI 150 371 P 
BPLATE31 BVALE+3R 7 0 0.6669 2.3900 16.49778    735 DI 150 57 PL 
BPONT+3R BPORTP32 8 0 0.0549 0.2700 1.928890    905 DI 150 78 PO 
BPORTF31 BTERGN3R 7 0 0.0920 0.4901 498.8178   1817 DI 150 367 P 
BQUAR+32 BTRIVI32 1 0 2.9030 8.8578 60.99901    632 DI 150 41 QU 
BQUAR+3R BTRIVI31 2 0 2.9025 8.8566 61.14433    632 DI 150 42 QU 
BRELE+3R BRELEG3R 1 0 0.2401 0.8001 5.600000    714 DI 150 160 R 
BRIJKE31 BRIJKE32 1 2 0.0000 0.0000 0.000000 999999 RIJKE150 //  
BRIMIE22 BRIMIE21 1 2 0.0000 0.0000 0.000000 999999 RIMIE220 //  
BRIMIE22 BSERAI21 3 0 0.6639 4.6200 31.80113   1099 DI 220 533 R 
BRIMIE28 BRIMIE21 1 2 0.0000 0.0000 0.000000  26241 RIMIE220 +T  
BRODE+1R BRODEN11 4 0 0.0144 0.1444 0.000000   2461 DI   380  74 
BRODE+1S BRODEN13 3 0 0.0230 0.2303 0.000000   2461 DI   380  73 
BRODEN31 BSIDMA31 2 0 0.5900 3.2200 23.20000    959 DI 150 102 R 
BRODEN31 BSIDMA32 3 0 0.5900 3.2200 23.20000    959 DI 150 103 R 
BRODEN31 BSIDMA32 7 0 0.0966 0.7060 1378.318   2163 DI 150 407 R 
BRODEN33 BRODEN31 1 2 0.0000 0.0000 0.000000 999999 RODEN150 //  
BROMSE21 BROMSS21 6 0 0.0048 0.0500 0.000000  10600 DI 220 536 R 
BROMSE21 BROMSS22 7 0 0.0048 0.0500 0.000000   1248 DI 220 537 R 
BROMSE21 BSART+21 A 0 0.4763 3.3608 82.31757   1099 DI 220 530 R 
BROUVR21 BSMARD21 8 0 0.0542 0.2802 2.000000    943 DI 220 518 R 
BRUIEN32 BWORTG3R 4 0 0.5200 3.5399 23.39556   1101 DI 150 154 R 
BRUIEN33 BRUIEN32 3 2 0.0000 0.0000 0.000000 999999 RUIEN150 //  
BRUIEN33 BWATT+3R 3 0 3.0010 10.100 69.96445    714 DI 150 43 RU 
BRUIEN33 BWORTG32 3 0 0.5200 3.5399 23.39556   1101 DI 150 153 R 
BRUIEN33 BWORTG33 6 0 1.0800 3.5901 25.40444    714 DI 150 26 RU 
BSART 21 BSART+21 1 0 0.0236 0.1672 1.520000   1231 DI 220 530 S 
BSART+21 BSERAI22 A 0 0.3654 2.5515 17.72820   1099 DI 220 530 S 
BSCARB31 BVERBR3A 3 0 1.0170 4.8940 34.75555    898 DI 150 63 SC 
BSCARB32 BSCARB31 1 2 0.0000 0.0000 0.000000 999999 SCARB150 //  
BSCARB32 BVERBR3C 2 0 1.0220 4.9160 34.94222    898 DI 150 62 SC 
BSCHD+32 BSCHED32 8 0 0.0913 0.3908 2.828160   1016 DI 150 18 SC 
BSCHD+32 BSCHEL3_ 8 0 0.3100 1.2369 8.909400    951 DI 150 18 SC 
BSCHD+3R BSCHED31 7 0 0.0830 0.3550 2.567180    959 DI 150 17 SC 
BSCHD+3R BSCHEL31 7 0 0.2561 1.2560 8.977780    898 DI 150 17 SC 
BSCHEL31 BUMHOB32 5 0 0.3933 1.1316 389.8776    566 DI 150 435 S 
BSCHEL3_ BSCHEL31 1 2 0.0000 0.0000 0.000000 999999 SCHEL150 //  
BSCHEL3_ BUMHOB31 4 0 0.3933 1.1385 390.3330    566 DI 150 434 S 
BSCHIF23 XSC_SC21 1 8 0.1001 0.4004 1.701700   1290 DI 220 F 1 S 
BSDALE31 BSTBAV31 1 0 0.0663 0.3630 343.5975   1130 DI 150 410 S 
BSENO+2R BVILLE22 1 0 0.6302 2.1499 8.491740   1127 DI 220 501 S 
BSERAI22 BSERAI21 1 2 0.0000 0.0000 0.000000 999999 SERAI220 //  
BSIDMA32 BSIDMA31 1 2 0.0000 0.0000 0.000000 999999 SIDMA150 //  
BSIKE+32 BSIKEL32 6 0 0.0189 0.1591 1.137780    959 DI 150 206 S 
BSIKE+3R BSIKEL3R 7 0 0.0189 0.1591 1.137780    959 DI 150 207 S 
BSLAAN31 BZWIJN32 2 0 0.4135 1.4229 9.872190   1073 DI 150 22 SL 
BSLAAN32 BSLAAN31 1 2 0.0000 0.0000 0.000000 999999 SLAAN150 //  
BSLAAN32 BZWIJN31 1 0 0.3972 1.4196 9.872190   1073 DI 150 21 SL 
BSLAAN33 BSLAAN31 3 2 0.0000 0.0000 0.000000 999999 SLAAN150 //  
BSLAAN34 BSLAAN32 2 2 0.0000 0.0000 0.000000 999999 SLAAN150 //  
BSLYKE31 BTHORN32 5 0 2.2610 4.3209 3087.271    801 DI 150 365 S 
BSLYKE32 BSLYKE31 1 2 0.0000 0.0000 0.000000 999999 SLYKE150 //  
BSLYKE32 BTHORN31 6 0 2.4770 4.5410 2747.982   1012 DI 150 366 S 
BSMARD21 BSMARS23 2 0 0.0048 0.0500 0.000000  10600 DI 220 602 S 
BSMARD21 BSMARS24 1 0 0.0048 0.0500 0.000000  10600 DI 220 601 S 
BSOLAN31 BSOLAN30 1 2 0.0000 0.0000 0.000000 999999 SOLAN150 //  
BSOLV231 BTERGN31 7 0 1.0791 2.9740 20.40000    591 DI 150 97 SO 
BSOLV33R BTERGN32 8 0 1.0400 3.6900 25.40444    689 DI 150 98 SO 
BSTAD+32 BWESTR31 4 0 0.2511 1.3169 9.200000    959 DI 150 194 S 
BSTAD+3R BWESTR32 5 0 0.2274 1.3213 9.345820    959 DI 150 195 S 
BSTALE33 BSTALE34 2 2 0.0000 0.0000 0.000000 999999 STALE150 //  
BSTAM+1R BTERGN11 1 0 0.2325 2.4606 27.76039   2317 DI   380  31 
BSTBAV31 BWORTG32 9 8 0.8701 4.3400 30.99556    898 DI 150 189 S 
BSTBAV31 BWORTG3R 4 0 0.8701 4.3400 30.99556    898 DI 150 154 S 
BSTEVN11 BSTEVN1B 1 2 0.0000 0.0000 0.000000 999999 STEVN380 //  
BSTEVN12 BSTEVN1B B 2 0.0000 0.0000 0.000000 999999 STEVN380 //  
BSTEVN1A BSTEVN11 A 2 0.0000 0.0000 0.000000 999999 STEVN380 //  
BSTEVN1A BSTEVN12 2 2 0.0000 0.0000 0.000000 999999 STEVN380 //  
BSTEVN21 BSTEVN2B 1 2 0.0000 0.0000 0.000000 999999 STEVN220 //  
BSTEVN21 BWP2ST22 3 0 0.3332 2.9908 2445.416   1095 DI 220 3 STE 
BSTEVN22 BSTEVN2B B 2 0.0000 0.0000 0.000000 999999 STEVN220 //  
BSTEVN22 BZNAAM21 1 0 1.7681 5.5471 2699.132   1005 DI 220 1 STE 
BSTEVN2A BSTEVN21 A 2 0.0000 0.0000 0.000000 999999 STEVN220 //  
BSTEVN2A BSTEVN22 2 2 0.0000 0.0000 0.000000 999999 STEVN220 //  
BSTEVN3R BZEEBR31 3 0 0.0155 0.1225 285.8022   2139 DI 150 413 S 
BSTEVN3S BZEEBR32 4 0 0.0111 0.1050 306.4253   2139 DI 150 414 S 
BSTGIL3R BZELEI3R 6 0 0.5900 3.0800 22.00000    959 DI 150 136 S 
BSTGIL3U BZELI+3R 7 0 0.5899 3.0800 22.00000    959 DI 150 137 S 
BTERGN32 BTERGN31 1 2 0.0000 0.0000 0.000000 999999 TERGN150 //  
BTERGN3R BTERGN31 1 7 0.0000 0.0000 0.000000  38486 TERGN150 379 
BTESSE32 BTESSE31 1 2 0.0000 0.0000 0.000000 999999 TESSE150 //  
BTHORN31 BTHORN32 F 7 0.0000 0.0000 0.000000 999999 THORN150 //  
BTHUIL37 BVALE+3R 7 0 0.5751 4.0729 37.02222   1248 DI 150 57 TH 
BTIBIS11 BTIHA211 5 0 0.0304 0.3137 3.804360   2461 DI 380 15 TI 
BTIEN+32 BTIENE33 1 0 0.0700 0.3600 2.560000    938 DI 150 260 T 
BTIEN+32 BWILSE31 1 0 3.2040 10.871 75.08444    714 DI 150 260 T 
BTIEN+3R BTIENE32 6 0 0.0499 0.3600 2.524440    938 DI 150 46 TI 
BTIEN+3R BWIJGM31 6 0 1.3201 9.6001 67.20000    938 DI 150 46 TI 
BTIHA+3R BTIHAN31 3 8 0.1199 1.0289 6.862220   1341 DI 150 293 T 
BTIHAN32 BTIHAN31 1 2 0.0000 0.0000 0.000000 999999 TIHAN150 //  
BTRIVI31 BVHAIN31 1 0 0.5179 1.0931 26.06222   1159 DI 150 71 TR 
BTRIVI32 BTRIVI31 1 2 0.0000 0.0000 0.000000 999999 TRIVI150 //  
BVANYK10 XVY_MB11 8 0 0.1384 1.5778 22.95722   2223 DI   380  28 
BVANYK11 XVY_MB12 7 0 0.1366 1.5757 22.88000   2317 DI   380  27 
BVANYK13 BVANYK12 1 2 0.0000 0.0000 0.000000 999999 VANYK380 //  
BVANYK13 BZUTE+1R 2 0 0.7153 9.5477 114.3547   2119 DI   380  12 
BVANYK15 BVANYK12 1 2 0.0000 0.0000 0.000000 999999 VANYK380 Dd1 
BVANYK16 BVANYK13 1 2 0.0000 0.0000 0.000000 999999 VANYK380 Dd2 
BVANYK17 BVANYK11 1 2 0.0000 0.0000 0.000000 999999 VANYK380 Dn1 
BVANYK18 BVANYK10 1 2 0.0000 0.0000 0.000000 999999 VANYK380 Dn2 
BVERBR32 BVERBR3A A 2 0.0000 0.0000 0.000000 999999 VERBR150 //  
BVERBR3B BVERBR3A 1 2 0.0000 0.0000 0.000000 999999 VERBR150 //  
BVERBR3C BVERBR32 2 2 0.0000 0.0000 0.000000 999999 VERBR150 //  
BVERBR3C BVERBR3B B 2 0.0000 0.0000 0.000000 999999 VERBR150 //  
BVHAIN31 BVHAIN34 1 2 0.0000 0.0000 0.000000      4 VHAIN150 LIN 
BVHAIN33 BVHAIN34 1 2 0.0000 0.0000 0.000000 999999 VHAIN150 //  
BVHAIN33 BVHAIN3Z 1 1 0.0000 2.9999 0.000000   2267 VHAIN150 345 
BVILLE22 BVILLE21 1 2 0.0000 0.0000 0.000000 999999 VILLE220 //  
BWIJGM31 BWINK+32 8 0 0.2639 1.9199 13.44000    938 DI 150 48 WI 
BWILSE31 BWINK+3R 7 0 0.8406 3.7497 24.00771    714 DI 150 47 WI 
BWINK+32 BWINKS31 8 0 0.0119 0.0500 348.0000    670 DI 150 48 WI 
BWINK+3R BWINKS32 7 0 0.0120 0.0500 346.8400    670 DI 150 47 WI 
BWOMM+32 BWOMME31 8 0 0.0100 0.0500 0.308710    714 DI 150 28 WO 
BWOMM+3R BWOMME32 7 0 0.0099 0.0500 0.204440    714 DI 150 27 WO 
BWORTG32 BWORTG31 1 7 0.0000 0.0000 0.000000 999999 WORTG150 //  
BWVLGM32 BWVLGM31 1 7 0.0000 0.0000 0.000000 999999 WVLGM150 //  
BZANDV11 BZANDV18 1 2 0.0000 0.0000 0.000000 999999 ZANDV380 D 2 
BZANDV12 BZANDV10 A 2 0.0000 0.0000 0.000000 999999 ZANDV380 //  
BZANDV13 BZANDV17 1 2 0.0000 0.0000 0.000000 999999 ZANDV380 D 1 
BZANDV13 BZANDV1H 1 2 0.0000 0.0000 0.000000 999999 ZANDV380 D 3 
BZANDV14 BZANDV11 1 0 0.0144 0.1444 0.000000  15192 ZANDV380 29  
BZANDV14 XKR_ZA11 9 0 0.1772 1.9529 15.22050   2657 DI   380  29 
BZANDV15 BZANDV1B 1 2 0.0000 0.0000 0.000000 999999 ZANDV380 D 1 
BZANDV16 BZANDV12 1 2 0.0000 0.0000 0.000000 999999 ZANDV380 D 2 
BZANDV19 BZANDV13 C 2 0.0000 0.0000 0.000000 999999 ZANDV380 //  
BZANDV19 BZANDV13 D 2 0.0000 0.0000 0.000000 999999 ZANDV380 //  
BZANDV19 BZANDV1G 1 2 0.0000 0.0000 0.000000 999999 ZANDV380 D 4 
BZANDV19 XKR_ZA12 A 0 0.1772 1.9529 15.22050   2657 DI   380  30 
BZANDV1A BZANDV12 2 2 0.0000 0.0000 0.000000 999999 ZANDV380 //  
BZANDV1A BZANDV1B B 2 0.0000 0.0000 0.000000 999999 ZANDV380 //  
BZANDV1B BZANDV10 1 2 0.0000 0.0000 0.000000 999999 ZANDV380 //  
BZANDV1F BZANDV1A 1 2 0.0000 0.0000 0.000000 999999 ZANDV380 D 4 
BZANDV1I BZANDV10 1 2 0.0000 0.0000 0.000000 999999 ZANDV380 D 3 
BZANDV30 BZANDV31 1 2 0.0000 0.0000 0.000000 999999 ZANDV150 //  
BZANDV32 BZANDV31 A 2 0.0000 0.0000 0.000000 999999 ZANDV150 //  
BZBINT32 BZEEBR32 4 8 0.0155 0.1505 74.40000   1097 DI 150 364 Z 
BZBINT3R BZEEBR32 3 0 0.0950 0.0500 55.05778    924 DI 150 363 Z 
BZEEBR32 BZEEBR31 1 2 0.0000 0.0000 0.000000 999999 ZEEBR150 //  
BZELEI32 BZELI+3R 7 0 0.0200 0.1199 0.862220    959 DI 150 137 Z 
BZUREN32 BZUREN31 1 2 0.0000 0.0000 0.000000 999999 ZUREN150 //  
BZWIJN32 BZWIJN31 1 2 0.0000 0.0000 0.000000 999999 ZWIJN150 //  
CAD___51 CYAD__51 1 0 1.9082 3.9870 27.02480    120 V522:3       
CALB__1A CALB__1C 3 7 0.0000 0.0000 0.000000   2000 ALB:4:ACA03  
CALB__1C CALB__1A 1 2 0.0000 0.0000 0.000000   2000 ALB:4:ACA01  
CALB__1C CALB__1B 2 2 0.0000 0.0000 0.000000   2000 ALB:4:ACA02  
CALB__1D CALB__1A 5 2 0.0000 0.0000 0.000000   2000 ALB:4:ACA05  
CALB__1D CALB__1B 4 2 0.0000 0.0000 0.000000   2000 ALB:4:ACA04  
CALB__1D XAL_DB11 1 0 2.3360 24.512 297.5000   2000 V443:1       
CALB__51 CALB__52 6 7 0.0000 0.0000 0.000000   2000 ALB:1:nSPP1  
CALB__52 CALB__51 7 7 0.0000 0.0000 0.000000   2000 ALB:1:nSP1   
CALB__52 CALB__53 B 7 0.0000 0.0000 0.000000   2000 ALB:1:nSP2   
CALB__52 CDDKL_52 1 0 0.7865 2.4745 18.51240    530 V677:1       
CALB__52 CSTON_51 1 0 0.4441 1.1386 8.181800    360 V628:1       
CALB__52 CSTON_52 2 0 0.4441 1.1386 8.181800    360 V627:1       
CALB__52 CVRAT_53 1 0 1.9154 6.0210 45.04130    530 V646:1       
CALB__53 CALB__54 A 7 0.0000 0.0000 0.000000   2000 ALB:1:nSPP2  
CALB__53 CDOUV_53 1 0 0.2093 2.5797 63.30580   1920 V696:1       
CALB__53 CEDET_58 1 0 0.3594 4.2907 67.68600   2200 V693:1       
CALB__53 CHAVB_51 1 8 0.7466 1.9130 13.80170    360 V668:1       
CALB__53 CHAVB_52 2 0 0.7466 1.9130 13.80170    360 V667:1       
CALB__53 CROPC_57 1 0 0.8046 4.5314 34.29750    820 V601:1       
CALB__53 CROPC_57 2 0 0.8046 4.5314 34.29750    820 V602:1       
CALB__53 CTKAR_51 1 0 0.4525 1.1531 33.38840    360 V624:1       
CALB__53 CTKAR_52 2 8 0.4550 1.1604 32.97520    360 V626:1       
CALB__53 CYDA1_51 1 0 0.7986 2.5700 17.93390    530 V671:1       
CALB__53 CYDCS_52 2 0 0.8107 2.6063 18.26450    530 V674:6       
CAS01_52 CJIND_52 1 0 3.1968 8.3284 61.57020    460 V1285:1      
CAS01_52 CVRE__55 1 0 6.9285 20.940 158.0992    460 V1287:1      
CAZB__53 CYBEZ_51 1 0 3.9204 9.9873 69.42150    460 V194:2       
CAZB__54 CAZB__53 5 7 0.0000 0.0000 0.000000   2000 AZB_:1:nKSP1 
CAZB__54 CDRA__51 1 0 3.0395 8.1155 56.94210    460 V1993:1      
CAZB__54 CMBO__51 2 0 0.1367 0.3497 2.396700    460 V1996:1      
CAZB__54 CMBO__52 1 0 0.1367 0.3497 2.396700    460 V1995:1      
CAZB__54 CMLO__52 1 0 5.6071 14.654 102.3967    460 V1994:1      
CAZB__55 CAZB__54 1 2 0.0000 0.0000 0.000000   2000 AZB_:1:nSP2: 
CBAB__12 CBAB__11 1 2 0.0000 0.0000 0.000000   3150 BAB:4:nKSP   
CBAB__12 CEME3_11 1 8 0.7200 9.3600 110.0000   1518 V470:1       
CBAB__52 CBAB__51 1 7 0.0000 0.0000 0.000000   2000 BAB:1:nSP2   
CBAB__54 CBAB__55 2 7 0.0000 0.0000 0.000000   2000 BAB:1:nSP1   
CBAR__53 CBHN__53 1 0 0.4259 1.0951 7.851200    455 V5507:1      
CBAR__53 COKD__51 1 0 0.1863 0.5046 3.636400    455 V5508:1      
CBED__52 CBEN__51 1 0 1.0140 2.9814 21.23970    460 V1940:1      
CBEE__51 CBEE__52 1 2 0.0000 0.0000 0.000000   2000 BEE_:1:nSP1: 
CBEE__51 CRIC__52 1 0 1.7654 4.4964 31.23970    460 V1946:1      
CBEE__52 CSTC__51 1 0 2.8145 7.1692 49.83470    460 V1945:1      
CBEJ__51 CBEP__51 1 0 0.1319 0.1706 44.79340    530 V5092:1      
CBEJ__51 CHBM__56 1 0 3.5973 9.0907 63.30580    457 V1317:1      
CBEJ__51 CJI___53 1 0 3.1133 8.0005 57.43800    480 V5524:1      
CBELA_52 CTACH_51 1 0 3.6385 11.371 87.27270    480 V1246:1      
CBEN__51 CBEN__52 1 7 0.0000 0.0000 0.000000   2000 BEN_:1:nSP1: 
CBEN__52 CRIC__52 1 0 4.4407 11.306 78.59500    460 V1948:1      
CBEN__52 CSTC__51 1 0 3.9192 9.9764 69.33880    460 V1947:1      
CBEN__52 CYMET_51 1 8 1.3758 3.6046 24.79340    460 V391:2       
CBER__51 CBERE_51 1 0 0.0024 0.0500 0.082600    120 V1999:1      
CBER__51 CBER__52 1 7 0.0000 0.0000 0.000000   2000 BER_:1:nSP1: 
CBER__51 CBVE__52 1 0 1.8307 4.6694 32.47930    460 V329:1       
CBER__51 CZDI__51 1 0 1.9239 4.9804 34.71070    460 V325:1       
CBEX__52 CTAB__52 1 0 2.5894 8.7701 65.86780    572 V1333:1      
CBEZ__11 CBAB__11 1 0 1.2800 16.016 217.0000   2400 V451:1       
CBEZ__12 CBEZ__11 1 2 0.0000 0.0000 0.000000   2400 BEZ:4:nKSP   
CBEZ__12 CNEZ__12 1 0 1.5840 20.528 260.0000   2400 V452:1       
CBEZ__21 CCHT__21 1 0 6.4614 38.100 242.9959    656 V210:1       
CBEZ__51 CMHR__51 1 0 3.7692 9.6945 67.60330    460 V193:1       
CBEZ__51 CSEMI_51 1 0 1.8295 10.867 80.00000    400 V1101:1      
CBEZ__53 CBEZ__57 B 7 0.0000 0.0000 0.000000   2000 BEZ:1:nSPP1: 
CBEZ__54 CBEZ__55 2 7 0.0000 0.0000 0.000000   2000 BEZ:1:nKSP2  
CBEZ__55 CBEZ__51 1 2 0.0000 0.0000 0.000000   2000 BEZ:1:nKSP1  
CBEZ__55 CTURN_52 1 0 0.6183 3.2912 24.62810    400 V1102:1      
CBEZ__55 CYBEZ_51 1 0 1.7956 4.5762 31.81820    460 V194:3       
CBEZ__56 CBEZ__58 A 7 0.0000 0.0000 0.000000   2000 BEZ:1:nSPP2: 
CBHN__53 COTR__51 1 0 0.3836 0.9849 7.107400    455 V5506:1      
CBIDO_53 CBIDO_54 1 7 0.0000 0.0000 0.000000   2000 BIDO:1:nPSP  
CBK___51 CBKD__51 1 0 0.0641 0.1646 1.157000    455 V5526:1      
CBK___51 CBKD__51 2 0 0.0641 0.1646 1.157000    455 V5527:1      
CBNC__51 CKV___51 1 0 0.3569 1.5996 14.87600    480 V5543:1      
CBNP__52 CBNO__51 1 0 0.1234 0.2323 150.0000   1000 V5052:1      
CBNT__52 CBNO__51 1 0 0.1137 0.2154 139.5041   1000 V5051:1      
CBNT__52 CBNT__54 1 7 0.0000 0.0000 0.000000   2000 BNT:1:nSP:1  
CBNT__52 CZBB__51 1 0 0.3086 0.9946 7.355400    530 V5542:1      
CBOB__52 CMEY__51 1 0 2.1683 11.255 107.5207    680 V5554:1      
CBOHA_52 CYNOS_51 1 0 2.9500 8.0489 61.07440    460 V1293:2      
CBOHP_52 CBOHP_53 2 7 0.0000 0.0000 0.000000   2000 BOHP:1:nSP:1 
CBOHP_52 CORLU_51 1 0 1.1217 2.9681 20.24790    455 V695:1       
CBOHP_52 CZDB1_52 1 0 0.1561 0.4005 2.892600    360 V635:1       
CBOHP_52 CZDB1_52 2 0 0.1561 0.4005 2.892600    360 V636:1       
CBOHP_53 CEDET_5D 1 8 0.2710 3.5308 52.97520   2200 V691:1       
CBOHP_53 COVET_52 1 0 0.5324 2.8967 24.21490    820 V632:1       
CBOHP_53 COVET_52 2 0 0.5324 2.8967 24.21490    820 V631:1       
CBO___52 CBK___51 1 0 3.0238 9.7490 72.06610    290 V525:1       
CBO___52 CCEB__52 1 0 3.5380 11.236 80.41320    522 V5597:1      
CBRD__52 CYBR__51 2 8 0.2601 0.6703 4.793400    455 V534:3       
CBRD__52 CYBR__52 1 0 0.3461 0.8906 6.363600    455 V532:3       
CBRID_52 CBRID_51 1 8 2.7298 9.1875 67.68600    455 ***(DNF)***  
CBRUN_51 CBRUN_52 1 7 0.0000 0.0000 0.000000   2000 BRUN:1:nSP:1 
CBR___51 CSOK__56 1 0 7.3653 19.078 137.1074    455 V531:1       
CBR___51 CYBR__52 1 0 0.2601 0.6703 4.793400    455 V532:1       
CBVE__51 CZBIR_52 1 8 2.3885 6.5884 46.52890    460 V1234:1      
CBYP__52 CCEB__53 1 0 4.4927 11.548 82.97520    460 V507:1       
CBYP__53 CBYP__52 1 2 0.0000 0.0000 0.000000   2000 BYP:1:nSP:1  
CBYP__53 CCEB__52 2 0 4.4927 11.548 82.97520    460 V508:1       
CBZK__51 CYBZK_51 1 0 0.7563 1.9263 13.38840    360 V126:3       
CCAS__51 CKHO__52 1 0 0.9196 2.8496 20.49590    460 V1929:1      
CCBR__52 CROS__51 2 0 1.0055 2.5616 17.85120    460 V961:1       
CCBR__53 CCBR__52 3 2 0.0000 0.0000 0.000000   2000 CBR_:1:nKSP1 
CCBR__53 CROS__52 1 0 1.0055 2.5616 17.85120    460 V962:1       
CCEB__11 CCEB__12 4 2 0.0000 0.0000 0.000000   2655 CEB:4:nKSP   
CCEB__11 CHBM__13 1 0 2.3360 26.608 337.0000   2287 V422:1       
CCEB__12 CSLV__1H 1 0 1.0880 13.920 194.0000   1968 V434:1       
CCEB__12 CSOK__12 1 0 1.0400 11.440 154.0000   2000 V423:1       
CCEB__51 CCEB__54 B 7 0.0000 0.0000 0.000000   2000 CEB:1:nSPP   
CCEB__51 CVBT__52 1 0 2.3704 7.7174 53.47110    530 V5533:1      
CCEB__51 CVMZ__51 2 0 5.0953 16.591 114.9587    530 V5534:1      
CCEB__52 CBK___51 2 0 2.3583 6.0633 43.55370    360 V524:1       
CCEB__52 CHUV__54 1 0 2.3111 7.5262 52.14880    530 V521:1       
CCEB__53 CBK___51 1 0 2.3583 6.0633 43.55370    360 V523:1       
CCEB__53 CCEB__51 A 7 0.0000 0.0000 0.000000   2000 CEB:1:nSP2   
CCEB__53 CCEB__52 9 7 0.0000 0.0000 0.000000   2000 CEB:1:nSP1   
CCEB__53 CYAD__51 1 0 1.3213 4.3028 29.83470    530 V522:1       
CCERV_51 CCERV_53 1 7 0.0000 0.0000 0.000000   2000 CERV:1:nKSP: 
CCERV_52 CSTER_53 1 0 2.8943 6.2980 41.40500    400 V598:1       
CCERV_53 CYOLC_51 2 0 2.6862 7.6121 58.26450    505 V586:1       
CCERV_53 CYOLC_52 1 0 2.6862 7.6121 58.26450    505 V585:1       
CCEVE_51 CTRME_52 1 0 5.7209 14.668 105.6198    455 V5605:1      
CCEVE_51 CVRBN_52 1 0 3.6203 9.2843 66.85950    455 V5608:1      
CCEVE_51 CYHAN_51 1 0 4.2229 13.276 99.33880    530 V5601:1      
CCEVE_51 CYHAN_52 2 0 4.2229 13.276 99.33880    530 V5602:1      
CCEVE_52 CCEVE_51 1 7 0.0000 0.0000 0.000000   2000 CEVE:1:nSP:1 
CCHD__12 CCHD__11 4 2 0.0000 0.0000 0.000000   3150 CHD:4:nSP1   
CCHD__13 CCHD__11 2 2 0.0000 0.0000 0.000000   4000 CHD:4:nPSP1  
CCHD__14 CCHD__12 3 2 0.0000 0.0000 0.000000   3150 CHD:4:nPSP2  
CCHD__14 CCHD__13 5 2 0.0000 0.0000 0.000000   3150 CHD:4:nSP2   
CCHD__14 CCST__11 1 0 0.8160 10.496 130.0000   2400 V415:1       
CCHD__52 CCHD__54 1 2 0.0000 0.0000 0.000000   2000 CHD:1:nKSP1: 
CCHD__52 CLHO__53 2 0 0.5784 3.2597 26.61160    830 V322:1       
CCHD__52 CPJH__52 2 0 0.3569 2.5579 23.38840   1074 V104:1       
CCHD__52 CPJH__52 4 0 0.3545 2.5676 22.14880   1074 V108:1       
CCHD__54 CCHD__58 2 7 0.0000 0.0000 0.000000   3150 CHD:1:nSPP:1 
CCHD__54 CLHO__53 1 0 0.5760 3.2670 26.61160    830 V321:1       
CCHD__54 CPJH__54 1 0 0.3448 2.5725 22.14880   1074 V107:1       
CCHD__54 CPJH__54 3 0 0.3545 2.5591 23.38840   1074 V103:1       
CCHD__56 CCHD__54 3 7 0.0000 0.0000 0.000000   2000 CHD:1:nKSP2: 
CCHD__56 CREP__55 1 0 1.1132 5.6955 45.37190    825 V304:1       
CCHD__56 CYJIL_51 1 0 0.9765 4.7130 36.36360    720 V316:1       
CCHMP_51 CCHMP_52 2 2 0.0000 0.0000 0.000000   2000 CHMP:1:nPSP2 
CCHMP_51 CVYS__52 2 0 3.6191 11.533 100.9091    535 V142:1       
CCHMP_52 CLITV_51 1 0 0.5663 1.8392 20.82640    535 V146:1       
CCHMP_53 CCHMP_51 3 2 0.0000 0.0000 0.000000   2000 CHMP:1:nSP3: 
CCHMP_53 CCHMP_54 1 2 0.0000 0.0000 0.000000   2000 CHMP:1:nPSP1 
CCHMP_53 CVYS__53 1 0 3.6203 11.538 100.1653    535 V141:1       
CCHMP_54 CCHMP_52 4 2 0.0000 0.0000 0.000000   2000 CHMP:1:nSP4: 
CCHMP_54 CCHT__51 1 0 2.6584 8.6273 67.43800    535 V145:1       
CCHOC_51 CYMOR_51 1 0 2.7697 6.9406 49.75210    400 V1174:2      
CCHOC_51 CYMOR_52 2 0 2.7697 6.9406 49.75210    400 V1173:4      
CCHOC_52 CCHOC_51 1 7 0.0000 0.0000 0.000000   2000 CHOC:1:nSP1  
CCHOC_52 CYUST_51 1 0 2.4902 7.9303 57.27270    400 V1178:2      
CCHOT_52 CHABR_52 1 0 2.1006 6.3694 46.03310    400 V1146:1      
CCHRO_51 CYCHN_51 2 8 0.2698 0.6921 4.958700    455 V551:3       
CCHRO_52 COTR__55 1 0 3.9434 10.137 72.80990    455 V559:1       
CCHR__11 CPRE__11 1 0 0.8000 9.4560 122.0000   2400 V431:1       
CCHR__12 CCHR__11 1 2 0.0000 0.0000 0.000000   2000 CHR:4:nKSP   
CCHR__51 CCHR__52 1 7 0.0000 0.0000 0.000000   2000 CHR:1:nSPP:1 
CCHR__51 CHOBR_52 1 0 1.5294 7.1100 56.77690    460 V1217:1      
CCHR__51 CKRAL_52 1 0 4.6706 17.265 134.7934    535 V1218:1      
CCHR__51 CYEJP_51 1 0 0.2686 0.8034 6.198300    360 V1223:1      
CCHR__51 CYEJP_52 2 0 0.2686 0.8034 6.198300    360 V1224:1      
CCHR__53 CCHR__52 4 7 0.0000 0.0000 0.000000   2000 CHR:1:nSP:1  
CCHR__53 CPLZM_51 1 0 1.5125 3.6506 30.41320    480 V1209:1      
CCHR__53 CPLZS_52 1 0 1.2608 3.9470 30.41320    460 V1212:1      
CCHR__53 CROKC_51 2 0 1.2245 7.5480 61.57020    852 V1227:1      
CCHR__53 CROKC_52 1 0 1.2245 7.5480 61.23970    720 V1228:1      
CCHR__53 CYELU_51 2 0 1.2499 6.1650 46.03310    535 V1202:1      
CCHR__53 CYSKN_51 1 0 1.4605 7.2019 53.80170    480 V1201:1      
CCHT__11 CCHT__12 3 2 0.0000 0.0000 0.000000   2000 CHT:4:nSP    
CCHT__11 CCHT__13 1 2 0.0000 0.0000 0.000000   4000 CHT:4:nPDP:W 
CCHT__12 CCHT__14 2 2 0.0000 0.0000 0.000000   4000 CHT:4:nPDP:W 
CCHT__13 CVYSH_19 1 0 0.6880 8.0320 122.0000   2000 V480:1       
CCHT__14 CELED_11 1 0 0.0640 0.5440 8.000000   1400 V016:1       
CCHT__21 CCHT__22 1 7 0.0000 0.0000 0.000000   1000 CHT:2:nSP    
CCHT__51 CBIDO_53 1 8 0.4513 1.2040 8.016500    459 V976:1       
CCHT__51 CBIDO_54 2 8 0.5433 1.4484 9.669400    459 V993:1       
CCHT__51 CELED_57 5 0 0.2916 0.7768 5.206600    240 V980:1       
CCHT__51 CSVCD_51 2 8 0.0920 0.2468 1.652900    240 V997:1       
CCHT__51 CSVCD_52 1 0 0.0920 0.2468 1.652900    240 V998:1       
CCHT__55 CCHT__51 4 2 0.0000 0.0000 0.000000   2000 CHT:1:nSP1   
CCHT__55 CELED_51 3 0 0.1198 0.7151 5.537200    656 V984:1       
CCHT__55 CELED_55 4 0 0.2916 0.7768 5.206600    459 V981:1       
CCHT__55 CLTSZ_51 1 0 7.1112 20.106 135.7025    459 V1562:1      
CCHT__56 CCHT__55 5 7 0.0000 0.0000 0.000000   2000 CHT:1:nSP2   
CCHT__56 CCHUD_51 1 0 0.2275 0.7369 5.206600    459 V150:1       
CCHUD_51 CVYS__52 1 0 2.8120 9.5905 79.58680    459 V153:1       
CCHY__52 CREP__51 1 0 0.5058 3.2319 28.42980    880 V308:1       
CCIZK_52 CLICE_52 1 0 1.5476 4.1213 27.52070    459 V359:1       
CCKAM_52 CBAB__52 1 0 3.4909 9.6534 65.20660    459 V1503:1      
CCKAM_52 CDCVY_52 1 0 3.0710 8.5378 57.76860    459 V1514:1      
CCKD__51 CYCKD_51 3 0 0.0605 0.1404 0.991700    400 V1981:3      
CCKD__52 CYCKD_52 8 8 0.0605 0.1404 0.991700    400 V1982:3      
CCLDU_51 CBAB__54 1 0 1.2221 3.2597 38.34710    459 V1502:1      
CCLDU_52 CCLDU_51 1 7 0.0000 0.0000 0.000000   2000 CLDU:1:nSP:1 
CCLOU_51 CCLOU_52 4 7 0.0000 0.0000 0.000000   2000 CLOU:1:nSP:1 
CCLSE_52 CBAB__54 1 0 2.0921 5.8733 39.83470    459 V1501:1      
CCLSE_52 CCLDU_51 1 0 0.9486 2.6959 18.34710    459 V1509:1      
CCML__53 CBNP__52 1 0 0.0956 0.2710 163.1405    720 V5053:1      
CCML__53 CCML__54 1 2 0.0000 0.0000 0.000000   1000 CML:1:nPSP:1 
CCREN_51 CTUNE_51 1 0 0.9305 2.3002 16.61160    150 V1144:1      
CCRON_52 CTUNE_51 1 0 0.9305 2.3002 16.61160    150 V1143:1      
CCSAR_52 CCSAR_51 1 7 0.0000 0.0000 0.000000   2000 CSAR:1:nSP1: 
CCSAR_52 CYDA2_51 1 0 0.4187 1.3274 9.504100    530 V671:3       
CCST__11 CCST__12 1 7 0.0000 0.0000 0.000000   2864 CST:4:nKSP   
CCST__12 CBEZ__12 1 0 1.5520 18.240 291.0000   2400 V454:1       
CCST__12 CCST__11 2 2 0.0000 0.0000 0.000000   2864 CST:4:nSP    
CCST__12 CTYN__12 1 0 1.4240 14.064 180.0000   2400 V400:1       
CCST__23 CBEZ__21 1 0 4.8206 28.691 190.0000    755 V209:1       
CCST__23 CCST__22 1 7 0.0000 0.0000 0.000000   1800 CST:2:nKSP   
CCST__23 CCST__22 2 2 0.0000 0.0000 0.000000   1800 CST:2:nSP    
CCST__51 CCBR__52 1 0 0.9281 5.1546 41.32230    825 V125:1       
CCST__51 CNYM__51 1 0 2.2264 10.973 76.03310    720 V135:1       
CCST__51 CPEC__51 1 0 1.6904 8.3357 57.76860    720 V134:1       
CCST__51 CYBZK_51 1 0 1.6734 9.2916 74.46280    825 V126:1       
CCST__53 CCST__55 1 2 0.0000 0.0000 0.000000   2000 CST:1:nSP1:1 
CCST__53 CCST__55 2 7 0.0000 0.0000 0.000000   2000 CST:1:nSP2:1 
CCST__53 CJIY__51 1 0 0.3158 2.6644 23.38840    960 V1941:1      
CCST__53 CTOS__52 1 0 0.6304 1.6069 11.15700    460 V121:1       
CCST__53 CTRE__51 1 0 0.9523 8.0755 70.74380   1074 V917:1       
CCST__55 CBEE__51 1 0 0.5796 4.8908 42.89260    960 V1944:1      
CCST__55 CDRA__51 1 0 3.9240 10.009 69.58680    460 V1991:1      
CCST__55 CMLO__52 1 0 3.2634 8.3115 57.76860    460 V1992:1      
CCST__55 CSPN__56 1 0 1.4060 11.809 104.7934    720 V918:1       
CCST__55 CTOS__52 2 0 0.6304 1.6069 11.15700    460 V122:1       
CCTRE_51 CCTRE_52 1 2 0.0000 0.0000 0.000000   2000 CTRE:1:nSP1: 
CCTRE_51 CYUST_51 1 0 0.4598 1.4605 10.82640    400 V1178:1      
CCTRE_52 CLITO_51 1 0 2.1611 6.4106 58.76030    400 V1179:1      
CCTRE_52 CYCTR_51 1 0 0.4501 1.1301 7.851200    400 V1121:2      
CCVJI_51 CVER__52 1 0 2.4224 8.3538 58.18180    546 V337:1       
CCVJI_51 CYST__52 5 0 0.6353 2.1913 15.28930    546 V339:1       
CCVJI_52 CCVJI_51 1 2 0.0000 0.0000 0.000000   2000 CVJI:1:nSP:1 
CCVJI_52 CJIRK_52 1 0 1.8586 5.3530 36.28100    459 V356:1       
CCVJI_52 CVER__52 2 0 2.4224 8.3538 58.18180    546 V338:1       
CCVR__51 CCVR__53 1 2 0.0000 0.0000 0.000000   2000 CVR_:1:nSP1: 
CCVR__53 CPZA__51 1 0 0.3473 1.9759 16.28100    830 V387:1       
CCZM__51 CSTR__51 1 0 0.1295 0.4296 3.223100    572 V1340:1      
CCZM__51 CTTS__51 1 0 0.3303 1.4496 11.07440    572 V1351:1      
CDAS__12 CDAS__11 1 2 0.0000 0.0000 0.000000   2819 DAS:4:nKSP   
CDAS__13 CDAS__11 2 2 0.0000 0.0000 0.000000   2530 DAS:4:nPDP:W 
CDAS__13 CKOC__13 2 0 0.9760 11.872 187.0000   2400 V474:1       
CDAS__13 CSLV__1C 1 0 3.4560 42.528 575.0000   2543 V433:1       
CDAS__14 CDAS__12 3 2 0.0000 0.0000 0.000000   2530 DAS:4:nPDP:W 
CDAS__52 CDAS__57 5 2 0.0000 0.0000 0.000000   2000 DAS:1:nSPP   
CDAS__52 CKOC__51 1 0 1.2306 12.079 95.04130   1000 V1344:1      
CDAS__52 CMYD__52 1 0 1.6795 4.5097 33.47110    483 V1371:1      
CDAS__52 CMYD__52 2 0 1.7097 4.5206 33.47110    483 V1372:1      
CDAS__52 CPRA__51 1 0 4.0898 13.389 99.25620    572 V1376:1      
CDAS__54 CDAS__52 6 7 0.0000 0.0000 0.000000   2000 DAS:1:nKSP2  
CDAS__56 CDAS__52 7 2 0.0000 0.0000 0.000000   2000 DAS:1:nKSP1  
CDAS__56 CKOC__55 2 0 1.2306 12.079 95.04130   1000 V1345:1      
CDAS__56 CPRA__52 2 0 3.9095 13.380 99.25620    572 V1375:1      
CDCAL_52 CDCZE_52 1 0 0.9063 2.4139 16.11570    459 V1577:1      
CDCSM_51 CYDCS_51 3 0 0.0327 0.1113 0.826400    530 V679:3       
CDCSM_51 CYDCS_52 2 8 0.0230 0.0726 0.495900    530 V674:7       
CDCVY_52 CDCAL_52 1 0 0.5808 1.5476 10.33060    459 V1575:1      
CDCZE_51 CDCZE_52 1 2 0.0000 0.0000 0.000000   2000 DCZE:1:nSP:1 
CDCZE_52 CCHT__55 1 0 6.1819 17.738 123.1405    459 V160:1       
CDDA1_51 CYDA1_51 1 0 0.0992 0.3086 2.314000    480 V671:4       
CDDA1_51 CYDCS_51 1 0 0.2614 0.8809 6.281000    480 V679:1       
CDDA2_51 CYDA2_52 2 0 0.0448 0.1416 1.074400    240 V674:5       
CDDA2_52 CYDA2_51 1 0 0.0448 0.1416 1.074400    240 V671:5       
CDDJ__51 CMI___52 1 0 0.6570 2.1417 14.87600    180 V5565:1      
CDDJ__51 CMI___52 2 0 0.6570 2.1417 14.87600    180 V5566:1      
CDDKL_52 CVRAT_53 1 0 1.2100 3.7643 28.76030    530 V645:1       
CDK1__51 CSLV__53 1 0 0.4174 1.3576 9.421500    530 V5584:1      
CDK1__52 COS___53 1 0 2.4696 8.0392 55.70250    530 V5587:1      
CDK2__51 CYOS__51 1 0 2.4309 7.9122 54.87600    530 V5586:1      
CDK2__52 CSLV__55 1 0 0.4586 1.4871 10.33060    530 V5585:1      
CDLUH_51 CPRST_51 1 8 0.3158 0.9922 7.355400    480 V5680:1      
CDLUH_51 CPRST_51 2 0 0.3158 0.9922 7.355400    480 V5679:1      
CDLUH_51 CYGRC_51 2 0 0.8264 4.6646 34.38020    732 V584:2       
CDLUH_51 CYGRC_52 1 0 0.8264 4.6585 34.38020    732 V583:1       
CDLUH_51 CYRIC_51 1 0 1.5549 4.2181 30.66120    455 V551:1       
CDLUH_51 CYRIC_52 2 0 1.5549 4.2181 30.66120    455 V552:1       
CDLUH_53 CDLUH_51 1 7 0.0000 0.0000 0.000000   2000 DLUH:1:nKSP: 
CDOBR_51 CRYCH_51 1 0 3.2900 8.3200 57.93390    400 V1184:1      
CDOBV_51 CDOBE_53 1 8 0.0315 0.0500 4.958700    416 V5632:1      
CDOBV_51 CYDOE_51 1 0 2.0860 5.2187 34.29750    455 V683:2       
CDOBV_51 CYDOE_52 2 0 0.9256 2.3764 22.89260    455 V682:4       
CDOB__51 CYDOB_52 1 0 0.0157 0.0500 0.247900    460 V140:2       
CDOB__52 CYDOB_51 2 0 0.0157 0.0500 0.247900    460 V137:2       
CDOMA_52 CBELA_52 1 0 3.1557 10.450 75.70250    480 V1248:1      
CDOM__52 CDAS__52 1 0 4.2495 10.589 78.51240    483 V1370:1      
CDOUV_51 CDOUV_54 1 7 0.0000 0.0000 0.000000   2000 DOUV:1:nSP:1 
CDOUV_53 CBOHP_52 1 0 1.7484 4.5835 41.07440    455 V639:1       
CDOUV_53 CCSAR_52 1 0 0.8385 2.6693 21.32230    530 V673:1       
CDOUV_53 CDLZY_51 2 8 0.5844 1.4992 14.95870    455 V676:1       
CDOUV_53 CDLZY_52 1 8 0.5844 1.4992 14.95870    455 V675:1       
CDOUV_53 CEDET_5C 1 8 0.1621 1.9941 51.07440   2200 V694:1       
CDOUV_53 CKARP_51 1 0 1.1604 3.1061 26.03310    455 V678:1       
CDOUV_53 CKARP_51 2 0 1.1604 3.1061 26.03310    455 V629:1       
CDOUV_53 CORLU_51 1 0 0.9414 2.7273 27.27270    455 V630:1       
CDOUV_53 CYDA2_52 2 0 0.8313 2.6705 24.71070    530 V674:1       
CDRI__51 CDRI__52 1 2 0.0000 0.0000 0.000000   2000 DRI_:1:nSP1: 
CDRI__51 CREP__51 2 0 0.8893 7.4669 66.19830   1074 V1918:1      
CDRI__52 CLIX__51 1 0 0.5493 4.6186 40.57850    985 V1911:1      
CDRI__52 CREP__55 1 0 0.8893 7.4669 66.19830   1074 V1917:1      
CDRMO_51 CJIND_51 1 0 3.6094 9.1899 69.17360    460 V1282:1      
CDRMO_51 CTOUZ_52 1 0 4.7529 12.810 91.40500    460 V1280:1      
CDSTA_52 CYDST_51 2 0 0.0327 0.1016 0.743800    530 V660:2       
CDSTA_52 CYDST_52 1 8 0.0327 0.1016 0.743800    530 V659:2       
CDVR__51 CPSE__55 1 0 3.2476 10.714 77.43800    535 V118:1       
CE803_52 CE803_51 5 7 0.0000 0.0000 0.000000   2000 E803:1:nSP:1 
CE804_52 CE804_51 1 7 0.0000 0.0000 0.000000   2000 E804:1:nSP:1 
CECHV_51 CECHV_54 1 7 0.0000 0.0000 0.000000   2000 ECHV:1:nSP1: 
CECK__51 CECK__55 6 7 0.0000 0.0000 0.000000   2000 ECK_:1:nKSP2 
CECK__51 CEKL__59 2 0 0.1355 0.7817 6.281000    825 V1903:1      
CECK__54 CECK__55 2 2 0.0000 0.0000 0.000000   2000 ECK_:1:nPD2: 
CECK__54 CECK__55 4 7 0.0000 0.0000 0.000000   2000 ECK_:1:nPD1: 
CECK__55 CDRI__51 1 0 0.0665 0.5155 6.776900   1440 V1908:1      
CECK__55 CEKL__53 1 0 0.0690 0.5505 7.107400   1440 V1904:1      
CECK__56 CECK__51 1 2 0.0000 0.0000 0.000000   2000 ECK_:1:nPD2: 
CECK__56 CECK__51 3 7 0.0000 0.0000 0.000000   2000 ECK_:1:nPD1: 
CECK__56 CECK__54 5 7 0.0000 0.0000 0.000000   2000 ECK_:1:nKSP1 
CEJPS_51 CYEJP_51 1 8 0.0665 0.1754 1.157000    360 V1223:3      
CEJPS_51 CYEJP_52 2 0 0.0653 0.1742 1.157000    360 V1224:3      
CEKL__53 CDRI__52 1 0 0.1295 1.0152 13.38840   1440 V1907:1      
CEKL__59 CEKL__51 2 7 0.0000 0.0000 0.000000   2000 EKL_:1:nSP2: 
CEKL__59 CEKL__53 1 7 0.0000 0.0000 0.000000   2000 EKL_:1:nSP1: 
CEKL__59 CKLZ__52 1 0 0.7490 5.9036 51.40500    825 V1902:1      
CEKOM_51 CEKOM_52 1 2 0.0000 0.0000 0.000000   2000 EKOM:1:nSP:1 
CEKOM_51 CLISN_51 1 0 1.2330 4.0366 28.59500    459 V1530:1      
CEKOM_51 CMOJI_51 1 0 3.0117 9.4271 67.19010    459 V148:1       
CEKOM_51 CMOSE_51 1 0 0.8228 2.2433 15.95040    240 V144:1       
CEKOM_52 CKOCS_52 1 0 0.5082 1.6214 11.48760    459 V1529:1      
CEKOM_52 CVYS__53 1 0 2.3885 8.1336 67.10740    459 V151:1       
CELED_56 CBIDO_54 1 0 0.5384 1.4230 9.586800    459 V975:1       
CELED_56 CELED_51 1 0 0.1875 0.4985 3.305800    459 V985:1       
CELI__51 CDOM__52 1 0 3.7897 10.280 76.28100    483 V1368:1      
CELI__51 CELI__52 1 2 0.0000 0.0000 0.000000   2000 ELI:1:nSP:1  
CELI__51 CTTE__52 1 0 4.2205 11.980 88.76030    483 V1374:1      
CELI__51 CTTL__51 1 0 0.0605 0.9995 157.0248    500 V1392:1      
CELI__52 CKAP__52 1 0 5.3555 13.658 120.0000    483 V1385:1      
CELI__52 CVET__52 1 0 2.8798 7.8105 57.93390    483 V1367:1      
CELU3_51 CELU3_52 3 7 0.0000 0.0000 0.000000   2000 ELU3:1:nSP:1 
CELU3_51 CHTRA_51 1 0 0.0641 0.1585 88.34710    752 V1200:1      
CELU3_51 CKRIM_51 1 0 0.5384 1.3746 10.33060    480 V1206:1      
CELU3_51 CYELU_51 2 0 0.3666 0.9365 7.024800    483 V1202:4      
CEME1_52 CEME1_51 2 2 0.0000 0.0000 0.000000   2000 EME1:1:nPD:2 
CEME1_52 CROUD_51 1 0 1.9723 5.2526 35.12400    459 V348:1       
CEME1_53 CDVR__51 1 0 1.5585 5.1425 37.19010    535 V178:1       
CEME1_53 CEME1_51 A 7 0.0000 0.0000 0.000000   2000 EME1:1:nKSP2 
CEME1_53 CMEM__51 1 0 1.7775 4.4927 31.32230    460 V185:1       
CEME1_53 CNER__51 1 0 3.4195 8.6455 60.24790    460 V184:1       
CEME1_53 CPSE__55 1 0 4.6416 15.312 110.7438    535 V117:1       
CEME1_55 CEME1_52 7 7 0.0000 0.0000 0.000000   2000 EME1:1:nKSP1 
CEME1_55 CEME1_53 C 2 0.0000 0.0000 0.000000   2000 EME1:1:nPD:1 
CEME1_55 CKRL__52 1 0 3.3904 8.6346 60.00000    460 V346:1       
CEME1_55 CSTPA_51 1 0 0.9559 2.5483 42.97520    459 V988:1       
CEME1_55 CSTPA_51 2 8 0.9486 2.5458 42.23140    459 V987:1       
CEME1_55 CXSPO_51 1 0 2.2070 5.6217 39.09090    460 V342:1       
CEME2_51 CEME1_53 1 8 0.0242 0.0544 38.34710    790 K120:1       
CEME2_51 CSPN__56 2 0 0.9934 8.3490 74.04960    720 V908:1       
CEME2_51 CTRE__51 2 0 1.5427 12.970 114.7934    720 V907:1       
CEME2_52 CSPN__53 1 0 0.9958 8.3696 74.04960    720 V910:1       
CEME2_52 CTRE__53 1 0 1.4629 12.273 114.9587    960 V909:1       
CEOPA_51 COPO__52 4 8 2.5095 6.3404 44.21490    400 V931:1       
CEOPA_53 CEOPA_54 1 7 0.0000 0.0000 0.000000   2000 EOPA:1:nSP1: 
CEOPA_53 COPO__52 3 0 1.0104 6.0803 49.00830    800 V1171:1      
CEOPA_53 COPO__54 2 0 1.0104 6.0803 49.00830    800 V1172:1      
CEOPA_53 CPASE_51 1 0 2.1998 5.5103 39.50410    400 V1153:1      
CEOPA_53 CSTBL_52 1 0 0.8942 2.2736 15.86780    400 V936:1       
CEOPA_53 CYKAR_51 3 0 2.3498 5.8298 42.06610    400 V1152:1      
CEOPA_53 CYKAR_52 1 0 2.3498 5.8298 42.06610    400 V1151:1      
CEOPA_53 CYMOR_51 1 0 3.2694 9.2904 66.69420    400 V1174:1      
CEOPA_54 CHKJI_52 1 0 1.9106 5.5902 39.91740    400 V1159:1      
CEOPA_54 CVSES_52 1 0 2.1102 6.6998 48.42980    400 V1162:1      
CEPR1_51 CVER__52 3 8 0.0859 0.6558 6.363600    656 V991:1       
CEPR1_52 CVER__51 4 8 0.0859 0.6558 6.363600    656 V992:1       
CEPR1_53 CVER__52 2 8 0.2964 0.7889 5.289300    459 V943:1       
CEPR2_51 CVER__52 2 0 0.5336 1.4205 9.504100    459 V989:1       
CETBE_52 CETBE_51 2 7 0.0000 0.0000 0.000000   2000 ETBE:1:nPSP2 
CETBE_52 CETBE_53 3 7 0.0000 0.0000 0.000000   2000 ETBE:1:nSP2: 
CETBE_52 CETBE_54 1 7 0.0000 0.0000 0.000000   2000 ETBE:1:nSP1: 
CFRNZ_52 CRZNV_52 1 0 1.3746 4.3221 32.31400    530 V5620:1      
CFRYD_52 CLBPV_52 1 0 2.2228 5.8842 39.75210    459 V1548:1      
CFRYD_52 CNOVN_52 1 0 5.8189 17.230 118.4298    459 V1550:1      
CFRYO_52 CRZNV_52 1 0 3.2464 10.205 76.36360    530 V5619:1      
CGRCD_51 CYGRC_51 1 8 0.4973 1.6383 10.66120    530 V584:3       
CGRCD_51 CYGRC_52 2 0 0.4925 1.6250 10.57850    530 V583:3       
CHABR_51 CHABR_52 1 7 0.0000 0.0000 0.000000   2000 HABR:1:nSP1: 
CHABR_51 CSVET_52 1 0 2.3498 6.3997 45.53720    300 V1303:1      
CHAMR_51 CNOVN_52 1 0 0.7599 2.6209 18.26450    459 V1510:1      
CHANU_51 CYHAN_51 2 0 0.0605 0.1912 1.405000    530 V5601:3      
CHANU_51 CYHAN_52 1 0 0.0605 0.1912 1.405000    530 V5602:3      
CHAVR_51 CHAVR_52 1 2 0.0000 0.0000 0.000000   2000 HAVR:1:nSP:1 
CHAVR_51 CVYS__53 1 0 1.1338 3.5489 43.96690    459 V351:1       
CHAVR_51 CYST__52 6 0 1.1894 4.1007 28.59500    546 V339:2       
CHAVR_52 CVYS__53 2 0 1.1374 3.5574 43.22310    459 V334:1       
CHAVR_52 CYST__51 2 0 1.3249 4.5665 31.81820    459 V340:2       
CHBM__11 CHBM__12 1 7 0.0000 0.0000 0.000000   3150 HBM:4:nKSP2  
CHBM__11 CHBM__13 3 2 0.0000 0.0000 0.000000   3150 HBM:4:nPDP:W 
CHBM__11 CREP__12 1 0 4.0160 43.280 574.0000   2246 V413:1       
CHBM__12 CHBM__14 4 2 0.0000 0.0000 0.000000   3150 HBM:4:nPDP:W 
CHBM__14 CHBM__13 2 2 0.0000 0.0000 0.000000   3150 HBM:4:nKSP1  
CHBM__15 CHBM__16 5 7 0.0000 0.0000 0.000000   3150 HBM:4:nPDP:W 
CHBM__51 CHBM__57 3 7 0.0000 0.0000 0.000000   2000 HBM:1:nSPP1: 
CHBM__52 CHABR_51 1 0 0.7998 2.0304 14.13220    400 V1308:1      
CHBM__52 CHABR_51 2 0 0.7998 2.0304 14.13220    400 V1307:1      
CHBM__52 CHBD__51 1 0 0.1500 0.4199 3.057900    300 V1305:1      
CHBM__52 CHBD__52 2 0 0.1500 0.4199 3.057900    300 V1306:1      
CHBM__52 CHLIN_52 1 0 2.4599 14.269 115.0413    800 V1302:1      
CHBM__52 CHLIN_52 2 0 2.4599 14.269 115.0413    800 V1301:1      
CHBM__52 CSVET_52 1 0 2.2905 7.2806 52.56200    300 V1304:1      
CHBM__54 CHBM__58 4 7 0.0000 0.0000 0.000000   2000 HBM:1:nSPP2: 
CHBM__56 CHBM__52 1 7 0.0000 0.0000 0.000000   2000 HBM:1:nSP1:1 
CHBM__56 CHBM__55 2 7 0.0000 0.0000 0.000000   2000 HBM:1:nSP2:1 
CHBM__56 CMZR__51 1 0 3.9494 12.290 92.31400    457 V1310:1      
CHBM__56 CSLAP_51 1 0 0.6800 2.1695 15.61980    457 V1309:1      
CHB___52 CHJ___52 1 0 3.5102 11.429 79.17360    550 V527:1       
CHB___52 CSOK__56 1 0 1.7073 5.5587 38.51240    550 V517:1       
CHDLN_52 CHDLN_53 5 7 0.0000 0.0000 0.000000   2000 HDLN:1:nSP:1 
CHDLN_52 CHNEV_51 1 0 0.9232 5.2006 38.34710    732 V574:1       
CHDLN_52 CLUTN_51 1 0 3.3178 8.5462 60.99170    455 V560:1       
CHDLN_52 COLCH_52 1 0 0.1839 1.0382 7.686000    732 V570:1       
CHDLN_52 CYOLC_51 2 0 1.0854 3.1303 23.22310    505 V586:2       
CHDLN_52 CYOLC_52 1 0 1.0854 3.1303 23.22310    505 V585:2       
CHEO__52 CHBM__56 1 0 3.0298 7.6605 53.30580    457 V1318:1      
CHEO__52 CJI___53 1 0 2.5253 6.4904 46.61160    480 V5529:1      
CHI___51 CSUZ__51 1 0 1.2342 3.2126 23.05790    455 V558:1       
CHJ___51 CHI___51 1 8 2.8447 7.4052 53.05790    360 V557:1       
CHJ___51 CHJ___52 1 2 0.0000 0.0000 0.000000   2000 HJ:1:nSP:1   
CHJ___52 CMI___51 1 8 2.9088 7.5710 54.29750    455 V5513:1      
CHKSE_51 CYCKD_52 7 0 0.5094 1.2705 9.173600    400 V1982:2      
CHKSE_52 CYCKD_51 2 0 0.5094 1.2705 9.173600    400 V1981:2      
CHLE__52 COTR__51 1 0 2.0437 6.4759 48.51240    572 V573:1       
CHLIN_51 CHLIN_52 1 7 0.0000 0.0000 0.000000   2000 HLIN:1:nSP1: 
CHLIN_52 CPCKA_51 1 0 3.5429 11.089 87.19010    600 V1106:1      
CHLIN_52 CPCKA_51 2 0 3.5441 11.089 87.43800    600 V1105:1      
CHNEV_51 CYGRC_52 2 0 0.7018 3.9555 29.17360    732 V583:2       
CHNE__52 CKOC__54 1 8 1.0406 3.4001 25.04130    572 V1347:1      
CHOLS_52 CHOLY_51 1 0 0.1585 0.4320 2.892600    460 V1215:1      
CHOSE_51 CYDOE_51 1 0 0.9220 2.3522 15.12400    455 V683:3       
CHOSE_51 CYDOE_52 2 8 2.0860 5.2187 34.29750    455 V682:3       
CHOSE_52 CHOSE_51 1 7 0.0000 0.0000 0.000000   2000 HOSE:1:nSP:1 
CHOSE_52 CYOPJ_51 1 0 0.5808 3.2731 24.13220    820 V687:2       
CHOSE_52 CYOPJ_52 2 0 0.5808 3.2731 24.13220    820 V688:2       
CHOST_51 CPORI_51 1 0 3.8200 9.8796 65.53720    400 V1169:1      
CHOST_51 CVRCH_51 1 0 2.1006 5.2998 36.85950    400 V1113:1      
CHO___52 CTD___51 1 0 2.3171 5.9556 42.80990    455 V533:1       
CHO___52 CVLM__52 1 0 1.4786 5.1002 146.8595    455 V544:1       
CHO___52 CXHO__51 1 0 0.1996 0.8276 5.950400    450 V8756:1      
CHO___52 CYBR__51 2 0 2.5604 6.5812 47.27270    455 V534:2       
CHO___56 CHO___51 8 7 0.0000 0.0000 0.000000   2000 HO:1:nSP1:1  
CHO___56 CHO___51 9 7 0.0000 0.0000 0.000000   2000 HO:1:nSP2:1  
CHO___56 CKY___54 1 0 3.6119 9.2855 66.69420    455 V541:1       
CHO___56 CPNV__52 1 0 1.3479 3.7062 26.36360    455 V542:1       
CHRAD_52 CNOVN_52 1 0 3.6106 11.346 79.09090    459 V1549:1      
CHRAD_52 COSTA_51 1 0 3.7812 10.073 67.35540    459 V1543:1      
CHRAD_52 CVACV_51 1 0 0.0012 0.0500 1.405000    150 V1551:1      
CHRA__11 CETU2_11 1 0 0.1440 1.1520 16.00000   1600 V463:1       
CHRA__11 CHRA__12 1 2 0.0000 0.0000 0.000000   2849 HRA:4:nKSP1  
CHRA__12 CETU2_12 2 0 0.1440 1.1520 16.00000   1600 V464:1       
CHRA__13 CHRA__11 5 2 0.0000 0.0000 0.000000   2849 HRA:4:Y1_411 
CHRA__13 XHR_ET11 1 8 1.6800 21.856 342.5000   2265 V441:1       
CHRA__14 CEPR1_11 1 8 0.3040 3.1040 45.00000   1570 V462:1       
CHRA__14 CHRA__12 4 2 0.0000 0.0000 0.000000   2849 HRA:4:Y2_411 
CHRA__14 CREP__11 1 0 3.1680 35.104 513.0000   2245 V412:1       
CHRA__22 CHRA__21 1 2 0.0000 0.0000 0.000000   1440 HRA:2:nKSP   
CHRD_211 XHR_RO11 1 0 1.2320 10.944 174.5000   2268 V445:1       
CHRD_212 XHR_RO12 2 0 1.2320 10.944 174.5000   2268 V446:1       
CHRD_213 CHRD_211 9 2 0.0000 0.0000 0.000000   2530 HRD:4:ACT84  
CHRD_214 CHRD_212 7 2 0.0000 0.0000 0.000000   2530 HRD:4:ACT86  
CHRD__11 CHBM__14 1 0 5.9040 60.384 767.0000   2243 V420:1       
CHRD__11 CHRA__13 H 2 0.0000 0.0000 0.000000   2849 HRD:4:nSRW1  
CHRD__11 CHRD__12 F 2 0.0000 0.0000 0.000000   2849 HRD:4:nKSP2  
CHRD__12 CHRA__14 I 2 0.0000 0.0000 0.000000   2849 HRD:4:nSRW2  
CHRD__13 CEPR2_12 2 0 0.4960 4.6880 85.00000   1600 V466:1       
CHRD__13 CHRD_211 5 7 0.0000 0.0000 0.000000   2530 HRD:4:ACB16  
CHRD__13 CHRD_215 A 2 0.0000 0.0000 0.000000   2530 HRD:4:ACT94  
CHRD__13 CHRD__11 D 2 0.0000 0.0000 0.000000   2849 HRD:4:Y1_465 
CHRD__14 CCHR__12 1 0 2.0160 24.848 318.0000   2400 V430:1       
CHRD__14 CEPR2_11 1 0 0.4960 4.6880 85.00000   1600 V465:1       
CHRD__14 CHRD_212 6 7 0.0000 0.0000 0.000000   2530 HRD:4:ACB18  
CHRD__14 CHRD_216 8 2 0.0000 0.0000 0.000000   2530 HRD:4:ACT96  
CHRD__14 CHRD__12 E 2 0.0000 0.0000 0.000000   2849 HRD:4:Y2_465 
CHRNE_51 CPRN__51 2 0 1.4024 8.0586 61.90080    820 V578:1       
CHRNE_52 CHRCE_51 2 0 0.6631 1.4290 10.00000    400 V580:1       
CHRNE_52 CHRCE_52 1 8 0.6631 1.4290 10.00000    400 V579:1       
CHRNE_52 CHRNE_51 1 7 0.0000 0.0000 0.000000   2000 HRNE:1:nSP:1 
CHRNE_52 CVMEZ_52 1 0 3.2428 8.3163 59.91740    455 V562:1       
CHRNE_52 CVMEZ_52 2 0 3.2428 8.3163 59.91740    455 V561:1       
CHRNE_56 CPRN__51 1 0 1.4024 8.0586 61.90080    820 V577:1       
CHRZE_51 CYEJP_52 2 8 2.4285 6.4602 43.14050    360 V1224:2      
CHRZE_53 CYEJP_51 1 0 2.4309 6.4674 43.22310    360 V1223:2      
CHSCD_51 CYHSC_52 1 0 0.5263 1.3419 8.925600    455 V591:3       
CHSCD_52 CYHSC_51 2 0 0.5263 1.3419 8.925600    455 V592:3       
CHSLA_51 CVIT__51 1 0 1.8102 4.6198 34.79340    460 V1241:1      
CHTRA_51 CSKNH_52 1 0 0.3219 0.3061 109.1736    375 V1201:2      
CHTRA_51 CSKNH_53 2 0 0.3182 0.3013 107.2727    375 V1202:2      
CHUM__51 CHBM__52 1 0 1.9614 10.219 81.23970    457 V1389:1      
CHUM__52 CHBM__52 2 0 1.9614 10.219 81.23970    457 V1390:1      
CHUM__52 CHUM__51 1 2 0.0000 0.0000 0.000000   2000 HUM:1:nSP:1  
CHUM__52 CTTC__52 1 8 4.4298 10.620 85.70250    572 V1391:1      
CHUN__52 COTR__51 1 0 2.7467 6.1783 43.71900    400 V550:1       
CHUN__52 CYRIC_52 1 8 2.1042 4.9537 35.20660    400 V552:2       
CHUV__51 CLI___51 1 8 0.9184 2.3559 17.02480    455 V539:1       
CHUV__52 CMQ___52 1 0 2.3365 5.8988 41.65290    523 V528:1       
CHUV__53 CVMA__51 1 8 0.3025 0.8869 7.024800    680 V5548:1      
CHUV__54 CHUV__51 1 7 0.0000 0.0000 0.000000   2000 HUV:1:nSP:1  
CHUV__54 CKPO__52 1 0 0.3836 0.9874 7.107400    455 V5532:1      
CHUV__54 CKPO__52 2 0 0.3836 0.9874 7.107400    455 V5531:1      
CHUV__54 CVMA__52 2 0 0.3025 0.8869 7.024800    680 V5547:1      
CHUV__54 CYAD__51 1 0 0.9632 3.1363 21.73550    530 V522:2       
CHUV__54 CZBB__51 1 0 0.5372 1.7400 12.47930    530 V5541:1      
CHU___52 CKB___54 1 0 3.5913 9.2311 66.28100    455 V529:1       
CHU___52 CSOK__52 1 0 3.6832 9.6147 69.09090    455 V530:1       
CHZI__11 CHZI__12 1 2 0.0000 0.0000 0.000000   2400 HZI:4:nKSP   
CHZI__11 CKRA__12 1 0 2.5120 31.344 429.0000   2000 V458:1       
CHZI__12 CKLT__12 1 0 0.9760 11.792 166.0000   2265 V459:1       
CHZI__51 CBRUN_51 1 0 1.0842 5.1377 40.24790    530 V5606:1      
CHZI__51 CHZI__52 2 7 0.0000 0.0000 0.000000   2000 HZI:1:nSPP:1 
CHZI__51 CKRNV_52 1 0 2.6088 8.8221 66.36360    455 V5609:1      
CHZI__51 CKRNV_52 2 0 2.6088 8.8221 66.36360    455 V5610:1      
CHZI__51 CVTRE_51 1 0 2.6088 8.8221 66.36360    455 V5635:1      
CHZI__51 CYOPJ_51 1 0 1.1822 6.7349 49.09090    820 V687:1       
CHZI__51 CYOPJ_52 2 0 1.1822 6.7349 49.09090    820 V688:1       
CHZI__53 CHZI__52 1 7 0.0000 0.0000 0.000000   2000 HZI:1:nSP:1  
CJACD_52 CYJAC_51 2 0 0.1839 0.3884 2.727300    400 V604:5       
CJACD_52 CYJAC_52 1 0 0.1839 0.3884 2.727300    400 V603:5       
CJBJI_51 CBEZ__51 1 0 1.3806 3.6421 250.7438    459 V367:1       
CJBRY_52 CJBSE_51 1 0 0.4332 1.2233 8.677700    459 V369:1       
CJBSE_51 CJERM_51 1 0 1.0261 2.6596 19.09090    462 V364:1       
CJEHL_51 CYJIR_51 1 0 1.6589 4.2302 31.90080    535 V957:2       
CJERM_51 CBEZ__55 2 0 0.4005 2.3184 17.93390    835 V366:1       
CJERM_51 CJERM_52 1 7 0.0000 0.0000 0.000000   2000 JERM:1:nSP1  
CJERM_52 CBEZ__55 1 0 0.4005 2.3002 17.93390    835 V365:1       
CJERM_52 CHAMR_51 1 0 2.3002 8.0005 55.61980    459 V1546:1      
CJHR__51 CJHR__52 1 2 0.0000 0.0000 0.000000   2000 JHR:1:nSP:1  
CJHR__51 CLIP__54 1 8 4.7795 16.489 118.9256    572 V1397:1      
CJHR__51 CPOC__51 1 0 3.0903 10.430 77.02480    483 V1394:1      
CJHR__51 CVES__51 1 0 2.5700 8.6503 64.95870    572 V1396:1      
CJHR__52 CDAS__56 1 0 7.4294 23.639 176.6116    572 V1384:1      
CJIL__51 CYJIL_51 1 0 0.6994 1.7666 12.31400    460 V316:3       
CJIND_51 CJIND_52 1 2 0.0000 0.0000 0.000000   2000 JIND:1:nSP:1 
CJIP__52 CDAS__57 1 0 5.4002 13.129 97.43800    483 V1369:1      
CJIRI_51 CYJIR_51 1 0 0.0811 0.2057 1.570200    535 V957:3       
CJIRK_52 CYST__51 1 0 1.3455 3.5840 23.96690    459 V340:1       
CJIY__51 CBEE__52 1 0 0.2650 2.2385 19.66940   1074 V1943:1      
CJI___51 CJI___53 1 7 0.0000 0.0000 0.000000   2000 JI:1:nPSP:1  
CJI___51 CRIP__52 1 0 3.4364 10.876 80.00000    530 V504:1       
CJI___51 CRIP__52 2 0 3.4364 10.876 80.00000    530 V549:1       
CJI___51 CTEL__52 1 0 3.9954 10.397 74.54550    455 V520:1       
CKACD_51 CYCD__51 1 8 0.0121 0.0500 0.247900    360 V938:3       
CKACD_52 CYCD__52 2 0 0.0121 0.0500 0.247900    459 V940:3       
CKAD__51 CBER__51 1 0 1.6081 4.4552 31.40500    460 V323:1       
CKAM__56 CMRC__52 1 0 3.8127 9.7115 67.52070    460 V1964:1      
CKAP__52 CMLA__52 1 0 7.0301 17.939 132.6446    483 V1365:1      
CKARA_51 CYKAR_52 2 0 0.3497 0.8700 6.198300    400 V1151:3      
CKARA_52 CYKAR_51 5 0 0.3448 0.8821 6.363600    400 V1152:3      
CKB___54 CYBR__51 2 0 4.9501 12.719 122.7273    455 V534:1       
CKHO__51 CYKHO_51 1 8 0.0375 0.2105 1.735500    825 V1934:2      
CKLAT_51 CNYRS_52 1 8 2.2337 7.4463 57.02480    480 V1266:1      
CKLAT_52 CNYRS_51 2 8 2.3740 7.4463 57.02480    480 V1265:1      
CKLAT_52 CSUSI_52 1 0 3.7498 11.849 90.00000    480 V1261:1      
CKLT__11 CNOS__11 1 0 1.2000 14.976 210.0000   1968 V405:1       
CKLT__12 CKLT__11 1 2 0.0000 0.0000 0.000000   2400 KLT:4:nKSP   
CKLT__51 CKLT__55 2 7 0.0000 0.0000 0.000000   2000 KLT:1:nSPP:1 
CKLT__52 CHRNE_52 1 0 0.1936 1.0938 8.099200    820 V5662:1      
CKLT__52 CHRNE_52 2 0 0.1936 1.0938 8.099200    820 V5661:1      
CKLT__52 CYSDC_51 1 0 0.5118 2.8822 21.23970    820 V5654:1      
CKLT__52 CYSDC_52 2 0 0.5118 2.8822 21.23970    820 V5655:1      
CKLT__53 CKLT__52 1 7 0.0000 0.0000 0.000000   2000 KLT:1:nSP:1  
CKLT__53 CODRY_51 1 0 1.6928 3.9325 26.69420    358 V5660:1      
CKLT__53 CVITK_52 1 0 3.7716 7.7004 53.38840    358 V5659:1      
CKLT__53 CYSTC_51 2 0 0.3170 1.7847 13.14050    820 V652:2       
CKLT__53 CYSTC_52 1 0 0.3170 1.7847 13.14050    820 V651:2       
CKNC__52 CPRT__51 1 0 4.1430 10.781 76.77690    240 V5594:1      
CKOB__51 CKOZ__51 1 0 0.9946 5.5575 44.54550    825 V131:1       
CKOCS_52 CVYS__52 1 0 2.9633 8.7459 72.89260    459 V1527:1      
CKOC__13 CCHD__13 2 0 2.9120 36.144 505.0000   2400 V476:1       
CKOC__13 CKOC__1A G 2 0.0000 0.0000 0.000000   3795 KOC:4:nPSP1: 
CKOC__14 CDAS__12 1 0 0.8320 10.000 141.0000   2400 V473:1       
CKOC__14 CKOC__13 B 2 0.0000 0.0000 0.000000   4000 KOC:4:nKSP2: 
CKOC__14 CKOC__1C H 2 0.0000 0.0000 0.000000   4000 KOC:4:nPSP2: 
CKOC__17 CETEM_11 1 0 0.0640 0.8160 12.00000   1968 V051:1       
CKOC__17 CKOC__13 C 2 0.0000 0.0000 0.000000   3200 KOC:4:V051_3 
CKOC__17 CKOC__14 D 2 0.0000 0.0000 0.000000   3200 KOC:4:V051_1 
CKOC__19 CETEM_12 2 0 0.0640 0.8480 12.00000   1968 V052:1       
CKOC__19 CKOC__13 J 2 0.0000 0.0000 0.000000   3200 KOC:4:V052_3 
CKOC__19 CKOC__14 I 2 0.0000 0.0000 0.000000   3200 KOC:4:V052_1 
CKOC__1C CKOC__1A 9 2 0.0000 0.0000 0.000000   4000 KOC:4:nKSP1: 
CKOC__51 CHNE__51 2 0 1.0406 3.4001 25.04130    572 V1346:1      
CKOC__51 CKRT__52 1 0 0.8603 3.0202 22.14880    572 V1332:1      
CKOC__51 CPIS__52 1 0 5.7802 15.420 112.5620    483 V1350:1      
CKOC__52 CETEM_52 2 8 0.8603 3.0202 22.14880    572 V9002:1      
CKOC__55 CBEX__52 1 0 2.9294 10.029 73.96690    572 V1331:1      
CKOC__55 CETEM_51 1 0 0.8603 3.0202 22.14880    572 V9001:1      
CKOC__55 CKOC__51 5 2 0.0000 0.0000 0.000000   2000 KOC:1:nKSP1  
CKOC__55 CKOC__51 6 7 0.0000 0.0000 0.000000   2000 KOC:1:nKSP2  
CKOC__55 CVES__51 1 0 4.1503 11.830 87.27270    572 V1339:1      
CKOJN_51 CYCHN_51 1 0 1.0878 2.7878 20.08260    455 V551:5       
CKOSE_51 CVRAD_52 1 0 1.2487 3.1291 22.56200    460 V1275:1      
CKOST_51 CCHT__55 2 0 2.0994 6.8135 47.85120    535 V164:1       
CKOST_51 CLICD_52 1 0 1.5645 4.1684 27.85120    459 V349:1       
CKOST_51 CTPJI_51 1 0 1.9820 5.0699 36.36360    459 V158:1       
CKOST_53 CKOST_51 1 7 0.0000 0.0000 0.000000   2000 KOST:1:nSP1: 
CKOST_54 CCHT__51 1 0 2.0994 6.8123 47.85120    535 V163:1       
CKOST_54 CCIZK_52 1 0 2.8096 7.4839 50.00000    459 V360:1       
CKOST_54 CKOST_51 2 2 0.0000 0.0000 0.000000   2000 KOST:1:nSP2: 
CKOZ__51 CPEC__53 1 0 1.1023 6.1287 49.00830    825 V129:1       
CKRAL_52 CKRIM_52 1 0 4.9658 15.629 119.1736    535 V1220:1      
CKRA__11 CKRA__12 1 7 0.0000 0.0000 0.000000   2000 KRA:4:nKSP   
CKRA__12 CEDST_11 1 0 1.3760 16.944 247.0000   1500 V457:1       
CKRA__12 CPRN__13 1 0 2.3360 26.608 336.0000   2297 V402:1       
CKRA__51 CKRA__52 2 7 0.0000 0.0000 0.000000   2000 KRA:1:nSP1:1 
CKRA__51 CKRA__58 3 7 0.0000 0.0000 0.000000   2000 KRA:1:nSPP1: 
CKRA__53 CCTRE_51 2 0 1.6105 7.2806 56.44630    725 V1124:1      
CKRA__53 CCTRE_52 1 0 1.6105 7.2806 56.44630    725 V1123:1      
CKRA__53 CJABL_52 1 0 3.4400 10.650 80.00000    572 V1127:1      
CKRA__53 CJABL_52 2 0 3.4400 10.650 80.00000    572 V1128:1      
CKRA__53 CKRA__55 1 7 0.0000 0.0000 0.000000   2000 KRA:1:nSP2:1 
CKRA__53 CLANS_52 1 0 1.9505 4.9295 34.38020    400 V1126:1      
CKRA__53 CMTRE_52 1 0 1.9699 6.2702 45.28930    400 V1011:1      
CKRA__53 CSVIT_53 1 0 3.0674 9.7562 70.41320    400 V1012:1      
CKRA__53 CYCTR_51 1 0 2.2397 5.6604 39.42150    400 V1121:3      
CKRA__54 CKRA__57 4 7 0.0000 0.0000 0.000000   2000 KRA:1:nSPP2: 
CKRA__54 CRAJK_53 1 0 1.5936 7.0567 52.89260    680 V594:1       
CKRA__54 CRAJK_53 2 0 1.5936 7.0567 53.05790    680 V593:1       
CKRA__54 CYHSC_51 2 0 1.7146 4.3996 28.67770    455 V592:2       
CKRA__54 CYHSC_52 1 0 1.7146 4.3996 28.59500    455 V591:2       
CKRBR_51 CBAB__52 1 0 5.1207 14.682 100.1653    459 V1511:1      
CKRBR_51 CKOST_53 1 0 3.1629 9.2154 63.05790    459 V1513:1      
CKRIM_51 CKRIM_52 3 7 0.0000 0.0000 0.000000   2000 KRIM:1:nSP:1 
CKRIM_52 CTOUZ_51 1 0 7.0204 17.910 134.9587    480 V1216:1      
CKRL__51 CKAU__53 2 0 0.1416 0.3582 2.479300    360 V901:1       
CKRL__52 CKAU__55 1 0 0.1416 0.3582 2.479300    360 V902:1       
CKRL__52 CKRL__51 1 2 0.0000 0.0000 0.000000   2000 KRL_:1:nSP1: 
CKRL__52 CTUX__54 1 0 4.8630 14.466 101.8182    460 V344:1       
CKRNV_52 CBRUN_51 1 0 3.0565 8.1784 57.52070    455 V599:1       
CKRNV_52 CKRNV_51 1 7 0.0000 0.0000 0.000000   2000 KRNV:1:nSP:1 
CKRNV_52 CTRME_52 1 0 4.6016 11.798 84.95870    455 V686:1       
CKRNV_52 CVRBN_52 1 0 5.3930 13.826 99.58680    455 V685:1       
CKRT__52 CTAB__52 1 0 4.8001 16.220 121.0744    572 V1334:1      
CKUNC_51 CKUNC_52 1 7 0.0000 0.0000 0.000000   2000 KUNC:1:nSP:1 
CKUNC_51 COVRU_52 1 0 0.3340 1.1374 7.355400    530 V640:1       
CKUNC_52 CCLOU_52 1 0 0.6957 1.5064 10.57850    400 V610:1       
CKUNC_52 CCLOU_52 2 0 0.6957 1.5064 10.57850    400 V609:1       
CKUNC_52 CE802_51 2 0 0.4416 0.9704 25.20660    240 V656:1       
CKUNC_52 CE802_52 1 0 0.4429 0.9716 25.28930    240 V655:1       
CKUNC_52 CNOH1_51 2 0 0.1924 0.6062 4.545500    360 V621:1       
CKUNC_52 CNOH1_52 1 0 0.1924 0.6062 4.545500    360 V622:1       
CKV___51 CBNT__54 2 0 0.6244 1.6045 11.48760    455 V513:1       
CKV___52 CBNT__52 1 0 0.6244 1.6045 11.48760    455 V510:1       
CKV___52 CBOB__52 1 0 0.3206 1.4399 13.38840    680 V5556:1      
CKV___52 CKV___51 1 7 0.0000 0.0000 0.000000   2000 KV:1:nSP:1   
CKV___52 CMOB__51 1 0 0.2759 1.2342 11.48760    680 V5557:1      
CKV___52 CSHH__51 1 0 0.0665 0.3606 139.1736   1000 V5059:1      
CKY___55 CKB___54 1 8 2.6814 8.6442 63.88430    530 V548:1       
CLBPV_51 CLBPV_52 1 7 0.0000 0.0000 0.000000   2000 LBPV:1:nSP:1 
CLBPV_52 CBEZ__55 1 0 3.2053 9.0786 62.23140    459 V1540:1      
CLBTP_51 CBEZ__51 1 0 2.0546 6.0500 41.48760    459 V1545:1      
CLBTP_52 CLBTP_51 1 2 0.0000 0.0000 0.000000   2000 LBTP:1:nPD:1 
CLBVY_52 CBEZ__55 1 0 2.2893 6.2726 42.23140    459 V1542:1      
CLBVY_52 CLBTP_52 1 8 0.5663 1.6807 11.57020    459 V1544:1      
CLET__52 CLET__51 1 2 0.0000 0.0000 0.000000   2000 LET_:1:nSP1: 
CLHO__51 CLHO__53 1 7 0.0000 0.0000 0.000000   2000 LHO_:1:nSP1: 
CLHO__51 CREP__51 1 0 1.3092 4.3379 32.80990    535 V1920:1      
CLHO__51 CREP__55 2 0 1.3092 4.3379 32.80990    535 V1919:1      
CLICD_52 CLTJI_52 1 0 3.0456 8.1155 54.21490    459 V347:1       
CLIPE_52 CNEZ__53 1 0 0.9269 5.3228 42.89260    800 V1118:1      
CLIPE_52 CSEMI_52 1 0 3.1702 18.349 147.8512    800 V1116:1      
CLIP__53 CDAS__52 1 0 2.8604 13.129 96.85950    724 V1377:1      
CLISN_51 CVYS__52 1 0 1.6916 4.7456 43.80170    459 V1526:1      
CLIS__21 CLIS__25 2 7 0.0000 0.0000 0.000000   1760 LIS:2:nSPP   
CLIS__21 CPRN__21 1 0 5.9387 27.321 178.3058    747 V253:1       
CLIS__21 XLI_BU21 1 0 3.0105 16.838 112.0041   1050 V245:1       
CLIS__22 CLIS__21 1 2 0.0000 0.0000 0.000000   1760 LIS:2:nSP    
CLIS__22 CPRN__22 2 0 5.9387 27.321 178.3058    747 V254:1       
CLIS__22 XLI_KO21 1 8 2.9185 16.707 119.0083   1050 V246:1       
CLIS__22 XLI_PB21 1 0 3.9494 19.248 120.4959    665 V270:1       
CLIS__54 CLIS__5A 2 7 0.0000 0.0000 0.000000   2000 LIS:1:nSP2:1 
CLIS__55 CALB__51 1 8 2.7043 6.9164 50.08260    455 V611:1       
CLIS__55 CALB__51 2 8 2.7043 6.9164 50.08260    455 V612:1       
CLIS__55 CVRAT_55 1 0 0.5469 2.9754 24.87600    820 V641:1       
CLIS__55 CVRAT_55 2 0 0.5469 2.9754 24.87600    820 V642:1       
CLIS__55 CYRIV_51 1 0 1.1277 3.2670 25.37190    510 V637:1       
CLIS__55 CYRIV_52 2 0 1.1277 3.2670 25.37190    510 V638:1       
CLIS__58 CFRNZ_52 1 0 2.3861 11.733 83.47110    530 V650:1       
CLIS__5I CLIS__57 3 2 0.0000 0.0000 0.000000   2000 LIS:1:nSPP1: 
CLIS__5I CLIS__58 4 2 0.0000 0.0000 0.000000   2000 LIS:1:nSPP2: 
CLIS__5I COVTB_51 1 0 2.4224 8.0271 53.14050    530 V614:1       
CLIS__5I COVTB_51 3 0 1.3237 7.6242 56.19830    820 V615:1       
CLIS__5I CVYSC_52 1 0 2.5216 8.5837 55.78510    530 V647:1       
CLIS__5I CZLIS_51 2 0 0.3751 0.8446 5.950400    360 V619:1       
CLIS__5I CZLIS_52 1 8 0.3751 0.8446 5.950400    360 V620:1       
CLIS__5J CBIOC_51 2 0 0.3219 0.7333 51.73550    360 V608:1       
CLIS__5J CBIOC_52 1 0 0.3243 0.7393 51.73550    360 V607:1       
CLIS__5J CLIS__5I 1 7 0.0000 0.0000 0.000000   2000 LIS:1:nSP1:1 
CLIS__5J CYDST_51 2 0 0.3412 1.0721 8.016500    530 V660:1       
CLIS__5K COVTB_51 2 0 1.3310 7.6145 56.19830    732 V616:1       
CLIS__5L CPRIR_53 1 0 0.3860 0.9172 5.867800    400 V617:1       
CLIS__5M CYDST_52 1 0 0.3412 1.0721 8.016500    530 V659:1       
CLITO_51 CLITO_52 1 2 0.0000 0.0000 0.000000   2000 LITO:1:nSP1: 
CLITO_52 CCHOC_52 1 0 2.1611 6.4009 58.84300    400 V1170:1      
CLITV_51 CCHT__55 1 0 2.1538 6.9926 49.09090    535 V168:1       
CLIX__51 CPSE__55 2 0 0.5203 4.3596 38.42980    985 V1913:1      
CLI___51 CBNC__51 1 0 0.2977 1.3334 12.39670    680 V5545:1      
CLI___51 CKV___51 1 0 0.5868 2.6281 24.46280    530 V5544:1      
CLI___51 CLI___52 1 7 0.0000 0.0000 0.000000   2000 LI:1:nSP:1   
CLI___51 CSLB__52 1 0 3.1654 8.4180 58.42980    455 V5561:1      
CLI___51 CZET__52 1 0 0.1633 0.5312 3.636400    360 V5560:1      
CLI___51 CZET__52 2 0 0.1633 0.5312 3.636400    360 V5559:1      
CLOUN_51 CSNY__54 1 0 3.5223 10.012 69.58680    459 V358:1       
CLOX__51 CYLOX_52 1 0 0.2601 0.6570 4.710700    720 V1923:3      
CLOX__52 CYLOX_51 2 0 0.2505 0.6304 4.297500    825 V303:3       
CLPCE_52 CJEHL_51 1 8 2.0098 5.1594 38.67770    535 V986:1       
CLSN__52 CYLE__51 1 0 0.7502 1.9396 13.88430   1000 V5515:3      
CLSY__53 CRAK__54 1 0 2.1151 5.3869 37.43800    460 V312:1       
CLTJI_52 CEME1_52 1 0 4.7674 12.700 84.87600    459 V1585:1      
CLTSZ_51 CBAB__52 1 0 4.8715 14.435 97.02480    459 V1512:1      
CLTSZ_51 CLOCH_51 2 0 0.9293 2.6184 16.85950    240 V1570:1      
CLTSZ_51 CLOCH_52 1 0 0.9293 2.6184 16.85950    240 V1571:1      
CMAD__51 CSVI__52 2 0 0.1162 0.3787 2.644600    200 V5572:1      
CMAD__51 CVSTN_51 1 0 5.0409 12.146 86.36360    400 V567:1       
CMAD__52 CMAD__51 1 2 0.0000 0.0000 0.000000   2000 MAD:1:nSP:1  
CMAD__52 CSLU__51 1 0 2.1357 5.7064 41.07440    455 V5574:1      
CMAD__52 CSVI__51 1 0 0.1162 0.3787 2.644600    130 V5573:1      
CMAL__21 CCST__22 1 0 1.3020 7.2697 50.99170    863 V205:1       
CMAL__21 CMAL__22 1 7 0.0000 0.0000 0.000000   1200 MAL:2:nPDP:W 
CMAL__22 CCST__23 2 0 1.3020 7.2697 50.99170    656 V206:1       
CMAL__51 CLET__52 1 0 1.2257 4.1842 32.06610    535 V109:1       
CMAL__51 CPST__56 1 0 0.2359 0.8034 669.4215   1000 K101:1       
CMAL__51 CYPVY_51 1 0 0.2178 1.5924 13.05790   1074 V111:1       
CMAL__52 CMAL__51 5 2 0.0000 0.0000 0.000000   2000 MAL:1:nSP2:1 
CMAL__52 CYPVY_52 2 0 0.2178 1.5924 13.05790   1074 V112:1       
CMAL__53 CMAL__52 1 7 0.0000 0.0000 0.000000   2000 MAL:1:nSP1:1 
CMAL__53 CMEX__52 1 0 0.7006 2.9197 22.06610    430 V100:1       
CMAL__53 CPJH__52 1 0 0.1779 0.7260 516.6942   1000 K117:1       
CMAL__53 CPKA__51 1 0 0.2771 0.5699 459.0083   1000 K103:1       
CMAL__53 CPUH__51 1 0 0.8010 3.1254 289.5041    430 V1960:1      
CMAL__53 CPZM__51 1 0 0.1355 0.6195 420.3306   1000 K116:1       
CMART_53 CYDOE_51 1 0 1.2330 3.1654 20.99170    455 V683:1       
CMBO__51 CCST__53 2 0 5.1074 16.532 119.2562    460 V1998:1      
CMBO__51 CMBO__52 1 2 0.0000 0.0000 0.000000   2000 MBO_:1:nSP1: 
CMBO__52 CCST__53 1 0 5.1074 16.532 119.2562    460 V1997:1      
CMCHZ_51 CMCHZ_52 1 7 0.0000 0.0000 0.000000   2000 MCHZ:1:nSP1: 
CMEDE_51 CYMED_51 1 0 0.0157 0.0500 0.247900    462 V335:4       
CMEDV_51 CYMED_51 1 0 0.0036 0.0500 0.082600    462 V335:5       
CMED__52 CKV___51 1 0 0.5034 2.9088 21.65290    720 V5549:1      
CMET__52 CYMET_51 1 0 0.0436 0.1404 0.991700    460 V391:3       
CMEX__52 CPJH__59 1 0 1.0406 2.9197 21.23970    535 V105:1       
CMEY__51 CCEB__52 1 0 1.0709 6.3464 61.81820    820 V5553:1      
CMEY__51 CCEB__53 2 0 1.0709 6.3464 61.81820    820 V5552:1      
CMEY__51 CCML__54 1 0 0.3037 0.4767 254.3802    720 V5055:1      
CMEY__52 CMEY__51 1 7 0.0000 0.0000 0.000000   2000 MEY:1:nSP:1  
CMHR__51 CAZB__53 1 0 2.1683 5.6156 39.25620    460 V191:1       
CMIL__21 CEORL_21 1 0 0.7792 3.4219 22.00410    524 V001:1       
CMIL__21 CMIL__22 1 2 0.0000 0.0000 0.000000   1200 MIL:2:nSP    
CMIL__21 CTAB__21 1 0 3.8091 25.850 150.0000    867 V204:1       
CMIL__22 CCST__23 1 0 6.9212 34.301 213.3058    735 V208:1       
CMIL__22 CEORL_22 2 0 0.7792 3.4219 22.00410    524 V002:1       
CMIL__51 CPRB__54 1 8 1.3734 3.4969 24.29750    360 V1971:1      
CMIL__52 CMIL__51 1 7 0.0000 0.0000 0.000000   2000 MIL:1:nSP:1  
CMIL__52 CMRC__52 1 0 1.5101 3.8466 26.77690    460 V1968:1      
CMIL__52 CMRC__52 2 0 1.5101 3.8466 26.77690    460 V1969:1      
CMI___52 CBR___51 1 0 4.1866 13.629 94.46280    360 V5568:1      
CMLA__52 CXSEV_51 1 0 1.0551 2.6148 18.34710    483 V1363:1      
CMLE__52 CMAD__51 1 0 0.8954 2.3934 17.10740    400 V5509:1      
CMNI__51 CMNM__52 1 0 0.0472 0.1234 0.826400    180 V326:1       
CMNM__52 CBER__51 1 0 3.4025 8.6684 60.24790    460 V324:1       
CMOB__51 CMEY__51 1 0 1.4157 6.3477 59.17360    680 V5558:1      
CMODL_52 CCHT__51 1 0 1.9493 5.5805 38.01650    459 V161:1       
CMODL_52 CTPLB_51 1 0 0.9898 3.2138 22.56200    459 V156:1       
CMOHE_51 CMOHE_52 1 7 0.0000 0.0000 0.000000   2000 MOHE:1:nSP:1 
CMOHE_52 CCERV_52 1 0 1.9820 5.8177 44.29750    505 V572:1       
CMOJI_51 CVYS__53 1 0 1.5778 5.3797 49.00830    459 V152:1       
CMORA_51 CYMOR_51 1 0 0.1996 0.4997 3.471100    400 V1174:3      
CMORA_52 CYMOR_52 2 0 0.1996 0.4997 3.471100    400 V1173:5      
CMQ___52 CSOK__56 1 0 4.2023 10.462 76.61160    523 V538:1       
CMRC__51 CCIZ__51 1 0 3.5804 10.850 99.83470    483 V1355:1      
CMRC__51 CMRC__52 3 7 0.0000 0.0000 0.000000   2000 MRC:1:nSP1:1 
CMRC__51 CTTS__51 1 0 3.2803 17.460 126.1983    572 V1353:1      
CMTRE_52 CSVIT_53 1 0 1.6395 5.2199 37.68600    400 V1013:1      
CMTRE_52 CVOP__51 1 8 4.3403 8.0005 53.80170    360 V1147:1      
CMYD__51 CKOC__55 1 0 1.1096 3.6094 26.69420    572 V1349:1      
CMYD__51 CSTR__51 1 0 4.0995 20.070 145.2066    572 V1354:1      
CMYD__52 CMYD__51 3 7 0.0000 0.0000 0.000000   2000 MYD:1:nSP:1  
CMYTD_51 CZBIR_52 1 0 3.0698 8.6805 65.70250    460 V1232:1      
CMZR__51 COVD__51 1 0 0.9813 2.5229 18.09920    360 V5512:1      
CMZR__51 COVD__52 2 0 0.9813 2.5229 18.09920    360 V5511:1      
CMZR__52 CBYP__53 1 0 3.3989 8.8451 62.72730    455 V509:1       
CMZR__52 CMZR__51 1 7 0.0000 0.0000 0.000000   2000 MZR:1:nSP:1  
CNACH_51 CDOBR_51 1 0 3.0504 7.7004 53.63640    400 V1188:1      
CNACH_51 CNACH_52 1 2 0.0000 0.0000 0.000000   2000 NACH:1:nSP1: 
CNACH_51 CPORI_51 1 0 3.9494 10.550 70.33060    400 V1166:1      
CNACH_51 CYNAC_51 1 0 0.6304 1.5996 11.15700    400 V1186:1      
CNACH_52 CKVAS_51 1 0 5.2296 13.230 92.14880    400 V1187:1      
CNACH_52 CXCEK_51 1 0 1.4000 3.5501 24.71070    400 V1189:1      
CNAD__52 CKUN__51 1 0 0.9740 2.8725 20.16530    455 V5540:1      
CNAD__52 CPNV__52 1 0 5.2671 13.813 98.84300    455 V547:1       
CNAO__51 CYNA__51 1 0 0.1137 0.2154 139.5041    530 V502:3       
CNBYD_51 CYKAR_52 2 0 1.9796 4.9005 35.37190    400 V1151:2      
CNBYD_52 CNBYD_51 1 7 0.0000 0.0000 0.000000   2000 NBYD:1:nSP1: 
CNBYD_52 CYKAR_51 4 0 1.9796 4.9005 35.37190    400 V1152:2      
CNEL__51 CKRL__51 1 0 0.9438 3.1133 22.47930    360 V397:1       
CNEPM_52 CHORE_52 1 0 4.6948 12.079 89.17360    480 V1263:1      
CNER__51 CTOS__51 1 0 3.4933 8.8983 61.81820    460 V182:1       
CNEZ__12 CKRA__12 1 0 2.4000 25.296 297.0000   2258 V453:1       
CNEZ__12 CNEZ__11 1 7 0.0000 0.0000 0.000000   2400 NEZ:4:nKSP   
CNEZ__51 CNEZ__55 2 7 0.0000 0.0000 0.000000   2000 NEZ:1:nSPP:1 
CNEZ__51 CYVSE_51 5 8 2.2300 4.7505 33.05790    400 V1981:5      
CNEZ__52 CRYCH_51 1 0 2.9718 17.659 142.3140    800 V1195:1      
CNEZ__52 CVSES_52 2 0 0.7696 4.6900 32.97520    800 V1156:1      
CNEZ__52 CYTYC_52 2 0 1.9904 11.970 96.44630    800 V1196:1      
CNEZ__53 CNEZ__52 1 2 0.0000 0.0000 0.000000   2000 NEZ:1:nSP:1  
CNEZ__53 CVSES_53 1 0 0.7696 4.6900 32.97520    800 V1155:1      
CNOH2_52 CVRAT_55 1 8 0.1428 0.4477 3.388400    360 V643:1       
CNOH4_54 CNOH4_52 3 7 0.0000 0.0000 0.000000   2000 NOH4:1:nSP:1 
CNOJI_51 CYSDC_51 1 0 0.5118 2.8822 21.23970    820 V5654:2      
CNOPA_51 CNEZ__52 1 0 2.0098 11.640 93.80170    800 V1117:1      
CNOPA_51 CSEMI_52 1 0 1.4956 8.6636 69.83470    800 V1157:1      
CNOPA_52 CNOPA_51 1 7 0.0000 0.0000 0.000000   2000 NOPA:1:nSP1: 
CNOSE_51 CYNOS_51 1 0 0.2735 0.7006 5.041300    460 V1293:3      
CNOS__11 CALB__1B 1 0 0.4800 5.0080 58.00000   2000 V460:1       
CNOS__11 CNOS__12 1 7 0.0000 0.0000 0.000000   2000 NOS:4:nKSP   
CNOS__11 XNO_VA11 1 0 1.0560 11.952 131.0000   1720 V404:1       
CNOS__12 CNOS__11 2 2 0.0000 0.0000 0.000000   2000 NOS:4:nSP    
CNOS__12 XNO_WI11 1 0 1.2640 11.744 209.0000   2000 V444:1       
CNOS__51 CNOS__52 1 7 0.0000 0.0000 0.000000   2000 NOS:1:nKSP1: 
CNOS__52 CYRIV_51 1 0 0.2553 1.3371 11.15700    820 V637:2       
CNOS__52 CYRIV_52 2 0 0.2553 1.3371 11.15700    820 V638:2       
CNOS__53 CLIS__5J 3 0 0.4598 3.3989 27.52070   1350 V699:1       
CNOS__53 CNOS__52 2 7 0.0000 0.0000 0.000000   2000 NOS:1:nKSP2: 
CNOVN_54 CBAB__54 1 0 2.0110 9.2444 74.38020    723 V1508:1      
CNOVN_54 CBAB__54 2 0 2.0195 9.2686 89.75210    572 V1507:1      
CNOVN_54 CCLDU_51 1 0 2.0860 7.1935 50.08260    459 V1506:1      
CNOVN_54 CNOVN_52 1 7 0.0000 0.0000 0.000000   2000 NOVN:1:nSP:1 
CNYM__51 CYDOB_51 1 0 1.2403 5.7185 39.50410    720 V137:3       
CNZD__52 COTR__51 1 0 5.1135 16.648 115.3719    360 V5575:1      
CODRY_51 CVITK_52 1 0 3.1375 6.4795 44.13220    358 V5653:1      
COLCH_52 CYGRC_51 1 0 0.2372 1.3395 9.834700    732 V584:1       
COLCS_51 CYOLC_52 1 0 0.9184 2.3547 16.94210    455 V585:3       
COLCS_52 CYOLC_51 2 0 0.9184 2.3547 16.94210    455 V586:3       
COLDR_51 CCHT__56 1 0 1.2826 3.4158 22.80990    459 V157:1       
COLSN_51 CYOLS_51 2 0 1.2802 2.7649 18.09920    400 V596:3       
COLSN_51 CYOLS_52 1 8 1.2802 2.7649 18.09920    400 V595:3       
COPJA_51 CYOPJ_51 2 0 0.4090 1.0672 6.694200    455 V687:3       
COPJA_51 CYOPJ_52 1 8 0.4090 1.0672 6.694200    455 V688:3       
COPO__21 CCST__22 1 8 6.0984 28.231 177.0041    783 V202:1       
COPO__21 COPO__22 1 7 0.0000 0.0000 0.000000    900 OPO:2:nKSP   
COPO__22 CSOK__21 1 0 11.732 60.170 335.0000    750 V203:1       
COPO__53 CCHOT_52 1 0 5.1594 16.410 118.4298    400 V1136:1      
COPO__53 CECHV_53 1 0 2.7806 7.4597 49.33880    400 V1133:1      
COPO__53 CECHV_53 2 0 2.7806 7.4597 49.33880    400 V1134:1      
COPO__53 COPO__51 4 2 0.0000 0.0000 0.000000   2000 OPO:1:nPD:1  
COPO__53 COPO__54 1 8 3.0903 7.6799 55.20660    400 OPO:1:nKSP:2 
COPO__53 CPRAH_52 1 0 2.6596 6.7095 46.77690    400 V1137:1      
COPO__53 CTREM_52 1 0 2.8447 8.9806 62.64460    400 V1135:1      
COPO__54 COPO__51 3 7 0.0000 0.0000 0.000000   2000 OPO:1:nKSP:1 
COPO__54 COPO__52 5 2 0.0000 0.0000 0.000000   2000 OPO:1:nPD:2  
COPO__54 COPO__53 2 8 2.6596 6.7095 46.77690    400 OPO:1:nKSP:1 
COPO__54 CTUNE_52 1 0 2.1901 6.9696 50.33060    400 V1131:1      
COPO__54 CTUNE_52 2 0 2.1901 6.9696 50.33060    400 V1132:1      
COSTA_51 CBEZ__51 1 0 2.1611 5.7753 38.59500    459 V1541:1      
COSTR_51 CTUHN_51 1 0 2.1780 6.7833 51.32230    460 V1294:1      
COSTR_51 CYVER_51 1 8 2.9451 7.8444 52.39670    459 V335:2       
COSTR_52 CBOHA_52 1 0 1.7255 5.4377 41.40500    480 V1292:1      
COSTR_52 COSTR_51 1 2 0.0000 0.0000 0.000000   2000 OSTR:1:nSP1: 
COS___51 CPCE__51 1 8 6.1395 15.950 114.2975    455 V501:1       
COS___52 CCEB__52 2 0 4.4649 10.732 82.39670    455 V506:1       
COS___52 CCEB__53 1 0 4.4649 10.732 82.39670    455 V505:1       
COTM__51 CBHN__53 1 0 0.1137 0.2154 139.5041   1000 V5091:1      
COTR__11 CSOK__11 1 0 2.2080 22.432 263.0000   2000 V417:1       
COTR__12 COTR__11 1 2 0.0000 0.0000 0.000000   2000 OTR:4:nKSP   
COTR__12 CPRN__14 1 0 1.1040 11.200 134.0000   2000 V418:1       
COTR__51 CFA___51 2 0 0.9051 2.9463 20.41320    455 V5518:1      
COTR__51 CKY___54 1 0 6.7796 19.109 135.2066    455 V545:1       
COTR__51 CMAD__51 1 0 1.1435 2.9379 21.07440    460 V5501:1      
COTR__51 CMAD__52 3 0 1.0406 2.8846 20.49590    400 V5503:1      
COTR__51 COTR__55 1 2 0.0000 0.0000 0.000000   2000 OTR:1:nKSP1: 
COTR__51 COTR__57 3 7 0.0000 0.0000 0.000000   2000 OTR:1:nSPP:1 
COTR__51 CUHD__52 2 0 3.1327 8.0526 57.85120    450 V5516:1      
COTR__52 CUBR__52 1 8 3.6119 10.367 72.23140    455 V5571:1      
COTR__52 CUBR__52 2 8 3.6119 10.367 72.23140    455 V5570:1      
COTR__54 COTR__55 2 7 0.0000 0.0000 0.000000   2000 OTR:1:nKSP2: 
COTR__55 CFA___51 1 0 0.9051 2.9463 20.41320    455 V5519:1      
COTR__55 CKUN__51 1 0 3.9882 12.268 85.70250    455 V546:1       
COTR__55 CMAD__52 2 0 1.1435 2.9379 21.07440    460 V5502:1      
COTR__55 CMLE__52 1 0 0.2166 0.7042 4.876000    530 V5504:1      
COTR__55 COKD__51 1 0 0.4586 1.2040 8.677700    455 V5505:1      
COTR__55 CUHD__52 1 0 3.1327 8.0526 57.85120    450 V5517:1      
COVC__52 CKOL__52 1 0 0.4804 2.7709 22.23140    825 V130:1       
COVC__52 CYBZK_51 1 0 0.7732 4.3717 35.04130    825 V126:2       
COVET_51 COVET_52 1 8 0.5348 3.0589 24.04960    732 ***(DNF)***  
COVET_52 CMCHZ_52 1 0 0.4840 1.6287 14.38020    530 V5642:1      
COVET_52 COVET_51 5 7 0.0000 0.0000 0.000000   2000 OVET:1:nSP:1 
COVET_52 COVFI_52 1 0 0.4876 1.7569 72.14880    530 V5640:1      
COVPO_51 COVPO_52 3 7 0.0000 0.0000 0.000000   2000 OVPO:1:nSP:1 
COVPO_51 CYSTC_51 1 0 1.3673 7.7004 56.77690    820 V652:1       
COVPO_51 CYSTC_52 2 0 1.3673 7.7004 56.77690    820 V651:1       
COVTB_51 CE803_52 1 0 0.3836 1.2741 9.008300    530 V653:1       
COVTB_51 CE803_52 2 0 0.3872 1.2802 9.173600    530 V654:1       
COVTB_51 CETBE_52 1 0 0.0036 0.0500 2.148800   1207 V5643:1      
COVTB_51 CETBE_52 3 0 0.0024 0.0500 2.066100   1207 V5645:1      
COVTB_51 CMCHZ_52 1 0 0.5203 1.5827 15.61980    400 V5641:1      
COVTB_51 COVET_52 2 0 0.5312 3.0347 23.96690    732 V633:1       
COVTB_51 COVFI_52 1 0 0.9160 2.8048 80.41320    400 V5639:1      
COVTB_51 COVRU_52 1 0 0.7345 2.4260 16.36360    530 V613:1       
COVTB_54 CETBE_54 2 0 0.0036 0.0500 2.148800   1207 V5644:1      
COVTB_54 CMART_53 1 0 0.4828 1.2947 9.917400    455 V681:1       
COVTB_54 COVPO_51 1 0 0.3751 2.1429 16.69420    820 V5671:1      
COVTB_54 COVPO_51 2 0 0.3751 2.1453 16.85950    820 V5672:1      
COVTB_54 COVTB_51 4 7 0.0000 0.0000 0.000000   2000 OVTB:1:nSP1: 
COVTB_54 COVTB_53 1 7 0.0000 0.0000 0.000000   2000 OVTB:1:nSP2: 
COVTB_54 CYDOE_52 1 0 1.4835 3.7244 25.95040    732 V682:1       
CPAC__52 CPEL__51 1 8 3.8200 10.439 76.11570    572 V1358:1      
CPASE_51 CYMOR_52 1 0 3.5102 8.7894 63.05790    400 V1173:2      
CPASK_51 COVHB_52 1 0 0.3860 1.3056 8.512400    530 V5646:1      
CPCE__51 CSUZ__51 1 0 1.2342 3.2126 23.05790    455 V500:1       
CPCM__51 CMAL__51 1 0 0.5614 1.8465 13.22310    535 V110:1       
CPEC__51 CCRD__51 1 0 0.9837 2.5071 17.43800    120 V963:1       
CPEC__53 CCBR__53 1 0 0.9716 5.4075 43.22310    825 V127:1       
CPEC__53 CPEC__51 1 2 0.0000 0.0000 0.000000   2000 PEC_:1:nSP1: 
CPEL__51 CHUM__51 1 0 2.9597 6.8401 50.49590    420 V1359:1      
CPHE__52 CHJ___51 1 0 2.2591 7.3568 50.99170    550 V5564:1      
CPHE__52 CSOK__52 1 0 2.9585 9.6316 66.77690    550 V5528:1      
CPHO__51 CPHO__53 1 7 0.0000 0.0000 0.000000   2000 PHO_:1:nSP1: 
CPHO__51 CPKN__51 1 0 0.1283 0.3013 230.9091    815 K108:1       
CPIS__52 CCIZ__51 1 0 1.8900 5.0300 39.09090    483 V1343:1      
CPJH__52 CPKV__51 1 0 0.2323 0.6026 458.4298    815 K112:1       
CPJH__54 CPJH__51 1 7 0.0000 0.0000 0.000000   2000 PJH_:1:nSP10 
CPJH__54 CPJH__52 2 7 0.0000 0.0000 0.000000   2000 PJH_:1:nSP10 
CPJH__54 CPST__53 1 0 0.2444 0.4017 642.0661   1000 K102:1       
CPJI__51 CPJI__54 1 7 0.0000 0.0000 0.000000   2000 PJI_:1:nSP1: 
CPJI__51 CREP__51 2 0 0.1609 1.2427 10.74380   1074 V1922:1      
CPJI__51 CREP__55 1 0 0.1670 1.2306 10.74380   1074 V1921:1      
CPKA__53 CPKA__51 1 2 0.0000 0.0000 0.000000   2000 PKA_:1:nSP1: 
CPKA__53 CPST__53 1 0 0.2117 0.4283 321.9835   1000 K104:1       
CPKN__51 CPKN__53 1 2 0.0000 0.0000 0.000000   2000 PKN_:1:nSP1: 
CPKN__53 CPST__56 1 0 0.2275 0.5384 400.5785    815 K107:1       
CPKV__51 CPKV__53 1 7 0.0000 0.0000 0.000000   2000 PKV_:1:nSP1: 
CPKV__53 CPSM__54 1 0 0.0932 0.2408 219.3388   1000 K106:1       
CPLAD_51 CTACH_51 1 8 1.6299 4.2338 31.81820    360 V1278:1      
CPLA__52 CTAB__51 1 0 1.2705 3.2198 24.13220    483 V1382:1      
CPLZJ_52 CCERN_52 1 0 0.8397 2.6293 20.16530    480 V1253:1      
CPLZJ_52 CYSKN_52 5 0 0.7538 2.4454 17.19010    535 V1202:5      
CPLZM_51 CKRIM_51 1 0 0.9704 3.6966 28.67770    460 V1213:1      
CPLZS_52 CKRIM_51 1 0 0.3787 1.6650 13.38840    705 V1210:1      
CPMK__51 CPEC__51 1 0 1.8065 8.5886 59.42150    720 V138:1       
CPMK__51 CYDOB_52 1 0 0.6534 3.0105 23.14050    720 V140:3       
CPOC__51 CTTC__51 1 0 0.9305 3.1097 23.05790    572 V1393:1      
CPODH_52 CDCZE_51 1 0 6.2944 16.770 112.0661    459 V1505:1      
CPODH_52 CVSEN_51 1 8 2.2954 5.9871 41.23970    180 V1576:1      
CPOLI_51 CPORI_53 1 0 3.7002 9.1803 66.11570    400 V1176:1      
CPOLI_51 CPORI_53 2 0 3.7002 9.1803 66.11570    400 V1175:1      
CPOLI_51 CYNAC_51 1 0 1.5004 3.7099 26.11570    400 V1186:2      
CPORI_51 CEPOR_51 2 0 0.1101 0.2698 1.900800    400 V911:1       
CPORI_51 CEPOR_52 4 0 0.1198 0.3098 2.231400    400 V912:1       
CPORI_51 CEPOR_54 1 0 0.1101 0.2698 1.900800    100 V914:1       
CPORI_51 CNEZ__53 1 0 1.9904 11.269 90.82640    800 V1164:1      
CPORI_51 CNEZ__53 2 0 1.9904 11.269 90.82640    800 V1163:1      
CPORI_51 CPORI_52 3 7 0.0000 0.0000 0.000000   2000 PORI:1:nSP1: 
CPORI_52 CEPOR_53 3 8 0.1198 0.3098 2.231400    400 V913:1       
CPORI_53 CPORI_51 1 2 0.0000 0.0000 0.000000   2000 PORI:1:nPSP1 
CPORI_53 CPORI_51 2 7 0.0000 0.0000 0.000000   2000 PORI:1:nSP2: 
CPPA__53 CLHO__51 1 0 0.2275 0.6861 614.9587   1000 K114:1       
CPPA__54 CPKV__53 1 0 0.0895 0.5276 448.8430   1000 K113:1       
CPPA__54 CPPA__53 1 2 0.0000 0.0000 0.000000   2000 PPA_:1:nSP1: 
CPRA__51 CPRA__52 1 2 0.0000 0.0000 0.000000   2000 PRA:1:nSP:1  
CPRA__51 CSTR__51 1 8 4.2205 10.939 79.33880    483 V1352:1      
CPRA__51 CVIM__51 2 0 2.6305 6.8196 50.16530    483 V1378:1      
CPRA__52 CVIM__51 1 0 2.6197 6.8099 50.16530    483 V1379:1      
CPRB__53 CMIL__52 2 0 1.3951 3.5985 24.71070    360 V1972:1      
CPRB__53 CPRM__51 1 0 1.1604 3.0940 21.40500    460 V1976:1      
CPRE__11 CPRE__12 1 2 0.0000 0.0000 0.000000   2839 PRE:4:nKSP   
CPRE__12 CKOC__13 1 0 2.6400 33.008 426.0000   2400 V432:1       
CPRE__12 XPR_ET11 1 0 1.1840 14.496 225.5000   2400 V442:1       
CPRE__21 CMIL__21 1 0 4.2979 27.399 180.0000    863 V216:1       
CPRE__21 CVIT__21 1 0 1.7714 23.899 362.0041    875 V221:1       
CPRE__57 CCHLU_51 1 0 1.0406 2.7394 20.00000    460 V1233:1      
CPRE__57 CDOMA_52 1 0 5.2405 13.439 101.1570    460 V1269:1      
CPRE__57 CDOMA_52 2 0 5.2405 13.439 101.1570    460 V1270:1      
CPRE__57 CHOLS_52 1 0 3.1992 8.1929 61.48760    460 V1272:1      
CPRE__57 CKLAT_51 2 0 1.7823 10.934 110.0000    480 V1259:1      
CPRE__57 CKLAT_52 1 0 1.7702 10.899 81.65290    480 V1258:1      
CPRE__57 CKOSE_51 1 0 4.0535 10.396 72.23140    460 V1271:1      
CPRE__57 CNEPM_52 1 0 3.7849 9.7756 72.39670    480 V1264:1      
CPRE__58 CCERN_52 1 0 2.3413 7.3205 56.19830    480 V1256:1      
CPRE__58 CNEZV_51 1 0 1.2608 7.2201 56.94210    720 V1238:1      
CPRE__58 CPRE__56 9 7 0.0000 0.0000 0.000000   2000 PRE:1:nSP2:1 
CPRE__58 CPRE__57 8 7 0.0000 0.0000 0.000000   2000 PRE:1:nSP1:1 
CPRE__58 CROKC_51 1 0 2.0473 11.657 140.4959    720 V1235:1      
CPRE__58 CYSKN_51 1 0 3.7038 11.579 133.9669    480 V1201:3      
CPRIR_52 CMOSN_51 1 0 0.7696 2.4599 16.44630    530 V5657:1      
CPRIR_52 CMOSN_51 2 0 0.7696 2.4599 16.44630    530 V5658:1      
CPRIR_52 CNOJI_51 1 0 0.8034 4.5242 33.38840    820 V5656:1      
CPRIR_52 CYSDC_52 1 0 1.3165 7.4185 54.71070    820 V5655:2      
CPRIR_53 CKOPR_51 2 0 0.5118 1.2995 9.504100    360 V657:1       
CPRIR_53 CPRIR_52 1 8 0.5118 1.2995 9.504100    360 ***(DNF)***  
CPRIR_53 CPRIR_52 3 7 0.0000 0.0000 0.000000   2000 PRIR:1:nSP:1 
CPRIR_53 CYDST_51 2 0 1.6480 5.1812 38.76030    530 V660:3       
CPRIR_53 CYDST_52 1 0 1.6480 5.1812 38.76030    530 V659:3       
CPRM__51 CETPB_51 1 0 0.2021 0.6655 4.793400    360 V1975:1      
CPRM__51 CMIL__52 1 0 0.9014 5.1776 41.65290    720 V1973:1      
CPRM__51 CMIL__52 2 0 0.9014 5.1776 41.65290    720 V1974:1      
CPRN__13 CPRN__14 7 2 0.0000 0.0000 0.000000   2000 PRN:4:nKSP2: 
CPRN__13 CPRN__17 2 7 0.0000 0.0000 0.000000   1740 PRN:4:ACA12: 
CPRN__13 CPRN__1A 4 2 0.0000 0.0000 0.000000   4000 PRN:4:nPDP:W 
CPRN__14 CHBM__12 1 0 5.2000 56.112 726.0000   2229 V416:1       
CPRN__14 CPRN__18 3 2 0.0000 0.0000 0.000000   4000 PRN:4:nPDP:W 
CPRN__16 CPRN__19 5 7 0.0000 0.0000 0.000000   4000 PRN:4:nPDP:W 
CPRN__17 CNOS__12 1 8 2.2880 23.872 280.0000   1740 V403:1       
CPRN__1A CPRN__18 6 7 0.0000 0.0000 0.000000   2000 PRN:4:nKSP1: 
CPRN__21 CSOK__21 1 0 6.7615 35.399 220.0000    750 V251:1       
CPRN__22 CPRN__21 1 2 0.0000 0.0000 0.000000   1408 PRN:2:nKSP   
CPRN__22 CSOK__22 2 0 6.7615 35.399 220.0000    750 V252:1       
CPRN__51 CDLUH_51 1 0 0.6231 3.5126 25.86780    820 V582:1       
CPRN__51 CDLUH_51 2 0 0.6231 3.5126 25.86780    820 V581:1       
CPRN__51 CHDLN_52 1 0 2.2675 7.1269 53.30580    530 V554:1       
CPRN__51 CHDLN_52 2 0 2.2675 7.1269 53.30580    530 V553:1       
CPRN__51 CPRN__52 1 7 0.0000 0.0000 0.000000   2000 PRN:1:nKSP:1 
CPRN__51 CRYC__52 1 8 2.3014 6.7179 48.01650    505 V571:1       
CPRT__51 CNZD__52 1 0 2.9246 9.5227 65.95040    360 V5577:1      
CPRT__51 CPRT__52 1 7 0.0000 0.0000 0.000000   2000 PRT:1:nSP:1  
CPRT__51 CVPR__52 1 0 0.0496 0.2710 103.6364    530 V5090:1      
CPRT__51 CZDO__52 1 0 4.7626 15.506 107.4380    530 V5578:1      
CPRT__52 CLUTN_51 1 8 1.8029 4.6706 34.54550    455 V555:1       
CPSE__53 CLET__51 1 0 0.5421 1.9384 14.95870    535 V113:1       
CPSE__53 CPCM__51 1 0 1.1664 3.8284 28.42980    535 V114:1       
CPSE__53 CPHO__51 2 0 0.1621 0.3267 250.0000   1000 K109:1       
CPSE__55 CCVR__53 1 0 0.5445 4.2168 36.28100   1074 V389:1       
CPSE__55 CPHO__53 1 0 0.1621 0.3267 250.0000   1000 K110:1       
CPSE__55 CPSE__53 3 7 0.0000 0.0000 0.000000   2000 PSE_:1:nSP1  
CPSE__55 CPSE__54 4 7 0.0000 0.0000 0.000000   2000 PSE_:1:nSP2  
CPSE__55 CPZA__53 1 0 0.9014 6.2206 50.00000    830 V120:1       
CPSE__55 CYPVY_51 1 8 1.1314 2.7515 20.33060   1074 V111:2       
CPSE__55 CYPVY_52 2 8 1.1314 2.7515 20.33060   1074 V112:2       
CPSL__51 CCHD__56 1 0 0.7756 4.5254 35.53720    825 V319:1       
CPSL__51 CYLOX_51 1 0 0.1609 0.9269 7.438000    825 V303:2       
CPSM__52 CPJI__51 1 0 0.1984 0.8143 672.3967    750 K105:1       
CPSM__52 CPSM__54 1 2 0.0000 0.0000 0.000000   2000 PSM_:1:nSP1: 
CPST__53 CPKV__51 1 0 0.0641 0.2214 244.8760    800 K111:1       
CPST__53 CPST__55 1 7 0.0000 0.0000 0.000000   2000 PST_:1:nSP1: 
CPTA__52 CRIP__52 1 0 1.0224 3.3142 24.04960    480 V5525:1      
CPUH__51 CPJH__59 1 0 1.3129 3.8103 292.9752    430 V106:1       
CPVY__51 CYPVY_52 2 8 0.0012 0.0500 0.082600   1074 V112:3       
CPVY__52 CYPVY_51 1 0 0.0012 0.0500 0.082600   1074 V111:3       
CPZA__51 CPZL__52 1 0 0.3146 2.6330 23.05790   1074 V383:1       
CPZA__53 CPZA__51 1 2 0.0000 0.0000 0.000000   2000 PZA_:1:nSP1: 
CPZA__53 CREP__51 1 0 0.6098 5.1062 48.18180   1074 V386:1       
CPZL__52 CREP__55 1 0 0.3013 2.5229 23.38840   1074 V385:1       
CPZM__51 CPJH__54 1 0 0.0544 0.2166 157.1074   1000 K115:1       
CRAJK_52 CRAJK_53 1 7 0.0000 0.0000 0.000000   2000 RAJK:1:nKSP: 
CRAJK_53 CBRID_52 1 0 5.9883 16.239 102.8926    455 V597:1       
CRAJK_53 CCERV_52 1 0 2.8774 8.1276 62.56200    505 V587:1       
CRAJK_53 CMOHE_52 1 0 2.2567 6.5909 50.24790    505 V588:1       
CRAJK_53 CYHSC_51 2 8 1.1906 3.0371 20.24790    455 V592:1       
CRAJK_53 CYHSC_52 1 0 1.1906 3.0371 20.24790    455 V591:1       
CRAJK_53 CYOLS_51 2 0 0.4864 2.7552 19.91740    732 V596:1       
CRAJK_53 CYOLS_52 1 8 0.4864 2.7515 19.91740    732 V595:1       
CRAK__54 CRAKO_51 1 0 0.1900 0.2408 52.06610     48 V965:1       
CREP__12 CREP__11 1 2 0.0000 0.0000 0.000000   2710 REP:4:nKSP   
CREP__13 CKOC__14 1 0 2.9120 37.280 599.0000   2400 V475:1       
CREP__13 CREP__11 2 2 0.0000 0.0000 0.000000   2370 REP:4:nPDP:W 
CREP__14 CCHD__12 1 0 0.6880 8.2080 113.0000   2400 V414:1       
CREP__14 CREP__12 3 2 0.0000 0.0000 0.000000   2370 REP:4:nPDP:W 
CREP__16 CREP__15 4 7 0.0000 0.0000 0.000000   2370 REP:4:nPDP:W 
CREP__51 CREP__52 2 7 0.0000 0.0000 0.000000   2000 REP:1:nKSP1: 
CREP__51 CREP__55 1 2 0.0000 0.0000 0.000000   2000 REP:1:nSP:1  
CREP__51 CSLA__55 1 0 5.0046 12.680 98.09920    360 V301:1       
CREP__51 CSLA__55 2 0 5.0070 12.682 98.51240    360 V302:1       
CREP__51 CYLOX_51 2 0 0.0714 0.3424 2.396700    825 V303:1       
CREP__51 CZBR__52 1 0 0.7926 4.5097 39.17360    720 V1924:1      
CREP__55 CBER__51 1 0 1.8513 8.4216 65.53720    720 V328:1       
CREP__55 CBER__51 2 0 1.8513 8.4216 65.53720    720 V327:1       
CREP__55 CYLOX_52 1 0 0.0569 0.3255 2.396700    720 V1923:1      
CREP__56 CREP__51 3 7 0.0000 0.0000 0.000000   2000 REP:1:nKSP2: 
CRICD_51 CYRIC_52 1 0 0.0750 0.2384 1.818200    530 V552:3       
CRICD_52 CYRIC_51 2 0 0.0750 0.2456 1.818200    530 V551:4       
CRIM__51 CBED__52 1 0 4.3645 11.451 80.33060    460 V1938:1      
CRIM__51 CBEN__51 1 0 4.2955 10.854 75.61980    460 V1939:1      
CRIM__51 CUHJ__51 1 0 3.0686 10.126 73.22310    535 V1935:1      
CRIM__51 CYKHO_51 1 0 3.0807 17.686 142.2314    825 V1934:1      
CRIM__52 CRIM__51 1 7 0.0000 0.0000 0.000000   2000 RIM_:1:nSP1: 
CRIP__52 CMBU__51 1 0 3.0831 7.9908 57.35540    455 V5523:1      
CRIP__52 COS___52 1 8 6.6381 16.658 124.3802    455 V503:1       
CRIP__52 CRIP__51 1 7 0.0000 0.0000 0.000000   2000 RIP:1:nSP:1  
CRIP__52 CSLV__53 1 0 3.0710 9.9982 69.25620    530 V5580:1      
CRIP__52 CSLV__55 2 0 3.0710 9.9982 69.25620    530 V5581:1      
CRIP__52 CYNA__51 1 0 3.5743 8.9685 66.94210    455 V502:1       
CRIVI_51 CYRIV_52 2 8 1.0842 2.7794 20.00000    455 V638:3       
CRIVI_52 CYRIV_51 1 0 1.0842 2.7794 20.00000    455 V637:3       
CROKC_51 CHOR__52 1 8 3.7498 9.2698 68.09920    460 ***(DNF)***  
CROKC_52 CMYTD_51 1 0 1.8465 4.7638 35.95040    460 V1230:1      
CROKC_52 CNEZV_51 1 0 1.1144 6.3876 49.42150    900 V1236:1      
CROKC_52 CROKC_51 1 2 0.0000 0.0000 0.000000   2000 ROKC:1:nSP:1 
CROKY_51 CSEMI_52 2 0 2.3401 7.4294 53.63640    400 V1104:1      
CROKY_52 CSEMI_52 1 0 2.3401 7.4294 53.63640    400 V1103:1      
CRON__52 CBYP__52 1 0 1.1555 3.7256 27.52070    360 V5538:1      
CRON__52 CCEB__52 1 0 3.4146 11.009 81.40500    522 V5537:1      
CROPC_55 CNOS__53 1 0 2.4987 7.1039 52.23140    455 V5692:1      
CROPC_55 CNOS__53 2 0 2.4987 7.1039 52.23140    455 V5691:1      
CROPC_55 CTRZ3_52 2 8 0.1839 0.4707 3.388400    360 V666:1       
CROPC_55 CTRZ4_53 2 0 0.3001 1.5839 24.95870    710 V662:1       
CROPC_55 CTRZ4_54 1 8 0.3001 1.5839 24.79340    710 V661:1       
CROPC_55 CYTRZ_51 2 0 0.3473 0.8906 6.446300    455 V604:1       
CROPC_55 CYTRZ_52 1 0 0.3473 0.8906 6.446300    455 V603:1       
CROPC_57 CROPC_55 1 7 0.0000 0.0000 0.000000   2000 ROPC:1:nKSP1 
CROPC_57 CROPC_55 4 7 0.0000 0.0000 0.000000   2000 ROPC:1:nKSP2 
CROPC_57 CTRZ2_52 1 0 0.3751 0.9607 6.942100    360 V664:1       
CROPC_57 CTRZ2_52 2 0 0.3751 0.9607 6.942100    360 V663:1       
CROPC_57 CTRZ3_51 1 0 0.1839 0.4707 3.388400    360 V665:1       
CROUD_51 CLICE_52 1 0 4.4697 11.907 79.58680    459 V350:1       
CROZ__52 CDRI__51 2 0 0.8845 7.4221 65.28930    720 V1914:1      
CROZ__52 CPSE__55 1 0 0.2130 1.7860 15.70250    720 V1912:1      
CRUDO_52 CCTRE_51 1 0 2.4503 6.1795 43.05790    400 V1122:1      
CRUDO_52 CLANS_52 1 0 0.7478 1.8501 13.22310    400 V1125:1      
CRYBI_52 COPO__52 1 0 0.8603 2.1695 15.12400    400 V934:1       
CRYBI_52 CSEMT_51 1 0 0.3497 0.8797 6.115700    400 V935:1       
CRYCH_51 CKVAS_51 1 0 0.6304 1.5899 11.07440    400 V1185:1      
CRYCH_51 CRYCH_52 1 7 0.0000 0.0000 0.000000   2000 RYCH:1:nSP1: 
CRYCH_51 CYTYC_52 2 0 0.9825 5.6894 45.86780    800 V1196:2      
CRYCH_52 CUSTI_52 1 0 1.6698 9.7695 78.76030    800 V1182:1      
CRYCH_52 CVAMB_51 1 0 1.0696 2.6402 19.00830    200 V1989:1      
CRYCH_52 CVAMB_52 2 0 1.0696 2.6402 19.00830    200 V1990:1      
CRYCH_52 CZAMB_51 1 0 1.7097 9.9002 79.75210    800 V1183:1      
CRYC__51 CHLE__52 1 0 2.6378 8.8185 65.28930    505 V5579:1      
CRYC__51 COTR__55 1 0 1.3213 4.3028 29.83470   1000 V5589:1      
CRZNV_53 CRZNV_51 1 7 0.0000 0.0000 0.000000   2000 RZNV:1:nKSP: 
CSAZ__54 CBEN__51 1 0 3.3469 8.6515 59.25620    460 V1927:1      
CSDCD_51 CYSDC_52 2 8 0.0157 0.0500 0.330600    455 V5655:3      
CSDCD_52 CYSDC_51 1 0 0.0157 0.0500 0.330600    455 V5654:3      
CSED__52 CMRC__52 1 0 5.6217 14.319 99.58680    460 V1965:1      
CSED__52 CPRB__53 1 8 3.6300 12.002 85.53720    460 V1977:1      
CSEMI_51 CSEMI_52 1 7 0.0000 0.0000 0.000000   2000 SEMI:1:nSP1: 
CSEMI_52 CYTUR_51 1 8 1.2245 7.3919 53.47110    400 V1120:3      
CSEV__51 CXSEV_51 1 0 0.0157 0.0500 0.247900    460 V1324:2      
CSKNH_52 CYSKN_51 1 2 0.0000 0.0000 0.000000    725 V1201:4      
CSKNH_53 CYSKN_52 2 2 0.0000 0.0000 0.000000    725 V1202:6      
CSKO__51 CDAS__52 1 0 1.0999 3.4606 25.86780    572 V1380:1      
CSKO__51 CTTE__52 1 0 3.9095 10.829 80.57850    483 V1366:1      
CSKO__51 CYSVT_51 1 0 2.2603 7.1499 53.14050    572 V1383:1      
CSKO__52 CDAS__56 2 0 0.7599 3.5005 25.78510    724 V1360:1      
CSKO__52 CSEV__51 1 0 0.3799 0.9995 7.686000    483 V1364:1      
CSKO__52 CSKO__51 5 2 0.0000 0.0000 0.000000   2000 SKO:1:nSP:1  
CSKVM_52 CRZNV_52 1 0 1.3576 4.2689 31.90080    530 V563:1       
CSLAP_51 CZDA__51 1 0 3.3444 10.838 75.12400    457 V1311:1      
CSLA__54 CKAM__56 1 0 4.5883 11.628 89.91740    360 V1962:1      
CSLA__54 CSED__52 1 0 5.3881 13.666 103.5537    360 V1961:1      
CSLA__54 CSLA__55 1 7 0.0000 0.0000 0.000000   2000 SLA_:1:nSP1: 
CSLA__55 CKAD__51 1 0 4.9041 12.792 98.51240    360 V395:1       
CSLA__55 CMNM__52 1 0 3.1557 7.9061 79.66940    360 V300:1       
CSLU__51 CVSTN_51 1 0 3.9688 8.7072 61.23970    360 V568:1       
CSLV__1A CSLV__1E D 2 0.0000 0.0000 0.000000   2803 SLV:4:Y2_T40 
CSLV__1A CSLV__1J O 2 0.0000 0.0000 0.000000   2400 SLV:4:nKSP2  
CSLV__1A CSOK__12 2 0 1.3440 15.536 236.0000   2000 V436:1       
CSLV__1A XDU_SL12 2 0 1.0400 14.272 187.5000   2473 V438:1       
CSLV__1B CEDAL_11 1 0 0.0480 0.6560 9.000000    371 V481:1       
CSLV__1C CEDAL_12 2 0 0.0480 0.6560 9.000000    371 V482:1       
CSLV__1C CSLV__1B N 2 0.0000 0.0000 0.000000   2400 SLV:4:nKSP1  
CSLV__1D CSLV__1H P 2 0.0000 0.0000 0.000000   2400 SLV:4:nPSPA  
CSLV__1E CSLV__1I Q 2 0.0000 0.0000 0.000000   2400 SLV:4:nPSPB  
CSLV__1G CSLV__1F R 7 0.0000 0.0000 0.000000   3115 SLV:4:nPSPP  
CSLV__1H CSLV__1B A 2 0.0000 0.0000 0.000000   2803 SLV:4:Y1_481 
CSLV__1I CSLV__1C B 2 0.0000 0.0000 0.000000   2803 SLV:4:Y2_481 
CSLV__1I CSOK__11 1 0 1.3280 15.328 238.0000   2000 V435:1       
CSLV__1J CSLV__1D C 2 0.0000 0.0000 0.000000   2803 SLV:4:Y1_T40 
CSLV__1J XDU_SL11 1 8 1.0400 14.272 187.5000   2473 V437:1       
CSLV__1K CEDU1_11 1 8 0.1120 0.9760 13.00000   1200 V483:1       
CSLV__1K CSLV__1A H 7 0.0000 0.0000 0.000000   1200 SLV:4:V483_1 
CSLV__1K CSLV__1J L 7 0.0000 0.0000 0.000000   1200 SLV:4:V483_3 
CSLV__1L CEDU2_11 2 0 0.0960 0.9440 14.00000   1200 V484:1       
CSLV__1L CSLV__1A I 2 0.0000 0.0000 0.000000   1200 SLV:4:V484_1 
CSLV__1L CSLV__1J M 2 0.0000 0.0000 0.000000   1200 SLV:4:V484_3 
CSLV__1M CEDU3_11 3 0 0.0960 0.9920 14.00000   1200 V485:1       
CSLV__1M CSLV__1H K 2 0.0000 0.0000 0.000000   1200 SLV:4:V485_2 
CSLV__1M CSLV__1I G 2 0.0000 0.0000 0.000000   1200 SLV:4:V485_0 
CSLV__1N CEDU4_11 4 0 0.0960 0.9920 16.00000   1200 V486:1       
CSLV__1N CSLV__1H J 2 0.0000 0.0000 0.000000   1200 SLV:4:V486_2 
CSLV__1N CSLV__1I F 2 0.0000 0.0000 0.000000   1200 SLV:4:V486_0 
CSLV__51 CSLV__55 2 7 0.0000 0.0000 0.000000   2000 SLV:1:nKSP1  
CSLV__51 CSLV__57 1 7 0.0000 0.0000 0.000000   2000 SLV:1:nSPP1  
CSLV__53 CSUZ__51 2 0 1.3213 4.3028 29.83470   1000 V5582:1      
CSLV__54 CSLV__55 3 7 0.0000 0.0000 0.000000   2000 SLV:1:nKSP2  
CSLV__54 CSLV__58 4 7 0.0000 0.0000 0.000000   2000 SLV:1:nSPP2  
CSLV__55 CSUZ__51 1 0 1.3213 4.3028 29.83470   1000 V5583:1      
CSNY__53 CKRL__51 1 0 4.4238 13.032 93.14050    460 V343:1       
CSNY__53 CTUX__54 1 0 2.4926 8.5063 61.23970    535 V341:1       
CSNY__54 CNEL__52 1 0 2.4684 8.1445 58.84300    360 V396:1       
CSNY__54 CSNY__53 1 7 0.0000 0.0000 0.000000   2000 SNY_:1:nSP:1 
CSOK__11 XSO_KR11 1 0 1.8560 19.296 246.5000   2000 V424:1       
CSOK__12 CSOK__11 1 2 0.0000 0.0000 0.000000   2000 SOK:4:nKSP1  
CSOK__12 CSOK__11 2 7 0.0000 0.0000 0.000000   2000 SOK:4:nKSP2  
CSOK__12 XSO_ST11 1 0 1.2960 15.744 230.5000   2000 V497:1       
CSOK__21 CSOK__25 2 7 0.0000 0.0000 0.000000   1758 SOK:2:nSPP   
CSOK__21 XZA_SO21 1 0 2.5458 12.569 82.50000    719 V243:1       
CSOK__22 CSOK__21 1 2 0.0000 0.0000 0.000000   1758 SOK:2:nSP    
CSOK__22 XZA_SO22 2 0 2.5458 12.569 82.50000    719 V244:1       
CSOK__51 CSOK__56 1 7 0.0000 0.0000 0.000000   2000 SOK:1:nKSP1  
CSOK__52 CBU___51 1 0 4.0547 10.156 86.36360    455 V518:1       
CSOK__52 CHO___52 2 0 9.4598 24.316 174.6281    400 V536:1       
CSOK__52 CMED__52 1 0 0.5421 3.1279 23.30580    720 V515:1       
CSOK__52 CSLB__52 1 0 2.4696 6.3912 47.35540    523 V537:1       
CSOK__52 CYOS__51 1 0 4.1527 10.674 76.69420    455 V512:1       
CSOK__54 CSOK__52 2 7 0.0000 0.0000 0.000000   2000 SOK:1:nKSP2  
CSOK__56 CHO___52 1 0 9.4598 24.316 174.6281    400 V535:1       
CSOK__56 CKV___51 1 0 0.5784 3.3372 26.52890    820 V514:1       
CSOK__56 COS___53 1 0 4.1527 10.674 76.69420    455 V511:1       
CSPN__53 CPSE__53 1 0 1.3225 11.119 98.42980    720 V920:1       
CSPN__53 CSPN__54 4 2 0.0000 0.0000 0.000000   2000 SPN_:1:nPD:1 
CSPN__53 CSPN__55 3 7 0.0000 0.0000 0.000000   2000 SPN_:1:nKSP1 
CSPN__55 CSPN__56 5 2 0.0000 0.0000 0.000000   2000 SPN_:1:nPD:2 
CSPO__53 CXSPO_51 1 0 0.0012 0.0500 0.330600    460 V342:2       
CSRCD_51 CUSCD_52 1 0 3.0698 7.9449 55.37190    455 V566:1       
CSTBL_52 CSEMT_51 1 0 1.4568 3.7062 25.86780    400 V932:1       
CSTB__52 CMEM__51 1 0 5.7499 14.614 101.6529    360 V183:1       
CSTB__52 CTOS__51 1 0 1.1035 2.8120 19.58680    360 V181:1       
CSTCD_51 CYSTC_52 2 8 0.6365 1.6226 10.41320    455 V651:3       
CSTCD_52 CYSTC_51 1 0 0.6365 1.6226 10.41320    455 V652:3       
CSTMI_51 CYBEZ_51 1 0 5.2006 13.249 92.14880    400 V194:1       
CSTMI_52 CYTUR_51 1 0 4.5024 11.953 79.91740    400 V1120:1      
CSTPA_52 CSTPA_51 1 7 0.0000 0.0000 0.000000   2000 STPA:1:nSP:1 
CSTRA_51 CYST__52 7 0 0.9983 2.6584 17.76860    459 V339:3       
CSTRA_52 CYST__51 4 0 0.9983 2.6584 17.76860    459 V340:4       
CSTRI_51 CHOLS_52 1 0 3.8684 9.9039 74.79340    460 V1274:1      
CSTRI_51 CTACH_51 1 0 4.8654 12.536 93.63640    460 V1277:1      
CSTRI_51 CVRAD_52 1 0 0.6002 1.5500 11.48760    460 V1273:1      
CSTR__52 CSTR__51 3 7 0.0000 0.0000 0.000000   2000 STR:1:nSP:1  
CSTX__54 CSLA__55 1 0 0.4767 1.4665 21.73550    360 V309:1       
CSTX__54 CSTX__55 1 2 0.0000 0.0000 0.000000   2000 STX_:1:nSP1: 
CSTX__55 CSLA__55 2 0 0.4743 1.4653 21.32230    360 V310:1       
CSTX__55 CYMET_51 1 0 2.2458 5.7717 40.16530    460 V391:1       
CSUM__52 CSUM__51 1 7 0.0000 0.0000 0.000000   2000 SUM_:1:nSP:1 
CSUM__52 CYHAN_51 1 0 2.2639 7.1184 53.22310    530 V5601:2      
CSUM__52 CYHAN_52 2 0 2.2639 7.1184 53.22310    530 V5602:2      
CSUSI_52 CHORE_52 1 0 3.6215 9.3037 68.51240    480 V1262:1      
CSUZ__51 CYLE__51 1 0 2.6898 6.9696 50.00000   1000 V5515:1      
CSUZ__52 CSUZ__51 4 7 0.0000 0.0000 0.000000   2000 SUZ:1:nSP:1  
CSVIT_51 CYCTR_51 1 8 2.5797 6.5195 45.37190    400 V1121:1      
CSVIT_53 CSVID_51 2 0 0.1912 0.6062 4.380200    300 V1014:1      
CSVIT_53 CSVID_52 1 0 0.1912 0.6062 4.380200    200 V1015:1      
CSVT__53 CYSVT_51 1 2 0.0000 0.0000 0.000000    572 V1383:3      
CTAB__21 CSOK__22 1 0 10.730 72.450 425.9917    831 V207:1       
CTAB__51 CNAX__51 1 0 0.0871 0.2928 2.148800    572 V1356:1      
CTAB__52 CTAB__51 4 7 0.0000 0.0000 0.000000   2000 TAB:1:nSP:1  
CTACH_52 CTACH_51 3 7 0.0000 0.0000 0.000000   2000 TACH:1:nSP1: 
CTANV_52 CBEZ__51 1 8 3.1400 8.3647 55.95040    459 V368:1       
CTANV_52 CJBJI_51 1 0 2.9391 7.7936 278.5124    459 V363:1       
CTANV_52 CJBRY_52 1 0 1.9045 4.6137 33.47110    462 V370:1       
CTD___51 CYBR__52 1 0 0.6183 1.5875 11.40500    455 V532:2       
CTECD_52 CDCZE_51 1 0 1.3600 3.6240 24.21490    459 V199:1       
CTECD_52 CULSE_51 1 0 2.6160 6.9684 46.61160    459 V1515:1      
CTEL__52 CDAC__52 1 0 1.5367 5.0033 34.62810    530 V5530:1      
CTEL__52 CDAC__52 2 0 1.5367 5.0033 34.62810    530 V5521:1      
CTEL__52 CMBU__51 1 0 6.1274 15.916 114.1322    455 V5522:1      
CTOS__51 CTOS__52 1 7 0.0000 0.0000 0.000000   2000 TOS_:1:nSP1: 
CTOUZ_51 CHOBR_52 1 0 7.0495 17.960 135.5372    460 V1221:1      
CTOUZ_51 CTOUZ_52 3 7 0.0000 0.0000 0.000000   2000 TOUZ:1:nSP1  
CTOUZ_52 CHSLA_51 1 0 3.9277 10.023 75.37190    460 V1243:1      
CTOUZ_52 CVIT__52 1 0 5.3785 13.721 103.1405    460 V1242:1      
CTPGU_53 COLDR_51 1 0 0.7224 1.9251 12.89260    460 V159:1       
CTPGU_53 CVYS__53 1 0 4.7650 14.758 117.4380    459 V154:1       
CTPJI_51 CCHT__51 1 0 1.2524 3.3372 22.31400    459 V155:1       
CTPLB_52 CTPGU_53 1 7 0.0000 0.0000 0.000000   2000 TPLB:1:nPSP: 
CTPPL_51 CPLZM_51 1 0 0.1585 0.4961 3.801700    535 V1225:1      
CTPPL_52 CPLZS_52 1 0 0.8385 2.6463 20.16530    535 V1226:1      
CTPPL_52 CTPPL_51 6 7 0.0000 0.0000 0.000000   2000 TPPL:1:nSP1: 
CTREM_52 CGJEN_51 1 0 1.5403 3.8200 27.35540    400 V1149:1      
CTREM_52 CGJEN_52 2 0 1.5403 3.8200 27.35540    400 V1148:1      
CTREM_52 CHABR_52 1 0 4.7940 15.302 107.0248    400 V1145:1      
CTRE__51 CTRE__53 2 7 0.0000 0.0000 0.000000   2000 TRE_:1:nSP1: 
CTRE__51 CTRE__54 1 7 0.0000 0.0000 0.000000   2000 TRE_:1:nSP2: 
CTRE__53 CLET__51 2 0 0.8119 2.0691 14.79340    460 V903:1       
CTRE__53 CLET__52 1 0 0.8119 2.0691 14.79340    460 V904:1       
CTRE__53 CPSE__53 1 0 0.3448 2.8859 30.49590   1074 V919:1       
CTRMI_51 CKOST_51 2 0 0.1028 0.6909 4.297500    546 V1567:1      
CTRMI_51 CKOST_54 1 0 0.1028 0.6135 4.710700    546 V1566:1      
CTRMI_51 CTRMI_52 1 7 0.0000 0.0000 0.000000   2000 TRMI:1:nSP:1 
CTRZ2_51 CTRZ2_52 3 7 0.0000 0.0000 0.000000   2000 TRZ2:1:nSP:1 
CTRZ2_52 CYTRZ_51 2 8 0.2650 0.6812 4.876000    360 V604:4       
CTRZ2_52 CYTRZ_52 1 8 0.2650 0.6812 4.876000    360 V603:4       
CTRZ4_51 CTRZ4_52 1 7 0.0000 0.0000 0.000000   2000 TRZ4:1:nPD:2 
CTRZ4_51 CTRZ4_53 4 7 0.0000 0.0000 0.000000   2000 TRZ4:1:nSP2: 
CTRZ4_52 CTRZ4_51 3 7 0.0000 0.0000 0.000000   2000 TRZ4:1:nPD:1 
CTRZ4_52 CTRZ4_54 5 7 0.0000 0.0000 0.000000   2000 TRZ4:1:nSP1  
CTRZ4_53 CTRZ4_54 2 2 0.0000 0.0000 0.000000   2000 TRZ4:1:nPD:1 
CTTB__51 CXSEV_51 1 0 0.3896 1.0406 7.768600    483 V1324:1      
CTTX__52 CNAX__51 1 0 0.8700 2.9294 21.73550    572 V1387:1      
CTTX__52 CPAC__52 1 0 5.2502 14.649 108.3471    572 ***(DNF)***  
CTUME_51 CYCD__51 1 8 1.3975 3.7244 24.87600    360 V938:2       
CTUNE_51 CHLIN_52 1 0 5.0094 12.650 88.18180    400 V1141:1      
CTUNE_51 CHLIN_52 2 0 5.0094 12.650 88.18180    400 V1142:1      
CTUNE_51 CTUNE_52 1 7 0.0000 0.0000 0.000000   2000 TUNE:1:nSP1: 
CTURN_51 CTURN_52 1 2 0.0000 0.0000 0.000000   2000 TURN:1:nSP1: 
CTURN_52 CYTUR_51 1 0 0.2130 0.5917 3.636400    400 V1120:2      
CTUX__54 CCHY__52 1 0 0.8676 7.2660 63.96690    985 V306:1       
CTUX__54 CECK__56 1 0 0.8216 6.8946 60.82640   1074 V1901:1      
CTUX__54 CKLZ__52 1 0 0.4138 3.4715 30.57850   1074 V1900:1      
CTUX__54 CREP__55 1 0 1.3721 10.498 92.39670    880 V307:1       
CTUX__54 CTUX__55 1 7 0.0000 0.0000 0.000000   2000 TUX_:1:nSP1: 
CTUX__55 CLSY__53 1 0 3.6155 9.1984 63.96690    460 V313:1       
CTUX__55 CVYS__52 1 0 5.3083 14.217 121.0744    460 V314:1       
CTYCD_51 CYTYC_52 2 0 0.0883 0.2347 1.570200    400 V1196:3      
CTYN__11 CECHV_11 1 0 0.2560 2.5760 34.00000   1200 V471:1       
CTYN__11 CECHV_12 2 0 0.2560 2.5760 34.00000   1200 V472:1       
CTYN__11 CKRA__12 1 0 2.9280 31.600 408.0000   2331 V401:1       
CTYN__12 CTYN__11 1 2 0.0000 0.0000 0.000000   2400 TYN:4:nKSP   
CTYN__51 CTYN__55 2 7 0.0000 0.0000 0.000000   2000 TYN:1:nSPP1: 
CTYN__52 CCAS__51 1 0 3.8176 11.025 77.76860    460 V1932:1      
CTYN__52 CECHV_51 2 0 1.4496 3.8405 27.60330    400 V1140:1      
CTYN__52 CKOL__52 1 0 0.7454 4.3124 34.29750    825 V132:1       
CTYN__52 CYDOB_52 1 0 1.0067 4.6416 35.61980    720 V140:1       
CTYN__52 CYKHO_51 1 0 1.0805 6.2037 49.91740    825 V1934:3      
CTYN__53 CECHV_51 1 0 1.4496 3.8405 27.60330    400 V1139:1      
CTYN__53 CKHO__52 1 0 3.0141 8.4059 58.67770    460 V1931:1      
CTYN__53 CKOB__51 1 0 0.7405 4.2786 34.04960    825 V133:1       
CTYN__53 CTYN__52 1 2 0.0000 0.0000 0.000000   2000 TYN:1:nKSP:1 
CTYN__53 CUHJ__51 1 0 2.5301 14.526 116.7769    825 V1933:1      
CTYN__53 CYDOB_51 2 0 1.0067 4.6416 32.06610    720 V137:1       
CUBR__52 CBOR__52 1 0 0.6885 2.4260 58.51240    550 V5520:1      
CUBR__52 CSLM__51 1 0 6.1601 9.7502 65.37190    320 V5510:1      
CUBR__52 CUBR__51 3 7 0.0000 0.0000 0.000000   2000 UBR:1:nSP:1  
CUBR__52 CVKA__51 1 0 0.6498 2.2893 54.71070    550 V543:1       
CUHJ__51 CSAZ__54 1 0 1.9045 4.9211 33.71900    460 V1928:1      
CULSE_51 CKOST_54 1 0 2.1865 6.5703 48.18180    459 V188:1       
CULST_51 CKOST_53 1 0 0.4792 2.2095 162.3967    459 V165:1       
CULST_51 CMODL_52 1 0 3.6917 10.138 218.1818    459 V162:1       
CULST_51 CULST_54 1 2 0.0000 0.0000 0.000000   2000 ULST:1:nPSP1 
CULST_52 CULST_51 3 2 0.0000 0.0000 0.000000   2000 ULST:1:nSP:1 
CULST_52 CULST_53 2 2 0.0000 0.0000 0.000000   2000 ULST:1:nPSP2 
CUNIC_51 CUNOV_51 2 8 0.6873 1.7472 11.48760    455 V5676:1      
CUNIC_52 CUNOV_51 1 0 0.6873 1.7472 11.48760    455 V5677:1      
CUNOV_51 CCERV_52 1 0 0.7357 1.8731 12.31400    455 V590:1       
CUNOV_51 CCERV_52 2 0 0.7357 1.8731 12.31400    455 V589:1       
CUNOV_52 CUNOV_51 1 7 0.0000 0.0000 0.000000   2000 UNOV:1:nSP1: 
CUSTI_51 CUSTI_52 1 7 0.0000 0.0000 0.000000   2000 USTI:1:nSP1: 
CUSTI_52 CCTRE_51 1 0 0.8603 4.9598 40.00000    800 V1180:1      
CUSTI_52 CYUST_51 1 8 1.4097 3.5695 24.87600    400 V1178:3      
CVARN_51 CBAB__52 1 0 7.6133 20.280 135.5372    459 V1504:1      
CVARN_51 CPODH_52 1 0 1.1205 2.9899 20.00000    459 V1574:1      
CVBT__52 CPTA__52 1 0 5.0384 16.404 113.6364    530 V5539:1      
CVEC__52 CCHD__56 1 0 0.3388 1.5645 11.98350    720 V315:1       
CVEC__52 CSTX__55 1 0 1.3867 6.7699 52.31400    720 V318:1       
CVER__11 CVER__12 1 7 0.0000 0.0000 0.000000   1200 VER:4:nKSP   
CVER__12 CHRA__13 1 0 0.2720 2.9760 41.00000   1200 V461:1       
CVER__51 CEPR1_54 1 8 0.3194 0.8506 5.702500    459 V944:1       
CVER__51 CEPR2_52 1 0 0.5457 1.4532 9.752100    459 V990:1       
CVER__51 CETU2_51 2 0 1.3080 3.4836 23.30580    360 V941:1       
CVER__51 CPODB_52 1 0 4.1515 10.988 73.47110    459 V353:1       
CVER__51 CTUME_52 1 8 1.4919 3.9736 26.52890    360 V937:1       
CVER__51 CVER__52 3 2 0.0000 0.0000 0.000000   2000 VER:1:nPSP   
CVER__51 CVER__52 4 7 0.0000 0.0000 0.000000   2000 VER:1:nPD:1  
CVER__51 CVER__57 F 0 0.0097 0.0581 210.5785   2110 V1500:1      
CVER__51 CYCD__51 1 0 0.0871 0.2323 1.570200    360 V938:1       
CVER__51 CYVER_51 1 0 1.1289 3.0081 20.08260    459 V335:1       
CVER__51 CZATC_53 1 0 7.9134 20.947 140.0826    459 V352:1       
CVER__52 CETU2_52 1 0 1.7666 4.7069 31.48760    459 V942:1       
CVER__52 CYCD__52 2 0 0.0690 0.2239 1.570200    535 V940:1       
CVER__55 COSTR_52 1 0 4.0741 10.852 72.56200    459 V336:1       
CVER__55 CVER__51 1 7 0.0000 0.0000 0.000000   2000 VER:1:nSP1   
CVER__55 CVER__56 5 2 0.0000 0.0000 0.000000   2000 VER:1:nPD:2  
CVER__56 CVER__52 2 7 0.0000 0.0000 0.000000   2000 VER:1:nSP2   
CVES__51 CVES__54 1 7 0.0000 0.0000 0.000000   2000 VES:1:nSP:1  
CVES__51 CYSVT_51 1 0 1.9106 6.0198 44.71070    572 V1383:2      
CVES__54 CPLA__52 1 0 3.3202 8.4603 62.31400    483 V1398:1      
CVES__54 CTAB__51 1 0 4.1805 10.800 79.42150    483 ***(DNF)***  
CVET__52 CJIP__52 1 0 0.1101 0.3400 2.479300    483 V1373:1      
CVIT__11 CPRE__12 1 0 1.7600 23.904 360.0000   1600 V490:1       
CVIT__11 CVIT__13 1 7 0.0000 0.0000 0.000000   9999 VIT:4:nSP:1  
CVIT__21 CEPVR_21 1 0 1.0212 6.4324 42.99590    577 V017:1       
CVIT__21 CEPVR_22 2 0 1.0212 6.4324 42.99590    577 V018:1       
CVIT__21 CETIS_21 1 0 0.7018 3.0589 20.99170    300 V011:1       
CVIT__21 CHRA__23 1 8 6.2291 26.852 174.0083    650 V223:1       
CVIT__21 CVIT__22 2 7 0.0000 0.0000 0.000000   1165 VIT:2:nKSP:1 
CVIT__21 CVIT__25 1 7 0.0000 0.0000 0.000000   1165 VIT:2:nSPP:1 
CVIT__51 CCHES_52 1 8 0.4066 1.0406 7.851200    460 V927:1       
CVIT__51 CETI1_51 5 0 1.2766 3.2561 24.46280    360 V926:1       
CVIT__51 CETIS_51 1 8 1.2766 3.2561 24.46280    360 V921:1       
CVIT__51 CETIS_53 3 8 1.2548 3.2029 24.13220    360 V923:1       
CVIT__51 CJEHL_51 1 8 0.4368 1.4205 10.49590    535 V1299:1      
CVIT__51 CJIND_52 1 0 3.3336 9.3097 72.97520    460 V1283:1      
CVIT__51 CPLAD_51 1 0 6.4178 21.593 660.3306    460 V1279:1      
CVIT__51 CROTA_52 1 0 5.3446 14.100 106.2810    460 V1284:1      
CVIT__51 CVIT__55 4 7 0.0000 0.0000 0.000000   2000 VIT:1:nSPP:1 
CVIT__51 CYNOS_51 1 0 1.2245 3.2573 21.73550    460 V1293:1      
CVIT__52 CCHES_51 2 0 0.4066 1.0406 7.851200    460 V928:1       
CVIT__52 CETIS_52 2 8 1.2548 3.2029 24.13220    360 V922:1       
CVIT__52 CETIS_55 4 0 1.2245 3.1254 23.55370    360 V925:1       
CVIT__52 CTUHN_51 1 0 2.6305 6.7445 50.49590    460 V1298:1      
CVIT__52 CVIT__51 3 2 0.0000 0.0000 0.000000   2000 VIT:1:nSP:1  
CVLM__52 CBOR__52 1 0 0.7115 2.4551 70.66120    550 V540:1       
CVMEZ_51 CRZNV_52 1 0 1.7630 5.5430 41.48760    530 V564:1       
CVMEZ_51 CSKVM_52 1 0 0.8615 2.7080 20.24790    530 V5665:1      
CVMEZ_51 CVMEZ_52 1 7 0.0000 0.0000 0.000000   2000 VMEZ:1:nSP:1 
CVMEZ_52 CDEZA_51 1 0 0.4235 1.1265 7.520700    483 V569:1       
CVMEZ_52 CDEZA_52 2 0 0.4174 1.1108 7.438000    483 V5621:1      
CVMEZ_52 CVSTN_52 1 0 2.2627 7.2322 48.42980    530 V576:1       
CVMEZ_52 CVSTN_52 2 0 2.2627 7.2322 48.42980    530 V575:1       
CVMZ__51 CRIP__52 1 0 2.6923 8.7229 63.30580    522 V516:1       
CVOP__51 CBO___52 1 0 1.7001 5.4002 38.59500    572 V5593:1      
CVOP__51 CCEB__53 1 0 4.8001 15.260 110.1653    572 V526:1       
CVRAT_51 CVRAT_53 1 7 0.0000 0.0000 0.000000   2000 VRAT:1:nKSP1 
CVRAT_52 CVRAT_53 2 7 0.0000 0.0000 0.000000   2000 VRAT:1:nKSP2 
CVRAT_53 CNOH2_51 2 0 0.1428 0.4477 3.388400    360 V644:1       
CVRAT_53 CNOH3_51 1 0 0.0266 0.0500 12.31400    360 V5002:1      
CVRAT_53 CNOH3_52 2 0 0.0266 0.0500 12.31400    360 V5001:1      
CVRAT_53 CNOH4_53 1 0 0.0218 0.2505 5.371900    600 V5003:1      
CVRAT_55 CE804_52 1 0 0.6413 3.5937 28.51240    720 V698:1       
CVRAT_55 CE804_52 2 0 0.6413 3.5937 28.51240    720 V697:1       
CVRAT_55 CEDET_57 1 0 0.4296 5.6326 84.04960   2200 V692:1       
CVRAT_55 CKUNC_52 1 0 0.6461 2.0316 15.20660    530 V605:1       
CVRAT_55 CKUNC_52 2 0 0.6461 2.0316 15.20660    530 V606:1       
CVRAT_55 COVHB_52 1 0 1.0951 3.6421 23.71900    530 V5647:1      
CVRAT_55 CPASK_51 1 0 0.7284 2.4006 15.61980    530 V5648:1      
CVRCH_51 CNOPA_51 1 0 3.5296 9.8603 70.90910    400 V1111:1      
CVRCH_52 CVRCH_51 1 7 0.0000 0.0000 0.000000   2000 VRCH:1:nSP1: 
CVRE__55 CJIRI_52 1 8 0.6401 1.6395 12.31400    360 V951:1       
CVRE__55 COSTR_51 1 0 3.6179 9.2311 69.42150    360 V371:1       
CVRE__55 CYJIR_51 1 0 0.5530 1.4109 10.66120    535 V957:1       
CVRE__56 CLPCE_51 1 0 0.9958 2.5398 19.17360    535 V958:1       
CVRE__56 COSTR_52 2 0 3.6179 9.2311 69.42150    360 V372:1       
CVRE__56 CROTA_52 1 0 1.3056 3.6276 27.43800    460 V1286:1      
CVRE__56 CVREK_51 1 0 0.1404 0.3642 2.727300    360 V952:1       
CVRE__56 CVRE__55 1 2 0.0000 0.0000 0.000000   2000 VRE_:1:nSP1: 
CVRN__55 CSTX__54 1 0 0.9656 4.6234 35.45450    720 V317:1       
CVRN__55 CYJIL_51 1 0 0.3751 1.7533 13.30580    720 V316:2       
CVRV__51 CYLE__51 1 8 0.7502 1.9396 13.88430   1000 V5515:2      
CVSES_52 CVSES_53 1 2 0.0000 0.0000 0.000000   2000 VSES:1:nSP1: 
CVSES_52 CYCKD_52 6 0 0.3303 0.8204 5.950400    400 V1982:1      
CVSES_53 CHKJI_52 1 0 1.6795 4.8497 34.62810    400 V1161:1      
CVSES_53 CYVSE_51 1 0 0.0302 0.0799 0.578500    400 V1981:1      
CVSTN_52 CUSCD_52 1 0 0.8857 2.2712 35.04130    455 V565:1       
CVSTN_53 CVSTN_51 1 7 0.0000 0.0000 0.000000   2000 VSTN:1:nKSP: 
CVT2__21 CHRA__22 1 0 1.1180 4.8303 54.21490   1127 V226:HRA     
CVT2__21 CVTZ__21 1 0 0.2807 1.5682 44.00830    700 V226:VTZ     
CVT2__21 CVYS__21 1 0 1.0503 4.5302 50.78510   1127 V226:VYS     
CVYDR_51 CSUSI_52 1 0 5.6761 8.5136 61.40500    120 V1214:1      
CVYSC_52 CKUNC_51 1 0 1.2415 4.2265 27.43800    530 V648:1       
CVYSH_11 CCST__12 2 0 1.9680 26.304 407.0000   2400 V419:1       
CVYSH_11 CVYSH_15 B 2 0.0000 0.0000 0.000000   2400 VYS:4:ACA56  
CVYSH_12 CVYS__11 9 2 0.0000 0.0000 0.000000   2400 VYS:4:ACA12  
CVYSH_13 CEPOC_11 1 0 0.1120 1.2160 16.00000   1095 V467:1       
CVYSH_13 CVYS__11 2 2 0.0000 0.0000 0.000000   2000 VYS:4:ACA03  
CVYSH_14 CHRA__13 1 0 1.2480 13.088 168.0000   2272 V411:1       
CVYSH_14 CVYSH_13 A 2 0.0000 0.0000 0.000000   2400 VYS:4:ACA34  
CVYSH_15 CEPC2_11 2 0 0.1120 1.2800 17.00000   1600 V468:1       
CVYSH_15 CVYS__11 4 2 0.0000 0.0000 0.000000   2400 VYS:4:ACA05  
CVYSH_16 CCST__11 1 0 1.9680 26.304 407.0000   2400 V410:1       
CVYSH_16 CVYSH_17 C 2 0.0000 0.0000 0.000000   2857 VYS:4:ACA78  
CVYSH_17 CEPOC_13 3 0 0.1280 1.2960 17.00000   1095 V469:1       
CVYSH_17 CVYS__11 6 2 0.0000 0.0000 0.000000   2400 VYS:4:ACA07  
CVYSH_18 CBAB__12 2 0 1.4400 20.000 301.0000   2574 V450:1       
CVYSH_18 CVYS__11 H 2 0.0000 0.0000 0.000000   3200 VYS:4:ACA92  
CVYSH_19 CVYS__11 8 2 0.0000 0.0000 0.000000   2400 VYS:4:ACA09  
CVYSH_1A CBAB__11 1 0 1.4400 20.000 301.0000   2445 V428:1       
CVYSH_1A CVYS__11 G 2 0.0000 0.0000 0.000000   3200 VYS:4:ACA91  
CVYS__12 CVYSH_11 5 2 0.0000 0.0000 0.000000   2400 VYS:4:ACA06  
CVYS__12 CVYSH_12 1 2 0.0000 0.0000 0.000000   2400 VYS:4:ACA02  
CVYS__12 CVYSH_14 3 2 0.0000 0.0000 0.000000   2400 VYS:4:ACA04  
CVYS__12 CVYSH_16 7 2 0.0000 0.0000 0.000000   2400 VYS:4:ACA08  
CVYS__12 CVYSH_18 E 2 0.0000 0.0000 0.000000   3200 VYS:4:ACA84  
CVYS__12 CVYSH_19 F 2 0.0000 0.0000 0.000000   2400 VYS:4:ACA90  
CVYS__12 CVYSH_1A D 2 0.0000 0.0000 0.000000   3200 VYS:4:ACA82  
CVYS__21 CCST__22 1 0 6.6211 37.142 210.0000    806 V201:1       
CVYS__21 CHRA__21 1 0 2.1296 9.2008 102.9959   1127 V225:1       
CVYS__21 CVYS__22 1 7 0.0000 0.0000 0.000000   1800 VYS:2:nSP    
CVYS__22 CCHT__22 1 8 1.1422 9.5203 145.9917    868 V211:1       
CVYS__52 CEPOC_51 1 0 0.6982 1.7823 28.42980    459 V950:1       
CVYS__52 CLOUN_51 1 0 2.0497 5.2369 45.04130    459 V1538:1      
CVYS__52 CPODB_52 1 0 6.4566 17.138 126.3636    459 V354:1       
CVYS__52 CVYS__53 3 2 0.0000 0.0000 0.000000   2000 VYS:1:nSP1   
CVYS__52 CVYS__53 4 7 0.0000 0.0000 0.000000   2000 VYS:1:nSP2   
CVYS__52 CZATC_53 1 0 4.2556 11.280 110.9091    459 V355:1       
CVYS__52 CZATR_52 1 0 1.1761 3.8079 42.06610    459 V1532:1      
CVYS__53 CEPOC_52 2 0 0.6982 1.7823 24.79340    459 V949:1       
CVYS__53 CRAK__54 1 0 8.9419 23.501 188.5950    460 V311:1       
CVYS__53 CSNY__54 1 0 4.8594 13.571 104.5455    459 V357:1       
CVYS__53 CZATR_52 2 0 1.1737 3.7994 42.64460    459 V1531:1      
CVY___52 CBU___51 1 0 3.8163 9.0314 87.02480    455 V519:1       
CVY___52 CPRT__52 1 8 4.3681 11.368 81.48760    455 V556:1       
CXCEK_51 CPORI_51 1 0 3.7897 9.5699 66.69420    400 V1165:1      
CXHO__51 CVKA__51 1 0 4.6198 11.591 83.14050    450 V8756:2      
CXSPO_51 CKRL__51 1 0 1.2245 3.1182 21.65290    460 V345:1       
CYCHN_51 CYRIC_51 1 0 1.0116 2.6015 18.67770    455 V551:2       
CYDA1_51 CYDA2_51 1 0 0.1367 0.4392 3.057900    530 V671:2       
CYDCS_52 CYDA2_52 2 0 0.3194 1.0285 7.190100    530 V674:2       
CYJAC_51 CYTRZ_51 2 0 2.3994 6.0706 44.38020    455 V604:2       
CYJAC_52 CYTRZ_52 1 0 2.3994 6.0706 44.38020    455 V603:2       
CYMED_51 CYVER_51 1 0 0.9051 2.1937 15.86780    462 V335:3       
CYNA__51 COS___52 1 8 3.0637 7.6895 57.43800    455 V502:2       
CYOS__51 COS___51 1 8 0.6570 2.1417 14.87600    180 V5586/V512:1 
CYSKN_52 CYELU_51 3 0 0.2190 0.9583 7.768600    535 V1202:3      
CYVSE_51 CYCKD_51 4 0 0.3303 0.8797 5.785100    400 V1981:4      
CZAMB_51 CCTRE_52 1 0 1.9904 11.530 92.89260    800 V1181:1      
CZAP__52 CDAS__56 1 0 0.5602 1.9396 13.71900    483 V1322:1      
CZATR_51 CZATC_53 1 0 0.6582 2.2554 15.70250    459 V1533:1      
CZATR_51 CZATR_52 1 7 0.0000 0.0000 0.000000   2000 ZATR:1:nSP   
CZATR_52 CNEXN_51 1 0 0.3969 0.3364 104.2975    300 V1535:1      
CZBR__52 CYLOX_52 1 0 0.7635 4.3536 32.06610    720 V1923:2      
CZDA__51 CMZR__51 1 0 0.3703 0.9595 6.859500    825 V5536:1      
CZDB1_51 CZDB2_51 1 8 0.2722 0.3606 2.314000    240 V5637:1      
CZDB1_52 CZDB1_51 2 7 0.0000 0.0000 0.000000   2000 ZDB1:1:nSP:1 
CZDB1_52 CZDB2_52 2 0 0.2722 0.3606 2.314000    180 V5638:1      
CZDI__51 CHOR__52 1 0 1.9953 5.1607 35.95040    460 ***(DNF)***  
CZDO__52 COTR__55 1 0 2.7503 8.9540 62.06610    530 V5576:1      
D2AHM 22 D2AHM 21 1 2 0.0000 0.0000 0.000000   1699 D2AHM 2K3    
D2AHM 22 D2SIT 22 1 0 4.0700 18.260 129.1195    954 219          
D2AHM 22 D2YSI 21 1 0 5.6488 27.976 201.5772    954 233/230      
D2AHM 23 D2AHM 21 1 2 0.0000 0.0000 0.000000   1699 D2AHM 2K12   
D2AHM 23 D2SIT 21 1 0 4.0700 18.260 129.1195    954 220          
D2AHM 23 D2YSI 22 1 0 5.6488 27.983 201.5332    954 234/230      
D2AHM 51 D2AHM 52 1 2 0.0000 0.0000 0.000000      0 D2AHM 5K15   
D2AHM 51 D2RE  52 1 1 5.4140 19.210 0.000000      0              
D2AHM 53 D2AHM 51 1 1 1.2829 6.0427 0.000000      0              
D2AHM 53 D2AHM 52 1 1 5.3140 14.714 0.000000      0              
D2AHM 53 D2AHM 52 2 2 0.0000 0.0000 0.000000   9999 D2AHM 5K08   
D2ALFS11 D2YALF12 1 8 0.0025 0.0500 0.383270   2216 DOLL SW / AL 
D2ALFS14 D2ALFS11 1 7 0.0000 0.0000 0.000000   4990 D2SHUW1K1    
D2ALFS14 D2ALFS11 2 7 0.0000 0.0000 0.000000   4990 D2SHUW1K1    
D2ALFS14 D2YALF11 1 8 0.0025 0.0500 0.383270   2216 DOLL BL / AL 
D2ALFS51 D2DOLL51 1 1 24.193 75.028 0.000000      0              
D2ALFS51 D2DOLL52 1 1 17.128 61.436 0.000000      0              
D2ALFS53 D2ALFS51 1 7 0.0000 0.0000 0.000000      0 D2ALFS5K     
D2ALFS53 D2ALFS51 2 1 4.2280 13.900 0.000000      0              
D2ALFS53 D2DOLL51 1 1 11.161 36.994 0.000000      0              
D2ALFS53 D2DOLL52 1 1 6.2967 21.854 0.000000      0              
D2ALFS58 D2ALFS51 1 0 0.0100 0.0500 3.141590   2448 412          
D2ALFS59 D2ALFS53 1 0 0.0100 0.0500 3.141590   2448 414          
D2ALGE11 D2MEHN13 1 0 0.3700 3.5084 62.55540   3150 2            
D2ALGE54 D2GODE51 1 1 2.9293 8.8697 0.000000      0              
D2ALGE54 D2GODE52 1 1 2.9293 8.8697 0.000000      0              
D2AS  11 D2AS  12 1 2 0.0000 0.0000 0.000000   3000 D2AS  1K     
D2AS  11 D2BRFW11 1 0 2.1407 22.444 352.0186   2616 418          
D2AS  52 D2AS  51 1 2 0.0000 0.0000 0.000000      0 D2AS  1K     
D2AS  52 D2AS  51 2 1 2.1782 6.0735 0.000000      0              
D2ASSL11 DAS_DA11 1 0 0.5210 4.5710 78.28848   2612 1            
D2ASSL51 D2DILL52 1 1 4.1295 14.834 0.000000      0              
D2ASSL52 D2ASSL51 1 2 0.0000 0.0000 0.000000      0 D2ASSL5K     
D2ASSL52 D2ASSL51 2 1 3.7805 9.8790 0.000000      0              
D2ASSL52 D2DILL52 1 1 5.5390 14.868 0.000000      0              
D2AUDO21 D2AUDO22 1 2 0.0000 0.0000 0.000000   1699              
D2AUDO21 D2AUDO23 1 0 0.0001 0.0500 0.031420   1441              
D2AUDO22 D2AUDS23 1 0 0.0100 0.0500 0.000000   1441              
D2AUDO51 D2AUDO52 2 1 3.2016 14.352 0.000000      0              
D2AUDO51 D2AUDS51 1 0 0.0050 0.0510 77.59734   2006 411          
D2AUDO51 D2ITZW51 1 1 7.4515 17.635 0.000000      0              
D2AUDO51 D2ITZW53 1 1 505.77 1392.1 0.000000      0              
D2AUDO51 D2LBEC51 1 1 25.246 62.029 0.000000      0              
D2AUDO51 D2SIEM51 1 1 244.81 565.27 0.000000      0              
D2AUDO51 D2SIEM54 1 1 247.07 555.34 0.000000      0              
D2AUDO52 D2AUDO51 1 2 0.0000 0.0000 0.000000      0 D2AUDO5K     
D2AUDO52 D2AUDS59 1 0 0.0100 0.0500 3.455750   2326 412          
D2AUDO52 D2ITZW51 1 1 281.21 1500.0 0.000000      0              
D2AUDO52 D2ITZW53 1 1 9.0263 21.258 0.000000      0              
D2AUDO52 D2LBEC51 1 1 28.005 68.920 0.000000      0              
D2AUDO52 D2SIEM51 1 1 271.59 628.07 0.000000      0              
D2AUDO52 D2SIEM54 1 1 274.11 617.05 0.000000      0              
D2AUDS11 D2AUDS14 1 2 0.0000 0.0000 0.000000   3712 D2AUDS5K     
D2AUDS11 D2KUMM12 1 0 1.1310 20.420 404.6371   3600 KUMM SW      
D2AUDS11 D2WILW11 1 8 1.3180 15.410 194.7788   2216 AUDS BL      
D2AUDS14 D2HAND12 1 0 1.7369 19.863 256.2346   2216 HAND GN      
D2AUDS14 D2WILW12 1 0 1.3180 15.410 194.7788   2216 AUDS RT      
D2AUDS14 DNO_AU11 1 0 0.4575 8.2465 164.1482   3600 H            
D2BA-N51 D2ELT 51 1 1 2.4630 7.8590 0.000000      0              
D2BA-N51 D2ELT 52 1 1 851.55 2598.5 0.000000      0              
D2BA-N51 D2WG  52 1 1 2.3120 7.3550 0.000000      0              
D2BA-N52 D2BA-N51 1 7 0.0000 0.0000 0.000000      0 D2BA-N5K     
D2BA-N52 D2BA-N51 2 1 268.07 1796.5 0.000000      0              
D2BA-N52 D2ELT 52 1 1 721.06 2363.3 0.000000      0              
D2BA-N52 D2WG  52 1 1 2.3130 7.3550 0.000000      0              
D2BECH11 D2EICK12 1 0 0.4123 3.7494 66.56406   3150 1            
D2BECH11 DBE_GU11 1 0 0.3455 3.2575 59.84735   2720 1            
D2BECH12 D2BECH13 1 2 0.0000 0.0000 0.000000   3711 D2BECH1K1    
D2BECH12 D2EICK11 1 0 0.4123 3.7494 66.56406   3150 3            
D2BECH12 DBE_GU12 1 0 0.3455 3.2595 59.84735   2720 2            
D2BECH13 D2BECH11 1 2 0.0000 0.0000 0.000000   3150 D2BECH1K     
D2BECH21 D2LAGE21 1 0 0.6367 3.7640 43.82522   1310 03           
D2BECH21 D2VELT22 1 0 2.3448 9.4215 120.4487   1066 07           
D2BECH22 D2BECH21 1 2 0.0000 0.0000 0.000000   1440 D2BECH2K     
D2BECH22 D2VELT21 1 0 1.9653 9.9410 133.8004   1260 01           
D2BEHS11 D2BORK12 1 0 0.8892 7.3531 137.1085   3111 2            
D2BEHS11 D2WUER11 1 0 1.6925 14.327 253.9695   3085 1            
D2BEHS12 D2BEHS11 1 2 0.0000 0.0000 0.000000   3349 D2BEHS1K     
D2BEHS12 D2YWUE11 1 0 0.3404 2.8865 50.85610   3085 2            
D2BEHS51 D2BORK52 1 1 4.0387 10.610 0.000000      0              
D2BEHS51 D2WUER51 1 1 14.455 44.827 0.000000      0              
D2BEHS51 D2WUER52 1 1 14.011 44.870 0.000000      0              
D2BEHS52 D2BEHS51 1 2 0.0000 0.0000 0.000000      0 D2BEHS5K     
D2BEHS52 D2BEHS51 2 1 0.3393 1.5091 0.000000      0              
D2BEHS52 D2BORK52 1 1 7.9710 20.543 0.000000      0              
D2BEHS52 D2WUER51 1 1 14.455 44.828 0.000000      0              
D2BEHS52 D2WUER52 1 1 14.011 44.870 0.000000      0              
D2BORK11 D2BEHS12 1 0 0.8773 7.5540 132.6695   3111 1            
D2BORK11 D2GIEN12 2 0 2.1400 18.420 323.5840   3080 2            
D2BORK11 D2MECK12 1 0 1.1443 10.199 185.9697   2950 1            
D2BORK12 D2BORK11 1 2 0.0000 0.0000 0.000000   3711 D2BORK1K2    
D2BORK12 D2GIEN11 1 0 2.1400 18.420 323.5840   3080 1            
D2BORK12 D2MECK11 1 8 1.1443 10.199 185.9697   2950 2            
D2BORK51 D2DIPP51 1 1 22.834 64.109 0.000000      0              
D2BORK51 D2DIPP52 1 1 8.6032 26.505 0.000000      0              
D2BORK52 D2BORK51 1 7 0.0000 0.0000 0.000000      0 D2BORK5K     
D2BRAN54 D2BRAN51 1 2 0.0000 0.0000 0.000000      0 D2BRAN5K02   
D2BRAN54 D2BRAN51 2 1 6.8969 33.459 0.000000      0              
D2BRFW12 D2BRFW13 1 2 0.0000 0.0000 0.000000   3711 D2BRFW1K2    
D2BRFW13 D2BRFW11 1 2 0.0000 0.0000 0.000000   3711 D2BRFW1K1    
D2BRFW52 D2BRFW51 1 1 0.5419 6.5798 0.000000      0              
D2BRUN11 DBR_BR12 1 0 0.0067 0.1060 1.790710   3600 951          
D2BRUN12 D2BRUN13 1 2 0.0000 0.0000 0.000000   3711 D2BRUN1K19   
D2BRUN12 DBR_BR11 1 0 0.0050 0.0500 0.298450   2100 949          
D2BRUN12 DBR_BR13 1 0 0.0050 0.0790 1.272350   3600 952          
D2BRUN13 D2BRUN11 1 2 0.0000 0.0000 0.000000   3711 D2BRUN1K37   
D2BRUN51 D2SDON52 1 1 0.6012 3.3274 0.000000      0              
D2BRUN59 D2BRUN51 1 0 0.0018 0.0500 53.40708   1729 411          
D2BUKD8A D2BUKD8B 1 2 0.0000 0.0000 0.000000      0 D2BUKD8G     
D2BUKE2A D2BUKE2B 1 2 0.0000 0.0000 0.000000      0 D2BUKE2G     
D2BUKZ8A D2BUKZ8B 1 2 0.0000 0.0000 0.000000      0 D2BUKZ8G     
D2BUTL11 D2BRUN11 1 0 0.1152 1.5098 19.66637   2687 BUTL BL      
D2BUTL12 D2BRUN12 1 0 0.1152 1.5098 19.66637   2687 BUTL GN      
D2BUTL12 D2BUTL11 1 2 0.0000 0.0000 0.000000   4000 D2BUTL1K     
D2CLPO23 D2CONN25 1 0 3.7536 21.434 204.1407    790 CLPO RT      
D2CLPO24 D2CONN21 1 0 3.7529 21.530 204.1093    706 CLPO GN      
D2CLPO51 D2CLPO52 2 1 11.120 25.673 0.000000      0              
D2CLPO51 D2CONN52 1 1 11.437 29.453 0.000000      0              
D2CLPO51 D2DIEL51 1 1 17.380 44.755 0.000000      0              
D2CLPO51 D2GANK52 1 1 6.9067 17.132 0.000000      0              
D2CLPO51 D2NLAN52 1 1 71.676 174.88 0.000000      0              
D2CLPO52 D2CLPO51 1 2 0.0000 0.0000 0.000000      0 D2CLPO5K     
D2CLPO52 D2CONN52 1 1 17.932 45.647 0.000000      0              
D2CLPO52 D2DIEL51 1 1 145.32 344.04 0.000000      0              
D2CLPO52 D2GANK52 1 1 14.022 35.119 0.000000      0              
D2CLPO52 D2NLAN52 1 1 597.11 1343.5 0.000000      0              
D2CONN11 D2CONO13 2 0 0.0013 0.0500 0.515220   4000 CONO RT      
D2CONN11 D2DIEL11 2 0 1.4727 16.643 219.5188   2216 DIEL RT      
D2CONN11 D2FEDD11 1 0 0.3638 6.5351 872.9606   2570 CONN GN      
D2CONN12 D2CONN11 1 2 0.0000 0.0000 0.000000   3716 D2CONN1K     
D2CONN12 D2CONO11 2 0 0.0013 0.0500 0.515220   4000 CONO BL      
D2CONN12 D2DIEL12 1 0 1.4729 16.647 219.5910   2216 DIEL WS      
D2CONN12 D2FEDD13 1 0 0.3648 6.5314 898.7720   2570 CONN GE      
D2CONN22 D2CONN24 1 2 0.0000 0.0000 0.000000   2803 D2CONN2K     
D2CONN22 D2CONN25 1 0 0.1000 0.1000 0.000000   1258 BEKSS1       
D2CONN22 D2FEDD23 1 0 0.6907 8.2335 115.7646   2216 FEDD BL      
D2CONN23 D2CONN26 1 8 0.1000 0.1000 31.41593   3304 BEKSS2       
D2CONN24 D2CONN21 1 0 0.1000 0.1000 0.000000   1258 BEKSS3       
D2CONN24 D2CONO28 1 0 0.0038 0.0552 24.69292   1412 422          
D2CONN24 D2CONO29 1 8 0.0010 0.0500 2.199110   2039 423          
D2CONN24 D2FEDD21 1 0 0.6906 8.2312 115.8400   2216 FEDD RT      
D2CONN24 D2UWES21 1 0 0.8350 9.3480 121.2655   1898 CONN RT      
D2CONN52 D2EMDB51 1 1 9.9820 29.624 0.000000      0              
D2CONN52 D2EMDB52 1 1 5.9352 18.478 0.000000      0              
D2CONN52 D2UWES51 1 1 5.1518 14.976 0.000000      0              
D2CONN52 D2VOSL51 1 1 6.7864 20.080 0.000000      0              
D2CONN52 D2VOSL52 1 1 4.7990 14.763 0.000000      0              
D2CONN57 D2CONN52 1 0 0.0045 0.0810 21.99115   1262 413          
D2CONN58 D2CONN52 1 0 0.0045 0.0810 21.99115   1306 412          
D2CONO13 D2CONO11 1 2 0.0000 0.0000 0.000000   3752 D2CONO1K2    
D2CONO13 D2CONO19 1 0 0.0010 0.0500 0.314160   1199 D2CONO1 TR   
D2CONO13 D2UWES12 1 0 0.8164 9.4039 122.2645   2400 CONO GE      
D2CONO59 D2CONN52 1 0 0.0019 0.0500 35.81416   1777 411          
D2DIEL12 D2DIEL15 4 7 0.0000 0.0000 0.000000   2216 T442 BYPASS  
D2DIEL13 D2DIEL11 3 7 0.0000 0.0000 0.000000   2216 T441 BYPASS  
D2DIEL13 D2DIEL14 1 2 0.0000 0.0000 0.000000   4030 D2DIEL1K2    
D2DIEL15 D2DIEL14 1 2 0.0000 0.0000 0.000000   2400 D2DIEL1K     
D2DIEL15 D2DOEW11 1 0 0.4823 5.4200 70.69525   2216 GELB         
D2DIEL51 D2GANK52 1 1 473.04 1150.3 0.000000      0              
D2DIEL51 D2NLAN52 1 1 2.9481 8.9522 0.000000      0              
D2DIKE21 D2DIKE2A 1 2 0.0000 0.0000 0.000000      0 D2DIKE2G     
D2DIKW11 DGA_WE11 1 8 0.0130 0.3610 403.9020   2570 HU SW        
D2DIKW12 D2DIKW13 1 8 0.0001 0.0500 0.003140   9999 HU WS        
D2DIKW12 DGA_WE12 1 8 0.0129 0.3612 403.7198   2570 HU WS        
D2DIKZ8A D2DIKZ8B 1 2 0.0000 0.0000 0.000000      0 D2DIKZ8G     
D2DILL11 DDI_DA11 1 0 1.0720 9.6810 167.1327   2612 2            
D2DILL52 D2BORK51 1 1 7.5778 20.497 0.000000      0              
