D2DIPP12 D2GKRO11 1 8 2.4585 22.654 397.8827   2204 2            
D2DIPP12 D2GKRO12 1 0 2.4585 22.654 397.8827   2204 1            
D2DIPP51 D2DIPP52 2 1 1.2659 4.0753 0.000000      0              
D2DIPP52 D2DIPP51 1 2 0.0000 0.0000 0.000000      0 Cn           
D2DOEH51 D2DOEH53 1 1 21.094 42.122 0.000000      0              
D2DOEH56 D2DOEH57 1 0 0.0030 0.0500 2.199110    695 BEK1         
D2DOEH57 D2DOEH51 1 8 0.0030 0.0500 2.199110    695 BEK3         
D2DOEH59 D2DOEH53 1 0 0.0030 0.0500 2.199110    695 BEK2         
D2DOEW11 D2DOEW14 1 2 0.0000 0.0000 0.000000   4000 D2DOEW1K     
D2DOEW11 D2DOEW14 2 8 1.3800 24.900 2256.920   3712 2/GW1        
D2DOEW14 DDO_HA11 1 0 1.1205 10.840 165.3546   2665 EWBL         
D2DOLL11 DNO_DO11 1 0 0.3143 5.5023 97.79778   3154 DOLL BL      
D2DOLL11 DSU_DO12 1 0 0.4500 3.5350 65.20061   2580 981          
D2DOLL12 D2DOLL13 1 2 0.0000 0.0000 0.000000   4000 D2DOLL1K06   
D2DOLL12 D2YALF12 1 0 0.7710 8.8800 115.4535   2216 DOLL SW / AL 
D2DOLL12 DSU_DO11 1 0 0.4500 3.5350 65.20061   2580 982          
D2DOLL13 D2DOLL11 1 2 0.0000 0.0000 0.000000   4000 D2DOLL1K20   
D2DOLL51 D2DOLL52 2 1 33.142 121.18 0.000000      0              
D2DOLL52 D2DOLL51 1 2 0.0000 0.0000 0.000000      0 D2BORK2K     
D2DORT59 D2YDOR51 2 0 0.1743 0.7871 10.49292   9999 KARB-DORT-8  
D2DWKD1A D2DWKD1B 1 2 0.0000 0.0000 0.000000      0 D2DWKD1G     
D2DWKE1A D2DWKE1B 1 2 0.0000 0.0000 0.000000      0 D2DWKE1G     
D2DWKZ1A D2DWKZ1B 1 2 0.0000 0.0000 0.000000      0 D2DWKZ1G     
D2EICK12 D2EICK13 1 2 0.0000 0.0000 0.000000   3716 D2EICKK1K2   
D2EICK13 D2EICK11 1 2 0.0000 0.0000 0.000000   3716 D2EICK1K12   
D2EICK52 D2EICK53 1 2 0.0000 0.0000 0.000000      0 D2EICK5K     
D2EICK52 D2EICK53 2 1 0.0000 0.0500 0.000000      0              
D2EICK52 D2MEIS51 1 1 0.0000 85.815 0.000000      0              
D2ELSE11 D2BECH11 1 0 0.8913 7.9777 144.3907   3150 2            
D2ELSE11 D2TWIS12 1 8 1.4949 13.704 242.7006   3150 2            
D2ELSE12 D2BECH12 1 0 0.8902 7.9797 144.4253   3150 1            
D2ELSE12 D2ELSE11 1 2 0.0000 0.0000 0.000000   3711 D2ELSE1K     
D2ELSE12 D2TWIS11 1 0 1.4948 13.704 242.7101   3150 1            
D2ELSE51 D2ELSE52 2 1 1.6558 6.2902 0.000000      0              
D2ELSE51 D2TWIS51 1 1 10.817 30.174 0.000000      0              
D2ELSE51 D2TWIS52 1 1 5.6319 23.851 0.000000      0              
D2ELSE51 D2VOER51 1 1 13.543 45.097 0.000000      0              
D2ELSE51 D2VOER52 1 1 13.543 45.097 0.000000      0              
D2ELSE52 D2ELSE51 1 2 0.0000 0.0000 0.000000      0 D2ELSE5K     
D2ELSE52 D2TWIS51 1 1 26.167 63.139 0.000000      0              
D2ELSE52 D2TWIS52 1 1 14.486 50.682 0.000000      0              
D2ELSE52 D2VOER51 1 1 18.682 62.499 0.000000      0              
D2ELSE52 D2VOER52 1 1 18.682 62.499 0.000000      0              
D2ELT 12 D2RED 11 1 0 1.2561 14.359 257.4975   3216 428          
D2ELT 51 D2BRFW51 1 1 12.911 49.817 0.000000      0              
D2ELT 51 D2BRFW52 1 1 10.664 38.188 0.000000      0              
D2ELT 51 D2ELT 52 1 2 0.0000 0.0000 0.000000      0 D2ELT 5K     
D2ELT 51 D2TRE 51 1 1 134.11 302.13 0.000000      0              
D2ELT 51 D2TRE 52 1 1 98.913 198.54 0.000000      0              
D2ELT 51 D2TRE 54 1 1 401.26 668.90 0.000000      0              
D2ELT 52 D2BRFW51 1 1 16.595 65.389 0.000000      0              
D2ELT 52 D2BRFW52 1 1 13.726 50.127 0.000000      0              
D2ELT 52 D2ELT 51 2 1 142.26 300.53 0.000000      0              
D2ELT 52 D2RED 51 1 1 5.4118 54.466 0.000000      0              
D2ELT 52 D2RED 52 1 1 5.1016 21.152 0.000000      0              
D2ELT 52 D2TRE 51 1 1 494.50 946.93 0.000000      0              
D2ELT 52 D2TRE 52 1 1 260.99 442.71 0.000000      0              
D2ELT 52 D2TRE 54 1 1 521.57 879.50 0.000000      0              
D2ELWE11 D2NVLD12 1 0 0.7634 8.9620 119.2077   2665 NVLD GN      
D2ELWE12 D2ELWE13 1 2 0.0000 0.0000 0.000000   4000 D2ELWE1K2    
D2ELWE12 D2FARG12 1 0 0.2253 2.6731 37.20903   2665 FARG GN      
D2ELWE12 D2GANK12 1 0 0.7587 8.8090 111.2124   2665 GANK RT      
D2ELWE13 D2ELWE11 1 2 0.0000 0.0000 0.000000   4000 D2ELWE1K1    
D2EMDB21 D2EMDB22 1 2 0.0000 0.0000 0.000000   2238 D2EMDB2K     
D2EMDB21 D2YEMO21 1 0 0.0722 0.4119 3.160440   1131 EMOS WS      
D2EMDB22 D2YEMO22 1 8 0.0722 0.4119 3.160440   1131 EMOS SW      
D2EMDB51 D2VOSL51 1 1 31.503 85.065 0.000000      0              
D2EMDB51 D2VOSL52 1 1 19.539 62.292 0.000000      0              
D2EMDB52 D2EMDB51 1 2 0.0000 0.0000 0.000000      0 D2EMDB5K     
D2EMDB52 D2EMDB51 2 1 0.4333 2.1437 0.000000      0              
D2EMDB52 D2VOSL51 1 1 31.915 86.174 0.000000      0              
D2EMDB52 D2VOSL52 1 1 19.795 63.104 0.000000      0              
D2EMDE21 D2EMDB22 1 0 0.0476 0.3906 5.843360   1000 EMDE RT      
D2EMOS11 D2CONN12 1 0 0.7576 13.750 1042.249   2570 CONN GE      
D2EMOS11 D2CONO11 1 0 0.7659 13.913 1060.822   2570 CONO BL      
D2EMOS15 D2EMOS11 1 7 0.0000 0.0000 0.000000   4000              
D2EMOS28 D2YEMO22 1 0 0.0281 0.0600 57.56026   1332 EMOS SW      
D2EMOS29 D2YEMO21 1 0 0.0718 0.3050 30.63053   1332 EMOS WS      
D2EOKE8A D2EOKE8B 1 2 0.0000 0.0000 0.000000      0 D2EMOS8G     
D2ERZH21 D2YERZ23 1 0 0.4600 2.2000 15.70796    834 3            
D2ERZH22 D2YERZ24 1 0 0.4431 2.0417 15.01995    834 2            
D2ETZ 11 D2ETZ 12 2 2 0.0000 0.0000 0.000000   4039 D2ETZ 1KSF08 
D2ETZ 11 XPR_ET11 1 0 1.1850 14.522 244.3908   2265 442          
D2ETZ 12 D2MH  12 1 0 2.3210 26.271 338.2459   2596 437          
D2ETZ 12 XHR_ET11 1 8 1.7720 21.705 349.0404   2000 441          
D2ETZ 21 D2SD  22 1 0 2.2595 17.208 121.8058   1309 248          
D2ETZ 51 D2ETZ 52 1 2 0.0000 0.0000 0.000000      0 D2ETZ 5K     
D2ETZ 51 D2ETZ 52 2 1 30.536 97.348 0.000000      0              
D2ETZ 51 D2ETZ 53 1 1 0.3409 2.4284 0.000000      0              
D2ETZ 51 D2ETZ 54 2 1 34.409 109.82 0.000000      0              
D2ETZ 52 D2ETZ 53 1 2 0.0000 0.0000 0.000000      0 Cn           
D2ETZ 52 D2RED 51 1 1 127.33 866.00 0.000000      0              
D2ETZ 52 D2RED 52 1 1 124.47 856.97 0.000000      0              
D2ETZ 53 D2ETZ 52 2 1 30.528 97.318 0.000000      0              
D2ETZ 54 D2ETZ 51 1 2 0.0000 0.0000 0.000000      0 Cn           
D2ETZ 54 D2ETZ 52 1 1 10.135 43.520 0.000000      0              
D2ETZ 54 D2ETZ 53 1 1 34.400 109.79 0.000000      0              
D2ETZ 54 D2RED 51 1 1 142.89 917.42 0.000000      0              
D2ETZ 54 D2RED 52 1 1 139.78 907.86 0.000000      0              
D2FARG11 D2YALF11 1 8 1.5605 17.973 233.6779   2216 DOLL BL / AL 
D2FARG12 D2FARG11 1 2 0.0000 0.0000 0.000000   4000 D2FARG1K03   
D2FARG51 D2ALFS51 1 1 23.770 68.626 0.000000      0              
D2FARG51 D2ALFS53 1 1 10.720 47.591 0.000000      0              
D2FARG51 D2DOLL51 1 1 519.33 1546.3 0.000000      0              
D2FARG51 D2DOLL52 1 1 346.10 1195.4 0.000000      0              
D2FARG51 D2FARG52 2 1 18.900 60.397 0.000000      0              
D2FARG52 D2ALFS51 1 1 23.780 68.720 0.000000      0              
D2FARG52 D2ALFS53 1 1 10.722 47.542 0.000000      0              
D2FARG52 D2DOLL51 1 1 519.45 1546.6 0.000000      0              
D2FARG52 D2DOLL52 1 1 346.18 1195.6 0.000000      0              
D2FARG52 D2FARG51 1 2 0.0000 0.0000 0.000000   1020 D2FARG5K     
D2FARG59 D2FARG51 1 0 0.0038 0.0750 50.26548   1828 411          
D2FEDD11 D2FEDD12 1 2 0.0000 0.0000 0.000000   3716 D2FEDDK1     
D2FEDD11 D2MAKW12 1 0 0.0460 0.5990 180.9557   1111 SUEZ         
D2FEDD12 D2FEDD13 1 2 0.0000 0.0000 0.000000   3716 D2FEDDK2     
D2FEDD21 D2FEDD23 1 2 0.0000 0.0000 0.000000   2832 D2FEDD5K     
D2FEDD21 D2MAAD21 1 0 0.1304 1.4952 20.45491   2216 MAAD WS      
D2FEDD23 D2MAAD22 1 0 0.1303 1.4926 20.52402   2216 MAAD SW      
D2FG  12 D2OHFG12 2 0 0.2000 2.2010 40.05531   1200 430          
D2FG  13 D2OHFG11 2 0 0.2000 2.2010 40.05531   1200 429          
D2FG  19 D2FG  12 1 0 0.0100 0.0500 0.000000   9999 Dummy        
D2FRAM52 D2FRAM53 1 7 0.0000 0.0000 0.000000      0 D2FRAM5K     
D2FRAM52 D2FRSW51 1 1 0.4161 0.6048 0.000000      0              
D2FRAM53 D2FRAM55 1 0 0.0035 0.0530 17.59292   9999 8            
D2FRAM53 D2FRAM56 1 0 0.0035 0.0530 17.59292   9999 7            
D2FRAM53 D2FRSW51 1 1 0.4318 0.5963 0.000000      0              
D2FRAM55 D2YDOR51 2 0 0.7813 2.6184 21.22460   9999 KARB-DORT-8  
D2FRAM56 D2KARB52 1 0 0.8965 3.1934 30.05562   9999 KARB-FRAN-7  
D2FRAM57 D2FRAM52 1 0 0.0019 0.0500 35.86128   1577 213          
D2FRAM58 D2FRAM52 1 0 0.0019 0.0500 35.86128   1392 214          
D2FRAM59 D2FRAM52 1 0 0.0019 0.0500 35.81416   1577 215          
D2FRAN21 D2YDOE21 1 0 0.7870 3.7632 49.95132   1250 1            
D2FRAN22 D2FRAN21 1 0 0.1000 0.1000 0.000000   1250 1            
D2FRAN24 D2YDOE22 1 0 0.7870 3.7632 49.95132   1250 2            
D2FRAN51 D2DOEH51 1 1 94.410 201.98 0.000000      0              
D2FRAN51 D2DOEH53 1 1 8.6721 31.049 0.000000      0              
D2FRAN51 D2GIEN51 1 1 3.3363 16.131 0.000000      0              
D2FRAN52 D2FRAN51 1 2 0.0000 0.0000 0.000000      0 D2FRAN5K     
D2FRSW11 D2FRSW12 1 2 0.0000 0.0000 0.000000   2400 D2FRSW1K     
D2GANK11 D2DIKW12 1 8 0.6661 12.417 474.7030   2570 HU WS        
D2GANK12 D2DIKW11 1 8 0.6659 12.420 1162.615   2570 HU SW        
D2GANK12 D2GANK13 1 2 0.0000 0.0000 0.000000   3150 D2GANK1K     
D2GANK13 D2GANK11 1 7 0.0000 0.0000 0.000000   4990 D2GANK2K     
D2GANK52 D2UWES51 1 1 4.2459 13.455 0.000000      0              
D2GEB 51 D2GEB 52 2 1 26.232 292.99 0.000000      0              
D2GEB 51 D2GEB 5B 1 2 0.0000 0.0000 0.000000   2280 D2GEB 5G2    
D2GEB 51 D2GEB 5C 1 2 0.0000 0.0000 0.000000    990 D2GEB 5G3    
D2GEB 51 D2MEB 51 2 1 25.164 85.435 0.000000      0              
D2GEB 51 D2MEB 52 1 1 19.221 59.330 0.000000      0              
D2GEB 52 D2GEB 51 1 2 0.0000 0.0000 0.000000      0 D2GEB 5K     
D2GEB 52 D2GEB 5A 1 2 0.0000 0.0000 0.000000   2280 D2GEB 5G1    
D2GEB 52 D2MEB 51 1 1 237.96 3570.9 0.000000      0              
D2GEB 52 D2MEB 52 2 1 264.00 2317.3 0.000000      0              
D2GIEN11 D2DILL11 1 0 1.0619 9.6060 168.7130   2612 3            
D2GIEN11 D2KARB11 2 0 1.5195 12.852 227.8943   3080 2            
D2GIEN12 D2ASSL11 1 0 0.4027 3.4671 60.88407   2612 4            
D2GIEN12 D2GIEN13 1 2 0.0000 0.0000 0.000000   4039 D2GIEN1K     
D2GIEN12 D2KARB12 1 0 1.4980 12.900 226.5088   3085 1            
D2GIEN13 D2GIEN11 1 2 0.0000 0.0000 0.000000   4039 D2GIEN2K     
D2GIEN51 D2DOEH51 1 1 67.918 165.56 0.000000      0              
D2GIEN51 D2DOEH53 1 1 5.7580 25.225 0.000000      0              
D2GIEN52 D2ASSL51 1 1 1.5871 5.2104 0.000000      0              
D2GIEN52 D2ASSL52 1 1 1.5871 5.2104 0.000000      0              
D2GIEN52 D2BORK51 1 1 3.8546 14.786 0.000000      0              
D2GIEN52 D2DIPP51 1 1 119.89 239.50 0.000000      0              
D2GIEN52 D2DIPP52 1 1 46.298 99.429 0.000000      0              
D2GIEN52 D2GIEN51 1 7 0.0000 0.0000 0.000000      0 D2GIEN5K     
D2GKRO11 D2BRFW12 1 0 2.8799 30.645 470.5257   2616 417          
D2GKRO11 D2GKRO12 1 2 0.0000 0.0000 0.000000   4000 D2GKRO1K     
D2GKRO11 D2GKRO1B 1 2 0.0000 0.0000 0.000000   1486 D2GKRO1G4    
D2GKRO11 DGK_DE11 1 0 0.0606 0.5639 9.896020   2720 1            
D2GKRO12 D2AS  12 1 0 0.7564 8.3809 121.3283   2616 412          
D2GKRO12 D2GKRO1C 1 2 0.0000 0.0000 0.000000   1274 D2GKRO1G5    
D2GKRO12 DGK_UR11 1 0 0.3208 2.9845 52.41747   2720 2            
D2GKRO21 D2FRAN21 1 0 1.2682 6.3195 84.41460   1250 3            
D2GKRO21 D2TRE 22 1 0 6.3900 28.892 229.3363    996 217          
D2GKRO21 D2YDOE22 1 0 0.5350 2.5578 34.55752   1250 2            
D2GKRO22 D2GKRO21 1 2 0.0000 0.0000 0.000000   1766 D2GKRO2K     
D2GKRO22 D2TRE 21 1 0 6.3900 28.892 229.3363    996 218          
D2GKRO22 D2YDOE21 1 0 0.5350 2.5578 34.55752   1250 1            
D2GKRO51 D2DOEH51 1 1 5.2876 16.009 0.000000      0              
D2GKRO51 D2DOEH53 1 1 4.5169 13.890 0.000000      0              
D2GKRO51 D2FRAN51 1 1 19.593 66.389 0.000000      0              
D2GKRO51 D2GIEN51 1 1 13.154 53.977 0.000000      0              
D2GKRO52 D2FRAN51 1 1 1.7659 8.8032 0.000000      0              
D2GKRO52 D2GKRO51 1 2 0.0000 0.0000 0.000000      0 D2GKRO5K     
D2GLEI22 D2GLEI21 1 2 0.0000 0.0000 0.000000   1600 D2GLEI2K     
D2GLEI52 D2BRAN52 1 1 0.9802 2.2630 0.000000      0              
D2GLEI54 D2BRAN51 1 1 1.1749 3.0902 0.000000      0              
D2GLEI54 D2BRAN54 1 1 1.5511 3.8532 0.000000      0              
D2GLEI54 D2GLEI52 1 7 0.0000 0.0000 0.000000      0 D2GLEI5K     
D2GLEI54 D2HATT51 1 1 6.3261 22.890 0.000000      0              
D2GLEI54 D2HELM52 1 1 5.8503 19.527 0.000000      0              
D2GLEI54 D2HELM53 1 1 4.2250 12.310 0.000000      0              
D2GODE21 D2LEHR22 1 0 4.0400 20.360 137.2876    667 1            
D2GODE21 D2YERZ23 1 0 1.0300 5.1800 35.18584    667 3            
D2GODE51 D2GODE52 1 2 0.0000 0.0000 0.000000      0 D2GODE5X     
D2GODE51 D2GODE52 2 1 6.5959 17.782 0.000000      0              
D2GODE51 D2HARD53 1 1 11.289 32.271 0.000000      0              
D2GODE51 D2LAMS52 1 1 2.3711 8.4529 0.000000      0              
D2GODE52 D2HARD53 1 1 7.2298 17.963 0.000000      0              
D2GODE52 D2LAMS51 1 1 1.9953 6.5504 0.000000      0              
D2GOET21 D2WUER22 1 8 5.5092 26.653 270.3309    834 4            
D2GOET22 D2GOET21 1 2 0.0000 0.0000 0.000000   1699 D2GOET2K     
D2GOET22 D2WUER21 1 8 5.5092 26.653 270.3875    834 3            
D2GOET51 D2GOET52 1 2 0.0000 0.0000 0.000000      0 D2GOET5K09   
D2GOET51 D2HARD55 1 1 2.5629 6.3686 0.000000      0              
D2GOET52 D2HARD55 1 1 2.5629 6.3686 0.000000      0              
D2GR  11 D2BRFW12 1 0 0.0681 0.7724 14.45133   2880 427          
D2GR  11 D2BRFW12 2 0 0.0688 0.7942 14.38849   2880 487          
D2GR  11 D2GR  12 1 2 0.0000 0.0000 0.000000   3150 D2GR  1K     
D2GR  11 D2OD  12 1 0 1.0702 12.378 225.2114   3736 423          
D2GR  11 DGR_ST11 1 0 0.5850 6.7900 123.4646   3150 416          
D2GR  12 D2BRFW11 1 0 0.0681 0.7724 14.44504   2880 426          
D2GR  12 D2ELT 12 1 8 0.7800 8.8300 161.1637   3216 422          
D2GR  12 D2RAI 11 1 8 2.0000 21.703 408.0929   2400 433          
D2GR  12 D2RAI 12 1 0 2.0000 21.703 405.2654   2400 434          
D2GR  12 DGR_HO11 1 0 0.9600 11.750 210.8323   3000 411          
D2GROH11 D2MEHN12 1 0 1.8533 17.122 302.8527   3150 1            
D2GROH12 D2ALGE11 1 0 1.4836 13.616 204.3606   3150 2            
D2GROH12 D2GROH11 1 2 0.0000 0.0000 0.000000   3150 D2GROH1K     
D2GROH51 D2GROH52 2 1 0.0000 0.0500 0.000000      0              
D2GROH51 D2LAGE52 1 1 0.0000 10.955 0.000000      0              
D2GROH52 D2GROH51 1 2 0.0000 0.0000 0.000000      0 D2GROH5K     
D2GROH52 D2LAGE52 1 1 0.0000 13.092 0.000000      0              
D2HAMN21 D2BDOR21 1 0 3.4769 18.642 145.7008    871 BLAU         
D2HAMN21 DNO_NO21 1 0 0.0900 0.7930 13.82301   1347 ROT          
D2HAMN22 D2HAMN21 1 2 0.0000 0.0000 0.000000   2000 D2HAMN2K04   
D2HAMN22 D2HAMN21 2 7 0.0000 0.0000 0.000000   2000 D2HAMN2K12   
D2HAMN22 D2ITZW21 1 8 3.7374 19.839 154.9842    871 ITZW RT      
D2HAMN22 DNO_NO22 1 8 0.0774 0.8450 11.49823   1347 BLAU         
D2HAMN52 D2KRUE51 1 1 7.1131 22.005 0.000000      0              
D2HAND11 D2SHUW11 1 0 0.3536 6.4586 125.7391   3349 HAND GE      
D2HAND11 XFL_KA12 2 0 0.2340 4.9690 86.39379   3349 2            
D2HAND12 D2HAND14 1 2 0.0000 0.0000 0.000000   3711 D2HAND1K1    
D2HAND14 D2AUDS11 1 0 1.7369 19.863 256.2346   2216 HAND BL      
D2HAND15 D2HAND11 2 2 0.0000 0.0000 0.000000   3711 D2HAND1K2    
D2HAND15 D2SHUW13 1 0 0.3536 6.4586 125.7391   3349 HAND RT      
D2HAND15 XFL_KA11 1 0 0.2340 4.9690 86.39379   3349 1            
D2HAND51 D2HUSN51 1 1 1.9337 13.572 0.000000      0              
D2HAND51 D2HUSN53 1 1 1.9347 13.578 0.000000      0              
D2HAND51 D2KLIS52 1 1 2.5133 16.717 0.000000      0              
D2HANW51 D2ALGE53 1 1 6.4240 16.403 0.000000      0              
D2HANW51 D2HANW52 2 1 1.3105 4.4780 0.000000      0              
D2HANW52 D2ALGE53 1 1 6.4240 16.403 0.000000      0              
D2HANW52 D2HANW51 1 2 0.0000 0.0000 0.000000      0 D2HANW5K     
D2HARD11 D2ERZH12 1 0 0.4872 8.9236 174.0820   3711 5            
D2HARD12 D2ERZH11 1 0 0.4872 8.9236 174.0820   3711 4            
D2HARD21 D2GOET21 1 0 1.2953 6.1787 42.50889    667 2            
D2HARD21 D2YERZ24 1 0 2.6131 12.876 82.66787    667 2            
D2HARD26 D2HARD21 1 0 0.0008 0.0500 0.028270    600 2            
D2HARD26 D2HARD22 1 0 0.1000 0.1000 0.000000    600 BEKT211      
D2HARD53 D2LAMS51 1 1 15.178 38.494 0.000000      0              
D2HARD53 D2LAMS52 1 1 14.227 38.571 0.000000      0              
D2HARD55 D2VOER51 1 1 9.1047 22.617 0.000000      0              
D2HARD55 D2VOER52 1 1 9.1044 22.616 0.000000      0              
D2HATT11 D2HELM11 2 0 0.7136 6.5115 118.6580   3150 2            
D2HATT12 D2HELM12 1 0 0.7136 6.5115 118.6580   3150 1            
D2HATT51 D2BRAN51 1 1 7.8604 20.347 0.000000      0              
D2HATT51 D2BRAN54 1 1 14.465 47.676 0.000000      0              
D2HATT52 D2BRAN51 1 1 16.050 52.529 0.000000      0              
D2HATT52 D2BRAN54 1 1 2.6327 7.1501 0.000000      0              
D2HATT52 D2HATT51 1 2 0.0000 0.0000 0.000000      0 Cn           
D2HATT52 D2HATT51 2 1 0.5835 2.5339 0.000000      0              
D2HEIW11 D2SDON12 1 0 0.3031 5.4686 105.0863   3349 HEIW BL      
D2HEIW12 D2HEIW13 1 2 0.0000 0.0000 0.000000   3711 D2HEIW1K07   
D2HEIW12 D2SDON11 1 0 0.3031 5.4686 105.0863   3349 HEIW GN      
D2HEIW13 D2HEIW11 1 2 0.0000 0.0000 0.000000   3711 D2HEIW1K09   
D2HEIW51 D2HEIW53 2 1 0.2292 2.6399 0.000000      0              
D2HEIW51 D2ITZW52 1 1 6.6923 16.758 0.000000      0              
D2HEIW51 D2SDON52 1 1 0.6585 6.1309 0.000000      0              
D2HEIW53 D2HEIW51 1 2 0.0000 0.0000 0.000000      0 Cn           
D2HEIW53 D2ITZW52 1 1 6.6923 16.758 0.000000      0              
D2HEIW53 D2SDON52 1 1 0.6586 6.1314 0.000000      0              
D2HELM11 D2HELM12 1 2 0.0000 0.0000 0.000000   3150 D2HELM1K     
D2HELM11 DHE_WO12 1 8 0.7548 6.8050 105.6423   3123 492-2        
D2HELM12 DHE_WO11 1 0 0.7548 6.8050 105.6423   3123 491-1        
D2HELM19 D2HELM11 1 0 0.1975 1.8870 18.42544    807 KW BUSCHHAUS 
D2HELM52 D2BRAN51 1 1 164.36 339.03 0.000000      0              
D2HELM52 D2HATT51 1 1 2.5488 10.308 0.000000      0              
D2HELM53 D2BRAN51 1 1 21.485 39.205 0.000000      0              
D2HELM53 D2HATT51 1 1 30.545 58.251 0.000000      0              
D2HELM53 D2HATT52 1 1 2.5582 10.513 0.000000      0              
D2HELM53 D2HELM52 1 2 0.0000 0.0000 0.000000      0 D2HELM5K     
D2HELM53 D2HELM52 2 1 64.676 154.16 0.000000      0              
D2HEYD11 D2OVEN13 1 0 0.1560 1.4783 25.50973   1440 1            
D2HUSN11 D2HEIW11 1 0 0.6114 11.021 214.0995   3349 HUSN WS      
D2HUSN11 D2KLIS11 1 0 0.5129 9.3274 181.8322   3349 KLIS WS      
D2HUSN12 D2HEIW12 1 0 0.6114 11.021 214.0995   3349 HUSN SW      
D2HUSN12 D2HUSN13 1 2 0.0000 0.0000 0.000000   3711 D2HUSN1K15   
D2HUSN12 D2KLIS12 1 0 0.5130 9.3284 181.8511   3349 KLIS SW      
D2HUSN13 D2HUSN11 1 2 0.0000 0.0000 0.000000   3711 D2HUSN1K5    
D2HUSN51 D2AUDO51 1 1 12.862 43.513 0.000000      0              
D2HUSN51 D2AUDO52 1 1 12.861 43.511 0.000000      0              
D2HUSN51 D2HUSN52 1 2 0.0000 0.0000 0.000000      0 D2HUSN59     
D2HUSN51 D2HUSN53 1 1 0.4438 2.8520 0.000000      0              
D2HUSN51 D2KLIS52 1 1 1.4317 13.948 0.000000      0              
D2HUSN52 D2HUSN51 2 7 0.0000 0.0000 0.000000      0 D2HUSN58     
D2HUSN53 D2AUDO51 1 1 12.718 42.841 0.000000      0              
D2HUSN53 D2AUDO52 1 1 12.717 42.839 0.000000      0              
D2HUSN53 D2KLIS52 1 1 1.4316 13.947 0.000000      0              
D2HWBC19 D2HWYK11 1 0 0.0600 0.0500 0.000000   9999 Fiktiv       
D2HWKR1D D2HWBC19 1 0 0.0100 0.0500 0.000000   1500 1            
D2HWYK11 D2SIEM11 1 0 0.0740 0.9300 12.56637   1699 HWBC GE      
D2IN  21 D2IN  22 1 2 0.0000 0.0000 0.000000   1699 D2IN  2K     
D2IN  21 D2IN  2B 1 2 0.0000 0.0000 0.000000   1486 D2IN  2G2    
D2IN  21 D2RAI 23 1 0 4.5570 34.542 256.0995   1103 266          
D2IN  22 D2RAI 23 1 8 4.8348 36.648 271.6881   1102 265          
D2IN  51 D2IN  52 1 2 0.0000 0.0000 0.000000      0 D2IN  5K     
D2IN  51 D2IN  52 2 1 5.1137 12.641 0.000000      0              
D2IN  51 D2IRS 51 1 1 10.111 29.456 0.000000      0              
D2IN  51 D2ZOL 51 1 1 133.98 428.86 0.000000      0              
D2IN  51 D2ZOL 55 1 1 8.5810 18.798 0.000000      0              
D2IN  52 D2GEB 51 1 1 33.177 117.55 0.000000      0              
D2IN  52 D2GEB 52 1 1 343.27 4554.8 0.000000      0              
D2IN  52 D2IRS 51 1 1 0.7167 2.2612 0.000000      0              
D2IN  52 D2KRI 52 1 1 852.52 5104.5 0.000000      0              
D2IN  52 D2KRI 53 1 1 1002.0 2488.0 0.000000      0              
D2IN  52 D2LU  51 1 1 469.12 2648.6 0.000000      0              
D2IN  52 D2LU  52 1 1 100.55 331.08 0.000000      0              
D2IN  52 D2MEB 51 1 1 70.655 274.40 0.000000      0              
D2IN  52 D2MEB 52 1 1 54.617 190.74 0.000000      0              
D2IN  52 D2ZOL 51 1 1 133.82 429.09 0.000000      0              
D2IN  52 D2ZOL 55 1 1 8.7259 19.369 0.000000      0              
D2INHA21 D2MAAD21 1 0 0.2191 2.3161 34.38787   1440 INHA SW      
D2INHA21 D2NORG2B 1 2 0.0000 0.0000 0.000000      0 D2NORG2G     
D2IRS 11 D2IRS 12 1 2 0.0000 0.0000 0.000000   2543 D2IRS 1K     
D2IRS 11 D2IRS 1B 1 2 0.0000 0.0000 0.000000    679 D2IRS 1G5DT  
D2IRS 11 D2IRS 1F 1 2 0.0000 0.0000 0.000000   1481 D2IRS 1G6    
D2IRS 12 D2IRS 1A 1 2 0.0000 0.0000 0.000000   1062 D2IRS 1G4    
D2IRS 12 D2IRS 1C 1 2 0.0000 0.0000 0.000000   1274 D2IRS 1G5GT  
D2IRS 12 D2IRS 1E 1 2 0.0000 0.0000 0.000000   1062 D2IRS 1G3    
D2IRS 12 D2OH  12 1 0 2.0900 22.738 291.2256   2326 421          
D2IRS 12 D2RAI 12 1 0 2.4345 26.763 494.7286   2204 424          
D2IRS 51 D2SIT 51 1 1 3.9973 10.730 0.000000      0              
D2IRS 53 D2IN  51 1 1 0.7168 2.2613 0.000000      0              
D2IRS 53 D2IN  52 1 1 10.111 29.496 0.000000      0              
D2IRS 53 D2IRS 51 1 7 0.0000 0.0000 0.000000      0 D2IRS 5K     
D2IRS 53 D2IRS 51 2 1 1.9113 4.7503 0.000000      0              
D2IRS 53 D2SIT 51 1 1 3.9975 10.733 0.000000      0              
D2IRS 53 D2ZOL 51 1 1 34.770 88.443 0.000000      0              
D2IRS 53 D2ZOL 55 1 1 34.757 88.379 0.000000      0              
D2IS  11 D2IS  17 1 7 0.0000 0.0000 0.000000   2112 D2IS  1G2    
D2IS  11 D2OH  11 1 0 1.4100 17.295 250.0708   2400 443          
D2IS  11 D2OH  12 1 0 1.4100 17.291 256.6681   3115 444          
D2IS  11 D2PT  13 1 0 1.4300 15.587 287.1415   2400 451          
D2IS  13 D2IS  11 1 2 0.0000 0.0000 0.000000   2548 D2IS  1K     
D2IS  13 D2IS  18 1 7 0.0000 0.0000 0.000000   2112 D2IS  1G3    
D2IS  13 D2OH  11 1 0 1.3500 16.677 266.0929   2400 446          
D2IS  13 D2PT  12 1 0 1.4300 15.587 287.1415   2400 452          
D2IS  15 D2IS  17 1 8 0.1000 0.1000 0.000000   2112 405          
D2IS  16 D2IS  18 1 8 0.1000 0.1000 0.000000   2112 406          
D2ITZW22 D2BDOR21 1 0 1.4948 8.2153 64.10419    915 ITZW GN      
D2ITZW22 D2BRUN21 1 0 0.4747 5.5510 69.98526   1699 ITZW RT      
D2ITZW22 D2ITZW21 1 2 0.0000 0.0000 0.000000   1699 D2ITZW2K     
D2ITZW51 D2KUMM51 1 1 7.0620 25.109 0.000000      0              
D2ITZW51 D2LBEC51 1 1 275.91 1696.4 0.000000      0              
D2ITZW52 D2WILW51 1 1 0.2480 2.4671 0.000000      0              
D2ITZW53 D2ITZW51 1 1 0.3627 4.2627 0.000000      0              
D2ITZW53 D2ITZW52 1 2 0.0000 0.0000 0.000000      0              
D2ITZW53 D2KUMM51 1 1 11.895 25.481 0.000000      0              
D2ITZW53 D2LBEC51 1 1 589.59 1756.6 0.000000      0              
D2ITZW57 D2ITZW53 1 0 0.1000 0.1000 0.000000   1514              
D2JARD11 D2HAND12 1 0 0.4219 4.7236 61.16367   2216 JARD GN      
D2JARD11 XJA_KA11 1 0 0.2960 3.4660 43.66814   2216 1            
D2JARD12 D2HAND14 1 0 0.4219 4.7236 61.16367   2216 JARD BL      
D2JARD12 D2JARD13 1 2 0.0000 0.0000 0.000000   4000 D2JARD1K1    
D2JARD12 D2JARD1A 3 2 0.0000 0.0000 0.000000    340 D2JARD1G     
D2JARD13 D2JARD11 2 2 0.0000 0.0000 0.000000   4000 D2JARD1K2    
D2JARD52 D2JARD51 1 2 0.0000 0.0000 0.000000   1438 D2JARD5K     
D2JARD52 D2JARD51 2 1 0.2017 1.7091 0.000000      0              
D2KARB11 D2FRSW11 1 0 0.7744 6.8514 120.3230   2204 3            
D2KARB11 D2GKRO11 1 0 0.5869 4.9398 88.29134   3111 3            
D2KARB12 D2GKRO12 1 0 0.5869 4.9398 88.29134   3111 1            
D2KARB12 D2KARB11 1 2 0.0000 0.0000 0.000000   4039 D2KARB1K     
D2KARB52 D2YDOR51 2 0 0.1152 0.5750 8.831020   9999 KARB-DORT-8  
D2KHT 25 D2SLZ 22 2 0 0.5000 2.8400 32.71655   9999 264          
D2KHT 27 D2KHT 2B 1 2 0.0000 0.0000 0.000000   9999 D2KHT 2G2    
D2KHT 27 D2SLZ 21 1 0 0.5000 2.8400 32.71655   9999 265          
D2KHT 2A D2KHT 25 1 2 0.0000 0.0000 0.000000   9999 D2KHT 2G1    
D2KIES22 D2AUDO21 1 0 2.1177 12.232 93.88650    949 KIES GE      
D2KIES22 D2KIES21 1 2 0.0000 0.0000 0.000000   1500 D2KIES2K     
D2KIES51 D2KIES52 1 7 0.0000 0.0000 0.000000      0 D2KIES5K     
D2KIES52 D2AUDO51 1 1 18.584 43.947 0.000000      0              
D2KIES52 D2AUDO52 1 1 20.616 48.829 0.000000      0              
D2KIES52 D2HAND53 1 1 16.169 55.887 0.000000      0              
D2KIES52 D2ITZW51 1 1 212.92 1205.9 0.000000      0              
D2KIES52 D2ITZW53 1 1 512.48 1425.5 0.000000      0              
D2KIES52 D2KIES53 1 1 9.8520 26.751 0.000000      0              
D2KIES52 D2LBEC51 1 1 21.145 54.043 0.000000      0              
D2KIES52 D2SHUW51 1 1 342.74 558.86 0.000000      0              
D2KIES52 D2SHUW52 1 1 303.83 497.87 0.000000      0              
D2KIES52 D2SIEM51 1 1 36.964 98.337 0.000000      0              
D2KIES52 D2SIEM54 1 1 37.433 96.665 0.000000      0              
D2KIES53 D2AUDO51 1 1 66.483 150.88 0.000000      0              
D2KIES53 D2AUDO52 1 1 73.757 167.64 0.000000      0              
D2KIES53 D2HAND53 1 1 16.156 55.842 0.000000      0              
D2KIES53 D2ITZW51 1 1 798.08 4155.4 0.000000      0              
D2KIES53 D2ITZW53 1 1 1574.3 4281.5 0.000000      0              
D2KIES53 D2LBEC51 1 1 71.039 174.46 0.000000      0              
D2KIES53 D2SHUW51 1 1 342.46 558.40 0.000000      0              
D2KIES53 D2SHUW52 1 1 303.58 497.46 0.000000      0              
D2KIES53 D2SIEM51 1 1 52.518 120.49 0.000000      0              
D2KIES53 D2SIEM54 1 1 52.996 118.37 0.000000      0              
D2KIEW21 D2KIES21 1 0 1.2969 7.4918 57.49115    949 KIES BL      
D2KIEW22 D2AUDO22 1 0 1.6498 9.5310 73.15199    949 KIEW RT      
D2KIEW22 D2KIEW21 1 2 0.0000 0.0000 0.000000   1200 D2KIEW2K     
D2KIEW52 D2KIEW51 1 2 0.0000 0.0000 0.000000      0 D2KIEW5K     
D2KILS11 D2WAHL11 1 0 0.2591 2.3326 42.19159   3150 3            
D2KLIS12 D2KLIS13 1 2 0.0000 0.0000 0.000000   3711 D2KLIS1K4    
D2KLIS13 D2KLIS11 2 2 0.0000 0.0000 0.000000   3711 D2KLIS1K12   
D2KLIS51 D2KLIS53 1 2 0.0000 0.0000 0.000000   4000 D2KLIS5K17   
D2KLIS53 D2KLIS51 2 1 0.0304 0.0770 0.000000      0              
D2KR  21 D2YKR 21 1 0 0.0300 0.2690 2.513270   1247 251          
D2KR  22 D2YKR 22 2 8 0.0300 0.2690 2.513270   1247 250          
D2KRI 11 D2YKRI12 1 0 0.0759 0.6513 13.06903   2206 438/432      
D2KRI 12 D2KRI 11 1 7 0.0000 0.0000 0.000000   3000 D2KRI 1K     
D2KRI 12 D2YKRI11 1 0 0.0759 0.6513 13.07217   2206 431/438      
D2KRI 52 D2GEB 51 1 1 0.9553 10.121 0.000000      0              
D2KRI 52 D2GEB 52 1 1 0.5879 6.4471 0.000000      0              
D2KRI 52 D2MEB 51 1 1 633.20 4005.1 0.000000      0              
D2KRI 52 D2MEB 52 1 1 534.56 2587.8 0.000000      0              
D2KRI 53 D2BA-N51 1 1 4.4686 27.345 0.000000      0              
D2KRI 53 D2BA-N52 1 1 3.5235 25.212 0.000000      0              
D2KRI 53 D2ELT 52 1 1 11.597 36.526 0.000000      0              
D2KRI 53 D2GEB 51 1 1 341.69 770.74 0.000000      0              
D2KRI 53 D2KRI 52 1 2 0.0000 0.0000 0.000000   1984 D2KRI 5K     
D2KRI 53 D2LU  51 1 1 9.6180 44.202 0.000000      0              
D2KRI 53 D2LU  52 1 1 21.037 91.057 0.000000      0              
D2KRI 53 D2MEB 51 1 1 15.077 40.786 0.000000      0              
D2KRI 53 D2MEB 52 1 1 32.115 97.452 0.000000      0              
D2KRUE11 DKR_KR11 1 0 0.0034 0.0500 0.565490   3600 993          
D2KRUE12 D2KRUE11 1 2 0.0000 0.0000 0.000000   3995 D2KRUE1K     
D2KRUE12 D2STAD13 1 0 1.4876 13.575 237.9725   3154 2            
D2KRUE12 DKR_KR12 1 0 0.0045 0.0525 0.769690   3600 994-BL       
D2KUMM12 D2DOLL12 1 0 0.4151 7.1298 120.1314   3154 DOLL GN      
D2KUMM51 D2HAMN52 1 1 1.4733 5.9605 0.000000      0              
D2LAGE21 D2VELT21 1 0 2.8627 12.266 151.9274   1066 06           
D2LAGE52 D2LAGE51 1 2 0.0000 0.0000 0.000000      0 D2LAGE5K     
D2LAGE52 D2LAGE51 2 1 0.0000 0.0500 0.000000      0              
D2LAMS11 D2ERZH11 1 0 0.1379 2.4999 48.43394   3711 4            
D2LAMS12 D2ERZH12 1 0 0.1379 2.4999 48.43394   3711 5            
D2LAMS12 D2LAMS11 1 2 0.0000 0.0000 0.000000   3711 D2LAMS1K     
D2LAMS51 D2LAMS52 2 1 4.7730 17.441 0.000000      0              
D2LAMS52 D2LAMS51 1 2 0.0000 0.0000 0.000000      0 D2LAMS5K     
D2LAND11 D2GROH12 1 8 2.1370 18.400 322.9557   3116 1            
D2LAND12 D2GROH11 1 0 2.1372 18.402 323.2008   3116 2            
D2LAND12 D2LAND11 1 2 0.0000 0.0000 0.000000   3752 D2LAND1K     
D2LAND21 D2HANW21 1 8 2.5523 12.718 169.8879   1020 3            
D2LAND22 D2HANW22 1 0 2.5523 12.718 169.8879   1008 4            
D2LAND22 D2LAND21 1 2 0.0000 0.0000 0.000000   2000 D2LAND2K     
D2LAND22 D2LEHR21 1 0 4.3800 21.840 292.1681   1044 1            
D2LBEC21 D2HAMN22 2 0 3.2897 18.764 144.8400   1131 LBEC RT      
D2LBEC22 D2HAMN21 1 0 3.2900 18.765 144.8431   1131 SIEM. GE PRO 
D2LBEC23 D2LBEC22 1 2 0.0000 0.0000 0.000000   1250 D2LBEC2K     
D2LBEC51 D2HAMN52 1 1 10.050 28.828 0.000000      0              
D2LBEC51 D2KRUE51 1 1 3.9712 12.321 0.000000      0              
D2LBEC51 D2SIEM51 1 1 1.2097 4.9180 0.000000      0              
D2LBEC51 D2SIEM52 1 1 1.4197 4.6832 0.000000      0              
D2LBEC51 D2SIEM53 1 1 1.4197 4.6832 0.000000      0              
D2LBEC51 D2SIEM54 1 1 1.1917 4.8453 0.000000      0              
D2LEHR22 D2LEHR21 1 2 0.0000 0.0000 0.000000   1440 D2LEHR2K     
D2LEHR51 D2ALGE53 1 1 0.8879 2.6196 0.000000      0              
D2LEHR51 D2HANW51 1 1 2.9696 7.7812 0.000000      0              
D2LEHR51 D2HANW52 1 1 8.8464 23.158 0.000000      0              
D2LEHR53 D2LEHR51 1 7 0.0000 0.0000 0.000000      0 D2LEHR5K     
D2LEHR53 D2STAD51 1 1 9.3555 39.126 0.000000      0              
D2LEHR53 D2STAD52 1 1 9.3544 39.126 0.000000      0              
D2LEHR59 D2LEHR51 1 0 0.1000 0.1000 0.000000   1030 BEKT214      
D2LU  21 D2RAI 21 1 0 1.6768 7.6299 224.0144   1447 237          
D2LU  21 D2SIT 21 1 0 3.3600 16.867 383.9026   1040 221          
D2LU  51 D2BA-N51 1 1 10.823 56.185 0.000000      0              
D2LU  51 D2BA-N52 1 1 590.31 2906.2 0.000000      0              
D2LU  51 D2ELT 52 1 1 1610.0 4163.9 0.000000      0              
D2LU  51 D2GEB 51 1 1 36.770 188.89 0.000000      0              
D2LU  51 D2GEB 52 1 1 1.2127 30.890 0.000000      0              
D2LU  51 D2KRI 52 1 1 5.2502 39.380 0.000000      0              
D2LU  51 D2LU  52 2 1 2.5697 12.189 0.000000      0              
D2LU  51 D2MEB 51 1 1 349.53 2078.3 0.000000      0              
D2LU  51 D2MEB 52 1 1 291.03 1342.2 0.000000      0              
D2LU  51 D2SD  52 1 1 4.9050 18.549 0.000000      0              
D2LU  51 D2SIT 52 1 1 3.0277 12.772 0.000000      0              
D2LU  52 D2BA-N51 1 1 1561.4 6718.4 0.000000      0              
D2LU  52 D2BA-N52 1 1 15.082 59.407 0.000000      0              
D2LU  52 D2ELT 52 1 1 3448.5 8725.9 0.000000      0              
D2LU  52 D2GEB 51 1 1 7.5945 23.561 0.000000      0              
D2LU  52 D2GEB 52 1 1 1.9476 18.535 0.000000      0              
D2LU  52 D2KRI 52 1 1 4.7136 23.489 0.000000      0              
D2LU  52 D2LU  51 1 2 0.0000 0.0000 0.000000      0 D2LU  5K     
D2LU  52 D2MEB 51 1 1 76.441 242.90 0.000000      0              
D2LU  52 D2MEB 52 1 1 57.764 166.96 0.000000      0              
D2LUEN11 D2KRUE11 1 8 0.7773 7.0664 125.6071   3154 KRUE GN      
D2LUEN11 D2STAD11 1 0 0.7102 6.5054 112.3057   3269 1            
D2LUEN52 D2ALFS51 1 1 195.49 621.49 0.000000      0              
D2LUEN52 D2ALFS53 1 1 53.211 185.63 0.000000      0              
D2LUEN52 D2DOLL51 1 1 6.8879 24.769 0.000000      0              
D2LUEN52 D2DOLL52 1 1 150.18 567.96 0.000000      0              
D2LUEN52 D2LUEN53 1 7 0.0000 0.0000 0.000000      0 D2LUEN5K     
D2LUEN52 D2SOTT52 1 1 13.626 34.005 0.000000      0              
D2LUEN52 D2SOTT53 1 1 23.002 59.625 0.000000      0              
D2MAAD21 D2MAAD22 1 2 0.0000 0.0000 0.000000   2326 D2MAAD2K     
D2MBG 28 D2NFI 22 1 0 2.3200 19.150 158.6504   1163 251          
D2MBG 29 D2NFI 21 1 0 2.3200 19.150 158.6504   1163 250          
D2MBG 51 D2KR  51 1 1 1414.8 3916.9 0.000000      0              
D2MBG 51 D2MBG 53 2 1 10.060 25.813 0.000000      0              
D2MBG 51 D2OBA 51 1 1 422.32 1393.3 0.000000      0              
D2MBG 51 D2OBA 54 1 1 383.96 1327.2 0.000000      0              
D2MBG 53 D2KR  51 1 1 1382.2 4858.8 0.000000      0              
D2MBG 53 D2MBG 51 1 2 0.0000 0.0000 0.000000      0 D2MBG 5K     
D2MBG 53 D2OBA 51 1 1 393.74 1721.5 0.000000      0              
D2MBG 53 D2OBA 54 1 1 352.88 1638.3 0.000000      0              
D2MEB 51 D2GEB 51 1 0 0.4510 3.9710 56.86283   1440 115          
D2MEB 51 D2MEB 52 1 2 0.0000 0.0000 0.000000      0 D2MEB 5K     
D2MEB 52 D2GEB 52 1 0 0.4510 3.9710 57.14871   1440 116          
D2MEB 52 D2MEB 51 2 1 4.3860 20.480 0.000000      0              
D2MECK11 D2DIPP12 2 0 1.4951 12.873 226.0847   2204 2            
D2MECK11 DME_VI11 1 0 1.7750 16.325 267.1076   3052 449 1        
D2MECK12 D2DIPP12 1 0 1.4951 12.873 226.0847   2204 1            
D2MECK12 D2MECK13 1 2 0.0000 0.0000 0.000000   4040 D2MECK1K1    
D2MECK12 DME_EI11 1 0 0.8250 6.8400 124.1023   3052 450 2        
D2MECK13 D2MECK11 2 2 0.0000 0.0000 0.000000   4040 D2MECK1K2    
D2MECK51 D2DIPP51 1 1 16.286 36.975 0.000000      0              
D2MECK51 D2DIPP52 1 1 16.286 36.975 0.000000      0              
D2MECK51 D2MECK58 1 0 0.0100 0.0500 3.141590   1828 411          
D2MECK51 D2MECK59 1 0 0.0100 0.0500 3.141590   1751 412          
D2MECK52 D2DIPP51 1 1 16.286 36.975 0.000000      0              
D2MECK52 D2DIPP52 1 1 16.286 36.975 0.000000      0              
D2MECK52 D2MECK51 1 7 0.0000 0.0000 0.000000      0 D2MECK5K     
D2MECK52 D2MECK51 2 1 0.9923 3.5058 0.000000      0              
D2MEHN12 D2KILS11 1 0 0.2874 2.6950 48.21402   3150 1            
D2MEHN12 D2MEHN13 1 2 0.0000 0.0000 0.000000   3716 D2MEHN1K     
D2MEHN13 D2WAHL12 1 0 0.5426 5.0221 89.56681   3150 2            
D2MEHR21 D2LEHR21 1 0 1.1505 5.7883 45.04730    996 1            
D2MEHR21 D2YHAL21 1 0 2.4070 11.290 84.82301    798 2            
D2MEHR23 D2HALL21 1 0 2.5000 11.760 91.42034    798 1            
D2MEHR23 D2LEHR22 2 0 1.1505 5.7883 45.04730    996 2            
D2MEHR23 D2MEHR21 1 2 0.0000 0.0000 0.000000   2053              
D2MEHR23 D2MEHR21 2 7 0.0000 0.0000 0.000000   2053 D2MEHR2K     
D2MEHR23 D2MEHR2A 1 2 0.0000 0.0000 0.000000   1800 D2MEHR2G     
D2MEHR28 D2MEHR23 1 0 0.0281 0.0600 57.56026   1413 421          
D2MEHR29 D2MEHR21 1 0 0.0281 0.0600 57.56026   1413 422          
D2MEIS21 D2VELT22 1 0 0.8398 3.3259 42.44292   1066 09           
D2MEIS22 D2VELT21 2 0 0.8398 3.3259 42.44292   1066 08           
D2MEIS51 D2MEIS52 1 2 0.0000 0.0000 0.000000      0 D2MEIS5K     
D2MEIS52 D2EICK52 1 1 0.0000 30.434 0.000000      0              
D2MEIS52 D2MEIS51 2 1 0.0000 0.0500 0.000000      0              
D2MH  12 D2MH  11 1 2 0.0000 0.0000 0.000000   3711 D2MH  1K     
D2MUEN51 D2ETZ 52 1 1 92.275 278.27 0.000000      0              
D2MUEN51 D2ETZ 54 1 1 100.40 294.41 0.000000      0              
D2MUEN51 D2MH  51 1 0 0.1586 1.6845 25.08876   1920 181          
D2MUEN51 D2MUEN52 2 1 4.1307 9.9920 0.000000      0              
D2MUEN51 D2MUEN53 1 1 135.15 323.19 0.000000      0              
D2MUEN51 D2RED 51 1 1 64.055 195.66 0.000000      0              
D2MUEN51 D2RED 52 1 1 63.040 193.60 0.000000      0              
D2MUEN52 D2ETZ 52 1 1 12.356 68.187 0.000000      0              
D2MUEN52 D2ETZ 54 1 1 13.720 72.229 0.000000      0              
D2MUEN52 D2MH  52 1 0 0.1615 1.7213 25.46889   2216 182          
D2MUEN52 D2MUEN51 1 2 0.0000 0.0000 0.000000      0 D2MUEN5K     
D2MUEN52 D2MUEN53 1 2 0.0000 0.0000 0.000000      0 Cn           
D2MUEN52 D2MUEN53 2 1 16.256 82.153 0.000000      0              
D2MUEN52 D2RED 51 1 1 5.6865 48.804 0.000000      0              
D2MUEN52 D2RED 52 1 1 5.5405 48.357 0.000000      0              
D2MUEN53 D2ETZ 52 1 1 333.15 1452.2 0.000000      0              
D2MUEN53 D2ETZ 54 1 1 366.52 1537.3 0.000000      0              
D2MUEN53 D2RED 51 1 1 7.1468 63.571 0.000000      0              
D2MUEN53 D2RED 52 1 1 6.9990 62.612 0.000000      0              
D2MUEN54 D2ETZ 52 1 1 25.102 220.89 0.000000      0              
D2MUEN54 D2ETZ 54 1 1 28.606 234.21 0.000000      0              
D2MUEN54 D2MUEN51 1 2 0.0000 0.0000 0.000000      0 Cn           
D2MUEN54 D2MUEN51 2 1 18.792 65.205 0.000000      0              
D2MUEN54 D2MUEN52 1 1 3.3098 18.992 0.000000      0              
D2MUEN54 D2MUEN53 1 1 779.41 2383.8 0.000000      0              
D2MUEN54 D2RED 51 1 1 345.19 1432.4 0.000000      0              
D2MUEN54 D2RED 52 1 1 339.02 1417.7 0.000000      0              
D2MZ  12 D2OBMZ11 2 0 0.1950 2.1250 38.64159   1200 439          
D2MZ  12 D2OBMZ12 2 0 0.1950 2.1250 38.64159   1200 440          
D2NFI 21 D2NFI 22 1 2 0.0000 0.0000 0.000000   2124 D2NFI 2K     
D2NFI 21 D2OH  21 1 0 0.1500 1.5640 21.36283   1807 287          
D2NFI 22 D2OH  22 1 8 0.1500 1.5640 21.36283   1807 286          
D2NFI 22 D2ZOL 22 1 0 0.8900 9.7420 138.5443   2204 258          
D2NFI 51 D2KR  51 1 1 141.86 566.22 0.000000      0              
D2NFI 51 D2MBG 51 1 1 20.465 59.006 0.000000      0              
D2NFI 51 D2MBG 53 1 1 5.5439 16.063 0.000000      0              
D2NFI 51 D2NFI 52 1 7 0.0000 0.0000 0.000000      0 D2NFI 5K04   
D2NFI 51 D2NFI 52 2 2 0.0000 0.0000 0.000000      0 D2NFI 5K16   
D2NFI 51 D2NFI 52 3 1 4.1706 16.519 0.000000      0              
D2NFI 51 D2OBA 51 1 1 39.175 200.27 0.000000      0              
D2NFI 51 D2OBA 54 1 1 34.761 190.50 0.000000      0              
D2NFI 52 D2KR  51 1 1 85.303 360.89 0.000000      0              
D2NFI 52 D2MBG 51 1 1 5.7155 17.734 0.000000      0              
D2NFI 52 D2MBG 53 1 1 40.973 143.59 0.000000      0              
D2NFI 52 D2OBA 51 1 1 23.184 127.55 0.000000      0              
D2NFI 52 D2OBA 54 1 1 2.4859 9.6200 0.000000      0              
D2NLAN52 D2GANK52 1 1 1945.9 4492.9 0.000000      0              
D2NVLD11 D2GANK11 1 0 0.3592 4.1417 61.17624   2665 NVLD SW      
D2NVLD12 D2NVLD11 1 2 0.0000 0.0000 0.000000   3150 D2NVLD1K     
D2OBA 11 D2OBA 13 1 2 0.0000 0.0000 0.000000   2548 D2OBA 1K     
D2OBA 11 D2OBMZ12 1 0 0.1950 2.1250 38.64159   1274 440          
D2OBA 11 DOB_ME12 1 0 0.5374 6.2286 112.9497   2400 420          
D2OBA 13 D2OBMZ11 1 0 0.1950 2.1250 38.64159   1274 439          
D2OBA 13 DOB_ME11 1 0 0.5374 6.2286 112.9497   2400 419          
D2OBA 22 D2NFI 21 1 0 1.0700 11.503 153.9380   2000 264          
D2OBA 2G D2NFI 22 1 0 1.0700 11.503 153.9380   2000 263          
D2OBA 2G D2OBA 22 1 2 0.0000 0.0000 0.000000   2124 D2OBA 2K     
D2OBA 51 D2KR  51 1 1 98.682 303.74 0.000000      0              
D2OBA 54 D2KR  51 1 1 90.009 288.94 0.000000      0              
D2OBA 54 D2OBA 51 1 2 0.0000 0.0000 0.000000      0 D2OBA 5K     
D2OBA 54 D2OBA 51 2 1 0.9953 6.5780 0.000000      0              
D2OBR 21 D2OBA 22 1 0 0.8400 9.4690 115.2965   2000 270          
D2OBR 21 D2OBR 22 1 2 0.0000 0.0000 0.000000   2124 D2OBR 1K09   
D2OBR 21 D2YKR 22 1 8 1.7800 21.994 251.0133   2124 250          
D2OBR 22 D2OBA 2G 1 0 0.8400 9.4690 115.2965   2000 269          
D2OBR 22 D2YKR 21 1 0 1.7800 21.994 251.0133   2124 251          
D2OBR 51 D2KR  51 1 1 23.037 62.933 0.000000      0              
D2OBR 51 D2NFI 51 1 1 191.27 799.33 0.000000      0              
D2OBR 51 D2NFI 52 1 1 103.46 460.26 0.000000      0              
D2OBR 51 D2OBA 51 1 1 5.9967 22.228 0.000000      0              
D2OBR 51 D2OBA 54 1 1 6.0189 24.634 0.000000      0              
D2OBR 51 D2OBR 53 1 7 0.0000 0.0000 0.000000      0 D2OBR 5K     
D2OBR 51 D2OBR 54 2 1 179.54 345.91 0.000000      0              
D2OBR 51 D2ZOL 52 1 1 428.88 1035.9 0.000000      0              
D2OBR 52 D2KR  51 1 1 29.654 80.978 0.000000      0              
D2OBR 52 D2MBG 51 1 1 2116.8 9055.4 0.000000      0              
D2OBR 52 D2MBG 53 1 1 1240.9 6001.2 0.000000      0              
D2OBR 52 D2NFI 51 1 1 109.53 496.25 0.000000      0              
D2OBR 52 D2NFI 52 1 1 64.431 306.68 0.000000      0              
D2OBR 52 D2OBA 51 1 1 5.9389 22.092 0.000000      0              
D2OBR 52 D2OBA 54 1 1 5.9292 24.150 0.000000      0              
D2OBR 52 D2OBR 51 1 1 19.096 50.924 0.000000      0              
D2OBR 52 D2OBR 53 1 2 0.0000 0.0000 0.000000      0 Cn           
D2OBR 52 D2OBR 53 2 1 89.191 174.77 0.000000      0              
D2OBR 52 D2OBR 54 1 1 116.03 231.43 0.000000      0              
D2OBR 52 D2ZOL 52 1 1 275.23 691.75 0.000000      0              
D2OBR 53 D2KR  51 1 1 110.68 203.94 0.000000      0              
D2OBR 53 D2MBG 51 1 1 486.33 941.98 0.000000      0              
D2OBR 53 D2MBG 53 1 1 509.19 1180.8 0.000000      0              
D2OBR 53 D2NFI 51 1 1 54.488 138.24 0.000000      0              
D2OBR 53 D2NFI 52 1 1 33.438 88.277 0.000000      0              
D2OBR 53 D2OBA 51 1 1 34.930 73.412 0.000000      0              
D2OBR 53 D2OBA 54 1 1 32.242 69.831 0.000000      0              
D2OBR 53 D2OBR 51 2 1 137.95 261.30 0.000000      0              
D2OBR 53 D2OBR 54 1 1 45.295 63.483 0.000000      0              
D2OBR 53 D2ZOL 52 1 1 113.97 192.36 0.000000      0              
D2OBR 54 D2KR  51 1 1 144.11 270.34 0.000000      0              
D2OBR 54 D2MBG 51 1 1 632.40 1245.2 0.000000      0              
D2OBR 54 D2MBG 53 1 1 660.41 1560.0 0.000000      0              
D2OBR 54 D2NFI 51 1 1 70.565 182.59 0.000000      0              
D2OBR 54 D2NFI 52 1 1 43.274 116.59 0.000000      0              
D2OBR 54 D2OBA 51 1 1 45.370 97.016 0.000000      0              
D2OBR 54 D2OBA 54 1 1 41.882 92.603 0.000000      0              
D2OBR 54 D2OBR 51 1 2 0.0000 0.0000 0.000000      0 Cn           
D2OBR 54 D2ZOL 52 1 1 148.70 255.82 0.000000      0              
D2OD  12 D2RED 14 1 0 0.9141 10.631 193.2268   3220 435          
D2OD  51 D2BA-N51 1 0 0.1370 1.3990 22.61632   2274 188          
D2OH  11 D2OBA 11 1 0 1.2000 13.127 166.8186   2204 462          
D2OH  11 D2OHFG12 1 0 0.2000 2.2010 40.05531   1200 430          
D2OH  12 D2OBA 13 1 0 1.2000 13.127 166.8186   2204 461          
D2OH  12 D2OH  11 1 2 0.0000 0.0000 0.000000   2548 D2OH  1K     
D2OH  12 D2OHFG11 1 0 0.2000 2.2010 40.05531   1200 429          
D2OHLS11 DOH_WE11 1 0 0.6200 5.2400 88.87251   2616 1            
D2OHLS12 D2LAND12 1 8 0.4956 4.2672 74.76991   2616 1            
D2OHLS12 D2OHLS11 1 2 0.0000 0.0000 0.000000   3711 D2OHLS1K     
D2OHLS51 D2LEHR53 1 1 29.813 117.25 0.000000      0              
D2OHLS51 D2OHLS52 2 1 5.3625 15.401 0.000000      0              
D2OHLS51 D2SOTT51 1 1 10.472 34.815 0.000000      0              
D2OHLS51 D2WECH51 1 1 6.0985 16.038 0.000000      0              
D2OHLS51 D2WECH52 1 1 36.688 109.79 0.000000      0              
D2OHLS52 D2LEHR53 1 1 29.629 118.15 0.000000      0              
D2OHLS52 D2OHLS51 1 2 0.0000 0.0000 0.000000      0 D2OHLS5K     
D2OHLS52 D2SOTT51 1 1 10.302 34.774 0.000000      0              
D2OHLS52 D2WECH51 1 1 28.564 86.660 0.000000      0              
D2OHLS52 D2WECH52 1 1 8.0790 21.861 0.000000      0              
D2OVEN11 D2EICK12 1 0 1.2483 11.452 202.2526   3150 4            
D2OVEN11 D2LAND11 1 0 0.7159 6.4821 113.8513   3116 4            
D2OVEN13 D2EICK11 1 0 1.2483 11.452 202.2526   3150 3            
D2OVEN13 D2OVEN11 1 2 0.0000 0.0000 0.000000   3150 D2OVEN1K     
D2OVEN13 D2SOTT12 1 0 2.7600 30.010 420.9734   2665 3            
D2PI  22 D2PI  21 1 2 0.0000 0.0000 0.000000   2000 D2PI  2K     
D2PI  22 D2PI-N23 1 0 0.0189 0.0500 18.16155   1102 296          
D2PI  51 D2PI  54 1 0 0.0061 2.4570 0.000000   1600              
D2PI  52 D2PI  53 2 1 0.6219 1.7183 0.000000      0              
D2PI  52 D2PI  54 1 1 3.7484 16.809 0.000000      0              
D2PI  53 D2PI  51 2 2 0.0000 0.0000 0.000000   1600 D2PI  5K19   
D2PI  53 D2PI  52 1 2 0.0000 0.0000 0.000000      0 D2PI  5K15   
D2PI  53 D2PI  54 1 1 3.7823 16.464 0.000000      0              
D2PLA 11 D2YPLA11 1 0 0.0030 0.0500 0.477520    816 465          
D2PLA 51 D2PLA 52 1 2 0.0000 0.0000 0.000000   1983 D2PLA 5K     
D2PLA 51 D2RE  51 1 1 8.8439 28.402 0.000000      0              
D2PLA 51 D2RE  52 1 1 9.9780 28.986 0.000000      0              
D2PLA 51 D2SD  51 1 1 22.623 63.236 0.000000      0              
D2PLA 52 D2AHM 51 1 1 8.4714 26.059 0.000000      0              
D2PLA 52 D2AHM 53 1 1 8.4421 25.961 0.000000      0              
D2PT  12 D2PT  13 1 2 0.0000 0.0000 0.000000   2548 D2PT  1K     
D2PT  13 D2YPLA11 1 0 0.6134 6.9224 88.23163   2204 465          
D2PT  21 XPE_PT21 1 0 2.9472 15.724 206.7294   1563 258          
D2PT  22 D2PI  22 1 0 5.2412 26.074 679.6459   1563 257          
D2PT  22 D2PT  21 1 2 0.0000 0.0000 0.000000   2289 D2PT  2K     
D2PT  59 D2PLA 51 1 1 19.170 55.567 0.000000      0              
D2PT  59 D2PLA 52 1 1 0.7260 4.9920 0.000000      0              
D2PT  59 D2SD  51 1 1 63.865 228.59 0.000000      0              
D2PT  5N D2PLA 51 1 1 21.830 63.345 0.000000      0              
D2PT  5N D2PLA 52 1 1 1.5390 8.8350 0.000000      0              
D2PT  5N D2PT  59 1 2 0.0000 0.0000 0.000000   1983 D2PT  5K     
D2PT  5N D2PT  59 2 1 1.0169 6.9870 0.000000      0              
D2PT  5N D2SD  51 1 1 72.712 260.58 0.000000      0              
D2RAI 11 D2YKRI11 1 0 0.6799 6.0617 112.9088   2748 431/438      
D2RAI 12 D2RAI 11 1 2 0.0000 0.0000 0.000000   4976 D2RAI 1K     
D2RAI 12 D2YKRI12 1 0 0.6799 6.0456 113.2921   2748 438/432      
D2RAI 23 D2RAI 21 1 2 0.0000 0.0000 0.000000   2289 D2RAI 2K     
D2RAI 23 D2TRE 21 1 0 5.0652 26.435 577.3399   1501 211          
D2RAI 52 D2MEB 52 1 0 0.0700 0.6170 8.796460   2000 181          
D2RAI 59 D2MEB 51 1 0 0.1000 0.1000 0.000000   2000 189          
D2RE  51 D2SD  51 1 1 1.6823 21.082 0.000000      0              
D2RE  51 D2SIT 52 1 1 5.4224 14.221 0.000000      0              
D2RE  52 D2RE  51 1 7 0.0000 0.0000 0.000000      0 D2RE  5K     
D2RE  52 D2RE  51 2 1 3.2224 10.913 0.000000      0              
D2RE  52 D2SD  51 1 1 14.307 46.189 0.000000      0              
D2RE  52 D2SD  52 1 1 2.7090 10.220 0.000000      0              
D2RE  52 D2SIT 52 1 1 12.775 30.889 0.000000      0              
D2RED 11 D2RED 12 1 7 0.0000 0.0000 0.000000   4976 D2RED 1K09   
D2RED 11 D2RED 13 1 2 0.0000 0.0000 0.000000   4976 D2RED 1K01   
D2RED 11 DRE_RE12 1 8 0.7310 7.2140 126.6062   3600 414          
D2RED 12 D2MH  12 1 0 0.6718 12.299 236.7222   4000 477          
D2RED 12 D2RED 14 1 2 0.0000 0.0000 0.000000   4994 D2RED 1K19   
D2RED 12 DRE_AL11 1 0 0.4716 7.0835 132.8548   3600 459          
D2RED 13 D2MH  11 1 8 0.6723 12.307 236.8698   4000 476          
D2RED 13 DRE_RE11 1 0 0.7310 7.2160 126.6062   3600 413          
D2RED 14 DRE_AL12 1 8 0.4716 7.0835 132.8548   3600 460          
D2RED 51 D2RED 52 2 1 1.9372 8.1804 0.000000      0              
D2RED 52 D2RED 51 1 2 0.0000 0.0000 0.000000   1577              
D2RHED11 D2YRHE11 1 0 0.4801 5.5295 71.90634    150 SCHWARZ      
D2RIFF3A D2EORI39 1 0 3.3743 10.005 4084.071    451 163          
D2RIFF3A D2RIFF3B 1 2 0.0000 0.0000 0.000000      0 D2RIFF3G     
D2SANO19 D2YWUE11 1 0 0.0005 0.0500 0.075400    320 2            
D2SD  11 D2SD-N11 2 7 0.0000 0.0000 0.000000   2497 D2SD  1K     
D2SD  21 D2LU  21 1 0 4.9313 18.545 239.8292   1094 223          
D2SD  21 D2RE  21 1 0 1.8720 14.844 99.72360    804 275          
D2SD  22 D2PT  21 1 0 5.9299 45.462 318.7837   1102 226          
D2SD  51 D2SD  53 1 1 2.9880 9.2320 0.000000      0              
D2SD  51 D2SIT 52 1 1 69.308 193.12 0.000000      0              
D2SD  52 D2SD  51 1 1 4.7288 11.844 0.000000      0              
D2SD  52 D2SD  53 2 1 2.1940 15.488 0.000000      0              
D2SD  53 D2SD  52 1 7 0.0000 0.0000 0.000000      0 D2SD  5K     
D2SD-N11 D2ETZ 11 1 8 1.1800 12.832 164.3053   2618 457          
D2SD-N12 D2SD-N11 1 2 0.0000 0.0000 0.000000   4039 D2SD  1K06   
D2SD-N12 D2YPLA11 1 0 2.3602 26.488 342.7226   2204 465          
D2SDON11 D2BRUN11 1 0 0.1930 3.4910 64.40266   3349 SDON BL      
D2SDON12 D2BRUN12 1 0 0.1960 3.5430 65.34513   3349 SDON GE      
D2SDON12 D2SDON13 1 2 0.0000 0.0000 0.000000   3711 D2SDON1K07   
D2SDON13 D2SDON11 1 2 0.0000 0.0000 0.000000   3711 D2SDON1K02   
D2SDON51 D2SDON52 2 7 0.0000 0.0000 0.000000      0 D2SDON5K2    
D2SDON52 D2SDON51 1 2 0.0000 0.0000 0.000000      0 D2SDON5K     
D2SHUW11 D2AUDS11 1 0 0.5524 9.8790 196.9245   3349 SHUW SW      
D2SHUW11 D2SHUW12 1 2 0.0000 0.0000 0.000000   3711 D2SHUW1K1    
D2SHUW12 D2SHUW13 2 2 0.0000 0.0000 0.000000   3711 D2SHUW1K2    
D2SHUW13 D2AUDS14 1 0 0.5524 9.8790 196.9245   3349 SHUW WS      
D2SHUW51 D2AUDO51 1 1 12.094 31.041 0.000000      0              
D2SHUW51 D2AUDO52 1 1 11.399 29.967 0.000000      0              
D2SHUW51 D2HAND53 1 1 5.3731 15.223 0.000000      0              
D2SHUW51 D2SHUW52 2 1 0.1641 1.7031 0.000000      0              
D2SHUW52 D2AUDO51 1 1 8.2959 21.293 0.000000      0              
D2SHUW52 D2AUDO52 1 1 7.8191 20.556 0.000000      0              
D2SHUW52 D2HAND53 1 1 4.7505 13.553 0.000000      0              
D2SHUW52 D2SHUW51 1 2 0.0000 0.0000 0.000000      0              
D2SI  23 D2SI  24 1 7 0.0000 0.0000 0.000000   1699 D2SI  2K     
D2SI  23 D2YSI 21 1 0 0.2065 1.5800 11.16836   1274 233/230      
D2SI  24 D2YSI 22 1 0 0.2065 1.5800 11.16836   1274 234/230      
D2SI  51 D2PI  52 1 1 8.0401 45.162 0.000000      0              
D2SI  51 D2PI  53 1 1 8.1703 44.247 0.000000      0              
D2SI  51 D2PI  54 1 1 5.2345 14.431 0.000000      0              
D2SI  51 D2SI  52 1 2 0.0000 0.0000 0.000000      0 D2SI  5K     
D2SI  51 D2SI  52 2 1 3.7027 11.598 0.000000      0              
D2SI  52 D2PI  52 1 1 7.3193 31.761 0.000000      0              
D2SI  52 D2PI  53 1 1 7.3371 31.327 0.000000      0              
D2SI  52 D2PI  54 1 1 5.7855 16.149 0.000000      0              
D2SIEM14 D2SIEM11 1 7 0.0000 0.0000 0.000000   2400 D2SIEM1K     
D2SIEM14 D2SIEM11 2 2 0.0000 0.0000 0.000000      0 Cn           
D2SIEM21 D2LBEC23 1 0 0.1600 1.1000 725.7079    950 SIEM GE PROV 
D2SIEM51 D2SIEM54 2 1 29.758 69.957 0.000000      0              
D2SIEM52 D2HWYK52 1 0 0.3700 1.1700 9.424780    662 ROT          
D2SIEM52 D2SIEM53 1 2 0.0000 0.0000 0.000000      0 Cn           
D2SIEM53 D2HWYK52 1 0 0.3700 1.1700 9.424780    662 SCHWARZ      
D2SIEM53 D2SIEM51 1 2 0.0000 0.0000 0.000000      0 D2SIEM5K     
D2SIEM53 D2SIEM52 2 1 0.0170 0.1010 0.000000      0              
D2SIEM54 D2SIEM51 1 2 0.0000 0.0000 0.000000      0 Cn           
D2SIT 21 D2IN  21 1 0 1.3600 7.3110 93.30529   1564 228          
D2SIT 22 D2IN  22 1 0 1.3600 7.3110 93.30529   1564 227          
D2SIT 22 D2SIT 21 1 2 0.0000 0.0000 0.000000   1699 D2SIT 2K     
D2SIT 51 D2SIT 52 1 2 0.0000 0.0000 0.000000      0 D2SIT 5K     
D2SLZ 21 D2SLZ 2A 1 2 0.0000 0.0000 0.000000      0 D2SLZ 2G1    
D2SLZ 21 D2YKR 22 2 8 1.0500 12.758 157.0482   2080 250          
D2SLZ 21 XWE_SI2A 1 0 0.0850 1.1400 15.52261   2080 413          
D2SLZ 21 XYV_SI21 1 0 1.1100 6.4000 59.63686   1572 273C-SIL     
D2SLZ 22 D2SLZ 21 1 2 0.0000 0.0000 0.000000   2400 D2SLZ 2K     
D2SLZ 22 D2SLZ 2B 1 2 0.0000 0.0000 0.000000      0 D2SLZ 2G2    
D2SLZ 22 D2YKR 21 1 0 1.0328 12.069 167.7296   2080 251          
D2SLZ 22 XWE_SI2B 2 0 0.0850 1.1400 15.51004   2080 414          
D2SLZ 22 XWE_SI2C 3 0 0.1000 1.2600 14.79062   2080 274E         
D2SLZ 22 XYV_SI22 2 8 1.1100 6.4000 59.63686   1572 274C-SIL     
D2SOTT11 D2DOLL12 1 0 1.3400 15.410 201.0619   2687 DOLL GN      
D2SOTT11 D2LAND12 1 0 2.0320 24.247 296.2522   2665 2            
D2SOTT12 D2DOLL11 1 0 1.3400 15.410 201.0619   2687 DOLL SW      
D2SOTT12 D2SOTT13 1 2 0.0000 0.0000 0.000000   4000 D2SOTT1K01   
D2SOTT13 D2SOTT11 1 2 0.0000 0.0000 0.000000   4000 D2SOTT1K02   
D2SOTT21 D2BLOC22 1 0 2.7100 14.980 114.9823    949 SOTT BL      
D2SOTT21 D2SOTT22 1 2 0.0000 0.0000 0.000000   1500 D2SOTT2K     
D2SOTT51 D2LEHR53 1 1 91.103 236.46 0.000000      0              
D2SOTT51 D2STAD51 1 1 214.78 561.05 0.000000      0              
D2SOTT51 D2STAD52 1 1 214.76 561.06 0.000000      0              
D2SOTT52 D2ALFS51 1 1 1653.7 5016.8 0.000000      0              
D2SOTT52 D2ALFS53 1 1 16.258 47.004 0.000000      0              
D2SOTT52 D2DOLL51 1 1 103.59 327.64 0.000000      0              
D2SOTT52 D2DOLL52 1 1 45.751 135.93 0.000000      0              
D2SOTT52 D2FARG52 1 1 10.682 29.761 0.000000      0              
D2SOTT52 D2SOTT53 1 2 0.0000 0.0000 0.000000      0 Cn           
D2SOTT52 D2SOTT53 2 1 25.176 64.952 0.000000      0              
D2SOTT53 D2ALFS51 1 1 1653.7 5016.8 0.000000      0              
D2SOTT53 D2ALFS53 1 1 16.258 47.004 0.000000      0              
D2SOTT53 D2DOLL51 1 1 103.59 327.64 0.000000      0              
D2SOTT53 D2DOLL52 1 1 45.751 135.93 0.000000      0              
D2SOTT53 D2FARG51 1 1 7.6577 22.079 0.000000      0              
D2STAD11 D2STAD13 1 2 0.0000 0.0000 0.000000   5000 D2STAD1K     
D2STAD11 D2STAD16 2 0 0.0100 0.0500 0.000000   4000 D2STAD2SK    
D2STAD13 D2STAD17 1 0 0.0100 0.0500 0.000000   4000 D2STAD1SK    
D2STAD16 D2STAD18 2 0 0.1191 0.0500 0.000000   3600 D2STAD_TCSC2 
D2STAD17 D2STAD19 1 0 0.1191 0.0500 0.000000   3600 D2STAD_TCSC1 
D2STAD18 D2WAHL11 1 0 2.5279 21.765 382.2690   2616 2            
D2STAD19 D2WAHL12 1 0 2.5279 21.765 382.2690   2616 1            
D2STAD51 D2LUEN53 1 1 4.0412 14.226 0.000000      0              
D2STAD51 D2STAD52 2 1 4.5277 15.017 0.000000      0              
D2STAD52 D2LUEN53 1 1 3.3709 11.934 0.000000      0              
D2STAD52 D2STAD51 1 2 0.0000 0.0000 0.000000      0 D2STAD5K     
D2STAD57 D2STAD51 1 0 0.0045 0.0816 23.40487   1398 412          
D2STAD58 D2STAD51 1 0 0.1000 0.1000 0.000000   1398 413          
D2STAW11 D2DOLL12 1 0 0.1896 3.5079 67.49084   2687 STAW WS      
D2STAW12 D2DOLL11 1 0 0.1896 3.5079 67.49084   2687 STAW SW      
D2STAW12 D2STAW13 1 2 0.0000 0.0000 0.000000   4990 D2STAW1K05   
D2STAW13 D2STAW11 1 2 0.0000 0.0000 0.000000   4990 D2STAW1K11   
D2TRE 22 D2TRE 21 1 7 0.0000 0.0000 0.000000   1699 D2TRE 2K     
D2TRE 51 D2BRFW51 1 1 39.944 131.00 0.000000      0              
D2TRE 51 D2BRFW52 1 1 32.659 100.33 0.000000      0              
D2TRE 51 D2TRE 52 2 1 133.86 281.74 0.000000      0              
D2TRE 52 D2AS  51 1 1 20.043 52.421 0.000000      0              
D2TRE 52 D2AS  52 1 1 20.068 52.624 0.000000      0              
D2TRE 52 D2BRFW51 1 1 22.337 61.524 0.000000      0              
D2TRE 52 D2BRFW52 1 1 18.110 47.181 0.000000      0              
D2TRE 52 D2TRE 51 1 2 0.0000 0.0000 0.000000      0 D2TRE 5K     
D2TRE 54 D2AS  51 1 1 26.813 55.042 0.000000      0              
D2TRE 54 D2AS  52 1 1 4.9040 9.0565 0.000000      0              
D2TRE 54 D2BRFW51 1 1 44.444 121.41 0.000000      0              
D2TRE 54 D2BRFW52 1 1 36.084 93.336 0.000000      0              
D2TRE 54 D2TRE 51 1 2 0.0000 0.0000 0.000000      0 Cn           
D2TRE 54 D2TRE 51 2 1 1142.3 1733.2 0.000000      0              
D2TRE 54 D2TRE 52 1 1 3.0283 8.3357 0.000000      0              
D2TWIS11 DTW_NE11 1 0 0.4701 4.4373 75.91031   2580 3            
D2TWIS12 D2TWIS11 1 2 0.0000 0.0000 0.000000   4000 D2TWIS1K     
D2TWIS12 DTW_NE12 1 0 0.4701 4.4373 75.91031   2580 4            
D2TWIS51 D2VOER51 1 1 264.80 561.49 0.000000      0              
D2TWIS51 D2VOER52 1 1 264.79 561.47 0.000000      0              
D2TWIS52 D2TWIS51 1 2 0.0000 0.0000 0.000000      0 Cn           
D2TWIS52 D2TWIS51 2 1 3.0036 10.795 0.000000      0              
D2TWIS52 D2VOER51 1 1 263.83 555.75 0.000000      0              
D2TWIS52 D2VOER52 1 1 263.83 555.73 0.000000      0              
D2UWES11 D2ELWE12 1 0 0.7059 7.9788 104.5930   2216 ELWE RT      
D2UWES12 D2ELWE11 1 0 0.7059 7.9802 104.6119   2216 ELWE WS      
D2UWES12 D2UWES11 1 2 0.0000 0.0000 0.000000   2400 D2UWES1K02   
D2VELT21 D2VELT22 1 2 0.0000 0.0000 0.000000   1440 D2VELT2K12   
D2VELT51 D2GROH51 1 1 0.0000 14.907 0.000000      0              
D2VELT51 D2GROH52 1 1 0.0000 16.165 0.000000      0              
D2VELT51 D2LAGE52 1 1 0.0000 10.355 0.000000      0              
D2VELT52 D2EICK52 1 1 0.0000 3.6045 0.000000      0              
D2VELT52 D2MEIS51 1 1 0.0000 50.185 0.000000      0              
D2VELT52 D2MEIS52 1 1 0.0000 5.1661 0.000000      0              
D2VELT52 D2VELT51 1 7 0.0000 0.0000 0.000000      0 D2VELT5K     
D2VOER51 D2VOER52 1 2 0.0000 0.0000 0.000000      0 D2VOER5K     
D2VOER51 D2VOER52 2 1 6.3053 19.543 0.000000      0              
D2VOSL22 D2INHA21 1 0 0.0662 0.7027 10.32013   1440 INHA RT      
D2VOSL22 D2MAAD22 1 0 0.1501 1.5834 23.62478   1440 VOSL WS      
D2VOSL51 D2VOSL52 2 1 3.2782 14.738 0.000000      0              
D2VOSL52 D2VOSL51 1 2 0.0000 0.0000 0.000000      0 D2VOSL5K     
D2WAHL11 D2HATT11 2 0 0.9866 9.0350 162.5586   3150 2            
D2WAHL11 D2LAMS11 1 0 0.6343 12.068 599.5584   2570 4            
D2WAHL12 D2HATT12 1 0 0.9866 9.0350 162.5586   3266 1            
D2WAHL12 D2LAMS12 1 0 0.6343 12.068 658.9344   2480 3            
D2WAHL12 D2WAHL13 1 2 0.0000 0.0000 0.000000   4000 D2WAHL1K     
D2WAHL13 D2WAHL11 1 2 0.0000 0.0000 0.000000   4000 D2WAHL1K02   
D2WAHL21 D2BRAN22 1 0 0.8421 4.2365 31.73323    629 1            
D2WAHL21 D2HALL21 1 0 0.9400 4.6400 62.36062   1360 3            
D2WAHL22 D2BRAN23 1 0 0.8421 4.2365 31.73323    798 2            
D2WAHL22 D2GLEI22 1 0 0.3600 1.8300 26.35796   1360 2            
D2WAHL22 D2LEHR22 1 0 1.6013 7.7000 178.5336    834 1            
D2WAHL22 D2WAHL21 1 2 0.0000 0.0000 0.000000   2000 D2WAHL2K     
D2WALD11 D2WALD1B 1 2 0.0000 0.0000 0.000000    594 D2WALD1G2    
D2WALD11 D2YWAL11 1 0 0.0920 0.8565 15.04195   2400 3            
D2WALD12 D2WALD1A 1 2 0.0000 0.0000 0.000000    594 D2WALD1G1    
D2WALD12 D2YWAL12 1 0 0.0994 0.8565 15.04195   2400 2            
D2WECH51 D2LEHR53 1 1 14.914 55.141 0.000000      0              
D2WECH51 D2SOTT51 1 1 6.8062 16.846 0.000000      0              
D2WECH51 D2STAD51 1 1 118.59 317.80 0.000000      0              
D2WECH51 D2STAD52 1 1 118.58 317.80 0.000000      0              
D2WECH52 D2LEHR53 1 1 14.081 48.507 0.000000      0              
D2WECH52 D2SOTT51 1 1 40.542 110.12 0.000000      0              
D2WECH52 D2STAD51 1 1 67.927 193.33 0.000000      0              
D2WECH52 D2STAD52 1 1 67.922 193.33 0.000000      0              
D2WECH52 D2WECH51 1 2 0.0000 0.0000 0.000000      0 D2WECH5K     
D2WECH52 D2WECH51 2 1 0.9282 3.1131 0.000000      0              
D2WG  11 D2WG  14 1 7 0.0000 0.0000 0.000000   4000 T442 BYPASS  
D2WG  11 D2WG  18 1 2 0.0000 0.0000 0.000000   4000 D2WG SF21    
D2WG  11 D2YKRI12 1 0 1.5612 14.166 256.1089   2748 438/432      
D2WG  12 D2WG  13 1 2 0.0000 0.0000 0.000000   4039 D2WG 1K19    
D2WG  12 D2WG  15 1 7 0.0000 0.0000 0.000000   4000 T441 BYPASS  
D2WG  12 D2WG  19 1 2 0.0000 0.0000 0.000000   4000 D2WG SF10    
D2WG  12 D2YKRI11 1 0 1.5617 14.170 256.1497   2748 431/438      
D2WG  13 D2WG  11 1 2 0.0000 0.0000 0.000000   4039 D2WG 1K07    
D2WG  14 D2RED 12 1 0 0.4576 5.3973 96.66053   3216 457          
D2WG  15 D2RED 13 1 0 0.4581 5.3954 96.77990   3282 436          
D2WG  51 D2ETZ 52 1 1 86.972 316.43 0.000000      0              
D2WG  51 D2ETZ 54 1 1 95.115 334.85 0.000000      0              
D2WG  51 D2MUEN51 1 1 20.872 50.248 0.000000      0              
D2WG  51 D2MUEN52 1 1 8.0314 22.156 0.000000      0              
D2WG  51 D2MUEN53 1 1 16.925 41.946 0.000000      0              
D2WG  51 D2MUEN54 1 1 193.94 517.24 0.000000      0              
D2WG  51 D2RED 51 1 1 7.9585 25.399 0.000000      0              
D2WG  51 D2RED 52 1 1 7.8255 25.098 0.000000      0              
D2WG  52 D2WG  51 1 7 0.0000 0.0000 0.000000      0 D2WG  5K     
D2WILW11 D2BDOR11 1 8 0.2082 2.3988 31.18659   2216 WILW WS      
D2WILW11 D2BUTL12 1 0 0.2340 2.9000 39.89822   2687 WILW GE      
D2WILW11 D2STAW12 1 0 1.4198 18.168 259.4924   2665 STAW GE      
D2WILW11 XWI_ET11 1 0 0.1000 0.1000 0.000000   1095 SF10 FIKTIV  
D2WILW11 XWI_ET12 1 0 0.1000 0.1000 0.000000   1095 SF09 FIKTIV  
D2WILW12 D2BDOR11 2 8 0.2082 2.3988 31.18659   2216 WILW SW      
D2WILW12 D2BUTL11 1 0 0.2340 2.9000 39.89822   2687 WILW RT      
D2WILW12 D2STAW11 1 0 1.4198 18.168 259.4924   2665 STAW RT      
D2WILW12 D2WILW13 1 2 0.0000 0.0000 0.000000   3711 D2WILW1K1    
D2WILW12 D2WILW1A 2 2 0.0000 0.0000 0.000000    253 D2WILW1G     
D2WILW13 D2WILW11 2 2 0.0000 0.0000 0.000000   3711 D2WILW1K2    
D2WILW51 D2BRUN51 1 1 1.2083 11.343 0.000000      0              
D2WILW51 D2SDON52 1 1 0.3077 10.180 0.000000      0              
D2WUER11 D2WUER13 1 2 0.0000 0.0000 0.000000   4030 D2WUER1K1    
D2WUER11 D2YVOE11 1 0 0.8312 7.0200 124.5799   3116 1            
D2WUER13 D2GROH12 1 0 1.6737 14.412 253.1181   3116 2            
D2WUER13 D2YWUE11 1 0 1.3518 11.431 203.0317   3116 2            
D2WUER51 D2TWIS51 1 1 42.723 115.73 0.000000      0              
D2WUER51 D2TWIS52 1 1 42.631 114.58 0.000000      0              
D2WUER51 D2VOER51 1 1 8.9447 23.257 0.000000      0              
D2WUER51 D2VOER52 1 1 8.9544 23.410 0.000000      0              
D2WUER51 D2WUER52 1 2 0.0000 0.0000 0.000000      0 D2WUER5K     
D2WUER52 D2TWIS51 1 1 43.002 116.48 0.000000      0              
D2WUER52 D2TWIS52 1 1 42.910 115.32 0.000000      0              
D2WUER52 D2VOER51 1 1 9.0131 23.563 0.000000      0              
D2WUER52 D2VOER52 1 1 9.0028 23.409 0.000000      0              
D2WUER52 D2WUER51 2 1 1.2273 4.3145 0.000000      0              
D2YALF11 D2DOLL11 1 8 0.7710 8.8800 115.4535   2216 DOLL BL / AL 
D2YALF12 D2ELWE11 1 0 2.4962 28.735 381.4051   2216 DOLL SW / AL 
D2YDOE21 D2DOEH22 1 0 0.0060 0.0500 0.314160    559 1            
D2YDOE22 D2DOEH21 1 0 0.0060 0.0500 0.314160    558 2            
D2YERZ23 D2GOET22 1 0 1.2600 6.3500 43.98230    667 3            
D2YERZ24 D2LEHR21 1 0 5.2050 25.647 164.6697    667 2            
D2YFRS11 D2FRSW12 1 0 0.1575 1.3256 23.49283   2400 2            
D2YFRS11 D2KARB12 1 0 0.6282 5.4983 97.93287   2620 2            
D2YFRS11 DFR_KR11 1 0 0.1297 1.3955 19.38363   2760 2            
D2YHAL21 D2GLEI21 1 0 0.5800 2.8100 36.00266   1360 2            
D2YHAL21 D2HALL21 1 8 0.1386 0.6981 4.740660    960 2            
D2YHUN21 D2BLOC22 1 0 3.4018 18.983 145.4683    949 CONN WS / HU 
D2YHUN21 D2CONN22 1 0 1.7600 10.165 77.99051    949 CONN WS / HU 
D2YHUN21 D2HUNT22 1 0 0.3670 2.1200 16.33628    949 CONN WS / HU 
D2YHUN22 D2CONN24 1 0 1.8030 10.257 79.79645    949 CONN GE / HU 
D2YHUN22 D2HUNT21 1 0 0.7444 4.3000 33.06841    949 CONN GE / HU 
D2YHUN22 D2SOTT22 1 0 4.6310 25.778 200.1195    883 CONN GE / HU 
D2YNLA11 D2DOEW11 1 0 0.3380 3.7870 49.09681   2665 EOWS         
D2YNLA11 D2NLAN11 1 0 0.0081 0.0932 1.209510    750 EOWS         
D2YNLA11 DNL_ME11 1 0 0.2570 2.9600 38.48451   2665 EOWS         
D2YRHE11 D2DIEL13 1 0 0.3447 3.8708 50.57021   2216 SCHWARZ      
D2YRHE11 D2DOEW14 1 0 0.1371 1.5438 20.05907   2216 SCHWARZ      
D2YVOE11 D2GROH11 1 0 0.8651 7.3179 129.4745   3111 1            
D2YVOE11 D2VOER12 1 0 0.0071 0.0705 1.090130    883 1            
D2YWAL11 D2BORK12 1 0 0.5088 4.7346 83.15166   3150 3            
D2YWAL11 D2TWIS11 1 0 0.6371 5.9284 104.1187   3150 3            
D2YWAL12 D2BORK11 1 0 0.5088 4.7346 83.15166   3150 2            
D2YWAL12 D2TWIS12 1 8 0.6371 5.9284 104.1187   3150 2            
D2YWEC21 D2LAND22 1 0 3.3462 12.870 168.4679    800 1            
D2YWEC21 D2SOTT21 1 0 2.6130 10.050 131.5542    949 1            
D2YWEC21 D2WECH21 1 0 0.0598 0.2301 3.009650   1108 1            
D2YWEC22 D2LAND21 1 0 3.3462 12.870 168.4679   1066 2            
D2YWEC22 D2SOTT22 1 0 2.6130 10.050 131.5542    949 2            
D2YWEC22 D2WECH22 1 0 0.0598 0.2301 3.009650   1108 2            
D2ZOL 21 D2IRS 29 1 0 1.1170 12.212 155.6471   1600 262          
D2ZOL 22 D2ZOL 21 1 2 0.0000 0.0000 0.000000   2548 D2ZOL 2K     
D2ZOL 22 D2ZOL 2A 1 2 0.0000 0.0000 0.000000   1962 D2ZOL 2G     
D2ZOL 51 D2IRS 51 1 1 34.781 88.898 0.000000      0              
D2ZOL 51 D2ZOL 52 1 7 0.0000 0.0000 0.000000      0 D2ZOL 5K     
D2ZOL 52 D2KR  51 1 1 346.12 809.55 0.000000      0              
D2ZOL 52 D2MBG 53 1 1 1506.6 4640.7 0.000000      0              
D2ZOL 52 D2NFI 51 1 1 16.064 45.127 0.000000      0              
D2ZOL 52 D2NFI 52 1 1 14.314 37.187 0.000000      0              
D2ZOL 52 D2OBA 51 1 1 106.03 289.68 0.000000      0              
D2ZOL 52 D2OBA 54 1 1 6.3320 14.028 0.000000      0              
D2ZOL 55 D2IRS 51 1 1 34.768 88.833 0.000000      0              
D2ZOL 55 D2ZOL 51 1 2 0.0000 0.0000 0.000000      0 Cn           
D2ZOL 55 D2ZOL 51 2 1 8.0182 26.236 0.000000      0              
D43BRS11 D43BRS12 1 2 0.0000 0.0000 0.000000   4000 BMK1         
D43BRS11 D43BRS13 2 2 0.0000 0.0000 0.000000      0 SS1Y         
D43BRS11 D43B_Y11 5 2 0.0000 0.0000 0.000000   1422 VET31T32     
D43BRS11 D4OMOW11 1 0 2.2400 20.400 345.4181   2510 BRSBLOMO     
D43BRS12 D43BRS14 3 2 0.0000 0.0000 0.000000      0 SS2Y         
D43BRS12 D43B_F11 4 2 0.0000 0.0000 0.000000    760 BRS_VER1     
D43BRS12 D43B_Y12 6 2 0.0000 0.0000 0.000000   1422 VET33T34     
D43BRS12 D4OMOW12 2 0 2.2800 20.500 347.1460   2400 BRSWSOMO     
D43BRS12 XWE_BR12 1 0 0.9900 14.270 168.7035   1965 BRSRTWST     
D43BRS21 D43BRS23 1 2 0.0000 0.0000 0.000000   2400 BMK20        
D43BRS21 D43B_Y22 4 2 0.0000 0.0000 0.000000   2504 VET33T34     
D43BRS21 D43KO521 1 0 0.4900 2.6800 32.54690   9999 BRSNOKO1     
D43BRS21 D43LU121 1 0 0.7300 3.3000 39.23535   9999 BRSNOLUW     
D43BRS21 DBR_WB21 1 0 0.5950 9.0800 70.41881   1710 BRSGEWB5     
D43BRS22 D43BRS26 2 2 0.0000 0.0000 0.000000   3160 BMK21        
D43BRS22 D43LUW21 2 0 0.7300 3.3000 39.23535   9999 BRSSULUW     
D43BRS22 XMN_BR21 1 0 0.3700 4.4850 52.40177   2040 BRSGNMNG     
D43BRS22 XWE_BR21 1 0 1.0000 14.365 170.1173   2154 BRSWSWST     
D43BRS23 D43B_Y21 3 2 0.0000 0.0000 0.000000   2504 VET31T32     
D43BRS23 D43KO421 1 0 0.8300 4.4300 55.30146   9999 BRSSUKO1     
D43BRS23 DBR_WB22 1 0 0.5950 9.0800 70.41881   1710 DELLMO1      
D43BRS26 XWA_BR21 1 0 0.1850 2.2400 25.91814   2040 BRSORWLG     
D43BRS51 D43BRS53 2 2 0.0000 0.0000 0.000000      0 SS1B         
D43BRS52 D43BRS54 3 2 0.0000 0.0000 0.000000      0 SS2B         
D43BRS53 D43BRS54 1 2 0.0000 0.0000 0.000000      0 BMK1         
D43BRS53 D43BRS5B 5 2 0.0000 0.0000 0.000000   1050              
D43BRS53 D43BRS5C 6 2 0.0000 0.0000 0.000000   1050              
D43BRS54 D43BRS5A 4 2 0.0000 0.0000 0.000000   1050              
D43KO421 D43KOP21 1 0 0.8300 4.4300 55.30146   9999 KOWSUKO1     
D43KO521 D43KOP21 1 0 1.1300 6.1900 75.36681   9999 KOWNOKO1     
D43KO521 D43ROW23 1 8 0.0500 0.5000 1.570800   2000 ROWNOKO1     
D43KOP21 D43KOP25 1 2 0.0000 0.0000 0.000000      0 SS11         
D43KOP21 D43KOP26 2 2 0.0000 0.0000 0.000000      0 SS12         
D43KOP21 D43KOP27 3 2 0.0000 0.0000 0.000000      0 SS13         
D43KOP21 D43KOW21 1 0 0.5200 2.8500 2.327920   9999 KOW_K1       
D43KOW21 D43OVW21 1 0 0.0700 0.8100 409.6637   9999 KOW_OVW2     
D43LU121 D43LUW22 1 8 0.0500 0.5000 1.570800   9999 LUWNOLUW     
D43LU121 D43ROW23 1 0 0.0500 0.5000 1.570800   9999 ROWSUKO1     
D43LUW21 D43LUW22 5 2 0.0000 0.0000 0.000000      0 SS1NORD      
D43LUW21 D43LUW22 6 2 0.0000 0.0000 0.000000      0 SS1NORD      
D43LUW21 D43LUW23 1 2 0.0000 0.0000 0.000000      0 SS11         
D43LUW21 D43LUW25 2 2 0.0000 0.0000 0.000000      0 SS12         
D43LUW21 D43LUW25 3 2 0.0000 0.0000 0.000000      0 SS13         
D43LUW22 D43LUW26 4 2 0.0000 0.0000 0.000000      0 SS1NORD      
D43OVW21 D43OVW22 1 2 0.0000 0.0000 0.000000      0 SS11         
D43OVW21 D43OVW23 2 2 0.0000 0.0000 0.000000      0 SS12         
D43ROW21 D43ROW23 1 0 0.0500 0.5000 1.570800    999 LTGKOW       
D4AL1U11 D4AL1U13 2 2 0.0000 0.0000 0.000000      0 SS1B         
D4AL1U12 D4AL1U14 3 2 0.0000 0.0000 0.000000      0 SS2B         
D4AL1U13 D4AL1U14 1 2 0.0000 0.0000 0.000000   3000 BMK1         
D4AL1U13 D4HKW111 1 0 0.0600 0.6000 0.000000    798 BMTRHKW1     
D4AL1U13 D4WDLN12 1 0 0.1336 2.0393 31.88717   2000 ALTBLWDL     
D4AL1U14 D4HKW211 2 0 0.0600 0.6000 0.000000    608 BMTRHKW2     
D4AL1U14 D4MULH14 1 0 0.8552 8.0173 140.2721   2648 ALTWSMHS     
D4ALMN21 D4ALMN22 1 2 0.0000 0.0000 0.000000   5000 BMK1         
D4ALMN21 D4GKMB22 1 0 0.6298 4.6745 91.79735   2629 ALMBLGKM     
D4ALMN22 D4DAXL21 1 0 1.1400 8.8150 183.7832   2267 ALMBLDAX     
D4ALMN5A D4ALMN5B 1 1 0.0602 0.1405 0.000000      0              
D4ALMN5A D4DAXL5I 1 1 20.508 51.365 0.000000      0              
D4ALMN5A D4WIES5I 1 1 56.619 138.50 0.000000      0              
D4ALMN5A D4WNHE5A 1 1 46.833 112.50 0.000000      0              
D4ALMN5B D4DAXL5I 2 1 3.9305 13.931 0.000000      0              
D4ALMN5B D4HUEF5I 2 1 107.37 383.17 0.000000      0              
D4ALMN5B D4HUEF5J 1 1 107.37 383.17 0.000000      0              
D4ALMN5B D4WIES5I 2 1 10.942 37.598 0.000000      0              
D4ALMN5B D4WNHE5A 2 1 9.1072 30.563 0.000000      0              
D4ALTB5I D4MEZN5I 2 1 1.3544 8.1756 0.000000      0              
D4ALTB5I D4MEZN5J 1 1 1.3544 8.1756 0.000000      0              
D4ALTB5J D4BZWN5I 1 1 2.5195 10.560 0.000000      0              
D4ALTB5J D4WDLN5A 1 1 0.2042 1.0432 0.000000      0              
D4BIRK22 D4DAXL21 1 0 0.9700 6.8300 141.2146   1232 PFIN         
D4BIRK5C D4BIRK5D 1 1 0.0000 0.0500 0.000000    600              
D4BIRK5C D4OWAL5A 2 1 12.547 32.506 0.000000      0              
D4BIRK5C D4OWAL5B 1 1 2.1264 8.1375 0.000000      0              
D4BIRK5D D4OWAL5A 4 1 12.547 32.506 0.000000      0              
D4BIRK5D D4OWAL5B 3 1 2.1264 8.1375 0.000000      0              
D4BR 711 D4BRUK12 1 0 0.1393 1.2336 24.53584   3600 BRUWSBR7     
D4BR 711 D4PHIL18 1 0 0.3200 4.4300 68.23540   3125 PHIWSBR7     
D4BR 711 D4PULV13 1 0 1.0315 14.023 216.8013   2880 PULWSBR7     
D4BRNK22 D4GURT21 1 0 2.3183 18.516 385.0336   2000 BUCHE        
D4BRNK22 D4STOC21 1 0 0.3700 2.9300 60.78982   1980 BRNBLSTO     
D4BRNK5A D4BRNK5B 1 1 0.6475 2.6216 0.000000      0              
D4BRNK5A D4GURT5A 1 1 15.676 41.104 0.000000      0              
D4BRNK5A D4GURT5B 3 1 15.676 41.104 0.000000      0              
D4BRNK5A D4STOC5A 1 1 3.8667 7.4076 0.000000      0              
D4BRNK5A D4STOC5B 3 1 4.3546 7.6935 0.000000      0              
D4BRNK5B D4GURT5A 2 1 15.603 41.796 0.000000      0              
D4BRNK5B D4GURT5B 4 1 15.603 41.796 0.000000      0              
D4BRNK5B D4STOC5A 2 1 3.8667 7.4076 0.000000      0              
D4BRNK5B D4STOC5B 4 1 4.3546 7.6934 0.000000      0              
D4BRU811 D4BRUK11 1 0 0.1400 1.2300 24.53584    599 BRURTBR8     
D4BRU811 D4PHIL19 1 0 0.3200 4.4100 68.26681   3101 PHIRTBR8     
D4BRU811 D4PULV12 1 0 1.0300 14.010 216.4243   2880 PULRTBR8     
D4BRUK5I D4OWAL5A 2 1 2.9604 7.7427 0.000000      0              
D4BRUK5I D4OWAL5B 1 1 2.9536 7.7518 0.000000      0              
D4BU4 21 D4BUEH21 1 0 1.2400 6.2900 83.31504   1361 BUHRTBU4     
D4BU4 21 D4DAXL21 1 0 1.1600 5.7100 77.47168   1372 DAXRTBU4     
D4BU4 21 D4KUMR21 1 0 0.0100 0.0500 0.408410    855 KUMRTBU4     
D4BUEH21 D4WEIR22 1 0 1.6971 8.4966 111.5580   1328 BUHGNWER     
D4BUEH5A D4WEIE5B 1 1 4.6182 12.416 0.000000      0              
D4BUEH5A D4WEIE5C 3 1 4.6182 12.416 0.000000      0              
D4BUEH5A D4WEIE5D 2 1 4.6182 12.416 0.000000      0              
D4BZWN11 D4BZWN13 2 2 0.0000 0.0000 0.000000      0 SS1A         
D4BZWN12 D4BZWN14 3 2 0.0000 0.0000 0.000000      0 SS2A         
D4BZWN13 D4BZWN14 1 2 0.0000 0.0000 0.000000   3150 BMK1         
D4BZWN13 D4LAIC12 1 0 1.1003 12.543 194.1504   2615 BZWGNLAI     
D4BZWN14 D4WDLN12 1 0 0.2279 3.3554 55.54336   3150 BZWGEWDL     
D4BZWN5I D4WDLN5A 1 1 0.8172 3.0738 0.000000      0              
D4DAXL11 D4DAXL12 1 2 0.0000 0.0000 0.000000   3000 BMKP401      
D4DAXL11 D4EICH12 2 0 3.5806 31.012 542.2075   2466 SUTT         
D4DAXL11 D4KUHM12 1 0 6.0600 51.620 898.4956   2565 RHGR         
D4DAXL11 D4PHIL19 2 0 0.5900 8.7100 138.2301   3000 DAXGEPHI     
D4DAXL11 D4RDK811 1 0 0.0200 0.1600 2.796020   2846 RDK8GN       
D4DAXL11 DDA_WE11 1 8 0.4450 4.0850 71.31416   2842 GERMH-S      
D4DAXL12 D4EICH11 1 0 3.6200 30.410 547.2655   2656 OBER         
D4DAXL12 D4PHIL18 1 0 0.5900 8.7100 138.1358   3000 DAXRTPHI     
D4DAXL12 D4RDK711 1 0 0.0129 0.1507 1.790710   1200 RDK7SW       
D4DAXL21 D4DAXL22 2 2 0.0000 0.0000 0.000000   3000 BMKP202      
D4DAXL21 D4DAXL23 1 7 0.0000 0.0000 0.000000   3000 BMKP201      
D4DAXL21 D4KAWS21 1 0 0.0800 0.7000 11.37257    666 RAP1         
D4DAXL21 D4KAWS22 2 0 0.0800 0.7000 11.37257    682 WAID2        
D4DAXL22 D4OWAL22 1 0 0.4700 3.3400 63.02035   1611 SEEH         
D4DAXL23 D4DX4 21 1 8 0.5935 4.5624 98.42611   2657 DAXGEDX4     
D4DAXL23 D4NEUR21 1 0 4.1800 19.600 271.5279   1315 DAXGENRO     
D4DAXL23 D4RDK421 1 0 0.1000 0.2000 1.570800    600 RDK4DBL      
D4DAXL23 D4RDK422 2 0 0.1000 0.2000 1.570800   1000 RDK4GRT      
D4DAXL23 DDA_MA21 1 0 0.0650 0.6200 10.99558   2500 GOLD         
D4DAXL5I D4KUMR5A 1 1 1.6386 4.2769 0.000000      0              
D4DAXL5I D4OWAL5B 1 1 1.5994 5.4363 0.000000      0              
D4DE7 11 D4DELL12 1 0 1.0900 11.490 164.2739   1921 DELWSDE7     
D4DE7 11 D4GOHF13 1 0 1.2000 12.380 199.6168   2716 GOHWSDE7     
D4DE7 11 D4NSTN11 1 0 0.0100 0.0600 0.816810    556 NSTWSDE7     
D4DELL11 D4DELL12 1 2 0.0000 0.0000 0.000000   2880 BMK1         
D4DELL11 D4DELL13 2 2 0.0000 0.0000 0.000000      0 SS1B         
D4DELL11 D4OMOW12 1 0 2.2900 19.220 341.3341   2622 DELGNOMO     
D4DELL11 D4ROLS14 1 8 1.8900 18.540 276.5858   1920 DELBLROL     
D4DELL11 DDE_HV11 1 0 0.0050 0.0500 0.565490   2676 DEL_DONO     
D4DELL12 D4LAIC11 1 0 0.6234 6.6600 101.1907   2614 DELWSLAI     
D4DELL12 DDE_VO11 1 0 0.2450 2.1000 36.44248   2699 DONAUW       
D4DELL5I D4DELL5J 1 1 0.0000 0.0500 0.000000    621              
D4DELL5I D4GRKR5J 2 1 40.530 110.26 0.000000      0              
D4DELL5I D4HRBT5I 2 1 39.437 128.73 0.000000      0              
D4DELL5I D4HRBT5J 4 1 39.437 128.73 0.000000      0              
D4DELL5I D4LAIC5I 2 1 3.0184 9.6193 0.000000      0              
D4DELL5I D4NSTN5I 2 1 7.7003 20.252 0.000000      0              
D4DELL5J D4GRKR5J 1 1 40.530 110.26 0.000000      0              
D4DELL5J D4HRBT5I 1 1 39.437 128.73 0.000000      0              
D4DELL5J D4HRBT5J 3 1 39.437 128.73 0.000000      0              
D4DELL5J D4LAIC5I 1 1 3.0184 9.6193 0.000000      0              
D4DELL5J D4NSTN5I 1 1 7.7003 20.252 0.000000      0              
D4DX4 21 D4KUMR22 1 8 0.0100 0.0500 0.408410    855 KUMGEDX4     
D4DX4 21 D4WEIR21 1 8 1.4000 10.750 230.6872   2657 WERGEDX4     
D4ED7 11 D4EDSB14 1 0 0.4488 4.2618 75.02124   2869 EDSGNED7     
D4ED7 11 D4GROG12 1 0 0.5475 5.3337 170.7770   2869 GROGNED7     
D4ED7 11 D4MULH11 1 0 0.2368 2.4281 38.42168   2869 MHSGNED7     
D4EDSB11 D4EDSB13 2 2 0.0000 0.0000 0.000000      0 SS1A         
D4EDSB12 D4EDSB14 3 2 0.0000 0.0000 0.000000      0 SS2A         
D4EDSB12 D4WDLN14 1 8 0.4992 5.2130 89.88097   2643 EDSBLWDL     
D4EDSB13 D4EDSB14 1 2 0.0000 0.0000 0.000000   3000 BMK1         
D4EICH11 D4EICH12 1 2 0.0000 0.0000 0.000000   3000 BMKP401      
D4EICH11 D4KUHM12 1 0 2.5000 21.006 377.9336   2642 EICWSKUH     
D4EICH11 XEI_MU11 1 0 0.3800 4.1000 70.34027   2559 ILL          
D4EICH12 D4KUHM13 2 0 2.5010 21.423 374.4779   2400 EICSWKUH     
D4EICH22 D4EICH24 3 2 0.0000 0.0000 0.000000      0 SS202B       
D4EICH23 D4EICH24 1 7 0.0000 0.0000 0.000000   1500 BMKP201      
D4EICH23 D4GURT21 2 0 4.6311 22.623 264.5850   1171 HO-W         
D4EICH23 D4WEIR21 1 0 1.4600 11.182 240.0177   2500 EICGEWER     
D4EICH24 D4GURT22 1 8 4.6500 22.720 256.8566   1171 HO-O         
D4EICH24 D4WEIR22 2 0 2.8800 14.350 187.7730   1328 EICRTWER     
D4EICH24 XEI_VO21 1 0 0.5350 2.9750 32.51549   1100 KAIS         
D4EICH5A D4EICH5C 1 1 0.0000 0.0500 0.000000   9999              
D4EICH5A D4WEIE5B 2 1 22.599 57.363 0.000000      0              
D4EICH5A D4WEIE5C 6 1 22.599 57.363 0.000000      0              
D4EICH5A D4WEIE5D 4 1 22.599 57.363 0.000000      0              
D4EICH5C D4WEIE5B 1 1 22.599 57.363 0.000000      0              
D4EICH5C D4WEIE5C 5 1 22.599 57.363 0.000000      0              
D4EICH5C D4WEIE5D 3 1 22.599 57.363 0.000000      0              
D4EN8 11 D4ENGS11 1 0 1.1100 14.750 236.9704   2880 ENGGNEN8     
D4EN8 11 D4KUHM13 1 0 1.5400 17.750 321.3535   2711 KUHGNEN8     
D4EN8 11 D4VILL11 1 0 0.4500 3.8200 78.22566    570 VILGNEN8     
D4ENGS11 D4ENGS12 1 2 0.0000 0.0000 0.000000   2880 BMK1         
D4ENGS11 D4OB7 11 1 0 0.8600 9.0300 145.8327   2622 ENGRTOB7     
D4ENGS12 D4OBJT11 1 0 0.8500 8.9600 144.7332   2621 ENGWSOBJ     
D4ENGS12 D4TRSN12 1 0 0.7600 9.9000 159.7814   2853 ENGRTTRS     
D4ENGS5I D4ENGS5J 1 1 0.0000 0.0500 0.000000    642              
D4ENGS5I D4OBJT5I 1 1 24.453 73.426 0.000000      0              
D4ENGS5I D4OBJT5J 3 1 24.453 73.426 0.000000      0              
D4ENGS5I D4TRSN5I 1 1 8.0791 22.342 0.000000      0              
D4ENGS5I D4TRSN5J 3 1 8.0791 22.342 0.000000      0              
D4ENGS5J D4OBJT5I 2 1 24.453 73.426 0.000000      0              
D4ENGS5J D4OBJT5J 4 1 24.453 73.426 0.000000      0              
D4ENGS5J D4TRSN5I 2 1 8.0791 22.342 0.000000      0              
D4ENGS5J D4TRSN5J 4 1 8.0791 22.342 0.000000      0              
D4GK4 21 D4GKMB22 1 0 0.4751 3.9253 77.28319   2680 GKMRTGK4     
D4GK4 21 D4NEUR21 1 0 0.7920 6.5450 127.8000   2629 NRORTGK4     
D4GK4 21 D4WNHE21 1 0 0.1000 0.2000 1.570800   2629 WNHRTGK4     
D4GKDB11 D4GKDB12 1 2 0.0000 0.0000 0.000000      0 SS1B         
D4GKDB11 D4GKNK11 1 0 0.0500 0.5000 1.570800   3150 GK2DBGKN     
D4GKM721 D4GKMA21 2 0 0.0600 0.6000 0.000000    630 BMTR17       
D4GKM821 D4GKMA22 3 0 0.0600 0.6000 0.000000   9999 BMTR18       
D4GKM921 D4GKMB22 1 0 0.0600 0.6000 0.000000    787 BMTR19       
D4GKMA21 D4GKMA22 1 7 0.0000 0.0000 0.000000      0 BMQK         
D4GKMA21 D4GKMB22 1 0 0.0600 0.3100 1.570800   1290 VL-21        
D4GKMA22 D4GKMB21 2 0 0.0600 0.3100 1.570800   1290 VL-22        
D4GKMA22 D4GKML21 1 0 0.0600 0.6000 0.000000   9999 BMTRL        
D4GKMA22 DGK_MU21 1 0 0.3200 1.8700 20.57743   1379 RHE-S        
D4GKMA22 DGK_MU22 1 0 0.3200 1.8700 20.57743   1379 RHE-N        
D4GKMB21 D4GKMB22 2 7 0.0000 0.0000 0.000000      0 BMQK         
D4GKMB21 D4GKMN21 1 0 0.0600 0.6000 0.000000   9999 BMTRN        
D4GKMB22 D4GKMM21 2 0 0.0600 0.6000 0.000000   1312 BMTRM        
D4GKMB51 D4GKMB53 2 2 0.0000 0.0000 0.000000      0 SS1B         
D4GKMB51 D4GKMB5A 4 2 0.0000 0.0000 0.000000   1575              
D4GKMB51 D4GKMC52 1 0 0.0500 0.2500 0.314160   9999 VL-11        
D4GKMB51 D4GKMC52 2 0 0.0500 0.2500 0.314160   9999 VL-12        
D4GKMB52 D4GKMB54 3 2 0.0000 0.0000 0.000000      0 SS2B         
D4GKMB53 D4GKMB54 1 7 0.0000 0.0000 0.000000   2000 BMK1         
D4GKMB53 D4GKMB5B 5 2 0.0000 0.0000 0.000000   1575              
D4GKMC51 D4GKMC52 1 7 0.0000 0.0000 0.000000   2000 BMK1         
D4GKNK11 D4GROG12 1 0 0.4700 4.3500 75.80664   2621 GK2SWGRO     
D4GOHF11 D4GOHF13 2 2 0.0000 0.0000 0.000000      0 SS1B         
D4GOHF11 D4KUPZ19 1 0 1.5300 13.870 249.6624   2786 GOHGNKUP     
D4GOHF12 D4GOHF13 1 2 0.0000 0.0000 0.000000   4000 BMK1         
D4GOHF12 D4GOHF14 3 2 0.0000 0.0000 0.000000      0 SS2B         
D4GOHF12 D4ROLS13 1 0 0.5200 5.4400 86.55088   2000 GOHGNROL     
D4GOHF5I D4GROG5I 3 1 19.651 61.052 0.000000      0              
D4GOHF5I D4GROG5J 1 1 41.166 130.20 0.000000      0              
D4GOHF5I D4GROG5L 2 1 41.166 130.20 0.000000      0              
D4GOHF5I D4KUPZ5I 1 1 8.0856 28.952 0.000000      0              
D4GOHF5I D4KUPZ5J 2 1 8.0856 28.952 0.000000      0              
D4GOHF5I D4ROLS5I 1 1 2.4146 6.9414 0.000000      0              
D4GR2G12 D4GR2G13 1 2 0.0000 0.0000 0.000000   5000 BMK2         
D4GR2G12 D4GROG12 1 0 0.0500 0.5000 1.570800   5000 GG2GNGRO     
D4GR2G13 D4PULV13 2 0 0.7600 7.8700 126.3549   2636 GG2RTPUL     
D4GRKR11 D4GRKR13 2 2 0.0000 0.0000 0.000000      0 SS1B         
D4GRKR12 D4GRKR14 3 2 0.0000 0.0000 0.000000      0 SS2B         
D4GRKR13 D4GRKR14 1 2 0.0000 0.0000 0.000000   2880 BMK1         
D4GRKR13 D4HRBT12 1 0 1.4000 12.670 153.5925   1800 GRKRTHRB     
D4GRKR14 D4OMOW11 1 0 0.4700 4.6700 82.62389   1800 GRKBLOMO     
D4GRKR5J D4HRBT5I 1 1 5.0925 13.633 0.000000      0              
D4GRKR5J D4HRBT5J 2 1 5.0925 13.633 0.000000      0              
D4GROG12 D4GROG13 1 2 0.0000 0.0000 0.000000   5000 BMK1         
D4GROG12 D4HUEF13 1 0 0.5200 4.8000 81.33584   2749 GROBLHUE     
D4GROG13 D4HLBR11 1 0 0.2100 1.9000 29.90796   2000 GRORTHLB     
D4GROG13 D4KUPZ18 1 0 1.2500 13.650 190.1606   2196 GROWSKUP     
D4GROG13 D4PULV12 1 0 0.7600 7.8600 126.3235   2638 GROWSPUL     
D4GROG5I D4GROG5J 2 1 0.9073 2.5501 0.000000      0              
D4GROG5I D4GROG5L 3 1 0.9073 2.5501 0.000000      0              
D4GROG5I D4KUPZ5I 4 1 12.652 32.154 0.000000      0              
D4GROG5I D4KUPZ5J 6 1 12.652 32.154 0.000000      0              
D4GROG5I D4ROLS5I 3 1 187.46 497.97 0.000000      0              
D4GROG5J D4GROG5L 1 1 0.0000 0.0500 0.000000    535              
D4GROG5J D4KUPZ5I 1 1 12.951 36.661 0.000000      0              
D4GROG5J D4KUPZ5J 2 1 12.951 36.661 0.000000      0              
D4GROG5J D4ROLS5I 1 1 393.71 1062.2 0.000000      0              
D4GROG5L D4KUPZ5I 3 1 12.951 36.661 0.000000      0              
D4GROG5L D4KUPZ5J 5 1 12.951 36.661 0.000000      0              
D4GROG5L D4ROLS5I 2 1 393.71 1062.2 0.000000      0              
D4GU4 21 D4GURT21 1 0 0.0100 0.0500 0.015710   1236 GURRGGU4     
D4GU4 21 D4STOC21 1 0 2.0914 16.732 347.3659   1500 STORGGU4     
D4GU4 21 XLA_GU22 2 0 0.4480 3.1005 57.86814   1200 LFBRGGU4     
D4GURT21 D4GURT22 1 2 0.0000 0.0000 0.000000   3000 BMKP201      
D4GURT22 XLA_GU21 1 0 1.2850 9.1300 141.9686    960 GURBLOFT     
D4GURT29 D4GURT2U 2 0 0.0500 0.2000 1.570800    999 NOTRES       
D4GURT5A D4GURT5B 1 1 0.0000 0.0500 0.000000    481              
D4GURT5A D4KRSX5A 1 1 13.761 36.314 0.000000      0              
D4GURT5A D4KRSX5B 3 1 13.761 36.314 0.000000      0              
D4GURT5B D4KRSX5A 2 1 13.761 36.314 0.000000      0              
D4GURT5B D4KRSX5B 4 1 13.761 36.314 0.000000      0              
D4HDSU21 D4NEUR22 1 0 0.1800 0.9000 11.68673    542 HOF1         
D4HDSU22 D4NEUR21 2 0 0.1800 0.9000 11.68673    542 FEI2         
D4HDSU5A D4HDSU5B 1 1 0.0000 0.0500 0.000000    680              
D4HOEP11 D4HOEP12 1 2 0.0000 0.0000 0.000000   4000 BMK1         
D4HOEP11 D4HUEF14 1 8 1.3600 12.110 204.2664   2771 HOEGEHUE     
D4HOEP12 DGR_HO11 1 0 0.9600 11.750 210.8323   3000 GRFGEHOE     
D4HOEP5I D4HOEP5J 1 1 0.0000 0.0500 0.000000    535              
D4HRBT11 D4HRBT12 1 2 0.0000 0.0000 0.000000   2880 BMK1         
D4HRBT11 D4HRBT13 2 2 0.0000 0.0000 0.000000      0 SS1B         
D4HRBT12 D4HRBT14 3 2 0.0000 0.0000 0.000000      0 SS2B         
D4HRBT12 DHR_HR12 1 0 0.0045 0.0500 0.628320   1792 HRASWHRB     
D4HRBT12 DHR_HR13 1 0 0.0015 0.0500 4.398230   1836 HRARTHRB     
D4HRBT5I D4HRBT5J 1 1 0.0000 0.0500 0.000000    475              
D4HUE711 D4HUEF12 1 0 0.9000 8.0800 144.7960   2753 HUEGEHU7     
D4HUE711 D4NEUR12 1 0 0.2000 2.0600 33.33230   2753 NROGEHU7     
D4HUE711 D4WIES11 1 0 0.0600 0.5600 9.864600    720 WIEGEHU7     
D4HUEF11 D4HUEF13 2 2 0.0000 0.0000 0.000000      0 SS1B         
D4HUEF12 D4HUEF13 1 2 0.0000 0.0000 0.000000   3150 BMK1         
D4HUEF12 D4HUEF14 3 2 0.0000 0.0000 0.000000      0 SS2B         
D4HUEF5I D4HUEF5J 1 1 0.0000 0.0500 0.000000   9999              
D4HUEF5I D4WIES5I 2 1 6.9530 19.862 0.000000      0              
D4HUEF5I D4WNHE5A 2 1 45.246 114.68 0.000000      0              
D4HUEF5J D4WIES5I 1 1 6.9530 19.862 0.000000      0              
D4HUEF5J D4WNHE5A 1 1 45.246 114.68 0.000000      0              
D4KAOS21 D4OWAL22 1 0 0.1800 0.8900 10.61858    652 KIL1         
D4KAOS5A D4KAWS5A 1 1 4.2867 2.0113 0.000000      0              
D4KAOS5A D4KAWS5B 2 1 4.2867 2.0113 0.000000      0              
D4KAWS5A D4KAWS5B 1 1 0.0000 0.0500 0.000000    630              
D4KKP 11 D4PHIL18 1 0 0.0500 0.5000 2.764600   9999 KKPGEPHI     
D4KRSX5A D4KRSX5B 1 1 0.0000 0.0500 0.000000    535              
D4KUHM12 D4KUHM13 1 7 0.0000 0.0000 0.000000   3000 BMKP401      
D4KUHM12 D4WHRW12 2 0 1.3300 1.7200 38.92434   1200 B9_10        
D4KUHM12 XLA_KU11 1 0 0.1284 1.0926 20.20044   2304 HEIM         
D4KUHM12 XLA_KU12 2 0 0.1300 1.1075 19.25011   1920 SEEL         
D4KUHM13 D4WHRW11 1 0 0.2200 1.7300 40.33805   2400 A9_10GE      
D4KUHM13 XAS_KU11 1 0 0.3900 3.5600 60.09867   1920 WERA         
D4KUHM13 XLA_KU13 3 0 0.1375 1.1239 20.12190   2304 MURG         
D4KUHM21 D4SAEC23 3 0 0.0500 0.1000 1.570800    360 B7           
D4KUHM21 D4SAEC24 4 0 0.0500 0.1000 1.570800    360 B8           
D4KUHM21 D4SWSD22 1 0 0.5600 2.9200 35.46858   1289 KUHGNSWS     
D4KUHM21 XLA_KU21 1 0 0.3250 1.6850 19.94912   1129 KUHBLKU5     
D4KUHM22 D4KUHM23 1 7 0.0000 0.0000 0.000000   3000 BMK1         
D4KUHM22 D4KUHM2U 2 2 0.0000 0.0000 0.000000      0 SS202B       
D4KUHM23 D4SAEC21 1 0 0.0500 0.1000 1.570800    360 A7           
D4KUHM23 D4SAEC22 2 0 0.0500 0.1000 1.570800    360 A8           
D4KUHM23 D4SWSD21 2 0 0.5700 2.9600 34.93451   1289 KUHGESWS     
D4KUHM23 DKU_TI21 1 0 0.6700 3.5300 81.36726   1290 KUEHMOS      
D4KUHM23 XLA_KU22 2 0 0.2850 1.4650 26.07522   1130 HOTZ         
D4KUMR5A D4OWAL5A 2 1 3.2078 9.9208 0.000000      0              
D4KUMR5A D4OWAL5B 1 1 3.3813 10.377 0.000000      0              
D4KUPZ17 D4KUPZ19 1 7 0.0000 0.0000 0.000000   5000 BMK1         
D4KUPZ18 D4KUPZ19 2 2 0.0000 0.0000 0.000000   5000 BMK2         
D4KUPZ18 D4SLDR12 1 0 0.9900 11.390 217.8066   3248 KUPRTSLD     
D4KUPZ5I D4KUPZ5J 1 1 0.0000 0.0500 0.000000    210              
D4KUPZ5I D4ROLS5I 1 1 85.558 212.95 0.000000      0              
D4KUPZ5J D4ROLS5I 2 1 85.558 212.95 0.000000      0              
D4LAIC11 D4LAIC12 1 2 0.0000 0.0000 0.000000   3000 BMK1         
D4LAIC11 D4LAIC13 2 2 0.0000 0.0000 0.000000      0 SS1B         
D4LAIC12 D4LAIC14 3 2 0.0000 0.0000 0.000000      0 SS2B         
D4LAIC5I D4NSTN5I 1 1 2.7780 9.2238 0.000000      0              
D4MARB21 D4PULV21 1 8 0.5500 4.8900 74.64425   1326 MARGNPUL     
D4MEZN11 D4MEZN12 1 2 0.0000 0.0000 0.000000   5000 BMLKP        
D4MEZN11 D4WDLN11 1 0 0.4031 6.0594 96.94956   2000 MEZGEWDL     
D4MEZN12 DME_HO11 1 0 0.0240 0.3564 5.843360   3000 MEZSWHR7     
D4MEZN5I D4MEZN5J 1 1 0.0000 0.0500 0.000000   9999              
D4MULH11 D4MULH13 2 2 0.0000 0.0000 0.000000      0 SS1B         
D4MULH11 D4MULH14 1 2 0.0000 0.0000 0.000000   4000 BMK1         
D4MULH12 D4MULH14 3 2 0.0000 0.0000 0.000000      0 SS2B         
D4MULH14 D4PULV13 1 0 0.7700 8.0000 134.3973   2605 MHSBLPUL     
D4MULH5I D4PULV5J 2 1 0.6157 2.4426 0.000000      0              
D4MULH5J D4MULH5K 1 1 0.3880 4.4556 0.000000      0              
D4MULH5J D4PULV5A 1 1 1.2157 5.1030 0.000000      0              
D4MULH5J D4WDLN5J 1 1 5.2623 23.905 0.000000      0              
D4MULH5K D4PULV5A 3 1 1.2192 5.1384 0.000000      0              
D4MULH5K D4WDLN5J 2 1 5.2757 24.071 0.000000      0              
D4NEUR11 D4NEUR12 1 2 0.0000 0.0000 0.000000   3000 BMKP401      
D4NEUR11 D4PHIL19 1 0 0.4400 6.1200 95.15885   3000 NROGNPHI     
D4NEUR21 D4NEUR22 1 2 0.0000 0.0000 0.000000   3000 BMKP201      
D4NEUR21 D4WIES21 1 0 0.4688 2.9420 35.97124    813 PRO1         
D4OB7 11 D4OBJT1U 1 0 0.0500 0.1000 1.570800   3120 OBJRTOB7     
D4OB7 11 D4PULV13 1 0 1.1700 12.100 194.5588   2622 PULRTOB7     
D4OBJT11 D4OBJT12 1 2 0.0000 0.0000 0.000000      0 SS1B         
D4OBJT11 D4PULV11 1 8 1.1700 12.100 194.9673   2622 OBJWSPUL     
D4OBJT5I D4OBJT5J 1 1 0.0000 0.0500 0.000000    535              
D4OBJT5I D4PULV5I 2 1 5.5187 22.617 0.000000      0              
D4OBJT5I D4PULV5L 1 1 5.5187 22.617 0.000000      0              
D4OBJT5J D4PULV5I 4 1 5.5187 22.617 0.000000      0              
D4OBJT5J D4PULV5L 3 1 5.5187 22.617 0.000000      0              
D4OMOW11 D4OMOW12 1 2 0.0000 0.0000 0.000000   4500 BMK1         
D4OWAL21 D4OWAL22 1 7 0.0000 0.0000 0.000000   2080 BMKP201      
D4PHIL18 D4PHIL19 1 2 0.0000 0.0000 0.000000   5000 BMK1         
D4PHIL18 D4PHIL19 2 7 0.0000 0.0000 0.000000   5000 BMK2         
D4PULV12 D4PULV13 1 7 0.0000 0.0000 0.000000   2880 BMK1         
D4PULV12 DPU_HO11 1 0 0.1350 1.7350 27.20619   2880 HHRWSPUL     
D4PULV13 D4PULV1U 2 2 0.0000 0.0000 0.000000      0 US           
D4PULV5A D4WDLN5J 1 1 9.3632 25.626 0.000000      0              
D4PULV5I D4PULV5L 1 1 0.0000 0.0500 0.000000    680              
D4ROLS11 D4ROLS13 2 2 0.0000 0.0000 0.000000      0 SS1B         
D4ROLS12 D4ROLS14 3 2 0.0000 0.0000 0.000000      0 SS2B         
D4ROLS13 D4ROLS14 1 2 0.0000 0.0000 0.000000   2000 BMK1         
D4SLDR11 D4SLDR12 1 2 0.0000 0.0000 0.000000   5000 BMK1         
D4SLDR11 DGR_ST11 1 0 0.5850 6.7900 123.4646   3150 GRFRTSLD     
D4SLDR5I D4SLDR5J 1 1 0.0000 0.0600 0.000000      0              
D4STOC5A D4STOC5B 1 1 -0.066 -1.934 0.000000      0              
D4SWSD21 D4SWSD22 1 2 0.0000 0.0000 0.000000   5000 BMK1         
D4TRSN11 D4TRSN12 1 2 0.0000 0.0000 0.000000   4000 BMK1         
D4TRSN11 XLA_EN11 1 0 0.8878 10.736 181.8982   2304 LFBRTTRS     
D4TRSN5I D4TRSN5J 1 1 0.0000 0.0500 0.000000    660              
D4WDLN11 D4WDLN12 1 2 0.0000 0.0000 0.000000   3000 BMK1         
D4WDLN12 D4WDLN14 3 2 0.0000 0.0000 0.000000      0 SS2B         
D4WEIE5B D4WEIE5C 2 1 0.0000 0.0500 0.000000    416              
D4WEIE5B D4WEIE5D 1 1 0.0000 0.0500 0.000000    535              
D4WEIE5C D4WEIE5D 3 1 0.0000 0.0500 0.000000    518              
D4WEIR21 D4WEIR22 1 2 0.0000 0.0000 0.000000   5000 BMK1         
D4WHRW11 D4WHRX11 1 2 0.0000 0.0000 0.000000      0 BMKA9        
D4WHRW11 D4WHRX12 2 2 0.0000 0.0000 0.000000      0 BMKA10       
D4WHRW12 D4WHRX13 3 2 0.0000 0.0000 0.000000      0 BMKB9        
D4WHRW12 D4WHRX14 4 2 0.0000 0.0000 0.000000      0 BMKB10       
D4WIES5I D4WNHE5A 1 1 4.5650 11.240 0.000000      0              
D6BERC21 D6BERC22 1 2 0.0000 0.0000 0.000000      0 BERC BERC Cn 
D6BERT21 D6BERT22 1 1 -1.174 256.88 0.000000      0              
D6BERT21 D6BERT23 1 2 0.0000 0.0000 0.000000      0 BERT BERT Cn 
D6BERT23 D6SCHI22 1 8 0.6040 3.0720 26.07522   1290 BER/SCHIF OU 
D6BISS21 D6BISS23 1 2 0.0000 0.0000 0.000000      0 BISS BISS Cn 
D6BISS21 D6BISS24 1 2 0.0000 0.0000 0.000000      0 BISS BISS Cn 
D6BISS22 D6BISS23 1 2 0.0000 0.0000 0.000000      0 BISS BISS Cn 
D6BISS23 D6YBIS22 1 0 0.0196 0.0550 27.20619   1290 ROOST/BISS/F 
D6BLOO21 D6BERC22 1 0 0.3600 1.9860 222.7389   1290 BLOO/BERCH   
D6BLOO21 D6BERT21 1 1 34.130 497.49 0.000000      0              
D6BLOO21 D6BERT22 1 1 12.036 395.72 0.000000      0              
D6BLOO21 D6BLOO23 1 2 0.0000 0.0000 0.000000      0 BLOO BLOO Cn 
D6BLOO21 D6HEIS21 1 0 0.6760 3.6110 261.6947   1290 HEISD/BLOO   
D6BLOO22 D6BLOO23 1 2 0.0000 0.0000 0.000000      0 BLOO BLOO Cn 
D6BLOO22 D6BLOO24 1 2 0.0000 0.0000 0.000000      0 BLOO BLOO Cn 
D6BLOO24 D6BERT21 1 1 10.324 373.30 0.000000      0              
D6BLOO24 D6BERT22 1 1 35.050 496.31 0.000000      0              
D6BLOO24 DTR_BL21 1 0 2.7310 14.063 352.1725   1290 BLOO/XTR_BL2 
D6FLEB21 D6FLEB22 1 2 0.0000 0.0000 0.000000      0 FLEB FLEB Cn 
D6FLEB21 D6ROOS21 1 1 72.017 487.31 0.000000      0              
D6FLEB21 DBA_FL22 1 0 0.3860 2.5720 32.98672   1290 FLEB/XBA_FL2 
D6FLEB22 D6ROOS21 1 1 5.4713 173.15 0.000000      0              
D6FLEB22 DBA_FL21 1 0 0.3860 2.5720 32.98672   1290 FLEB/XBA_FL2 
D6HEIS21 D6BERT21 1 0 0.6450 3.2800 27.96018   1290 HEIS/BER EST 
D6HEIS21 D6HEIS22 1 2 0.0000 0.0000 0.000000      0 HEIS HEIS Cn 
D6HEIS21 D6YBIS24 1 0 0.3895 1.9615 16.80752   1290 HEIS/BISS/RO 
D6HEIS22 D6BERT22 1 0 0.6450 3.2800 27.96018   1290 HEIS/BER OUE 
D6HEIS22 D6YBIS23 1 0 0.3895 1.9815 16.80752   1290 HEIS/BISS/RO 
D6HEIS22 DQU_HE21 1 0 2.9235 14.604 126.5434   1290 HEISD/XQU_HE 
D6OXYL21 D6OXYL23 1 8 0.0360 0.4330 187.5531   1290 Schiff/SOT/O 
D6OXYL21 D6SCHI21 1 8 0.2820 1.6600 179.3849   1290 Schiffl/SOT/ 
D6OXYL22 D6OXYL23 1 2 0.0000 0.0000 0.000000      0 OXYL OXYL Cn 
D6ROOS21 D6YBIS22 1 0 0.5110 2.5985 22.14823   1290 ROOST/BISS/F 
D6ROOS22 D6YBIS21 1 0 0.3895 2.5975 33.14380   1290 ROOST/BISS/F 
D6SCHI21 D6BERT21 1 0 0.6040 3.0720 26.07522   1290 BER/SCHIF ES 
D6SCHI21 D6BERT22 1 1 18.239 470.08 0.000000      0              
D6SCHI21 D6BLOO24 1 0 1.1560 6.0370 256.9823   1290 SCHIFF/BLOOR 
D6SCHI21 D6SCHI22 1 2 0.0000 0.0000 0.000000      0 SCHI SCHI Cn 
D6SCHI21 XSC_SC21 1 8 0.0500 0.0500 0.191640    982 SCHIFFL/XSC_ 
D6SCHI22 D6BERC21 1 0 1.0117 3.9274 248.2644   1290 SCHIFFL/BERC 
D6SCHI22 D6OXYL22 1 0 0.3760 2.1640 204.2035   1290 SCHIF/OXY    
D6YBIS21 D6BISS22 1 8 0.0196 0.0550 27.20619   1290 ROOST/BISS/F 
D6YBIS21 D6FLEB22 1 0 0.3895 2.5975 33.14380   1290 ROOST/BISS/F 
D6YBIS22 D6FLEB21 1 0 0.5110 2.5985 22.14823   1290 ROOST/BISS/F 
D6YBIS23 D6BISS24 1 8 0.0196 0.0550 27.20619   1290 HEISD/BISS/R 
D6YBIS23 D6ROOS22 1 0 0.3895 1.9815 16.80752   1290 HEISD/BISS/R 
D6YBIS24 D6BISS22 1 8 0.0196 0.0550 27.20619   1290 HEISD/BISS/R 
D6YBIS24 D6ROOS21 1 0 0.3895 1.9615 16.80752   1290 HEISD/BISS/R 
D73YWB2O DBR_WB22 1 0 0.5130 9.1300 69.70000   1710 DELLM O      
D73YWB2W D7YTIE2W 1 0 3.5320 33.400 253.9000   1020 BLUDNZ W     
D73YWB2W DBR_WB21 1 0 0.5920 9.0800 70.40000   1710 BLUDNZ W     
D7A8302A D7A8302B 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K     
D7A8302A D7A8302B 2 2 0.0000 0.0000 0.000000   3150 KPL 22 K     
D7A8302A D7BW212A 1 0 0.0430 0.5120 243.6000  99999 A830 K2      
D7A8302B D7BW2121 1 0 0.0600 0.7100 339.0000  99999 KA3 TR21     
D7A8302B D7BW212C 1 0 0.0600 0.7100 339.0000  99999 A830 K1      
D7AKLE2A D7AKLE2C 1 2 0.0000 0.0000 0.000000   9999 KPL 21 K     
D7AKLE2A D7SETZ2A 1 0 1.0020 4.6310 84.40000    740 SETZE N      
D7AKLE2A D7YGAR2W 1 0 4.8710 21.140 191.6000    741 BIGGE W      
D7AKLE2C D7AKLE2U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG       
D7AKLE2C D7SETZ2A 1 0 1.0000 4.6380 42.20000    740 EISERF       
D7AKLE2C D7YBIX2O 1 8 4.9150 21.160 144.3000    844 BIGGE O      
D7AMEL2A D7GERS2C 1 0 1.6550 8.3180 104.8000   1469 WERSE W      
D7AMEL2A D7MUES21 1 0 0.2090 1.0810 12.80000   1004 MUNSTR O     
D7AMEL2A D7YHAN2B 1 0 2.3060 12.350 161.7000   1850 AMELSB       
D7ARPE1A D7NEHD1A 1 8 1.4980 12.930 220.8000   2565 SAUERL S     
D7ARPE1A D7UENT1A 1 0 1.9910 17.080 294.7000   2257 ARPE W       
D7ARPE5A D7BIXT5D 9 1 12.703 58.357 0.000000      0              
D7ARPE5A D7LIPB5A 9 1 5.3900 17.652 0.000000      0              
D7ARPE5A D7NEHD5A 9 1 8.4790 29.345 0.000000      0              
D7ARPE5A D7NEHD5B 9 1 8.0940 29.024 0.000000      0              
D7ARPE5A D7UNNA5A 9 1 16.570 43.173 0.000000      0              
D7AUEN2A D7NAUS2C 1 8 0.0190 0.1060 1.300000  99999 NAUSSBLC     
D7AUEN2A D7ROKI2D 1 8 0.2010 1.0000 13.00000  99999 NAUSSM3C     
D7BABA11 D7MITB1B 1 0 0.0350 0.3640 5.400000    673 HAGARD O     
D7BABA12 D7MITB1A 1 0 0.0360 0.3750 5.600000    673 HAGARD W     
D7BABA2A D7UCHT2B 1 0 1.1240 5.8960 77.30000   1241 BABARA       
D7BABA2A D7YMUT2N 1 0 3.1240 16.670 716.5000   1360 OTTERB N     
D7BABA5B D7BABA5C 9 1 0.0050 0.0500 0.000000      0              
D7BABA5B D7BUER52 9 1 140.94 464.47 0.000000      0              
D7BABA5B D7BUER59 9 1 108.73 360.87 0.000000      0              
D7BABA5B D7HOMB5A 9 1 0.6700 4.4450 0.000000      0              
D7BABA5B D7WDLA5A 9 1 16.406 50.677 0.000000      0              
D7BABA5B D7WDLA5B 9 1 16.413 50.697 0.000000      0              
D7BABA5C D7HOMB5A 9 1 0.6700 4.4450 0.000000      0              
D7BACH1A D7BACH1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG       
D7BACH1A D7WTHU1A 1 0 1.4490 12.620 218.0000   2908 SOONWD O     
D7BACH1A D7YWDL1O 1 0 0.4430 3.8670 67.10000   2950 WONNEG O     
D7BACH51 D7BACH52 9 1 0.0160 0.6050 0.000000      0              
D7BACH51 D7WDLA5A 9 1 3.1300 12.649 0.000000      0              
D7BACH51 D7WDLA5B 9 1 3.6720 14.047 0.000000      0              
D7BACH52 D7WDLA5A 9 1 3.6720 14.047 0.000000      0              
D7BACH52 D7WDLA5B 9 1 3.1300 12.649 0.000000      0              
D7BAUL2A D7BAUL2B 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K     
D7BAUL2A D7NSTE2A 1 0 0.5990 5.7580 80.60000   1920 ENZ S        
D7BAUL2A D7VIAN2A 1 0 0.0740 0.7050 9.900000   1539 VIANDN1A     
D7BAUL2A DBA_FL22 1 0 0.2350 1.5120 19.50000   1290 FLE BA S     
D7BAUL2B D7NSTE2B 1 0 0.5990 5.7500 80.40000   1920 ENZ N        
D7BAUL2B D7VIAN2F 1 0 0.0730 0.7050 9.800000   1539 VIANDN2B     
D7BAUL2B DBA_FL21 1 0 0.2350 1.5120 19.50000   1290 FLE BA N     
D7BAYX21 D7DUEN2A 1 0 0.1410 0.6760 219.9000    623 FLITTA O     
D7BEEC21 D7WALS2B 1 0 0.5660 2.9500 27.30000    820 BEECK211     
D7BEEC22 D7WALS2A 1 0 0.5560 3.0290 28.70000    820 BEECK212     
D7BELL22 D7YBEL2C 1 0 0.0050 0.0500 0.400000  99999 SHOLVN C     
D7BELL23 D7YBEL2S 1 0 0.0060 0.0500 0.500000  99999 POLSUM S     
D7BENT21 D7HANE2B 1 0 0.0730 0.3730 4.600000   1282 BENTLR       
D7BERG1A D7GERS1B 1 0 0.4220 3.7870 64.80000  99999 BERGKA A     
D7BEXB1A D7MITB1B 1 0 0.0350 0.3610 5.400000  99999 BEXBA 1A     
D7BGLU2A D7BGLU2B 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K     
D7BGLU2A D7NRHE2C 1 0 1.7570 10.020 115.9000   1360 SHERMB N     
D7BGLU2A D7YBEL2S 1 0 0.0390 0.3730 5.400000   1920 POLSUM S     
D7BGLU2A D7YBGL2E 1 0 0.0050 0.0500 0.400000   2000 SHOLVN E     
D7BGLU2B D7BUES2B 1 8 0.8290 4.9410 67.30000   1290 BUER S       
D7BGLU2B D7YBEL2C 1 0 0.0470 0.4120 6.100000  99999 SHOLVN C     
D7BGLU2B D7YGEL2W 1 0 0.4340 2.5600 27.10000   1290 GLADBK W     
D7BIBL1A D7YBIB1A 1 0 0.0250 0.2670 4.200000  99999 BIBLIS1A     
D7BIBL23 D7YBIB2C 1 0 0.0220 0.2070 3.100000  99999 BIBLIS3C     
D7BIDI1O D7YBID1O 1 0 0.0050 0.0500 0.400000  99999 ALLG O       
D7BISC1A D7BISC1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K     
D7BISC1A D7BISC1U 1 7 0.0000 0.0000 0.000000   9999 KPL 40 K     
D7BISC1A D7KELS1A 1 0 0.5010 4.9550 91.30000   2500 KELSTB N     
D7BISC1A D7YPFU1W 1 0 0.6680 6.5800 109.8000   3072 RIED W       
D7BISC1B D7KRIF1B 1 0 0.5150 5.1690 76.10000   2720 TREBUR S     
D7BISC1B D7URBE1A 1 0 1.2710 12.330 198.4000   2999 ERZHAU N     
D7BIXT2A D7BIXT2B 1 2 0.0000 0.0000 0.000000   9999 KPL 21 K     
D7BIXT2A D7GARE2B 1 0 1.3770 7.7070 70.60000   1273 BIXTRH N     
D7BIXT2B D7YBIX2O 1 0 0.6650 3.7210 43.60000   1274 BIGGE O      
D7BIXT5D D7LIPB5A 9 1 13.620 60.848 0.000000      0              
D7BIXT5D D7UNNA5A 9 1 0.7860 2.9360 0.000000      0              
D7BKWB1A D7YBIB1A 1 0 0.0400 0.3900 6.300000  99999 BIBLIS1A     
D7BKWL10 D7KOET1A 1 0 0.1080 0.5810 141.6000  99999 LEIPHM       
D7BOCH2A D7BOCH2B 1 7 0.0000 0.0000 0.000000   3150 KPL 21 K     
D7BOCH2A D7EIBE2B 1 0 0.7350 3.8770 47.00000   1483 BOCHUM W     
D7BOCH2A D7YPOE2W 1 8 0.6880 3.7550 40.30000   1282 HOCHLR W     
D7BOCH2A D7YWEL2O 1 0 0.1910 1.8520 28.30000   1290 WELPER O     
D7BOCH5A D7BOCH5B 9 1 0.0050 0.0500 0.000000      0              
D7BOCK2N D7BRAU2A 1 0 0.2730 1.4190 17.20000    718 BOCKLE N     
D7BOCK2S D7BRAU2B 1 0 0.2730 1.4190 17.20000    718 BOCKLE S     
D7BOLA2A D7SECH2C 1 0 0.2590 2.5830 39.80000   1290 OLEFIN W     
D7BOLA2A D7YBOL2O 1 0 0.1690 0.9110 10.90000   1290 GODORF O     
D7BRAU1A D7BRAU1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG       
D7BRAU1A D7KNAP1A 1 0 0.3450 3.1970 55.10000   3079 BURBAC O     
D7BRAU1A D7ROKI1A 1 8 0.1220 2.4850 41.70000   3150 BRAUWL W     
D7BRAU2A D7BRAU2B 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K     
D7BRAU2A D7ROKI2C 1 0 0.4240 3.4150 43.10000   1870 ROKI O       
D7BRAU2A D7YBOL2O 1 8 0.8630 5.5000 92.80000   1300 GODORF O     
D7BRAU2B D7NAUS2B 1 0 0.6920 4.4500 51.20000  99999 NAUSSM2B     
D7BRAU2B D7ROKI2D 1 8 0.1580 2.6460 60.60000      1 VORGBG W     
D7BRAU2B D7YSEC2B 1 0 0.3610 3.3630 57.50000   2000 KNAPSA2B     
D7BUER1A D7BUER1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K     
D7BUER1A D7REIN1C 1 0 0.7940 6.7920 117.7000   2865 KURPFA W     
D7BUER1A D7WDLA1A 1 0 1.7410 14.860 257.4000   2872 WONNEG W     
D7BUER1A D7YBIB1A 1 0 0.2610 2.5110 43.50000  99999 BIBLIS1A     
D7BUER1A D7YPFU1W 1 0 0.7950 7.8330 130.0000   3070 RIED W       
D7BUER1B D7BUER1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K     
D7BUER1B D7LAMB1A 1 0 0.4550 4.2260 73.60000   3034 BUERST W     
D7BUER1B D7PFUN1A 1 0 0.8030 7.8490 132.4000   3065 RIED O       
D7BUER1B D7REIN1A 1 0 0.7950 6.7930 117.8000   2865 KURPFA O     
D7BUER1B D7YWDL1O 1 0 1.7410 14.860 257.1000   2872 WONNEG O     
D7BUER2A D7BUER2C 1 7 0.0000 0.0000 0.000000   3150 KPL 21 K     
D7BUER2A D7BUER2C 2 7 0.0000 0.0000 0.000000   3150 KPL 22 K     
D7BUER2A D7BW212A 1 0 0.7810 3.9570 50.90000   1299 ANILIN4D     
D7BUER2A D7BW212A 2 0 0.7870 3.9540 50.70000   1298 ANILIN3C     
D7BUER2A D7HONE2A 1 8 6.9600 37.530 410.7000   1272 REINAU O     
D7BUER2A D7YBIB2C 1 0 0.3370 2.9180 52.00000   1310 BIBLIS3C     
D7BUER2C D7BW212C 1 8 1.1610 5.2110 39.70000   1301 ANILIN2B     
D7BUER2C D7BW212C 2 0 1.1160 5.2110 39.70000   1301 ANILIN1A     
D7BUER2C D7MAXA2C 1 8 2.1700 19.900 366.0000   1300 WEINGT       
D7BUER52 D7BUER59 9 1 0.0150 0.0890 0.000000      0              
D7BUER52 D7WDLA5A 9 1 29.552 120.84 0.000000      0              
D7BUER52 D7WDLA5B 9 1 29.446 120.07 0.000000      0              
D7BUER59 D7WDLA5A 9 1 22.765 93.877 0.000000      0              
D7BUER59 D7WDLA5B 9 1 22.683 93.280 0.000000      0              
D7BUES1A D7BUES1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K     
D7BUES1A D7NLIC1B 1 0 0.3970 3.6810 63.60000   2720 ESSEN W      
D7BUES1A D7YKAR1W 1 0 0.1460 1.3410 23.40000   2720 BUESHR W     
D7BUES2A D7BUES2B 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K     
D7BUES2A D7HAMB2A 1 0 0.6030 3.1240 37.90000   1160 EMSHER S     
D7BUES2A D7YBGL2E 1 0 0.7460 4.5050 61.70000   1290 SHOLVN E     
D7BUES2B D7HAMB2B 1 0 0.6040 3.1290 37.90000   1160 EMSHER N     
D7BW2121 D7BW212C 1 2 0.0000 0.0000 0.000000   9999 KA3 TR21     
D7BW212A D7BW212C 1 7 0.0000 0.0000 0.000000   3150 KPL 21 K     
D7BW212A D7MUTT2A 1 0 1.5570 8.7050 110.2000   1516 ROXHM S      
D7BW212C D7YMUT2N 1 0 0.8540 4.5130 55.40000   1290 OTTERB N     
D7DAHL11 D7YDAH1W 1 0 0.0070 0.0640 1.200000  99999 SELHN W      
D7DAHL12 D7YDAH1O 1 0 0.0070 0.0640 1.200000  99999 SELHN O      
D7DAHL5A D7DAHL5B 9 1 0.0050 0.0500 0.000000      0              
D7DAHL5A D7OBZI5A 9 1 13.036 31.034 0.000000      0              
D7DAHL5A D7VERL5A 9 1 14.309 38.117 0.000000      0              
D7DAHL5A D7WEIS51 9 1 66.245 157.33 0.000000      0              
D7DAHL5A D7WEIS52 9 1 66.245 157.33 0.000000      0              
D7DAHL5A D7ZKUN58 9 1 33.123 78.665 0.000000      0              
D7DAHL5B D7ROMH5A 9 1 2.4700 8.2090 0.000000      0              
D7DAHL5B D7ROMH5B 9 1 2.4710 8.2020 0.000000      0              
D7DATT1A D7DATT1B 1 2 0.0000 0.0000 0.000000   9999 KPL K        
D7DATT1A D7MENG1B 1 0 0.2710 2.5660 42.60000   2720 DATTLN W     
D7DATT1B D7MENG1A 1 0 0.2710 2.5620 42.60000   2720 DATTLN O     
D7DATT1B D7YKWD11 1 0 0.0050 0.0500 0.400000  99999 BL 4         
D7DAUR1A D7DAUR1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K     
D7DAUR1A D7LIND1B 1 0 2.0160 18.630 323.7000   2720 DAURSB O     
D7DAUR1A D7SIEG1A 1 0 1.8600 17.210 298.4000   2720 SIEGTA N     
D7DAUR1A D7YDAU11 1 0 0.5100 4.7160 81.70000   2720 WESTW W1     
D7DAUR1B D7DAUR1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K     
D7DAUR1B D7HALF1A 1 0 2.2940 21.190 368.4000   2720 DAURSB W     
D7DAUR1B D7LIMB1B 1 0 1.2640 11.860 200.1000   2720 LIMBG W      
D7DAUR1B D7SECH1A 1 0 1.8600 17.200 298.2000   2720 SIEGTA S     
D7DAUR1B DDI_DA11 1 0 1.0720 9.6800 167.2000   2612 WESTW O2     
D7DAUR2A D7DAUR2B 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K     
D7DAUR2A D7EISE2B 1 0 0.2360 4.0070 81.70000   1310 SIEGRL O     
D7DAUR2A D7SETZ2A 1 0 2.5650 13.880 178.3000   1360 HELLER O     
D7DAUR2A D7SIEG2A 1 0 3.0310 16.030 183.2000   1290 LEUSHD S     
D7DAUR2B D7EISE2A 1 0 0.2180 3.9470 68.80000   1360 SIEGRL W     
D7DAUR2B D7SETZ2A 1 0 2.3470 13.640 193.8000   1310 HELLER W     
D7DAUR2B D7SIEG2C 1 0 3.0310 16.030 183.2000   1290 LEUSHD N     
D7DETT1A D7DETT1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG       
D7DETT1A D7URBN1B 1 0 0.5650 5.2520 91.20000   3022 KARLST S     
D7DETT1A DGK_DE11 1 0 0.0600 0.5600 9.800000   2720 UMAIN S1     
D7DETT5A D7URBN5F 9 1 1.4410 4.5390 0.000000      0              
D7DIEF2A D7DIEF2B 1 7 0.0000 0.0000 0.000000   3150 KPL 21 K     
D7DIEF2A D7DILH2A 1 0 0.0680 0.3680 4.700000    684 DILHUE1A     
D7DIEF2A D7DILH2B 1 0 0.0690 0.3710 4.700000    684 DILHUE2B     
D7DIEF2A D7ENSD2B 1 0 0.6600 3.7000 56.90000   1160 ENSDF N      
D7DIEF2A D7SAAR2O 1 0 0.0570 0.3310 3.700000    581 NALBA O      
D7DIEF2A D7SAAR2W 1 0 0.1100 0.4770 3.700000    581 NALBA W      
D7DIEF2A D7UCHT2A 1 0 1.1000 6.2700 85.90000   1360 ELLBCH N     
D7DIEF2A D7YDIE2S 1 0 0.2000 1.3400 19.90000    841 ENSDF S      
D7DUEL2C D7OSTR2B 1 0 1.2740 9.0710 143.5000   1282 FICHTH O     
D7DUEL2C D7YEDE2W 1 0 0.6280 5.7610 100.1000   1360 UTFORT W     
D7DUEL5A D7DUEL5B 1 7 0.0000 0.0000 0.000000   9999 KPL 11 K     
D7DUEN2A D7GREM2A 1 0 0.6680 3.6840 39.80000   1372 MERHM W      
D7DUEN2A D7GREM2A 2 8 0.6680 3.6840 39.80000   1373 MERHM O      
D7DUEN2A D7OPLA2C 1 0 0.5930 3.4790 31.40000   1357 DUENNW O     
D7DUEN2A D7OPLA2C 2 0 0.5910 3.4790 31.50000   1357 DUENNW W     
D7EBRU1A D7EBRU1B 1 2 0.0000 0.0000 0.000000   9999 KPL 40 K     
D7EBRU1A D7KUSE1B 1 0 0.5810 5.2970 87.60000   2684 WEHOLT O     
D7EBRU1A D7KWHE16 1 0 0.0260 0.2460 4.200000  99999 HERNE 6      
D7EBRU1A D7MENG1A 1 0 0.4270 3.8530 64.90000   2580 RECKLI N     
D7EBRU1B D7HUEL1A 1 0 0.2030 1.7910 31.30000   2965 WESTFL W     
D7EBRU1B D7KUSE1A 1 8 0.0050 0.0500 0.400000  99999 WEHOLT W     
D7EBRU1B D7MENG1B 1 0 0.4270 3.8530 64.90000   2580 RECKLI S     
D7EDEL2A D7EDEL2B 1 2 0.0000 0.0000 0.000000   9999 KPL 21 K     
D7EDEL2A D7YEDE2W 1 0 0.2010 1.0060 13.00000   1290 UTFORT W     
D7EDEL2B D7OSTR2A 1 0 0.4810 2.4930 32.80000   1290 FICHTH W     
D7EIBE1A D7EIBE1B 1 7 0.0000 0.0000 0.000000   3150 KPL 41 K     
D7EIBE1A D7HUEL1B 1 0 0.3340 2.8800 49.90000   2962 HUELLN W     
D7EIBE1A D7METT1A 1 0 0.7830 7.5080 130.8000   3400 RUHRTL O     
D7EIBE1B D7EIBE1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG       
D7EIBE1B D7HATT1A 1 0 0.6720 6.5390 103.4000   2691 WEITMR W     
D7EIBE1B D7KARN1A 1 0 0.3940 3.6350 63.00000   2580 EIBERG N     
D7EIBE1B D7METT1B 1 0 0.7800 7.5000 130.6000   3400 RUHRTL W     
D7EIBE2B D7EIBE2C 1 2 0.0000 0.0000 0.000000   3150 KPL 22 K     
D7EIBE2B D7GARE2B 1 0 2.6090 14.940 116.5000   1529 HERDEK N     
D7EIBE2B D7HERN24 1 8 0.9790 5.4830 72.10000  99999 HERNE 4      
D7EIBE2B D7YGEL2W 1 0 0.9240 5.1500 46.10000    968 GLADBK W     
D7EIBE2C D7GARE2A 1 0 2.5820 14.820 107.4000   1531 HERDEK S     
D7EIBE2C D7REIS2A 1 0 3.6300 19.140 220.8000    928 ITTERB W     
D7EIBE2C D7YMTM2O 1 0 0.2380 1.3500 16.80000   1479 ITTERB O     
D7EISE5A D7EISE5B 9 1 0.0050 0.0500 0.000000      0              
D7ELLE2A D7OPLA2C 1 0 1.2690 6.7450 108.7000   1121 ELLER O      
D7ELLE2A D7PETE2A 1 0 0.9190 5.4960 51.40000   1213 ELLER W      
D7ELME2A D7ELME2B 1 7 0.0000 0.0000 0.000000   3150 KPL 21 K     
D7ELME2B D7GERS2C 1 0 1.5090 8.2330 102.2000   1274 CAPPEN S     
D7ELME2B D7YELM2S 1 0 0.5420 3.0390 39.00000   1279 ELMENH S     
D7ELME5A D7GERS5C 9 1 1.4320 5.3500 0.000000      0              
D7ELME5A D7KUSE5B 9 1 5.4050 19.337 0.000000      0              
D7ELME5A D7KUSE5C 9 1 4.5810 17.072 0.000000      0              
D7ELVE2A D7ELVE2B 1 2 0.0000 0.0000 0.000000   9999 KUP K        
D7ELVE2A D7GARE2C 1 0 1.3250 6.6210 81.90000  99999 L 220        
D7ELVE2B D7GARE2D 1 0 1.3250 6.6210 81.90000  99999 L 221        
D7ELVE5A D7ELVE5B 9 1 0.0050 0.0500 0.000000      0              
D7ELVE5A D7GARE5B 9 1 1.3010 6.2490 0.000000      0              
D7ELVE5B D7GARE5B 9 1 1.3010 6.2490 0.000000      0              
D7ENNI1S D7YGUE1S 1 0 0.0050 0.0500 0.400000    718 GUETER S     
D7ENNI5A D7GERS5A 9 1 2.0050 6.8600 0.000000      0              
D7ENNI5A D7GUET5A 9 1 3.1020 11.072 0.000000      0              
D7ENNI5A D7GUET5B 9 1 3.1010 11.167 0.000000      0              
D7ENNI5A D7LIPB5A 9 1 3.5360 10.894 0.000000      0              
D7ENNI5A D7LIPB5B 9 1 3.5520 10.977 0.000000      0              
D7ENSD1A D7ENSD1B 1 7 0.0000 0.0000 0.000000   3150 KPL 41 K     
D7ENSD1A D7ENSD1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K     
D7ENSD1A D7UCHT1C 1 0 0.6400 5.8880 103.2000   3155 TAUBNT S     
D7ENSD1A XEN_VI12 1 0 0.3650 5.1300 89.20000   2720 VIGY2 S      
D7ENSD1B D7UCHT1A 1 0 0.6400 5.8870 103.2000   3155 TAUBNT N     
D7ENSD1B XEN_VI11 1 0 0.3650 5.1300 89.20000   2720 VIGY1 N      
D7ENSD2A D7ENSD2B 1 7 0.0000 0.0000 0.000000   3150 KPL 21 K     
D7ENSD2B D7YDIE2S 1 0 0.3400 1.9000 40.00000   1360 ENSDF S      
D7ENSD5A D7ENSD5C 9 1 1.3100 4.5080 0.000000      0              
D7ENSD5A D7SAAR5B 9 1 0.9900 2.7500 0.000000      0              
D7FRIM21 D7GOHR2D 1 0 0.0050 0.0500 0.400000  99999 FRIMM 4D     
D7FUEH2A D7OPLA2C 1 0 0.2570 1.3870 17.90000   1360 KASSEL S     
D7FUEH2A D7ROKI2C 1 8 1.0240 5.5160 71.80000   1360 STOMM S      
D7FWS 21 D7URBE21 1 0 2.5970 12.600 372.0000    551 SHWANH O     
D7FWS 22 D7URBE2A 1 0 2.6080 12.650 357.4000    551 SHWANH W     
D7FWS 5A D7FWS 5B 9 1 0.0050 0.0500 0.000000      0              
D7GARE1A D7GARE1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K     
D7GARE1A D7KRUC1A 1 8 0.0050 0.0500 0.400000      1 WESTENDE     
D7GARE1B D7GARE1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K     
D7GARE1B D7KRUC1B 1 8 0.0050 0.0500 0.400000      1 OSTENDE      
D7GARE21 D7GARE2B 1 0 0.0050 0.0500 0.400000  99999 KABEL 1      
D7GARE2A D7GARE2C 1 2 0.0000 0.0000 0.000000   9999 EMUEB1       
D7GARE2A D7YGAR2W 1 0 0.7220 4.0420 27.40000   1273 BIGGE W      
D7GARE2B D7GARE2D 1 2 0.0000 0.0000 0.000000   9999 EMUEB2       
D7GARE2B D7KPWE25 1 0 0.3630 1.8150 12.40000  99999 KPWERKM5     
D7GARE2C D7GARE2D 1 2 0.0000 0.0000 0.000000   3150 QUERKPL      
D7GARE59 D7GARE5F 9 1 0.0050 0.0500 0.000000      0              
D7GARE5F D7KRUC5A 9 1 1.2600 4.9830 0.000000      0              
D7GARE5F D7KRUC5B 9 1 1.2600 4.9830 0.000000      0              
D7GEIT1A D7GEIT1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K     
D7GEIT1A D7UNNA1B 1 0 0.4290 7.4100 136.0000   2720 HAARST W     
D7GEIT1B D7YLPB1W 1 0 0.0910 0.9350 19.50000   2720 GEITHE W     
D7GELL2B D7GELL2U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG       
D7GELL2B D7MUEN2A 1 0 0.3150 1.6550 21.80000   1290 STRATM W     
D7GELL2B D7OSTR2A 1 0 0.5540 3.1290 29.70000   1255 GELLEP W     
D7GELS21 D7YGEL2W 1 0 0.0050 0.0500 0.400000   1003 GLADBK W     
D7GERS11 D7GERS1A 1 0 0.0050 0.0500 0.400000  99999 LTR K2       
D7GERS11 D7GERS1Z 1 8 0.0050 0.0500 0.400000  99999 LTRK2        
D7GERS1A D7GERS1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K     
D7GERS1A D7GERS1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG       
D7GERS1A D7LIPP1A 1 0 0.6550 6.0730 104.7000   2720 WALTRO S     
D7GERS1A D7YGER1O 1 0 0.3630 3.1330 54.20000   2948 GERSTE O     
D7GERS1B D7MENG1B 1 0 0.9550 8.7650 150.9000   2942 MENGED N     
D7GERS1B D7YGER1N 1 0 0.3390 3.1310 54.30000   3078 UENTRO N     
D7GERS2A D7GERS2C 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K     
D7GERS2A D7WAMB2A 1 0 1.1720 7.8960 90.40000   1290 WAMBEL W     
D7GERS2A D7YPOE2N 1 0 1.6550 8.9370 110.2000   1280 CAPPEN N     
D7GERS2C D7WAMB2A 1 0 1.1730 7.8960 90.50000   1290 WAMBEL O     
D7GERS5A D7LIPB5A 9 1 3.9610 13.572 0.000000      0              
D7GERS5A D7LIPB5B 9 1 2.9640 10.055 0.000000      0              
D7GERS5A D7UNNA5A 9 1 0.8240 4.1100 0.000000      0              
D7GERS5C D7GERS5E 1 8 0.0050 0.0500 0.400000  99999 TR K3        
D7GERS5C D7GRON5A 9 1 15.256 57.739 0.000000      0              
D7GERS5C D7KUSE5B 9 1 73.418 205.84 0.000000      0              
D7GERS5C D7KUSE5C 9 1 7.1780 26.291 0.000000      0              
D7GERS5C D7MUES5A 9 1 4.1380 14.451 0.000000      0              
D7GOHK2A D7YGOH2A 1 0 0.0050 0.0500 0.400000  99999 NEURAT1A     
D7GOHK2A D7YOST2N 1 0 0.0050 0.0500 0.400000    820 FRIXHM N     
D7GOHR2A D7GOHR2D 1 0 0.0050 0.0500 0.400000  99999 FRIMM4D      
D7GOHR2A D7YGOH2A 1 0 0.0050 0.0500 0.400000  99999 NEURAT1A     
D7GREM2A D7SIEG2C 1 0 1.1400 6.2230 75.90000   1290 GREMBG W     
D7GREM2A D7YSTO2O 1 0 0.7140 3.7620 43.70000   1290 GREMBG O     
D7GREM2B D7GREM2C 1 7 0.0000 0.0000 0.000000   3150 KPL 21 K     
D7GRON1A D7GRON1B 1 7 0.0000 0.0000 0.000000   2500 KPL 40 K     
D7GRON1A XGR_HG11 1 0 0.3030 2.9070 47.40000   2500 HENGL SW     
D7GRON1A XGR_HG12 1 0 0.3030 2.9070 47.40000   2500 HENGL WS     
D7GRON1B D7HANE1A 1 8 1.3720 12.570 189.5000   2967 GRONAU W     
D7GRON1B D7KUSE1A 1 0 1.8900 17.330 259.9000   2972 HAMALD       
D7GRON22 D7YHAN2W 1 0 0.0050 0.0500 0.400000  99999 GRAFSH W     
D7GRON5A D7GRON5B 9 1 0.0050 0.0500 0.000000      0              
D7GRON5A D7KOTT5A 9 1 0.4180 1.6350 0.000000      0              
D7GRON5A D7KUSE5B 9 1 8.9680 27.475 0.000000      0              
D7GRON5A D7KUSE5C 9 1 19.548 59.758 0.000000      0              
D7GRON5A D7MUES5A 9 1 9.6270 34.505 0.000000      0              
D7GRON5B D7KOTT5A 9 1 0.4130 1.6050 0.000000      0              
D7GRON5B D7KUSE5B 9 1 4.7000 15.193 0.000000      0              
D7GRON5B D7MUES5A 9 1 7.6220 28.036 0.000000      0              
D7GUET1A D7GUET1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K     
D7GUET1A D7HESS11 1 0 0.2510 5.2440 84.40000    481 OSNING O     
D7GUET1A D7YGUE1S 1 0 0.7920 7.1430 134.1000   2565 GUETER S     
D7GUET1A DBE_GU11 1 0 0.3450 3.2570 59.80000   2720 SENNE S1     
D7GUET1B D7YGER1O 1 0 1.1810 10.620 198.8000   2720 GERSTE O     
D7GUET1B DBE_GU12 1 0 0.3450 3.2570 59.80000   2720 SENNE N2     
D7GUET21 D7HESS21 1 0 0.2510 5.2430 84.40000    700 HALLE W      
D7GUET5A D7GUET5B 9 1 5.5790 17.876 0.000000      0              
D7GUET5A D7GUET5C 9 1 0.0050 0.0500 0.000000      0              
D7GUET5A D7LIPB5A 9 1 31.253 115.44 0.000000      0              
D7GUET5A D7LIPB5B 9 1 31.254 115.44 0.000000      0              
D7GUET5A D7NEHD5A 9 1 46.131 147.44 0.000000      0              
D7GUET5A D7NEHD5B 9 1 45.430 141.12 0.000000      0              
D7GUET5B D7LIPB5A 9 1 20.223 73.751 0.000000      0              
D7GUET5B D7LIPB5B 9 1 20.068 72.445 0.000000      0              
D7GUET5B D7NEHD5A 9 1 29.802 94.184 0.000000      0              
D7GUET5B D7NEHD5B 9 1 29.341 90.146 0.000000      0              
D7GUND12 D7GUND1A 1 0 0.0050 0.0500 0.400000   1026 GUNDR 2B     
D7GUND12 D7KRBG1B 1 0 0.0250 0.2420 4.200000  99999 GUNDR 2B     
D7GUND13 D7GUND1B 1 0 0.0050 0.0500 0.400000   1026 GUNDR 3C     
D7GUND13 D7KRBG1C 1 0 0.0230 0.2270 3.800000  99999 GUNDR 3C     
D7GUND1A D7GUND1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K     
D7GUND1A D7GUND1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K     
D7GUND1A D7KRBG1D 1 8 0.0230 0.2240 3.800000   1026 GUNDR 4D     
D7GUND1A D7MEIT1B 1 0 1.0490 9.9400 175.0000   2720 MEITGN S     
D7GUND1A D7VOEH1B 1 0 1.2550 11.610 201.5000   2720 GUENZ S      
D7GUND1B D7KOET1A 1 0 0.5780 5.5110 95.60000   2720 GUENZ N      
D7GUND1B D7KRBG1A 1 8 0.0250 0.2440 4.300000   1026 GUNDR 1A     
D7GUND1B D7MEIT1C 1 0 1.0490 9.9400 174.8000   2720 MEITGN N     
D7HALF1A D7OPLA1B 1 0 0.4600 4.2340 74.20000   2720 LEICHL W     
D7HAMB2A D7HAMB2B 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K     
D7HAMB2A D7KOPE23 1 0 0.0090 0.0500 15.10000    673 KOPERN23     
D7HAMB2A D7YSHW2S 1 0 0.2560 1.3790 17.80000   1360 WALSUM S     
D7HAMB2B D7KOPE24 1 0 0.0090 0.0500 15.10000    659 KOPERN24     
D7HAMB2B D7NRHE2C 1 0 0.6820 5.1680 77.80000   1541 DINSLK W     
D7HAMB2B D7YWAL2N 1 0 0.2560 1.3790 17.80000   1360 WALSUM N     
D7HANE1A D7HANE1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K     
D7HANE1A D7HANE1B 2 7 0.0000 0.0000 0.000000   3150 KPL 40 K     
D7HANE1A D7KWEM10 1 0 0.0260 0.2520 3.900000  99999 EMSLD D0     
D7HANE1A D7KWEM11 1 0 0.0280 0.2710 4.200000  99999 EMSLD D1     
D7HANE1A D7MEPP1A 1 0 1.3040 11.930 205.5000   2987 MEPPEN       
D7HANE1A D7WEST1B 1 0 1.6500 15.260 264.5000   2720 BRAMGAU      
D7HANE1A D7YOEC1O 1 0 0.5710 4.8870 84.20000   2972 ROXEL O      
D7HANE1B D7KWEM12 1 0 0.0280 0.2710 4.200000  99999 EMSLD D2     
D7HANE1B D7WEHR1A 1 0 2.0340 18.830 325.9000   2720 NSACHS S     
D7HANE1B D7YGER1N 1 0 2.8910 26.270 449.9000   2648 UENTRO N     
D7HANE1B D7YHAN1T 1 0 1.4770 13.560 203.3000   2872 MUENST       
D7HANE1B D7YKKE1E 1 0 0.0090 0.2040 6.800000  99999 KKE          
D7HANE1B DDO_HA11 1 0 1.1150 10.780 164.8000   2961 EMSLD WB     
D7HANE2B D7KWEM2B 1 0 0.0050 0.0500 0.400000  99999 TR B2        
D7HANE2B D7KWEM2C 1 0 0.0050 0.0500 0.400000  99999 TR C2        
D7HANE2B D7YHAN2B 1 0 2.0170 10.370 202.0000   1847 AMELSB       
D7HANE2B D7YHAN2W 1 0 2.3720 19.970 184.0000   1231 GRAFSH W     
D7HANE5B D7HANE5C 9 1 0.0050 0.0500 0.000000      0              
D7HANE5B D7MEPP5B 9 1 5.2690 21.946 0.000000      0              
D7HANE5B D7OECH5C 9 1 1.6480 5.4430 0.000000      0              
D7HANE5C D7MEPP5B 9 1 2.6870 16.261 0.000000      0              
D7HANE5C D7OECH5C 9 1 1.9730 6.3810 0.000000      0              
D7HATT1A D7WITT1A 1 0 0.4950 4.3700 76.60000   2953 KEMNAD S     
D7HATT2A D7HATT2B 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K     
D7HATT2A D7LAER2A 1 0 0.9160 5.5880 78.30000   1290 LAER W       
D7HATT2A D7YMTM2O 1 0 0.3810 1.9940 25.40000   1474 ITTERB O     
D7HATT2B D7YKRC2O 1 0 1.0540 5.3900 67.20000   1290 POEPPI O     
D7HATT2B D7YWEL2O 1 0 0.1580 1.4350 21.70000   1290 WELPER O     
D7HERT1A D7HERT1B 1 2 0.0000 0.0000 0.000000   3150 KPL 40 K     
D7HERT1A D7YHER1W 1 0 0.4660 8.7620 532.3000   2696 HERBTG W     
D7HERT1A DHR_HR12 1 0 0.0040 0.0500 0.600000   1792 UEB 41HE     
D7HERT1B D7TIEN1A 1 0 3.9310 35.530 403.0000   1792 TIENGN N     
D7HERT1B DHR_HR13 1 0 0.0050 0.0550 8.600000   1836 UEB 42HE     
D7HERT21 D7YTIE2W 1 0 0.0100 0.1100 0.800000   1200 BLUDNZ W     
D7HESS5A D7LUES5B 9 1 5.4800 15.131 0.000000      0              
D7HESS5A D7LUES5C 9 1 17.109 35.948 0.000000      0              
D7HESS5A D7WEST5A 9 1 3.5560 10.337 0.000000      0              
D7HKMG2B D7HKMG2C 1 7 0.0000 0.0000 0.000000   9999 KPL 21 K     
D7HKMG2B D7KWHU2B 1 0 0.2610 1.3950 18.40000  99999 HUCKIN2B     
D7HKMG2B D7MUEN2B 1 0 0.0050 0.0500 0.400000  99999 SITTKA S     
D7HKMG2C D7KWHU2A 1 0 0.2570 1.3730 18.10000  99999 HUCKIN1A     
D7HKMG2C D7MUEN2A 1 0 0.0050 0.0500 0.400000  99999 SITTKA N     
D7HOMB21 D7UCHT2A 1 0 1.7630 9.0380 116.9000    820 OTTERB S     
D7HOMB5A D7OTTE5A 9 1 2.1610 5.6310 0.000000      0              
D7HONE1A D7HONE1C 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K     
D7HONE1A D7REIN1A 1 0 2.4940 21.350 369.8000   2883 KUGELB O     
D7HONE1A D7YHER1W 1 0 1.4960 15.720 274.9000   2552 HERBTG W     
D7HONE1A D7YVOE1O 1 0 2.8490 25.570 418.5000   2589 DONAU O      
D7HONE1C D7HONE1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K     
D7HONE1C D7REIN1C 1 0 2.4740 21.320 369.4000   2837 KUGELB W     
D7HONE1C DPU_HO11 1 0 0.1320 1.7430 27.20000   2880 HO PU WS     
D7HONE5A D7HONE5B 9 1 0.0050 0.0500 0.000000      0              
D7HUEL1A D7HUEL1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K     
D7HULF1B D7HULF1C 1 2 0.0000 0.0000 0.000000   9999 KPL 40 K     
D7HULF1B D7WEHR1A 1 8 0.4210 8.2060 151.4000      1 OCHSMO O     
D7HULF1B DGA_WE11 1 8 0.0130 0.3610 403.7000   2570 HUNTE SW     
D7HULF1C D7WEHR1B 1 8 0.4200 8.2000 151.3000      1 OCHSMO W     
D7HULF1C D7YWES11 1 0 0.1400 2.9800 90.00000   3150 DUEMM S1     
D7HULF1C DGA_WE12 1 8 0.0130 0.3610 403.7000   2570 HUNTE WS     
D7HULF5A D7WEHR5A 9 1 3.9810 10.216 0.000000      0              
D7HULF5A D7WEHR5C 9 1 4.1380 10.085 0.000000      0              
D7HULF5A D7WEST5A 9 1 7.4700 12.828 0.000000      0              
D7IBBE1S D7WEST1B 1 0 0.3430 3.1530 55.40000    615 IBBENB S     
D7IBBE22 D7WEST2A 1 0 1.1810 5.2080 37.60000    700 NIKE S       
D7IBBE5A D7IBBE5B 9 1 3.8050 13.880 0.000000      0              
D7IBBE5A D7LUES5B 9 1 128.19 718.92 0.000000      0              
D7IBBE5A D7WEST5A 9 1 0.5710 3.8020 0.000000      0              
D7IBBE5B D7WEST5A 9 1 0.5540 2.4620 0.000000      0              
D7IBBE5B D7YKWI52 9 1 0.0780 0.7120 0.000000      0              
D7KARN1A D7YKAR1W 1 0 0.0240 0.2350 3.700000   2720 BUESHR W     
D7KDIS12 D7KLUE12 1 8 0.0710 1.4010 25.10000  99999 GEEST O2     
D7KDIS12 D7NRHE12 1 8 0.0340 0.3910 519.1000  99999 GEESO2C3     
D7KDIS1W D7KLUE1W 1 8 0.0710 1.4010 25.10000  99999 SALZB W      
D7KDIS1W D7NRHE1W 1 8 0.0250 0.3970 431.9000  99999 SALZBWC1     
D7KELS1A D7KELS1B 1 2 0.0000 0.0000 0.000000   9999 KPL 41 K     
D7KELS1A D7KRIF1A 1 0 0.3710 3.5470 70.40000   2500 TREBUR N     
D7KLUE12 D7KLUE1A 1 8 0.0260 0.3820 499.3000  99999 GEESO2B3     
D7KLUE1A D7KLUE1W 1 8 0.0480 0.3170 480.5000  99999 SALZBWB1     
D7KNAP1A D7KNAP1C 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K     
D7KNAP1A D7KWKN11 1 0 0.0100 0.0900 1.700000  99999 KNAPSA1A     
D7KNAP1A D7KWKN1C 1 0 0.0100 0.0900 1.700000  99999 KNAPSA3C     
D7KNAP1A D7SECH1A 1 0 0.3480 3.4420 53.90000   3067 WABERG W     
D7KOBL1A D7KOBL1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG       
D7KOBL1A D7LIMB1B 1 0 1.4290 13.530 224.0000   2720 NASSAU       
D7KOBL1A D7WTHU1A 1 0 0.4720 4.5340 68.80000   2580 METTER       
D7KOBL1A D7WTHU1B 1 0 0.3110 2.7140 47.50000   2580 KOBLNZ N     
D7KOET1A D7KOET1B 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K     
D7KOET1A D7VOEH1C 1 0 0.6940 6.5710 114.3000   2720 ILLER N      
D7KOPE5A D7KOPE5B 9 1 1.0090 2.5280 0.000000      0              
D7KOPE5A D7RHAU5B 9 1 0.2350 9.1420 0.000000      0              
D7KOPE5B D7RHAU5B 9 1 0.6530 4.2980 0.000000      0              
D7KOTT11 D7YHAN1T 1 0 0.0050 0.0500 0.400000   2975 MUENST       
D7KRIF1A D7KRIF1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K     
D7KRIF1A D7KRIF1U 1 7 0.0000 0.0000 0.000000   9999 KPL 40 K     
D7KRIF1A D7LIMB1A 1 0 1.5580 14.900 241.6000   2720 HESSEN O     
D7KRIF1B DFR_KR11 1 0 0.1300 1.3950 19.40000   2760 TAUNUS 2     
D7KRIF5A D7KRIF5D 9 1 0.0050 0.0500 0.000000      0              
D7KRUC1A D7KRUC1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K     
D7KRUC1A D7UNNA1B 1 0 0.3740 7.0980 132.1000   3078 SHWERT N     
D7KRUC1A D7WITT1A 1 0 0.2520 2.1350 37.90000   2960 PERSEBEK     
D7KRUC1B D7KRUC1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG       
D7KRUC1B D7MENG1B 1 0 0.4500 4.1810 72.10000   2720 KIRCHL O     
D7KRUC1B D7YLPB1O 1 0 0.6660 12.980 240.1000   3150 HAARST O     
D7KRUC5A D7KRUC5B 9 1 0.6110 4.1810 0.000000      0              
D7KRUC5A D7KWHD55 9 1 0.7380 2.5900 0.000000      0              
D7KRUC5A D7WAMB5A 9 1 2.5890 15.922 0.000000      0              
D7KRUC5A D7WAMB5B 9 1 2.5470 15.675 0.000000      0              
D7KRUC5B D7KWHD55 9 1 0.7430 2.6200 0.000000      0              
D7KRUC5B D7MENG51 9 1 1.3380 5.8980 0.000000      0              
D7KRUC5B D7WAMB5A 9 1 2.5470 15.670 0.000000      0              
D7KRUC5B D7WAMB5B 9 1 2.5890 15.917 0.000000      0              
D7KUSE1A D7KUSE1B 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K     
D7KUSE1A D7SHOL1B 1 0 0.4000 3.6200 59.70000  99999 SHOLVN B     
D7KUSE1A D7YKUS1S 1 0 0.3100 2.7700 46.10000   2580 LIPPE S      
D7KUSE1B D7NRHE1A 1 0 1.0260 9.5140 158.9000   2949 LIPPE N      
D7KUSE1B D7ROSE1B 1 0 1.1300 10.600 173.7000   2580 KUSENH       
D7KUSE1B D7YHAN1T 1 0 1.7840 16.340 245.8000   2872 MUENST       
D7KUSE2A D7KUSE2C 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K     
D7KUSE2A D7POEP2A 1 0 1.3030 8.2660 104.8000   1290 HOCHLR O     
D7KUSE2A D7SHOL2D 1 0 0.4680 3.6430 57.40000  99999 SHOLVN D     
D7KUSE2A D7YBEL2S 1 0 0.3890 2.9310 41.20000   1920 POLSUM S     
D7KUSE2A D7YHAN2W 1 0 3.2990 27.520 172.8000   1234 GRAFSH W     
D7KUSE2C D7YPOE2W 1 8 0.6800 5.1040 65.70000   1282 HOCHLR W     
D7KWNI11 D7NILH1A 1 0 0.0050 0.0500 0.400000  99999 BLOCK 31     
D7KWSH2D D7YSHO2C 1 0 0.0050 0.0500 0.400000  99999 SHLGUD       
D7KWST10 D7LIPP1A 1 0 0.1650 1.5140 26.80000  99999 STUMHA1A     
D7KWWA10 D7WALS1A 1 0 0.0050 0.0500 0.400000  99999 WALSUM10     
D7KWWA29 D7WALS2B 1 0 0.0080 0.0720 0.800000  99999 WALSUM 9     
D7KWWS1A D7UENT1B 1 0 0.0050 0.0500 0.400000  99999 WESTFL E     
D7KWWS1D D7UENT1A 1 0 0.0050 0.0500 0.400000  99999 WESTFL D     
D7LAER2A D7POEP2C 1 0 0.7460 3.7450 47.20000   1290 POEPPI W     
D7LAER2A D7YKRC2O 1 0 0.0240 0.1270 1.500000   1290 POEPPI O     
D7LAMB1A D7LAMB1B 1 2 0.0000 0.0000 0.000000   9999 KPL 41 K     
D7LAMB1A D7YOTT1N 1 0 1.3500 12.460 217.2000   2985 KAILAU N     
D7LAMB1B D7LAMB1U 1 7 0.0000 0.0000 0.000000   9999 KPL 40 K     
D7LAMB1B D7OTTE1A 1 0 1.4740 12.590 219.1000   2875 KAILAU S     
D7LAMB1B D7WEIN1A 1 0 0.8660 7.9930 139.5000   3011 LAMBSH W     
D7LAMB5A D7LAMB5B 9 1 0.0050 0.0500 0.000000      0              
D7LECH1A D7LECH1B 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K     
D7LECH1A D7MEIT1C 1 0 0.8410 7.8860 133.2000   2288 LECHHA W     
D7LECH1A D7OOTT1A 1 0 0.9610 9.0100 152.0000   2720 AUGSBU W     
D7LECH5A D7LECH5B 9 1 0.0050 0.0500 0.000000      0              
D7LEUP15 D7LEUP1A 1 0 0.0050 0.0500 0.400000  99999 X12 1        
D7LEUP1A D7LEUP1B 1 7 0.0000 0.0000 0.000000   9999 KPL 41 K     
D7LEUP1A D7LEUP1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K     
D7LEUP1A D7WORI1A 1 0 0.6950 6.7020 116.2000   2760 KEMPTE O     
D7LEUP1A D7YBID1O 1 0 0.8340 7.7100 133.7000   2720 ALLG O       
D7LEUP1A XWE_LE11 1 8 1.2190 10.690 175.3000   2392 FUESSN O     
D7LIES1A D7LIES1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG       
D7LIES1A D7SECH1A 1 0 0.9900 8.8100 150.2000   2580 LIESSM O     
D7LIES1A D7WTHU1A 1 0 1.2460 10.790 186.8000   2580 WTHURM O     
D7LIMB1A D7LIMB1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K     
D7LIMB1A D7YDAU11 1 0 0.7550 7.1410 118.3000   2720 WESTW W1     
D7LIMB1B D7LIMB1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG       
D7LIND1A D7LIND1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K     
D7LIND1A D7OPLA1A 1 0 0.7720 7.1260 124.6000   2720 LEICHL O     
D7LIPB11 D7YLPB1W 1 0 0.0060 0.0550 1.000000    673 GEITHE W     
D7LIPB12 D7YLPB1O 1 0 0.0070 0.0700 1.200000   2580 HAARST O     
D7LIPB5A D7LIPB5B 9 1 8.0870 42.350 0.000000      0              
D7LIPB5A D7NEHD5A 9 1 6.3090 23.821 0.000000      0              
D7LIPB5A D7NEHD5B 9 1 6.1010 23.145 0.000000      0              
D7LIPB5A D7UNNA5A 9 1 2.7480 9.0620 0.000000      0              
D7LIPB5B D7NEHD5A 9 1 9.2910 47.343 0.000000      0              
D7LIPB5B D7NEHD5B 9 1 9.2990 45.429 0.000000      0              
D7LIPB5B D7UNNA5A 9 1 3.2070 11.363 0.000000      0              
D7LIPP1A D7LIPP1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG       
D7LIPP1A D7MENG1A 1 0 0.2820 2.5950 45.30000   3098 MENGED S     
D7LUES1A D7LUES1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG       
D7LUES1A D7WEST1A 1 0 0.4950 4.7240 82.90000    615 WESTER N     
D7LUES2A D7LUES2B 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K     
D7LUES2A D7WEHR2A 1 0 1.6100 7.5600 66.80000    740 BOHMTE O     
D7LUES2A D7WEST2A 1 8 0.8710 5.2500 72.30000    615 WESTNPRO     
D7LUES2A D7WEST2C 1 0 0.5050 4.6790 80.50000    960 WESTER S     
D7LUES2B D7WEHR2B 1 0 1.6110 7.5660 64.80000    740 BOHMTE W     
D7LUES5B D7LUES5C 9 1 1.3900 3.3990 0.000000      0              
D7LUES5B D7WEST5A 9 1 1.1180 5.2830 0.000000      0              
D7LUES5C D7WEST5A 9 1 1.1100 5.2040 0.000000      0              
D7MAXA2C D7MUTT2A 1 8 2.5850 13.810 182.5000   1495 BIENWD W     
D7MAXA2C DDA_MA21 1 0 0.0680 0.6230 11.00000   2500 GOLDGR       
D7MAXA5B D7MUTT5A 9 1 7.2490 17.134 0.000000      0              
D7MAXA5B D7WEIN5B 9 1 2.1820 6.1590 0.000000      0              
D7MECK1A D7MECK1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG       
D7MECK1A D7SECH1B 1 0 0.5710 5.5130 98.70000   2720 BGEIST W     
D7MECK1A D7WTHU1B 1 0 1.1170 10.230 182.0000   2720 NETTE W      
D7MEIT1B D7MEIT1C 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K     
D7MEIT1B D7OOTT1B 1 0 1.4080 13.260 221.6000   2720 AUGSBU O     
D7MEIT1B DOB_ME12 1 0 0.5380 6.2300 113.0000   2400 OBACHE S     
D7MEIT1C D7MEIT1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K     
D7MEIT1C DOB_ME11 1 0 0.5380 6.2300 113.0000   2400 OBACHE N     
D7MENG1A D7MENG1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K     
D7MENG1A D7WITT1A 1 0 0.7200 6.1740 107.2000   2580 WITTEN W     
D7MENG1B D7MENG1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG       
D7MEPP1A D7MEPP1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG       
D7MEPP1A DNL_ME11 1 0 0.2570 2.9600 38.50000   3400 EMSLD OW     
D7MEPP5B D7OECH5C 9 1 23.196 77.781 0.000000      0              
D7METT1A D7METT1B 1 2 0.0000 0.0000 0.000000   9999 KPL 40 K     
D7METT1A D7YOHL11 1 0 0.2500 2.3700 40.60000   3400 OERKHS O     
D7METT1B D7YOHL12 1 0 0.2500 2.3700 40.60000   3400 OERKHS W     
D7MITB1A D7MITB1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K     
D7MITB1A D7UCHT1A 1 0 0.5980 5.0920 88.80000   2965 BLIES N      
D7MITB1A D7YOTT1N 1 0 1.1800 10.060 174.7000   2953 KAILAU N     
D7MITB1B D7MITB1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG       
D7MITB1B D7OTTE1A 1 0 1.1940 10.190 177.0000   2953 RAMSTE S     
D7MITB1B D7UCHT1C 1 0 0.5980 5.1070 88.60000   2965 BLIES S      
D7MUEN2A D7MUEN2B 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K     
D7MUEN2A D7RHAU2A 1 0 0.3750 1.9210 18.60000    861 RHAUSN W     
D7MUEN2A D7UTFO2C 1 0 0.8090 5.8010 93.60000   1550 MUENDL N     
D7MUEN2B D7UERD2B 1 0 0.4770 2.5500 33.60000   1360 MUENDL S     
D7MUEN2B D7YRHA2O 1 0 0.0250 0.1270 1.800000   1539 STRATM O     
D7MUES5A D7ROXE5A 9 1 0.1500 1.1110 0.000000      0              
D7MUTT2A D7MUTT2B 1 7 0.0000 0.0000 0.000000   3150 KPL 21 K     
D7MUTT2A D7YMUT2N 1 0 0.7840 4.3900 57.10000   1290 OTTERB N     
D7MUTT2A DGK_MU21 1 0 0.3280 1.8800 20.50000   1530 RHEIN S      
D7MUTT2A DGK_MU22 1 0 0.3280 1.8800 20.50000   1530 RHEIN N      
D7MUTT5A D7WEIN5B 9 1 1.0750 3.8600 0.000000      0              
D7NAUS11 D7NAUS1Z 1 0 0.0050 0.0500 0.400000  99999 NAUSSM8H     
D7NAUS11 D7ROKI1D 1 0 0.0680 0.6400 10.70000  99999 NAUSSM8H     
D7NAUS12 D7NAUS19 1 0 0.0050 0.0500 0.400000  99999 NAUSSM6F     
D7NAUS12 D7ROKI1C 1 0 0.0790 0.7710 12.20000  99999 NAUSSM6F     
D7NAUS1G D7ROKI1A 1 0 0.0760 0.7350 11.90000  99999 NAUSSM7G     
D7NAUS29 D7YNAU2C 1 8 0.0130 0.0630 0.900000  99999 NAUSSM3C     
D7NAUS2E D7OPLA2C 1 0 1.4490 7.8940 100.0000  99999 NAUSSM5E     
D7NEHD1A D7NEHD1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K     
D7NEHD1A DTW_NE11 1 0 0.4700 4.4380 75.90000   2580 TWIST O3     
D7NEHD1B D7NEHD1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG       
D7NEHD1B D7UENT1B 1 0 3.3810 29.280 499.7000   2565 SAUERL N     
D7NEHD1B DTW_NE12 1 0 0.4700 4.4380 75.90000   2580 TWIST W4     
D7NEHD5A D7NEHD5B 9 1 2.9510 9.8830 0.000000      0              
D7NEUR1C D7ROKI1A 1 0 0.3090 2.7060 47.00000  99999 NEURAT3C     
D7NEUR2A D7YGOH2A 1 0 0.3000 2.9850 45.60000  99999 NEURAT1A     
D7NILH1A D7OPLA1B 1 0 0.9850 4.5650 589.3000  99999 NIEHL3       
D7NLIC1A D7NLIC1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K     
D7NLIC1A D7YKUS1S 1 0 0.3500 3.4800 52.20000   2720 LIPPE S      
D7NORF2A D7NORF2B 1 7 0.0000 0.0000 0.000000   3150 KPL 21 K     
D7NORF2A D7OSTR2A 1 0 1.7300 9.2890 116.6000   1470 ZONS W       
D7NORF2A D7PETE2A 1 0 0.1920 1.0700 11.00000   1290 STUERZ O     
D7NORF2A D7PETE2A 2 0 0.1720 0.9580 11.70000   1543 STUERZ W     
D7NORF2A D7PETE2B 1 0 0.1920 1.0500 11.10000   1470 NORF W       
D7NORF5A D7PETE5A 9 1 0.1760 1.0270 0.000000      0              
D7NRHE12 D7NRHE1C 1 8 0.2570 4.3580 70.10000   2841 GEEST O2     
D7NRHE1A D7NRHE1C 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K     
D7NRHE1A D7NRHE1C 2 2 0.0000 0.0000 0.000000   3150 KPL 41 K     
D7NRHE1A D7NRHE1W 1 8 0.2570 4.3580 70.10000   2841 SALZB W      
D7NRHE1A D7WALS1A 1 0 0.5190 4.7800 83.50000   2720 NRHEIN W     
D7NRHE1C D7UTFO1C 1 0 0.7900 7.1900 122.0000   2580 ZENSEN S     
D7NRHE1C D7YKUS1S 1 0 0.7200 6.6500 116.2000   2720 LIPPE S      
D7NRHE2A D7NRHE2C 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K     
D7NRHE2A D7PFAL21 1 0 2.3350 12.280 173.3000    820 PFALZD S     
D7NRHE2A D7SPEL2A 1 0 0.4040 2.1700 28.50000   1360 SPELLN S     
D7NRHE2A D7YOSS2O 1 0 0.6490 4.2610 31.40000   1539 WESEL O      
D7NRHE2C D7PFAL2N 1 0 2.3550 11.170 189.4000    820 PFALZD N     
D7NRHE5B D7NRHE5G 9 1 0.0050 0.0500 0.000000      0              
D7NSTE1A D7NSTE1B 1 2 0.0000 0.0000 0.000000   9999 KPL 41 K     
D7NSTE1A D7OSBU1A 1 0 1.3560 11.620 201.5000   2886 GILZEM O     
D7NSTE1A D7ROMH1A 1 0 1.0100 8.7000 150.4000   2924 NIMSTA O     
D7NSTE1B D7NSTE1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K     
D7NSTE1B D7UCHT1C 1 0 2.8020 23.990 415.7000   2770 UCHTLF W     
D7NSTE1B D7YDAH1W 1 0 1.7030 14.680 253.7000   2770 SELHN W      
D7NSTE2A D7NSTE2B 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K     
D7NSTE2A D7QUIN2A 1 0 1.4660 7.7450 99.90000   1468 NSTEDM O     
D7NSTE2A D7WENG2A 1 0 2.3620 11.810 150.7000   1452 WENGER       
D7NSTE2A D7YKWV2D 1 0 1.3030 6.2770 86.20000   1290 VIANDN4D     
D7NSTE2B D7TRIE2A 1 0 1.2850 6.9590 87.60000   1290 NSTEDM W     
D7OBZI19 XLI_OB1A 1 1 0.0050 0.0500 0.400000   3600 ALEGRO       
D7OBZI1A D7OBZI1B 1 7 0.0000 0.0000 0.000000   3150 KPL 42 K     
D7OBZI1A D7OBZI1B 2 2 0.0000 0.0000 0.000000   3150 KPL 41 K     
D7OBZI1A D7OBZI1U 1 7 0.0000 0.0000 0.000000   3150 UMGEHG       
D7OBZI1A D7YDAH1O 1 0 1.7840 15.240 264.1000   2770 SELHN O      
D7OBZI1A D7YPAF1N 1 0 0.4340 4.0090 70.00000   3094 SECHTM N     
D7OBZI1A D7YWEI1N 1 0 0.3430 2.9880 51.10000  99999 WEISW N      
D7OBZI1B D7SIER1B 1 0 0.6580 6.0870 105.6000   3108 KIRCHB S     
D7OBZI1B D7YDAH1W 1 0 1.7840 15.240 264.2000   2770 SELHN W      
D7OBZI1B D7YPAF1S 1 0 0.4340 4.0090 70.00000   3094 SECHTM S     
D7OBZI1B D7YWEI1S 1 8 0.3970 3.6290 64.00000  99999 WEISW S      
D7OBZI5A D7VERL5A 9 1 11.207 42.886 0.000000      0              
D7OBZI5A D7WEIS51 9 1 2.3370 13.303 0.000000      0              
D7OBZI5A D7WEIS52 9 1 2.3370 13.303 0.000000      0              
D7OBZI5A D7ZKUN58 9 1 1.1690 6.6510 0.000000      0              
D7OBZI5D D7SIER5A 9 1 1.0210 5.0490 0.000000      0              
D7OECH1A D7OECH1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG       
D7OECH1A D7YOEC1O 1 0 0.0060 0.0640 1.400000    820 ROXEL O      
D7OHLI11 D7YOHL11 1 0 0.0100 0.0800 1.500000   3400 OERKHS O     
D7OHLI12 D7YOHL12 1 0 0.0100 0.0800 1.500000   3400 OERKHS W     
D7OHLI5A D7OHLI5C 9 1 0.0050 0.0500 0.000000      0              
D7OOTT1A D7OOTT1B 1 2 0.0000 0.0000 0.000000   9999 KPL 41 K     
D7OOTT1A D7OOTT1U 1 2 0.0000 0.0000 0.000000   3150 KPL 40 K     
D7OOTT1B D7YBID1O 1 0 1.3700 12.680 220.9000   2720 ALLG O       
D7OPLA1A D7OPLA1B 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K     
D7OPLA1A D7OPLA1B 2 7 0.0000 0.0000 0.000000   3150 KPL 41 K     
D7OPLA1A D7ROKI1C 1 0 0.6280 5.5820 97.00000   2932 OPLADN N     
D7OPLA1A D7YOHL11 1 0 0.4700 4.5200 77.50000   3400 OERKHS O     
D7OPLA1B D7PETE1A 1 0 0.4560 4.5130 72.50000   3400 RHFELD       
D7OPLA1B D7ROKI1B 1 0 0.6280 5.5850 97.10000   2932 OPLADN S     
D7OPLA2B D7OPLA2C 1 7 0.0000 0.0000 0.000000   3150 KPL 21 K     
D7OPLA2B D7OPLA2C 2 7 0.0000 0.0000 0.000000   3150 KPL 22 K     
D7OPLA2B D7ROKI2D 1 0 1.3210 7.3870 83.10000   1208 STOMM N      
D7OPLA2B D7YGAR2W 1 0 3.1440 17.050 218.1000   1335 BIGGE W      
D7OPLA2B D7YMTM2O 1 0 3.0300 15.540 201.6000   1290 ITTERB O     
D7OPLA2C D7YBIX2O 1 0 3.1440 17.050 218.1000   1335 BIGGE O      
D7OPLA5A D7OPLA5B 9 1 2.4710 13.897 0.000000      0              
D7OSBU1A D7OSBU1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K     
D7OSBU1B D7UCHT1A 1 0 1.4490 12.340 214.6000   2898 UCHTLF O     
D7OSBU5A D7OSBU5C 9 1 0.0050 0.0500 0.000000      0              
D7OSSE21 D7YOSS2O 1 0 0.2960 1.5790 20.90000    700 WESEL O      
D7OSTR1A D7OSTR1C 1 7 0.0000 0.0000 0.000000   3150 KPL 41 K     
D7OSTR1A D7OSTR1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K     
D7OSTR1A D7RATH1W 1 0 0.6290 5.9080 99.50000    646 MEERBU W     
D7OSTR1A D7ROKI1D 1 0 0.8280 7.6660 133.9000   2720 KNESTE W     
D7OSTR1A D7YOST1W 1 0 0.4510 3.6500 70.80000   2720 TOESEE W     
D7OSTR2A D7OSTR2B 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K     
D7OSTR2B D7PETE2C 1 0 0.7580 7.1470 117.8000   1360 ZONS O       
D7OSTR2B D7YOST2N 1 0 1.0770 5.8170 76.10000   1360 FRIXHM N     
D7OSTR2B D7YRHA2O 1 0 0.8420 4.6100 48.90000   1385 STRATM O     
D7OTTE1A D7OTTE1B 1 2 0.0000 0.0000 0.000000   3150 KPL 40 K     
D7OTTE1B D7YOTT1N 1 0 0.0150 0.1380 2.500000   3096 KAILAU N     
D7OTTE5A D7OTTE5B 9 1 0.0050 0.0500 0.000000      0              
D7PAFF1A D7PAFF1C 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K     
D7PAFF1A D7ROKI1C 1 0 0.3590 3.2850 56.60000   2970 PAFFEN N     
D7PAFF1A D7YPAF1N 1 0 0.2870 2.6820 47.60000   3094 SECHTM N     
D7PAFF1C D7ROKI1A 1 0 0.3590 3.2730 56.80000   2970 PAFFEN S     
D7PAFF1C D7YPAF1S 1 0 0.2870 2.6820 47.60000   3094 SECHTM S     
D7PAFF5A D7PAFF5D 9 1 0.0050 0.0500 0.000000      0              
D7PETE1A D7PETE1C 1 7 0.0000 0.0000 0.000000   9999 KPL 41 K     
D7PETE1A D7PETE1U 1 7 0.0000 0.0000 0.000000   3150 UMGEHG       
D7PETE1A D7ROKI1B 1 0 0.4920 4.7280 76.70000   2720 PETER S      
D7PETE1A D7YOHL12 1 0 0.5400 5.3200 85.60000   3400 OERKHS W     
D7PETE1A D7YOPL1D 1 0 0.4100 4.0100 63.70000  99999 NEURAT2B     
D7PETE2A D7PETE2B 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K     
D7PETE2B D7REIS2A 1 0 0.3200 1.7500 20.70000   1290 GRIND S      
D7PETE2B D7ROKI2C 1 0 1.0480 5.6100 77.70000   1290 FRIXHM S     
D7PFAL5A D7PFAL5D 9 1 0.0050 0.0500 0.000000      0              
D7PFUN1A D7PFUN1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K     
D7PFUN1A D7PFUN1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K     
D7PFUN1A D7URBN1B 1 0 0.9340 8.7730 150.6000   3015 GRIESH O     
D7PFUN1B D7YPFU1W 1 0 0.0090 0.0790 1.500000   3066 RIED W       
D7PFUN5A D7PFUN5C 9 1 0.0050 0.0500 0.000000      0              
D7PFUN5C D7REIN5A 9 1 4.5480 12.082 0.000000      0              
D7PFUN5C D7URBN5A 9 1 1.5130 6.4850 0.000000      0              
D7POEP2A D7POEP2C 1 7 0.0000 0.0000 0.000000   3150 KPL 21 K     
D7POEP2A D7YELM2S 1 0 0.5540 3.0560 21.30000   1280 ELMENH S     
D7POEP2A D7YKRC2O 1 0 0.7640 3.8530 48.30000   1290 POEPPI O     
D7POEP2C D7YPOE2N 1 8 0.5580 3.0740 21.50000   1280 CAPPEN N     
D7POEP2C D7YPOE2W 1 8 0.6190 3.1250 38.90000   1282 HOCHLR W     
D7QUIN2A D7UCHT2A 1 0 3.9050 20.860 273.2000   1175 OSBURG       
D7QUIN2A DQU_HE21 1 0 1.4160 7.3000 97.70000   1290 HEI QU N     
D7RATH11 D7RATH1W 1 0 0.1890 1.6580 32.00000    646 MEERBU W     
D7RATS21 D7WAMB2A 1 0 0.1050 0.5830 5.900000    769 RATSBU N     
D7RATS22 D7WAMB2A 1 0 0.1050 0.5830 5.900000    769 RATSBU S     
D7REIN11 D7REIN1A 1 0 0.0120 0.1180 2.100000   1949 FGHTR401     
D7REIN1A D7REIN1C 1 7 0.0000 0.0000 0.000000   9999 KPL 41 K     
D7REIN1A D7REIN1U 1 7 0.0000 0.0000 0.000000   9999 KPL 40 K     
D7REIN5A D7URBN5A 9 1 9.5720 34.491 0.000000      0              
D7RHAU2A D7YRHA2O 1 0 0.3830 1.9650 19.40000    861 STRATM O     
D7ROKI1A D7ROKI1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K     
D7ROKI1B D7YNEU1D 1 0 0.3100 2.7100 47.10000  99999 NEURAT4D     
D7ROKI1C D7ROKI1D 1 2 0.0000 0.0000 0.000000   3150 KPL 42 K     
D7ROKI1C D7ROKI1U 1 7 0.0000 0.0000 0.000000   3150 UMGEHG       
D7ROKI1C D7SECH1B 1 0 1.0010 8.5910 148.8000   2948 VILLE O      
D7ROKI1C D7YROK1E 1 0 0.3100 2.7100 47.10000  99999 NEURAT5E     
D7ROKI1D D7SECH1B 1 0 0.9890 8.5940 148.9000   2948 VILLE W      
D7ROKI2C D7ROKI2D 1 7 0.0000 0.0000 0.000000   3150 KPL 21 K     
D7ROKI2D D7YOST2N 1 0 0.5820 3.1310 40.70000   1360 FRIXHM N     
D7ROMH1A D7ROMH1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG       
D7ROMH1A D7YDAH1O 1 0 0.7100 6.0900 105.4000   2770 SELHN O      
D7ROMH5A D7ROMH5B 9 1 0.0050 0.0500 0.000000      0              
D7ROSE1A D7ROSE1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K     
D7ROSE1A D7YKAR1W 1 0 0.3030 2.8470 47.80000   2720 BUESHR W     
D7ROXE1A D7ROXE1U 1 7 0.0000 0.0000 0.000000   3150 UMGEHG       
D7ROXE1A D7UENT1B 1 0 1.6560 14.250 246.7000   2930 UENTRO S     
D7ROXE1A D7YOEC1O 1 0 1.4910 12.780 222.7000   2954 ROXEL O      
D7RUHR21 D7YPOE2N 1 0 0.0880 0.6950 4.800000   1322 CAPPEN N     
D7RUHR22 D7YELM2S 1 0 0.0880 0.6950 4.800000   1321 ELMENH S     
D7SAAR5B D7UCHT5A 9 1 2.1070 5.9290 0.000000      0              
D7SECH1A D7SECH1B 1 7 0.0000 0.0000 0.000000   3150 KPL 41 K     
D7SECH1A D7YPAF1S 1 0 0.7890 7.3000 126.4000   3089 SECHTM S     
D7SECH1B D7SECH1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K     
D7SECH1B D7SIEG1A 1 0 0.0050 0.0500 0.400000   2720 NKASSL N     
D7SECH1B D7WTHU1B 1 8 1.8270 15.850 271.7000   2580 MITREI       
D7SECH1B D7YPAF1N 1 0 0.7890 7.2690 126.9000   3089 SECHTM N     
D7SECH2A D7SECH2C 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K     
D7SECH2A D7SIEG2A 1 0 1.0040 5.2890 61.00000   1360 TROISD O     
D7SECH2A D7WTHU2A 1 0 1.6860 15.660 279.7000   1559 NETTE O      
D7SECH2A D7YBOL2O 1 0 0.1000 1.6720 28.90000   1290 GODORF O     
D7SECH2A D7YSEC2B 1 0 0.3460 3.3230 57.20000   2080 KNAPSA2B     
D7SECH2C D7SIEG2C 1 0 0.9270 5.2800 61.10000   1360 TROISD W     
D7SELB1A D7SELB1U 1 7 0.0000 0.0000 0.000000   3150 UMGEHG       
D7SELB1A D7YOST1W 1 0 0.4060 3.9920 65.40000    615 TOESEE W     
D7SHOL21 D7YBGL2E 1 0 0.3460 2.5830 33.60000  99999 TR 201       
D7SHOL2C D7YSHO2C 1 0 0.0050 0.0500 0.400000  99999 SHOLVN C     
D7SHWE21 D7YSHW2S 1 0 0.0990 0.5400 6.800000    700 WALSUM S     
D7SHWE22 D7YWAL2N 1 0 0.0850 0.4640 5.800000    700 WALSUM N     
D7SIEG1A D7SIEG1B 1 2 0.0000 0.0000 0.000000   9999 KPL 40 K     
D7SIEG2A D7SIEG2C 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K     
D7SIEG2A D7YSTO2O 1 0 0.4410 2.4720 32.00000   1290 GREMBG O     
D7SIEG5B D7SIEG5D 9 1 0.0050 0.0500 0.000000      0              
D7SIER1B D7SIER1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG       
D7SIER5A D7ZKUN58 9 1 0.4090 1.6040 0.000000      0              
D7SPEL2A D7WALS2A 1 0 0.7440 4.0070 50.70000   1360 LOENEN W     
D7SPEL2A D7WALS2B 1 0 0.7410 4.0630 51.70000   1360 LOENEN O     
D7STOC21 D7YSTO2O 1 0 0.0050 0.0500 0.400000    700 GREMBG O     
D7TIEN1A D7TIEN1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K     
D7TIEN2B D7TIEN2C 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K     
D7TIEN2B DKU_TI21 1 0 0.6720 3.5320 81.40000   1290 KUEMOS       
D7TIEN2C D7YTIE2W 1 0 7.5060 47.600 299.7000    896 BLUDNZ W     
D7TRIE2A DTR_BL21 1 0 1.3670 7.0500 232.4000   1290 BLO TR S     
D7UCHT1A D7UCHT1C 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K     
D7UCHT1A D7UCHT1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K     
D7UCHT2A D7UCHT2B 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K     
D7UCHT2B D7WEIH2B 1 8 0.1600 1.5060 25.40000  99999 WEIHER2B     
D7UCHT2B D7YDIE2S 1 0 0.9400 5.1500 108.7000   1360 ENSDF S      
D7UENT1A D7UENT1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K     
D7UENT1A D7YGER1N 1 0 0.4050 3.7670 64.60000   3078 UENTRO N     
D7UENT1A D7YGUE1S 1 0 0.7970 6.9660 124.8000   2565 GUETER S     
D7UENT1A D7YLPB1W 1 0 0.0310 0.2800 4.300000   2580 GEITHE W     
D7UENT1B D7UENT1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K     
D7UENT1B D7YGER1O 1 0 0.4050 3.7670 64.60000   2720 GERSTE O     
D7UENT1B D7YLPB1O 1 0 0.0290 0.2610 4.100000   2580 HAARST O     
D7UERD2B D7UTFO2A 1 0 0.8750 4.6930 48.30000   1160 UERDIN W     
D7UNNA1B D7UNNA1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG       
D7URBE1A D7URBE1C 1 2 0.0000 0.0000 0.000000   3150 KPL 40 K     
D7URBE1A DGK_UR11 1 0 0.3200 2.9700 51.70000   2720 UMAIN N2     
D7URBE2A D7YBIB2C 1 0 1.7040 14.570 254.6000   1310 BIBLIS3C     
D7URBN1A D7URBE1C 1 0 0.0050 0.0530 0.800000   3150 ERLENS W     
D7URBN1A D7URBN1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K     
D7UTFO1A D7UTFO1C 1 2 0.0000 0.0000 0.000000   3150 KPL 40 K     
D7UTFO1A D7WALS1A 1 0 0.2710 2.4530 39.30000   2580 LOHHEI W     
D7UTFO1A D7YOST1W 1 0 0.6320 8.6210 101.5000   2720 TOESEE W     
D7UTFO2A D7UTFO2C 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K     
D7UTFO2A D7YEDE2W 1 0 1.6490 8.2080 61.10000    923 UTFORT W     
D7UTFO2C D7YOSS2O 1 0 0.5810 3.6180 26.10000   1457 WESEL O      
D7VERL1N D7YWEI1N 1 0 0.3380 3.1230 54.20000  99999 ROEHE N      
D7VERL5A D7WEIS51 9 1 1.1560 5.9400 0.000000      0              
D7VERL5A D7WEIS52 9 1 1.1560 5.9400 0.000000      0              
D7VERL5A D7ZKUN58 9 1 0.5780 2.9700 0.000000      0              
D7VIAN20 D7YKWV2D 1 0 0.0750 0.4690 3.900000   1290 VIANDN4D     
D7VIAN2K D7NSTE2B 1 0 1.3660 6.5900 89.90000   1288 VIANDN3C     
D7VIAN2P D7YKWV2D 1 0 0.0630 0.3120 3.800000  99999 VIAND 4D     
D7VOEH1B D7VOEH1C 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K     
D7VOEH1B D7WORI1A 1 0 1.2370 11.930 207.0000   2760 VOEHRG O     
D7VOEH1B DDE_VO11 1 0 0.2470 2.1070 36.70000   2831 DONAU W      
D7VOEH1C D7VOEH1U 1 7 0.0000 0.0000 0.000000   3150 UMGEHG       
D7VOEH1C D7YVOE1O 1 0 0.4650 4.3110 74.70000   2589 DONAU O      
D7VOEH2A D73YWB2O 1 0 6.6220 42.770 431.6000   1220 DELLM O      
D7VOEH2A XWE_VO21 1 0 2.3020 19.970 339.4000   1282 FUESSN W     
D7WALS11 D7WALS1A 1 0 0.0050 0.0500 0.400000   1155 TR 421       
D7WALS1A D7WALS1B 1 7 0.0000 0.0000 0.000000   9999 KPL 40 K     
D7WALS2A D7WALS2B 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K     
D7WALS2A D7YWAL2N 1 0 0.0880 0.4470 7.900000   1360 WALSUM N     
D7WALS2B D7YSHW2S 1 0 0.0830 0.4610 5.500000   1360 WALSUM S     
D7WAMB5A D7WAMB5B 9 1 0.0050 0.0500 0.000000      0              
D7WDLA1A D7WDLA1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K     
D7WDLA1A D7WDLA1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG       
D7WDLA1A D7WTHU1B 1 0 1.9110 16.490 285.2000   2918 SOONWD W     
D7WDLA1B D7YWDL1O 1 0 0.0050 0.0500 0.400000   3078 WONNEG O     
D7WDLA5A D7WDLA5B 9 1 0.0050 0.0500 0.000000      0              
D7WEHR1A D7WEHR1B 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K     
D7WEHR1A D7WEHR1B 2 2 0.0000 0.0000 0.000000   3150 KPL 41 K     
D7WEHR1B D7WEST1A 1 0 1.6900 15.650 270.9000   2720 NSACHS N     
D7WEHR1B D7YWES11 1 0 0.5000 5.4800 90.00000   3150 DUEMM S1     
D7WEHR2A D7WEHR2B 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K     
D7WEHR2A D7WEST2A 1 0 3.3610 18.190 233.5000   1360 WIEHEN O     
D7WEHR5A D7WEHR5C 9 1 0.0050 0.0500 0.000000      0              
D7WEIN1A D7WEIN1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG       
D7WEIN1A DDA_WE11 1 8 0.4440 4.0880 71.40000   3068 GERMHM S     
D7WEIS51 D7WEIS52 9 1 0.0410 0.2440 0.000000      0              
D7WEIS51 D7ZKUN58 9 1 0.0200 0.1220 0.000000      0              
D7WEIS52 D7ZKUN58 9 1 0.0200 0.1220 0.000000      0              
D7WELC11 D7YROK1E 1 0 0.0050 0.0500 0.400000  99999 NEURAT5E     
D7WELC12 D7YOPL1D 1 0 0.1000 0.8600 14.90000  99999 NEURAT2B     
D7WELP21 D7YWEL2O 1 0 0.0910 0.5320 5.800000   1290 WELPER O     
D7WENG2A D7WENG2B 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K     
D7WENG2B D7WTHU2D 1 0 3.4500 21.770 286.3000   1259 KONDLW       
D7WENG5A D7WENG5B 9 1 0.0050 0.0500 0.000000      0              
D7WEST1A D7WEST1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K     
D7WEST1B D7WEST1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG       
D7WEST1B D7YKWI1B 1 0 0.2860 2.6380 46.10000  99999 IBBENB B     
D7WEST2A D7WEST2C 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K     
D7WEST2C D7YHAN2B 1 0 3.4280 16.840 114.5000   1237 AMELSB       
D7WEST5A D7YKWI52 9 1 0.3890 3.3670 0.000000      0              
D7WITT1A D7WITT1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K     
D7WORI1A D7WORI1U 1 7 0.0000 0.0000 0.000000   9999 KPL 40 K     
D7WTHU1A D7WTHU1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K     
D7WTHU1B D7WTHU1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K     
D7WTHU2A D7WTHU2D 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K     
D7YBEL2C D7YSHO2C 1 0 0.1540 0.9520 9.300000  99999 SHOLVN_C     
D7YDAU11 DAS_DA11 1 0 0.5210 4.5710 78.20000   2612 WESTW W1     
D7YHER1W DME_HO11 1 0 0.0240 0.3560 5.800000   3000 HERBTG W     
D7YKWK2B D7YSEC2B 1 0 0.0110 0.1140 1.900000   2900 KNAPSA2B     
D7YNEU1B D7YOPL1D 1 0 0.0050 0.0500 0.400000  99999 NEURAT2B     
D7YNEU1E D7YROK1E 1 0 0.0050 0.0500 0.400000  99999 NEURAT5E     
D7YVOE1O DDE_HV11 1 0 0.0040 0.0500 0.700000   2880 DONAU O      
D7YWEI1S D7ZKUN11 1 8 0.0580 0.5290 9.200000  99999 WEISW S      
D7YWES11 DOH_WE11 1 0 0.6200 5.2400 88.80000   2720 DUEMM S1     
D8ABS_22 D8LUB_2E 1 8 3.7360 10.657 5654.867    770 261          
D8ABS_25 D8ABS_27 1 2 0.0000 0.0000 0.000000      0              
D8ABS_25 D8WIK_24 1 0 0.2640 0.7510 407.0562    848 265          
D8ABS_27 D8ABS_22 1 8 0.0100 0.0500 0.000000   1200 261 ABS      
D8ADB_11 D8ADB_12 1 2 0.0000 0.0000 0.000000      0              
D8ADB_52 D8ADB_51 1 1 0.1713 2.7668 0.000000      0              
D8AOE_21 D8AOE_22 1 2 0.0000 0.0000 0.000000      0 KAOE         
D8AOE_21 D8AOE_24 1 2 0.0000 0.0000 0.000000      0 DRAOE201     
D8AOE_22 D8AOE_23 1 0 0.0100 0.0500 0.000000   2000 285 AOE      
D8ATF_11 D8ATF_12 1 2 0.0000 0.0000 0.000000      0 K   ATF4     
D8ATF_11 D8GDT_12 1 0 0.2036 2.0399 37.95044   2520 M462C-D      
D8ATF_11 D8RE__11 1 0 1.4946 13.538 208.5389   2370 463          
D8ATF_11 D8VIB_12 1 0 1.1670 14.503 267.6637   3600 468          
D8ATF_11 DRE_AL11 1 0 0.4290 7.0870 132.8423   3600 459          
D8ATF_12 D8GDT_11 1 0 0.2036 2.0399 37.95044   2520 M461A-B      
D8ATF_12 D8RE__12 1 0 1.4946 13.538 208.5389   2370 464          
D8ATF_12 D8VIB_11 1 0 1.1670 14.503 267.6637   3600 467          
D8ATF_12 DRE_AL12 1 8 0.4290 7.0870 132.8423   3600 460          
D8ATF_51 D8ATF_52 1 1 5.9096 19.330 0.000000      0              
D8ATF_51 D8ATF_53 1 2 0.0000 0.0000 0.000000      0 KAB ATF1     
D8ATF_51 D8ATF_53 2 1 1.6641 6.1413 0.000000      0              
D8ATF_52 D8ATF_53 1 2 0.0000 0.0000 0.000000      0 2B   2A   Cn 
D8ATF_53 D8ATF_52 2 1 38.102 104.91 0.000000      0              
D8ATN_11 D8LUB_12 1 0 1.2280 13.497 219.5973   2520 475          
D8ATS_12 D8GSE_12 1 0 1.8145 19.938 325.2491   2520 479          
D8ATS_12 D8LUB_11 1 0 1.6223 17.826 290.2832   2520 476          
D8ATS_13 D8ATN_11 1 0 0.3952 4.3421 70.78008   2520 477          
D8ATS_13 D8ATS_12 1 2 0.0000 0.0000 0.000000      0              
D8ATS_13 D8MOW_11 1 0 3.0897 33.950 553.2345   2040 518          
D8ATS_51 D8GUEN51 1 1 16.845 56.465 0.000000      0              
D8ATS_51 D8PAS_51 1 1 12.861 37.895 0.000000      0              
D8ATS_51 D8PAS_52 1 1 12.567 37.515 0.000000      0              
D8ATS_51 D8WA G53 1 1 16.926 56.657 0.000000      0              
D8BAE_11 D8BAE_12 2 7 0.0000 0.0000 0.000000      0 KB  BAE4     
D8BAE_11 D8SM__13 1 0 0.7440 11.506 218.9690   3600 552          
D8BAE_11 D8STR_12 1 0 2.5843 24.182 404.3544   2520 557          
D8BAE_12 D8BAE_11 1 2 0.0000 0.0000 0.000000      0 KA  BAE4     
D8BAE_12 D8SM__11 1 0 0.7440 11.506 218.9690   3600 551          
D8BAE_12 D8STR_11 1 0 2.5843 24.182 404.3544   2520 558          
D8BAZ_32 D8BAZ_31 1 2 0.0000 0.0000 0.000000      0 KAB BAZ1     
D8BAZ_37 D8BAZ_32 1 0 0.0100 0.0500 0.000000   1200 154 BAZ      
D8BAZ_37 D8BA__34 1 0 2.6510 6.4280 3864.159    833 154          
D8BAZ_38 D8BAZ_31 1 0 0.0100 0.0500 0.000000   1250 153 BAZ      
D8BAZ_38 D8BA__33 1 0 2.4900 6.3890 3926.991    800 153          
D8BA__31 D8BA__32 1 2 0.0000 0.0000 0.000000      0 K   BA 1     
D8BA__31 D8BA__35 1 8 0.0100 0.0500 0.000000   1250 151 BA       
D8BA__32 D8BA__36 1 0 0.0100 0.0500 0.000000   1250 152 BA       
D8BA__33 D8BA__31 1 0 0.0100 0.0500 0.000000   1250 153 BA       
D8BA__34 D8BA__32 1 0 0.0100 0.0500 0.000000   1250 154 BA       
D8BA__35 D8BWW_32 1 8 2.7490 8.9990 5623.451    800 151          
D8BA__36 D8BWW_33 1 0 2.5610 8.9790 5402.597    850 152          
D8BE__21 D8PAS_21 1 0 2.2852 8.7795 109.9872    900 305          
D8BOXB11 D8BAE_11 1 0 0.0100 0.0500 0.000000   2520 MBAEP        
D8BOXB12 D8BAE_12 1 0 0.0100 0.0500 0.000000   2520 MBAEN        
D8BOXB13 D8BAE_11 1 0 0.0100 0.0500 0.000000   2520 MBAEQ        
D8BOXB14 D8BAE_12 1 0 0.0100 0.0500 0.000000   2520 MBAER        
D8BRUH11 DBR_BR13 1 0 0.0500 0.0790 1.256640   3600 952/2        
D8BRUH12 DBR_BR12 1 0 0.0100 0.0975 1.979200   3600 951/2        
D8BRU_11 D8BRUH11 1 8 0.0110 0.1400 2.890260   2300 952/1        
D8BRU_11 D8BRUH12 1 8 0.0110 0.1430 2.890260   2300 951/1        
D8BRU_12 D8BRUN11 1 8 0.0100 0.0500 10.05310   2300 MBRU1        
D8BRU_12 D8GTBR11 1 8 0.0100 0.0500 10.05310   2300 MBRU6-9      
D8BRU_13 D8BRU_12 1 2 0.0000 0.0000 0.000000      0 K1  BRU4     
D8BRU_13 DBR_BR11 1 0 0.0100 0.0500 0.345580   2100 949          
D8BRW_21 D8WU__23 1 0 4.3790 15.922 207.7221    900 324          
D8BRW_22 D8BRW_21 1 2 0.0000 0.0000 0.000000      0 KCD BRW2     
D8BRW_22 D8WU__21 1 0 4.3846 15.942 207.9734    900 319          
D8BWH_11 D8BW__11 1 0 0.5000 3.0000 0.000000   2720 HGUE1        
D8BWH_11 XBW_BJ1D 1 0 0.0100 0.0500 0.000000   9999 LKONTEK      
D8BWW_21 D8BWW_25 1 2 0.0000 0.0000 0.000000      0 BWW_KFA      
D8BWW_21 D8BWW_26 1 2 0.0000 0.0000 0.000000      0 BWW_OWP      
D8BWW_24 D8BWW_22 1 2 0.0000 0.0000 0.000000      0 BTB_KFA      
D8BWW_24 D8BWW_23 1 2 0.0000 0.0000 0.000000      0 BTB_OWP      
D8BWW_32 D8BWW_31 1 8 0.0100 0.0500 0.000000   1340 151 BWW      
D8BWW_33 D8BWW_31 1 0 0.0100 0.0500 0.000000   1340 152 BWW      
D8BW__11 D8GUE_13 1 0 0.9150 9.0040 157.3310   2720 544          
D8BW__12 D8BW__11 1 2 0.0000 0.0000 0.000000      0 K   BW 4     
D8BW__12 D8GUE_11 1 0 0.9150 9.0040 157.3310   2720 543          
D8BW__12 D8ROS_11 1 0 0.1913 1.8200 32.29557   2000 546          
D8BW__21 D8LHG_22 1 0 4.6900 19.401 247.2433   1200 318          
D8BW__51 D8BW__55 1 0 0.0667 0.5157 8.859290   2040 132          
D8BW__52 D8BW__53 1 0 0.0667 0.5157 8.859290   2040 131          
D8BW__53 D8BW__55 2 1 10.818 31.355 0.000000      0              
D8BW__53 D8LHG_51 1 1 9.1553 28.673 0.000000      0              
D8BW__53 D8SOW_54 1 1 12.578 37.199 0.000000      0              
D8BW__55 D8BW__53 1 2 0.0000 0.0000 0.000000      0              
D8CH__52 D8CH__51 1 1 0.0135 0.1062 0.000000      0              
D8CRO_22 D8CRO_21 1 2 0.0000 0.0000 0.000000      0 KAB CRO2     
D8CRO_51 D8CRO_52 2 1 23.144 71.758 0.000000      0              
D8CRO_52 D8CRO_51 1 2 0.0000 0.0000 0.000000      0 KAB CRO1     
D8DRS_11 D8DRS_12 1 2 0.0000 0.0000 0.000000      0 K   DRS4     
D8DRS_11 D8SM__14 1 0 1.0031 9.3866 163.0487   2500 556          
D8DRS_12 D8SM__13 1 0 1.0031 9.3866 163.0487   2500 555          
D8DRS_51 D8DRS_52 2 1 3.8323 15.225 0.000000      0              
D8DRS_51 D8DRS_53 2 1 7.6100 27.739 0.000000      0              
D8DRS_51 D8DRS_5C 1 1 6.7264 25.363 0.000000      0              
D8DRS_51 D8DRS_5D 1 1 8.4154 30.991 0.000000      0              
D8DRS_51 D8SM__52 1 1 24.949 84.984 0.000000      0              
D8DRS_51 D8SM__54 1 1 27.435 90.841 0.000000      0              
D8DRS_52 D8DRS_51 1 2 0.0000 0.0000 0.000000      0 K   DRS1     
D8DRS_52 D8DRS_53 1 1 16.381 57.598 0.000000      0              
D8DRS_52 D8DRS_5C 1 1 10.399 38.638 0.000000      0              
D8DRS_52 D8DRS_5D 1 1 13.006 47.211 0.000000      0              
D8DRS_52 D8SM__52 1 0 4.1170 14.623 147.0265   9999 9226-9224    
D8DRS_52 D8SM__52 2 1 53.588 176.43 0.000000      0              
D8DRS_52 D8SM__54 1 1 58.877 188.57 0.000000      0              
D8DRS_53 D8DRS_51 1 7 0.0000 0.0000 0.000000      0 KAB DRS1     
D8DRS_53 D8DRS_5C 1 1 20.630 73.321 0.000000      0              
D8DRS_53 D8DRS_5D 1 1 25.778 89.583 0.000000      0              
D8DRS_53 D8SM__52 1 1 48.336 163.40 0.000000      0              
D8DRS_53 D8SM__54 1 0 2.9110 10.449 115.2965   9999 9223         
D8DRS_53 D8SM__54 2 1 53.143 174.65 0.000000      0              
D8DRS_5D D8DRS_5C 1 1 13.130 45.888 0.000000      0              
D8EHH_11 D8EH__11 1 0 0.5024 1.8178 34.62035   2504 547/2        
D8EHH_11 D8PRL_1C 1 0 1.4220 9.6300 170.8712   2280 547/1        
D8EHH_12 D8EH__12 1 0 0.5020 1.8180 34.49469   2504 548/2        
D8EHH_12 D8HND_11 1 0 1.6780 11.365 200.7384   2504 548          
D8EHH_12 D8PRL_17 1 0 1.4220 9.6300 170.9655   2280 548/1        
D8EH__51 D8EH__52 2 1 11.655 27.322 0.000000      0              
D8EH__52 D8EH__51 1 2 0.0000 0.0000 0.000000      0 KAB EH 1     
D8EI__11 D8VIB_11 1 0 1.8910 18.946 306.5252   2892 454          
D8EI__11 DME_EI11 1 0 0.8330 6.8860 139.8009   2895 450-2        
D8EI__51 D8VIB_51 1 1 9.0325 27.811 0.000000      0              
D8EI__52 D8EI__51 1 2 0.0000 0.0000 0.000000      0 KAB EI 1     
D8EI__52 D8EI__51 2 1 0.9604 2.9634 0.000000      0              
D8EI__52 D8VIB_51 1 1 9.0325 27.811 0.000000      0              
D8EU__11 D8EU__12 1 2 0.0000 0.0000 0.000000      0 K   EU 4     
D8EU__11 D8STR_11 1 0 2.9546 22.144 356.6964   2520 585          
D8EU__12 D8STR_12 1 0 2.9546 22.144 356.6964   2520 586          
D8EU__21 D8EU__22 1 2 0.0000 0.0000 0.000000      0 KAB EU 2     
D8EU__21 D8ROE_22 1 0 4.0937 18.349 161.1637    790 203          
D8EU__22 D8WD__22 1 0 5.0537 19.541 264.2393   1070 208          
D8EU__51 D8EU__52 1 2 0.0000 0.0000 0.000000      0 KAB EU 1     
D8EU__51 D8EU__52 2 1 36.306 125.82 0.000000      0              
D8EU__51 D8PUL_51 1 1 6.4057 20.495 0.000000      0              
D8EU__51 D8PUL_52 1 1 6.4057 20.495 0.000000      0              
D8EU__51 D8PUL_53 1 1 6.4482 20.625 0.000000      0              
D8EU__51 D8TA__52 1 0 3.2100 10.050 79.32522    470 EU-TA 3      
D8EU__51 D8TA__52 2 1 7.4241 21.439 0.000000      0              
D8EU__52 D8PUL_51 1 1 6.3969 20.482 0.000000      0              
D8EU__52 D8PUL_52 1 1 6.3969 20.482 0.000000      0              
D8EU__52 D8PUL_53 1 1 6.4393 20.611 0.000000      0              
D8EU__52 D8TA__52 1 0 3.2100 10.050 79.32522    470 EU-TA 4      
D8EU__52 D8TA__52 2 1 10.206 29.788 0.000000      0              
D8FOE_11 D8FOE_12 1 2 0.0000 0.0000 0.000000      0 K   FOE4     
D8FOE_11 D8JSN_11 1 0 3.2520 30.491 527.1592   2520 533          
D8FOE_11 D8WOL_11 1 0 1.3440 12.790 209.5757   2520 438          
D8FOE_12 D8RAG_11 1 0 4.9850 46.688 799.2211   2520 532          
D8FOE_52 D8FOE_51 1 2 0.0000 0.0000 0.000000      0 KAB FOE1     
D8FOE_52 D8FOE_51 2 1 8.4440 20.473 0.000000      0              
D8FRH_11 D8FRH_12 1 2 0.0000 0.0000 0.000000      0 K2  FRH4     
D8FRH_11 D8MZA_13 1 0 0.1076 1.2266 300.8389   1850 921          
D8FRH_12 D8FRH_1E 1 0 0.0100 0.0500 0.003140   2400 920/1        
D8FRH_15 D8FRH_12 1 2 0.0000 0.0000 0.000000      0 K45 FRH4     
D8FRH_15 D8FRH_1D 1 0 0.0100 0.0500 0.003140   2400 919/1        
D8FRH_15 D8MZA_11 1 0 0.1124 1.2145 321.0080   1850 922          
D8FRH_1D D8MIT_12 1 8 0.1310 1.5130 368.3203   1850 919          
D8FRH_1E D8MIT_15 1 8 0.1310 1.5196 376.5513   1850 920          
D8FRH_51 D8FRH_53 1 1 0.6108 1.1109 0.000000      0              
D8FRH_51 D8FRH_55 2 1 0.2622 0.5670 0.000000      0              
D8FRH_51 D8MOW_5F 1 1 5.7219 19.005 0.000000      0              
D8FRH_51 D8MOW_5G 1 1 3.9721 12.188 0.000000      0              
D8FRH_52 D8WUL_52 1 0 0.4500 1.1200 441.0796    525 707          
D8FRH_52 D8WUL_56 1 0 0.4500 1.1300 443.2787    525 706          
D8FRH_53 D8MOW_5F 1 1 6.0648 19.007 0.000000      0              
D8FRH_53 D8MOW_5G 1 1 9.3717 24.535 0.000000      0              
D8FRH_55 D8FRH_51 1 2 0.0000 0.0000 0.000000      0 K45 FRH1     
D8FRH_55 D8FRH_53 1 2 0.0000 0.0000 0.000000      0 K2  FRH1     
D8FRH_55 D8FRH_53 2 1 0.2483 0.5569 0.000000      0              
D8FRH_55 D8MOW_5F 1 1 2.8069 9.4734 0.000000      0              
D8FRH_55 D8MOW_5G 1 1 3.6519 12.429 0.000000      0              
D8FRN_11 D8DRS_11 1 0 1.1720 12.370 213.0000   2520 592          
D8FRN_51 D8NWS_51 3 1 3.0460 10.035 0.000000      0              
D8GDT_11 D8GOLD13 1 0 0.0100 0.0500 0.000000   9999 MGDTB        
D8GDT_11 D8GOLD14 1 0 0.0100 0.0500 0.000000   9999 MGDTA        
D8GDT_12 D8GOLD11 1 0 0.0100 0.0500 0.000000   9999 MGDTD        
D8GDT_12 D8GOLD12 1 0 0.0100 0.0500 0.000000   9999 MGDTC        
D8GHH_11 D8GSH_11 1 0 0.1480 0.9890 15.14248   1500 415/2        
D8GHH_11 D8RE__12 1 0 2.0118 13.147 226.5717   2720 415/1        
D8GHH_11 D8VIB_11 1 0 0.9923 6.4845 111.5265   2720 415          
D8GOE_12 D8GOE_11 1 2 0.0000 0.0000 0.000000      0 K   GOE4     
D8GOE_12 D8GUE_13 1 0 2.2401 18.244 311.9916   3000 423          
D8GOE_51 D8GOE_55 1 1 25.245 61.508 0.000000      0              
D8GOE_51 D8GOE_56 1 1 25.198 62.072 0.000000      0              
D8GOE_51 D8PE__52 1 1 5.8250 33.763 0.000000      0              
D8GOE_51 D8PE__53 1 1 5.8250 33.763 0.000000      0              
D8GRS_11 D8BAE_12 1 0 0.6230 5.6400 96.44690   2849 565          
D8GRS_11 D8PRL_15 1 0 2.0053 15.874 269.1403   2000 542          
D8GRS_12 D8BAE_11 1 0 0.6230 5.6400 96.44690   2849 566          
D8GRS_12 D8GRS_11 1 2 0.0000 0.0000 0.000000      0 KA  GRS4     
D8GRS_12 D8PRL_16 1 0 2.0053 15.874 269.1403   2000 541          
D8GRS_51 D8ADB_51 1 1 5.4484 20.065 0.000000      0              
D8GRS_51 D8ADB_52 1 1 5.4484 20.065 0.000000      0              
D8GRS_51 D8GRS_52 1 2 0.0000 0.0000 0.000000      0 KAB GRS1     
D8GRS_51 D8GRS_52 2 2 0.0000 0.0000 0.000000      0 1B   2B   Cn 
D8GRS_51 D8GRS_52 3 1 229.45 365.00 0.000000      0              
D8GRS_51 D8PRL_52 1 1 42.391 114.39 0.000000      0              
D8GRS_51 D8RAG_51 1 1 81.716 174.97 0.000000      0              
D8GRS_51 D8RAG_52 1 1 81.716 174.97 0.000000      0              
D8GRS_52 D8ADB_51 1 1 5.7874 21.313 0.000000      0              
D8GRS_52 D8ADB_52 1 1 5.7874 21.313 0.000000      0              
D8GRS_52 D8JSN_51 1 1 129.99 347.08 0.000000      0              
D8GRS_52 D8JSN_52 1 1 52.602 147.71 0.000000      0              
D8GRS_52 D8JSN_53 1 1 88.101 257.06 0.000000      0              
D8GRS_52 D8PRL_52 1 1 42.632 115.00 0.000000      0              
D8GRS_52 D8RAG_51 1 1 86.800 185.84 0.000000      0              
D8GRS_52 D8RAG_52 1 1 86.800 185.84 0.000000      0              
D8GSE_12 D8NHG_11 1 0 1.6580 18.225 296.2522   2040 517          
D8GSH_51 D8GSH_52 1 2 0.0000 0.0000 0.000000      0 KAB GSH1     
D8GSH_51 D8VIB_52 1 1 6.5908 15.935 0.000000      0              
D8GSH_51 D8WD__51 1 1 10.312 35.823 0.000000      0              
D8GSH_51 D8WD__52 1 1 17.619 50.267 0.000000      0              
D8GSH_52 D8GSH_51 2 1 0.7800 2.4666 0.000000      0              
D8GSH_52 D8VIB_52 1 1 7.3645 19.000 0.000000      0              
D8GSH_52 D8WD__51 1 1 14.016 47.901 0.000000      0              
D8GSH_52 D8WD__52 1 1 13.189 37.410 0.000000      0              
D8GTTY51 D8WU__52 1 1 18.265 55.584 0.000000      0              
D8GUEN51 D8WA G53 1 1 18.240 56.471 0.000000      0              
D8GUE_11 D8GUE_13 1 2 0.0000 0.0000 0.000000      0 K   GUE4     
D8GUE_11 D8SOW_11 1 0 3.3643 25.104 387.8610   2500 512          
D8GUE_13 D8PZS_12 1 0 2.8830 26.429 422.2300   2520 514          
D8GUE_21 D8BW__21 1 0 1.9090 12.055 158.0849   1200 275          
D8GUE_21 D8PAS_21 1 0 12.128 44.331 572.3982    900 315          
D8GUE_22 D8GUE_21 1 2 0.0000 0.0000 0.000000      0 KAB GUE2     
D8GUE_22 D8IVH_21 1 0 7.1690 26.207 338.3495    900 316          
D8GUE_51 D8BW__53 1 1 11.416 36.707 0.000000      0              
D8GUE_51 D8BW__55 1 1 14.075 40.234 0.000000      0              
D8GUE_51 D8WA G53 1 2 0.0000 0.0000 0.000000      0              
D8GUE_52 D8BW__53 1 1 11.436 36.766 0.000000      0              
D8GUE_52 D8BW__55 1 1 14.100 40.299 0.000000      0              
D8GUE_52 D8GUEN51 1 2 0.0000 0.0000 0.000000      0              
D8GUE_52 D8GUE_51 1 2 0.0000 0.0000 0.000000      0 KAB          
D8GUE_52 D8GUE_51 2 1 7.0018 29.189 0.000000      0              
D8HEN_21 D8HEN_22 1 2 0.0000 0.0000 0.000000      0 KAB HEN2     
D8HER_21 D8HER_22 1 2 0.0000 0.0000 0.000000      0 K12 HER2     
D8HER_21 D8WD__21 1 0 2.6737 9.3242 122.3336   1070 231          
D8HER_23 D8HER_22 1 2 0.0000 0.0000 0.000000      0 K23 HER2     
D8HER_23 D8WD__22 1 0 2.6737 9.3242 122.3336   1070 232          
D8HER_57 D8CRO_51 1 1 37.128 72.189 0.000000      0              
D8HER_57 D8CRO_52 1 1 25.522 60.856 0.000000      0              
D8HER_57 D8HER_58 1 1 37.748 60.191 0.000000      0              
D8HER_58 D8CRO_51 1 1 37.128 72.189 0.000000      0              
D8HER_58 D8CRO_52 1 1 25.522 60.856 0.000000      0              
D8HGW_11 D8HGW_12 1 2 0.0000 0.0000 0.000000      0 K   HGW4     
D8HGW_51 D8HGW_54 1 2 0.0000 0.0000 0.000000      0 1A   1B   Cn 
D8HGW_51 D8HGW_54 2 1 4.4568 11.711 0.000000      0              
D8HGW_54 D8SM__51 2 0 15.741 42.090 339.9203   9999 9236-9252    
D8HND_51 D8HND_5D 1 2 0.0000 0.0000 0.000000      0 DRHND101     
D8IVH_21 D8IV__21 1 0 0.0100 0.0500 0.628320    400 316/2        
D8IVH_21 D8PAS_22 1 0 4.9580 18.124 234.0487    900 316/1        
D8JAEN57 D8GRS_51 1 1 20.598 42.699 0.000000      0              
D8JAEN57 D8GRS_52 1 1 20.714 42.924 0.000000      0              
D8JAEN57 D8JAEN58 1 1 1.6652 4.6751 0.000000      0              
D8JAEN57 D8PRL_52 1 1 3.2485 13.089 0.000000      0              
D8JAEN57 D8RAG_51 1 1 37.347 76.534 0.000000      0              
D8JAEN57 D8RAG_52 1 1 33.183 71.514 0.000000      0              
D8JAEN58 D8GRS_51 1 1 19.680 40.349 0.000000      0              
D8JAEN58 D8GRS_52 1 1 19.790 40.562 0.000000      0              
D8JAEN58 D8PRL_52 1 1 3.1296 12.382 0.000000      0              
D8JAEN58 D8RAG_51 1 1 35.678 72.320 0.000000      0              
D8JAEN58 D8RAG_52 1 1 31.715 67.584 0.000000      0              
D8JSN_11 D8JSN_12 1 2 0.0000 0.0000 0.000000      0 KAB JSN4     
D8JSN_12 D8MA__12 1 0 3.4508 26.886 490.5911   2040 500          
D8JSN_12 D8SW__12 1 0 0.2540 2.0610 36.44247   2040 503          
D8JSN_51 D8JSN_52 1 2 0.0000 0.0000 0.000000      0 1A   2B   Cn 
D8JSN_51 D8JSN_53 1 2 0.0000 0.0000 0.000000      0 1A   1B   Cn 
D8JSN_52 D8JSN_51 2 1 12.397 42.279 0.000000      0              
D8JSN_52 D8JSN_53 1 1 8.2123 31.243 0.000000      0              
D8JSN_53 D8JSN_51 2 1 20.610 73.522 0.000000      0              
D8KLM_11 D8KLM_12 1 2 0.0000 0.0000 0.000000      0 K   KLM4     
D8KLM_11 D8LAU_11 1 0 1.3767 10.050 169.6146   2500 538          
D8KLM_51 D8KLM_54 1 2 0.0000 0.0000 0.000000      0 KAB KLM1     
D8KLM_51 D8KLM_54 2 1 23.700 66.409 0.000000      0              
D8KLM_51 D8MA__51 1 0 8.2503 27.149 0.000000   9999 KLM-MA 1     
D8KLM_51 D8MA__52 1 1 7.4792 22.233 0.000000      0              
D8KLM_52 D8MA__53 1 0 8.2563 27.824 0.000000   9999 KLM-MA 2     
D8KRU_11 D8KRUM11 1 8 0.0100 0.0685 1.476550   2000 MKRU1        
D8KRU_11 D8KRUM12 1 0 0.0100 0.0690 1.570800   2000 MKRU2        
D8KRU_11 D8WE__11 1 0 2.9610 28.516 495.7433   3000 420          
D8KRU_11 DKR_KR11 1 0 0.0100 0.0500 0.031420   3600 993          
D8KRU_12 D8GOE_12 1 0 2.2110 22.407 388.9292   3000 419          
D8KRU_12 D8KRU_11 1 2 0.0000 0.0000 0.000000      0 K   KRU4     
D8KRU_12 DKR_KR12 1 0 0.0100 0.0500 0.031420   3600 994          
D8LAU_11 D8JSN_11 1 0 3.3389 25.419 464.5787   2040 499          
D8LAU_11 D8LAU_12 1 2 0.0000 0.0000 0.000000      0 KA  LAU4     
D8LAU_11 D8SCHK12 1 0 0.1400 1.3120 26.07522   2720 431          
D8LAU_11 D8VIB_12 1 0 1.4280 19.656 358.4557   3600 471          
D8LAU_12 D8MA__11 1 0 2.1040 12.729 230.1531   2040 504          
D8LAU_12 D8SCHK11 1 8 0.1400 1.3120 26.07522   2720 432          
D8LAU_12 D8VIB_11 1 0 1.4280 19.656 361.5973   3600 472          
D8LAU_51 D8KLM_51 1 1 4.4431 11.630 0.000000      0              
D8LAU_51 D8KLM_54 1 1 16.429 51.334 0.000000      0              
D8LAU_51 D8LAU_57 2 1 11.262 39.645 0.000000      0              
D8LAU_51 D8MA__52 1 1 2.9683 10.210 0.000000      0              
D8LAU_57 D8KLM_51 1 1 16.439 51.348 0.000000      0              
D8LAU_57 D8KLM_54 1 1 16.439 51.348 0.000000      0              
D8LAU_57 D8LAU_51 1 2 0.0000 0.0000 0.000000      0 LLAU E02     
D8LAU_59 D8LAU_58 1 1 7.1365 16.817 0.000000      0              
D8LHG_21 D8GUE_22 1 0 6.5890 31.383 404.3230   1200 317-276      
D8LHG_21 D8LHG_22 1 2 0.0000 0.0000 0.000000      0 KAB LHG2     
D8LHG_21 D8LUB_2A 1 0 2.8207 16.330 214.3823   1200 313          
D8LHG_22 D8LUB_2A 1 0 2.8207 16.330 214.3823   1200 314          
D8LHG_51 D8LUB_53 1 1 14.075 18.204 0.000000      0              
D8LUB_11 D8LUB_12 1 7 0.0000 0.0000 0.000000      0 KA  LUB4     
D8LUB_11 D8SOW_12 1 0 1.5903 14.442 243.1279   2520 509          
D8LUB_12 D8LUB_11 2 2 0.0000 0.0000 0.000000      0 KAB LUB4     
D8LUB_12 D8SOW_11 1 0 1.5900 14.442 243.1279   2520 510          
D8LUB_21 D8LUB_22 1 2 0.0000 0.0000 0.000000      0 KAB LUB2     
D8LUB_21 D8LUB_22 2 7 0.0000 0.0000 0.000000      0 KLUB2 A      
D8LUB_21 D8LUB_2E 1 8 0.0100 0.1000 0.000000   1200 261 LUB      
D8LUB_21 D8LUB_2S 1 2 0.0000 0.0000 0.000000      0 DRLUB201     
D8LUB_21 D8LUB_2T 1 2 0.0000 0.0000 0.000000      0 DRLUB202     
D8LUB_21 D8LUB_2V 1 2 0.0000 0.0000 0.000000      0 KC202        
D8LUB_22 D8LUB_2F 1 0 0.0100 0.0500 0.000000   1200 281 LUB      
D8LUB_22 D8LUB_2G 1 0 0.0100 0.0500 0.000000   1200 282 LUB      
D8LUB_28 D8LUB_2C 1 8 0.0100 0.1000 0.000000   2000 283 LUB      
D8LUB_28 D8LUB_2J 1 0 0.0100 0.0500 0.000000   2000 285 LUB      
D8LUB_28 D8LUB_2K 1 8 0.0100 0.0500 0.000000   1200 284 LUB      
D8LUB_2J D8AOE_23 1 0 3.4120 10.944 5862.212    931 285          
D8MAR_11 D8MARK11 1 0 0.1000 0.4000 0.000000   9999 MMAR1-3      
D8MAR_11 D8MAR_12 1 2 0.0000 0.0000 0.000000      0 KCD MAR4     
D8MAR_12 D8MARK12 1 0 0.1000 0.4000 0.000000   9999 MMAR4-6      
D8MA__11 D8MA__12 1 2 0.0000 0.0000 0.000000      0 K   MA 4     
D8MA__51 D8LAU_58 1 1 15.403 45.863 0.000000      0              
D8MA__51 D8LAU_59 1 1 15.524 45.928 0.000000      0              
D8MA__51 D8MA__53 2 1 31.777 124.50 0.000000      0              
D8MA__53 D8LAU_58 1 1 15.474 45.880 0.000000      0              
D8MA__53 D8LAU_59 1 1 15.594 45.945 0.000000      0              
D8MA__53 D8MA__51 1 2 0.0000 0.0000 0.000000      0              
D8MIT_11 D8CH__11 1 0 0.1206 1.2301 475.0717   1100 906          
D8MIT_12 D8MIT_11 1 0 0.0100 0.0500 0.003140   1440 906/1        
D8MIT_15 D8MIT_16 1 2 0.0000 0.0000 0.000000      0 KAB MIT4     
D8MIT_16 D8MIT_12 1 0 0.0100 0.0500 0.000000   2400 909          
D8MIT_17 D8MIT_16 1 0 0.0100 0.0500 0.003140   2400 903/1        
D8MIT_51 D8MIT_57 1 0 0.0100 0.0500 11.30973   1155 SNB          
D8MIT_52 D8MIT_5  1 2 0.0000 0.0000 0.000000      0 L565         
D8MIT_52 D8MIT_5  2 2 0.0000 0.0000 0.000000      0 L609         
D8MIT_52 D8MIT_54 2 1 1.2629 2.9117 0.000000      0              
D8MIT_52 D8MIT_5S 1 1 1.2046 3.0450 0.000000      0              
D8MIT_54 D8MIT_5  1 2 0.0000 0.0000 0.000000      0 L600         
D8MIT_54 D8MIT_52 1 2 0.0000 0.0000 0.000000      0 A2   B2   Cn 
D8MIT_57 D8FRH_5J 1 0 0.0100 0.0500 0.000000   1200 SNB          
D8MIT_57 D8MIT_5  1 2 0.0000 0.0000 0.000000      0 L536         
D8MIT_57 D8WUL_58 1 1 0.4808 1.4799 0.000000      0              
D8MIT_5S D8MIT_54 1 2 0.0000 0.0000 0.000000      0 A1   A2   Cn 
D8MIT_5S D8MIT_54 2 1 2.7215 7.1370 0.000000      0              
D8MOW_12 D8MOW_11 1 2 0.0000 0.0000 0.000000      0 K23 MOW4     
D8MOW_55 D8MOW_51 1 2 0.0000 0.0000 0.000000      0 A1   B2   Cn 
D8MOW_55 D8MOW_51 2 1 2.1384 6.1405 0.000000      0              
D8MZA_11 D8MZA_13 1 2 0.0000 0.0000 0.000000      0 K23 MZA4     
D8MZA_21 D8WUH_21 1 0 0.5450 2.4772 37.07079    960 302/1        
D8MZA_22 D8WUL_21 1 0 0.5487 2.4908 37.07079   1070 301          
D8MZA_51 D8MOW_51 1 1 1.3600 4.6600 0.000000      0              
D8MZA_51 D8MOW_55 1 1 1.2770 4.5530 0.000000      0              
D8NHG_11 D8HND_11 1 0 1.5430 10.448 185.0681   2280 444          
D8NHG_11 D8NHG_12 1 2 0.0000 0.0000 0.000000      0 KAB NHG4     
D8NHG_12 D8EHH_11 1 0 3.2170 21.786 385.8504   2280 547          
D8NHG_12 D8MOW_12 1 0 0.5660 6.2140 101.1593   2030 520          
D8NHG_12 D8MZA_13 1 0 0.7606 4.3135 71.94247   2280 495          
D8NHG_12 D8NHG_16 1 7 0.0000 0.0000 0.000000      0 KB  NHG4     
D8NHG_1B D8MZA_11 1 0 0.7606 4.3135 71.94247   2400 496          
D8NHG_1B D8NHG_1C 1 2 0.0000 0.0000 0.000000      0 KCD  NHG4    
D8NHG_1C D8NHG_11 1 2 0.0000 0.0000 0.000000      0 KDA1NHG4     
D8NHG_1C D8NHG_12 1 2 0.0000 0.0000 0.000000      0 KDA2NHG4     
D8NHG_22 D8BE__21 1 0 4.8540 24.009 371.3363   1070 303          
D8NHG_22 D8NHG_21 1 2 0.0000 0.0000 0.000000      0 K   NHG2     
D8NHG_51 D8EH__51 1 1 13.923 43.505 0.000000      0              
D8NHG_51 D8EH__52 1 1 12.236 38.324 0.000000      0              
D8NHG_51 D8NHG_52 2 1 5.5756 20.965 0.000000      0              
D8NHG_52 D8EH__51 1 1 28.126 106.45 0.000000      0              
D8NHG_52 D8EH__52 1 1 24.707 93.772 0.000000      0              
D8NHG_52 D8GSE_51 1 1 5.2882 13.666 0.000000      0              
D8NHG_52 D8NHG_51 1 2 0.0000 0.0000 0.000000      0 KAB NHG1     
D8NHG_52 D8NHG_57 1 1 17.727 41.066 0.000000      0              
D8NHG_52 D8VIE_51 1 1 5.3031 13.963 0.000000      0              
D8NOR_11 D8BRUH12 1 0 1.0590 13.792 280.7327   3600 951          
D8NOR_11 D8NOR_12 2 7 0.0000 0.0000 0.000000      0 KU A NOR4    
D8NOR_12 D8BRUH11 1 0 1.0610 13.789 280.7327   3600 952          
D8NOR_12 D8NOR_11 1 2 0.0000 0.0000 0.000000      0 KAB NOR4     
D8NOR_12 DNO_AU11 1 0 0.4575 8.2466 164.1796   3600 WEISS        
D8NOR_12 DNO_DO11 1 0 0.3143 5.5023 164.1796   3600 BLAU         
D8NOR_21 DNO_NO21 1 0 0.0100 0.0500 0.000000   1347 ROT          
D8NOR_22 DNO_NO22 1 8 0.0100 0.0500 0.000000   1347 BLAU         
D8NOR_55 D8NOR_54 1 1 0.0201 0.1005 0.000000      0              
D8NOR_56 D8NOR_54 1 1 3.5728 20.378 0.000000      0              
D8NOR_56 D8NOR_55 1 1 3.5728 20.378 0.000000      0              
D8NOR_56 D8NOR_57 1 1 5.3982 34.307 0.000000      0              
D8NOR_57 D8NOR_54 1 1 2.8292 19.390 0.000000      0              
D8NOR_57 D8NOR_55 1 1 2.8292 19.390 0.000000      0              
D8NWS_22 D8NWS_21 1 2 0.0000 0.0000 0.000000      0 K23 NWS2     
D8NWS_51 D8FRN_51 1 0 7.3403 21.163 0.000000   9999 FRN-NWS 1    
D8NWS_51 D8FRN_51 2 0 5.2710 14.579 0.000000   9999 FRN-NWS 2    
D8NWS_51 D8ZW__51 1 1 14.682 36.636 0.000000      0              
D8NWS_51 D8ZW__5A 1 1 10.864 27.505 0.000000      0              
D8OHV_51 D8REU_52 1 0 0.6700 1.5800 312.0356    525 676          
D8OHV_51 D8REU_52 2 0 0.6600 1.5700 317.1752    525 675          
D8OST_12 D8KRU_11 1 0 0.5900 6.7760 141.6858   3600 992          
D8OST_12 D8KRU_12 1 0 0.5900 6.7764 141.7172   3600 991          
D8OST_12 D8OST_13 1 2 0.0000 0.0000 0.000000      0 KAB OST4     
D8OST_12 D8OST_16 1 7 0.0000 0.0000 0.000000      0 KA OST4      
D8OST_16 D8NOR_11 1 0 1.0500 7.8800 139.1725   2990 962          
D8OST_19 D8NOR_12 1 8 1.0500 7.8800 139.1725   2990 961          
D8OST_51 D8OST_52 1 2 0.0000 0.0000 0.000000      0 K2  OST1     
D8OST_51 D8OST_54 1 2 0.0000 0.0000 0.000000      0 K3  OST1     
D8OST_52 D8OST_51 2 1 0.4351 3.0563 0.000000      0              
D8OST_52 D8OST_53 1 2 0.0000 0.0000 0.000000      0 K4  OST1     
D8OST_52 D8OST_53 2 1 5.0713 22.213 0.000000      0              
D8OST_54 D8OST_52 1 1 0.6020 4.2649 0.000000      0              
D8OST_54 D8OST_53 1 2 0.0000 0.0000 0.000000      0 K1  OST1     
D8OST_54 D8OST_53 2 1 1.5931 7.7103 0.000000      0              
D8PAS_22 D8PAS_21 1 2 0.0000 0.0000 0.000000      0 KAB PAS2     
D8PAS_51 D8PAS_52 2 1 2.2750 6.0848 0.000000      0              
D8PAS_52 D8PAS_51 1 2 0.0000 0.0000 0.000000      0 KAB          
D8PE E52 D8PE E54 1 1 17.062 36.583 0.000000      0              
D8PE__11 D8PE__12 1 2 0.0000 0.0000 0.000000      0 K   PE 4     
D8PE__11 D8PZH_11 1 0 0.9335 8.3843 140.3035   2520 596/1        
D8PE__11 D8STW_11 1 0 2.4510 19.375 324.8407   2520 516          
D8PE__51 D8PE E53 1 2 0.0000 0.0000 0.000000      0              
D8PE__52 D8GOE_55 1 1 76.093 320.86 0.000000      0              
D8PE__52 D8GOE_56 1 1 75.429 323.58 0.000000      0              
D8PE__52 D8PE E52 1 2 0.0000 0.0000 0.000000      0              
D8PE__53 D8GOE_55 1 1 76.093 320.86 0.000000      0              
D8PE__53 D8GOE_56 1 1 75.429 323.58 0.000000      0              
D8PE__53 D8PE E51 1 2 0.0000 0.0000 0.000000      0              
D8PE__53 D8PE E54 1 2 0.0000 0.0000 0.000000      0              
D8PE__53 D8PE__51 1 2 0.0000 0.0000 0.000000      0 KB  PE 1     
D8PE__53 D8PE__52 1 2 0.0000 0.0000 0.000000      0 KAB PE 1     
D8PE__53 D8PE__52 2 1 2.4183 169.91 0.000000      0              
D8PMS_21 D8GUE_21 1 8 4.2410 15.503 196.3495    900 321          
D8PMS_21 D8GUE_22 1 0 4.2410 15.503 196.3495    900 328          
D8PMS_51 D8GOE_51 1 1 4.9132 11.043 0.000000      0              
D8PRL_15 D8ADB_12 1 0 1.2462 13.433 224.0898   2040 559          
D8PRL_15 D8JAEN11 1 0 0.2000 1.7000 29.84513   2040 MPRLA        
D8PRL_15 D8PRL_17 1 2 0.0000 0.0000 0.000000      0 KBC PRL4     
D8PRL_16 D8JAEN12 1 0 0.2000 1.7000 29.84513   2040 MPRLB        
D8PRL_16 D8PRL_1C 1 2 0.0000 0.0000 0.000000      0 KDE PRL4     
D8PRL_16 D8STR_11 1 0 2.9992 32.330 537.9035   2040 560          
D8PRL_17 D8JAEN13 1 0 0.2000 1.7000 29.84513   2040 MPRLC        
D8PRL_17 D8JAEN15 1 0 0.2000 1.7000 29.84513   2040 MPRLE        
D8PRL_17 D8JAEN16 1 0 0.2000 1.7000 29.84513   2040 MPRLF        
D8PRL_17 D8PRL_1C 1 7 0.0000 0.0000 0.000000      0 KEF PRL4     
D8PRL_1C D8JAEN14 1 0 0.2000 1.7000 29.84513   2040 MPRLD        
D8PRL_51 D8GRS_51 1 1 27.131 74.835 0.000000      0              
D8PRL_51 D8GRS_52 1 1 27.285 75.230 0.000000      0              
D8PRL_51 D8JAEN57 1 1 2.0592 8.5554 0.000000      0              
D8PRL_51 D8JAEN58 1 1 1.9848 8.0931 0.000000      0              
D8PRL_51 D8PRL_52 1 1 3.1958 22.418 0.000000      0              
D8PRL_51 D8RAG_51 1 1 49.343 134.21 0.000000      0              
D8PRL_51 D8RAG_52 1 1 43.243 125.11 0.000000      0              
D8PRL_52 D8RAG_51 1 1 77.074 205.14 0.000000      0              
D8PRL_52 D8RAG_52 1 1 67.628 191.27 0.000000      0              
D8PUL_11 D8EU__12 1 0 0.7639 4.9919 90.85487   2720 587          
D8PUL_11 D8LIPD12 1 0 0.1450 0.9390 16.21062   2720 MPULS        
D8PUL_11 D8VIB_12 1 0 3.2561 27.307 441.0796   2520 589          
D8PUL_12 D8EU__11 1 0 0.7639 4.9919 90.85487   2720 588          
D8PUL_12 D8LIPD11 1 0 0.1450 0.9390 16.21062   2720 MPULR        
D8PUL_12 D8PUL_11 1 2 0.0000 0.0000 0.000000      0 K   PUL4     
D8PUL_12 D8VIB_11 1 0 3.2561 27.307 441.0796   2520 590          
D8PUL_51 D8PUL_52 1 1 0.0815 0.7789 0.000000      0              
D8PUL_51 D8TA__52 1 1 18.286 57.554 0.000000      0              
D8PUL_52 D8TA__52 1 1 18.286 57.554 0.000000      0              
D8PUL_53 D8PUL_51 1 1 0.0821 0.7838 0.000000      0              
D8PUL_53 D8PUL_52 1 1 0.0821 0.7838 0.000000      0              
D8PUL_53 D8TA__52 1 1 18.408 57.917 0.000000      0              
D8PZH_11 D8PZS_12 1 0 0.0335 0.3635 6.031860   2520 596          
D8PZH_11 D8PZ__11 1 0 0.0100 0.0500 0.314160    400 596/2        
D8PZS_11 D8PZS_12 1 2 0.0000 0.0000 0.000000      0 K   PZS4     
D8PZS_11 D8STW_12 1 0 2.0570 22.296 369.1057   2520 515          
D8PZS_51 D8PZS_5D 1 2 0.0000 0.0000 0.000000      0 DRPZS101     
D8RAG_11 D8PRL_16 1 0 1.3485 10.826 191.5743   2280 540          
D8RAG_11 D8RAG_12 1 7 0.0000 0.0000 0.000000      0 K2  RAG4     
D8RAG_11 D8RAG_12 2 2 0.0000 0.0000 0.000000      0 K1  RAG4     
D8RAG_11 D8STR_12 1 0 2.9365 22.610 385.0022   2504 561          
D8RAG_11 D8SW__11 1 0 1.6980 13.442 246.7721   2040 501          
D8RAG_12 D8JSN_11 1 0 1.9450 15.452 290.2832   2040 502          
D8RAG_12 D8JSN_12 1 0 1.8260 17.108 290.9115   2520 531          
D8RAG_12 D8PRL_17 1 0 1.3485 10.826 191.5743   2280 539          
D8RAG_12 D8STR_11 1 0 2.9365 22.610 385.0022   2504 562          
D8RAG_1P D8RAG_11 1 0 0.0100 0.1000 0.000000   9999 PARK         
D8RAG_51 D8ADB_51 1 1 5.9605 25.047 0.000000      0              
D8RAG_51 D8ADB_52 1 1 5.9605 25.047 0.000000      0              
D8RAG_51 D8RAG_52 2 1 2.8753 10.843 0.000000      0              
D8RAG_52 D8ADB_51 1 1 5.9605 25.047 0.000000      0              
D8RAG_52 D8ADB_52 1 1 5.9605 25.047 0.000000      0              
D8RAG_52 D8RAG_51 1 2 0.0000 0.0000 0.000000      0 KAB RAG1     
D8REU_11 D8MIT_17 1 0 0.2670 2.3720 769.6902    800 903          
D8REU_11 D8REUW12 1 0 0.0377 0.3781 6.377430    720 MREU902      
D8REU_11 D8REU_12 1 2 0.0000 0.0000 0.000000      0 KAB REU4     
D8REU_11 D8REU_17 1 2 0.0000 0.0000 0.000000      0 DRREU402     
D8REU_12 D8CH__11 1 0 0.1291 1.2745 235.6194   1100 904          
D8REU_12 D8REUW11 1 0 0.0383 0.3761 6.251770    720 MREU901      
D8REU_12 D8REU_1S 1 2 0.0000 0.0000 0.000000      0 DRREU401     
D8REU_51 D8CH__51 1 1 0.3340 0.8330 0.000000      0              
D8REU_51 D8CH__52 1 1 0.3340 0.8330 0.000000      0              
D8REU_51 D8OHV_51 1 1 0.4298 1.2180 0.000000      0              
D8REU_51 D8REU_53 1 2 0.0000 0.0000 0.000000      0 K3  REU1     
D8REU_52 D8REU_5I 2 1 0.2200 0.6700 0.000000      0              
D8REU_53 D8CH__51 1 1 0.4097 1.0016 0.000000      0              
D8REU_53 D8CH__52 1 1 0.4097 1.0016 0.000000      0              
D8REU_53 D8REU_51 2 1 0.4935 1.2877 0.000000      0              
D8REU_5I D8REU_52 1 2 0.0000 0.0000 0.000000      0 K8  REU1     
D8RE__11 D8ROE_17 1 0 4.4210 26.703 478.1504   2504 573-575      
D8RE__11 DRE_RE11 1 0 0.7310 7.2160 126.6062   3600 413          
D8RE__12 D8RE__11 1 2 0.0000 0.0000 0.000000      0 K   RE 4     
D8RE__12 D8ROE_14 1 8 4.2693 25.789 459.8349   2504 574          
D8RE__12 DRE_RE12 1 8 0.7310 7.2140 126.6062   3600 414          
D8RE__21 D8HOH221 1 0 1.2666 4.6299 64.71681    900 MRE383       
D8RE__21 D8HOH222 1 0 1.2711 4.6463 62.42345    900 MRE384       
D8RE__21 D8SWT_21 1 0 1.8890 6.9060 92.67698    600 386          
D8RE__52 D8RE__51 1 2 0.0000 0.0000 0.000000      0 KAB RE 1     
D8RE__52 D8RE__51 2 1 6.9869 19.631 0.000000      0              
D8ROE_11 D8FRN_11 1 0 1.0520 9.6860 167.5726   2520 594          
D8ROE_11 D8ROE_12 1 2 0.0000 0.0000 0.000000      0 KB  ROE4     
D8ROE_11 D8ROE_12 2 7 0.0000 0.0000 0.000000      0 K   ROE4     
D8ROE_11 D8ZWH_12 1 0 0.7290 6.8212 112.6889   2520 577/1        
D8ROE_11 XHR_RO11 1 0 1.2300 10.945 174.8296   2520 445          
D8ROE_12 D8DRS_12 1 0 2.2250 22.060 380.7610   2520 591          
D8ROE_12 D8ZWH_11 1 0 0.7290 6.8212 112.6889   2520 578/1        
D8ROE_12 XHR_RO12 1 0 1.2300 10.945 174.8296   2520 446          
D8ROE_21 D8CRO_22 1 0 2.4012 8.7775 114.6995   1020 212          
D8ROE_21 D8NWS_21 1 0 1.4423 5.1311 70.96857   1070 225          
D8ROE_22 D8CRO_21 1 0 2.4012 8.7775 114.6995   1020 211          
D8ROE_22 D8NWS_22 1 0 1.4423 5.1311 70.96857   1020 226          
D8ROE_22 D8ROE_21 1 2 0.0000 0.0000 0.000000      0 KAB ROE2     
D8ROE_51 D8ROE_52 1 2 0.0000 0.0000 0.000000      0 KAB ROE1     
D8ROS_11 D8ROST11 1 0 0.1000 0.4000 0.000000   9999 MROSA        
D8SM__11 D8HGW_11 1 0 1.6516 14.496 252.3013   2500 554          
D8SM__11 D8HGW_12 1 0 1.6516 14.496 252.3013   2500 553          
D8SM__11 D8SM__13 1 2 0.0000 0.0000 0.000000      0 LT31         
D8SM__11 D8SM__13 2 2 0.0000 0.0000 0.000000      0 KAB          
D8SM__11 D8SM__14 1 2 0.0000 0.0000 0.000000      0 LT32         
D8SM__51 D8HGW_51 1 1 13.922 43.926 0.000000      0              
D8SM__51 D8HGW_54 1 0 8.0060 27.181 207.3451   9999 9211         
D8SM__51 D8SM__55 2 1 4.2414 14.412 0.000000      0              
D8SM__52 D8DRS_5C 1 1 67.533 224.60 0.000000      0              
D8SM__52 D8DRS_5D 1 1 84.272 274.38 0.000000      0              
D8SM__52 D8SM__54 1 2 0.0000 0.0000 0.000000      0 KB           
D8SM__54 D8DRS_5C 1 1 74.217 240.07 0.000000      0              
D8SM__54 D8DRS_5D 1 1 92.565 293.26 0.000000      0              
D8SM__54 D8SM__52 2 1 19.059 73.962 0.000000      0              
D8SM__55 D8HGW_51 1 1 7.5450 20.616 0.000000      0              
D8SM__55 D8HGW_54 1 0 9.1660 30.003 229.0221   9999 9214         
D8SM__55 D8HGW_54 2 1 24.668 92.026 0.000000      0              
D8SM__55 D8SM__51 1 2 0.0000 0.0000 0.000000      0 KA           
D8SOW_11 D8SOW_12 1 2 0.0000 0.0000 0.000000      0 K   SOW4     
D8SOW_12 D8PZS_11 1 0 2.5890 28.065 464.6415   2500 513          
D8SOW_51 D8PAS_51 1 1 13.322 38.176 0.000000      0              
D8SOW_51 D8PAS_52 1 1 13.322 38.176 0.000000      0              
D8SOW_54 D8LHG_51 1 1 2.0169 3.6291 0.000000      0              
D8SOW_54 D8LUB_53 1 1 4.6597 14.032 0.000000      0              
D8STR_11 D8ROE_17 1 8 2.6480 19.844 375.1062   2500 571          
D8STR_12 D8ADB_11 1 0 1.7483 18.846 312.9655   2500 563          
D8STR_12 D8ROE_12 1 0 2.6480 19.844 375.1062   2500 572          
D8STR_12 D8STR_11 1 2 0.0000 0.0000 0.000000      0 K   STR4     
D8STR_51 D8DRS_51 1 1 8.9163 32.851 0.000000      0              
D8STR_51 D8DRS_52 1 1 19.199 68.214 0.000000      0              
D8STR_51 D8DRS_53 1 1 17.284 63.165 0.000000      0              
D8STR_51 D8DRS_5C 1 1 24.178 86.834 0.000000      0              
D8STR_51 D8DRS_5D 1 1 30.217 106.09 0.000000      0              
D8STR_51 D8SM__52 1 1 71.735 249.18 0.000000      0              
D8STR_51 D8SM__54 1 1 78.924 266.37 0.000000      0              
D8STR_51 D8STR_53 1 7 0.0000 0.0000 0.000000      0 KB  STR1     
D8STR_51 D8STR_53 2 2 0.0000 0.0000 0.000000      0 KA  STR1     
D8STR_51 D8STR_53 3 1 1.0266 4.7679 0.000000      0              
D8STR_53 D8DRS_51 1 1 7.9808 27.817 0.000000      0              
D8STR_53 D8DRS_52 1 1 17.154 57.752 0.000000      0              
D8STR_53 D8DRS_53 1 1 15.465 53.484 0.000000      0              
D8STR_53 D8DRS_5C 1 1 21.614 73.521 0.000000      0              
D8STR_53 D8DRS_5D 1 1 26.983 89.820 0.000000      0              
D8STR_53 D8SM__52 1 1 71.735 249.18 0.000000      0              
D8STR_53 D8SM__54 1 1 78.924 266.37 0.000000      0              
D8STW_11 D8STW_12 1 2 0.0000 0.0000 0.000000      0 K   STW4     
D8STW_11 D8WOL_11 1 0 1.1820 9.6300 160.8495   2520 490          
D8STW_11 D8WOL_12 1 0 1.1820 9.6300 160.8495   2520 489          
D8STW_12 D8WOL_11 1 0 0.5850 9.2920 172.4734   3600 487          
D8STW_12 D8WOL_12 1 0 0.5910 9.2910 172.4734   3600 488          
D8STW_51 D8STW_53 2 7 0.0000 0.0000 0.000000      0 KBC STW1     
D8STW_53 D8STW_51 1 2 0.0000 0.0000 0.000000      0 KAB STW1     
D8SUE_11 D8MOOR11 1 8 0.0690 0.9490 17.96991   3600 MMOORB       
D8SUE_11 D8MOOR12 1 8 0.0690 0.9490 17.96991   3600 MMOORA       
D8SUE_11 D8OST_18 1 0 0.9900 7.4400 131.9469   2580 971          
D8SUE_11 D8SUE_12 1 2 0.0000 0.0000 0.000000      0 K1  SUE4     
D8SUE_11 D8SUE_12 2 7 0.0000 0.0000 0.000000      0 K2  SUE4     
D8SUE_11 DSU_DO11 1 0 0.4570 3.5480 70.99999   2280 982          
D8SUE_12 D8OST_12 1 0 0.9900 7.4400 131.9469   2580 972          
D8SUE_12 DSU_DO12 1 0 0.4570 3.5480 70.99999   2280 981          
D8SUE_51 D8SUE_52 1 2 0.0000 0.0000 0.000000      0 K8  SUE1     
D8SUE_51 D8SUE_52 2 2 0.0000 0.0000 0.000000      0 K4  SUE1     
D8SUE_52 D8SUE_51 3 1 0.2495 1.8821 0.000000      0              
D8SUE_52 D8SUE_54 1 2 0.0000 0.0000 0.000000      0 K5  SUE1     
D8SUE_52 D8SUE_55 1 2 0.0000 0.0000 0.000000      0 K9  SUE1     
D8SUE_52 D8SUE_55 2 1 0.4725 3.1105 0.000000      0              
D8SUE_54 D8SUE_51 1 1 6.7128 27.364 0.000000      0              
D8SUE_54 D8SUE_52 2 1 2.8021 12.838 0.000000      0              
D8SUE_54 D8SUE_55 1 2 0.0000 0.0000 0.000000      0 K1  SUE1     
D8SUE_54 D8SUE_55 2 1 0.5168 5.4028 0.000000      0              
D8SUE_55 D8SUE_51 1 1 1.1841 6.6412 0.000000      0              
D8SWPU11 D8GRS_11 1 0 0.0100 0.0500 0.000000   1500 MGRSA        
D8SWPU12 D8GRS_12 1 0 0.0100 0.0500 0.000000   1500 MGRSB        
D8SW__11 D8SW__12 1 2 0.0000 0.0000 0.000000      0 K    SW 4    
D8TA__21 D8EU__22 1 0 2.4913 8.1999 99.55710   1070 206          
D8TA__21 D8TA__22 1 2 0.0000 0.0000 0.000000      0 K23 TA 2     
D8TA__22 D8EU__21 1 0 2.4913 8.1999 99.55710   1070 205          
D8TB__11 D8REU_12 1 0 0.1510 1.6912 690.2079   1620 908          
D8TB__12 D8REU_11 1 0 0.1510 1.6912 690.2079   1620 907          
D8TB__12 D8TB__11 1 2 0.0000 0.0000 0.000000      0 KAB TB 4     
D8TB__12 D8TB__1D 1 2 0.0000 0.0000 0.000000      0 KD401        
D8THY_11 D8RAG_12 1 0 1.9479 15.382 277.9681   2504 522          
D8THY_21 D8THY_25 1 0 0.0100 0.0500 0.000000   9999 401          
D8THY_22 D8THY_21 1 2 0.0000 0.0000 0.000000      0 KAB THY2     
D8THY_22 D8WUH_21 1 0 2.9672 11.191 266.7841    960 302          
D8THY_51 D8GTTY51 1 2 0.0000 0.0000 0.000000      0 KBC THY1     
D8THY_51 D8GTTY51 2 7 0.0000 0.0000 0.000000      0 KAB THY1     
D8THY_51 D8GTTY51 3 1 1.5043 4.3282 0.000000      0              
D8THY_51 D8WU__52 1 1 18.263 55.571 0.000000      0              
D8VIB_11 D8VIB_12 1 2 0.0000 0.0000 0.000000      0 K2  VIB4     
D8VIB_11 D8VIB_12 2 7 0.0000 0.0000 0.000000      0 K1  VIB4     
D8VIB_12 D8RE__11 1 0 3.0161 19.711 339.5434   2720 416          
D8VIB_12 DME_VI11 1 0 1.7735 16.325 267.0668   2892 449-1        
D8VIB_21 D8VIB_22 1 2 0.0000 0.0000 0.000000      0 K   VIB2     
D8VIB_51 D8VIB_52 1 7 0.0000 0.0000 0.000000      0 KAB VIB1     
D8VIB_51 D8WK__51 1 1 8.3359 29.704 0.000000      0              
D8VIB_51 D8WK__52 1 1 11.390 44.789 0.000000      0              
D8VIE_11 D8VIE_12 1 2 0.0000 0.0000 0.000000      0 KAB VIE4     
D8VIE_17 XVI_KR12 1 0 0.3500 3.4900 57.17699   2520 508          
D8VIE_21 D8NHG_21 1 0 6.0970 28.003 436.9955   1070 304          
D8VIE_22 D8PAS_22 1 0 4.9040 18.050 229.9646   1070 306          
D8VIE_51 D8NHG_57 1 1 23.823 56.144 0.000000      0              
D8WD__21 D8ROE_21 1 0 7.5895 31.888 348.7168    790 207          
D8WD__22 D8WD__21 1 2 0.0000 0.0000 0.000000      0 KAB WD 2     
D8WD__51 D8WD__52 1 2 0.0000 0.0000 0.000000      0 KAB WD 1     
D8WD__51 D8WD__52 2 1 1.5622 4.2280 0.000000      0              
D8WD__52 D8RE__52 1 0 3.0000 12.653 0.000000   9999 TEN          
D8WE__11 D8GUE_11 1 0 1.4741 12.006 205.2402   3000 424          
D8WE__52 D8WE__51 1 2 0.0000 0.0000 0.000000      0              
D8WIK_22 D8LUB_2F 1 0 3.8770 11.325 5811.946    770 281          
D8WIK_22 D8WIK_23 1 0 0.0100 0.0500 0.000000   1200 281 WIK      
D8WIK_23 D8WIK_24 1 2 0.0000 0.0000 0.000000      0              
D8WIK_24 D8WIK_28 1 0 0.0100 0.0500 0.000000   1200 282 WIK      
D8WIK_28 D8LUB_2G 1 0 4.0770 11.201 5811.946    770 282          
D8WK__21 D8EU__22 1 0 12.208 46.854 600.0442   1070 358          
D8WK__21 D8VIB_21 1 0 2.5437 19.586 245.6725   1600 368          
D8WK__22 D8EU__21 1 8 12.208 46.854 600.0442   1070 357          
D8WK__22 D8VIB_22 1 0 2.5437 19.586 245.6725   1600 367          
D8WK__22 D8WK__21 1 2 0.0000 0.0000 0.000000      0 KAB WK 2     
D8WK__51 D8WK__52 1 2 0.0000 0.0000 0.000000      0 KAB WK 1     
D8WK__51 D8WK__52 2 1 0.7011 2.0822 0.000000      0              
D8WOL_11 D8LAU_12 1 0 5.3630 40.197 668.5309   2520 535          
D8WOL_11 D8TB__11 1 0 3.6650 33.198 518.6769   2400 493          
D8WOL_11 D8WOL_12 1 2 0.0000 0.0000 0.000000      0 KB  WOL4     
D8WOL_11 D8WOL_12 2 2 0.0000 0.0000 0.000000      0 KA  WOL4     
D8WOL_11 DHE_WO11 1 0 0.8709 6.5272 104.9606   3600 491-1        
D8WOL_11 DHE_WO12 1 8 0.8709 6.5272 104.9606   3600 492-2        
D8WOL_12 D8FOE_11 1 0 1.3440 12.790 209.5442   2520 437          
D8WOL_12 D8KLM_12 1 0 3.8790 30.283 503.9115   2520 536          
D8WOL_12 D8WU__11 1 8 3.1840 27.944 434.4823   2520 494          
D8WOL_23 D8WOL_22 1 0 0.0100 0.0500 0.000000   9999 WOL T404     
D8WOL_51 D8WOL_52 2 1 3.2780 12.578 0.000000      0              
D8WOL_51 D8WOL_57 1 1 0.7781 2.9260 0.000000      0              
D8WOL_52 D8WOL_51 1 2 0.0000 0.0000 0.000000      0              
D8WOL_57 D8WOL_52 1 2 0.0000 0.0000 0.000000      0 2B   2C   Cn 
D8WOL_57 D8WOL_52 2 1 9.2618 29.854 0.000000      0              
D8WUH_21 D8WUL_23 1 0 0.0100 0.0500 0.188500    960 302/2        
D8WUL_21 D8WUL_22 1 7 0.0000 0.0000 0.000000      0 K   WUL2     
D8WUL_22 D8THY_21 1 0 2.9672 11.191 266.7841    960 291          
D8WUL_51 D8WUL_56 2 1 0.1772 0.4666 0.000000      0              
D8WUL_52 D8WUL_51 1 2 0.0000 0.0000 0.000000      0 K13 WUL1     
D8WUL_56 D8WUL_51 1 2 0.0000 0.0000 0.000000      0 K16 WUL1     
D8WUL_56 D8WUL_52 1 1 1.3390 4.2116 0.000000      0              
D8WUL_58 D8WUL_51 1 1 2.1722 58.354 0.000000      0              
D8WUL_58 D8WUL_56 1 1 4.3244 116.69 0.000000      0              
D8WU__12 D8TB__12 1 0 0.7180 7.7360 129.7478   2400 498          
D8WU__12 D8WU__13 1 2 0.0000 0.0000 0.000000      0 K   WU 4     
D8WU__13 D8RAG_11 1 0 4.0033 32.625 585.4358   2504 521-525      
D8WU__21 D8HEN_21 1 0 0.6670 7.0770 129.7478   1070 295          
D8WU__21 D8WOL_22 1 0 3.1820 27.924 434.1681   1571 494H         
D8WU__23 D8HEN_22 1 0 2.0980 8.0250 103.9867   1070 293-294      
D8WU__23 D8THY_21 1 0 2.0631 17.306 312.5256   1290 526          
D8WU__23 D8WU__21 1 2 0.0000 0.0000 0.000000      0 KAB WU 2     
D8WU__51 D8GTTY51 1 1 7.1350 22.992 0.000000      0              
D8WU__51 D8THY_51 1 1 7.1327 22.984 0.000000      0              
D8WU__51 D8WU__52 1 1 2.4372 6.7281 0.000000      0              
D8WU__51 D8WU__5B 1 1 3.4350 7.2661 0.000000      0              
D8WU__52 D8WU__5B 1 1 39.556 196.14 0.000000      0              
D8ZWH_11 D8MAR_11 1 0 0.4350 4.4720 76.65486   2040 578          
D8ZWH_11 D8ZW__12 1 0 0.1324 1.3033 18.84956   1200 578/2        
D8ZWH_12 D8MAR_12 1 0 0.4350 4.4720 76.65486   2040 577          
D8ZWH_12 D8ZW__11 1 0 0.1324 1.3033 18.84956   1200 577/2        
D8ZW__51 D8CRO_51 1 1 12.972 35.906 0.000000      0              
D8ZW__51 D8CRO_52 1 1 8.2413 29.921 0.000000      0              
D8ZW__51 D8HER_57 1 1 13.984 30.347 0.000000      0              
D8ZW__51 D8HER_58 1 1 13.984 30.347 0.000000      0              
D8ZW__51 D8ROE_54 1 1 3.0027 8.1286 0.000000      0              
D8ZW__51 D8ZW__5A 1 1 53.223 122.30 0.000000      0              
EABADI21 EMONDR21 1 0 1.6900 10.130 66.16000    761              
EABADI21 ESIDEN21 1 0 1.9200 12.490 91.43000    761              
EABADI21 EVITOR21 1 0 2.0800 11.810 117.5600    761              
EABANT11 EGUENE11 1 0 0.6900 6.9400 104.2100   2251              
EABANT11 EGUENE11 2 8 0.6900 6.9400 104.3300   2251              
EABANT11 EZIERB11 1 0 0.1800 1.5500 17.93000   2280              
EABANT11 EZIERB11 2 8 0.1800 1.5500 17.93000   2280              
EABRER21 EPUJAL21 1 0 2.9000 17.930 124.3000    734              
EABRER21 ERUBI 21 1 0 0.7300 4.8900 33.80000    656              
EACEB121 EACEB122 1 8 0.0000 0.0500 0.000000      0              
EACEB121 ETACE121 1 0 0.1500 0.8500 5.970000    734              
EACECA21 EANOVE21 1 0 0.4500 2.9600 39.38000   1075              
EACECA21 ECARYU21 1 0 2.9500 17.660 293.3900   1732              
EACECA21 EMORA 21 1 0 2.8900 15.260 100.7400    551              
EACECA21 EPICON21 1 0 8.8400 45.210 299.5000    970              
EACECA21 EPRADI21 1 0 0.9600 6.7500 94.17000    997              
EACECA21 EVALDM21 1 0 1.4500 9.9400 153.8000   1627              
EADMEI21 EADMEI22 1 0 0.0000 0.0500 0.000000      0              
EADMEI21 EMEIRA21 1 0 0.7600 1.3200 8.410000    291              
EADRAL21 ECERCS21 1 0 4.2800 16.680 212.3100    734              
EADRAL21 ELLAVO21 1 0 2.2100 8.7300 110.8500    734              
EADSAX11 EADSAX12 1 0 0.0000 0.1600 0.000000      0              
EADSAX11 ESAX  11 1 0 0.0000 0.1600 0.000000    451              
EADSIL11 EADSIL12 1 0 0.0000 0.1600 0.000000      0              
EADSIL11 ESILLE11 1 0 0.0000 0.0800 23.23000    433              
EAEBAR21 EZONAF21 1 0 0.0900 0.5900 215.4100   1049              
EAENA 21 EHORTA21 1 0 0.2500 1.6500 516.5700    629              
EAENA 21 ESS RE21 1 0 0.4500 2.0500 50.23000    787              
EAENA 21 ESS RE21 2 8 0.2600 2.1300 87.64000    866              
EAENOE21 EAEBAR21 1 0 0.1400 0.9100 349.2600   1049              
EAENOE21 EVILAD21 1 0 0.1300 0.6500 320.5800   1049              
EAGUAC21 EPOLIO21 1 0 0.0400 0.4600 206.5500   1233              
EAGUAC21 EPQING21 1 0 0.1100 1.0700 475.2100   1233              
EAGUAY11 EABANT11 1 8 2.7500 28.320 392.1300   2294              
EAGUAY11 EVELIL11 1 8 2.5800 26.560 296.3100   1342              
EAGUAY21 EGARO-21 1 0 3.6300 29.030 328.9300    918              
EAGUAY21 EMATAP21 1 0 2.0300 9.9600 117.9300    892              
EAGUAY21 EPENAG21 2 0 1.7100 14.260 165.1200   1259              
EAGUAY21 EPSMIG21 1 0 1.8100 8.8600 105.3700    997              
EALARC21 EMANZA21 1 0 4.2400 23.410 165.2300    577              
EALARC21 EPICON22 1 0 1.1600 7.0000 44.17000    970              
EALBAL21 ECATAD22 1 0 1.3300 10.100 65.74000    629              
EALBAL21 ETORRN21 1 0 0.2100 1.6100 12.98000    629              
EALBAT21 EMANGR21 1 0 0.6000 2.5200 36.40000    419              
EALBAT21 ETORS221 1 0 1.3300 5.5900 53.43000    419              
EALCOB21 EFUENC21 1 0 0.3400 2.5600 230.5200   1272              
EALCOB21 ESS RE22 1 0 0.2800 2.0000 211.5500   1312              
EALCOM21 EPUENT21 1 0 1.8600 12.970 148.9000   1207              
EALCOM21 EVILLI21 1 0 1.2100 8.9000 107.0200   1207              
EALCOR21 ECARMO21 1 0 2.2300 11.980 82.79000    944              
EALCOR21 EDRODR21 1 0 3.3300 17.950 123.9300    944              
EALCOR21 EGAZUL21 1 0 8.0100 46.430 313.4300    892              
EALDAY21 EQUART21 1 0 0.2600 1.5200 76.26000    892              
EALDAY21 ETORRN21 1 0 0.6100 3.3900 97.77000    892              
EALDEA11 EARANU11 1 0 6.9000 62.030 761.7600   1039              
EALDEA11 EHINOJ11 1 0 0.7500 6.7400 82.45000   1400              
EALDEA11 EVILLR11 1 0 0.5600 5.6500 62.94000   2237              
EALDEA21 EVILLR21 1 0 1.3300 7.6200 54.96000    708              
EALDEA21 EVILLR21 2 0 1.3300 7.6200 54.96000    708              
EALDEA21 EVILLR21 3 0 1.2600 8.1700 59.13000    656              
EALDEA21 EVILLR21 4 0 1.2600 8.1700 59.13000    656              
EALGEC21 ENUVCA21 1 0 2.5600 14.260 98.20000    997              
EALGEC21 EPINAR21 1 0 0.3100 2.8100 35.81000   1443              
EALGEC21 EPINAR21 2 0 0.3100 2.8100 35.81000   1443              
EALGEC21 EPTO R21 1 0 6.4200 35.050 234.1100    997              
EALGET21 EARDOZ21 1 0 0.8400 6.0200 910.4100   1128              
EALGET21 EFUENC22 1 0 0.8300 5.5600 192.1300   1272              
EALHAU21 ECARTA21 1 0 1.3000 7.8600 68.66000    970              
EALHAU21 ECARTA21 2 0 0.9100 4.9500 33.35000    970              
EALHAU21 ECOSTA21 1 0 3.4800 17.010 112.7700    970              
EALHAU21 EJORDA21 1 0 5.9600 26.320 192.2100    970              
EALI  21 EMERCB21 1 0 0.0300 0.2800 3.330000   1285              
EALI  21 EVITOR21 1 0 0.6500 4.8100 35.17000   1023              
EALI  21 EVITOR21 2 0 0.6500 4.7800 35.43000   1023              
EALJAR21 ESANTP21 1 0 1.1000 5.4000 35.74000    892              
EALMAR11 EALMAR12 1 0 0.0000 0.1600 0.000000      0              
EALMAR11 EBIENV11 1 0 5.7100 59.180 630.8800   2143              
EALMAR11 ECMITA11 1 0 2.8200 30.860 438.0100   2756              
EALMAR11 EGUADA12 1 0 7.7000 80.140 878.7100   1039              
EALMAR11 EJM.OR11 1 0 4.3700 35.970 442.1400   2049              
EALMAR11 EMORAT11 2 0 6.6700 64.140 835.7400   1226              
EALMAR11 ESASER11 1 0 3.7000 40.580 575.8600   2121              
EALMAR11 EVILLV11 1 0 5.2000 49.680 630.1800   2049              
EALMAR11 EVILLV11 2 0 5.2000 49.680 630.1800   2150              
EALMAR21 EALMAR22 1 0 0.0000 0.0500 0.000000      0              
EALMAR21 EEALMA21 1 0 0.3300 1.7100 11.34000    918              
EALMAR21 EEALMA22 2 8 0.1500 1.1700 13.82000   1049              
EALMAZ11 ECARIN11 1 0 3.6200 37.420 413.3300   1255              
EALMAZ11 EMUDAR11 1 0 6.3500 66.270 742.1600   1313              
EALMOD21 ECASIL21 1 0 2.0000 10.870 72.54000    892              
EALMOD21 EVIREY21 1 0 2.9000 15.870 106.7400    944              
EALUMI11 EALUMI12 1 8 0.0000 0.1600 0.000000      0              
EALUMI11 EXOVE 11 2 0 0.1000 0.8500 10.10000   1587              
EALVAR21 EBALBO22 1 0 3.6300 19.600 136.3600    524              
EALVAR21 EMERID21 1 0 6.6700 17.690 124.5000    629              
EALVAR21 EVAGUA21 1 0 2.3500 7.9400 59.81000    682              
EAMOEI21 ECASTL21 1 0 1.7200 9.1000 58.68000    603              
EAMOEI21 ECHANT21 1 0 2.8100 14.070 104.7100    577              
EAMORE11 EGATIC11 1 0 0.5800 6.2200 70.80000   1674              
EAMORE11 EICHAS11 1 0 1.4400 15.940 182.2800   1443              
EANCHU11 ELOECH11 1 0 1.0400 8.1000 104.8600   2107              
EANCHU11 ETRILL11 1 0 2.5800 19.810 261.3700   2121              
EANDUJ21 EGUADA21 1 0 0.9500 8.4500 101.5700   1837              
EANDUJ21 EGUADA21 2 0 0.8800 7.1200 85.10000   1889              
EANDUJ21 EP.LLA21 1 8 5.2200 28.880 193.5500    446              
EANOIA21 EP.SUE22 1 0 9.1100 53.680 385.7400    524              
EANOIA21 ERUBI 21 1 0 2.1200 13.110 100.1700    682              
EANOVE21 EPINTA21 1 0 1.6200 11.260 142.5600    997              
EAPARE11 EARBIL11 1 0 0.7700 8.9400 119.0400   3002              
EAPARE11 ETRIVE11 1 0 1.7100 18.180 239.5100   2468              
EAQUA 21 EPCENT21 1 0 0.1000 1.5200 884.9200   1180              
EARAGO11 EARGAS11 1 8 0.0000 0.1600 0.000000  14432              
EARAGO11 EARGEC11 2 8 0.0000 0.1600 0.000000  14432              
EARAGO11 EASCAR11 2 0 2.3000 21.810 270.3700   1299              
EARAGO11 EMEQUI11 1 0 1.7100 17.500 189.4900   1818              
EARAGO11 EMOREL11 1 0 2.2400 21.790 266.1200   1299              
EARAGO11 EMUDEJ11 1 0 0.7400 7.2600 86.08000   1140              
EARAGO11 EMUDEJ11 2 8 0.7400 7.2600 86.08000   1140              
EARAGO11 EPENAF11 1 0 2.4200 22.450 249.9200   2107              
EARANU11 ECANAV11 1 0 2.5300 22.640 278.0800   2035              
EARANU11 EMORAT11 1 0 6.0300 59.060 729.2400   1226              
EARANU11 EMORAT11 2 0 6.0300 59.090 729.2400   1039              
EARANU11 EVALDE11 1 0 3.1700 30.340 391.0800   1226              
EARANU11 EVALDE11 2 0 3.1700 30.340 391.0800   1226              
EARAVA21 EMAJAD21 1 0 0.2600 1.9500 451.0500    866              
EARAVA21 EVBATA21 1 0 0.3500 2.5500 454.3600   1049              
EARBIL11 ETABAR11 1 0 1.8900 19.780 280.1200   2973              
EARBIL21 ECONSO21 1 0 1.8100 21.540 254.6700   1023              
EARBIL21 EVALPA21 1 0 0.6600 8.2100 96.84000   1049              
EARCHI11 ECAPAR11 1 0 2.0200 21.500 228.9900   1241              
EARCHI11 ETAJOE11 1 0 1.2800 13.680 146.1200   1327              
EARCOS11 ECABRA11 1 0 4.7800 52.670 745.9200   2554              
EARCOS11 EDRODR11 1 0 2.2700 20.480 239.7700   2020              
EARCOS11 EDRODR11 2 0 2.2700 20.480 239.7700   2020              
EARCOS11 EPINAR11 1 0 1.8400 18.000 241.5000   2193              
EARCOS11 EPTO C11 1 0 3.2600 29.520 350.4400   2193              
EARCOS11 ERODAN11 1 8 3.7300 41.220 574.7300   2554              
EARDOZ21 ETVICA21 1 0 0.2700 1.9600 422.4000   1128              
EARGAN21 ELOECH21 1 0 0.4400 3.1500 32.60000    997              
EARGAN21 EVALDM21 1 0 1.0000 7.0800 84.30000    997              
EARGAS11 EARGEC11 1 0 0.0000 0.1600 0.000000      0              
EARGAZ21 EMELAN21 1 0 0.0300 0.3700 187.2300   1522              
EARKAL21 EARKA221 2 8 0.0000 0.0500 0.000000  26240              
EARKAL21 EHERNA21 1 0 0.6100 4.0300 52.42000   1285              
EARKAL21 EHERNA21 2 0 0.8800 3.8900 47.56000   1535              
EARR.V21 EMECO 21 1 0 1.3900 8.1200 217.8900   1023              
EARR.V21 ESS RE21 1 0 0.2000 1.2500 16.12000   1417              
EARROA21 ERENED21 1 0 1.1100 6.7600 48.72000    603              
EARROA21 ETORDE21 1 0 1.7300 10.440 75.79000    603              
EARROY21 EMONTB21 1 0 3.2400 16.710 112.5000    944              
EARROY21 EVENTI21 1 0 4.8900 26.020 188.6400    498              
EASCAR11 EASCVA11 1 0 0.0000 0.1600 0.000000      0              
EASCO 11 EARGAS11 1 0 2.3000 21.810 270.3700   1299              
EASCO 11 EASCAR11 1 8 0.0000 0.1600 0.000000  14432              
EASCO 11 EASCRS11 1 0 0.1600 34.800 0.000000   1876              
EASCO 11 EASCRS11 2 8 0.0000 0.1600 0.000000      0              
EASCO 11 EASCVA11 2 8 0.0000 0.1600 0.000000  14432              
EASCO 11 EESPLU11 1 0 1.7400 16.850 202.0100   1443              
EASCO 11 EPIERO11 1 0 4.6200 43.260 513.6900   1443              
EASCO 11 ESENTM11 1 0 4.6200 44.480 554.1300   1443              
EASCO 11 ESENTM12 2 0 4.6200 44.480 554.1300   1443              
EASCRS11 EVANDE11 1 0 1.1500 11.260 140.7100   1356              
EASJUA21 EMANZA21 1 0 1.3200 9.2000 110.7600   1758              
EASOMA11 ECARIL11 1 0 2.4500 25.010 284.8100   1241              
EASOMA11 EFAUSI11 1 0 0.3000 3.2000 33.91000   2179              
EASTIL21 ECACIC21 1 0 0.1000 1.3200 671.7100   1312              
EASTIL21 EPENAG21 1 0 0.3600 2.2900 29.42000   1128              
EASTIL21 EPENAG21 2 0 0.3600 2.2900 29.42000   1128              
EATARF21 ECAPAR21 1 0 0.5300 2.7700 18.22000   1312              
EATARF21 EILLOR21 1 0 1.5800 8.6300 57.75000    957              
EATARF21 EOLIVA21 1 0 6.0500 30.950 203.6400    918              
EATIOS21 EMONTO21 1 0 1.8900 8.4300 138.6600   1522              
EATIOS21 EPAZOS21 1 0 1.1600 4.3600 70.66000    656              
EAUBAL21 EESCAT23 1 0 5.9800 29.250 340.3500    866              
EAVEZA21 EPENAF22 1 0 1.5900 8.4700 59.81000    970              
EAVNAS11 EAVNAS12 1 0 0.0000 0.1600 0.000000      0              
EAVNAS11 EREQUE11 2 0 0.0300 0.3200 36.58000   2061              
EAYALA21 ETAYAA21 1 0 0.6100 3.9300 28.53000    918              
EAYALA21 ETAYAB21 1 0 0.6100 3.9300 28.53000    918              
EAYORA11 EBENEJ11 1 0 1.0600 17.200 190.2500   1587              
EAYORA11 ECAMPA11 1 0 0.9300 10.180 131.8200   2987              
EAYORA11 ECOFRE11 1 0 0.4200 6.0600 74.80000   1587              
EAZCA 21 EHORTA22 1 0 0.0800 0.8200 499.1700   1401              
EAZCA 21 ENORTE21 1 0 0.0400 0.4200 254.2100   1278              
EAZPEI11 EGATIC11 1 0 1.7300 18.190 200.0000   1558              
EAZPEI11 EHERNA11 1 0 0.9400 8.7700 97.95000   1486              
EBABCK21 ETACE121 1 8 0.0200 0.1100 0.740000    734              
EBABCK21 ETACE221 1 0 0.0200 0.1100 0.740000    734              
EBADAL21 EBADAL22 1 0 0.0000 0.0500 0.000000      0              
EBADAL21 EBSNUE21 2 0 0.0100 0.1600 73.43000   1417              
EBADAL21 EBSNUE22 1 0 0.0200 0.1300 85.97000   1417              
EBADAL21 ESAGRE21 1 0 0.1000 0.8200 440.7000   1089              
EBALBO11 EBROVA11 1 0 0.0500 0.3800 3.710000   2078              
EBALBO11 EBROVA11 2 0 0.0300 0.3500 4.270000   2020              
EBALBO21 EBALBO22 1 0 0.0000 0.0500 0.000000      0              
EBALSI21 EPALMA21 1 0 1.5000 9.6700 137.1100   1338              
EBAROV21 EBAROV22 1 0 0.0000 0.0500 0.000000      0              
EBAROV21 ETRINI21 1 0 0.0300 0.2100 140.4800   1207              
EBARRI21 ECANUE21 1 0 0.1500 1.1300 217.6900   1060              
EBARRI21 EPINAR21 5 0 0.3900 3.4800 40.79000   1233              
EBASAU21 EBASAU22 1 0 0.0000 0.0500 0.000000      0              
EBASAU21 EGUENE21 1 0 0.8500 4.8600 34.88000    892              
EBASAU21 ETGUEN21 1 0 0.0500 0.1900 1.030000    787              
EBECHI21 ELA PL21 1 0 1.0700 5.3000 67.91000    918              
EBECHI21 EVALLU22 1 0 1.1900 5.8500 74.57000    918              
EBEGUE11 EESPLU11 1 0 2.2900 22.270 267.4900   1356              
EBEGUE11 EGARRA11 1 0 1.3000 12.670 145.9100   1457              
EBEGUE11 EPIERO11 1 0 0.8000 7.4900 88.94000   1385              
EBEGUE11 EVILAD11 1 0 0.3500 3.7600 44.16000   1385              
EBEGUE21 EBEGUE22 1 0 0.0000 0.0500 0.000000      0              
EBEGUE21 ECASTE21 1 0 2.1400 13.120 92.64000    682              
EBEGUE21 EGAVAR21 1 0 0.9400 4.4600 95.43000    918              
EBEGUE21 EGAVAR21 2 0 0.7600 4.8500 63.45000    656              
EBELES21 ECHANT21 1 0 0.5000 1.9700 28.99000    839              
EBELES21 ELA LO22 1 0 7.2600 39.830 269.5000    970              
EBELES21 EMESON21 1 0 6.4500 36.610 234.8600    629              
EBELES21 ETRIVE21 1 0 3.5800 20.090 132.9800    918              
EBELIN11 EMINGL11 1 8 4.8300 48.210 510.5900   2150              
EBELIN11 EMORAT11 1 8 1.7800 15.890 226.8000   1371              
EBELIN11 EMORAT11 2 0 1.3600 13.540 143.2700   1919              
EBELIN11 EOLMED11 1 0 3.2300 28.960 411.7600   1428              
EBELLI21 ECONST22 1 0 0.4900 2.9800 21.03000   1102              
EBELLI21 ESUBIR21 1 0 5.2900 25.510 299.3000   1102              
EBENAD21 EINGEN21 1 0 0.9700 5.4600 66.57000    918              
EBENAD21 ELA PL21 1 0 0.2900 1.5400 26.57000    918              
EBENEJ11 EMONTS11 1 0 0.8000 8.2600 87.51000   2150              
EBENEJ11 ESAX  11 1 0 0.7000 7.3800 79.96000   2136              
EBENEJ21 EBENEJ22 1 0 0.0000 0.0500 0.000000      0              
EBENEJ21 EJIJON21 1 0 1.6400 10.280 132.0500    944              
EBENEJ21 EPETRE21 1 0 1.5000 10.310 132.6400   1075              
EBENIF21 EELIAN21 1 8 0.1500 2.4300 1373.240   1338              
EBENIF21 EF.MUE21 1 0 0.1000 0.8000 191.5500   1102              
EBENIF21 EPCENT21 1 0 0.0600 0.9900 574.9800   1180              
EBENIF21 ETORRN21 1 0 0.4900 3.1600 56.55000    970              
EBERNA21 ECATAD22 1 0 0.6200 4.5000 61.03000   1338              
EBERNA21 EVLDIG21 1 0 1.2200 5.1900 81.05000   1390              
EBESCA11 ELAFAR11 1 0 0.6700 6.1900 87.42000   2930              
EBESCA11 ELLOGA11 1 0 1.3100 12.050 173.9800   2930              
EBESCA11 ESENTM11 1 0 2.0500 20.980 310.8200   2930              
EBESCA11 EVIC  12 1 0 1.0700 11.040 162.2400   2930              
EBESCA21 ELAFAR21 1 0 0.8900 7.0400 80.76000   1469              
EBESCA21 ELAFAR21 2 0 0.8900 6.9700 80.66000   1390              
EBIENV11 EBROVA11 1 0 1.3800 14.590 163.9400   2020              
EBIENV11 EGUILL11 1 0 2.5000 25.950 285.8600   2020              
EBIESC21 ESABIN22 1 0 1.4500 5.7600 35.33000    734              
EBOADI21 EMAJAD21 1 0 0.2500 1.5600 171.8000    787              
EBOADI21 EVILLV22 1 0 0.6500 3.5900 102.8700    577              
EBOIME11 EMESON11 1 8 2.8300 28.460 380.5000   1587              
EBOIME11 EPESOZ11 1 0 2.2400 23.220 329.6900   3233              
EBOIME11 EPESOZ11 2 8 2.2200 23.250 329.2000   3233              
EBOIME11 EXOVE 11 1 0 0.4500 4.3000 49.64000   1587              
EBRAZA11 EGUADA12 1 0 2.5400 23.360 273.4500   2035              
EBRAZA11 EVALDE11 1 0 3.8700 35.140 410.6900   2049              
EBRAZA21 EP.LLA21 1 0 0.3600 3.4000 77.29000   1784              
EBRAZA21 EP.LLA21 2 0 0.3600 3.4000 77.29000   1784              
EBROVA11 EGUILL11 1 8 3.6200 34.210 473.2700   2742              
EBROVA11 EGUILL11 2 0 3.6300 34.160 473.8100   2612              
EBROVA11 ESASER11 1 0 2.0200 19.090 263.6100   2583              
EBROVA11 ESASER11 2 0 2.0300 19.060 263.7400   2583              
EBROVA21 EBALBO21 1 0 0.0400 0.3000 3.550000   1837              
EBSNUE21 EBSNUE22 1 0 0.0000 0.0500 0.000000      0              
EBSNUE21 EGRAMA21 3 0 0.0700 1.8200 472.1100   1230              
EBSNUE21 EVILAN21 1 0 0.2300 0.9100 359.9400   1049              
EBUENA21 EMORAJ21 1 0 0.7300 4.8900 227.2900    524              
EBUENA21 ERETAM21 1 0 0.1300 1.0600 274.7300    813              
EBUNIE11 EGARO-11 1 0 2.6100 22.580 311.2900   1342              
EBUNIE11 EGRIJO11 1 0 2.2400 18.620 293.3700   1703              
EC.COL21 EONUBA21 1 0 0.8600 4.4100 33.37000    970              
EC.COL21 ESANTP21 1 0 6.8000 37.480 250.6400    524              
EC.COL21 ETORAR21 1 0 0.3700 1.9700 13.62000    970              
EC.COL21 ETORAR21 2 0 0.3600 1.9600 17.79000    577              
EC.FRE21 ELEGAN21 1 0 0.3600 2.2100 126.0300    551              
EC.FRE21 EMORAJ21 1 0 0.3900 2.2900 72.77000    551              
EC.JAR21 EBEGUE22 1 0 2.1200 8.6200 105.5600   1443              
EC.JAR21 EC.JAR22 1 8 0.0000 0.0500 0.000000      0              
ECABRA11 EGUADA12 1 8 2.1100 20.190 301.4900   1833              
ECABRA11 EGUADA12 2 0 1.8700 20.220 301.2800   2554              
ECABRA11 EGUADA12 3 8 1.8700 20.190 301.4900   2554              
ECABRA11 ERODAN11 1 0 1.0600 11.570 173.1300   2554              
ECACER21 EJM.OR21 1 0 4.9800 26.830 185.2100    970              
ECACER21 ETORRJ21 1 0 4.5200 23.450 171.5900    551              
ECACIC21 ECACIC22 1 0 0.0000 0.0500 0.000000      0              
ECALDE11 ESALLE11 1 8 3.9800 38.450 487.4000   1125              
ECALDE11 ESENTM12 1 0 1.0900 10.140 118.0100   1111              
ECAMPA11 EPINIL11 1 0 1.2300 11.600 159.8900   2829              
ECAMPN21 ECOTO 21 1 0 0.0500 0.2700 134.3400   1136              
ECAMPN21 EHORTA22 1 0 0.0500 0.6600 372.3600   1351              
ECAMPO21 ES.P.P21 1 0 0.4100 2.5400 30.17000   1312              
ECAMPO21 ESMSA221 1 0 0.6900 4.2100 47.23000   1627              
ECANAV11 EJM.OR11 1 0 1.7400 15.550 191.6100   2049              
ECANBA11 ECANBA12 1 0 0.0000 0.1600 0.000000      0              
ECANBA11 ESENTM11 1 0 0.3700 3.6200 46.44000   1385              
ECANBA12 ESENTM12 2 0 0.3700 3.6200 46.44000   1385              
ECANIL21 ECOSLA21 1 0 0.1900 0.9200 161.2200    813              
ECANIL21 ECOSLA22 2 0 0.1900 0.9200 161.2200    813              
ECANIL21 ESIMAN21 1 0 0.0500 0.3800 200.4500   1388              
ECANTA21 EJIJON21 1 0 0.4500 2.9900 38.29000   1732              
ECANTA21 EMTEBE21 1 0 1.8500 12.460 304.5200   1390              
ECANUE21 EPINAR21 1 0 0.3400 2.1600 28.84000   2020              
ECANUE21 EPINAR21 2 0 0.3300 2.1700 28.72000   2020              
ECANYE21 ECODON21 1 0 1.0600 5.4200 77.48000    629              
ECANYE21 EGUIXE21 1 0 0.0400 0.4900 236.2600    934              
ECANYE21 ESENTM21 1 0 0.6900 6.4100 77.19000   1390              
ECAPAR11 EHUENE11 1 0 2.1400 23.230 253.1300   1241              
ECAPAR21 EILLOR21 1 0 1.2100 6.5800 44.01000    957              
ECARIL11 ELITOR11 2 0 1.7800 18.140 206.7600   1241              
ECARIL11 ELITOR11 3 0 2.2100 17.900 209.2000   2107              
ECARIL11 EPALMA11 1 8 3.7800 30.770 356.1700   2165              
ECARIL11 ETDLIT11 1 0 2.1600 17.570 205.2100   2121              
ECARIL11 ETOTAN11 1 0 1.7400 14.030 164.1800   2064              
ECARIN11 EFUEND11 1 0 0.6900 7.1800 79.44000   1400              
ECARMO21 EGUILL22 2 0 2.6400 13.200 108.9300    918              
ECARMO21 ESANTP22 1 0 2.8600 14.860 94.03000    918              
ECARMO21 EVIREY21 1 0 5.4000 26.990 184.9200    944              
ECARRI21 ESOTOR21 1 0 1.3600 10.740 176.0500   1443              
ECARRI21 ETABIE21 1 0 0.5400 4.8900 50.50000   1390              
ECARRI21 ETABIE21 2 0 0.5400 4.8900 50.50000   1390              
ECARRI21 EUNINS21 2 0 0.1600 1.4100 68.84000    918              
ECARRI21 EUNINS22 1 0 0.1600 1.4100 68.84000    918              
ECARTA11 ECABRA11 1 0 2.9000 28.700 334.6700   1789              
ECARTA11 ETAJOE11 1 0 0.6600 6.7000 99.98000   1948              
ECARTA21 EJORDA21 1 0 5.1700 28.240 188.8000    970              
ECARTA21 EL.MON21 1 0 1.6500 9.6000 80.43000    944              
ECARTA21 ELOSRA21 1 0 1.0000 5.4800 36.40000    944              
ECARTA21 ETAJOE21 1 0 1.5700 8.6000 57.44000    970              
ECARTE11 EMESON11 1 0 3.5500 34.430 408.4600   2165              
ECARTE11 ESILLE11 1 0 2.3000 19.230 229.3600   2193              
ECARTE11 ETRIVE11 1 0 2.1600 20.910 247.5600   2237              
ECARTE11 ETRIVE11 2 0 2.0800 20.910 247.5800   2237              
ECARTE21 ECARTE22 1 0 0.0000 0.0500 0.000000      0              
ECARTE21 ECASTL21 1 0 0.3200 3.1100 37.13000   1259              
ECARTE21 EFRIEI21 1 0 1.1700 7.2200 303.4500   1285              
ECARTE21 ESUIDO21 1 8 0.6200 6.0200 70.48000   1430              
ECARTJ21 EMONTT22 1 0 0.1100 0.5800 4.110000    970              
ECARTJ21 EPENAF21 1 0 1.9800 10.550 74.48000    970              
ECARTU21 EDRODR21 1 0 6.6000 36.270 246.3200    918              
ECARTU21 EPINAR22 1 0 6.5000 35.250 238.0800    997              
ECARYU21 EASJUA21 1 0 1.5900 9.1600 108.4700   1732              
ECASAQ21 EGUILL21 1 0 2.4400 13.270 89.79000    944              
ECASAQ21 EONUBA21 1 0 4.7400 25.680 174.9600    524              
ECASAT21 ECASAT22 1 0 0.0000 0.0500 0.000000      0              
ECASAT21 EEALMA22 1 0 1.1600 7.2400 50.45000    314              
ECASIL21 ELANCH21 1 0 1.4700 7.6100 50.25000    892              
ECASTE11 ELA PL11 1 0 0.2900 2.7500 35.32000   1226              
ECASTE11 ELA PL11 2 0 0.2900 2.7500 35.32000   1226              
ECASTE11 ELA PL11 3 0 0.2900 2.7500 35.32000   1226              
ECASTE21 EFOIX 21 1 0 0.5300 3.2800 24.40000    734              
ECASTE21 EFOIX 21 2 0 0.5300 3.2800 24.40000    734              
ECASTE21 EVILAD21 1 0 2.5300 16.340 130.7400    682              
ECASTJ11 ECASTJ13 1 0 0.0000 0.1600 0.000000      0              
ECASTJ11 ELA SE11 2 0 0.2100 2.4600 37.06000   2598              
ECASTJ11 EMURUA11 1 8 1.4700 16.700 248.9900   2641              
ECASTJ11 EMURUA11 2 0 1.4700 16.660 249.3900   2641              
ECASTL21 ECARTE22 2 8 0.3700 2.6000 23.41000    603              
ECASTL21 EPAZOS21 1 0 3.2100 18.700 129.0500    997              
ECATAD11 EGODEL11 1 8 0.7700 7.9000 128.1400   2150              
ECATAD11 ELA MU11 1 0 0.8000 12.320 153.3500   1688              
ECATAD11 ELA MU11 2 0 0.8000 12.270 152.6100   1688              
ECATAD11 EMONTS11 1 0 1.2200 12.540 132.8500   2150              
ECATAD11 ETORRE11 1 0 0.8800 9.0200 100.3500   1371              
ECATAD21 EBERNA21 2 0 0.6200 4.5000 61.03000   1364              
ECATAD21 ECATAD22 1 0 0.0000 0.0500 0.000000      0              
ECATAD21 EGODEL21 1 0 1.2800 8.9300 109.5000    970              
ECATAD21 EJIJON21 1 0 5.9700 36.040 258.6000    656              
ECAYET21 ESANCO21 1 0 0.4400 3.0000 34.92000    708              
ECDEPO21 EEL PI21 1 0 0.0300 0.3400 150.3900   1233              
ECDEPO21 EFUENC21 1 0 0.1400 1.4500 649.8100   1233              
ECEDIL11 EJM.OR11 1 8 2.0200 20.940 221.8000   2049              
ECENTL21 ECERCS21 1 0 4.3500 22.370 160.8100    577              
ECENTL21 ESENTM22 1 0 3.1500 20.830 148.5700    577              
ECENTN21 EGUILL22 1 0 2.9600 16.240 107.3300    446              
ECENTN21 ESANTP21 1 0 0.4000 1.9500 12.93000    918              
ECERPA21 EPRINC21 1 0 0.0700 0.2400 421.4900   1149              
ECERPA21 EVIBAJ22 1 0 0.2700 2.0100 542.7700   1102              
ECERPA21 EVIBAJ22 2 0 0.2500 1.9200 498.2900   1049              
ECERRA11 EGRIJO11 1 0 0.8500 8.1000 92.97000   2237              
ECERRA11 ESS RE11 1 0 5.9700 57.390 649.0700   2092              
ECERVE21 EC.JAR22 1 8 0.8100 3.6000 48.02000    918              
ECERVE21 ES.BOI21 1 0 0.7800 3.4800 47.23000    918              
ECHUCE21 EALJAR21 1 0 1.3900 8.9000 120.8700   1889              
ECHUCE21 EROCIO21 1 0 1.3200 8.4300 114.4000   1889              
ECILLA21 EGUARD21 1 0 4.0800 21.910 136.5300    997              
ECILLA21 EMATAP21 1 0 0.6900 3.6900 22.93000    997              
ECODON21 EC.JAR22 1 0 0.6700 3.4000 63.68000    629              
ECOFRE11 EGODEL12 1 0 2.1600 21.980 250.7600   2136              
ECOFRE11 ELA MU11 1 0 0.2900 4.4200 54.96000   2092              
ECOFRE11 ELA MU11 2 0 0.2900 4.3700 54.38000   2092              
ECOFRE11 EMINGL11 1 0 2.5000 23.940 271.6800   2136              
ECOLLB21 EBEGUE22 1 0 1.4300 6.5400 192.4800    918              
ECOLLB21 EBEGUE22 2 0 1.4300 6.5400 190.6000    918              
ECOLLB21 EC.JAR22 1 0 0.7400 3.7000 159.0300    918              
ECOLLB21 EEFACU21 1 0 0.0200 0.3000 173.1800   1128              
ECOLLB21 EURGEL21 1 8 0.1000 0.9200 432.0200   1089              
ECONSO21 EP.BIB21 1 0 1.0100 8.8600 120.9700   1023              
ECONST21 ECONST22 1 0 0.0000 0.0500 0.000000      0              
ECORDO21 EMURUA21 1 0 1.4000 8.0000 56.65000   1023              
ECORDO21 EORCOY21 1 0 0.7500 4.2700 30.25000   1023              
ECORDO21 ESANGU21 1 0 3.8200 12.050 141.9400   1023              
ECORRA21 ECORRA22 1 0 0.0000 0.0500 0.000000      0              
ECORRA21 ENORTE21 1 0 0.3100 1.1000 372.0000   1309              
ECORRA21 EVILLV21 1 0 1.4700 7.2600 122.2500    839              
ECORRA21 EVILLV21 2 0 1.4700 7.2600 122.2500    839              
ECOSLA21 ECOSLA22 1 8 0.0000 0.0500 0.000000      0              
ECOSLA21 EGETAF21 1 0 1.1700 6.1700 499.8600    498              
ECOSLA21 ELOECH21 1 0 0.9800 5.5500 219.6500    826              
ECOSTA21 EJORDA21 1 0 3.8900 23.050 146.4500    970              
ECOTO 21 ECOTO 22 1 8 0.0000 0.0500 0.000000      0              
ECOTO 21 ESIMAN21 1 0 0.0500 0.1100 66.12000   1060              
ECRODR11 EALMAR11 1 0 4.5100 42.740 528.3400   1212              
ECRODR11 EHINOJ11 1 0 1.5400 14.780 183.5800   1284              
ECSBIS21 EBEGUE22 1 0 1.0000 4.4400 56.74000    918              
ECSBIS21 EC.JAR21 1 0 0.4100 1.7700 23.31000    918              
ECTCOM21 EMONTE21 1 0 0.3900 2.0300 15.37000    839              
ECTCOM21 EMONTE21 2 0 0.3900 2.0300 15.37000    839              
ECTCOM21 EMUDAR21 1 0 12.970 73.910 480.3300    577              
ECTCOM21 EVILLA21 1 0 5.8500 20.750 132.4800    734              
EDAGAN21 EMECO 21 1 0 0.6800 4.2400 54.50000    839              
EDAGAN21 ESS RE21 1 0 0.5100 3.0800 153.2400    839              
EDOSHM21 ECARMO21 1 0 3.3500 18.120 93.06000    892              
EDOSHM21 EENTRN21 1 0 0.4800 2.4300 15.97000    892              
EDOSHM21 EMIRAB21 1 0 5.6400 28.800 197.2700    892              
EDOSIL21 ES.EST21 1 8 0.5400 3.0400 19.21000    713              
EDOSIL21 ETRIVE21 1 8 2.8500 13.710 86.01000    997              
EDRODR11 ECARMO11 1 0 1.3600 12.910 152.0600   1154              
EDRODR11 EGUILL11 1 0 2.2100 22.660 267.5700   1169              
EDRODR21 EALJAR21 1 0 2.1500 12.440 107.7900    918              
EDRODR21 EDOSHM21 1 8 0.9600 5.2300 35.12000    918              
EDRODR21 EDOSHM21 2 0 0.9100 5.0300 33.26000    918              
EDRODR21 EQUINT21 1 0 1.4500 7.9800 80.91000    918              
EEALMA21 ECASAT22 2 0 1.1600 7.2400 50.45000    314              
EEALMA21 EEALMA22 1 0 0.0000 0.0500 0.000000      0              
EEALMA21 EPLASE21 1 0 3.2400 19.500 324.0100    446              
EEALMA21 ETALAV21 1 0 3.8900 24.900 304.8300    997              
EEALMA21 ETORRJ21 1 0 1.8500 9.3700 105.6600    656              
EEBORA21 EEALMA22 1 0 3.8600 25.300 313.3100   1049              
EEBORA21 ETORRI21 1 0 2.6400 17.160 213.9500   1259              
EEFACU21 ETRINI21 1 0 0.1100 1.7600 1020.520   1128              
EEIRIS21 EMESON21 1 0 1.5500 8.9200 285.1400    708              
EEIRIS21 EPUERT21 1 0 0.0900 0.8500 366.8400    826              
EEIXAM21 EMARAG21 1 0 0.0300 0.3400 84.59000   1083              
EEIXAM21 EVILAN21 1 0 0.1300 1.2400 161.7800   1083              
EEL PI21 EFUENC22 1 0 0.1400 1.4800 663.9300   1233              
EELCHE21 EROJAL21 1 0 1.0800 7.9200 89.01000   1600              
EELCHE21 ESALAD21 1 0 0.1500 1.2400 193.2000   1390              
EELEMP21 EMORA 21 1 0 4.3100 22.730 150.7600    551              
EELEMP21 EPICON21 1 0 3.5100 18.490 121.5100    577              
EELGEA21 EICHAS21 1 0 1.4000 9.2400 100.7400    734              
EELGEA21 EVITOR21 1 0 0.8200 6.6100 77.27000   1128              
EELHOR21 EPINTA21 1 0 0.0900 0.6400 8.080000   1049              
EELHOR21 EVIBAJ22 1 0 0.4300 2.7200 79.42000   1049              
EELIAN11 EELIAN12 1 0 0.0000 0.1600 0.000000      0              
EELIAN11 EGAUSS12 2 0 0.6400 6.9100 83.28000   1977              
EELIAN11 EGODEL12 1 0 0.6600 6.7000 73.47000   1371              
EELIAN21 EF.MUE21 1 0 0.5200 3.3900 209.2400    970              
EELIAN21 EMORVE21 1 0 1.5600 8.4000 119.9000    892              
EELIAN21 EQUART21 1 0 0.9300 4.8500 58.04000   1128              
EENTRE21 EMAGA221 1 0 2.4400 11.340 74.46000    970              
EENTRE21 EPLAZA21 1 0 2.0000 11.400 255.2900    866              
EENTRN21 EQUINT21 1 0 0.4000 2.0400 13.68000    892              
EESCAL21 ETESCA21 1 0 0.0500 0.3400 2.020000    839              
EESCAL21 ETSESU21 1 0 1.7900 8.6600 54.17000    787              
EESCAT11 EARGEC11 1 0 0.4200 4.1400 46.28000   1299              
EESCAT11 EFUEND11 1 0 2.1300 18.140 196.3900   2136              
EESCAT22 EESCAT23 1 0 0.0000 0.0500 0.000000      0              
EESCAT22 EESPAR21 1 0 3.8700 13.530 155.8900    603              
EESCAT22 EMEQUI21 1 8 8.4700 26.910 186.5300    419              
EESCAT22 EVILLN22 2 0 5.3700 27.590 207.6900    577              
EESCUC21 EHIJAR21 1 0 4.4100 22.690 156.9600    577              
EESCUC21 EVCONE21 1 0 0.4800 2.3600 21.03000    892              
EESPAR21 EMONTT22 1 0 1.4700 5.4600 56.43000    682              
EESPLU21 EJUNED21 1 0 1.8800 6.1400 160.8500    813              
EESPLU21 EMONTL21 1 0 0.0900 0.3800 7.460000    944              
EESQUE21 EGURRE21 1 0 1.8000 10.710 80.00000    629              
EESQUE21 ESABIN22 1 0 2.8200 16.830 125.7400    629              
EF.S.L21 EAQUA 21 1 0 0.0300 0.5600 321.6700   1180              
EF.S.L21 EPATRA21 1 0 0.0300 0.5200 238.9900   1417              
EF.S.L21 ETORRN21 1 0 0.4400 2.7800 140.6400   1089              
EFAUS221 EFAUSI21 2 0 0.0000 0.0500 19.94000   1732              
EFAUSI21 EBALSI21 1 0 2.0400 10.610 112.3100    970              
EFAUSI21 EFAUST21 1 0 0.0000 0.0500 19.94000   1732              
EFAUSI21 EHOYAM21 1 0 1.0000 6.9600 86.28000   1390              
EFOIX 21 EC.JAR21 1 0 3.7500 17.060 202.4600    629              
EFOIX 21 EMANFI21 1 0 3.6000 16.170 197.8300    629              
EFORJA21 ETFOR121 1 0 0.0000 0.0500 0.000000    918              
EFORJA21 ETFOR221 1 8 0.0000 0.0500 0.000000    918              
EFORTU21 ELEGAN21 1 0 0.2800 1.7400 11.90000    813              
EFORTU21 EMORAJ21 1 0 0.8700 5.1700 191.5300    524              
EFRANQ21 EFRANQ22 1 0 0.0000 0.0500 0.000000      0              
EFRANQ21 EPALAU21 1 0 0.8100 5.9600 40.14000   1128              
EFRIEI21 EMONTO21 1 0 0.5600 3.2900 42.95000    839              
EFUENC11 EGALAP11 1 0 1.2300 12.110 162.2000   1327              
EFUENC11 ESS RE11 1 0 0.4500 4.3500 59.04000   1327              
EFUENC21 EFUENC22 1 0 0.0000 0.0500 0.000000      0              
EFUENC21 EMIRAS21 1 0 0.1700 1.5000 322.5200   1285              
EFUENC21 ESCHIN21 2 0 0.0800 0.7000 356.1200    997              
EFUEND11 EMEZQU12 1 0 2.4800 22.990 325.5300   2641              
EFUEND11 EMUNIE11 1 0 1.3000 12.030 170.2300   2641              
EFUEND21 EMARIA21 1 0 1.1400 9.0500 113.2600   1889              
EFUEND21 EMARIA21 2 0 1.1500 9.0300 113.3500   1889              
EFUENL21 EMORAJ21 1 0 0.5300 3.4500 28.88000    656              
EFUENL21 ERETAM21 1 0 0.3200 2.5100 473.5500    524              
EFUENT11 ELOECH11 1 0 2.5900 20.320 256.8400   2107              
EFUENT11 ETRILL12 1 0 2.8200 22.030 280.0300   2165              
EGALA211 EGALAP11 2 8 0.0000 0.1600 0.000000  14432              
EGALA211 EMORAJ11 1 0 1.3900 13.330 190.1800   1284              
EGALAP11 ELASTR11 1 0 1.5400 14.400 195.5100   1515              
EGALAP21 EVARCI21 1 0 1.4900 8.8400 253.8200    787              
EGAMAR21 ETFOR121 1 0 0.0500 0.3400 2.270000    787              
EGAMAR21 ETFOR221 1 0 0.0500 0.3400 2.270000    787              
EGANDI21 ESANCL21 1 0 0.1400 1.5600 773.1400    813              
EGANDI21 EVLCAR21 1 0 2.2100 11.880 528.1800    787              
EGARO-11 EGUENE11 1 0 1.7300 17.900 199.6400   1457              
EGARO-11 EICHAS11 1 8 2.7400 24.980 356.4100   1486              
EGARO-11 ELORA 11 1 0 1.8900 16.860 233.4200   1428              
EGARO-21 EPUENT21 1 0 0.9900 4.1800 53.53000   1469              
EGARO-21 EPUENT21 2 0 0.9900 4.1800 53.53000   1469              
EGARRA11 EVANDE11 1 0 2.6400 28.690 331.0100   1414              
EGATIC11 EGUENE11 1 8 1.1500 12.560 139.2100   1905              
EGATIC21 EGUENE21 1 0 2.3000 13.250 93.51000    734              
EGATIC21 EZAMUD21 1 0 0.4500 3.1400 27.95000    944              
EGAUSS11 EGAUSS12 1 0 0.0000 0.1600 0.000000      0              
EGAZUL21 EPINAR22 1 0 3.6000 19.860 130.9100   1049              
EGAZUL21 EPTO R21 1 0 2.4600 13.440 121.2000   1102              
EGETAF21 ETRETA21 1 0 0.2900 1.5800 10.89000    498              
EGODEL11 EGODEL12 1 0 0.0000 0.1600 0.000000      0              
EGODEL11 EREQUE11 1 0 1.1700 11.380 167.0900   1457              
EGODEL21 ETORRN21 1 0 1.1700 7.8600 95.25000   1102              
EGRADO21 EMEDIA21 1 0 1.1600 7.3100 52.02000    629              
EGRADO21 EMONZO21 1 0 1.6500 10.450 74.34000    551              
EGRAMA21 EBAROV22 1 0 0.0300 0.2100 140.4800   1207              
EGRAMA21 EBSNUE22 1 0 0.1800 0.8500 440.8100   1086              
EGRAMA21 ERUBI 21 1 0 1.1800 8.1400 70.00000    787              
EGRAMA21 ERUBI 21 2 0 1.1800 8.1400 68.55000    787              
EGRAMA21 ES.JUS21 2 0 1.7000 5.4100 37.29000    472              
EGRAMA21 ES.JUS22 1 0 1.6900 5.4300 53.60000    472              
EGRAMA21 ETNTGR21 1 0 0.0800 0.4000 209.3400   1086              
EGRELA21 EPUERT21 1 0 0.1400 0.7300 272.7100    698              
EGRELA21 ESABON21 1 0 0.7100 3.7000 52.56000    708              
EGRIJO11 EHERRE11 1 0 1.8700 16.320 263.6400   1732              
EGRIJO11 EMUDAR11 1 0 1.4400 14.880 164.9800   1385              
EGRIJO11 EVILLR11 1 8 6.0200 51.980 849.5900   1501              
EGRIJO11 EVILLR11 2 0 5.9800 50.590 791.7100   1501              
EGRIJO11 EVITOR11 1 0 6.3500 55.170 889.3700   1371              
EGUADA11 EGUADA12 1 0 0.0000 0.1600 0.000000      0              
EGUADA11 EVALDE11 2 8 5.7600 58.000 687.0500   2049              
EGUADA21 EGUADA22 1 0 0.0000 0.0500 0.000000      0              
EGUADA21 ELANCH21 1 0 4.9300 25.430 171.1200    892              
EGUADA21 EOLIVA21 1 0 4.3800 22.520 151.3200    577              
EGUADA21 EP.LLA21 1 0 9.1000 44.430 294.4200    472              
EGUARD21 EHERRE21 1 0 4.8400 19.830 136.1600    524              
EGUARD21 EVILLL21 1 0 10.800 44.230 303.5500    524              
EGUENE11 ESANTU11 1 0 0.3700 4.3700 49.23000   1645              
EGUENE11 EVIRTU11 1 8 2.3400 23.650 265.1900   1356              
EGUENE21 EBASAU22 2 0 0.5300 4.6500 40.29000    734              
EGUENE21 ELA JA21 1 0 0.4400 2.8300 26.98000    970              
EGUENE21 ETAYAA21 1 0 0.7900 5.0300 32.81000    787              
EGUENE21 ETBABA21 1 0 0.3700 2.3200 30.27000   1390              
EGUENE21 ETBABB21 1 0 0.3700 2.3200 30.27000   1338              
EGUENE21 ETGUEN21 1 0 0.7300 4.9900 34.09000    787              
EGUENE21 EZAMUD21 1 0 1.6600 11.640 87.93000    734              
EGUILL11 EPALOS11 1 0 3.1200 31.260 368.3900   2049              
EGUILL11 EPALOS11 2 0 3.1200 31.260 368.3900   2049              
EGUILL11 EPUEGU11 1 0 4.7400 38.240 446.7900   2064              
EGUILL11 EPUEGU11 2 0 4.7500 38.180 447.1600   2064              
EGUILL11 EVALDE11 1 0 6.3500 62.240 770.3600   1169              
EGUILL21 ECARMO21 1 0 2.6400 13.170 94.94000    918              
EGUILL21 EGUILL22 1 8 0.0000 0.0500 0.000000      0              
EGUILL21 ESANTP22 1 0 1.7900 10.350 70.00000    892              
EGUIXE21 EBADAL22 1 0 0.1500 1.4400 766.1200    577              
EGURRE21 ESABIN21 2 0 5.1300 26.570 205.8500    629              
EGURRE21 EVILLN21 1 0 2.5600 13.570 95.95000    577              
EGURRE21 EVILLN22 2 0 2.5600 13.570 95.95000    577              
EHARO 21 ELAGUA21 1 0 2.1500 12.390 102.7700    970              
EHARO 21 EMIRAN21 1 0 1.4000 8.3000 73.22000   1023              
EHERNA11 EICHAS11 1 0 1.1500 11.550 129.0300   2294              
EHERNA21 EICHAS21 1 0 2.4200 11.550 142.0000    970              
EHERNA21 EICHAS22 2 0 2.4200 11.550 142.0000    970              
EHERRE11 ELORA 11 1 0 1.3600 11.330 175.5800   1428              
EHERRE11 EVIRTU11 1 0 2.2100 20.720 233.0800   1342              
EHERRE21 EVILLL21 1 0 5.9700 24.450 167.7300    551              
EHIJAR21 EESCAT23 1 0 1.2600 6.5100 47.13000    577              
EHORTA21 EHORTA22 1 8 0.0000 0.0500 0.000000      0              
EHORTA21 EPROSP22 1 0 0.1000 0.3900 198.3500    629              
EHORTA21 ESS RE21 1 0 0.6500 3.5500 538.9300    629              
EHOSPT21 EMOTOR21 1 0 0.0700 0.3700 180.1000   1049              
EHOSPT21 EVILAD21 1 0 0.5300 3.4400 24.26000    734              
EHOSPT21 EVILAD22 2 0 0.5300 3.4400 24.26000    734              
EHOYAM21 ES.P.P21 1 0 0.8500 4.9700 64.26000   1312              
EHUELV21 EMORAT21 1 0 5.2900 17.050 198.5500    603              
EHUELV21 EVILL021 1 0 4.3900 13.510 156.6100   1023              
EHUENE11 ETABER11 1 0 1.9700 19.100 210.4600   1241              
EICHAS11 EVITOR11 1 0 1.1500 10.830 135.1700   1486              
EICHAS21 EICHAS22 1 8 0.0000 0.0500 0.000000      0              
EICHAS21 EORCOY21 2 0 4.2900 18.970 238.9900    734              
EICHAS21 EZUMAR21 1 0 0.3400 1.9500 13.93000    944              
EILLOR21 ETAJOE21 1 0 6.6500 36.770 244.8600    551              
EILLOR21 ETAJOE21 2 0 6.6500 36.770 244.8600    551              
EINGEN21 ESERRA21 1 0 0.1800 1.1400 33.39000    813              
EJALON21 EMAGAL22 1 0 0.8600 5.3500 78.47000   1049              
EJALON21 EMAGAL22 2 0 0.8600 5.3500 78.47000   1049              
EJALON21 EVIENT21 2 0 1.3800 8.9400 118.7200   1758              
EJALON21 EVIENT22 1 0 1.3800 8.9400 118.7200   1758              
EJIJON21 EBENEJ22 2 0 1.6500 10.260 132.2300    944              
EJIJON21 EMTEBE21 1 0 1.6300 10.940 285.1200   1390              
EJIJON21 ES.VIC21 1 0 0.5400 4.0000 45.70000   1548              
EJORDA11 EPINAR11 1 0 0.9400 9.4600 111.2300   2280              
EJORDA11 ETAJOE11 1 8 2.5000 25.260 296.9000   2136              
EJORDA21 ENUVCA21 1 0 0.8000 4.1700 29.63000    997              
EJORDA21 EPINAR21 1 0 2.1600 11.650 80.23000   1023              
EJORDA21 EPINAR21 2 0 2.1600 11.650 80.23000   1023              
EJUNDI21 EMERCB21 1 0 0.1500 1.1800 13.68000   1128              
EJUNDI21 EPUENT21 1 0 1.0100 8.3300 97.40000   1364              
EJUNED21 EMANGR21 1 0 1.0200 3.4200 92.93000    813              
EL.LEO21 EVILLN21 1 0 0.0700 1.1700 531.0100   1049              
EL.LEO21 EVILLN22 2 8 0.0700 1.1700 532.5000   1049              
EL.MON21 ELOSRA21 1 0 0.9400 5.1500 34.42000    551              
ELA ES21 EMORAT21 1 0 1.6500 11.570 773.6200    839              
ELA ES21 EPALAF21 1 0 0.0800 0.4500 214.1700   1535              
ELA ES21 ETVICA21 1 0 0.4800 3.3700 612.0700   1075              
ELA JA21 ETAYAB21 1 0 0.5300 3.3900 33.97000    970              
ELA LO11 EMONTE11 1 0 0.2200 1.7400 29.44000   1299              
ELA LO11 ETRIVE11 1 0 2.2400 17.970 249.6200   2150              
ELA LO11 EVILEC11 1 0 2.7200 24.820 361.4400   1299              
ELA LO21 ELA LO22 1 0 0.0000 0.0500 0.000000      0              
ELA LO21 ESOBRA21 1 0 2.0300 10.120 120.5000    892              
ELA LO21 ETRIVE21 1 0 3.8700 19.890 239.0500    839              
ELA PL11 EELIAN12 1 0 2.0200 20.370 215.3700   2150              
ELA PL11 EGAUSS11 2 0 1.1500 12.290 147.7500   1371              
ELA PL11 EMOREL12 1 0 2.5800 25.170 275.1900   1400              
ELA PL21 ESERRA21 1 0 0.5400 2.8000 54.01000    813              
ELA PO21 ELA PO22 1 0 0.0000 0.0500 0.000000      0              
ELA PO21 EPUJAL21 1 0 5.5800 34.470 241.0500    524              
ELA RO11 ELUENG11 1 0 1.7100 13.890 166.5600   1183              
ELA RO11 EMUDAR11 1 8 4.7700 38.700 476.5000   1241              
ELA RO11 EPGORD12 1 0 0.3000 2.5800 27.74000   1977              
ELA RO11 ESOTOR11 1 8 2.2900 21.620 234.9400   1558              
ELA RO11 EVELIL11 1 0 2.1400 21.870 244.6000   1342              
ELA RO11 EVILLA11 1 0 1.1800 12.500 137.8900   1342              
ELA RO21 EFRANQ22 1 0 1.1000 7.7900 33.22000   1049              
ELA RO21 EVIC  21 1 0 2.5200 18.440 127.4800   1049              
ELA SE11 ECASTJ13 1 0 0.2100 2.4600 37.06000   2598              
ELA SE11 EMAGAL11 1 0 2.5000 22.720 259.9700   2107              
ELA SE21 EOLITE21 1 0 2.4400 11.030 138.8600   1417              
ELA SE21 EQUEL 21 1 0 2.8100 15.070 106.2400    970              
ELA SE21 ETUDEL21 1 0 0.7300 3.5000 24.55000    577              
ELA SE21 ETUDEL21 2 0 0.5300 2.7800 27.73000    656              
ELACER21 ET3T.C21 1 0 0.0400 0.6200 335.3500   1049              
ELACER21 ETCGIS21 2 0 0.0400 0.5900 317.7100   1495              
ELADA 11 ESOTOR11 1 0 0.5800 5.4900 60.15000   1573              
ELAGUA21 ELOGRO21 1 0 0.8500 3.8600 26.90000    970              
ELANCH21 EMONTB21 1 0 0.2700 1.3500 8.990000    944              
ELANZA21 EMAGAL22 1 0 1.2000 7.8300 104.0100    944              
ELANZA21 EMONCA21 1 0 1.2700 8.5100 107.3800   1049              
ELASEL21 EAUBAL21 1 0 2.7500 14.070 165.5800    944              
ELASEL21 ETARRA21 1 0 1.0300 4.9800 62.91000    944              
ELCANT11 ELA SE11 1 0 0.0000 0.0500 11.98000   1225              
ELCANT21 ELA SE21 1 0 0.0000 0.0500 0.000000    952              
ELEGAN21 ETLEGA21 1 0 0.0000 0.0500 0.120000    734              
ELITOR11 ETDLIT11 1 0 0.0300 0.3700 4.080000   1342              
ELLAVO21 ELA PO21 1 0 2.9600 14.590 99.71000    577              
ELLOGA11 EECLO111 1 0 0.0000 0.1600 0.000000   1645              
ELLOGA11 EECLO211 2 0 0.0000 0.1600 0.000000   1645              
ELLOGA11 ELAFAR11 1 0 0.6600 5.6200 91.47000   2930              
ELOECH11 EMORAT11 1 0 0.7500 6.9000 85.56000   2107              
ELOECH11 ESS RE11 1 0 0.6400 6.8300 934.6500   1991              
ELOECH21 ECOSLA22 2 0 0.9800 5.5500 219.6500    826              
ELOECH21 ELOECH22 1 0 0.0000 0.0500 0.000000      0              
ELOECH21 EVALLC21 2 0 1.4000 7.1700 54.34000    498              
ELOGRO21 ESEQUE21 1 0 2.3400 11.240 79.05000   1023              
ELOSRA21 EPOLIG21 1 0 0.3100 1.8100 24.79000    970              
ELOSRA21 ETAJOE21 1 0 2.6300 13.500 91.32000    970              
ELOUSA21 EMZARI21 1 0 1.1100 7.8900 111.5500   2046              
ELOUSA21 ESANCO21 1 8 1.6000 8.8800 62.85000    708              
ELPALO11 EPESOZ11 1 0 0.4300 4.6200 68.96000   2727              
ELPALO11 ESTAMA11 1 0 1.5800 17.660 249.2100   2713              
ELSOLA21 EP.LLA21 1 0 0.6800 3.7500 24.96000    970              
ELSOLA21 EPICON22 1 0 3.0800 16.890 112.6900    970              
ELUBIA21 ES.AGU21 1 0 2.0200 9.6700 62.44000    551              
ELUBIA21 ESANAB21 1 0 2.2100 10.050 61.61000    524              
ELUCER21 ETLEGA21 1 0 0.5000 3.1500 400.3500    656              
ELUCER21 EVILLV21 1 0 0.1500 0.8500 8.060000    839              
ELUDRI11 EMONTE11 1 0 3.2600 30.290 369.0800   1299              
ELUDRI11 EP.G.R11 1 0 1.6500 15.150 187.9300   1587              
ELUENG11 EMUDAR11 1 0 3.1200 25.380 304.3900   1241              
EMAGAL11 EPENAF11 1 0 3.1800 29.150 332.1400   2107              
EMAGAL11 ERUEDA11 1 0 0.8800 7.9000 92.38000   2136              
EMAGAL11 ETERRE11 1 0 3.1800 28.670 335.3800   2136              
EMAGAL21 EMAGA221 1 0 0.0500 0.4800 0.000000      0              
EMAGAL21 EMAGA221 2 8 0.0500 10.020 0.000000    944              
EMAGAL21 EMAGA221 3 8 0.0500 17.470 0.000000      0              
EMAGAL21 EMAGAL22 1 8 0.0000 0.0500 0.000000      0              
EMAGNA21 EMONCA21 1 0 1.6400 10.940 146.2000   1049              
EMAGNA21 ETREVA21 1 0 0.5300 3.5400 47.00000   1049              
EMAIAL11 ERUBI 12 1 0 3.8900 42.780 477.0000   1327              
EMAJAD21 ETALAV21 1 0 5.0900 32.100 499.3000    839              
EMAJAD21 EVARCI21 1 0 0.2500 1.5800 49.83000    944              
EMAJAD21 EVILLV22 1 0 0.8900 5.0500 270.0000    577              
EMANFI21 EC.JAR22 1 0 0.8100 4.0900 28.60000    629              
EMANZA11 EBRAZA11 1 0 3.1200 32.590 460.9400   2583              
EMANZA11 EBRAZA11 2 0 3.1200 32.590 460.9400   2583              
EMARAG21 ESAGRE21 1 0 0.0600 0.4700 251.8200   1089              
EMARAG21 ETRINI21 1 0 0.0700 0.7400 342.6400   1207              
EMARAG21 ETRINI21 2 8 0.0700 0.7600 352.7900   1207              
EMARAG21 EURGEL21 1 0 0.0800 0.8200 380.1700   1089              
EMARIA21 EMONTT21 2 0 0.7000 5.0500 68.45000   1679              
EMARIA21 EMONTT22 1 0 0.7000 5.0500 68.45000   1679              
EMARIA21 EVIENT22 1 0 0.5200 3.3600 45.21000   1745              
EMATA 21 ETANGC21 1 0 0.1300 0.6100 392.8900   1049              
EMATA 21 EVILAN21 1 0 0.1200 0.4700 251.4900   1049              
EMAZAR21 ECORRA22 1 0 0.0700 0.6800 392.5600   1212              
EMAZAR21 EMELAN21 1 0 0.0100 0.0700 48.72000   1469              
EMBECE21 ECORRA22 1 0 0.5300 1.1400 492.7900    629              
EMBECE21 EPROSP21 1 0 0.1700 0.3800 173.9300    629              
EMEDIA21 EP.SUE21 1 0 3.1500 19.840 140.9500    551              
EMEDIN11 ERUEDA11 1 0 4.1300 41.710 493.7800   2136              
EMEDIN11 ETRILL11 1 0 1.8900 18.110 216.1200   2064              
EMEDIO21 EMAZAR21 1 0 0.0500 1.0700 553.9700   1272              
EMEDIO21 EPRINC21 1 0 0.2400 1.6000 898.5500    970              
EMEIRA21 EADMEI22 2 0 0.7600 1.3200 8.410000    291              
EMEIRA21 EMESON21 1 0 0.1500 1.5500 18.22000   1574              
EMEIRA21 ESABON21 1 8 0.7700 6.9600 83.95000   1600              
EMELAN21 EPALAF21 1 0 0.0600 0.8300 377.2100   1364              
EMELAN21 EVBATA21 1 8 0.0600 0.8000 362.7300   1217              
EMEQUI11 EMAIAL11 1 0 0.6100 6.5900 73.56000   1183              
EMEQUI21 EMEQUI22 1 0 0.0000 0.0500 0.000000      0              
EMEQUI21 ERIBAR21 1 0 1.3300 8.2500 57.07000   1075              
EMERID21 EGUILL22 1 0 10.910 60.550 409.3400    524              
EMERID21 EVAGUA21 1 0 7.4200 24.000 186.3000    656              
EMESON11 EP.G.R11 1 0 1.5800 17.040 181.0400   1587              
EMESON21 EPDEMO21 1 0 3.1700 15.370 112.1300   1023              
EMESON21 ESABON21 1 0 2.2300 10.330 68.22000   1049              
EMESON21 ESANCO21 1 8 2.8600 14.850 95.04000    708              
EMESON21 EVIMIA21 1 0 2.2700 19.120 236.5700   1443              
EMEZQU11 EMEZQU12 1 8 0.0000 0.1600 0.000000      0              
EMEZQU11 EMOREL11 2 0 2.4500 25.630 365.8600   2612              
EMEZQU11 EMUNIE11 1 0 1.1800 10.940 154.9400   2641              
EMEZQU12 EMOREL12 1 0 2.4800 26.130 359.0600   2612              
EMEZQU21 EVCONE21 1 0 1.1000 4.7600 34.42000    892              
EMEZQU21 EVCONE21 2 0 1.1000 4.7600 34.42000    866              
EMINGL11 EOLMED11 1 0 1.5800 13.410 187.0000   1703              
EMINGL11 EREQUE11 1 0 1.7300 14.640 204.1800   1472              
EMIRAB21 EPTO R21 1 0 2.1600 11.070 75.66000    970              
EMIRAN21 EPUENT21 1 0 1.0600 5.6900 39.86000   1023              
EMIRAS21 EVBATA21 1 0 1.3000 9.2500 703.5500    734              
EMONCA21 EMAGAL22 1 0 2.4600 16.540 220.2500    918              
EMONCA21 ETREVA21 1 0 1.0700 7.4700 99.88000   1023              
EMONDR21 EZUMAR21 1 0 0.6800 4.0800 26.57000    734              
EMONTE11 EMUDAR11 1 8 5.2300 54.080 602.1700   1212              
EMONTE11 EMUDAR11 2 0 5.6600 52.240 647.8100   1299              
EMONTE11 EMUDAR11 3 8 5.6600 52.240 647.8100   1299              
EMONTE11 EP.G.R12 1 8 4.7800 45.040 607.6900   1299              
EMONTE21 ELA LO22 1 0 0.6800 3.7800 24.34000    629              
EMONTE21 EMUDAR21 1 0 12.100 69.070 444.7100    577              
EMONTL21 EPERAF21 1 0 2.9200 14.200 180.5400   1102              
EMONTT21 EAVEZA21 1 0 0.5400 2.8500 20.10000    970              
EMONTT21 EMONTT22 1 0 0.0000 0.0500 0.000000      0              
EMONTT21 EPLAZA21 1 0 1.2700 7.4500 228.4700    970              
EMONTT22 EPENAF22 1 0 1.6600 8.3200 59.05000    577              
EMONZO21 EMEQUI22 1 0 4.6300 28.300 200.3100    629              
EMONZO21 ERIBAR21 1 0 5.9600 36.550 257.3800    551              
EMORAJ11 EMORAT11 1 0 1.5200 13.870 170.9600   1082              
EMORAJ11 EVILLV11 1 0 0.5000 4.5000 55.46000   1284              
EMORAL21 EP.SUE21 2 0 1.2700 8.9000 58.76000    577              
EMORAL21 EP.SUE22 1 0 1.2700 8.9000 58.76000    577              
EMORAT11 EALMAR12 1 0 6.6700 64.140 835.7400   1226              
EMORAT11 ESS RE11 1 0 1.1000 11.070 1067.060   1991              
EMORAT11 EVILLV11 1 0 1.9000 17.440 215.1100   1082              
EMORAT21 ETORRC21 1 0 0.7300 5.3700 67.98000    839              
EMORAT21 EVIBAJ21 1 0 1.1100 7.1300 171.8200   1049              
EMOREL11 EMOREL12 1 8 0.0000 0.1600 0.000000      0              
EMORVD21 EMORVE21 1 0 0.0700 0.4400 13.02000   1732              
EMORVE11 EGAUSS11 1 0 0.1900 2.2700 33.84000   2872              
EMORVE11 EGAUSS12 2 0 0.1900 2.2700 33.84000   2872              
EMORVE21 ESAGUN22 1 0 0.2600 1.3600 20.87000   1390              
EMOTOR21 EZONAF21 1 0 0.1000 0.7100 252.9500   1049              
EMUD-I21 EMUDAR21 1 0 0.0100 0.0900 0.600000   1233              
EMUD-I21 ETMUD121 1 0 0.0000 0.0500 0.000000    944              
EMUD-I21 ETMUD221 2 0 0.0000 0.0500 0.000000    944              
EMUDAR11 EOLMEO11 1 0 2.7200 17.920 198.6100   1760              
EMUDAR11 ESS RE11 1 8 6.0600 58.190 830.2000   1313              
EMUDAR11 ETORDE11 1 0 1.2800 10.740 122.4300   1977              
EMUDAR21 EVALLD21 1 0 1.6700 8.7300 195.8100    674              
EMUDEJ11 EMOREL11 1 0 1.5700 16.180 232.8900   2958              
EMUDEJ11 EMOREL11 2 0 1.5500 16.180 232.8000   2958              
EMURUA21 EMURUA22 1 0 0.0000 0.0500 0.000000      0              
ENESCO11 EFAUSI11 1 0 0.1000 1.0400 11.26000   1529              
ENESCO11 EPALMA11 1 0 1.0700 13.310 219.1000   2583              
ENESCO11 EPALMA11 2 8 1.0700 13.310 219.1000   2814              
ENESCO11 ETREME11 1 0 1.4600 14.580 160.1100   2092              
ENOVEL21 EBENEJ22 1 0 2.0600 12.230 224.4200   1075              
ENOVEL21 EPETRE21 1 0 0.5800 3.3600 109.1900   1075              
ENOVEL21 ESALAD21 1 0 0.8500 4.8900 182.7100   1180              
ENOVEL21 ETDMNF21 1 0 0.2600 1.5400 92.50000   1180              
ENUDOV21 EGAVAR21 1 0 0.0500 0.5200 227.2700   1312              
ENUDOV21 EGAVAR21 2 0 0.0500 0.5200 227.2700   1312              
ENUDOV21 EZAL  21 1 0 0.0900 1.2900 643.2400   1233              
EOLITE21 ETAFAL21 1 0 0.6800 3.0500 38.31000   1495              
EOLMED11 ETRILL12 1 0 2.7200 34.420 546.3600   1558              
EOLMED21 EVILL021 1 0 4.1300 15.940 184.8300   1023              
EOLMEO11 ELASTR11 1 0 3.2500 19.380 215.2800   1746              
EORCOY21 EICHAS22 1 0 5.8100 18.970 212.8100    551              
EORCOY21 EMURUA21 1 0 1.4800 8.4700 59.88000   1023              
EORCOY21 ETAFAL21 1 0 2.5500 11.190 141.9600   1495              
EORTUE21 ESANTU21 1 0 0.1000 1.0600 11.88000    866              
EORTUE21 ETBABA21 1 0 0.1900 1.1800 15.19000   1207              
EORTUE21 ETSANT21 1 0 0.0500 0.3200 4.110000   1180              
EP.BIB21 EPRADA21 1 8 1.2100 6.8200 45.12000    551              
EP.BIB21 ESANTI21 1 0 0.9200 4.6000 53.80000    892              
EP.BIB21 ETRIVE21 1 0 0.4000 3.5400 48.08000   1023              
EP.G.R11 EP.G.R12 1 0 0.0000 0.1600 0.000000      0              
EP.LLA21 EVENTI21 1 0 2.5500 12.930 86.26000    918              
EP.SUE21 ELA PO21 1 0 2.3700 11.860 78.10000    524              
EP.SUE21 EP.SUE22 1 0 0.0000 0.0500 0.000000      0              
EPALAU21 ES.CEL21 1 0 2.5000 15.300 103.0200    997              
EPALAU21 ESENTM21 2 0 0.7700 5.0500 35.31000   1154              
EPALAU21 ESENTM22 1 0 0.7700 5.0600 35.27000   1154              
EPALEN21 ERENED21 1 0 3.5800 22.390 226.5500   1075              
EPALEN21 ETMUD221 1 0 2.8500 17.910 208.2200    997              
EPALEN21 EVALLE21 1 0 1.8100 11.370 133.4900   1102              
EPALEN21 EVILLL21 1 0 3.6800 23.320 269.0700   1102              
EPALM221 EPALMA21 1 0 0.0200 0.1900 28.49000   1653              
EPALMA11 EROCAM11 1 8 2.3800 24.640 288.2300   2064              
EPALMA11 EROCAM11 2 0 2.3800 24.640 287.8700   2064              
EPALME21 ES.VIC21 1 0 0.8000 5.6400 69.21000   1327              
EPALME21 ETORLL21 1 0 0.5300 3.3300 45.21000   1312              
EPALMR21 EPALMA21 1 0 0.0200 0.1900 28.49000   1653              
EPALOS21 ETORAR21 1 0 0.1000 0.7700 10.48000   1679              
EPALOS21 ETORAR21 2 0 0.0300 0.4400 233.3700   1338              
EPATRA21 ETORRN21 1 0 0.4700 3.3100 380.7900   1417              
EPAZOS21 ESUIDO21 1 0 0.7400 7.2500 84.92000   1417              
EPAZOS21 ETOMEZ21 1 0 1.4900 8.2200 53.72000    787              
EPDEMO21 ECAYET21 1 0 5.6000 12.540 539.8100    734              
EPDEMO21 ETIBO 21 1 0 3.3700 19.970 125.9900   1049              
EPENAF21 EPENAF22 1 8 0.0000 0.0500 0.000000      0              
EPENAF21 EVILLN21 1 0 0.8700 4.6900 32.00000    577              
EPENAG11 ESOTOR11 1 8 4.2100 52.160 733.7600   2857              
EPENAG21 ECACIC22 1 0 0.4800 4.7300 31.53000    892              
EPENAG21 EPSMIG21 1 0 1.0600 7.9500 91.49000   1207              
EPENAR11 EPINIL11 1 0 1.4100 11.500 135.5600   2121              
EPENAR11 EROCAM11 1 0 2.1000 17.120 201.6900   2078              
EPERAF21 ECONST21 1 0 0.7000 4.2500 30.00000   1154              
EPERED21 ESOTOR21 1 0 1.5100 5.2700 32.93000    524              
EPERED21 ETELLE21 1 0 3.6000 13.920 93.06000    446              
EPESOZ11 ESALAS11 1 8 1.3800 14.180 211.3100   2727              
EPESOZ11 ESANZO11 2 0 0.0300 0.3700 4.210000    678              
EPESOZ11 ESANZO12 1 0 0.0300 0.3700 4.210000    678              
EPGORD11 ELADA 11 1 0 2.5000 21.280 226.6600   1977              
EPGORD11 EPGORD12 1 0 0.0000 0.1600 0.000000      0              
EPICON21 EP.LLA21 1 0 3.5000 19.210 128.1000    970              
EPICON21 EPICON22 1 0 0.0000 0.0500 0.000000      0              
EPIERO11 ESENTM11 1 0 1.3300 13.020 154.8600   1472              
EPIERO11 ESENTM12 2 0 1.3800 12.940 153.0600   1472              
EPIERO11 EVANDE11 1 0 3.5000 35.790 430.0500   1443              
EPIERO11 EVIC  11 1 0 2.4200 25.120 331.0400   2179              
EPIERO21 EC.JAR22 1 0 1.1800 5.3100 127.8300   1443              
EPIERO21 ERUBIO21 1 0 1.4700 7.7500 88.29000    970              
EPINAR11 EPTO C11 1 0 1.0400 10.270 120.6000   2280              
EPINAR11 ETAJOE11 1 0 3.3900 34.270 402.8200   2136              
EPINAR21 EPINAR22 1 8 0.0000 0.0500 0.000000      0              
EPINIL11 EROCAM11 1 8 3.5200 28.640 337.2500   2078              
EPINTO21 EPARLA21 1 0 0.2400 2.1000 477.5400   1312              
EPINTO21 EVIBAJ21 1 0 0.6000 3.9400 94.46000   1049              
EPLASE21 EEALMA22 2 0 2.0400 10.390 373.8800    905              
EPOLIG21 ETAJOE21 1 0 2.9400 15.300 115.7000    970              
EPOLIO21 EVBATA21 1 0 0.0500 0.5200 230.2100   1233              
EPOZAS21 ETAYAB21 1 0 2.8100 20.230 237.4000   1207              
EPOZAS21 EVILLL21 1 0 1.9400 14.080 165.2900   1207              
EPQING21 EVIBAJ21 1 0 0.0500 0.6800 315.7200   1154              
EPQING21 EVIBAJ21 2 0 0.0700 0.7000 308.2900   1049              
EPRADA21 ES.AGU21 1 0 1.8000 8.5900 53.14000    551              
EPRADI21 EPARLA21 1 0 0.5800 4.3000 236.2200   1049              
EPRADO21 EARGAZ21 1 0 0.0300 0.4800 221.6300   1364              
EPRADO21 EPQING21 1 0 0.0800 1.0000 460.0800   1338              
EPRADS21 ETRETA21 1 0 0.6700 4.0600 392.7700    656              
EPRADS21 EVILLV22 1 0 0.2900 1.8900 302.3100    970              
EPROSP21 ECOTO 22 1 0 0.0400 0.4100 207.7100   1246              
EPROSP21 EPROSP22 1 8 0.0000 0.0500 0.000000      0              
EPSFER21 ELOECH22 1 0 0.2900 3.0000 28.10000   1312              
EPSFER21 ESS RE22 1 0 0.5200 4.6300 162.4400   1312              
EPSMIG21 ESIERO21 1 0 8.8800 46.550 562.7900    997              
EPSMIG21 ESIERO21 2 0 8.4800 45.580 501.8000   1207              
EPTO C11 ETARIF12 2 0 0.2700 2.9300 34.22000   1688              
EPUIGP21 ECONST21 1 0 1.3300 8.6500 61.05000   1128              
EPUIGP21 EVPENE21 1 0 2.6300 11.200 197.6400   1102              
EQUEL 21 ESEQUE21 1 0 2.2000 11.800 83.14000   1023              
ER.CAL21 ES.FOS21 1 0 0.2000 1.8900 22.75000   1469              
ER.CAL21 ESENTM22 1 0 0.3200 2.9800 35.93000   1469              
EREGOE21 EMZARI21 1 0 0.5400 4.2700 54.55000   2099              
EREGOE21 EVIMIA21 1 0 0.4000 3.1200 39.88000   1417              
ERENED21 ETMUD121 1 0 1.9500 13.900 169.3600   1312              
EREQUE11 EAVNAS12 1 0 0.0300 0.3200 36.58000   2061              
ERETAM21 ETRETA21 1 0 0.0300 0.1600 1.030000    734              
ERICOB21 EVILLC21 1 0 0.5300 4.2100 27.89000    656              
ERICOB21 EVILLR21 1 0 1.6400 11.250 295.9700   1285              
ERICOB21 EZAMOR21 1 0 1.8200 8.8900 60.21000    577              
ERICOB21 EZARAT21 1 0 8.3700 40.500 280.3700    551              
EROCAM11 ESAX  11 1 0 1.4200 15.010 161.8400   2136              
EROCAM11 ETREME11 1 0 0.8200 7.9800 85.60000   2092              
EROCIO21 ETORAR21 1 0 2.7500 15.870 57.44000    970              
EROJAL21 ESMSAL21 1 0 0.3900 2.3800 26.69000   1627              
EROMIC11 EOLMED11 1 8 2.3700 22.270 283.6800   2078              
EROMIC11 EOLMED11 2 0 2.3700 22.270 283.6800   2092              
EROMIC11 EPINIL11 1 8 1.3300 11.020 133.3000   2107              
EROMIC11 EPINIL11 2 0 1.3300 11.020 133.3000   2092              
ERUBI 11 EC.JAR11 1 0 0.0800 0.4300 4.660000   1327              
ERUBI 11 ERUBI 12 1 0 0.0000 0.1600 0.000000      0              
ERUBI 11 EVANDE11 1 0 4.1600 41.790 501.2900   1342              
ERUBI 21 EC.JAR21 1 0 0.0800 0.4900 3.470000   1128              
ERUBI 21 EC.JAR21 2 0 0.0800 0.4900 3.470000   1128              
ERUBI 21 ETCELS21 1 0 0.1200 0.7700 5.310000    682              
ERUBI 21 EVILAD22 1 0 2.3200 9.6000 66.55000    446              
ERUBIO21 ELA PO22 1 0 5.2000 27.340 310.6400    839              
ES.AND21 EBADAL22 1 0 0.1600 0.8200 405.8100   1086              
ES.AND21 ES.FOS21 1 0 0.3400 3.0100 108.7600    892              
ES.AND21 ESANCU21 1 0 0.9900 5.0300 115.7200    629              
ES.AND21 ETRINI21 1 0 0.0100 0.0700 30.17000   1086              
ES.BOI21 EGAVAR21 1 0 0.2300 1.2800 56.18000    970              
ES.CEL21 EVIC  22 1 0 2.5700 14.450 98.49000    629              
ES.EST21 ES.PED21 1 0 0.6300 2.7600 22.71000    997              
ES.EST21 ETRIVE21 1 0 2.7400 14.420 89.90000   1023              
ES.JUS21 ES.JUS22 1 0 0.0000 0.0500 0.000000      0              
ES.PED21 EVELLE21 1 0 1.3100 6.6600 138.3900    866              
ESABIN21 ESABIN22 1 0 0.0000 0.0500 0.000000      0              
ESAGUN21 ESAGUN22 1 0 0.0000 0.0500 0.000000      0              
ESAGUN21 EVALLU21 1 0 1.4100 6.4300 81.90000   1180              
ESALAD21 ETDMNF21 1 0 0.5900 3.3600 94.81000   1180              
ESALAD21 ETORLL21 1 0 0.0000 0.0500 0.000000   1075              
ESALAD21 ETORLL21 2 8 0.0000 0.0500 0.000000   1075              
ESALLE11 ESENTM11 1 0 5.0600 48.660 605.4000   1125              
ESALTE21 EGUILL21 1 0 1.3000 7.5000 50.72000    892              
ESALTE21 ESANTP21 1 0 0.4900 2.8500 19.26000    892              
ESANAB21 EMUDAR21 1 0 13.620 61.380 385.2500    524              
ESANCL21 EVLDIG21 1 0 1.1300 6.2600 847.4800    813              
ESANCU21 EC.JAR22 1 0 0.3700 2.0300 21.32000    629              
ESANGU21 ESABIN21 1 0 8.3300 33.230 226.4000    839              
ESANTI21 ESOBRA21 1 0 0.9700 4.8900 56.28000    892              
ESANTP21 EGUILL22 4 0 2.7000 14.360 99.13000    918              
ESANTP21 ESANTP22 1 0 0.0000 0.0500 0.000000      0              
ESANTU11 EZIERB11 1 0 0.1400 1.2800 14.34000   2237              
ESANTU21 ETSANT21 1 0 0.1100 1.1200 12.69000   1417              
ESANTZ21 EVILLC21 1 0 2.8600 15.600 109.3600    629              
ESANTZ21 EVILLM21 1 0 2.1500 11.650 82.21000    813              
ESANZO11 ESANZO12 1 8 0.0000 0.1600 0.000000      0              
ESASER11 ECMITA11 1 0 0.9800 10.690 151.6700   2756              
ESASER21 EMERID21 1 0 0.8800 6.6900 91.18000   1837              
ESASER21 EMERID21 2 0 0.8800 6.6900 91.18000   1837              
ESAUCE21 EVILLR21 1 0 2.7600 15.250 127.2700    629              
ESAUCE21 EVILLR21 2 0 2.9200 14.910 134.1100    629              
ESAX  11 EADSAX12 2 0 0.0000 0.1600 0.000000    451              
ESCHIN21 EFUENC22 1 0 0.0800 0.6600 335.1200    997              
ESEGOR21 EVALLU21 2 0 0.9700 6.7500 86.51000   1732              
ESEGOR21 EVALLU22 1 0 0.9700 6.7500 86.51000   1732              
ESEGOV11 ELACER11 1 0 2.0200 21.120 320.0900   2655              
ESENGR11 EGARO-11 1 0 3.2200 33.100 364.4900   1443              
ESENGR11 ELA SE11 1 0 2.0200 18.700 206.6300   1299              
ESENGR21 ESEQUE21 1 0 0.3700 2.3700 32.17000   1968              
ESENGR21 ESEQUE21 2 0 0.3700 2.3700 32.17000   1968              
ESENTM11 ESENTM12 1 0 0.0000 0.1600 0.000000      0              
ESENTM21 ESENTM22 1 0 0.0000 0.0500 0.000000      0              
ESIDEN21 ETGUEN21 1 0 0.1000 0.6800 4.960000    787              
ESIERO21 ESOTOR21 1 0 0.5700 4.2400 48.22000   1233              
ESILLE11 EADSIL12 2 0 0.0000 0.0500 6.120000    433              
ESILLE11 EP.G.R11 1 8 3.8100 33.680 459.4500   2193              
ESMSAL21 ESMSA221 2 8 0.0000 0.0500 0.000000  26240              
ESMSAL21 ETREMB21 2 0 0.5600 4.0000 64.48000   1837              
ESMSAL21 ETREMN21 1 0 0.5600 4.0000 64.48000   1837              
ESOLOR11 EPENAG11 1 0 0.6700 6.8500 102.4000   2699              
ESOLOR11 ETDUDA11 1 0 0.3000 3.0600 45.68000   3189              
ESOTOR11 ESALAS11 1 0 1.6800 15.600 180.3900   1573              
ESOTOR21 ETABIE21 1 0 1.1400 12.160 126.6500   1390              
ESS RE11 ELACER11 1 0 0.3700 3.4700 51.43000   2208              
ESS RE21 ESS RE22 1 0 0.0000 0.0500 0.000000      0              
ESS RE21 ET3T.C21 1 0 0.7600 5.1400 74.94000   1049              
ESS RE21 ETCGIS21 2 0 0.7600 5.1800 94.81000    839              
ESTAMA11 ESALAS11 1 0 0.7000 7.7600 110.7800   2713              
ESUBIR21 EBEGUE22 1 0 1.0800 4.8500 59.67000   1312              
ETABAR11 ETORDE11 1 0 2.1400 22.500 318.4600   2165              
ETABER11 ETDLIT11 1 0 1.2200 11.860 131.4800   1342              
ETACE221 EACEB122 1 0 0.1500 0.8500 5.970000    734              
ETALAV21 EVIBAJ21 1 8 6.7800 40.720 548.6400   1259              
ETANGC21 EBSNUE22 1 0 0.0600 0.4000 15.25000   1049              
ETARIF11 EPTO C11 1 0 0.2900 2.9100 33.69000   1688              
ETARRA21 ECONST22 1 0 0.4100 2.0300 21.69000    944              
ETAYAA21 EVILLL21 1 0 6.4900 42.830 315.2900    761              
ETBABA21 ETACE121 1 0 0.2900 1.6500 11.36000    734              
ETBABB21 ETACE221 1 0 0.2900 1.6500 11.36000    734              
ETBABB21 ETSANT21 1 0 0.1400 0.8600 11.05000   1180              
ETCELS21 ES.JUS22 1 0 0.5900 3.9000 26.98000    682              
ETCGIS21 ET3T.C21 1 0 0.0000 0.0500 16.10000   1574              
ETDUDA11 EABANT11 1 0 1.0400 10.900 160.8800   2727              
ETELLE21 EVILLA21 1 0 4.7100 16.410 111.6300    472              
ETERRE11 ETRILL11 1 0 4.7400 38.190 454.0600   2121              
ETESCA21 ESABIN22 1 0 3.7400 20.000 130.1700    551              
ETFOR121 EVITOR21 1 0 0.2400 2.0800 14.88000   1023              
ETFOR221 EVITOR21 1 0 0.2400 2.0800 14.88000   1023              
ETIBO 21 ETOMEZ21 1 0 2.0400 11.350 73.70000    787              
ETLEGA21 EVIBAJ22 1 0 0.6400 3.8900 393.6000    734              
ETMUD121 EVILLC21 1 0 4.5000 32.720 372.5200    997              
ETMUD221 EVILLC21 2 0 4.5500 33.060 376.4500    997              
ETNTBS21 EBSNUE22 1 0 0.1500 0.7400 381.8200   1086              
ETNTBS21 ETNTGR21 1 8 0.0000 0.0500 0.000000      0              
ETORDE11 EGALAP11 1 0 4.1000 39.280 563.0500   1558              
ETORDE11 ESEGOV11 1 0 3.2800 28.990 488.3200   2165              
ETORDE11 EVCRRE11 1 0 1.0200 8.1300 130.7400   1313              
ETORDE21 EVALPA21 1 0 3.8000 35.460 501.4000   1049              
ETORDE21 EZAMOR21 1 0 5.4400 26.500 179.9400    629              
ETORDE21 EZARAT21 1 0 2.1800 12.000 196.7600    629              
ETORRC21 EVIBAJ22 1 0 0.2400 1.6300 117.7900    866              
ETORRE11 EELIAN12 1 0 0.8800 9.1000 100.9300   1371              
ETORRI21 EVIBAJ22 1 0 3.6300 21.970 317.3100   1128              
ETORS221 ETORSE21 1 0 0.0500 0.4800 0.000000      0              
ETORS221 ETORSE21 2 8 0.0500 12.000 0.000000    367              
ETORS221 ETORSE21 3 8 0.0500 19.500 0.000000      0              
ETORSE21 EMEQUI21 1 0 3.9800 12.630 87.83000    419              
ETOTAN11 EPALMA11 1 0 2.0300 16.910 195.4100   2064              
ETRILL11 ETRILL12 1 0 0.0000 0.1600 0.000000      0              
ETRINI21 ETNTBS21 1 0 0.0000 0.0500 0.000000  26240              
ETRINI21 ETNTGR21 2 0 0.0000 0.0500 0.000000  26240              
ETRUJI21 EALMAR22 1 8 3.7000 19.370 131.1400    551              
ETRUJI21 EMERID21 1 0 6.0200 31.510 211.3200    524              
ETSESU21 ELA PO22 1 0 4.8400 23.380 146.6100    498              
ETUDEL21 EMAGAL21 1 0 2.4900 12.630 84.90000    970              
ETVICA21 EVIBAJ22 1 0 0.7300 4.7500 140.4100    984              
EUNINS21 EUNINS22 1 8 0.0000 0.0500 0.000000      0              
EVALDE11 ECARMO11 1 0 7.5200 75.150 876.5300   1154              
EVALLC21 ELOECH22 1 0 1.4000 7.1600 52.62000    498              
EVALLD21 EZARAT21 1 0 0.5400 2.9500 260.6200    598              
EVALLD21 EZARAT21 2 0 0.4600 2.3900 105.5000    558              
EVALLE21 EVILLL21 1 0 1.4800 11.840 134.6700   1207              
EVALLU21 EVALLU22 1 0 0.0000 0.0500 0.000000      0              
EVANDE11 EASCVA11 2 0 1.1500 11.260 140.7100   1356              
EVANDE11 ELA PL11 1 0 4.7700 50.690 547.3000   1991              
EVCRRE11 EVILLR11 1 0 3.4100 26.960 433.1900   1299              
EVELIL11 EHERRE11 1 0 1.3000 15.890 179.4800   1472              
EVELLE21 ECARTE22 1 0 2.1100 11.450 73.26000    997              
EVIBAJ21 ECOSLA22 1 0 0.7800 4.7700 522.0200    498              
EVIBAJ21 EVIBAJ22 1 8 0.0000 0.0500 0.000000      0              
EVIC  11 EVIC  12 1 0 0.0000 0.1600 0.000000      0              
EVIC  21 EVIC  22 1 8 0.0000 0.0500 0.000000      0              
EVIENT21 EMARIA21 2 0 0.5200 3.3600 45.21000   1745              
EVIENT21 EVIENT22 1 0 0.0000 0.0500 0.000000      0              
EVILAD11 ERUBI 12 1 0 0.6200 6.9800 72.34000   1385              
EVILAD21 ES.JUS21 1 0 1.7200 5.6400 39.17000    734              
EVILAD21 EVILAD22 1 8 0.0000 0.0500 0.000000      0              
EVILAD21 EVPENE21 1 0 1.8000 5.8800 156.2600    892              
EVILEC11 EHERRE11 1 0 2.9900 28.880 414.2600   1327              
EVILLA11 EHERRE11 1 8 7.4700 65.200 1037.660   1299              
EVILLC21 EVILLR21 1 0 2.5700 17.230 116.5300    656              
EVILLC21 EVILLR21 2 0 2.5700 17.230 116.5300    656              
EVILLL21 EVILLI21 1 0 0.4400 3.6300 41.53000   1207              
EVILLM21 EVILLR21 1 0 4.6000 29.570 216.9400    708              
EVILLN21 EESCAT23 1 0 5.3700 27.590 207.6900    577              
EVILLN21 EVILLN22 1 8 0.0000 0.0500 0.000000      0              
EVILLV21 EVILLV22 1 8 0.0000 0.0500 0.000000      0              
EVLCAR21 ECATAD22 1 0 1.5400 7.8000 148.8600   1259              
EVLCAR21 ECATAD22 2 0 1.5400 7.8000 148.8600   1259              
EVLDIG21 EVLCAR21 1 0 1.3600 7.2600 460.5200    787              
EVNESC11 EOLMED11 1 0 1.0700 13.300 200.9200   1775              
EVNESC11 ETRILL11 1 0 1.9000 23.540 356.2900   1717              
EXOVE 11 EALUMI12 1 0 0.0800 0.7400 8.310000   1587              
EXOVE 11 EP.G.R12 1 0 1.4400 13.420 162.2700   1631              
EZONAF21 EZAL  21 1 0 0.0200 0.3300 147.0200   1128              
EZONAF21 EZAL  21 2 0 0.0200 0.3300 147.0200   1128              
F.G.RO21 FHOSPI21 1 0 0.4790 3.0930 423.1440    858 .G.RO61HOSPI 
F0PERR21 FPERRE23 2 0 0.0100 0.0500 20.00000    970 0PERR62PERRE 
F0PERR21 FPERRE24 1 0 0.0100 0.0500 20.00000    970 0PERR61PERRE 
FA.COM21 FMTCRO21 1 0 1.8680 12.522 97.00000   1160 A.COM61MTCRO 
FA.COM21 FZBXV621 1 0 1.5560 10.454 74.00000   1273 A.COM61ZBXV6 
FA.DOU21 FCOUFF21 1 0 0.7660 3.8810 1449.850    545 A.DOU61COUFF 
FA.LI621 FG.SYN23 1 0 0.0700 0.3900 2.000000    650 A.LI661G.SYN 
FA.MOU22 FDURAN21 1 0 0.5020 1.5350 444.0000    496 A.MOU61DURAN 
FA.NOU21 FFLEAC21 1 0 0.0940 0.4750 177.0000    595 A.NOU61FLEAC 
FA.NOU21 FFLEAC21 2 8 0.0940 0.4760 178.0000    595 A.NOU62FLEAC 
FABLAI21 FLATEN22 1 0 1.3200 8.8400 64.00001   1172 ABLAI61LATEN 
FABLAI21 FPERTA21 2 8 0.3100 2.0500 14.00000   1273 ABLAI62PERTA 
FAIRVA21 FBONN621 1 0 3.0640 20.350 239.0000    932 AIRVA61BONN6 
FAIRVA21 FJUMEA21 1 0 0.3300 2.2120 16.00000   1249 AIRVA61JUMEA 
FALBER11 FALBER13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A    
FALBER11 FG.ILE13 2 0 0.7400 11.298 169.0000   3099 ALBER72G.ILE 
FALBER12 FALBER11 1 2 0.0000 0.0000 0.000000   9999 TRC-1B-1A    
FALBER12 FALBER14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B    
FALBER12 FM.LAN11 1 0 1.2650 12.616 139.0000   2170 ALBER71M.LAN 
FALBER13 FBATHI12 2 0 0.0990 1.0460 12.00000   1926 ALBER72BATHI 
FALBER13 FCOCHE11 1 0 0.6940 9.8180 64.00001   2585 ALBER71COCHE 
FALBER13 FG.ILE11 3 0 1.6650 18.949 127.5000   1926 ALBER73G.ILE 
FALBER14 FALBER13 1 2 0.0000 0.0000 0.000000   9999 TRC-2B-2A    
FALBER14 FBATHI11 1 0 0.1200 1.4050 13.00000   1926 ALBER71BATHI 
FALBER14 FG.ILE14 1 0 0.7390 11.290 169.0000   3099 ALBER71G.ILE 
FALBER21 FALBER23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1  
FALBER21 FCHAV621 1 0 4.8930 17.752 124.0000    617 ALBER61CHAV6 
FALBER21 FLONG621 1 8 4.4860 17.749 123.0000    565 ALBER61LONG6 
FALBER21 FMALGO22 1 0 3.9120 16.505 114.0000    565 ALBER61MALGO 
FALBER21 FUGINE21 1 0 1.1030 4.3130 30.00000    392 ALBER61UGINE 
FALBER21 FZRAN621 2 0 2.0800 8.1700 56.00000    565 ALBER62ZRAN6 
FALBER23 FBATHI21 1 0 0.2410 1.0730 8.000000    786 ALBER61BATHI 
FALBER23 FCONTA21 1 0 2.3500 10.040 70.00000    565 ALBER61CONTA 
FALBER23 FVEN.P21 1 0 0.3930 1.5300 10.00000    231 ALBER61VEN.P 
FALESI21 FBERT521 1 0 0.1000 0.3470 145.0000    556 ALESI61BERT5 
FALESI21 FR.COT22 1 0 0.0070 0.0500 4.000000    580 ALESI61R.COT 
FALLIN21 FCORNI24 1 0 2.4200 14.490 108.0000    966 ALLIN61CORNI 
FALLIN21 FZALL721 1 0 1.4080 8.3420 62.00000    966 ALLIN61ZALL7 
FALMA 21 FBAUDR21 1 0 0.1450 0.1980 56.00000    400 ALMA 61BAUDR 
FALOUE21 FMALA621 1 0 0.1300 1.0900 424.0000    945 ALOUE61MALA6 
FALOUE21 FPLAIS21 1 0 0.1370 0.4430 184.0000   1083 ALOUE61PLAIS 
FALSAC21 FPERRE21 1 0 0.1240 0.4230 368.0000    620 ALSAC61PERRE 
FALSAC21 FPUTEA21 1 0 0.0900 0.3100 272.0000    620 ALSAC61PUTEA 
FAMARG21 FARGOE21 1 0 1.3000 5.9500 40.00000    956 AMARG61ARGOE 
FAMARG21 FZARGO21 1 0 1.2940 5.9340 40.00000    639 AMARG61ZARGO 
FAMELO21 FBLERI21 1 8 0.2200 0.4800 196.0000   9999 AMELO61BLERI 
FAMELO21 FSAUS525 1 0 0.3180 0.9840 254.0000    280 AMELO61SAUS5 
FAMFAR21 FRATIE21 1 0 0.0500 0.3900 154.0000    835 AMFAR61RATIE 
FAMFAR22 FRATIE21 2 0 0.0500 0.3900 152.0000    835 AMFAR62RATIE 
FAMIEN21 FARGOE23 2 0 0.2600 1.7500 12.00000    753 AMIEN62ARGOE 
FAMIEN21 FZARGO21 1 0 0.2600 1.7400 12.00000    639 AMIEN61ZARGO 
FAMIEN21 FZBXV621 1 0 1.2420 8.3640 177.0000    955 AMIEN61ZBXV6 
FAMNEV21 FRICHE21 1 0 0.3100 1.5800 30.00000    328 AMNEV61RICHE 
FAMNEV21 FZGAN521 2 0 0.3020 1.8360 53.53900    360 AMNEV62ZGAN5 
FAMPER21 FSEINE21 1 0 0.0320 0.0980 28.00000    405 AMPER61SEINE 
FAMPER22 FSEINE21 2 0 0.0090 0.0550 32.00000    440 AMPER62SEINE 
FAMPER23 FSEINE21 3 0 0.0260 0.0590 22.00000    405 AMPER63SEINE 
FAMPON21 FPORCH21 1 0 0.1300 0.5900 4.000000    881 AMPON61PORCH 
FANOUL21 FETIVA21 1 0 2.8900 19.200 136.0000   1070 ANOUL61ETIVA 
FANOUL21 FZL.NO21 1 0 0.8900 5.9000 41.00000   1070 ANOUL61ZL.NO 
FANSER21 FANSER22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2      
FANSER21 FANSER23 1 2 0.0000 0.0000 0.000000   9999              
FANSER21 FANSER24 1 2 0.0000 0.0000 0.000000   9999              
FANSER21 FPRRTT21 1 0 0.8050 5.3960 53.10000   1035 ANSER61PRRTT 
FANSER22 FAVELI24 1 0 0.7480 4.9780 34.80000   1237 ANSER61AVELI 
FANSER22 FZBERC21 1 0 0.6490 2.8930 20.00000    975 ANSER61ZBERC 
FANTIB21 FMOUGI21 1 0 0.2190 1.8850 748.0001   1088 ANTIB61MOUGI 
FANTIB21 FMOUGI21 2 0 0.2190 1.8880 748.0001   1088 ANTIB62MOUGI 
FAOSTE22 FBISSY21 1 0 2.3880 10.273 67.00000    566 AOSTE61BISSY 
FAOSTE22 FZGREN21 1 0 4.4730 23.815 170.0000    755 AOSTE61ZGREN 
FAOSTE22 FZMAR821 1 0 1.7840 8.0110 54.00000    592 AOSTE61ZMAR8 
FAQUED21 FCHENE21 1 8 0.2600 1.7300 55.00000    948 AQUED61CHENE 
FAQUED21 FCHENE21 2 0 0.2600 1.7500 40.00001    520 AQUED62CHENE 
FAQUED21 FCIROL21 1 0 0.5490 3.6440 26.00000    827 AQUED61CIROL 
FAQUED21 FCIROL21 2 8 0.5500 3.6700 26.00000   1172 AQUED62CIROL 
FAQUED21 FCIROL21 3 0 0.5500 3.6800 26.00000   1172 AQUED63CIROL 
FAQUED21 FZCOQ521 2 0 0.2680 1.2570 36.00000    881 AQUED62ZCOQ5 
FAQUED21 FZCOQU21 1 8 0.2620 1.2220 30.00000    881 AQUED61ZCOQU 
FARDOI21 FMOTT521 1 0 0.9300 5.9200 150.0000   1025 ARDOI61MOTT5 
FARDOI21 FTAVEL22 1 8 0.6500 4.3500 30.00000   1233 ARDOI61TAVEL 
FARDOI21 FTAVEL22 2 0 0.6500 4.3500 32.00000   1233 ARDOI62TAVEL 
FARDOI21 FTAVEL22 3 0 0.6500 4.3200 32.00000   1233 ARDOI63TAVEL 
FARENC21 FB.MAI21 1 8 0.2420 0.4690 170.0000    510 ARENC61B.MAI 
FARENC21 FSAUM621 1 8 0.1000 0.8660 338.0000    820 ARENC61SAUM6 
FARENC21 FSEPTE21 1 0 0.3810 2.0870 312.0000    820 ARENC61SEPTE 
FARENC21 FV.POR21 1 0 0.2030 0.8530 431.0000    542 ARENC61V.POR 
FARGE621 FFALLO21 1 0 0.0600 0.2400 136.0000    970 ARGE661FALLO 
FARGE623 FCORME22 1 0 0.0900 0.5300 296.0000    970 ARGE661CORME 
FARGE623 FPERRE23 1 0 0.1600 1.1300 548.0000    970 ARGE661PERRE 
FARGEN21 FS.PON21 1 0 3.8440 22.896 168.0000   1131 ARGEN61S.PON 
FARGIA11 FARGIA12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2      
FARGIA11 FCANTE11 1 8 2.5050 28.257 289.0560   2050 ARGIA71CANTE 
FARGIA21 FARGIA23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1  
FARGIA21 FMOUGU22 1 0 0.3480 2.5880 241.9330   1172 ARGIA61MOUGU 
FARGIA23 FMOUGU21 2 0 0.3430 2.3620 321.2630   1172 ARGIA62MOUGU 
FARGIE21 FETUPE21 1 0 0.8700 4.4400 31.00000    654 ARGIE61ETUPE 
FARGIE21 FSIERE22 1 0 4.6450 21.857 152.0000    654 ARGIE61SIERE 
FARGOE11 FARGOE15 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-3.1  
FARGOE11 FCHEVA11 1 0 0.8400 11.050 183.0000   3465 ARGOE71CHEVA 
FARGOE11 FFRUGE12 1 0 1.3070 17.156 284.0000   3465 ARGOE71FRUGE 
FARGOE11 FPENL512 1 0 1.2100 20.650 360.0000   3465 ARGOE71PENL5 
FARGOE11 FTERRI11 2 0 1.6800 22.150 366.0000   3465 ARGOE72TERRI 
FARGOE11 FTERRI12 3 8 2.6300 25.800 299.0000   1514 ARGOE73TERRI 
FARGOE13 FARGOE15 1 2 0.0000 0.0000 0.000000   9999 OMN-2.1-3.2  
FARGOE13 FCHEVA13 2 0 0.8300 10.940 181.0000   3465 ARGOE72CHEVA 
FARGOE13 FLIMEU11 1 0 0.4920 8.3330 146.0000   3465 ARGOE71LIMEU 
FARGOE13 FMANDA13 1 0 2.3800 31.240 518.0001   3465 ARGOE71MANDA 
FARGOE13 FTERRI14 1 0 1.6800 22.110 366.0000   3465 ARGOE71TERRI 
FARGOE21 FARGOE23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1  
FARGOE21 FB.CO621 1 0 3.5000 15.820 108.0000    894 ARGOE61B.CO6 
FARGOE21 FZARGO21 1 8 0.0100 0.1000 2.000000    639 ARGOE61ZARGO 
FARGOE21 FZH.B521 1 0 1.7160 11.520 82.00001   1273 ARGOE61ZH.B5 
FARGOE23 FBXCH521 1 0 3.2100 21.640 155.0000    753 ARGOE61BXCH5 
FARLOD21 FGEN.P24 1 0 0.3360 1.7610 113.0000    557 ARLOD61GEN.P 
FARMEN21 FWEPPE21 1 0 0.3200 2.1200 16.00000   1273 ARMEN61WEPPE 
FARMEN22 FWEPPE23 2 0 0.3100 2.1000 14.00000   1273 ARMEN62WEPPE 
FARNAG21 FQUINT21 1 0 0.3360 2.2310 16.23600   1249 ARNAG61QUINT 
FARNAG21 FQUINT21 2 0 0.3280 2.2160 16.41400   1032 ARNAG62QUINT 
FARNAG21 FZQUI521 1 0 0.4900 2.3300 16.00000    539 ARNAG61ZQUI5 
FARPEN21 FZRIC521 1 0 1.0040 6.6920 48.00000   1249 ARPEN61ZRIC5 
FARPEN21 FZRIC621 2 0 0.9900 6.6000 48.00000   1172 ARPEN62ZRIC6 
FARRI521 FARRIG21 2 0 0.0100 0.1000 28.00000    565 ARRI562ARRIG 
FARRI522 FARRIG21 1 0 0.0100 0.1000 24.00000    565 ARRI561ARRIG 
FARRIG21 FCHARE21 1 0 0.1450 0.8730 404.0000    950 ARRIG61CHARE 
FARRIG21 FCHEVI21 1 8 0.9700 5.3410 155.0000    888 ARRIG61CHEVI 
FARRIG21 FCOLON21 1 0 0.1570 1.0150 269.0000    920 ARRIG61COLON 
FARRIG21 FCRETA23 1 8 0.1240 0.7550 422.0000    915 ARRIG61CRETA 
FARRIG21 FGUESD21 1 0 0.0200 0.0800 31.00000    506 ARRIG61GUESD 
FARRIG21 FMORBR21 1 0 0.6540 6.0850 179.0000   2008 ARRIG61MORBR 
FARRIG21 FMORBR21 2 0 0.6550 6.0850 185.0000   2008 ARRIG62MORBR 
FARRIG21 FSSMR 21 1 0 0.2380 1.0490 497.0000    520 ARRIG61SSMR  
FARRIG21 FV.GEO21 1 0 0.4250 2.5930 46.00000    750 ARRIG61V.GEO 
FARRIG21 FVIT.N21 1 0 0.0590 0.4410 182.0000    805 ARRIG61VIT.N 
FARVIG21 FSENAR23 1 0 0.0800 0.4800 4.000000    881 ARVIG61SENAR 
FASTON21 FLAPAR21 1 0 0.7700 3.5820 23.39900    737 ASTON61LAPAR 
FASTON21 FTARAS21 1 0 1.2730 5.7560 40.00000    771 ASTON61TARAS 
FASTUR21 FCZRIE21 1 0 0.5250 3.8360 611.0000   1100 ASTUR61CZRIE 
FASTUR21 FDECHY22 1 0 0.7200 4.8300 34.00000   1273 ASTUR61DECHY 
FATTAQ11 FATTAQ13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1  
FATTAQ11 FMANDA14 2 0 0.2100 2.7600 45.80000   3465 ATTAQ72MANDA 
FATTAQ13 FWARAN16 2 0 0.3650 4.7990 79.50001   3465 ATTAQ72WARAN 
FATTAQ21 FECHIN21 1 0 2.3700 14.290 102.0000   1002 ATTAQ61ECHIN 
FATTAQ21 FMANDA21 1 0 0.6000 4.0500 30.00000   1308 ATTAQ61MANDA 
FATTAQ21 FZRUMI21 2 0 2.7000 13.780 97.00000   1002 ATTAQ62ZRUMI 
FAUBE 21 FBARQU21 1 0 2.3100 15.540 110.0000   1249 AUBE 61BARQU 
FAUBE 21 FCOMM721 1 0 4.8560 22.610 153.0000    938 AUBE 61COMM7 
FAUBE 21 FMEZE521 1 0 8.6620 39.653 274.0000    731 AUBE 61MEZE5 
FAUBE 21 FTHIOT21 1 0 5.2000 24.650 171.0000    779 AUBE 61THIOT 
FAUBE621 FCZNEU21 1 0 0.0780 0.6760 268.0000    860 AUBE661CZNEU 
FAUBE621 FSEINE21 1 0 0.0820 0.7060 281.0000    860 AUBE661SEINE 
FAUBET21 FROGNA21 1 8 0.2500 1.1400 8.000000    928 AUBET61ROGNA 
FAUBET22 FROGNA21 2 0 0.2540 1.1430 8.000000    928 AUBET62ROGNA 
FAUBUS21 FMOLE 21 2 0 6.6980 26.999 199.5490    729 AUBUS62MOLE  
FAUBUS21 FSSFEY21 1 0 3.5810 14.958 110.3550    729 AUBUS61SSFEY 
FAUDI521 FRICHI21 1 0 0.1600 0.8500 38.00000    514 AUDI561RICHI 
FAUDI522 FRICHI21 2 0 0.1600 0.8500 38.00000    514 AUDI562RICHI 
FAUGUE21 FLAVER21 1 0 0.1400 0.2900 66.00000    300 AUGUE61LAVER 
FAULNO21 FP.SAM21 1 8 0.5340 2.4480 16.00000    975 AULNO61P.SAM 
FAUSSO21 FP.AND21 1 0 1.0840 4.2730 30.00000    737 AUSSO61P.AND 
FAUSTE21 FNATI322 1 0 0.0620 0.4460 209.0000    785 AUSTE61NATI3 
FAUSTE22 FCORIO21 1 0 0.0890 0.3400 161.0000    361 AUSTE61CORIO 
FAUZAT21 FTARAS21 1 0 1.6400 6.3870 44.49000    737 AUZAT61TARAS 
FAVALL21 FJ.VIL21 1 0 1.5430 7.8320 53.00000    827 AVALL61J.VIL 
FAVALL21 FVNOL 21 1 0 3.5120 15.013 99.00000    661 AVALL61VNOL  
FAVELI11 FAVELI13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A    
FAVELI11 FWARAN14 2 0 2.1720 27.866 317.0000   3078 AVELI72WARAN 
FAVELI12 FAVELI11 1 2 0.0000 0.0000 0.000000   9999 TRC-1B-1A    
FAVELI12 FAVELI14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B    
FAVELI12 FGAVRE13 1 0 0.4500 7.8600 136.0000   3465 AVELI71GAVRE 
FAVELI12 FMASTA11 2 0 0.6810 8.9540 148.0000   3465 AVELI72MASTA 
FAVELI13 FGAVRE14 2 0 0.4400 7.7200 134.0000   4125 AVELI72GAVRE 
FAVELI14 FAVELI13 1 2 0.0000 0.0000 0.000000   9999 TRC-2B-2A    
FAVELI14 FMASTA14 1 0 0.9100 10.250 110.0000   2570 AVELI71MASTA 
FAVELI14 FWEPPE11 1 0 0.5320 6.7140 121.0000   3078 AVELI71WEPPE 
FAVELI16 FAVELI15 1 2 0.0000 0.0000 0.000000   9999 TRC-3B-3A    
FAVELI21 FAVELI24 1 7 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1  
FAVELI21 FAVELI26 1 2 0.0000 0.0000 0.000000   9999 CPL-1.3-2.3  
FAVELI21 FCZRIE21 1 8 1.0900 7.4600 54.00000   1273 AVELI61CZRIE 
FAVELI21 FEPINE21 1 0 0.2940 1.9430 14.01400   1101 AVELI61EPINE 
FAVELI21 FHELLE21 2 0 0.9660 6.4470 54.00000   1132 AVELI62HELLE 
FAVELI21 FMASTA21 1 0 0.9280 10.179 150.0000   1324 AVELI61MASTA 
FAVELI24 FVENDI21 1 0 1.1800 7.8600 55.00000   1237 AVELI61VENDI 
FAVELI26 FEPINE22 2 0 0.2920 1.9540 14.00000   1273 AVELI62EPINE 
FAVELI26 FZHEL521 1 0 0.6810 4.5400 32.00000   1273 AVELI61ZHEL5 
FAVENI21 FBZGET21 1 0 0.0800 0.5600 268.0000   1000 AVENI61BZGET 
FAVENI21 FCRIME21 1 0 0.1110 0.9770 386.0000    830 AVENI61CRIME 
FAVENI21 FCZNEU21 1 0 0.0800 0.4600 260.0000    910 AVENI61CZNEU 
FAVENI21 FPRIME21 1 0 0.2080 1.8020 704.0000    840 AVENI61PRIME 
FAVENI21 FROMAI21 1 8 0.0730 0.5810 248.0000    840 AVENI61ROMAI 
FAVIG621 FMOTT521 1 0 0.1210 0.7480 18.00000   1300 AVIG661MOTT5 
FAVIG622 FMOTT521 2 0 0.1210 0.7480 18.00000   1308 AVIG662MOTT5 
FAVIGN21 FCTAUR21 1 0 0.6600 4.4000 30.00000   1198 AVIGN61CTAUR 
FAVIGN21 FMOTT521 1 0 0.3500 2.3600 18.00000   1233 AVIGN61MOTT5 
FAVOI511 FCHINX11 3 0 0.0144 0.1437 1.380000   2200 AVOI573CHINX 
FAVOI511 FCHINX12 4 0 0.0136 0.1438 1.190000   2200 AVOI574CHINX 
FAVOI511 FDISTR11 1 0 0.5100 6.6200 82.00001   3196 AVOI571DISTR 
FAVOI511 FDISTR11 2 0 0.5100 6.6200 82.00001   3196 AVOI572DISTR 
FAVOI511 FG.AVO11 1 0 0.0090 0.1490 0.000000   2565 AVOI571G.AVO 
FAVOI511 FG.AVO13 2 0 0.0100 0.1590 5.943000   1604 AVOI572G.AVO 
FAVOI511 FLARCA11 1 0 1.0090 13.254 220.0000   3465 AVOI571LARCA 
FAVOI511 FLARCA12 2 0 1.0080 13.253 219.7920   3465 AVOI572LARCA 
FAVOI521 FAVOIN21 1 0 0.0420 0.2750 92.74200    936 AVOI561AVOIN 
FAVOIN21 FDISTR21 1 0 1.2940 8.7750 159.0000    894 AVOIN61DISTR 
FAVOIN21 FQUINT21 1 0 4.4620 30.705 226.8290   1100 AVOIN61QUINT 
FAVRON21 FZAVRO21 1 0 0.0110 0.0500 2.000000    881 AVRON61ZAVRO 
FAVRON22 FZAVR521 2 0 0.0210 0.0660 6.000000    415 AVRON62ZAVR5 
FAYRES11 FGAUDI14 1 0 2.6500 30.595 306.8140   2176 AYRES71GAUDI 
FAYRES11 FRUEYR11 1 0 3.0930 33.803 364.7210   2280 AYRES71RUEYR 
FAYRES24 FCOUFF21 1 0 1.8030 14.314 122.7510   1249 AYRES61COUFF 
FAYRES24 FGANGE21 1 0 10.642 29.858 233.5580    470 AYRES61GANGE 
FAYRES24 FSSVIC21 1 0 0.0670 0.6590 152.1630    991 AYRES61SSVIC 
FAYRES24 FSSVIC21 2 0 0.0660 0.6470 152.1020    991 AYRES62SSVIC 
FAYVEL21 FLUMES21 1 8 0.4200 1.8800 12.00000    641 AYVEL61LUMES 
FAYVEL21 FLUMES21 2 0 0.2900 1.3100 10.00000    843 AYVEL62LUMES 
FB.CAR11 FBIANC11 1 0 1.6650 15.592 196.0000   2006 B.CAR71BIANC 
FB.CAR11 FBIANC11 2 0 1.6600 15.590 196.0000   2006 B.CAR72BIANC 
FB.CAR21 FLINGO22 1 0 0.6900 4.6200 34.00000   1062 B.CAR61LINGO 
FB.CAR21 FT.VIC22 2 0 0.8100 5.5400 44.00000   1062 B.CAR62T.VIC 
FB.CAR23 FLINGO21 2 0 0.7100 4.7800 34.00000   1062 B.CAR62LINGO 
FB.CAR23 FT.VIC21 1 0 0.8100 5.4800 40.00000   1062 B.CAR61T.VIC 
FB.CHA21 FP.LAC21 1 0 0.3270 0.3070 104.0000    200 B.CHA61P.LAC 
FB.CHA21 FROMAI21 1 0 0.1700 0.6600 574.0000    440 B.CHA61ROMAI 
FB.CHA21 FTEMP523 1 0 0.0290 0.0890 26.00000    823 B.CHA61TEMP5 
FB.CO521 FB.CO621 1 0 0.0100 0.1000 2.000000   1308 B.CO561B.CO6 
FB.CO621 FSORRU21 1 8 2.7700 12.600 88.00000   1002 B.CO661SORRU 
FB.EPI21 FDOMLO21 1 0 1.0200 6.8600 151.0000    934 B.EPI61DOMLO 
FB.EPI21 FRAN.P22 1 0 6.2010 29.165 195.1210    845 B.EPI61RAN.P 
FB.EPI21 FRENNE21 1 0 0.4400 1.9600 13.63100    539 B.EPI61RENNE 
FB.EPI21 FRENNE22 2 0 0.4400 1.9600 13.63100    539 B.EPI62RENNE 
FB.EPI21 FZSSL721 2 0 0.5080 3.4050 24.36100   1249 B.EPI62ZSSL7 
FB.GUE21 FPRINQ23 1 0 1.8930 7.9720 4035.165    879 B.GUE61PRINQ 
FB.GUE22 FPRINQ24 2 0 1.9150 8.0270 4060.000    879 B.GUE62PRINQ 
FB.HAM21 FZB.HA21 1 0 0.3110 2.0720 55.00000   1100 B.HAM61ZB.HA 
FB.MAI21 FE.BOT21 1 0 0.2660 1.7590 594.0000    610 B.MAI61E.BOT 
FB.MAN21 FMEZE521 1 0 0.0580 0.1780 52.00000   9999 B.MAN61MEZE5 
FB.MAN22 FMEZE521 2 0 0.0580 0.1780 52.00000   9999 B.MAN62MEZE5 
FB.MES21 FZB.ME21 1 0 0.0060 0.0500 2.000000   1130 B.MES61ZB.ME 
FB.MON11 FB.MON12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2      
FB.MON11 FCHAFF11 2 0 2.2610 22.922 284.0000   3465 B.MON72CHAFF 
FB.MON12 FCOULA11 2 0 1.7150 19.416 224.0000   3465 B.MON72COULA 
FB.MON21 FB.VAL21 1 0 0.8110 3.6180 26.00000    519 B.MON61B.VAL 
FB.MON21 FBXCHA21 1 0 2.4500 10.830 76.00000    519 B.MON61BXCHA 
FB.MON21 FG.CO621 1 0 0.3330 2.2040 31.00000    910 B.MON61G.CO6 
FB.MON21 FGAMPA21 2 0 2.1990 14.537 104.0000    880 B.MON62GAMPA 
FB.MON21 FGERVA21 1 0 1.2740 5.6790 40.00000    695 B.MON61GERVA 
FB.MON21 FVALE821 1 0 1.2120 5.6350 52.00000    695 B.MON61VALE8 
FB.MON21 FZB.VA21 2 0 1.0760 4.7970 34.00000    485 B.MON62ZB.VA 
FB.MON21 FZCBAU21 1 0 0.2490 1.1500 16.00000    695 B.MON61ZCBAU 
FB.MON21 FZCPB521 1 0 1.4460 9.5950 69.00000    880 B.MON61ZCPB5 
FB.SE511 FB.TOL11 1 0 0.0457 0.1370 16.00000    480 B.SE571B.TOL 
FB.SSB21 FDOBER21 1 0 1.9490 6.3080 3329.001    824 B.SSB61DOBER 
FB.SSB24 FDOBER21 2 0 2.2500 6.2330 3329.021    824 B.SSB62DOBER 
FB.TOL11 FCERN 11 1 0 0.0190 0.1820 2.000000   1228 B.TOL71CERN  
FB.TOL11 FGEN.P13 1 0 1.1070 10.877 120.0000   1948 B.TOL71GEN.P 
FB.VAL23 FZB.VA21 2 0 0.3650 1.6320 12.00000    519 B.VAL62ZB.VA 
FBACAL21 FBRUGE21 1 0 0.5930 3.9510 32.79300    655 BACAL61BRUGE 
FBACAL22 FD7BAC21 2 0 0.0123 0.0500 0.000000    855 BACAL62D7BAC 
FBACAL22 FMQIS 21 1 0 1.1030 7.4390 76.48600    750 BACAL61MQIS  
FBAIXA11 FBAIXA12 1 2 0.0000 0.0000 0.000000   9999 TRC-1A-1B    
FBAIXA11 FBAIXA13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A    
FBAIXA11 FGAUDI13 1 0 1.5600 22.200 264.0000   4380 BAIXA71GAUDI 
FBAIXA12 FBAIXA14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B    
FBAIXA13 FBAIXA14 1 2 0.0000 0.0000 0.000000   9999 TRC-2A-2B    
FBAIXA14 FGAUDI12 2 0 1.5650 22.203 263.7430   4380 BAIXA72GAUDI 
FBAIXA21 FBAIXA25 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2  
FBAIXA21 FBAIXA25 2 2 0.0000 0.0000 0.000000   9999 CPL-1.4-2.4  
FBAIXA21 FM.BRU21 1 0 0.1100 1.0890 547.2000    730 BAIXA61M.BRU 
FBAIXA21 FSOLER21 1 0 0.3500 1.3100 334.0000    360 BAIXA61SOLER 
FBAIXA25 FC.VIL21 1 0 0.0099 0.0500 2.696000    440 BAIXA61C.VIL 
FBAIXA25 FM.BRU21 2 0 0.1100 1.0890 547.2190    730 BAIXA62M.BRU 
FBALAR21 FFLORE21 1 0 1.5600 10.190 74.05600   1161 BALAR61FLORE 
FBALAR21 FMTPEL21 1 0 1.2200 8.1150 58.00000   1233 BALAR61MTPEL 
FBALMA21 FGRAMO21 1 0 0.0350 0.4310 228.2720   1091 BALMA61GRAMO 
FBALMA21 FTOU.C22 1 0 0.0900 0.7750 307.2400    795 BALMA61TOU.C 
FBALMA21 FVERFE21 1 0 0.8820 5.9910 163.3420   1080 BALMA61VERFE 
FBARBA21 FSAUCA21 1 8 0.0200 0.0620 17.78400    311 BARBA61SAUCA 
FBARBU21 FCRENE22 1 0 5.2960 24.684 163.0000    881 BARBU61CRENE 
FBARBU21 FFOSSE22 1 0 4.5970 22.030 150.0000    881 BARBU61FOSSE 
FBARJA21 FCROI621 1 0 4.8190 15.387 118.0000    660 BARJA61CROI6 
FBARJA21 FZLAFI21 1 0 4.4640 12.426 88.00000    651 BARJA61ZLAFI 
FBARNA11 FBARNA12 1 2 0.0000 0.0000 0.000000   9999 TRC-1A-1B    
FBARNA11 FBARNA13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A    
FBARNA11 FPALUE11 3 8 0.5600 9.5300 166.0000   3465 BARNA73PALUE 
FBARNA11 FPALUE12 2 0 0.5700 9.5900 168.0000   3465 BARNA72PALUE 
FBARNA11 FPENL513 2 0 0.7100 12.040 210.0000   3465 BARNA72PENL5 
FBARNA11 FREMIS11 1 8 1.7300 22.670 374.0000   3465 BARNA71REMIS 
FBARNA11 FROUGE11 2 0 1.0600 15.340 192.0000   3416 BARNA72ROUGE 
FBARNA11 FTERRI12 1 8 2.1360 28.087 466.0000   3465 BARNA71TERRI 
FBARNA12 FBARNA14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B    
FBARNA12 FPALUE13 1 0 0.5700 9.6000 168.0000   3465 BARNA71PALUE 
FBARNA12 FPENL512 1 0 0.7100 12.050 210.0000   3465 BARNA71PENL5 
FBARNA12 FTERRI11 2 0 2.1400 28.110 466.0000   3465 BARNA72TERRI 
FBARNA12 FVAUPA11 2 0 0.4400 5.7500 96.00000   3465 BARNA72VAUPA 
FBARNA13 FBARNA14 1 2 0.0000 0.0000 0.000000   9999 TRC-2A-2B    
FBARNA13 FVAUPA11 1 0 0.4400 5.7400 96.00000   3465 BARNA71VAUPA 
FBARNA14 FPALUE14 4 0 0.5600 9.5200 166.0000   3465 BARNA74PALUE 
FBARNA14 FREMIS11 2 0 1.7100 22.480 372.0000   3465 BARNA72REMIS 
FBARNA14 FROUGE11 1 0 1.0600 15.340 192.0000   3416 BARNA71ROUGE 
FBARP 21 FSAUCA23 1 0 0.9540 6.3580 45.96200   1172 BARP 61SAUCA 
FBARP 21 FZBARP21 1 8 0.0300 0.2000 2.000000   1172 BARP 61ZBARP 
FBARQU21 FBOSCH21 1 0 1.7700 11.780 84.00000   1308 BARQU61BOSCH 
FBASTI21 FLANNE21 1 0 3.1700 20.680 148.0000    880 BASTI61LANNE 
FBATEL21 FSSOU522 1 0 0.0100 0.1000 6.000000    530 BATEL61SSOU5 
FBATHI11 FBATHI13 1 2 0.0000 0.0000 0.000000   9999              
FBATHI11 FBATHI14 1 2 0.0000 0.0000 0.000000   9999              
FBATHI21 FG.COE21 1 0 0.9980 6.4180 60.00000    780 BATHI61G.COE 
FBATIG21 FCARDI22 1 0 0.0100 0.1000 16.00000    410 BATIG61CARDI 
FBATIG21 FPERRE21 1 0 0.1480 0.5050 436.0000    670 BATIG61PERRE 
FBATIG22 FCARDI21 2 0 0.0430 0.1000 38.00000    912 BATIG62CARDI 
FBATZE21 FGAMBS21 1 0 1.2590 8.3490 60.00000    847 BATZE61GAMBS 
FBATZE21 FHAGU521 1 0 0.2501 1.8000 12.00000   1123 BATZE61HAGU5 
FBATZE21 FHAGU522 2 8 0.4400 1.8000 12.00000    862 BATZE62HAGU5 
FBATZE21 FMARL622 1 0 1.8040 11.989 87.00001   1100 BATZE61MARL6 
FBATZE21 FREICH21 1 0 1.3790 9.1670 66.00000    613 BATZE61REICH 
FBAUDR21 FPERRE21 1 0 0.1640 0.5200 226.0000    506 BAUDR61PERRE 
FBAYET11 FGAUGL11 1 0 3.0960 40.844 681.0001   2800 BAYET71GAUGL 
FBAYET11 FGREPI11 1 0 2.1260 21.558 266.0000   2130 BAYET71GREPI 
FBAYET11 FGREPI12 2 0 2.1230 21.520 266.8000   2130 BAYET72GREPI 
FBAYET11 FMARMA11 1 0 3.7070 37.569 466.0000   2130 BAYET71MARMA 
FBAYET11 FMARMA11 2 0 3.7100 37.594 466.0000   2130 BAYET72MARMA 
FBAYET11 FRULHA11 1 0 1.0390 13.658 226.0000   2600 BAYET71RULHA 
FBAYET11 FRULHA11 2 0 1.0400 13.664 226.0000   2600 BAYET72RULHA 
FBAYET11 FSSELO11 2 0 1.7100 23.110 338.0000   2800 BAYET72SSELO 
FBAYET21 FBILLY21 1 0 1.1770 4.9910 63.00000    589 BAYET61BILLY 
FBAYET21 FMTVIC21 1 0 2.2130 14.706 122.0000    814 BAYET61MTVIC 
FBAYET21 FSEMIN21 1 0 2.4740 16.508 119.0000    358 BAYET61SEMIN 
FBAYET21 FVOLVI22 1 0 2.7840 18.697 132.0000    814 BAYET61VOLVI 
FBAYET21 FZBILL21 1 0 0.7280 4.8830 34.00000    715 BAYET61ZBILL 
FBEC5 21 FMQIS 21 2 0 0.2670 1.1650 39.66700    490 BEC5 62MQIS  
FBELLO21 FZB.FR21 1 8 0.0410 0.3220 160.0000    767 BELLO61ZB.FR 
FBERAN21 FBONNI21 1 0 0.0900 0.4600 4.000000    881 BERAN61BONNI 
FBERCL21 FZBERC21 1 0 0.0100 0.1000 2.000000   1273 BERCL61ZBERC 
FBERG921 FCANTE22 1 0 1.2200 7.9450 58.00000    997 BERG961CANTE 
FBERG921 FMARSI21 1 0 3.4800 22.660 165.0000    997 BERG961MARSI 
FBERGH21 FMARL622 1 0 0.7700 11.000 172.0000   2200 BERGH61MARL6 
FBERGH21 FSARR921 1 0 0.0120 0.0790 36.00000    630 BERGH61SARR9 
FBERGH21 FSARR921 2 8 0.0120 0.0790 36.00000    630 BERGH62SARR9 
FBERGH21 FZSAR621 1 0 0.6600 8.7100 144.0000   2076 BERGH61ZSAR6 
FBERSA21 FPERTA21 1 0 0.0100 0.1000 4.000000    280 BERSA61PERTA 
FBERSA22 FPERTA21 2 0 0.0100 0.1000 8.000000    400 BERSA62PERTA 
FBERSA23 FPERTA21 3 0 0.0100 0.1000 6.000000    400 BERSA63PERTA 
FBERT521 FCHEVI21 1 0 0.2250 0.7040 303.0000    736 BERT561CHEVI 
FBERT521 FCRETA23 1 0 0.0900 0.7200 286.0000    700 BERT561CRETA 
FBEUVR21 FVENDI21 1 0 1.1400 6.0500 43.00000    975 BEUVR61VENDI 
FBEUVR21 FZBEU521 1 0 0.4000 2.7000 20.00000    975 BEUVR61ZBEU5 
FBEZ.E21 FSSVIN21 1 0 0.2590 0.7610 229.0310    419 BEZ.E61SSVIN 
FBEZ.E21 FSSVIN21 2 0 0.2590 0.7610 229.0310    419 BEZ.E62SSVIN 
FBEZAU11 FBEZAU12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2      
FBEZAU11 FHOUDR12 1 0 1.0400 13.650 226.0000   3465 BEZAU71HOUDR 
FBEZAU11 FVIGY 11 2 0 0.8900 11.640 192.0000   3294 BEZAU72VIGY  
FBEZAU12 FBLENO12 5 0 0.0500 0.5400 6.000000   1950 BEZAU75BLENO 
FBEZAU12 FHOUDR11 2 0 1.0300 13.550 224.0000   3465 BEZAU72HOUDR 
FBEZAU12 FMARL612 1 0 4.6300 51.060 625.0000   2070 BEZAU71MARL6 
FBEZAU12 FVIGY 12 1 0 0.8900 11.630 192.0000   3294 BEZAU71VIGY  
FBEZAU21 FBEZAU22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2      
FBEZAU21 FVANDI22 1 0 0.8200 5.4500 40.00000   1172 BEZAU61VANDI 
FBEZAU21 FZPELT21 1 0 0.9150 8.7080 122.0000   1172 BEZAU61ZPELT 
FBEZAU22 FC.MET22 1 0 1.5710 10.705 79.00001   1172 BEZAU61C.MET 
FBEZAU22 FCUSTI21 1 0 0.7600 5.0700 36.00000   1172 BEZAU61CUSTI 
FBEZAU22 FVANDI21 2 0 0.8200 5.4300 40.00000   1172 BEZAU62VANDI 
FBEZON21 FP.ROU21 1 0 6.8150 35.552 251.1910    983 BEZON61P.ROU 
FBEZON21 FPTCHA21 1 0 6.7800 35.210 249.0000    846 BEZON61PTCHA 
FBIANC11 FTRANS11 1 0 0.9360 9.4870 118.0000   2128 BIANC71TRANS 
FBIANC11 FTRANS11 2 0 0.9400 9.4900 118.0000   2128 BIANC72TRANS 
FBIANC21 FBOCCA21 1 0 0.2490 2.6580 1309.000    950 BIANC61BOCCA 
FBIANC21 FFREJU21 1 0 0.4020 4.0980 2250.000   1100 BIANC61FREJU 
FBIANC21 FMOUGI21 1 0 0.7320 5.3880 649.9999    982 BIANC61MOUGI 
FBIANC21 FP.GR521 1 0 0.7100 5.1500 528.0000   1062 BIANC61P.GR5 
FBILLY21 FZBILL21 1 8 0.1250 0.8320 6.000000    814 BILLY61ZBILL 
FBISSY21 FG.ILE21 1 0 1.6300 7.6800 107.0000    630 BISSY61G.ILE 
FBLAUX21 FZBLAU21 1 0 0.0123 0.0500 2.000000   1059 BLAUX61ZBLAU 
FBLAY521 FBLAYA21 1 8 0.1320 0.2530 73.53400    550 BLAY561BLAYA 
FBLAY521 FMQIS 21 1 0 2.3740 16.169 118.8010    520 BLAY561MQIS  
FBLAYA11 FBRAUD14 1 0 0.0200 0.2100 2.000000   2180 BLAYA71BRAUD 
FBLAYA12 FBRAUD14 2 0 0.0100 0.2300 2.000000   1950 BLAYA72BRAUD 
FBLAYA13 FBRAUD11 3 0 0.0200 0.2400 4.000000   1950 BLAYA73BRAUD 
FBLAYA14 FBRAUD11 4 0 0.0200 0.2600 4.000000   1950 BLAYA74BRAUD 
FBLAYA21 FBRAUD21 1 0 0.1330 0.2500 75.99599    590 BLAYA61BRAUD 
FBLERI21 FSAUS521 1 0 0.3970 1.2980 378.0000    280 BLERI61SAUS5 
FBLOCA21 FLIMEU21 1 0 0.7200 5.4230 1892.000    967 BLOCA61LIMEU 
FBLOCA21 FZH.B521 1 0 0.7550 5.0230 36.00000   1308 BLOCA61ZH.B5 
FBOCCA21 FMOUGI21 1 0 0.1410 1.0890 442.0000    730 BOCCA61MOUGI 
FBOCTO11 FBOCTO12 1 2 0.0000 0.0000 0.000000   9999 TRC-1A-1B    
FBOCTO11 FBOCTO13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A    
FBOCTO12 FBOCTO14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B    
FBOCTO12 FMORBR11 1 0 1.5650 20.572 340.0000   3465 BOCTO71MORBR 
FBOCTO12 FN.SE211 2 0 0.0100 0.1500 2.000000   3465 BOCTO72N.SE2 
FBOCTO13 FBOCTO14 1 2 0.0000 0.0000 0.000000   9999 TRC-2A-2B    
FBOCTO13 FM.SEI11 2 0 0.7100 9.3700 155.0000   3465 BOCTO72M.SEI 
FBOCTO13 FMORBR11 2 0 1.6060 21.112 350.0000   3465 BOCTO72MORBR 
FBOCTO13 FN.SE111 1 0 0.0100 0.2200 4.000000   3465 BOCTO71N.SE1 
FBOCTO14 FM.SEI14 1 0 0.7100 9.3700 154.0000   3465 BOCTO71M.SEI 
FBOISS11 FBOISS12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2      
FBOISS11 FMIONS13 1 0 0.6170 6.6050 70.00000   2300 BOISS71MIONS 
FBOISS12 FCHAFF11 1 0 0.7240 7.9180 80.00000   1752 BOISS71CHAFF 
FBOISS21 FC.FO621 1 0 0.6400 4.2600 30.00000   1123 BOISS61C.FO6 
FBOISS21 FCUS.P21 1 0 0.6430 4.8140 72.99999    857 BOISS61CUS.P 
FBOISS21 FCUS.P21 2 0 0.6440 4.8350 83.00000    857 BOISS62CUS.P 
FBOISS21 FGEN.P22 1 8 6.2060 27.410 209.0000    708 BOISS61GEN.P 
FBOISS21 FMEUNI21 1 0 1.3390 6.1580 43.00000    755 BOISS61MEUNI 
FBOISS21 FMEYZI21 1 0 0.5380 3.5760 26.00000    900 BOISS61MEYZI 
FBOISS21 FMIONS23 2 0 1.1960 7.9180 83.00001    900 BOISS62MIONS 
FBOISS21 FSSV.E21 3 0 1.2710 8.5160 62.00000    900 BOISS63SSV.E 
FBOISS21 FZJOUX21 1 0 0.7660 7.3750 105.0000    862 BOISS61ZJOUX 
FBOLL521 FC.RHO21 1 0 2.0000 10.200 101.0000    816 BOLL561C.RHO 
FBOLL521 FCROI621 1 0 0.2800 1.8800 23.00000   1062 BOLL561CROI6 
FBOLL521 FCROI621 2 0 0.2800 1.8800 24.00000   1062 BOLL562CROI6 
FBOLL521 FPRRLA21 1 0 0.6000 2.8600 47.00000    430 BOLL561PRRLA 
FBOLL521 FPRRLA22 2 0 0.5600 2.6700 18.00000    430 BOLL562PRRLA 
FBOLL521 FTERRA21 1 0 3.7700 17.660 124.0000    816 BOLL561TERRA 
FBOLL521 FTRI.P24 1 0 0.3200 2.1700 16.00000   1062 BOLL561TRI.P 
FBOLL521 FTRI.P24 2 0 0.3400 2.3000 16.00000   1062 BOLL562TRI.P 
FBONN621 FORANG21 1 0 2.1200 14.110 102.0000   1012 BONN661ORANG 
FBONN621 FVALDI21 1 0 1.6520 10.431 84.54399   1180 BONN661VALDI 
FBONN621 FVALDI21 2 0 1.6500 10.420 84.45900   1180 BONN662VALDI 
FBONNE21 FCUS.P21 1 0 0.0690 0.4180 216.0000    905 BONNE61CUS.P 
FBONNE22 FCUS.P21 2 0 0.0810 0.4920 254.0000    570 BONNE62CUS.P 
FBONNI21 FMEZE521 1 0 1.7000 11.350 82.00001   1172 BONNI61MEZE5 
FBONNI21 FZRIC521 1 0 1.7430 11.616 84.00000   1172 BONNI61ZRIC5 
FBOR.C21 FFLOIR21 1 0 0.3600 0.7300 424.0000    445 BOR.C61FLOIR 
FBORT 21 FMOLE 21 1 0 1.0860 4.9000 33.58600    555 BORT 61MOLE  
FBORT 22 FMOLE 21 2 0 1.0760 4.8480 33.22200    555 BORT 62MOLE  
FBOSCH21 FROUGE21 1 0 0.4280 2.8550 82.00001   1308 BOSCH61ROUGE 
FBOUCH11 FMASTA13 1 0 0.0320 0.3040 154.0000    940 BOUCH71MASTA 
FBOUDE21 FC.RHO21 1 0 2.4300 11.460 80.00000    862 BOUDE61C.RHO 
FBOUDE21 FMTPEZ21 1 8 1.6800 7.9300 52.00000    862 BOUDE61MTPEZ 
FBOULE21 FNANTE24 1 0 0.0860 0.8850 427.0000    690 BOULE61NANTE 
FBOULE21 FPUTEA21 1 0 0.0910 0.6130 286.0000    490 BOULE61PUTEA 
FBOUSC21 FBRUGE21 1 0 0.2600 0.7800 226.0000    460 BOUSC61BRUGE 
FBOUTD21 FBOUTR21 2 8 0.0243 0.0500 8.000000   2100 BOUTR62BOUTD 
FBOUTR13 FP.ORG12 1 0 1.6590 21.818 362.0000   3192 BOUTR71P.ORG 
FBOUTR13 FPRION11 1 0 0.1470 2.3560 34.00000   3192 BOUTR71PRION 
FBOUTR21 FFAVAR21 1 0 2.5700 12.040 84.00000    816 BOUTR61FAVAR 
FBOUTR21 FORAIS21 1 0 1.4260 11.344 76.00000   1144 BOUTR61ORAIS 
FBOUTR21 FSSTUL21 1 0 0.7050 5.5730 36.00000   1144 BOUTR61SSTUL 
FBOUTR21 FTRANS21 1 0 1.0200 10.400 4902.000   1250 BOUTR61TRANS 
FBOUTR21 FZG.BA21 2 0 0.5420 4.3330 30.00000   1144 BOUTR62ZG.BA 
FBOUTR21 FZPELA21 1 0 0.3940 4.1700 62.00000   2200 BOUTR61ZPELA 
FBRAEK21 FG.SYN21 2 0 0.2010 1.3450 10.00000   1308 BRAEK62G.SYN 
FBRAEK21 FG.SYN23 1 0 0.1610 1.2270 10.20000   1308 BRAEK61G.SYN 
FBRAIN21 FZBAST21 1 0 0.0060 0.0950 53.67200   1250 BRAIN61ZBAST 
FBRAUD11 FBRAUD13 1 7 0.0000 0.0000 0.000000   9999 CPL-1A-2A    
FBRAUD11 FCUBNE11 3 0 0.6700 9.7700 122.0000   3072 BRAUD73CUBNE 
FBRAUD11 FMQIS 11 1 0 0.9200 11.920 147.0000   2374 BRAUD71MQIS  
FBRAUD12 FBRAUD14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B    
FBRAUD12 FPREGU11 2 8 0.9940 14.430 178.0000   3072 BRAUD72PREGU 
FBRAUD13 FBRAUD14 1 2 0.0000 0.0000 0.000000   9999 TRC-2A-2B    
FBRAUD13 FCUBNE11 2 0 0.6400 9.3200 116.0000   3072 BRAUD72CUBNE 
FBRAUD14 FCUBNE11 4 0 0.6700 9.7800 122.0000   3072 BRAUD74CUBNE 
FBRAUD14 FPREGU11 1 0 0.9940 14.430 178.0000   3072 BRAUD71PREGU 
FBREAU21 FPRELE21 1 0 0.5190 2.3360 16.00000    827 BREAU61PRELE 
FBREN521 FPELIS21 1 0 0.9790 6.5460 47.50100    831 BREN561PELIS 
FBREN521 FVERFE21 1 0 2.3500 15.638 113.1960    831 BREN561VERFE 
FBRENC21 FBRENN21 1 0 0.4900 1.0000 16.00000    686 BRENC61BRENN 
FBRENC21 FBRENN21 2 8 0.4900 1.0000 2.000000    682 BRENC62BRENN 
FBRENC23 FBRENN21 3 0 0.4900 1.0000 2.000000    682 BRENC63BRENN 
FBRENN21 FMARTY21 1 0 1.7620 12.128 90.00000   1280 BRENN61MARTY 
FBRENN21 FP.CHR21 1 0 1.2870 8.5350 62.11600   1300 BRENN61P.CHR 
FBRENN21 FTDBRE21 2 8 0.0050 0.0504 2.000000   1160 BRENN62TDBRE 
FBRENN22 FTDBRE21 3 0 0.0050 0.0504 0.000000   1160 BRENN63TDBRE 
FBRENN22 FZCORO21 1 0 3.0430 21.038 182.1420   1160 BRENN61ZCORO 
FBRENS21 FZMAR821 1 0 0.0340 0.1540 2.000000    681 BRENS61ZMAR8 
FBREU521 FH.PAU21 1 0 0.6100 2.7900 18.00000    681 BREU561H.PAU 
FBREUI11 FMARMA11 1 0 9.5000 71.430 702.0000   1410 BREUI71MARMA 
FBREUI11 FRUEYR11 1 0 1.9600 21.402 230.0000   1186 BREUI71RUEYR 
FBREUI21 FCHAST22 3 0 1.7500 7.8300 54.00000    555 BREUI63CHAST 
FBREUI21 FMOLE 21 1 0 1.8020 8.3800 54.00000    904 BREUI61MOLE  
FBREUI21 FMOLE 21 2 0 1.4700 8.2800 58.00000    797 BREUI62MOLE  
FBREUI21 FP.CHA21 1 0 6.3960 28.640 199.3260    629 BREUI61P.CHA 
FBREUI21 FZDONZ21 1 0 1.7800 8.1800 54.00000    629 BREUI61ZDONZ 
FBREUI21 FZENCH21 1 0 1.6000 7.5500 50.00000    549 BREUI61ZENCH 
FBREUI21 FZSSG721 1 0 3.0900 13.976 96.46899    629 BREUI61ZSSG7 
FBREUI21 FZTALA21 1 0 3.9000 17.540 120.0000    629 BREUI61ZTALA 
FBREVI21 FMALGO21 1 0 1.7820 7.5040 52.00000    333 BREVI61MALGO 
FBRICH21 FZBRI521 1 0 0.0230 0.0700 20.00000    400 BRICH61ZBRI5 
FBRICH22 FZBRIC21 2 0 0.0190 0.0580 16.00000    415 BRICH62ZBRIC 
FBRIO621 FFLEAC21 1 0 5.5000 22.190 163.6010    831 BRIO661FLEAC 
FBRIO621 FNIORT21 1 0 2.8950 12.221 90.06600    879 BRIO661NIORT 
FBRIZE21 FNIORT21 1 0 0.0160 0.0500 6.000000   2200 BRIZE61NIORT 
FBRIZE22 FNIORT21 2 8 0.0160 0.0500 6.000000   2200 BRIZE62NIORT 
FBRODE21 FZDUV521 1 0 0.0230 0.1550 2.000000   1308 BRODE61ZDUV5 
FBROMM11 FRUEYR11 7 8 0.1230 1.4040 9.054000    600 BROMM77RUEYR 
FBROMM21 FRUEYR21 1 8 0.1100 0.4750 3.177000    363 BROMM61RUEYR 
FBROMM22 FRUEYR21 2 0 0.1100 0.4850 3.244000    363 BROMM62RUEYR 
FBROMM23 FRUEYR21 3 0 0.1200 0.5060 3.384000    363 BROMM63RUEYR 
FBROMM24 FRUEYR21 4 8 0.1200 0.5210 3.484000    363 BROMM64RUEYR 
FBROMM25 FRUEYR21 5 0 0.1300 0.5390 3.605000    363 BROMM65RUEYR 
FBROMM26 FRUEYR21 6 0 0.1300 0.5700 3.811000    363 BROMM66RUEYR 
FBRUGE21 FMQIS 22 1 8 0.5080 4.2380 1131.599    840 BRUGE61MQIS  
FBRUGE21 FZPARR21 1 0 0.6460 4.3070 33.91000    655 BRUGE61ZPARR 
FBRUNN21 FMARCK21 1 0 0.1300 0.8900 6.000000   1100 BRUNN61MARCK 
FBRUNN21 FRHINA21 1 8 0.8200 5.6300 42.00000    744 BRUNN61RHINA 
FBRUNN21 FRUHBO21 1 0 0.0710 0.1440 122.4000    999 BRUNN61RUHBO 
FBUGEY11 FSSV.O14 2 0 0.0280 0.2820 34.00000   9999 BUGEY72SSV.O 
FBUGEY12 FSSV.O16 3 0 0.0270 0.2990 28.00000   9999 BUGEY73SSV.O 
FBUGEY13 FSSV.O11 4 0 0.0210 0.2940 4.000000   9999 BUGEY74SSV.O 
FBUGEY14 FSSV.O13 5 0 0.0200 0.2900 4.000000   9999 BUGEY75SSV.O 
FBUIRE21 FP.SAM21 1 0 2.6400 17.720 126.0000   1273 BUIRE61P.SAM 
FBUSSU21 FETUPE22 1 0 0.7070 4.7110 34.00000    744 BUSSU61ETUPE 
FBUSSU21 FMAMBE21 1 0 1.7290 11.050 79.00001   1037 BUSSU61MAMBE 
FBUTTA21 FZBUTT21 1 0 0.0083 0.0500 0.086000    692 BUTTA61ZBUTT 
FBVIL711 FGAUGL11 1 0 0.0130 0.1890 3.496000   2285 BVIL771GAUGL 
FBVILX11 FGAUGL11 2 0 0.0100 0.1500 2.000000   2285 BVILX72GAUGL 
FBXBOU21 FTEMP521 1 0 0.1490 0.3750 184.0000    580 BXBOU61TEMP5 
FBXCAI21 FJONQU21 1 0 0.4400 1.9700 28.00000    946 BXCAI61JONQU 
FBXCAI22 FJONQU21 2 0 0.4400 1.9700 23.00000    946 BXCAI62JONQU 
FBXCHA23 FZB.VA21 2 0 1.4180 6.3280 44.00000    519 BXCHA62ZB.VA 
FBXCOU21 FZCOR621 1 8 1.2000 8.0000 58.00000   1249 BXCOU61ZCOR6 
FBXLIE21 FFARRA21 1 0 1.7990 12.415 92.00000    632 BXLIE61FARRA 
FBXLIE21 FGRANZ21 1 0 3.2870 21.903 158.0000   1249 BXLIE61GRANZ 
FBXLIE21 FSIRMI21 1 0 4.0100 27.330 200.0000   1249 BXLIE61SIRMI 
FBXLIE21 FZGRA621 1 0 2.3000 15.320 110.0000   1012 BXLIE61ZGRA6 
FBXMON21 FSSTUL21 1 0 0.5700 2.5200 18.00000    370 BXMON61SSTUL 
FBXRE621 FCHAIN21 1 0 1.7900 8.5200 56.00000    483 BXRE661CHAIN 
FBXRE621 FSSEA221 1 0 0.7800 5.0300 51.00000    430 BXRE661SSEA2 
FBXRE621 FT.NO621 1 0 4.2400 20.100 130.0000    405 BXRE661T.NO6 
FBXTO521 FBXTO523 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1  
FBXTO521 FBXTO524 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2  
FBXTO521 FH.VIE21 1 8 2.7960 12.610 88.00000    507 BXTO561H.VIE 
FBXTO521 FLATEN24 1 0 1.7500 12.010 88.00000   1172 BXTO561LATEN 
FBXTO521 FZRUPR21 1 0 2.3800 13.530 94.99999    899 BXTO561ZRUPR 
FBXTO523 FLATEN22 2 0 0.9500 9.2400 126.0000   1400 BXTO562LATEN 
FBXTO523 FSETIE21 1 0 1.9200 8.6100 58.00000    899 BXTO561SETIE 
FBXTO524 FL.CHA21 1 0 4.2600 20.970 146.0000    731 BXTO561L.CHA 
FBXTO524 FLATEN21 3 0 0.9400 8.8700 128.0000   2200 BXTO563LATEN 
FBZGET21 FDRANC21 1 0 0.0300 0.0500 10.00000    415 BZGET61DRANC 
FBZGET21 FDRANC22 2 0 0.0110 0.0500 10.00000    520 BZGET62DRANC 
FBZGET21 FSAUS521 1 0 0.2700 2.3500 918.0000   1000 BZGET61SAUS5 
FBZGUI21 FETUPE21 1 0 1.4310 5.5980 38.00000    791 BZGUI61ETUPE 
FBZGUI21 FMAMBE21 1 0 1.1430 4.7890 34.00000    791 BZGUI61MAMBE 
FC.BOI21 FVLEVA21 1 0 0.8610 3.9470 78.00001    517 C.BOI61VLEVA 
FC.FO621 FMIONN21 1 0 0.1590 0.4870 140.0000    420 C.FO661MIONN 
FC.FON22 FZAMIG21 1 0 0.3080 2.0590 14.00000    877 C.FON61ZAMIG 
FC.FON22 FZQUI521 1 0 1.0400 6.9300 50.00000   1249 C.FON61ZQUI5 
FC.GOM21 FE.BOT21 1 0 0.3000 1.0970 352.0000    438 C.GOM61E.BOT 
FC.GOM21 FE.BOT21 2 0 0.3000 1.0910 352.0000    438 C.GOM62E.BOT 
FC.JAN21 FSAUM621 1 0 0.2569 0.4702 1540.000    270 C.JAN61SAUM6 
FC.LEM21 FGOBEL22 1 0 0.2120 0.2900 84.00001    385 C.LEM61GOBEL 
FC.ME521 FC.MET22 1 0 0.0102 0.0500 22.00000   9999 C.ME561C.MET 
FC.MER21 FLINGO22 1 0 0.4920 3.0130 127.0000   1000 C.MER61LINGO 
FC.MER21 FMOUGI21 1 8 0.8790 5.9050 162.0000   1000 C.MER61MOUGI 
FC.MET21 FC.MET22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2      
FC.MET21 FLANEU22 1 0 2.2960 15.496 113.2920    899 C.MET61LANEU 
FC.MET22 FVOID 21 1 0 1.9300 12.850 92.99999   1172 C.MET61VOID  
FC.OME21 FZC.OM21 1 0 0.0100 0.1000 2.000000   1273 C.OME61ZC.OM 
FC.REG21 FVIELM21 2 0 2.0100 13.360 106.0000    847 C.REG62VIELM 
FC.REG21 FVIELM23 1 0 2.6490 12.359 86.00001    843 C.REG61VIELM 
FC.REG21 FZMAGN21 1 0 1.1460 5.3040 45.93300    654 C.REG61ZMAGN 
FC.RHO21 FL.NEU21 1 0 2.6900 12.210 84.00000    862 C.RHO61L.NEU 
FC.RHO21 FL.NEU21 2 0 2.7400 12.439 90.99999    805 C.RHO62L.NEU 
FC.RHO21 FTRI.P24 1 0 1.6820 8.7310 61.00000    920 C.RHO61TRI.P 
FC.ROU22 FCHARP21 1 0 0.6360 4.1770 472.0000    850 C.ROU61CHARP 
FC.ROU22 FVAISE21 1 8 0.0680 0.4520 152.0000    705 C.ROU61VAISE 
FC.SEI21 FZC.SE21 1 0 0.5300 3.5300 26.00000   1100 C.SEI61ZC.SE 
FCABAN21 FDARSE21 1 0 0.1400 0.9700 6.000000   1233 CABAN61DARSE 
FCABAN22 FDARSE21 2 0 0.1400 0.9800 6.000000   1233 CABAN62DARSE 
FCABES21 FM.BRU21 1 0 0.3050 1.5960 614.2661    770 CABES61M.BRU 
FCABRI21 FREALT21 1 0 0.1100 0.6100 17.00000    555 CABRI61REALT 
FCABRI21 FREALT24 2 8 0.1100 0.6100 17.00000    555 CABRI62REALT 
FCAEN 21 FDRONN21 1 0 0.4090 1.9350 50.00000   1198 CAEN 61DRONN 
FCAEN 21 FRANVI21 1 0 0.4500 3.0200 22.00000   1308 CAEN 61RANVI 
FCAIL521 FE.BOT21 1 0 0.2700 1.7900 19.00000   1062 CAIL561E.BOT 
FCAIL521 FRABAT21 1 0 0.7920 3.4910 254.0000    390 CAIL561RABAT 
FCALA511 FCOR.P11 1 0 4.1860 42.432 526.0001   2200 CALA571COR.P 
FCALA511 FMARTY11 1 0 2.9530 29.941 370.0000   2862 CALA571MARTY 
FCALA521 FMUR  22 1 8 0.7610 7.1240 4160.271   1120 CALA561MUR   
FCALA521 FP.ROU21 1 0 0.1210 1.0690 508.9000   1205 CALA561P.ROU 
FCANTE11 FCANTE12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2      
FCANTE11 FSAUCA13 2 0 1.9430 25.186 239.6340   2690 CANTE72SAUCA 
FCANTE12 FSAUCA11 3 0 1.9400 25.172 238.0000   2690 CANTE73SAUCA 
FCANTE21 FCANTE23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1  
FCANTE21 FNAOUT22 1 0 2.2950 15.224 110.7920   1172 CANTE61NAOUT 
FCANTE22 FCANTE23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2  
FCANTE22 FMOUGU21 1 0 4.5330 33.759 235.5180   1884 CANTE61MOUGU 
FCANTE23 FMARSI21 1 0 4.6780 30.486 222.0000    997 CANTE61MARSI 
FCANTE23 FNAOUT22 2 0 2.1900 14.700 104.0000    911 CANTE62NAOUT 
FCAPEL11 FCAPEL12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2      
FCAPEL11 FLONNY14 1 0 1.6400 17.550 184.0000   2196 CAPEL71LONNY 
FCAPEL12 FMASTA12 1 0 1.8900 20.210 212.0000   2570 CAPEL71MASTA 
FCAPEL21 FCAPEL23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1  
FCAPEL21 FH.VIE21 1 0 2.9850 14.747 103.0000    579 CAPEL61H.VIE 
FCAPEL23 FP.SAM23 1 0 1.8300 12.240 88.00000   1273 CAPEL61P.SAM 
FCARDI21 FNOVIO21 1 0 0.1310 0.8680 292.0000    720 CARDI61NOVIO 
FCARDI21 FPASQU21 1 0 0.1310 0.2560 83.00001    316 CARDI61PASQU 
FCARIS21 FSEREI22 1 0 0.4700 3.1400 22.00000   1100 CARIS61SEREI 
FCARIS22 FSEREI21 2 0 0.4700 3.1400 22.00000   1100 CARIS62SEREI 
FCARR521 FZCARR21 1 0 0.0100 0.1000 2.000000   1172 CARR561ZCARR 
FCARR523 FZCAR621 2 0 0.0030 0.0500 0.140000   1172 CARR562ZCAR6 
FCARRI21 FGOUVI21 1 0 0.5550 3.6170 26.00000    510 CARRI61GOUVI 
FCARRI21 FTERRI21 1 0 0.4690 4.4170 64.00001   2046 CARRI61TERRI 
FCARRI21 FVALES21 1 8 2.0650 13.764 100.0000   1023 CARRI61VALES 
FCARRI21 FZB.FR21 1 0 1.0830 7.1490 51.00000    510 CARRI61ZB.FR 
FCARRI24 FMORU 21 1 0 1.7190 11.457 82.00001   1172 CARRI61MORU  
FCARRI24 FTERRI23 2 0 0.4500 4.2600 62.00000   2200 CARRI62TERRI 
FCASTA21 FHARC721 1 8 0.1200 0.7200 333.0000    300 CASTA61HARC7 
FCASTA22 FMOUL821 1 0 0.1030 0.6500 302.0000    600 CASTA61MOUL8 
FCASTA22 FSEVRE21 1 0 0.1500 0.3610 129.0000    490 CASTA61SEVRE 
FCATG111 FVIGY 12 1 0 0.4130 7.0300 122.0000   3465 CATG171VIGY  
FCATG211 FVIGY 14 2 0 0.4150 7.0640 123.0000   3465 CATG272VIGY  
FCATG311 FVIGY 13 3 0 0.4080 6.9510 122.0000   3465 CATG373VIGY  
FCATG411 FVIGY 11 4 0 0.4110 6.9940 120.0000   3465 CATG474VIGY  
FCAULA21 FPYRAM21 1 0 0.3990 0.5630 184.0000    385 CAULA61PYRAM 
FCAULA21 FSEINE21 1 0 0.1250 0.5490 292.0000    840 CAULA61SEINE 
FCAZAR11 FMARSI11 1 0 2.0960 29.202 466.7970   3316 CAZAR71MARSI 
FCAZAR11 FMARSI11 2 8 2.0900 29.120 465.4500   3316 CAZAR72MARSI 
FCAZAR11 FVERFE11 1 0 2.4210 32.079 528.0900   3255 CAZAR71VERFE 
FCAZAR11 FVERFE11 2 0 2.4100 32.010 528.0000   3255 CAZAR72VERFE 
FCAZAR21 FLANNE21 1 0 1.0500 5.0400 34.00000    828 CAZAR61LANNE 
FCAZAR21 FLANNE21 2 0 0.7760 4.6700 33.99500   1018 CAZAR62LANNE 
FCAZAR23 FJALIS21 1 0 6.6300 33.490 237.0000    828 CAZAR61JALIS 
FCAZAR23 FLANNE21 3 0 0.7900 4.7300 34.00000   1018 CAZAR63LANNE 
FCBAUD21 FG.CO621 1 0 0.0350 0.2330 2.000000   1123 CBAUD61G.CO6 
FCBAUD21 FZCBAU21 1 8 0.1430 0.9470 6.000000   1123 CBAUD61ZCBAU 
FCBRY 11 FM.SEI13 1 0 4.1500 32.020 310.0000   1812 CBRY 71M.SEI 
FCBRY 11 FPENC511 1 0 0.2000 1.6220 16.00000   1988 CBRY 71PENC5 
FCERGY11 FCERGY13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2  
FCERGY11 FCERGY15 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-3.1  
FCERGY11 FTERRI13 2 0 0.8800 9.2480 104.0000   2366 CERGY72TERRI 
FCERGY13 FMEZE511 2 0 0.9900 10.227 120.0000   2366 CERGY72MEZE5 
FCERGY13 FTERRI11 3 0 0.8670 8.9490 189.0000   2366 CERGY73TERRI 
FCERGY13 FTERRI12 1 0 0.8760 9.2120 102.0000   2366 CERGY71TERRI 
FCERGY15 FMEZE511 1 0 0.9900 10.240 121.0000   2200 CERGY71MEZE5 
FCERGY21 FZFRO621 3 0 0.4420 4.2450 76.00000   1600 CERGY63ZFRO6 
FCERGY21 FZLIES21 1 8 0.3320 2.2340 16.00000   1140 CERGY61ZLIES 
FCERGY22 FPORCH21 1 8 1.6320 10.700 78.00001    926 CERGY61PORCH 
FCERGY22 FPUISE21 1 0 0.2760 1.8410 14.00000   1172 CERGY61PUISE 
FCERGY22 FZHERB21 1 0 0.2580 2.8900 28.00000   1796 CERGY61ZHERB 
FCERGY22 FZLIE521 1 0 0.3330 2.1510 17.00000    810 CERGY61ZLIE5 
FCERGY23 FZFRO721 4 0 0.4500 4.3300 77.00000   2062 CERGY64ZFRO7 
FCERGY23 FZHER721 2 0 0.2600 2.8800 28.00000   1796 CERGY62ZHER7 
FCERNA21 FVESLE21 1 0 1.0500 7.0100 50.00000   1172 CERNA61VESLE 
FCERNA21 FVESLE22 2 0 1.0500 7.0100 50.00000   1172 CERNA62VESLE 
FCESTA21 FCONST21 1 0 0.0290 0.1940 90.68800    665 CESTA61CONST 
FCESTA21 FMASQU21 1 0 1.0490 6.9690 63.38400    932 CESTA61MASQU 
FCESTA21 FPESSA21 1 0 0.8420 5.6020 55.45400    932 CESTA61PESSA 
FCHA.S21 FCXNAY21 1 0 0.0100 0.1000 10.00000    325 CHA.S61CXNAY 
FCHA.S22 FCXNAY21 2 0 0.0200 0.1000 12.00000    325 CHA.S62CXNAY 
FCHAB721 FCZNEU21 1 0 0.0640 0.1960 56.00000    380 CHAB761CZNEU 
FCHABO21 FCHEV521 1 0 0.4290 2.9080 21.22500   1249 CHABO61CHEV5 
FCHABO21 FCOR.P21 1 0 1.1100 7.5400 56.00000   1249 CHABO61COR.P 
FCHABR21 FL.NEU24 1 0 1.0860 5.6450 39.00000    695 CHABR61L.NEU 
FCHABR21 FZCBAU21 1 0 3.3100 15.690 109.0000    695 CHABR61ZCBAU 
FCHAFF11 FCHAFF12 1 2 0.0000 0.0000 0.000000   9999 TRC-1A-1B    
FCHAFF11 FCPNIE11 2 0 2.2480 27.612 296.0000   2110 CHAFF72CPNIE 
FCHAFF11 FG.ILE12 1 0 1.4400 20.469 322.0000   3456 CHAFF71G.ILE 
FCHAFF11 FMIONS11 1 0 0.5430 4.1740 42.00000   1764 CHAFF71MIONS 
FCHAFF11 FP.COR11 2 8 1.2930 14.857 170.0000   3465 CHAFF72P.COR 
FCHAFF11 FSSV.O15 4 0 0.5700 5.7800 72.00000   2300 CHAFF74SSV.O 
FCHAFF11 FSSV.O16 2 0 0.5600 5.7100 70.00000   2300 CHAFF72SSV.O 
FCHAFF12 FCHAFF14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B    
FCHAFF12 FCPNIE13 1 0 3.1610 35.012 363.0000   2110 CHAFF71CPNIE 
FCHAFF12 FMIONS14 2 0 0.2880 3.6870 58.00000   2300 CHAFF72MIONS 
FCHAFF12 FP.COR14 1 0 1.2920 14.824 171.0000   3465 CHAFF71P.COR 
FCHAFF12 FSSV.O14 1 0 0.5620 5.7050 70.00000   2300 CHAFF71SSV.O 
FCHAFF14 FCOULA14 1 0 4.0100 45.470 490.0001   3465 CHAFF71COULA 
FCHAFF14 FG.ILE13 2 0 1.4410 20.472 322.0000   3456 CHAFF72G.ILE 
FCHAFF14 FSSV.O13 3 0 0.5700 5.7800 72.00000   2300 CHAFF73SSV.O 
FCHAIN11 FVERGE11 1 8 0.7200 7.2900 90.00000   1332 CHAIN71VERGE 
FCHAIN11 FVERGE11 2 0 0.7150 7.2750 89.95200   1332 CHAIN72VERGE 
FCHAIN21 FDAMBR21 1 0 2.2970 10.820 72.90900    938 CHAIN61DAMBR 
FCHAIN21 FDAMBR21 2 0 2.2030 10.850 73.13200    938 CHAIN62DAMBR 
FCHAIN21 FDAMBR21 3 0 1.5800 10.530 100.0000   1099 CHAIN63DAMBR 
FCHAL721 FFESSE21 1 0 1.1100 5.5100 39.00000    654 CHAL761FESSE 
FCHAL721 FSIERE21 1 0 2.0500 9.2500 64.00001    612 CHAL761SIERE 
FCHALO21 FCPVAN21 1 0 5.5850 25.536 172.0000    641 CHALO61CPVAN 
FCHALO21 FGROSN21 1 0 0.7500 7.0500 102.0000   1400 CHALO61GROSN 
FCHALO21 FGROSN21 2 0 0.7500 7.0500 102.0000   1400 CHALO62GROSN 
FCHAN511 FDISTR11 1 0 2.3180 24.100 298.8010   2200 CHAN571DISTR 
FCHAN511 FLARCA11 1 0 0.4500 5.8400 96.00000   3465 CHAN571LARCA 
FCHAN511 FLARCA12 2 0 0.4500 5.8400 96.00000   3465 CHAN572LARCA 
FCHAN511 FQUINT11 1 0 1.1910 15.651 259.5370   3465 CHAN571QUINT 
FCHAN511 FQUINT11 2 8 1.1910 15.652 259.5450   3465 CHAN572QUINT 
FCHAN511 FVLERB12 1 0 1.9120 19.401 240.3610   2232 CHAN571VLERB 
FCHAN621 FREVIG21 2 8 0.9800 6.5200 48.00000   1172 CHAN662REVIG 
FCHAPE21 FSSROU21 1 0 0.0830 0.5600 4.000000   1308 CHAPE61SSROU 
FCHAPO21 FREVIG21 1 0 1.4940 10.038 70.91900   1172 CHAPO61REVIG 
FCHAPO21 FT.DOM21 1 0 0.1000 0.6680 4.752000   1172 CHAPO61T.DOM 
FCHARE21 FCOLON21 1 0 0.1030 0.8580 322.0000    920 CHARE61COLON 
FCHARE21 FCORIO22 1 0 0.0820 0.3480 182.0000    576 CHARE61CORIO 
FCHARE21 FNATI321 1 0 0.2740 0.6240 242.0000    385 CHARE61NATI3 
FCHARE21 FVINC523 1 0 0.1040 0.6730 364.0000    810 CHARE61VINC5 
FCHARE21 FVIT.N21 1 0 0.0530 0.3710 164.0000    805 CHARE61VIT.N 
FCHARP11 FCHARP13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1  
FCHARP11 FCHARP14 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2  
FCHARP11 FGREPI11 1 0 1.7770 17.251 216.0000   2168 CHARP71GREPI 
FCHARP11 FSSV.O11 2 0 1.7110 17.368 215.0000   2300 CHARP72SSV.O 
FCHARP13 FECHAL11 1 0 0.5260 9.6040 130.0000   3465 CHARP71ECHAL 
FCHARP13 FSSV.O16 1 0 1.6960 17.199 212.0000   2300 CHARP71SSV.O 
FCHARP14 FECHAL14 2 0 0.5330 9.7120 131.0000   3465 CHARP72ECHAL 
FCHARP14 FGREPI12 2 0 1.7120 17.367 214.8000   2168 CHARP72GREPI 
FCHARP21 FVAISE21 1 0 0.5840 3.7260 448.0000    489 CHARP61VAISE 
FCHAST21 FZDONZ21 1 0 0.0400 0.1600 2.000000    629 CHAST61ZDONZ 
FCHATI21 FZROBI21 1 8 0.0950 0.5280 214.0000    530 CHATI61ZROBI 
FCHATI22 F1CLAM21 1 0 0.1580 0.2610 122.0000    600 1CLAM61CHATI 
FCHATI23 FZROB521 2 0 0.1020 0.3490 302.0000    530 CHATI62ZROB5 
FCHAV621 FGEN.P21 1 0 4.7300 16.567 119.0000    617 CHAV661GEN.P 
FCHENE21 FSENAR23 1 0 1.5510 10.380 123.0000    678 CHENE61SENAR 
FCHESN11 FCIROL11 1 0 1.7710 19.290 207.0000   1040 CHESN71CIROL 
FCHESN11 FCIROL11 2 0 1.7630 19.168 207.0000   1022 CHESN72CIROL 
FCHESN11 FM.SEI12 1 0 2.4650 24.978 310.0000   2366 CHESN71M.SEI 
FCHESN11 FM.SEI13 2 0 2.4700 25.050 310.0000   2366 CHESN72M.SEI 
FCHESN11 FMORBR11 1 0 1.4510 15.877 163.0000   2300 CHESN71MORBR 
FCHESN11 FMORBR11 2 0 1.4510 15.878 163.0000   2300 CHESN72MORBR 
FCHESN11 FRENAR11 1 0 0.1140 1.2410 12.00000   1040 CHESN71RENAR 
FCHESN11 FTABAR12 1 0 2.8470 31.537 314.0000   2138 CHESN71TABAR 
FCHESN11 FTABAR12 2 0 1.8540 26.679 339.0000   2814 CHESN72TABAR 
FCHESN11 FTABAR12 3 0 1.8380 26.463 334.0000   2814 CHESN73TABAR 
FCHESN11 FVLECH11 1 0 2.1980 24.353 242.0000   1410 CHESN71VLECH 
FCHESN21 FCZTRY21 1 0 1.7470 8.0630 56.00000    899 CHESN61CZTRY 
FCHESN21 FCZTRY21 2 8 1.1800 7.9600 89.00000    920 CHESN62CZTRY 
FCHESN21 FCZTRY21 3 0 1.1780 7.9720 90.00000    890 CHESN63CZTRY 
FCHESN21 FMTERE21 5 0 0.1070 0.6070 80.00002    651 CHESN65MTERE 
FCHESN21 FMTERE22 6 0 0.1060 0.6020 80.00002    651 CHESN66MTERE 
FCHESN21 FNEMOU21 1 0 2.1100 14.350 106.0000    678 CHESN61NEMOU 
FCHESN21 FPATOU21 1 0 1.0020 4.3790 72.99999    580 CHESN61PATOU 
FCHESN21 FRENAR21 4 8 0.1700 1.1690 8.000000    520 CHESN64RENAR 
FCHESN21 FROUSS21 1 0 4.1000 18.530 178.0000    786 CHESN61ROUSS 
FCHESN21 FVOULZ21 1 0 0.4800 2.9800 57.00000    400 CHESN61VOULZ 
FCHESN21 FVOULZ22 2 0 0.4800 2.9100 60.00000    400 CHESN62VOULZ 
FCHEV521 FMERLA21 1 0 3.0770 21.034 149.7640   1249 CHEV561MERLA 
FCHEV521 FRECOU21 1 0 2.3140 15.467 110.0000   1249 CHEV561RECOU 
FCHEV521 FVERTO21 1 0 1.0740 4.8910 32.00000    706 CHEV561VERTO 
FCHEV521 FZBAST21 1 0 0.4140 2.8250 20.64800    804 CHEV561ZBAST 
FCHEV521 FZDOUL21 1 0 1.5030 6.6910 46.00000    897 CHEV561ZDOUL 
FCHEV521 FZKERL21 2 0 2.9000 13.171 91.12600    706 CHEV562ZKERL 
FCHEVA11 FCHEVA13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1  
FCHEVA11 FGAVRE14 1 0 0.5900 7.8100 130.0000   3465 CHEVA71GAVRE 
FCHEVA11 FLATEN13 2 0 1.9700 19.970 249.0000   2366 CHEVA72LATEN 
FCHEVA11 FWARAN15 2 0 3.1100 31.590 392.0000   2570 CHEVA72WARAN 
FCHEVA13 FGAVRE13 2 0 0.6000 7.8600 130.0000   3465 CHEVA72GAVRE 
FCHEVA13 FLATEN14 1 0 1.9800 20.030 250.0000   2366 CHEVA71LATEN 
FCHEVA13 FWARAN12 1 0 3.1100 31.600 392.0000   2570 CHEVA71WARAN 
FCHEVI21 FCORIO21 1 0 0.3560 1.7520 693.0001    450 CHEVI61CORIO 
FCHEVI21 FCRETA23 1 0 0.1380 0.4280 189.0000    780 CHEVI61CRETA 
FCHEVI21 FCRETA23 2 8 0.2120 0.6770 236.0000    620 CHEVI62CRETA 
FCHEVI21 FRUNGI21 1 0 0.2990 1.2390 102.0000    401 CHEVI61RUNGI 
FCHEVI21 FRUNGI23 2 0 0.2920 1.2120 96.00000    401 CHEVI62RUNGI 
FCHEVI21 FV.GEO21 1 8 0.5680 2.9510 157.0000    750 CHEVI61V.GEO 
FCHEVI21 FVLEJU21 1 0 0.6500 4.8600 75.00000    716 CHEVI61VLEJU 
FCHEVI21 FVLEJU21 2 0 0.6500 4.8400 75.00000    716 CHEVI62VLEJU 
FCHEVI21 FZMAS521 4 0 0.2700 2.5800 49.00000   2140 CHEVI64ZMAS5 
FCHEVI21 FZV.OR21 1 8 0.4410 4.2520 75.00000   1796 CHEVI61ZV.OR 
FCHEY611 FG.ILE13 1 0 0.4000 3.7800 48.00000   1904 CHEY671G.ILE 
FCHIN211 FG.AVO11 1 8 0.0144 0.1437 0.346000   2200 CHIN271G.AVO 
FCHIN212 FG.AVO13 2 0 0.0149 0.1436 0.328000   2200 CHIN272G.AVO 
FCHOLE21 FDISTR21 1 0 3.9450 26.516 201.0910    915 CHOLE61DISTR 
FCHOLE21 FDISTR21 2 8 7.2930 36.334 255.4260    957 CHOLE62DISTR 
FCHOLE21 FMAUGE21 1 8 1.5040 10.016 72.38800   1249 CHOLE61MAUGE 
FCHOLE21 FRECOU21 1 0 1.9060 12.790 90.74000   1249 CHOLE61RECOU 
FCHOLE21 FV.SEV21 1 0 4.5510 16.504 106.8480    803 CHOLE61V.SEV 
FCHOO111 FLONNY14 1 0 0.4600 8.2500 184.0000   3362 CHOO171LONNY 
FCHOO211 FLONNY11 2 0 0.5370 9.3100 153.0000   3362 CHOO272LONNY 
FCHOO521 FCHOO522 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2      
FCHOO521 FMAZUR21 1 0 0.8500 8.7500 115.0000   1100 CHOO561MAZUR 
FCHOO522 FMAZUR23 2 0 0.7600 9.4000 111.0000    843 CHOO562MAZUR 
FCIROL11 FGATI511 1 0 1.0700 14.030 232.0000   3465 CIROL71GATI5 
FCIROL11 FGATI511 2 0 1.0700 14.020 232.0000   3465 CIROL72GATI5 
FCIROL11 FVLEJU11 1 0 0.6100 6.8000 66.00000   2300 CIROL71VLEJU 
FCIROL11 FVLEJU11 2 0 0.6100 6.8700 66.00000   2300 CIROL72VLEJU 
FCIROL11 FVLEJU11 3 0 0.9300 7.2700 77.00001   1812 CIROL73VLEJU 
FCIROL21 FLOGES21 1 0 0.4000 2.7060 69.99999    880 CIROL61LOGES 
FCIROL21 FLOGES21 2 0 0.3770 2.5550 69.00000    880 CIROL62LOGES 
FCIROL21 FMALEC21 1 0 1.3220 8.8500 63.00000    678 CIROL61MALEC 
FCISSA21 FMQIS 21 1 0 2.2850 15.120 328.8800    580 CISSA61MQIS  
FCIVAU11 FVALDI11 1 0 0.0190 0.2860 5.288000   3465 CIVAU71VALDI 
FCIVAU12 FVALDI11 2 0 0.0250 0.3730 6.900000   3465 CIVAU72VALDI 
FCIZE 21 FFLEYR21 1 0 1.2160 7.6690 115.0000   1059 CIZE 61FLEYR 
FCIZE 21 FIZERN21 1 0 0.4500 2.7000 20.00000   1059 CIZE 61IZERN 
FCLEON21 FG.COU21 1 0 0.3280 2.1970 16.00000   1308 CLEON61G.COU 
FCLEON21 FG.COU21 2 0 0.3300 2.2000 16.00000   1308 CLEON62G.COU 
FCLEON21 FMANOI21 1 0 0.8800 5.9200 42.00000   1270 CLEON61MANOI 
FCLERA11 FCUBNE11 1 0 0.6610 7.1260 74.38900   1850 CLERA71CUBNE 
FCLERA11 FPLAUD11 1 0 3.9720 44.447 429.5560   1850 CLERA71PLAUD 
FCLOCH21 FDECHY22 1 0 0.3000 1.3500 10.00000    975 CLOCH61DECHY 
FCLOCH22 FDECHY21 2 0 0.2990 1.3570 9.100000    975 CLOCH62DECHY 
FCOCHE11 FP.AND11 1 0 1.2370 17.543 114.0000   2585 COCHE71P.AND 
FCOLAY21 FDONZA21 1 0 1.7600 11.770 84.00000    831 COLAY61DONZA 
FCOLAY21 FGUPIE21 1 0 3.2100 21.418 154.0000    831 COLAY61GUPIE 
FCOMM721 FCPFL521 1 0 1.3170 8.7500 64.00001   1249 COMM761CPFL5 
FCOMM721 FZAMIG21 1 0 4.1800 18.441 115.0000    877 COMM761ZAMIG 
FCOMMU21 FH.PAU21 1 0 0.9400 7.3210 94.99999    845 COMMU61H.PAU 
FCOMMU21 FVIELM21 1 0 1.6210 15.607 230.0000    843 COMMU61VIELM 
FCOMPI21 FLATEN22 1 0 3.0400 14.570 97.99999    881 COMPI61LATEN 
FCOMPI21 FMORU 21 1 0 1.8430 8.8360 60.00000    716 COMPI61MORU  
FCOMPS21 FVOLVI22 1 0 1.1180 7.3700 58.00000    438 COMPS61VOLVI 
FCONCA21 FP.ROU21 1 0 3.2500 22.200 164.0000   1056 CONCA61P.ROU 
FCONCA21 FSQUIV21 1 0 1.5200 10.240 76.00000   1056 CONCA61SQUIV 
FCONCE21 FRABAT21 1 0 0.0450 0.3800 156.0000    895 CONCE61RABAT 
FCONCE21 FV.POR21 1 0 0.1860 0.9610 474.0000    895 CONCE61V.POR 
FCONF521 FCPNIE23 1 0 1.8860 9.0670 63.00000    618 CONF561CPNIE 
FCONF521 FPARIS21 1 0 0.0640 0.5530 20.00000    850 CONF561PARIS 
FCONF521 FZP.IL21 1 0 1.5780 7.8720 53.00000    349 CONF561ZP.IL 
FCONTA21 FCONTA22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2      
FCONTA21 FG.COE21 1 0 0.5540 3.2940 24.00000    966 CONTA61G.COE 
FCONTA22 FMALGO21 1 0 2.3450 11.108 77.00001    565 CONTA61MALGO 
FCONVE21 FLAOS 21 1 0 0.0900 0.2660 112.0000    600 CONVE61LAOS  
FCONVE21 FMOUL821 1 0 0.1310 0.4280 189.0000    722 CONVE61MOUL8 
FCOQU521 FZCOQU21 1 8 0.0010 0.0500 2.000000   1172 COQU561ZCOQU 
FCOQU522 FZCOQ521 2 0 0.0010 0.0500 2.000000   1172 COQU562ZCOQ5 
FCOQUA21 FDRONN21 1 0 2.4800 16.710 138.0000    955 COQUA61DRONN 
FCOQUA21 FROUGE21 1 0 2.8000 18.840 134.0000   1308 COQUA61ROUGE 
FCOQUA21 FROUGE21 2 0 2.7650 18.620 132.0000   1308 COQUA62ROUGE 
FCOQUA21 FTOURB21 1 0 2.2100 14.930 106.0000   1308 COQUA61TOURB 
FCOR.P11 FDISTR11 2 0 4.4900 45.729 570.1970   2200 COR.P72DISTR 
FCOR.P11 FGALOR12 1 0 2.7320 27.643 346.0870   2200 COR.P71GALOR 
FCOR.P11 FLOUIS11 1 0 1.6710 16.933 210.4300   1332 COR.P71LOUIS 
FCOR.P11 FLOUIS14 2 0 1.6660 16.878 209.7400   1332 COR.P72LOUIS 
FCOR.P11 FMARTY11 2 0 7.0830 72.149 900.7311   2200 COR.P72MARTY 
FCOR.P21 FCORD521 5 0 0.0330 0.3530 3.704000   2200 COR.P65CORD5 
FCOR.P21 FCORD522 4 8 0.0290 0.4120 4.950000   2200 COR.P64CORD5 
FCOR.P21 FGUERS21 1 0 1.5040 10.032 130.3250    970 COR.P61GUERS 
FCOR.P21 FPRINQ22 1 0 0.7890 5.5010 203.5460   1249 COR.P61PRINQ 
FCOR.P21 FPRINQ22 2 0 0.8410 5.6370 94.59699   1012 COR.P62PRINQ 
FCOR.P21 FPTCHA21 1 0 2.5200 12.410 86.00001    706 COR.P61PTCHA 
FCOR.P21 FZBAST21 1 0 1.0790 7.3100 54.22600   1104 COR.P61ZBAST 
FCOR.P21 FZKERL21 2 0 0.5200 3.4300 24.00000   1249 COR.P62ZKERL 
FCOR.P21 FZORVA21 1 0 1.3640 9.0820 74.99400   1249 COR.P61ZORVA 
FCOR.P21 FZPRIN21 1 0 0.5490 3.7130 95.61900   1026 COR.P61ZPRIN 
FCORBI21 FDISTR21 1 0 2.7660 18.428 127.5550   1213 CORBI61DISTR 
FCORBI21 FDISTR21 2 0 2.7400 18.500 130.0000   1249 CORBI62DISTR 
FCORBI21 FDISTR21 3 0 2.7500 18.500 130.0000   1249 CORBI63DISTR 
FCORBI21 FSSBA521 1 0 0.2330 1.5540 11.18300   1249 CORBI61SSBA5 
FCORBI21 FZCOR621 1 8 0.4200 2.8700 22.00000   1249 CORBI61ZCOR6 
FCORDE21 FP.ESC21 1 0 4.5980 13.333 85.00001    614 CORDE61P.ESC 
FCORDE21 FSAUTE21 1 0 0.6120 1.9570 12.00000    678 CORDE61SAUTE 
FCORDE21 FZSABL21 1 0 4.6690 14.383 91.00000    411 CORDE61ZSABL 
FCORDE21 FZSSCO21 1 0 0.8090 3.6320 26.00000    755 CORDE61ZSSCO 
FCORIO22 FFAIDH21 1 0 0.1450 0.3210 130.0000    400 CORIO61FAIDH 
FCORME22 FNANTE21 1 8 0.1000 0.3700 1278.000    890 CORME61NANTE 
FCORME22 FNANTE21 3 0 0.1240 0.8000 386.0000    860 CORME63NANTE 
FCORME22 FNANTE24 2 0 0.0950 0.3050 1098.000    890 CORME62NANTE 
FCORME22 FPERRE21 1 8 0.3420 1.1670 1012.000    670 CORME61PERRE 
FCORME22 FPERRE21 2 8 0.3410 1.1660 1014.000    670 CORME62PERRE 
FCORME22 FZFRO621 3 0 0.1100 1.0400 39.00000   1600 CORME63ZFRO6 
FCORME22 FZFRO721 4 8 0.1100 1.0300 29.00000   2062 CORME64ZFRO7 
FCORME22 FZHER721 2 0 0.3100 2.8700 55.00000   2063 CORME62ZHER7 
FCORME22 FZHERB21 1 0 0.3060 2.8820 50.00000   2000 CORME61ZHERB 
FCORNI11 FCORNI13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2  
FCORNI11 FGEN.P12 1 0 0.7640 11.675 173.0000   3456 CORNI71GEN.P 
FCORNI13 FM.LAN13 1 0 1.6490 21.038 267.0000   2304 CORNI71M.LAN 
FCORNI21 FCORNI24 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1  
FCORNI21 FGEN.P21 2 8 2.4400 15.790 114.0000    396 CORNI62GEN.P 
FCORNI21 FZALL721 1 0 1.0050 6.0850 46.00000    966 CORNI61ZALL7 
FCORNI21 FZCRUS21 1 0 1.0200 6.5200 48.00000    434 CORNI61ZCRUS 
FCORNI24 FPRESS23 1 0 1.4530 8.9650 66.00000    966 CORNI61PRESS 
FCOSSI21 FCOUBE21 1 0 0.5200 2.3900 16.00000    899 COSSI61COUBE 
FCOSSI21 FMORBR21 1 0 0.5160 2.4820 16.00000   1172 COSSI61MORBR 
FCOUBE21 FMOISE21 1 0 0.9030 5.8400 42.00000    881 COUBE61MOISE 
FCOUCH21 FCPVAN21 1 0 2.3900 15.870 116.0000    847 COUCH61CPVAN 
FCOUCH21 FVIELM23 1 0 1.8000 11.940 86.00001   1100 COUCH61VIELM 
FCOUDO21 FESCAI21 1 0 0.7900 5.2600 38.00000   1062 COUDO61ESCAI 
FCOUDO21 FGARD721 1 0 0.5620 2.5650 18.00000    801 COUDO61GARD7 
FCOUDO21 FGARD721 2 0 0.5570 2.5200 28.00000    785 COUDO62GARD7 
FCOUDO21 FNEOUL21 1 0 1.0900 6.5700 48.00000   1001 COUDO61NEOUL 
FCOUDO21 FNEOUL21 2 0 1.1000 6.6000 48.00000   1001 COUDO62NEOUL 
FCOUDO21 FOLLI521 1 0 1.0100 10.678 162.0000   2200 COUDO61OLLI5 
FCOUES21 FZCOUE21 1 0 0.0800 0.3500 2.000000    391 COUES61ZCOUE 
FCOUFF21 FZGARR21 1 0 0.6190 4.9130 33.25800   1249 COUFF61ZGARR 
FCOULA11 FCOULA12 1 2 0.0000 0.0000 0.000000   9999 TRC-1A-1B    
FCOULA11 FCOULA13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A    
FCOULA11 FCRUA512 3 0 0.0500 0.7900 10.00000   1950 COULA73CRUA5 
FCOULA11 FGRILL11 1 8 0.0692 0.1267 0.000000   9999 COULA71GRILL 
FCOULA11 FGRILL11 4 8 0.0692 0.1267 0.000000   9999 COULA74GRILL 
FCOULA11 FGRILL11 6 8 0.0692 0.1267 0.000000   9999 COULA76GRILL 
FCOULA11 FTRI.P14 2 0 1.4000 13.770 172.0000   2168 COULA72TRI.P 
FCOULA12 FCOULA14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B    
FCOULA12 FCRUA513 4 8 0.0500 0.7900 10.00000   1950 COULA74CRUA5 
FCOULA12 FGRIL011 2 8 0.0692 0.1267 0.000000   9999 COULA72GRIL0 
FCOULA12 FGRILL11 9 8 0.0692 0.1267 0.000000   9999 COULA79GRILL 
FCOULA12 FP.COR12 1 0 2.5090 28.690 330.0000   3465 COULA71P.COR 
FCOULA12 FTRI.P14 1 0 1.3700 13.490 168.0000   2168 COULA71TRI.P 
FCOULA13 FCOULA14 1 2 0.0000 0.0000 0.000000   9999 TRC-2A-2B    
FCOULA13 FGRILL11 3 8 0.0692 0.1267 0.000000   9999 COULA73GRILL 
FCOULA13 FP.COR13 2 0 2.5090 28.690 330.0000   3465 COULA72P.COR 
FCOULA13 FTAVEL12 1 0 2.2800 21.790 283.0000   2144 COULA71TAVEL 
FCOULA14 FCRUA514 2 0 0.0500 0.7300 10.00000   1950 COULA72CRUA5 
FCOULA14 FGRIL011 1 8 0.0692 0.1267 0.000000   9999 COULA71GRIL0 
FCOULA14 FGRIL011 3 8 0.0692 0.1267 0.000000   9999 COULA73GRIL0 
FCOULA14 FGRILL11 7 8 0.0692 0.1267 0.000000   9999 COULA77GRILL 
FCOULA14 FTRI.P16 3 0 1.4000 13.770 172.0000   2168 COULA73TRI.P 
FCOULA16 FCRUA511 1 8 0.0500 0.7400 10.00000   1950 COULA71CRUA5 
FCOULA16 FGRILL11 2 8 0.0692 0.1267 0.000000   9999 COULA72GRILL 
FCOUPV21 FORSON21 1 0 0.0810 0.4970 256.0000    920 COUPV61ORSON 
FCOUPV21 FVLEVA21 1 0 1.1300 5.1660 56.00000    716 COUPV61VLEVA 
FCPBLA21 FZCPB521 1 0 0.4510 2.9920 22.00000   1123 CPBLA61ZCPB5 
FCPNIE11 FCPNIE13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1  
FCPNIE11 FVAUJA11 2 8 0.6670 9.2900 117.0000   2600 CPNIE72VAUJA 
FCPNIE13 FVAUJA11 1 0 0.6670 9.2960 117.0000   2600 CPNIE71VAUJA 
FCPNIE21 FCPNIE23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1  
FCPNIE21 FEYBEN21 2 0 0.5140 3.3490 24.00000   1014 CPNIE62EYBEN 
FCPNIE21 FGRISO21 1 0 5.0110 32.520 260.0000    734 CPNIE61GRISO 
FCPNIE21 FMOIRA21 1 0 1.0750 11.551 128.0000   1123 CPNIE61MOIRA 
FCPNIE21 FPRUNI21 1 0 2.4310 10.994 76.00000    695 CPNIE61PRUNI 
FCPNIE21 FSABL521 1 0 0.2820 1.3250 35.00000    509 CPNIE61SABL5 
FCPNIE21 FSELF221 2 8 0.0100 0.1000 0.000000    570 CPNIE62SELF2 
FCPNIE22 FPARIS21 1 0 0.9200 3.7270 29.00000    570 CPNIE61PARIS 
FCPNIE22 FSELF221 3 0 0.0100 0.1000 0.000000   9999 CPNIE63SELF2 
FCPNIE23 FEYBEN21 1 0 0.5200 3.3800 24.00000   1093 CPNIE61EYBEN 
FCPNIE23 FS.PON23 1 0 5.9580 38.873 308.0000    734 CPNIE61S.PON 
FCPNIE23 FSELF221 1 0 0.0100 8.0000 0.000000    570 CPNIE61SELF2 
FCPNIE23 FSINAR21 1 0 0.9140 8.3350 72.00000    920 CPNIE61SINAR 
FCPNIE23 FZSABL21 1 0 0.1120 0.7430 31.00000    665 CPNIE61ZSABL 
FCPNOL21 FFRASN21 1 0 1.6370 9.7350 71.99999    801 CPNOL61FRASN 
FCPNOL21 FGEN.P24 1 8 11.011 36.498 228.0000    264 CPNOL61GEN.P 
FCPNOL21 FSAONE21 1 0 7.1420 24.244 152.2580    804 CPNOL61SAONE 
FCPVAN21 FPYMON21 1 0 2.7700 19.100 140.0000    751 CPVAN61PYMON 
FCPVAN21 FTAVAU21 1 0 0.4900 3.2300 22.00000    729 CPVAN61TAVAU 
FCPVAN21 FZMAGN21 1 0 2.8700 12.980 90.00000    654 CPVAN61ZMAGN 
FCREC621 FGUARB21 1 0 1.4300 9.5000 69.00000   1308 CREC661GUARB 
FCREC621 FLESTR21 1 0 0.2400 1.5700 12.00000   1308 CREC661LESTR 
FCREC621 FWEPPE21 2 0 0.8720 5.8150 57.00000    810 CREC662WEPPE 
FCREC621 FWEPPE23 1 0 0.8760 5.8420 42.00000   1273 CREC661WEPPE 
FCRENE11 FCRENE12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2      
FCRENE11 FVIELM14 1 0 5.5320 42.281 410.0000   1684 CRENE71VIELM 
FCRENE12 FM.SEI12 1 0 1.1720 9.0650 88.00001   1812 CRENE71M.SEI 
FCRENE12 FREVIG11 1 0 2.5950 27.828 292.0000   2366 CRENE71REVIG 
FCRENE21 FCRENE22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2      
FCRENE21 FMAROL21 1 0 5.6880 26.960 187.0000    899 CRENE61MAROL 
FCRENE21 FROSIE21 1 0 2.3070 12.210 84.00001    881 CRENE61ROSIE 
FCRENE21 FZP.V521 1 0 5.9100 26.880 182.0000    881 CRENE61ZP.V5 
FCRENE22 FFRONC21 1 0 6.8200 34.110 240.0000    640 CRENE61FRONC 
FCRETA23 FGOBEL22 1 0 0.0930 0.6650 291.0000    744 CRETA61GOBEL 
FCRETA23 FR.COT21 1 0 0.3130 0.6010 212.0000    360 CRETA61R.COT 
FCRETA23 FTOLBI21 1 8 0.1280 0.6490 242.0000    460 CRETA61TOLBI 
FCREYS11 FCREYS13 1 7 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2  
FCREYS11 FCREYS13 2 7 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1  
FCREYS11 FG.ILE11 2 8 1.2710 18.452 230.0000   2642 CREYS72G.ILE 
FCREYS11 FG.ILE14 1 0 1.2710 18.454 230.0000   2642 CREYS71G.ILE 
FCREYS11 FGEN.P12 2 0 1.1130 16.161 201.5000   2600 CREYS72GEN.P 
FCREYS11 FSSV.O15 1 0 0.4500 6.4500 80.00000   2946 CREYS71SSV.O 
FCREYS13 FGEN.P11 1 0 1.1120 16.141 216.1000   2946 CREYS71GEN.P 
FCREYS13 FSSV.O13 2 0 0.4500 6.4500 80.00000   2946 CREYS72SSV.O 
FCRIME21 FTEMP521 1 0 0.0530 0.3240 180.0000    725 CRIME61TEMP5 
FCRIME22 FFLAND21 1 0 0.0100 0.1000 6.000000    465 CRIME61FLAND 
FCROIX21 FH.VIN21 2 0 0.3700 2.5000 18.00000   1273 CROIX62H.VIN 
FCROIX21 FH.VIN23 1 0 0.3920 2.6270 18.00000   1273 CROIX61H.VIN 
FCROIX21 FP.ME521 1 0 0.2800 1.8700 31.00000   1020 CROIX61P.ME5 
FCROIX21 FP.ME521 2 0 0.2700 1.8400 12.00000   1273 CROIX62P.ME5 
FCROIX21 FROU.N21 1 8 0.2600 0.5100 296.0000    215 CROIX61ROU.N 
FCROIX21 FROU.N22 2 0 0.2500 0.5100 294.0000    215 CROIX62ROU.N 
FCROIX21 FVERTE21 1 0 0.8500 4.2000 30.00000    975 CROIX61VERTE 
FCROIX21 FWEPPE23 1 0 1.2900 8.5900 62.00000   1273 CROIX61WEPPE 
FCROLL21 FFROGE21 1 0 0.3350 0.6890 158.0000    290 CROLL61FROGE 
FCROUZ21 FGODIN21 1 0 0.0700 0.2900 2.000000    680 CROUZ61GODIN 
FCRUA521 FL.NEU21 1 0 0.3700 2.1800 35.00000    430 CRUA561L.NEU 
FCRUA522 FL.NEU21 2 0 0.3700 2.1800 35.00000    430 CRUA562L.NEU 
FCRUSE21 FZCRUS21 1 0 0.0100 0.1000 6.000000    770 CRUSE61ZCRUS 
FCSLL821 FSAUMA21 1 0 0.3760 2.6550 395.1880    745 CSLL861SAUMA 
FCSLL821 FTAMAR21 1 0 1.4550 9.0130 73.05000    745 CSLL861TAMAR 
FCSLLE21 FE.BOT21 1 0 1.3440 8.9180 64.00001   1062 CSLLE61E.BOT 
FCSLLE21 FESCAI21 1 0 1.1990 7.9500 56.00000   1062 CSLLE61ESCAI 
FCTAUR21 FZVILA21 1 0 0.6240 4.1650 29.00000   1198 CTAUR61ZVILA 
FCUBNE11 FDONZA11 1 0 3.7500 49.280 818.0001   3150 CUBNE71DONZA 
FCUBNE11 FDONZA14 2 0 3.7160 48.855 810.8850   3307 CUBNE72DONZA 
FCUBNE11 FMQIS 11 2 0 0.3700 3.9230 48.00000   2258 CUBNE72MQIS  
FCUBNE11 FSAUCA11 1 0 1.8800 19.020 236.0000   2374 CUBNE71SAUCA 
FCUBNE11 FSAUCA13 2 0 1.8900 19.140 238.0000   2374 CUBNE72SAUCA 
FCUBNE21 FGREZI21 1 0 1.9800 13.290 99.00000    932 CUBNE61GREZI 
FCUBNE21 FMQIS 21 1 0 0.3650 3.9050 39.83900   1796 CUBNE61MQIS  
FCUBNE21 FMTGUY21 1 0 2.5290 14.390 108.0000    951 CUBNE61MTGUY 
FCUBNE21 FZSS1121 1 0 2.1870 14.742 285.3080   1080 CUBNE61ZSS11 
FCUPER21 FVESLE22 1 0 1.4000 9.3300 68.00001   1172 CUPER61VESLE 
FCUPER21 FZCUPE21 1 8 0.3700 2.4800 18.00000   1172 CUPER61ZCUPE 
FCURBA21 FGRISO21 1 0 1.0730 6.3970 48.00000    880 CURBA61GRISO 
FCURBA21 FZBLAU21 1 0 0.3010 2.0370 16.00000   1126 CURBA61ZBLAU 
FCURTI21 FGROSN21 1 0 0.6400 4.2600 30.00000    900 CURTI61GROSN 
FCURTI21 FZCUR521 1 8 0.0100 0.1000 0.000000    900 CURTI61ZCUR5 
FCUS.P21 FSSAMO21 1 8 0.5050 1.5440 446.0000    520 CUS.P61SSAMO 
FCXNAY21 FZESPI21 2 0 1.9300 12.900 92.00000    692 CXNAY62ZESPI 
FCXNAY21 FZJUST21 1 0 1.2200 8.1320 58.57000   1249 CXNAY61ZJUST 
FCXSSE21 FPOTEA21 1 0 0.0100 0.1000 2.000000   9999 CXSSE61POTEA 
FCXSSE21 FPOTEA22 2 0 0.0100 0.1000 2.000000   9999 CXSSE62POTEA 
FCXSSE21 FPOTEA23 3 0 0.0100 0.1000 2.000000   9999 CXSSE63POTEA 
FCXSSE21 FRECY 21 1 0 1.6000 10.640 74.00000   1172 CXSSE61RECY  
FCXSSE21 FREVIG21 1 0 2.3400 15.540 108.0000   1140 CXSSE61REVIG 
FCYCOF21 FRICHI21 1 0 0.0700 0.6900 400.0000   9999 CYCOF61RICHI 
FCYCOF22 FRICHI21 2 0 0.0800 0.6700 360.0000   9999 CYCOF62RICHI 
FCZCEL21 FFOCH 21 1 0 0.3300 0.4900 144.0000    400 CZCEL61FOCH  
FCZRIE21 FVENDI21 1 0 0.3200 2.1800 16.00000   1273 CZRIE61VENDI 
FCZTRY21 FMOISE21 1 0 0.3200 1.4500 10.00000    881 CZTRY61MOISE 
FCZTRY21 FPLISO21 1 0 0.6300 4.2600 61.00000    520 CZTRY61PLISO 
FCZTRY21 FSENAR23 1 0 0.4770 4.8290 120.0000    890 CZTRY61SENAR 
FD.BRU21 FMORCH21 1 0 0.0100 0.1000 2.000000   9999 D.BRU61MORCH 
FD.BUR11 FTABAR12 1 0 0.0390 0.5560 6.802000   2600 D.BUR71TABAR 
FD.BUR12 FTABAR12 2 0 0.0390 0.5570 6.817000   2600 D.BUR72TABAR 
FD.BUX11 FTABAR12 3 0 0.0390 0.5600 6.848000   2600 D.BUX73TABAR 
FD.BUX12 FTABAR12 4 8 0.0390 0.5610 6.856000   2600 D.BUX74TABAR 
FD.FRA21 FLINGO21 1 0 0.3080 2.0450 186.0000    708 D.FRA61LINGO 
FD.FRA21 FLINGO22 2 0 0.3010 2.0820 192.0000    708 D.FRA62LINGO 
FD.GAR21 FMORCH21 1 0 0.0100 0.1000 2.000000   9999 D.GAR61MORCH 
FDAMBR11 FGATI511 1 0 0.8480 11.133 184.4720   3465 DAMBR71GATI5 
FDAMBR11 FGATI511 2 0 0.8480 11.136 184.5180   3465 DAMBR72GATI5 
FDAMBR11 FVERGE11 1 0 1.6600 16.880 210.0000   2200 DAMBR71VERGE 
FDAMBR11 FVERGE11 2 0 1.6600 16.880 210.0000   2232 DAMBR72VERGE 
FDAMBR11 FVLEJU11 2 0 2.1380 21.707 268.0000   2366 DAMBR72VLEJU 
FDAMBR11 FYVE.O11 1 8 3.4800 35.300 438.0000   2366 DAMBR71YVE.O 
FDAMBR21 FG.DEN21 1 0 2.7300 15.010 126.0000    938 DAMBR61G.DEN 
FDAMBR21 FG.DEN22 2 0 2.7300 15.000 126.0000    938 DAMBR62G.DEN 
FDAMBR21 FZCAR621 2 0 6.1420 27.956 186.7370    881 DAMBR62ZCAR6 
FDAMBR21 FZESPI21 2 0 0.9500 6.3500 68.00000    957 DAMBR62ZESPI 
FDAMBR21 FZJUST21 1 0 1.7470 11.696 105.8570    957 DAMBR61ZJUST 
FDAMBR21 FZSEMO21 1 0 0.6970 3.2220 21.87300    888 DAMBR61ZSEMO 
FDAMER21 FNOGEN21 1 0 2.2600 15.020 108.0000   1172 DAMER61NOGEN 
FDAMER21 FVESLE22 1 0 2.6100 17.460 126.0000   1172 DAMER61VESLE 
FDANTO21 FTUILI21 1 0 4.1120 18.659 129.3450    558 DANTO61TUILI 
FDANTO21 FVERLH21 1 0 5.6100 25.280 176.0000    289 DANTO61VERLH 
FDARBL21 FG.COU21 1 8 0.1700 1.1000 8.000000   1308 DARBL61G.COU 
FDARCE21 FVIELM23 1 0 2.6620 12.130 79.97301    827 DARCE61VIELM 
FDARCE21 FZC.SE21 1 0 3.0200 13.769 90.00000    827 DARCE61ZC.SE 
FDARSE21 FFEUIL21 1 0 0.7900 5.2700 38.00000   1233 DARSE61FEUIL 
FDARSE21 FFEUIL21 2 0 0.7250 4.8380 44.00000   1233 DARSE62FEUIL 
FDARSE21 FGRACI21 1 0 0.0900 0.8400 12.00000   1950 DARSE61GRACI 
FDARSE21 FRASSU21 1 0 1.0300 6.3600 216.0000    795 DARSE61RASSU 
FDARSE21 FRELA521 1 0 0.1250 0.8370 6.000000   1233 DARSE61RELA5 
FDARSE21 FRELA521 2 0 0.1220 0.8150 6.000000   1233 DARSE62RELA5 
FDECHY21 FDECHY22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2      
FDECHY21 FGAVRE22 1 0 2.1530 10.378 85.61000    975 DECHY61GAVRE 
FDECHY21 FT.NOI21 1 0 0.0220 0.0660 19.07400    460 DECHY61T.NOI 
FDECHY22 FMASTA24 1 0 1.7050 18.414 54.00000    975 DECHY61MASTA 
FDECHY22 FT.NOI22 2 0 0.0210 0.0650 18.81800    460 DECHY62T.NOI 
FDECIN21 FVENIS21 1 0 0.2240 0.9710 337.0000    670 DECIN61VENIS 
FDENNA21 FWARAN25 1 0 0.4570 3.0490 22.00000   1308 DENNA61WARAN 
FDEPHG11 FP.AND11 2 8 0.0600 0.4900 4.200000   3465 P.AND72DEPHG 
FDEPHG11 FP.AND13 3 0 0.0144 0.1437 0.000000   3465 P.AND73DEPHG 
FDEPHG21 FGUARB22 2 0 0.0100 0.1000 0.000000   9999 GUARB62DEPHG 
FDEPHT21 FPRAGN23 2 0 0.0100 0.1000 0.000000    786 PRAGN62DEPHG 
FDETTW21 FMARL621 1 0 1.1900 8.3200 58.00000    648 DETTW61MARL6 
FDIRIN21 FZTREF21 2 0 0.4900 3.2600 24.00000   1300 DIRIN62ZTREF 
FDISTR11 FGALOR12 1 0 1.7820 18.084 223.8910   2494 DISTR71GALOR 
FDISTR11 FJUMEA11 1 0 1.3950 14.155 174.9120   2200 DISTR71JUMEA 
FDISTR11 FJUMEA12 2 0 1.3900 14.140 176.0000   2494 DISTR72JUMEA 
FDISTR11 FPICOC11 1 0 2.9100 30.090 374.0000   2494 DISTR71PICOC 
FDISTR21 FMONDI21 1 0 4.8240 21.992 152.0000    957 DISTR61MONDI 
FDOBER21 FRAN.P22 1 0 2.1300 14.720 108.0000   1104 DOBER61RAN.P 
FDOBER21 FTREGU21 1 0 1.4200 9.8100 71.99999   1217 DOBER61TREGU 
FDOMLO11 FLAUNA11 1 0 1.4110 18.549 308.0000   3465 DOMLO71LAUNA 
FDOMLO11 FLAUNA11 2 0 1.4120 18.552 308.0000   3465 DOMLO72LAUNA 
FDOMLO11 FLOUIS11 1 0 1.4690 14.910 184.0000   2494 DOMLO71LOUIS 
FDOMLO11 FLOUIS14 2 0 1.4690 14.910 184.0000   2494 DOMLO72LOUIS 
FDOMLO11 FOUDON11 1 0 0.9210 11.633 191.5100   3465 DOMLO71OUDON 
FDOMLO11 FOUDON11 2 0 0.9500 12.008 197.6850   3465 DOMLO72OUDON 
FDOMLO11 FP.HA511 1 0 3.3960 36.665 395.0000   2200 DOMLO71P.HA5 
FDOMLO21 FMORIH21 1 0 1.1300 7.5650 160.4100   1116 DOMLO61MORIH 
FDOMLO21 FZSSL721 2 0 0.5150 3.4990 125.0000    934 DOMLO62ZSSL7 
FDONZA11 FDONZA12 1 2 0.0000 0.0000 0.000000   9999 TRC-1A-1B    
FDONZA11 FDONZA13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A    
FDONZA11 FGOLF511 2 0 0.0280 0.4050 7.482000   3465 DONZA72GOLF5 
FDONZA11 FVERFE11 2 0 1.7970 23.746 391.3940   3255 DONZA72VERFE 
FDONZA12 FDONZA14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B    
FDONZA13 FDONZA14 1 2 0.0000 0.0000 0.000000   9999 TRC-2A-2B    
FDONZA14 FGOLF512 1 0 0.0300 0.4350 8.040000   3465 DONZA71GOLF5 
FDONZA14 FLESQU11 1 0 1.0070 13.151 215.6400   3255 DONZA71LESQU 
FDONZA21 FVERLH21 1 0 2.6440 17.552 150.1000    831 DONZA61VERLH 
FDONZE21 FFEROU21 1 0 2.5800 17.130 124.0000    814 DONZE61FEROU 
FDONZE21 FZDONZ21 1 0 2.5600 15.230 112.0000    820 DONZE61ZDONZ 
FDOULO21 FZDOUL21 1 0 0.0010 0.1000 13.00000    886 DOULO61ZDOUL 
FDOUVR21 FLESTA21 1 0 0.1700 0.7500 6.000000    851 DOUVR61LESTA 
FDOUVR21 FPLACH21 1 0 0.1000 0.4400 2.000000    626 DOUVR61PLACH 
FDOUVR21 FVENDI21 1 0 0.3300 2.2000 16.00000   1273 DOUVR61VENDI 
FDOUVR21 FZBERC21 1 0 0.1410 0.6260 4.000000    975 DOUVR61ZBERC 
FDRONN21 FFLERS21 1 0 2.9770 20.563 152.0000   1250 DRONN61FLERS 
FDRONN21 FTOURB21 1 8 0.6100 4.1000 30.00000   1308 DRONN61TOURB 
FDRONN21 FTOURB21 2 0 0.6200 4.1000 30.00000   1308 DRONN62TOURB 
FDUNES21 FZQ.EC21 1 0 0.6510 2.9690 18.00000    982 DUNES61ZQ.EC 
FDURAN21 FREALT21 1 0 0.8670 5.8010 49.00000   1062 DURAN61REALT 
FDURAN21 FROGNA21 1 0 0.7400 4.9400 36.00000   1062 DURAN61ROGNA 
FDUVIG21 FZDUV521 1 0 0.0180 0.1160 2.000000   1308 DUVIG61ZDUV5 
FE.BOT21 FFAVAR21 1 0 1.4830 9.9040 71.99999    692 E.BOT61FAVAR 
FE.BOT21 FMAZAR21 1 0 0.7170 4.1570 462.0000    840 E.BOT61MAZAR 
FE.BOT21 FPALUN21 1 0 1.1200 7.1100 50.00000   1001 E.BOT61PALUN 
FE.BOT21 FPALUN21 2 8 1.1200 7.0600 52.00000   1001 E.BOT62PALUN 
FE.BOT21 FRABAT21 1 0 0.9390 4.4770 262.0000    390 E.BOT61RABAT 
FE.BOT21 FREALT24 1 0 1.4130 9.4220 68.00001   1062 E.BOT61REALT 
FE.HU711 FSSAVO11 7 0 0.0692 0.1267 138.0000   9999 E.HU777SSAVO 
FE.HU712 FSSAVO11 8 0 0.0692 0.1267 138.0000   9999 E.HU778SSAVO 
FE.HUC21 FSSAVO21 6 8 0.0243 0.0500 2.000000   9999 E.HUC66SSAVO 
FE.RHO21 FZMANG21 1 0 0.0350 0.2420 112.0000    733 E.RHO61ZMANG 
FECHAL11 FECHAL13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A    
FECHAL12 FECHAL11 1 2 0.0000 0.0000 0.000000   9999 TRC-1B-1A    
FECHAL12 FP.COR11 1 0 0.2680 4.8900 66.00000   3465 ECHAL71P.COR 
FECHAL13 FP.COR14 2 0 0.2680 4.9010 66.00000   3465 ECHAL72P.COR 
FECHAL14 FECHAL13 1 2 0.0000 0.0000 0.000000   9999 TRC-2B-2A    
FECHAL21 FGIVOR21 1 0 0.4020 2.6960 37.00000    900 ECHAL61GIVOR 
FECHAL21 FGIVOR21 2 0 0.4050 2.7110 44.00000    900 ECHAL62GIVOR 
FECHAL21 FMADE521 1 0 0.6200 2.7360 18.00000    845 ECHAL61MADE5 
FECHAL21 FRIVIE21 1 0 0.8650 8.4230 114.0000   1800 ECHAL61RIVIE 
FECHAL21 FSOLEI21 1 0 0.8840 8.0860 113.0000   1375 ECHAL61SOLEI 
FECHAL21 FSOLEI21 2 0 1.7900 10.108 90.99999    900 ECHAL62SOLEI 
FECHIN21 FMANDA21 1 0 1.9100 12.790 92.00000   1308 ECHIN61MANDA 
FECHIN21 FSORRU21 1 0 2.6500 12.047 83.49999   1002 ECHIN61SORRU 
FEDITH21 FTRI.P24 1 0 0.0210 0.0640 18.00000    520 EDITH61TRI.P 
FEDITH22 FTRI.P24 2 0 0.0157 0.0500 12.00000    520 EDITH62TRI.P 
FEGUZO11 FMARMA11 1 0 2.5910 29.333 305.6310   3324 EGUZO71MARMA 
FEGUZO11 FPLAUD11 1 0 2.6330 29.586 283.8640   2332 EGUZO71PLAUD 
FEGUZO11 FRUEYR11 1 0 6.6900 73.670 802.0000   1186 EGUZO71RUEYR 
FEGUZO11 FVALDI11 1 0 1.5180 19.985 331.8350   3465 EGUZO71VALDI 
FEGUZO11 FVALDI11 2 0 1.5170 19.973 331.6420   3465 EGUZO72VALDI 
FEGUZO11 FVERGE11 1 0 4.1700 45.850 526.0001   2200 EGUZO71VERGE 
FEGUZO21 FMARMA21 1 0 14.456 40.726 260.1200    274 EGUZO61MARMA 
FEGUZO21 FMAURE21 1 0 6.2000 31.500 212.0000    855 EGUZO61MAURE 
FEGUZO21 FMOLE 21 3 0 11.850 56.100 366.0000    622 EGUZO63MOLE  
FEGUZO21 FMOUS521 1 0 4.5900 21.710 170.0000    520 EGUZO61MOUS5 
FEGUZO21 FMTLUC22 1 0 10.402 34.445 209.0000    497 EGUZO61MTLUC 
FEGUZO21 FORANG21 1 0 8.4500 38.120 264.0000    409 EGUZO61ORANG 
FEGUZO21 FSSFEY21 1 0 3.9180 16.521 120.2630    832 EGUZO61SSFEY 
FEGUZO21 FT.NO621 1 0 8.4060 39.828 259.5810    405 EGUZO61T.NO6 
FELANC21 FMEZE521 1 0 1.6800 10.870 80.00000   1140 ELANC61MEZE5 
FELANC21 FSAULE21 1 0 0.5830 3.8900 28.00000    948 ELANC61SAULE 
FELANC21 FSAULE21 2 0 0.5800 3.8800 28.00000   1023 ELANC62SAULE 
FELANC21 FYVE.O21 1 0 0.2580 1.9130 956.0000   1056 ELANC61YVE.O 
FELANC21 FZMTJ521 1 8 1.4410 9.3760 68.00001    511 ELANC61ZMTJ5 
FELANC24 FSSAU521 1 0 1.1200 7.3700 59.00000    511 ELANC61SSAU5 
FELANC24 FVERIN21 1 0 0.2190 1.4330 10.00000   1095 ELANC61VERIN 
FEMALE21 FZEMAL21 1 8 0.0910 0.6010 4.000000   1308 EMALE61ZEMAL 
FENCHA21 FZENCH21 1 0 0.0500 0.2300 2.000000    678 ENCHA61ZENCH 
FENVAL21 FISSOI21 1 0 2.8900 13.129 86.00001    617 ENVAL61ISSOI 
FENVAL21 FVOLVI22 1 0 0.9070 6.0950 44.00000    814 ENVAL61VOLVI 
FEPIZO21 FZEPIZ21 1 8 0.0065 0.0502 2.000000   1172 EPIZO61ZEPIZ 
FERASM21 FGOBEL21 1 8 0.0910 0.1760 65.00000    371 ERASM61GOBEL 
FESCAI21 FNEOUL21 1 0 0.9850 7.0090 889.0000    935 ESCAI61NEOUL 
FESPI521 FZESPI21 2 0 0.0100 0.0500 0.000000    650 ESPI562ZESPI 
FESTR621 FFAMAR21 1 0 1.2140 5.9510 41.74000    675 ESTR661FAMAR 
FESTR621 FMAUBE21 1 8 1.7200 10.820 79.00001    975 ESTR661MAUBE 
FESTR621 FVALEN22 1 0 0.4100 2.8100 20.00000   1273 ESTR661VALEN 
FETINC21 FGAVRE21 1 8 0.1700 0.3400 92.57600    480 ETINC61GAVRE 
FETINC21 FGAVRE22 2 0 0.1700 0.3400 91.26600    480 ETINC62GAVRE 
FETIVA21 FZSSNA21 1 0 2.6800 18.460 122.0000   1070 ETIVA61ZSSNA 
FETUPE21 FETUPE22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2      
FETUPE22 FZHIRS21 1 0 3.3200 15.090 102.0000    565 ETUPE61ZHIRS 
FEYBEN21 FZLANC21 1 0 0.9780 6.4200 44.00000   1059 EYBEN61ZLANC 
FF.FRE11 FM.SEI13 1 0 0.4730 5.0630 53.25900   2366 F.FRE71M.SEI 
FF.FRE11 FVESLE12 1 0 2.0370 21.818 228.0000   2366 F.FRE71VESLE 
FFALLO21 FGENN321 1 8 0.0100 0.1000 10.00000    715 FALLO61GENN3 
FFALLO21 FNOVIO21 1 0 0.1600 0.5400 466.0000    620 FALLO61NOVIO 
FFALLO21 FNOVIO21 2 0 0.1110 0.7620 359.0000    935 FALLO62NOVIO 
FFALLO21 FTILLI21 1 0 0.2000 1.3700 50.00000    930 FALLO61TILLI 
FFALLO21 FZFAN521 4 0 0.6200 3.9600 63.99999    930 FALLO64ZFAN5 
FFALLO21 FZFANA21 3 0 0.6200 3.9600 63.99999    948 FALLO63ZFANA 
FFALLO21 FZV.BE21 2 8 0.9340 6.1910 83.00000    930 FALLO62ZV.BE 
FFAMAR21 FG.CAI21 1 0 1.4070 6.9800 48.00000    975 FAMAR61G.CAI 
FFANAU21 FZFAN521 4 8 0.2800 0.5600 322.0000    425 FANAU64ZFAN5 
FFANAU21 FZFANA21 3 0 0.2800 0.5600 322.0000    425 FANAU63ZFANA 
FFARRA21 FGRANZ21 1 0 2.5510 17.077 122.2730   1249 FARRA61GRANZ 
FFARRA21 FSAINT21 1 0 1.9090 12.734 121.0100   1180 FARRA61SAINT 
FFEROU21 FTALAM22 1 0 2.4870 16.515 120.0600    814 FEROU61TALAM 
FFESS511 FMUHLB11 1 0 0.0100 0.1900 2.000000   2200 FESS571MUHLB 
FFESS512 FMUHLB13 2 0 0.0100 0.1800 2.000000   2200 FESS572MUHLB 
FFESS521 FFESSE22 1 0 0.1670 0.7610 4.000000    641 FESS561FESSE 
FFESS522 FFESSE21 2 0 0.1500 0.6830 2.000000    641 FESS562FESSE 
FFESSE21 FFESSE22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2      
FFESSE21 FFESSH21 1 0 0.0010 0.6000 2.000000   9000 FESSE61FESSH 
FFESSE21 FFESSH24 4 0 0.0010 0.6000 2.000000   9000 FESSE64FESSH 
FFESSE21 FOTTMA21 1 0 1.6300 7.5100 52.00000    843 FESSE61OTTMA 
FFESSE22 FFESSH22 2 0 0.0010 0.6000 2.000000   9000 FESSE62FESSH 
FFESSE22 FFESSH23 3 0 0.0010 0.6000 2.000000   9000 FESSE63FESSH 
FFESSE22 FVOGEL21 1 0 0.4200 4.0300 66.00000    843 FESSE61VOGEL 
FFEUIL21 FLAVER21 1 0 1.0200 6.8300 48.00000   1233 FEUIL61LAVER 
FFEUIL21 FPONTE22 1 8 0.5540 5.8400 71.10001   1375 FEUIL61PONTE 
FFEUIL21 FPONTE22 2 8 0.5550 5.8600 71.00000   1375 FEUIL62PONTE 
FFEUIL21 FRICHI21 1 0 0.0100 0.0500 80.00000   1420 FEUIL61RICHI 
FFEUIL21 FRICHI21 2 0 0.0070 0.0620 96.00000   1420 FEUIL62RICHI 
FFEUIL21 FROCAD21 1 0 0.6100 4.0500 30.00000    928 FEUIL61ROCAD 
FFEUIL21 FSSCHA21 1 0 2.0400 13.920 102.0000    872 FEUIL61SSCHA 
FFEURS21 FVOLVO21 1 0 1.3770 4.2120 1216.000    530 FEURS61VOLVO 
FFG.IL11 XPI_GI11 1 8 0.0000 0.0500 0.000000   9999 FG.ILEPXPI_G 
FFG.IL12 FFG.IL11 1 8 0.0000 55.851 0.000000   9999 FG.ILEPFG.IL 
FFG.IL12 FFG.IL11 2 8 0.0000 27.925 0.000000   9999 FG.ILEPFG.IL 
FFG.IL12 FFG.IL11 3 8 0.0000 13.963 0.000000   9999 FG.ILEPFG.IL 
FFG.IL12 FG.ILE12 1 8 0.0000 0.0500 0.000000   9999 FG.ILEPG.ILE 
FFG.IL13 XPI_GI12 2 8 0.0000 0.0500 0.000000   9999 FG.ILEPXPI_G 
FFG.IL14 FFG.IL13 1 8 0.0000 55.851 0.000000    991 FG.ILEPFG.IL 
FFG.IL14 FFG.IL13 2 8 0.0000 27.925 0.000000    991 FG.ILEPFG.IL 
FFG.IL14 FFG.IL13 3 8 0.0000 13.963 0.000000    991 FG.ILEPFG.IL 
FFG.IL14 FG.ILE12 2 8 0.0000 0.0500 0.000000   9999 FG.ILEPG.ILE 
FFIRM521 FJACQU21 1 0 0.5930 3.8610 28.00000    500 FIRM561JACQU 
FFLAMA11 FMENUE11 3 0 0.3720 6.2970 110.0000   3465 FLAMA73MENUE 
FFLAMA12 FMENUE11 1 0 0.3700 6.3200 108.0000   2600 FLAMA71MENUE 
FFLAMA13 FMENUE11 2 0 0.3800 6.3200 109.0000   2600 FLAMA72MENUE 
FFLAMA14 FMENUE11 4 0 0.3800 6.3400 110.0000   1950 FLAMA74MENUE 
FFLAME21 FWEPPE21 2 8 0.0100 0.1000 2.000000   1273 FLAME62WEPPE 
FFLAME21 FWEPPE23 1 0 0.0120 0.1000 10.00000    620 FLAME61WEPPE 
FFLAND21 FMAGEN21 1 0 0.1200 0.3750 159.0000    780 FLAND61MAGEN 
FFLAND21 FROMAI21 1 0 0.3040 0.8480 287.0000    633 FLAND61ROMAI 
FFLEAC21 FMQIS 21 1 0 5.5380 36.782 266.4430   1112 FLEAC61MQIS  
FFLEAC21 FMTGUY21 1 0 6.0740 24.616 181.8770    831 FLEAC61MTGUY 
FFLEAC21 FROUMA21 1 0 3.2730 21.823 249.5510    951 FLEAC61ROUMA 
FFLEAC21 FSANIL21 1 0 8.0600 36.640 253.0000    642 FLEAC61SANIL 
FFLERS21 FLAUNA21 1 0 5.0180 22.630 359.0000    539 FLERS61LAUNA 
FFLERS21 FTHIOT21 1 0 3.8500 18.530 130.0000    795 FLERS61THIOT 
FFLERS21 FZBUTT21 1 0 2.5890 17.810 132.0000    692 FLERS61ZBUTT 
FFLEYR21 FVOUGL21 1 0 2.7140 16.597 122.0000    850 FLEYR61VOUGL 
FFLOIR21 FMQIS 21 1 0 1.5060 9.7790 99.56300    929 FLOIR61MQIS  
FFLOIR21 FMQIS 21 2 0 1.5090 9.8620 101.1000    929 FLOIR62MQIS  
FFLOIR21 FPESSA21 1 0 1.3470 9.0180 64.00001    932 FLOIR61PESSA 
FFLORE21 FSSVIN21 1 0 1.7100 10.140 76.00000   1161 FLORE61SSVIN 
FFOCH 21 FPUTEA21 2 0 0.0700 0.4220 236.0000    970 FOCH 62PUTEA 
FFOCH 22 FPUTEA21 1 0 0.0720 0.4160 212.0000    430 FOCH 61PUTEA 
FFOLIE21 FTURGO22 1 0 0.0810 0.1650 51.00000    270 FOLIE61TURGO 
FFONT 21 FRIORG21 1 0 3.0200 20.200 146.0000    358 FONT 61RIORG 
FFONT 21 FZBILL21 1 0 0.4750 3.1630 22.00000    814 FONT 61ZBILL 
FFOSSE22 FORSON21 1 0 2.2320 10.875 274.0000    881 FOSSE61ORSON 
FFOUSC22 FTAMAR21 1 0 1.4950 9.9760 71.74300   1233 FOUSC61TAMAR 
FFOUSC22 FTAMAR21 2 0 1.5000 9.9900 71.99999   1233 FOUSC62TAMAR 
FFOUTE21 FG.SYN21 2 8 0.2400 1.1100 8.000000    586 FOUTE62G.SYN 
FFOUTE21 FG.SYN23 1 0 0.2500 1.1200 8.000000    586 FOUTE61G.SYN 
FFRASN11 FGEN.P11 1 0 3.0120 36.863 315.0000   1600 FRASN71GEN.P 
FFRASN11 FMAMBE13 1 0 2.0680 22.621 260.0000   2070 FRASN71MAMBE 
FFREJU21 FTRANS21 1 0 1.3800 9.2200 94.99999   1062 FREJU61TRANS 
FFREJU21 FTRANS21 2 0 1.3950 9.2150 94.00000   1062 FREJU62TRANS 
FFROGE21 FMONNE21 1 0 0.1170 0.5930 222.0000    525 FROGE61MONNE 
FFROGE21 FZLANC21 1 0 0.2580 1.6940 12.00000   1093 FROGE61ZLANC 
FFROGE21 FZMER721 1 0 0.9970 5.9120 44.00000   1059 FROGE61ZMER7 
FFROMA21 FZFRO621 3 0 0.0100 0.1000 2.000000   1172 FROMA63ZFRO6 
FFROMA22 FZFRO721 4 0 0.0100 0.1000 2.000000   1172 FROMA64ZFRO7 
FFRONC21 FZEPIZ21 1 8 1.9400 9.9900 71.00000    899 FRONC61ZEPIZ 
FFRUGE12 FMANDA11 1 0 1.0370 13.642 226.6000   3465 FRUGE71MANDA 
FG.BA521 FZG.BA21 2 0 0.0079 0.0500 2.000000    724 G.BA562ZG.BA 
FG.BAN21 FGIVOR21 1 0 0.0360 0.2420 2.000000   1123 G.BAN61GIVOR 
FG.BAN22 FGIVOR21 2 0 0.0330 0.2200 2.000000   1123 G.BAN62GIVOR 
FG.BAN23 FGIVOR21 3 0 0.0210 0.2090 2.000000    468 G.BAN63GIVOR 
FG.CAI21 FG.CAI22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2      
FG.CAI21 FG.CAI23 1 2 0.0000 0.0000 0.000000   9999              
FG.CAI21 FG.CAI24 1 2 0.0000 0.0000 0.000000   9999              
FG.CAI21 FMASTA21 3 0 0.5000 2.4700 18.00000    975 G.CAI63MASTA 
FG.CAI21 FMASTA24 2 0 0.2590 1.7200 12.40000   1273 G.CAI62MASTA 
FG.CAI21 FVALEN22 1 0 1.6180 8.2590 75.00000    915 G.CAI61VALEN 
FG.CAI21 FZTRIT21 1 0 1.8050 6.5830 43.00000    584 G.CAI61ZTRIT 
FG.CAI22 FMASTA23 1 0 0.2500 1.6800 12.00000   1273 G.CAI61MASTA 
FG.CAI22 FVALEN21 2 0 1.9080 9.8960 69.00000    975 G.CAI62VALEN 
FG.COL21 FWARAN25 1 0 0.1800 1.6800 24.00000   2200 G.COL61WARAN 
FG.COL22 FWARAN23 2 0 0.1820 1.6990 33.00000   2000 G.COL62WARAN 
FG.COU21 FROUGE21 1 0 1.4230 9.5290 68.00001   1308 G.COU61ROUGE 
FG.COU21 FROUGE21 2 0 1.4300 9.5800 68.00001   1308 G.COU62ROUGE 
FG.COU21 FSSROU21 1 0 0.5500 3.6460 26.00000   1300 G.COU61SSROU 
FG.COU21 FSSROU21 2 0 0.5400 3.6460 26.00000   1308 G.COU62SSROU 
FG.COU21 FVAUPA21 1 0 1.5590 10.443 74.00000   1308 G.COU61VAUPA 
FG.COU21 FVAUPA21 2 0 1.5300 10.180 74.00000   1308 G.COU62VAUPA 
FG.COU21 FVAUPA21 3 0 1.5300 10.210 81.00001   1000 G.COU63VAUPA 
FG.ILE11 FG.ILE13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A    
FG.ILE12 FG.ILE11 1 2 0.0000 0.0000 0.000000   9999 TRC-1B-1A    
FG.ILE12 FG.ILE14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B    
FG.ILE14 FG.ILE13 1 2 0.0000 0.0000 0.000000   9999 TRC-2B-2A    
FG.ILE21 FMOLL521 1 0 0.0720 0.2210 64.00001    325 G.ILE61MOLL5 
FG.ILE21 FMOLL522 2 0 0.0690 0.2120 62.00000    255 G.ILE62MOLL5 
FG.ILE21 FZMER721 1 0 0.4970 4.1970 65.00000   1024 G.ILE61ZMER7 
FG.MAS21 FISSOI21 1 0 0.0190 0.0960 36.00000    515 G.MAS61ISSOI 
FG.MAS21 FISSOI21 2 8 0.0190 0.0960 36.00000    515 G.MAS62ISSOI 
FG.POR21 FG.SYN24 1 0 0.6800 4.5600 32.00000   1308 G.POR61G.SYN 
FG.POR21 FWARAN21 1 0 0.2200 1.4800 10.00000   1308 G.POR61WARAN 
FG.QUE21 FVAUPA21 1 0 0.5370 3.5630 72.99999    820 G.QUE61VAUPA 
FG.RIV21 FGUERS21 1 8 0.0870 0.6760 1105.200   1660 G.RIV61GUERS 
FG.SYN21 FG.SYN23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1  
FG.SYN21 FG.SYN24 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2  
FG.SYN21 FHOLQU23 1 0 1.1460 7.6220 54.00000   1308 G.SYN61HOLQU 
FG.SYN21 FWARAN23 1 0 0.8840 5.8970 42.60000   1250 G.SYN61WARAN 
FG.SYN21 FWARAN23 2 8 0.8840 5.8930 42.00000   1250 G.SYN62WARAN 
FG.SYN21 FWESTH21 1 0 0.4600 2.4200 17.00000    772 G.SYN61WESTH 
FG.SYN21 FZQ.EC21 1 0 0.8380 5.6140 40.00000    982 G.SYN61ZQ.EC 
FG.SYN23 FQ.ECL21 1 0 1.0440 6.9850 50.20000    628 G.SYN61Q.ECL 
FG.SYN24 FROZEB21 1 0 0.1900 1.2700 8.000000   1308 G.SYN61ROZEB 
FG.SYN24 FWESTH21 2 0 0.4580 2.3990 16.00000    772 G.SYN62WESTH 
FGABIO21 FRATIE21 1 0 0.0300 0.0700 16.00000    255 GABIO61RATIE 
FGALER21 FZGALE21 4 0 0.0100 0.1000 2.000000   1172 GALER64ZGALE 
FGALER22 FZGAL521 2 0 0.0100 0.1000 2.000000   1172 GALER62ZGAL5 
FGALOR21 FMAUGE21 1 0 0.0920 1.0110 742.3000   1250 GALOR61MAUGE 
FGAMBE21 FMALA621 1 0 0.0670 0.4520 209.0000    920 GAMBE61MALA6 
FGAMBE22 FVINC521 1 8 0.2260 0.6920 198.0000    380 GAMBE61VINC5 
FGAMBS21 FSELTZ21 1 0 1.9290 12.864 92.99999   1100 GAMBS61SELTZ 
FGAMPA21 FMIONS21 1 0 2.5100 16.460 119.0000    880 GAMPA61MIONS 
FGAMPA21 FP.EVE21 1 0 1.5010 9.8190 71.99999    880 GAMPA61P.EVE 
FGAMPA21 FPAPIN21 1 0 0.2460 1.4890 183.0000    545 GAMPA61PAPIN 
FGAMPA21 FSABLO21 1 0 0.2990 2.0030 14.00000   1123 GAMPA61SABLO 
FGAMPA21 FZCPB521 1 0 0.7880 5.1760 38.00000    880 GAMPA61ZCPB5 
FGANGE21 FVIRAD21 1 0 7.4380 22.808 164.8220    470 GANGE61VIRAD 
FGARCH21 FSSELO21 1 0 0.6900 4.6100 60.00001    814 GARCH61SSELO 
FGARCH21 FZGIEN21 1 0 5.5600 38.740 270.0000    358 GARCH61ZGIEN 
FGARD721 FHYERE21 1 0 0.4400 2.2310 832.0000    663 GARD761HYERE 
FGARIB21 FJAVEL21 1 0 0.1330 0.2520 90.00000    500 GARIB61JAVEL 
FGARIE21 FZPARR21 1 0 0.0510 0.2590 96.77601    643 GARIE61ZPARR 
FGARRI21 FZGARR21 1 0 0.0099 0.0500 0.066000    928 GARRI61ZGARR 
FGATEL22 FZENCH21 1 0 1.1730 6.0130 46.76900    897 GATEL61ZENCH 
FGATEL22 FZSSG721 1 0 0.0550 0.2800 104.3660    705 GATEL61ZSSG7 
FGATI511 FGAUGL11 1 0 1.7400 22.880 380.0000   3195 GATI571GAUGL 
FGATI511 FGAUGL11 2 0 1.7520 22.990 380.8600   3195 GATI572GAUGL 
FGATI511 FTABAR12 1 0 0.9000 11.800 196.0000   3465 GATI571TABAR 
FGATI511 FTABAR12 2 0 0.9000 11.800 196.0000   3465 GATI572TABAR 
FGAUDI11 FGAUDI12 1 2 0.0000 0.0000 0.000000   9999 TRC-1A-1B    
FGAUDI11 FGAUDI13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A    
FGAUDI11 FISSEL11 1 0 1.7700 17.930 224.0000   2462 GAUDI71ISSEL 
FGAUDI12 FGAUDI14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B    
FGAUDI12 FTAMAR11 1 0 2.0230 29.110 375.0140   3150 GAUDI71TAMAR 
FGAUDI13 FGAUDI14 1 2 0.0000 0.0000 0.000000   9999 TRC-2A-2B    
FGAUDI13 FTAMAR11 2 0 2.0230 29.110 375.0140   3150 GAUDI72TAMAR 
FGAUDI14 FISSEL12 2 0 1.7760 18.018 222.8270   2462 GAUDI72ISSEL 
FGAUDI21 FGAUDI22 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1  
FGAUDI21 FGAUDI23 1 2 0.0000 0.0000 0.000000   9999              
FGAUDI21 FGAUDI24 1 2 0.0000 0.0000 0.000000   9999              
FGAUDI21 FLIVIE21 1 0 0.8210 5.5430 161.0880   1090 GAUDI61LIVIE 
FGAUDI21 FMOREA21 1 0 2.2080 9.8250 68.44200    946 GAUDI61MOREA 
FGAUDI22 FMOREA21 2 0 1.4600 9.6830 70.47400   1233 GAUDI62MOREA 
FGAUDI22 FSSVIN21 1 0 3.2600 22.080 160.0000   1233 GAUDI61SSVIN 
FGAUGL11 FSSELO11 2 0 1.4200 18.640 310.0000   3195 GAUGL72SSELO 
FGAVRE11 FGAVRE13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1  
FGAVRE11 FGAVRE14 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2  
FGAVRE21 FGAVRE22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2      
FGAVRE21 FMORCH21 1 0 2.1580 10.016 228.0000    956 GAVRE61MORCH 
FGAVRE21 FVENDI21 2 0 1.8800 9.1000 80.00001    817 GAVRE62VENDI 
FGAVRE22 FVENDI21 1 0 1.1300 6.2200 43.00000    956 GAVRE61VENDI 
FGEN.P11 FGEN.P13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1  
FGEN.P11 FVIELM13 2 0 3.5370 51.373 640.0000   2200 GEN.P72VIELM 
FGEN.P12 FGEN.P13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2  
FGEN.P12 FVIELM11 1 0 3.5450 51.485 642.0000   2200 GEN.P71VIELM 
FGEN.P13 FVIELM13 3 0 7.5900 58.345 568.0000   1236 GEN.P73VIELM 
FGEN.P21 FGEN.P23 1 7 0.0000 0.0000 0.000000   9999 CPL-1A-2A    
FGEN.P21 FGENIS21 1 8 0.0670 0.3030 2.000000   9999 GEN.P61GENIS 
FGEN.P21 FGENIS26 6 0 0.0810 0.3650 2.000000   9999 GEN.P66GENIS 
FGEN.P22 FGEN.P21 1 2 0.0000 0.0000 0.000000   9999 TRC-1B-1A    
FGEN.P22 FGEN.P24 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B    
FGEN.P22 FGENIS23 3 0 0.0740 0.3310 2.000000   9999 GEN.P63GENIS 
FGEN.P22 FSERRI21 1 0 2.1630 8.4720 56.00000    477 GEN.P61SERRI 
FGEN.P22 FZCRUS21 1 8 1.4100 9.1900 66.00000    433 GEN.P61ZCRUS 
FGEN.P23 FGENIS24 2 0 0.0670 0.3020 2.000000   9999 GEN.P62GENIS 
FGEN.P23 FIZERN21 1 0 1.9300 9.4000 110.0000    862 GEN.P61IZERN 
FGEN.P24 FGEN.P23 1 2 0.0000 0.0000 0.000000   9999 TRC-2B-2A    
FGEN.P24 FGENIS22 4 0 0.0740 0.3310 2.000000   9999 GEN.P64GENIS 
FGEN.P24 FGENIS25 5 0 0.0810 0.3660 2.000000   9999 GEN.P65GENIS 
FGEN.P24 FVOUGL21 1 0 2.5940 15.974 118.0000    804 GEN.P61VOUGL 
FGENIT22 FORSON21 1 0 0.1410 1.2230 480.0000    920 GENIT61ORSON 
FGENIT22 FVLEVA21 1 0 0.3320 2.8730 450.0000    920 GENIT61VLEVA 
FGERST21 FRHINA21 1 0 0.8300 5.7200 42.00000   1103 GERST61RHINA 
FGERST21 FSTRAS21 1 0 1.3400 9.1300 66.00000    744 GERST61STRAS 
FGIEN 21 FZGIEN21 1 0 0.0100 0.0700 2.000000   1112 GIEN 61ZGIEN 
FGIEN 21 FZGLAC21 1 0 0.2000 1.3400 10.00000   1180 GIEN 61ZGLAC 
FGINES21 FLESQU21 1 0 1.6500 10.970 80.00000   1080 GINES61LESQU 
FGINES21 FLESQU21 2 0 1.6400 11.020 78.00001   1080 GINES62LESQU 
FGIVOR21 FMIONS21 2 0 0.6700 6.6450 76.00000    576 GIVOR62MIONS 
FGIVOR21 FMIONS22 1 0 1.5920 7.7460 71.00000    695 GIVOR61MIONS 
FGIVOR21 FOULLI21 1 0 1.2090 7.9690 152.0000    472 GIVOR61OULLI 
FGOBEL21 FTOLBI21 1 8 0.1080 0.2110 63.00000    444 GOBEL61TOLBI 
FGODIN21 FRUEYR21 1 0 4.6900 19.590 126.0000    637 GODIN61RUEYR 
FGODIN21 FSSVIC21 1 0 9.5160 32.935 193.1710    671 GODIN61SSVIC 
FGODIN21 FZNEG521 1 0 7.2170 33.744 214.5680    819 GODIN61ZNEG5 
FGODIN21 FZSSG721 1 0 4.2090 19.024 131.1880    642 GODIN61ZSSG7 
FGOLBE21 FZGOLB21 1 0 0.1500 0.9800 27.00000   1100 GOLBE61ZGOLB 
FGOLIN21 FZLARD21 1 0 1.2000 2.9100 22.00000    373 GOLIN61ZLARD 
FGONES21 FP.GAS21 1 0 0.1700 1.1400 8.000000   1172 GONES61P.GAS 
FGONES21 FZGONE21 1 8 0.0100 0.1000 2.000000   1172 GONES61ZGONE 
FGOURJ21 FVERFE21 1 0 5.8300 28.350 199.0000    828 GOURJ61VERFE 
FGOURJ21 FZMIOL21 1 0 3.4050 15.780 109.6000    828 GOURJ61ZMIOL 
FGOUVI21 FP.GAS21 1 0 1.1000 7.4180 52.00000    510 GOUVI61P.GAS 
FGRAFF21 FGRAFF22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2      
FGRAFF21 FMARCK22 1 0 4.3200 19.600 134.0000    654 GRAFF61MARCK 
FGRAFF21 FMARL623 1 0 1.5070 7.4660 52.00000    613 GRAFF61MARL6 
FGRAFF21 FSTRAS21 1 0 0.7160 4.8230 34.00000   1100 GRAFF61STRAS 
FGRAFF22 FHERRE21 1 0 0.4500 2.9900 40.00000    530 GRAFF61HERRE 
FGRAFF22 FREICH21 1 0 1.2570 8.3510 60.00000   1100 GRAFF61REICH 
FGRAFF22 FSCHEE21 1 0 2.1200 9.6600 66.00000    654 GRAFF61SCHEE 
FGRAFF22 FSPORE21 1 0 0.8820 5.9280 75.00000    965 GRAFF61SPORE 
FGRAMO21 FVERFE21 1 0 0.8700 5.9090 136.6350   1080 GRAMO61VERFE 
FGRAND21 FPRATC22 1 0 4.4560 19.925 135.0000    790 GRAND61PRATC 
FGRAND21 FZLANA21 1 0 0.6530 2.9470 48.99000    790 GRAND61ZLANA 
FGRANZ11 FJUMEA11 1 0 2.3600 24.310 302.0000   2494 GRANZ71JUMEA 
FGRANZ11 FJUMEA12 2 0 2.3600 24.320 302.0000   2494 GRANZ72JUMEA 
FGRANZ11 FPREGU11 1 0 1.3500 19.588 244.0000   3072 GRANZ71PREGU 
FGRANZ11 FPREGU11 2 0 1.3490 19.588 244.0000   3072 GRANZ72PREGU 
FGRANZ11 FROM  11 1 0 1.1000 14.465 240.1740   3465 GRANZ71ROM   
FGRANZ11 FVALDI11 2 0 2.0650 27.191 451.5570   3465 GRANZ72VALDI 
FGRANZ21 FNIORT22 1 0 1.5990 10.685 76.53400   1249 GRANZ61NIORT 
FGRANZ21 FSSFLO21 2 0 0.6450 4.2960 30.00000   1012 GRANZ62SSFLO 
FGRANZ21 FSSFLO22 1 0 0.6440 4.2900 30.00000   1249 GRANZ61SSFLO 
FGRANZ21 FZGRA621 1 0 1.8300 12.320 88.00000   1249 GRANZ61ZGRA6 
FGRAV511 FWARAN11 1 0 0.1600 2.3160 28.80000   1950 GRAV571WARAN 
FGRAV511 FWARAN11 2 8 0.1600 2.3100 28.00000   1950 GRAV572WARAN 
FGRAV513 FWARAN15 3 0 0.1600 2.3100 28.00000   1950 GRAV573WARAN 
FGRAV514 FWARAN12 4 0 0.1600 2.3100 28.00000   1950 GRAV574WARAN 
FGRAV515 FWARAN16 5 0 0.1600 2.3190 28.80000   1950 GRAV575WARAN 
FGRAV516 FWARAN16 6 0 0.1610 2.3330 29.00000   1950 GRAV576WARAN 
FGRAV521 FWARAN25 1 0 0.5450 2.6870 128.0000    550 GRAV561WARAN 
FGRAV522 FWARAN23 2 8 0.5390 2.7390 118.0000    550 GRAV562WARAN 
FGRENA21 FMIONS23 1 0 0.5230 3.4540 51.00000    820 GRENA61MIONS 
FGRENA21 FZGREN21 1 8 0.1960 1.3100 10.00000    981 GRENA61ZGREN 
FGREZI21 FZFONC21 1 0 0.9590 6.3600 46.28600    932 GREZI61ZFONC 
FGRIGN22 FZCOQ521 2 0 0.6610 2.9930 20.00000    517 GRIGN62ZCOQ5 
FGRIGN22 FZCOQU21 1 8 0.6580 2.9810 20.00000    517 GRIGN61ZCOQU 
FGRIM521 FTRANS21 1 0 1.6850 11.143 314.0000    686 GRIM561TRANS 
FGRIM521 FTRANS21 2 0 1.6830 11.130 310.0000    686 GRIM562TRANS 
FGRISO21 FPRAL521 1 0 2.2630 13.477 104.0000   1131 GRISO61PRAL5 
FGRISO21 FS.PON21 1 0 1.0220 6.4950 48.00000   1059 GRISO61S.PON 
FGROSN11 FSSV.O11 1 0 3.5670 39.288 398.0000   1916 GROSN71SSV.O 
FGROSN11 FVIELM14 1 0 2.5500 28.580 274.0000   2138 GROSN71VIELM 
FGROSN21 FGUEUG21 1 0 3.2900 21.900 158.0000    814 GROSN61GUEUG 
FGROSN21 FMACON21 1 0 1.8920 19.148 215.0000    618 GROSN61MACON 
FGROSN21 FZCUR521 1 0 0.6350 4.2350 30.00000    900 GROSN61ZCUR5 
FGUARB21 FGUARB23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1  
FGUARB21 FISBE521 1 0 0.2030 0.9200 6.000000    629 GUARB61ISBE5 
FGUARB22 FZWOES21 1 0 1.5740 7.0900 48.00000   1002 GUARB61ZWOES 
FGUARB23 FISBE521 2 8 0.2000 0.9200 6.000000    982 GUARB62ISBE5 
FGUEBW21 FLOGEL21 1 0 1.7220 11.524 82.00001   1070 GUEBW61LOGEL 
FGUEBW21 FVOGEL22 1 0 2.0870 13.943 99.00000   1070 GUEBW61VOGEL 
FGUER821 FZGUE521 1 0 0.0760 0.2320 68.00001    421 GUER861ZGUE5 
FGUERS21 FSSNAZ21 1 0 0.9200 4.1500 28.00000    829 GUERS61SSNAZ 
FGUERS21 FZPRIN21 1 0 0.9430 6.3280 45.12000   1249 GUERS61ZPRIN 
FGUEUG21 FH.PAU21 1 0 2.3910 15.925 170.0000    715 GUEUG61H.PAU 
FGUPIE21 FZFONC21 1 0 1.6800 11.144 81.10400    831 GUPIE61ZFONC 
FH.BOR21 FP.GAS21 1 0 1.5600 10.180 74.00000    511 H.BOR61P.GAS 
FH.BOR21 FZLIES21 1 8 0.2700 1.7900 12.00000   1140 H.BOR61ZLIES 
FH.BOU21 FZH.B521 1 0 0.0100 0.1000 2.000000   1308 H.BOU61ZH.B5 
FH.DIE21 FVAUPA21 1 0 0.5440 2.3000 148.0000    411 H.DIE61VAUPA 
FH.DIE22 FVAUPA21 2 0 0.5370 2.1470 175.0000    410 H.DIE62VAUPA 
FH.FAL21 FSAINN22 2 8 1.3160 6.8650 3393.000    890 H.FAL62SAINN 
FH.FAL21 FSAINN24 1 0 1.5590 7.0530 3445.000    890 H.FAL61SAINN 
FH.PAU11 FSSV.O16 1 0 2.6360 37.116 536.0000   2300 H.PAU71SSV.O 
FH.PAU11 FVIELM14 1 0 1.3490 17.720 294.0000   3294 H.PAU71VIELM 
FH.PAU21 FZCUR521 1 0 0.6690 7.7180 135.0000    900 H.PAU61ZCUR5 
FH.TOU21 FZH.TO21 1 8 0.1180 0.7900 6.000000   1100 H.TOU61ZH.TO 
FH.VIN21 FH.VIN23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1  
FH.VIN21 FHANNA22 2 0 0.2600 1.1800 23.00000    960 H.VIN62HANNA 
FH.VIN21 FHELLE24 1 0 0.2300 1.5800 12.00000   1273 H.VIN61HELLE 
FH.VIN21 FWATTR21 1 0 0.9600 5.5800 56.00000    620 H.VIN61WATTR 
FH.VIN21 FZHEL521 1 8 0.8000 5.3600 38.00000   1273 H.VIN61ZHEL5 
FH.VIN23 FHANNA21 1 0 0.3500 1.9500 14.00000    579 H.VIN61HANNA 
FH.VIN23 FHELLE21 2 0 0.2400 1.5700 12.00000   1273 H.VIN62HELLE 
FH.VIN23 FWATTR22 2 0 1.1500 5.6000 52.00000    743 H.VIN62WATTR 
FHALLE21 FMAGEN21 1 0 0.2330 0.3170 91.00000    400 HALLE61MAGEN 
FHARC721 F1CLAM21 1 0 0.1070 0.9280 364.0000    930 1CLAM61HARC7 
FHARC721 FJAVEL21 1 0 0.0800 0.3000 136.0000    600 HARC761JAVEL 
FHARC721 FJAVEL22 2 0 0.2660 0.3630 107.0000    385 HARC762JAVEL 
FHARC721 FMENUS23 1 0 0.0940 0.6680 297.0000    820 HARC761MENUS 
FHARC721 FMOUL821 1 0 0.0270 0.1170 60.00000    905 HARC761MOUL8 
FHARC721 FROBI522 1 0 0.3620 1.1310 616.0001    439 HARC761ROBI5 
FHARDT21 FSIERE22 1 0 0.0180 0.0560 16.29000    456 HARDT61SIERE 
FHAVR513 FROUGE11 2 8 1.6850 17.036 199.0000   2104 HAVR572ROUGE 
FHAVR513 FROUGE11 3 0 1.6840 17.027 199.0000   2104 HAVR573ROUGE 
FHAVR521 FP.SEP21 1 0 0.1190 1.1540 16.00000   2200 HAVR561P.SEP 
FHAVR521 FP.SEP21 2 0 0.1300 1.2400 16.00000   2200 HAVR562P.SEP 
FHELLE21 FM.LIL21 1 8 0.4420 1.8470 168.0000    264 HELLE61M.LIL 
FHELLE21 FM.LIL22 2 0 0.4420 1.8470 168.0000    264 HELLE62M.LIL 
FHELLE24 FZHEL521 1 0 0.2700 1.8000 12.00000   1273 HELLE61ZHEL5 
FHERBL22 FZHER721 2 0 0.1600 1.0900 8.000000    948 HERBL62ZHER7 
FHERBL22 FZHERB21 1 8 0.1600 1.0900 8.000000    948 HERBL61ZHERB 
FHERMI21 FLONG621 1 0 0.0180 0.1200 0.000000   1024 HERMI61LONG6 
FHERS511 FLATEN13 1 0 1.2300 12.470 154.0000   2366 HERS571LATEN 
FHERS511 FVLEVA11 1 0 1.8600 18.820 232.0000   2200 HERS571VLEVA 
FHIRSI21 FZHIRS21 1 0 0.0100 0.1000 2.000000    744 HIRSI61ZHIRS 
FHOLQU21 FHOLQU23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1  
FHOLQU21 FLONG921 1 0 0.7810 5.2060 46.00000    969 HOLQU61LONG9 
FHOLQU21 FRUMIN21 1 0 0.0900 0.6200 4.000000   1300 HOLQU61RUMIN 
FHOLQU21 FWARAN25 1 0 1.2600 8.4100 60.00000   1308 HOLQU61WARAN 
FHOLQU21 FZWOES21 1 0 1.4700 6.8040 44.00000   1002 HOLQU61ZWOES 
FHOLQU23 FLONG921 2 0 0.7800 5.1900 38.00000   1308 HOLQU62LONG9 
FHOLQU23 FZRUMI21 2 0 0.0800 0.5600 4.000000   1002 HOLQU62ZRUMI 
FHOSPI21 FZMERE21 1 0 0.7100 2.7600 20.00000    737 HOSPI61ZMERE 
FHOUDR11 FHOUDR12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2      
FHOUDR11 FLOGEL14 1 0 3.1080 35.853 386.3690   2055 HOUDR71LOGEL 
FHOUDR11 FM.SEI11 2 0 4.8800 49.520 614.0000   2366 HOUDR72M.SEI 
FHOUDR11 FN.MAI11 1 0 0.3300 3.5600 38.00000   2366 HOUDR71N.MAI 
FHOUDR11 FVINCE11 1 8 0.8100 8.9500 101.8220   2214 HOUDR71VINCE 
FHOUDR12 FM.SEI14 1 0 4.8800 49.520 614.0000   2366 HOUDR71M.SEI 
FHOURA21 FMARSI21 1 0 4.3210 19.708 133.9340    419 HOURA61MARSI 
FHOURA21 FMIEGE21 1 0 0.5600 2.6000 16.00000    242 HOURA61MIEGE 
FI.NAP21 FLUTTE21 1 8 1.1100 7.4500 52.00000    847 I.NAP61LUTTE 
FI.NAP21 FOTTMA21 1 0 0.6730 4.4670 32.00000   1100 I.NAP61OTTMA 
FISSEL11 FVERFE11 1 0 1.1700 11.810 148.0000   2170 ISSEL71VERFE 
FISSEL12 FVERFE11 2 0 1.1690 11.866 146.5820   2170 ISSEL72VERFE 
FISSOI21 FLIGNA21 1 0 1.2860 8.5460 59.00000   1002 ISSOI61LIGNA 
FISSOI21 FPRATC22 1 0 4.5500 30.660 206.0000    770 ISSOI61PRATC 
FJ.VIL21 FVIGNE21 1 0 0.0240 0.0560 21.64000    490 J.VIL61VIGNE 
FJ.VIL21 FZTONN21 1 0 1.6640 7.6420 50.00000    827 J.VIL61ZTONN 
FJACQU21 FRIVIE21 1 0 0.7760 3.5940 24.00000    862 JACQU61RIVIE 
FJACQU21 FSOLEI21 1 0 1.0080 6.7520 48.00000    900 JACQU61SOLEI 
FJALIS21 FLESQU21 1 0 5.5690 28.651 202.7900    828 JALIS61LESQU 
FJAMET21 FZR.MA21 1 0 0.0067 0.0502 0.110000   1100 JAMET61ZR.MA 
FJEUXE21 FZGOLB21 1 0 0.3500 2.3100 16.00000   1100 JEUXE61ZGOLB 
FJONQU11 FTAVEL12 1 0 0.6600 7.2700 101.0000   2462 JONQU71TAVEL 
FJONQU12 FTAVEL14 2 0 0.6600 7.4110 102.0000   2462 JONQU72TAVEL 
FJONQU21 FMTAG521 1 0 1.2200 5.4500 43.00000    811 JONQU61MTAG5 
FJONQU21 FSSCES21 1 0 1.2400 8.2700 69.99999   1055 JONQU61SSCES 
FJONQU21 FSSCES21 2 0 1.3000 8.6800 80.00000    990 JONQU62SSCES 
FJOUX 21 FMEUNI21 1 0 1.5190 6.9470 48.00000    370 JOUX 61MEUNI 
FJOUX 21 FZJOUX21 1 0 1.8400 6.2350 40.00000    755 JOUX 61ZJOUX 
FJUSTI21 FZJUST21 1 0 0.0230 0.0680 18.73600    612 JUSTI61ZJUST 
FJUVIG21 FZALL721 1 0 0.0090 0.1210 64.00001   1080 JUVIG61ZALL7 
FKEMBS21 FKEMBS22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2      
FKEMBS21 FSIERE22 1 0 0.3400 1.5900 10.00000    827 KEMBS61SIERE 
FKEMBS22 FOTTMA21 1 0 1.2400 5.6400 40.00000    539 KEMBS61OTTMA 
FL.CE221 FZTALA21 1 0 0.1000 0.4600 4.000000    629 L.CE261ZTALA 
FL.CHA21 FS.DAM21 1 0 1.1120 5.3510 36.90000    731 L.CHA61S.DAM 
FL.CHA21 FVEZIL21 1 0 4.0500 20.240 140.0000    731 L.CHA61VEZIL 
FL.DEL21 FPRRTT21 1 0 0.0550 0.2500 2.000000    956 L.DEL61PRRTT 
FL.NEU24 FL.NTD21 2 0 0.0226 0.0500 0.000000   1360 L.NEU62L.NTD 
FL.NEU24 FZMANG21 1 0 2.0220 9.2120 64.00001    695 L.NEU61ZMANG 
FL.NOI21 FZL.NO21 1 8 0.3280 0.8400 4.000000    600 L.NOI61ZL.NO 
FLAFIG21 FZLAFI21 1 0 0.1500 0.3800 2.000000    268 LAFIG61ZLAFI 
FLAGAF21 FTRI.P24 1 0 0.0300 0.1000 18.00000    447 LAGAF61TRI.P 
FLAGAF22 FTRI.P24 2 0 0.0200 0.1000 10.00000    448 LAGAF62TRI.P 
FLAMOR21 FNANTE21 1 8 0.0210 0.0500 18.00000    350 LAMOR61NANTE 
FLAMOR22 FNANTE21 3 0 0.0700 0.0950 34.00000    410 LAMOR63NANTE 
FLAMOR23 FNANTE21 2 0 0.0200 0.0500 16.00000    529 LAMOR62NANTE 
FLANAU21 FZLANA21 1 0 0.0960 0.3140 1.942000    314 LANAU61ZLANA 
FLANCE21 FZLANC21 1 8 0.0740 0.4910 4.000000   1123 LANCE61ZLANC 
FLANDE21 FLOSCO21 1 0 1.5500 10.310 74.00000   1212 LANDE61LOSCO 
FLANDE21 FMARTY21 1 0 0.2200 1.3200 10.00000   1217 LANDE61MARTY 
FLANDE22 FMARTY21 2 0 0.2500 1.4800 10.00000   1056 LANDE62MARTY 
FLANDR21 FLANDR22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2      
FLANDR21 FZH.TO21 1 0 2.1800 10.084 70.00000    843 LANDR61ZH.TO 
FLANDR21 FZR.MA21 1 0 1.8570 12.759 94.29400   1103 LANDR61ZR.MA 
FLANDR22 FMOULA22 1 0 1.2100 8.0200 56.00000   1070 LANDR61MOULA 
FLANDR22 FMTOIS21 1 0 1.4000 9.3900 68.00001   1100 LANDR61MTOIS 
FLANDR22 FVIGY 21 1 0 2.5900 17.340 124.0000   1070 LANDR61VIGY  
FLANEU21 FLANEU22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2      
FLANEU21 FSUIS521 1 0 3.9500 18.260 125.0000    843 LANEU61SUIS5 
FLANEU21 FZMAD621 1 0 0.1300 0.8300 6.000000   1140 LANEU61ZMAD6 
FLANEU22 FZSAU921 1 0 2.5700 12.110 84.00000    843 LANEU61ZSAU9 
FLANG621 FMORBR21 1 0 0.2600 2.4300 34.00000   1172 LANG661MORBR 
FLANG622 FZLAN821 2 0 0.0050 0.0500 0.000000   1172 LANG662ZLAN8 
FLANNE21 FPRAGN21 1 0 5.6730 25.457 177.5080    737 LANNE61PRAGN 
FLARDI21 FZLARD21 1 0 0.0069 0.0502 0.214000    897 LARDI61ZLARD 
FLATEN11 FLATEN13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1  
FLATEN11 FLATEN14 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2  
FLATEN14 FVLEVA11 1 0 3.0600 31.060 384.0000   2200 LATEN71VLEVA 
FLATEN21 FLATEN24 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1  
FLATEN21 FZC.OM21 1 0 0.5340 3.5620 38.00000   1000 LATEN61ZC.OM 
FLATEN22 FLATEN24 1 2 0.0000 0.0000 0.000000   9999 CPL-1.3-2.3  
FLATEN24 FROYE 21 1 0 0.6500 4.4500 32.00000   1172 LATEN61ROYE  
FLAUNA11 FTAUTE11 1 0 1.6400 21.580 358.0000   3465 LAUNA71TAUTE 
FLAUNA11 FTAUTE11 2 0 1.6400 21.566 358.0000   3465 LAUNA72TAUTE 
FLAUNA21 FRAN.P21 1 0 5.9630 27.890 182.9850    901 LAUNA61RAN.P 
FLAVAL22 FOUDON21 1 0 0.3000 2.9350 1598.830   1000 LAVAL61OUDON 
FLAVAL22 FZBUTT21 1 0 2.0230 13.908 102.0000    692 LAVAL61ZBUTT 
FLAVAL22 FZCOR621 1 8 3.6000 24.760 182.0000   1249 LAVAL61ZCOR6 
FLAVER21 FP.BOU21 1 0 0.5300 3.5200 26.00000   1233 LAVER61P.BOU 
FLAVER21 FPONTE22 1 0 0.0630 0.7000 10.00000   2200 LAVER61PONTE 
FLAVER21 FRENAI21 1 0 0.0500 0.1400 56.00000    513 LAVER61RENAI 
FLAVER21 FRENAI22 2 0 0.0500 0.1700 52.00000    513 LAVER62RENAI 
FLAVER21 FRENAI24 3 0 0.0200 0.0500 0.000000   1233 LAVER63RENAI 
FLAVER21 FSELF321 1 8 0.0450 10.624 0.000000   1062 LAVER61SELF3 
FLAVER21 FSELF321 2 8 0.0100 0.1000 0.000000   1062 LAVER62SELF3 
FLAVER21 FSEPTE21 1 0 1.7300 11.490 84.00000   1062 LAVER61SEPTE 
FLAVEY21 FMTGRO21 1 0 3.5640 10.365 126.0000    677 LAVEY61MTGRO 
FLAVEY21 FP.BOR21 1 0 3.5100 9.4170 64.00000    614 LAVEY61P.BOR 
FLEGUE21 FLESQU21 1 0 2.2700 10.730 71.99999    813 LEGUE61LESQU 
FLEGUE21 FP.SIM21 1 0 1.6160 7.4810 48.00000    813 LEGUE61P.SIM 
FLESCA21 FMARSI21 1 0 1.0830 7.2810 77.85900   1172 LESCA61MARSI 
FLESCA21 FMARSI21 2 0 1.0850 7.2690 52.06300   1172 LESCA62MARSI 
FLESQU11 FVERFE11 1 0 0.8050 10.592 175.3890   3255 LESQU71VERFE 
FLESQU21 FVERLH21 1 0 2.0410 9.4070 65.79400    828 LESQU61VERLH 
FLESQU21 FVERLH21 2 0 2.2700 10.710 71.99999    813 LESQU62VERLH 
FLEVAL21 FPERRE21 2 0 0.0280 0.1400 52.00000    410 LEVAL62PERRE 
FLEVAL22 FPERRE21 1 8 0.0280 0.1400 52.00000    400 LEVAL61PERRE 
FLEVAL23 FPERRE24 3 0 0.0720 0.1200 33.00000    410 LEVAL63PERRE 
FLIERS21 FLOGES21 1 8 0.6720 4.4920 92.00000    880 LIERS61LOGES 
FLIERS21 FZLIN721 1 0 0.6320 4.2300 30.00000   1172 LIERS61ZLIN7 
FLIESS21 FZLIE521 1 0 0.1100 0.1880 51.00000    410 LIESS61ZLIE5 
FLIESS21 FZLIES21 1 8 0.0800 0.1500 40.00000    410 LIESS61ZLIES 
FLIGNA21 FRULHA21 1 0 0.6330 4.1940 28.00000   1032 LIGNA61RULHA 
FLIMEU11 FPENL513 1 0 0.7140 12.186 212.0000   3465 LIMEU71PENL5 
FLINGO21 FLINGO22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2      
FLINGO21 FT.VIC22 1 0 1.0900 4.9400 34.00000    816 LINGO61T.VIC 
FLINGO22 FT.LAS21 1 0 0.3220 2.1480 51.00000    692 LINGO61T.LAS 
FLINGO22 FZVA1021 1 0 2.6280 17.805 132.0000   1062 LINGO61ZVA10 
FLIVIE21 FSSVIN21 1 0 1.6600 11.460 82.00001   1234 LIVIE61SSVIN 
FLOGEL14 FMUHLB13 1 0 0.9100 9.2600 113.0000   2196 LOGEL71MUHLB 
FLOGEL21 FZL.NO21 1 0 0.9780 6.4810 46.00000   1037 LOGEL61ZL.NO 
FLOGES21 FZLINA21 1 8 0.3000 2.0000 67.00000    880 LOGES61ZLINA 
FLONG421 FMENUS23 1 0 0.1000 0.8600 342.0000    641 LONG461MENUS 
FLONG621 FLONG622 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2      
FLONG621 FV.MOU21 1 0 0.1480 0.8960 6.000000    966 LONG661V.MOU 
FLONG622 FZRAN621 2 0 3.3900 15.180 104.0000    565 LONG662ZRAN6 
FLONG622 FZV.MO21 1 0 0.1630 0.9690 8.000000    966 LONG661ZV.MO 
FLONNY11 FLONNY13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A    
FLONNY11 FMASTA14 2 0 2.3700 31.110 516.0000   3465 LONNY72MASTA 
FLONNY11 FMAZUR11 2 0 0.3300 3.3400 40.00000   2196 LONNY72MAZUR 
FLONNY11 FVESLE12 1 0 1.1930 20.013 347.0000   3639 LONNY71VESLE 
FLONNY12 FLONNY11 1 7 0.0000 0.0000 0.000000   9999 TRC-1B-1A    
FLONNY12 FLONNY14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B    
FLONNY12 FMASTA13 3 0 2.3600 31.050 516.0000   3465 LONNY73MASTA 
FLONNY12 FMOULA12 1 0 2.2600 29.700 490.0001   3465 LONNY71MOULA 
FLONNY13 FMOULA11 2 0 2.2500 29.700 490.0001   3465 LONNY72MOULA 
FLONNY14 FLONNY13 1 7 0.0000 0.0000 0.000000   9999 TRC-2B-2A    
FLONNY14 FMAZUR13 1 0 0.3200 3.3600 40.00000   2196 LONNY71MAZUR 
FLONNY14 FSEUIL12 1 0 0.7110 11.811 205.0000   3639 LONNY71SEUIL 
FLOSCO21 FMARTY21 1 0 1.7100 11.350 82.00001   1280 LOSCO61MARTY 
FLUMES21 FMAZUR21 1 0 1.9370 9.4490 66.00000    843 LUMES61MAZUR 
FLUMES21 FMAZUR23 2 0 1.8300 8.9200 62.00000    843 LUMES62MAZUR 
FLUMES21 FMOHON21 1 0 0.3900 1.7900 13.00000    647 LUMES61MOHON 
FLUMES21 FMOHON22 3 0 0.3600 2.3200 16.00000    328 LUMES63MOHON 
FLUMES21 FSTENA21 1 8 2.5230 17.353 128.0000   1100 LUMES61STENA 
FLUTTE21 FLUTTE22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2      
FLUTTE21 FSIERE22 1 0 1.3800 9.2100 66.00000    847 LUTTE61SIERE 
FLUTTE22 FSIERE21 2 0 1.3800 9.2100 66.00000    847 LUTTE62SIERE 
FLUTTE22 FTHUR 21 1 0 1.3140 5.8980 40.00000    468 LUTTE61THUR  
FM.LAN11 FM.LAN13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1  
FM.MA521 FMOULA22 1 0 0.5190 4.1250 28.00000   1334 M.MA561MOULA 
FM.MO521 FM.MOR21 1 0 0.0090 0.0500 8.000000   9999 M.MO561M.MOR 
FM.MO522 FM.MOR21 2 0 0.0090 0.0500 8.000000   9999 M.MO562M.MOR 
FM.MOR21 FSAUS525 1 0 0.4000 1.9900 14.00000    731 M.MOR61SAUS5 
FM.MOR21 FVLEVA21 1 0 0.7300 3.3900 24.00000    899 M.MOR61VLEVA 
FM.PON11 FPONTE11 1 8 0.0400 0.4000 4.000000   3014 M.PON71PONTE 
FM.PON21 FPONTE22 5 0 0.0183 0.0500 24.00000   1399 M.PON65PONTE 
FM.SEI11 FM.SEI12 1 2 0.0000 0.0000 0.000000   9999 TRC-1A-1B    
FM.SEI11 FM.SEI13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A    
FM.SEI11 FVIELM13 1 0 3.1500 45.720 570.0000   2814 M.SEI71VIELM 
FM.SEI12 FM.SEI14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B    
FM.SEI13 FM.SEI14 1 2 0.0000 0.0000 0.000000   9999 TRC-2A-2B    
FM.SEI14 FVIELM11 2 0 3.1500 45.700 568.0000   2600 M.SEI72VIELM 
FMACON21 FZJOUX21 1 0 1.0040 10.560 160.0000    862 MACON61ZJOUX 
FMADE621 FZMAD621 1 0 0.0400 0.2500 2.000000   1172 MADE661ZMAD6 
FMAGNY21 FZMAGN21 1 0 0.0300 0.2200 5.000000    847 MAGNY61ZMAGN 
FMALA621 FNATI322 1 0 0.1070 0.8420 363.0000    785 MALA661NATI3 
FMALA621 FROMAI21 1 0 0.0610 0.4000 190.0000    920 MALA661ROMAI 
FMALA621 FVINC521 1 0 0.0630 0.4620 215.0000    810 MALA661VINC5 
FMALEC21 FPLISO21 1 0 0.5270 3.5270 30.00000   1095 MALEC61PLISO 
FMALGO21 FMALGO22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2      
FMALGO21 FMALGO23 1 2 0.0000 0.0000 0.000000   9999              
FMALGO21 FMALGO24 1 2 0.0000 0.0000 0.000000   9999              
FMALGO22 FPASSY21 1 0 4.6520 14.721 95.99999    560 MALGO61PASSY 
FMALIN21 FRULHA21 1 0 0.3550 2.3280 16.29100   1034 MALIN61RULHA 
FMALIN21 FRULHA21 2 0 0.3570 2.3440 16.41100   1034 MALIN62RULHA 
FMALIN21 FSARR521 1 8 0.2140 1.6090 832.0000    925 MALIN61SARR5 
FMALLE21 FRQROU21 1 0 0.9900 4.4000 49.00000    237 MALLE61RQROU 
FMAMBE11 FMAMBE13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1  
FMAMBE11 FSIERE11 1 0 2.3500 24.592 264.0000   2070 MAMBE71SIERE 
FMAMBE21 FMAMBE22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2      
FMAMBE21 FPALEN22 1 0 6.3160 22.131 145.0500    577 MAMBE61PALEN 
FMAMBE21 FSAONE21 1 0 2.7860 17.707 129.4000    801 MAMBE61SAONE 
FMAMBE21 FVAROI21 1 0 0.0157 0.0500 14.00000    475 MAMBE61VAROI 
FMAMBE22 FPALEN21 2 0 3.6300 21.630 148.0000    577 MAMBE62PALEN 
FMAMBE22 FPUSY 21 1 0 6.2300 31.690 219.0000    827 MAMBE61PUSY  
FMANDA11 FMANDA12 1 2 0.0000 0.0000 0.000000   9999 TRC-1A-1B    
FMANDA11 FMANDA13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A    
FMANDA12 FMANDA14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B    
FMANDA12 FWARAN13 1 0 0.5700 7.5500 124.0000   3465 MANDA71WARAN 
FMANDA13 FMANDA14 1 2 0.0000 0.0000 0.000000   9999 TRC-2A-2B    
FMANDA14 FPEUP511 1 0 0.0230 0.2240 452.0000   1711 MANDA71PEUP5 
FMANDA21 FMANDA23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2  
FMANDA21 FTUNNE23 3 0 0.1180 0.2640 97.99999    505 MANDA63TUNNE 
FMANDA23 FMANDA25 1 7 0.0000 0.0000 0.000000   9999 CPL-2.1-3.1  
FMANDA23 FTUNNE22 2 0 0.1250 0.2790 104.0000    505 MANDA62TUNNE 
FMANDA25 FTUNNE21 1 0 0.1300 0.2950 114.0000    505 MANDA61TUNNE 
FMANOI21 FSSBAI21 1 0 2.5400 16.970 120.0000    757 MANOI61SSBAI 
FMANOS21 FSSTUL21 1 0 0.8500 3.8100 26.00000    370 MANOS61SSTUL 
FMARCK21 FMARCK22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2      
FMARCK21 FVOGEL22 1 0 1.6900 7.6400 52.00000    843 MARCK61VOGEL 
FMARCK22 FSCHEE21 1 0 2.1900 9.9700 68.00001    654 MARCK61SCHEE 
FMARCK22 FVOGEL22 2 0 1.6900 7.6400 52.00000    843 MARCK62VOGEL 
FMAREG21 FMOLE 21 1 0 0.0700 0.3500 2.000000    617 MAREG61MOLE  
FMARGE21 FPRATC22 1 0 3.7380 15.121 112.0000    792 MARGE61PRATC 
FMARGE21 FRUEYR21 1 0 4.6450 19.038 135.9380    802 MARGE61RUEYR 
FMARL611 FMARL612 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2      
FMARL611 FSCHEE12 1 0 0.6600 8.7000 144.0000   3294 MARL671SCHEE 
FMARL611 FVIGY 12 1 0 2.6800 36.340 593.0001   3465 MARL671VIGY  
FMARL621 FMARL622 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2      
FMARL622 FMOLSH21 1 0 0.7600 5.2600 36.00000   1123 MARL661MOLSH 
FMARL622 FMOLSH22 2 0 0.7500 5.2300 46.00000   1045 MARL662MOLSH 
FMARL622 FREICH21 1 0 1.1220 7.4950 54.00000   1100 MARL661REICH 
FMARL622 FREICH21 2 0 1.1170 7.4560 54.00000   1100 MARL662REICH 
FMARL622 FSELFG21 1 0 0.0500 8.3000 0.000000   9999 MARL661SELFG 
FMARL623 FSELFG21 2 0 0.0100 0.1000 0.000000   9999 MARL662SELFG 
FMARMA11 FTABAR12 1 0 3.7500 29.360 291.0000   1838 MARMA71TABAR 
FMARMA11 FTABAR12 2 0 2.7900 30.900 308.0000   1410 MARMA72TABAR 
FMARMA21 FPAUDY21 1 0 2.5430 10.528 101.3790    327 MARMA61PAUDY 
FMARMA21 FSSVA621 1 0 7.4610 33.719 349.5310    409 MARMA61SSVA6 
FMARMA21 FVARE521 1 0 4.7500 21.570 150.0000    409 MARMA61VARE5 
FMARNI21 FZMAR821 1 0 0.0780 0.3550 2.000000    681 MARNI61ZMAR8 
FMAROL21 FREVIG21 1 0 2.6990 13.915 98.00001    899 MAROL61REVIG 
FMARSI21 FPRAGN21 1 0 7.8410 34.130 238.0000    565 MARSI61PRAGN 
FMARTY21 FPONAN21 1 0 0.1850 2.8950 1643.094   1500 MARTY61PONAN 
FMARTY21 FSQUIV21 1 0 3.0380 20.399 148.3660   1056 MARTY61SQUIV 
FMARTY21 FZTREF21 2 0 0.1230 0.8170 6.000000   1423 MARTY62ZTREF 
FMASQU21 FZBARP21 1 0 0.5400 3.6400 73.00000   1172 MASQU61ZBARP 
FMASSY22 FVLEJU21 2 0 0.2630 2.1250 25.00000   1172 MASSY62VLEJU 
FMASSY22 FZMAS521 4 8 0.0300 0.2400 4.000000    948 MASSY64ZMAS5 
FMASTA11 FMASTA12 1 2 0.0000 0.0000 0.000000   9999 TRC-1A-1B    
FMASTA11 FMASTA13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A    
FMASTA12 FMASTA14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B    
FMASTA13 FMASTA14 1 2 0.0000 0.0000 0.000000   9999 TRC-2A-2B    
FMASTA21 FMASTA23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1  
FMASTA21 FMASTA24 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2  
FMASTA21 FP.SAM21 1 0 3.9070 17.934 131.0000    975 MASTA61P.SAM 
FMASTA21 FPERIZ21 1 0 2.2190 10.244 71.30000    975 MASTA61PERIZ 
FMAUBE21 FP.SAM23 1 0 0.5800 2.8100 20.00000    956 MAUBE61P.SAM 
FMAUGE21 FVERTO21 1 0 2.8230 19.222 130.3740    846 MAUGE61VERTO 
FMAURE21 FP.CHA21 1 0 2.6730 14.733 97.87800    905 MAURE61P.CHA 
FMAZAR21 FRABAT21 1 0 0.2000 0.5700 206.0000    561 MAZAR61RABAT 
FMAZIN21 FZBEU521 1 0 0.4300 1.9300 14.00000    975 MAZIN61ZBEU5 
FMAZUR11 FMAZUR13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1  
FMAZUR11 FREVI512 2 8 0.1100 0.8000 8.000000    614 MAZUR72REVI5 
FMAZUR11 FREVI513 3 0 0.1100 0.8000 8.000000    614 MAZUR73REVI5 
FMAZUR13 FREVI511 1 0 0.1100 0.8000 8.000000    614 MAZUR71REVI5 
FMAZUR13 FREVI514 4 0 0.1100 0.8200 8.000000    614 MAZUR74REVI5 
FMAZUR21 FMAZUR23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1  
FMEES 21 FZMEES21 1 0 0.0077 0.0500 2.000000   1123 MEES 61ZMEES 
FMENTO22 FZMENT21 1 0 0.1400 0.6300 175.0000   1000 MENTO61ZMENT 
FMENUE11 FTAUTE11 1 0 0.7200 9.4680 158.0000   3465 MENUE71TAUTE 
FMENUE11 FTAUTE11 2 0 0.7290 9.5840 160.0000   3465 MENUE72TAUTE 
FMENUE11 FTAUTE11 3 0 0.7200 9.4680 158.0000   3465 MENUE73TAUTE 
FMENUE11 FTAUTE11 4 0 0.7200 9.4680 158.0000   3465 MENUE74TAUTE 
FMENUE11 FTOLLE11 1 0 0.4300 4.3600 54.00000   2662 MENUE71TOLLE 
FMENUE11 FTOLLE11 2 0 0.4300 4.3500 54.00000   2662 MENUE72TOLLE 
FMENUS21 FMUETT21 1 0 0.0800 0.6500 234.0000    706 MENUS61MUETT 
FMENUS21 FPUTEA21 1 0 0.0900 0.7700 276.0000    820 MENUS61PUTEA 
FMERCI21 FZMER721 1 0 0.0076 0.0500 0.000000   1123 MERCI61ZMER7 
FMEREN21 FZMERE21 1 0 0.0680 0.3140 2.000000    737 MEREN61ZMERE 
FMERLA21 FRECOU21 1 8 0.7430 5.8160 3283.000    870 MERLA61RECOU 
FMERLA21 FSIRMI21 1 0 1.5100 10.320 74.00000   1249 MERLA61SIRMI 
FMERLA21 FSOULL21 1 0 2.6000 17.490 124.0000   1249 MERLA61SOULL 
FMERLA21 FSOULL21 2 0 2.5980 17.451 124.1670   1249 MERLA62SOULL 
FMEYZI21 FMIONS22 1 8 0.6700 4.4670 67.00000    900 MEYZI61MIONS 
FMEZE511 FTILL511 2 0 2.1100 21.350 264.0000   2366 MEZE572TILL5 
FMEZE511 FTILL512 1 0 2.1200 21.520 266.0000   2366 MEZE571TILL5 
FMEZE511 FVLEJU11 2 0 1.8000 18.300 226.0000   2200 MEZE572VLEJU 
FMEZE511 FYVE.O11 1 0 0.5200 5.2500 66.00000   2200 MEZE571YVE.O 
FMEZE521 FMUREA21 1 0 1.1200 7.4680 64.00001   1172 MEZE561MUREA 
FMEZE521 FNOURO21 2 0 1.4100 9.4500 68.00001   1172 MEZE562NOURO 
FMEZE521 FPORCH21 1 0 0.3700 2.4500 18.00000    511 MEZE561PORCH 
FMEZE521 FPORCH21 2 0 0.3710 2.4470 18.00000    511 MEZE562PORCH 
FMEZE521 FPORCH21 3 0 0.3700 2.4400 18.00000    511 MEZE563PORCH 
FMEZE521 FVERIN21 1 0 1.4600 9.4600 74.00000   1095 MEZE561VERIN 
FMEZE521 FZRIC621 2 0 1.5800 10.560 76.00000   1172 MEZE562ZRIC6 
FMIOLL21 FZMIOL21 1 0 0.0150 0.1010 0.712000   1080 MIOLL61ZMIOL 
FMIONS11 FMIONS13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1  
FMIONS11 FMIONS14 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2  
FMIONS13 FMIONS14 1 2 0.0000 0.0000 0.000000   9999 OMN-2.1-2.2  
FMIONS21 FMOUCH21 1 0 0.4150 3.8950 56.00000   1800 MIONS61MOUCH 
FMIONS21 FVENIS21 2 0 0.2680 2.4810 107.0000   1050 MIONS62VENIS 
FMIONS21 FZGREN21 1 0 0.3260 2.1680 49.00000    955 MIONS61ZGREN 
FMIONS22 FMOUCH21 2 0 0.4140 3.8900 86.00000   1800 MIONS62MOUCH 
FMIONS22 FSSV.E21 1 0 4.2910 14.080 91.00000    411 MIONS61SSV.E 
FMIONS22 FVENIS21 1 0 0.3040 2.7080 50.00000    900 MIONS61VENIS 
FMIONS23 FMOIRA21 1 0 6.0860 27.587 191.0000    579 MIONS61MOIRA 
FMIONS23 FP.EVE21 1 0 1.1500 7.5820 54.00000    880 MIONS61P.EVE 
FMOIMO21 FMORU 21 1 0 4.0220 19.331 131.0000    716 MOIMO61MORU  
FMOIMO21 FP.GAS21 1 0 0.8670 4.4620 40.00000    716 MOIMO61P.GAS 
FMOIRA21 FPEREL21 1 0 0.2105 0.3854 124.0000    340 MOIRA61PEREL 
FMOIRA21 FZP.IL21 1 0 0.0550 0.2670 1.800000    349 MOIRA61ZP.IL 
FMOLE 21 FRUEYR21 1 0 7.2200 34.120 222.0000    622 MOLE 61RUEYR 
FMOLE 21 FRUEYR21 2 0 6.8100 32.210 210.0000    622 MOLE 62RUEYR 
FMOLE 21 FSSPMA21 1 8 0.0810 0.3820 2.536000    617 MOLE 61SSPMA 
FMOLIE11 FOUDON11 1 0 1.1500 14.508 239.0320   3780 MOLIE71OUDON 
FMOLIE11 FQUINT11 1 0 0.9840 12.421 204.5300   3465 MOLIE71QUINT 
FMONDI21 FORANG21 1 0 1.2770 5.9060 41.43500    957 MONDI61ORANG 
FMORB521 FMORBR21 2 0 0.0100 0.1000 30.00000    650 MORB562MORBR 
FMORB522 FMORBR21 1 0 0.0200 0.1000 44.00000    650 MORB561MORBR 
FMORBR11 FVLEVA11 1 0 0.2360 3.9250 68.00001   3465 MORBR71VLEVA 
FMORBR11 FVLEVA11 2 0 0.2300 3.9000 68.00001   3465 MORBR72VLEVA 
FMORBR21 FSELF121 1 0 0.0700 10.000 2.000000    760 MORBR61SELF1 
FMORBR21 FSONNE21 1 8 0.2500 1.5200 478.0000    565 MORBR61SONNE 
FMORBR21 FSONNE21 2 0 0.2460 1.9410 468.0000    854 MORBR62SONNE 
FMORBR21 FZLAN821 2 0 0.4630 3.0850 33.00000    840 MORBR62ZLAN8 
FMORBR21 FZORS621 1 8 0.1800 1.7000 24.00000   2200 MORBR61ZORS6 
FMORBR22 FSELF121 2 0 0.0500 0.1000 18.00000   9999 MORBR62SELF1 
FMORBR22 FV.GEO21 1 0 1.3700 6.9040 150.0000    886 MORBR61V.GEO 
FMORCH21 FZTRAN21 1 0 0.8730 3.9670 26.00000    956 MORCH61ZTRAN 
FMORIH21 FZKERL21 2 0 4.1560 27.688 298.2540    822 MORIH62ZKERL 
FMOTT521 FROUGI21 1 0 0.2000 1.3600 10.00000   1063 MOTT561ROUGI 
FMOUCH21 FOULLI21 1 8 0.1800 1.2110 11.00000    665 MOUCH61OULLI 
FMOUCH21 FPERRA21 1 0 0.2590 0.6720 314.0000    620 MOUCH61PERRA 
FMOUGI21 FP.GR521 1 0 0.5470 4.2130 128.0000    898 MOUGI61P.GR5 
FMOUGU21 FMOUGU22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2      
FMOUGU21 FTARN521 1 0 0.3600 1.6170 548.3170    622 MOUGU61TARN5 
FMOUIS21 FP.ORG21 1 0 0.9400 4.2700 30.00000    816 MOUIS61P.ORG 
FMOUIS21 FTERRA21 1 0 1.3400 6.7100 48.00000    816 MOUIS61TERRA 
FMOUL821 FMOULI22 1 0 0.5530 5.1130 598.0000    750 MOUL861MOULI 
FMOUL821 FVLEJU21 2 0 0.5390 4.9140 605.0001    750 MOUL862VLEJU 
FMOULA11 FMOULA12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2      
FMOULA11 FVIGY 14 1 0 1.2300 16.220 268.0000   3465 MOULA71VIGY  
FMOULA12 FVIGY 13 2 0 1.2300 16.210 268.0000   3465 MOULA72VIGY  
FMOULA21 FMOULA22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2      
FMOULA21 FSOTEL21 1 0 0.3120 3.0570 719.9999    955 MOULA61SOTEL 
FMOULI21 FVLEJU21 1 8 0.0010 0.0500 2.000000   9999 MOULI61VLEJU 
FMOULI22 FVLEJU21 2 0 0.0010 0.0500 2.000000    750 MOULI62VLEJU 
FMOUS521 FPAUDY21 1 0 3.0540 15.106 103.0630    520 MOUS561PAUDY 
FMQIS 11 FSAUCA11 1 0 1.5900 17.590 180.0000   2010 MQIS 71SAUCA 
FMQIS 21 FSELFM21 1 0 0.0600 10.000 0.000000   9999 MQIS 61SELFM 
FMQIS 21 FSELFM21 2 8 0.0226 0.0500 0.000000   9999 MQIS 62SELFM 
FMQIS 22 FSELFM21 3 0 0.0226 0.0500 0.000000   9999 MQIS 63SELFM 
FMTAG521 FZVILA21 1 0 1.7540 5.8210 39.00000    870 MTAG561ZVILA 
FMTAHU21 FSSVIN21 1 0 1.6990 13.377 90.46200   1375 MTAHU61SSVIN 
FMTAHU21 FZGARR21 1 0 0.6730 5.3180 35.61700   1375 MTAHU61ZGARR 
FMTCRO21 FVENDI21 1 0 0.2520 1.7470 94.99999   1273 MTCRO61VENDI 
FMTEZ511 FMTEZI11 1 0 0.0300 0.1840 78.99800   1040 MTEZ571MTEZI 
FMTEZ511 FMTEZI12 2 0 0.0300 0.1840 80.00000   1040 MTEZ572MTEZI 
FMTEZ511 FRUEYR11 1 0 0.1600 2.7580 20.00000   1677 MTEZ571RUEYR 
FMTGRO21 FMTPEZ21 1 0 4.0230 18.800 216.0000    842 MTGRO61MTPEZ 
FMTGRO21 FPRATC21 1 0 1.9730 9.2600 164.0000    808 MTGRO61PRATC 
FMTGRO21 FPRATC21 2 0 3.1860 9.4130 128.0000    677 MTGRO62PRATC 
FMTJAY21 FZMTJ521 1 0 0.0280 0.0710 38.00000    768 MTJAY61ZMTJ5 
FMTJAY22 FZMTJA21 1 0 0.0190 0.1510 76.00001    768 MTJAY61ZMTJA 
FMTLUC22 FMTVIC21 1 0 1.6930 6.7700 158.0000    589 MTLUC61MTVIC 
FMTOIS21 FSSHUB21 1 0 1.9200 6.1900 40.00000    264 MTOIS61SSHUB 
FMTPEL21 FPEYRO22 1 0 0.0900 0.7400 294.0000    820 MTPEL61PEYRO 
FMTPEL21 FTAMAR21 1 0 1.2170 8.1280 58.00000   1233 MTPEL61TAMAR 
FMTPEL21 FTAMAR21 2 0 1.3100 8.0300 60.00000   1161 MTPEL62TAMAR 
FMTPEL21 FTAMAR21 3 0 1.2160 8.1610 78.00000   1020 MTPEL63TAMAR 
FMTPEL21 FZP.TR21 1 0 0.4380 2.9220 20.00000   1220 MTPEL61ZP.TR 
FMTVAR21 FZCP.M21 1 0 0.0100 0.1000 2.000000   1273 MTVAR61ZCP.M 
FMUHLB11 FMUHLB13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1  
FMUHLB11 FSCHEE12 1 0 1.5900 17.970 215.0000   2202 MUHLB71SCHEE 
FMUHLB11 FTDMU211 1 0 0.0140 0.1440 0.000000   2202 MUHLB71TDMU2 
FMUHLB11 FVINCE11 1 0 3.1950 36.108 397.0000   2055 MUHLB71VINCE 
FMUHLB12 FSIERE12 1 0 0.9590 10.713 115.7400   2202 MUHLB71SIERE 
FMUHLB13 FTDMU111 1 0 0.0140 0.1440 0.000000   2202 MUHLB71TDMU1 
FMUHLB14 FSIERE11 2 0 1.3000 10.700 90.00000   2202 MUHLB72SIERE 
FMUR  21 FP.HA521 1 8 0.4830 4.5300 2593.104   1120 MUR  61P.HA5 
FMUR  21 FTDMUR21 2 8 0.0050 0.0504 2.000000   1120 MUR  62TDMUR 
FMUR  21 FTDMUR21 3 8 0.0050 0.0504 0.000000   1120 MUR  63TDMUR 
FMUREA21 FNOURO21 1 0 0.6870 4.5870 45.00000   1172 MUREA61NOURO 
FMUREM21 FZEPIZ21 1 8 1.7660 7.9870 56.00000    899 MUREM61ZEPIZ 
FMUREM21 FZG.HA21 1 0 3.9220 19.122 134.2750    899 MUREM61ZG.HA 
FN.MAR21 FPLAIS21 1 8 0.1200 0.2100 104.0000    400 N.MAR61PLAIS 
FN.MAR22 FPLAIS21 2 0 0.1230 0.2580 103.0000    400 N.MAR62PLAIS 
FN.MAR23 FPLAIS21 3 0 0.1800 0.2680 93.99999    400 N.MAR63PLAIS 
FNANTE21 FNOURO21 1 8 0.3200 3.8800 1424.000    965 NANTE61NOURO 
FNANTE21 FPUTEA21 1 0 0.1000 0.3300 1152.000    960 NANTE61PUTEA 
FNANTE21 FPUTEA21 2 8 0.1190 0.7210 372.0000    905 NANTE62PUTEA 
FNANTE21 FRUEIL21 1 0 0.1610 0.5150 250.0000    451 NANTE61RUEIL 
FNANTE21 FRUEIL22 2 8 0.1580 0.5050 246.0000    605 NANTE62RUEIL 
FNEGR521 FZNEG521 1 0 0.0081 0.0500 0.226000   1080 NEGR561ZNEG5 
FNEMOU21 FVLEMA21 1 0 1.6800 11.500 82.00001    520 NEMOU61VLEMA 
FNEOUL11 FREALT11 2 8 2.1600 20.430 256.0000   2006 NEOUL72REALT 
FNEOUL11 FREALT13 1 0 2.1600 20.430 256.0000   2006 NEOUL71REALT 
FNEOUL11 FTRANS11 1 0 1.3600 13.770 170.0000   2128 NEOUL71TRANS 
FNEOUL11 FTRANS11 2 0 1.3600 13.770 170.0000   2128 NEOUL72TRANS 
FNEOUL21 FVERR521 1 0 0.0170 0.0500 4.000000    640 NEOUL61VERR5 
FNEOUL21 FZROCB21 1 0 1.6690 11.088 92.00000   1057 NEOUL61ZROCB 
FNEY__21 FSSOU522 1 0 0.1400 0.3200 120.0000    580 NEY  61SSOU5 
FNEY__22 FSSOU522 2 8 0.2000 0.3700 124.0000    444 NEY  62SSOU5 
FNIME621 FSSCES21 1 0 0.0900 0.5500 316.0000    980 NIME661SSCES 
FNIORT21 FV.SEV21 1 0 6.2000 22.470 146.0000    803 NIORT61V.SEV 
FNIORT22 FTDNIO21 2 0 0.0500 0.5000 8.000000    990 NIORT62TDNIO 
FNOGEN21 FORMES23 1 0 3.5020 23.310 168.0000   1172 NOGEN61ORMES 
FNOISY21 FROMAI21 2 8 0.0850 0.1260 36.00000    370 NOISY62ROMAI 
FNOISY22 FROMAI21 1 0 0.0900 0.1400 40.00000    370 NOISY61ROMAI 
FNOVIO21 FSSOU522 1 0 0.0740 0.2530 220.0000    620 NOVIO61SSOU5 
FO.CHA21 FRUEYR21 1 0 2.9350 20.096 142.9510    902 O.CHA61RUEYR 
FO.CHA21 FZS.CU21 1 0 2.4700 16.890 118.5500   1137 O.CHA61ZS.CU 
FOLLI521 FZPELA21 1 0 0.2390 2.5220 38.00000   2288 OLLI561ZPELA 
FORAIS21 FSISTE21 1 0 3.5420 21.117 156.0000   1059 ORAIS61SISTE 
FORAIS21 FSSTUL21 1 0 1.3860 9.3970 79.00001   1126 ORAIS61SSTUL 
FORAIS21 FZMEES21 1 0 0.9290 4.1790 30.00000    862 ORAIS61ZMEES 
FORELL21 FP.AND21 1 0 0.0140 0.0870 48.00000    384 ORELL61P.AND 
FORLY_21 FRUNGI21 1 0 0.0640 0.1320 30.00000    230 ORLY 61RUNGI 
FORMES21 FVESLE21 1 0 1.4300 9.5900 68.00001   1172 ORMES61VESLE 
FORMES21 FVESLE22 3 0 1.3100 8.7400 62.00000   1140 ORMES63VESLE 
FORMES22 FSSBR522 2 8 0.4200 1.9400 14.00000    899 ORMES62SSBR5 
FORMES23 FSSBR521 1 0 0.4200 1.9900 14.00000    899 ORMES61SSBR5 
FORMES23 FVEZIL21 1 0 1.6900 9.7000 69.00000    899 ORMES61VEZIL 
FORNA521 FSSOU522 1 8 0.1800 0.5000 216.0000    590 ORNA561SSOU5 
FORSON21 FZORS621 1 8 0.2300 2.0200 726.0000    920 ORSON61ZORS6 
FORVAU21 FZORVA21 1 0 0.0440 0.2240 83.68201    765 ORVAU61ZORVA 
FOUDON11 FQUINT11 1 0 2.1280 26.892 443.9540   3465 OUDON71QUINT 
FOUDON11 FTAUTE11 1 0 3.2600 42.869 712.0001   3900 OUDON71TAUTE 
FOUDON11 FTAUTE11 2 0 3.2600 42.869 712.0001   3900 OUDON72TAUTE 
FOUDON21 FPERTR21 1 0 0.4873 0.8919 289.1640    345 OUDON61PERTR 
FOUDON21 FPERTR21 2 8 0.4873 0.8919 289.1640    345 OUDON62PERTR 
FOXYGA21 FSSHUB22 1 0 0.2150 0.9790 6.000000    328 OXYGA61SSHUB 
FP.AND11 FP.AND12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2      
FP.AND11 FZP.AN11 2 8 0.0088 0.1441 0.000000   2585 P.AND72ZP.AN 
FP.AND12 FS.BIS11 1 0 0.0360 0.2200 29.00000   1300 P.AND71S.BIS 
FP.AND13 FZP.AN11 1 0 0.0075 0.1442 0.000000   3465 P.AND71ZP.AN 
FP.AND21 FSAUS222 1 0 0.6390 3.7920 28.00000    966 P.AND61SAUS2 
FP.BOI21 FZLIN721 1 8 0.2410 0.7370 212.0000    360 P.BOI61ZLIN7 
FP.BOI21 FZLINA21 1 0 0.4240 0.6140 212.0000    360 P.BOI61ZLINA 
FP.BOR21 FZLAFI21 1 0 0.9100 2.3000 16.00000    687 P.BOR61ZLAFI 
FP.COR11 FP.COR12 1 2 0.0000 0.0000 0.000000   9999 TRC-1A-1B    
FP.COR11 FP.COR13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A    
FP.COR12 FP.COR14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B    
FP.COR12 FSSAL711 1 8 0.0096 0.1441 2.000000   3465 P.COR71SSAL7 
FP.COR13 FP.COR14 1 2 0.0000 0.0000 0.000000   9999 TRC-2A-2B    
FP.COR14 FSSAL712 2 0 0.0110 0.1570 2.000000   3465 P.COR72SSAL7 
FP.ESC21 FSSGUI21 1 0 0.2540 0.8900 20.00000    698 P.ESC61SSGUI 
FP.GAS11 FPENC511 1 0 1.3870 11.335 112.0000   1988 P.GAS71PENC5 
FP.GAS11 FSAUS511 1 0 0.4300 4.7100 48.00000   2300 P.GAS71SAUS5 
FP.GAS11 FTERRI12 2 0 0.4980 5.7350 186.0000   3549 P.GAS72TERRI 
FP.GAS11 FTERRI13 3 0 0.5510 7.2230 119.0000   3465 P.GAS73TERRI 
FP.GAS11 FTERRI14 4 0 0.5500 7.2200 120.0000   3465 P.GAS74TERRI 
FP.GAS11 FVLEVA11 4 8 0.7900 8.7300 86.00001   2200 P.GAS74VLEVA 
FP.GAS21 FPERSA21 1 0 1.3480 8.6740 90.00000    410 P.GAS61PERSA 
FP.GAS21 FSAUS521 1 0 1.1500 5.6900 40.00000    899 P.GAS61SAUS5 
FP.GAS21 FSEINE21 3 8 0.4910 4.8350 84.00000   1796 P.GAS63SEINE 
FP.GAS21 FSEINE21 4 8 0.4910 4.8320 72.00000   1080 P.GAS64SEINE 
FP.GAS21 FTILLI21 1 0 0.9220 6.1770 44.00000    948 P.GAS61TILLI 
FP.GAS21 FV.BEL21 1 0 0.1900 1.2700 10.00000   1172 P.GAS61V.BEL 
FP.GAS21 FV.BEL21 2 0 0.1910 1.2780 10.00000    520 P.GAS62V.BEL 
FP.GAS21 FZB.FR21 1 0 0.5400 3.6440 26.00000    511 P.GAS61ZB.FR 
FP.GAS21 FZBRI521 1 0 1.0100 5.1590 42.00000    888 P.GAS61ZBRI5 
FP.GAS21 FZBRIC21 2 0 0.9330 5.1190 36.00000    888 P.GAS62ZBRIC 
FP.GAS21 FZFAN521 4 0 0.5400 3.6120 42.00000    948 P.GAS64ZFAN5 
FP.GAS21 FZFANA21 3 0 0.5400 3.5900 26.00000    948 P.GAS63ZFANA 
FP.GAS21 FZGONE21 1 0 0.1800 1.1700 8.000000   1172 P.GAS61ZGONE 
FP.GAS21 FZLIE521 1 8 1.5600 10.170 74.00000    511 P.GAS61ZLIE5 
FP.GAS21 FZV.BE21 2 8 0.1910 1.2780 10.00000    948 P.GAS62ZV.BE 
FP.HA521 FROSPE22 1 0 3.2750 21.742 158.0870   1375 P.HA561ROSPE 
FP.HA521 FTREGU21 1 0 0.8400 5.5800 40.00000   1212 P.HA561TREGU 
FP.HA521 FTREGU21 2 0 0.8400 5.5900 40.00000   1280 P.HA562TREGU 
FP.HA521 FZCORO21 1 0 1.3890 9.4900 69.00000   1217 P.HA561ZCORO 
FP.JER21 FRATIE21 1 0 1.8700 12.560 90.00000   1308 P.JER61RATIE 
FP.JER21 FROUGE21 1 0 1.4980 10.020 137.0000    720 P.JER61ROUGE 
FP.JER21 FSANDO21 1 0 1.3360 8.9510 64.00001   1308 P.JER61SANDO 
FP.JER21 FVAUPA21 1 0 3.8010 17.326 143.0000    890 P.JER61VAUPA 
FP.ORG12 FTAVEL11 1 0 0.8320 10.940 182.0000   3192 P.ORG71TAVEL 
FP.ORG21 FRQROU21 1 0 1.7500 7.9500 56.00000    816 P.ORG61RQROU 
FP.RHI21 FSPORE21 1 0 0.0073 0.0501 28.00000    965 P.RHI61SPORE 
FP.RHI21 FSTRAS21 1 0 0.2200 1.4570 10.00000   1100 P.RHI61STRAS 
FP.ROS21 FSARR621 1 0 1.9900 10.310 73.00000    843 P.ROS61SARR6 
FP.ROS21 FSSAVO21 1 0 1.4200 6.3200 63.00000    715 P.ROS61SSAVO 
FP.ROU21 FPLUVI21 1 0 1.2900 8.6080 61.74300   1423 P.ROU61PLUVI 
FP.ROU21 FSQUIV21 1 0 3.6890 24.528 177.7190   1280 P.ROU61SQUIV 
FP.ROU21 FTHEIX22 1 8 3.1660 21.043 152.7290   1212 P.ROU61THEIX 
FP.SAM21 FP.SAM23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2  
FP.SEP21 FRATIE21 1 0 0.3100 2.0750 14.00000   1308 P.SEP61RATIE 
FP.SEP21 FSAINN22 1 8 0.6150 3.4690 279.0000    895 P.SEP61SAINN 
FP.SEP21 FSAINN22 2 0 0.2600 1.7480 879.9999    890 P.SEP62SAINN 
FP.SEP21 FSANDO21 1 0 0.8770 5.8750 42.00000   1308 P.SEP61SANDO 
FP.SIM21 FPALAY21 1 0 0.5360 1.8210 89.24500    650 P.SIM61PALAY 
FP.SIM21 FRIVEN21 1 0 4.9690 22.724 151.8550    813 P.SIM61RIVEN 
FP.SIM21 FSSORE21 1 0 0.7220 4.6960 57.66900    780 P.SIM61SSORE 
FP.SIM21 FTARAS21 1 0 7.1600 32.600 224.0000    673 P.SIM61TARAS 
FP.SIM21 FVERFE21 2 0 1.8190 12.200 113.4610    780 P.SIM62VERFE 
FP.SIM21 FVERFE21 3 0 2.3800 12.610 86.00000    756 P.SIM63VERFE 
FP.TRI21 FZP.TR21 1 0 0.0099 0.0500 0.072000   1233 P.TRI61ZP.TR 
FP.VIL21 FZP.V521 1 0 0.0100 0.1000 2.000000   1172 P.VIL61ZP.V5 
FPALEN21 FPALEN22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2      
FPALEN21 FQUATR21 2 8 0.4961 0.9080 294.0000    379 PALEN62QUATR 
FPALEN21 FSAONE21 1 0 0.5680 3.2060 22.80000    928 PALEN61SAONE 
FPALEN22 FQUATR21 1 0 0.5357 0.9806 318.0000    379 PALEN61QUATR 
FPALUN21 FPROV522 4 8 0.0243 0.0500 2.000000   9999 PALUN64PROV5 
FPALUN21 FPROV522 5 8 0.0243 0.0500 2.000000   9999 PALUN65PROV5 
FPALUN21 FSEPTE21 1 0 0.5200 6.4400 48.00000   1184 PALUN61SEPTE 
FPALUN21 FSEPTE21 2 0 0.9330 6.2680 44.00000   1062 PALUN62SEPTE 
FPALUN21 FSSTUL21 1 0 3.5110 18.486 131.0000    756 PALUN61SSTUL 
FPARC 21 FQUINT21 1 8 2.9900 13.480 90.00000    629 PARC 61QUINT 
FPARC 21 FQUINT21 2 0 2.9960 13.554 90.50999    629 PARC 62QUINT 
FPASSY21 FPRESS21 1 0 2.3900 10.783 74.00000    619 PASSY61PRESS 
FPATIS22 FREMIS21 1 0 1.1640 7.7630 96.00000   1035 PATIS61REMIS 
FPATIS22 FV.SEP21 1 0 0.5140 3.4510 24.00000   1023 PATIS61V.SEP 
FPELAD21 FZPELA21 1 0 0.0056 0.0503 1.200000   2288 PELAD61ZPELA 
FPELIS21 FZLACA21 1 0 2.0380 13.081 95.41300   1018 PELIS61ZLACA 
FPELTR21 FSSJUL21 1 0 0.8400 5.8600 18.00000    890 PELTR61SSJUL 
FPELTR21 FSSJUL21 2 0 0.8400 5.8600 18.00000    890 PELTR62SSJUL 
FPELTR21 FZPELT21 1 8 0.4420 2.9340 22.00000   1100 PELTR61ZPELT 
FPENL511 FPENL512 1 2 0.0000 0.0000 0.000000   9999 TRC-1A-1B    
