FPENL511 FPENL513 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A    
FPENL512 FPENL514 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B    
FPENL512 FPENLY11 1 0 0.0270 0.4880 6.000000   3465 PENL571PENLY 
FPENL513 FPENL514 1 2 0.0000 0.0000 0.000000   9999 TRC-2A-2B    
FPENL513 FPENLY12 2 0 0.0300 0.4700 6.000000   3465 PENL572PENLY 
FPEREL22 FZP.IL21 1 0 0.1030 0.3160 91.20000    340 PEREL61ZP.IL 
FPERIZ21 FZCP.M21 1 0 1.6490 7.7080 51.00000    579 PERIZ61ZCP.M 
FPERRA21 FSSAMO21 1 0 0.1440 0.7290 272.0000    731 PERRA61SSAMO 
FPERRE24 FTERNE21 1 0 0.0630 0.4530 214.0000    875 PERRE61TERNE 
FPERTA21 FROYE 21 1 0 1.0800 4.9360 50.30000    566 PERTA61ROYE  
FPERTA21 FZC.OM21 1 0 0.4810 3.2040 24.00000   1273 PERTA61ZC.OM 
FPERTA21 FZTRAN21 1 0 2.5670 11.650 78.00001    956 PERTA61ZTRAN 
FPESSA21 FSAUCA21 1 8 1.2340 8.3080 65.86600    938 PESSA61SAUCA 
FPESSA21 FSAUCA24 2 0 1.2300 8.2910 61.69400    932 PESSA62SAUCA 
FPESSA21 FZPARR21 1 0 0.1860 1.2430 8.980000   1172 PESSA61ZPARR 
FPEYRO22 FSAUMA21 1 0 0.1120 0.7390 249.0780    805 PEYRO61SAUMA 
FPICOC11 FVLERB11 1 0 0.8870 9.0070 111.1050   2232 PICOC71VLERB 
FPLAIS21 FROMAI21 1 0 0.3930 2.3350 343.0000    480 PLAIS61ROMAI 
FPLAIS21 FZAVR521 2 0 0.0570 0.3570 15.00000    910 PLAIS62ZAVR5 
FPLAIS21 FZAVRO21 1 0 0.0600 0.3500 15.00000    865 PLAIS61ZAVRO 
FPLAIS21 FZGAL521 2 0 0.5780 3.0010 28.00000    865 PLAIS62ZGAL5 
FPLUVI21 FPRINQ22 1 0 5.6880 38.024 329.9830   1100 PLUVI61PRINQ 
FPONTE22 FREALT21 1 0 1.0090 10.357 126.0000   1500 PONTE61REALT 
FPONTE22 FREALT21 2 0 1.0090 10.364 126.0000   2100 PONTE62REALT 
FPORCH21 FPUISE21 1 0 1.3810 9.0310 66.00000    511 PORCH61PUISE 
FPORCH21 FSSBAI21 1 8 2.9100 19.420 136.0000   1140 PORCH61SSBAI 
FPOUGE21 FSSVIC21 1 0 0.1400 1.3100 10.00000   1375 POUGE61SSVIC 
FPRAGN21 FPRAGN22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2      
FPRATC21 FPRATC22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2      
FPRATC21 FSANSS21 1 0 1.0160 6.0210 44.00000   1059 PRATC61SANSS 
FPRATC21 FTREVA21 1 0 3.5290 20.917 156.0000   1059 PRATC61TREVA 
FPREGU21 FSAINT21 1 0 0.6700 4.5000 51.12800   1180 PREGU61SAINT 
FPRELE21 FSEREI21 2 0 1.2700 5.7300 40.00000    843 PRELE62SEREI 
FPRELE21 FSEREI22 1 0 0.8400 5.6100 40.00000   1100 PRELE61SEREI 
FPRESS21 FPRESS23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1  
FPRIME21 FSAUS521 1 0 0.4700 3.1300 22.00000   1172 PRIME61SAUS5 
FPRIME21 FSAUS521 2 0 0.4700 3.1380 39.00000    820 PRIME62SAUS5 
FPRINQ22 FPTCHA21 1 0 0.6690 4.6970 202.9800   1249 PRINQ61PTCHA 
FPRION11 FZT.SU11 1 0 0.0100 0.1870 2.000000   3592 PRION71ZT.SU 
FPRRTT21 FSEQUE21 1 0 0.0560 0.3750 2.689000   1273 PRRTT61SEQUE 
FPRRTT21 FSEQUE22 2 0 0.0510 0.3420 2.450000   1273 PRRTT62SEQUE 
FPRRTT21 FVERTE21 1 0 0.9500 4.2400 36.00000    825 PRRTT61VERTE 
FPRUNI21 FZSSCO21 1 0 0.0210 0.0930 2.000000    695 PRUNI61ZSSCO 
FPTARL21 FSAONE21 1 0 6.4000 17.196 114.6000    412 PTARL61SAONE 
FPUSY 21 FZRIGO21 1 0 3.3110 15.085 101.4710    827 PUSY 61ZRIGO 
FPUTE521 FPUTEA21 2 0 0.0100 0.1000 10.00000    545 PUTE562PUTEA 
FPUTE522 FPUTEA21 1 0 0.0100 0.1000 18.00000    545 PUTE561PUTEA 
FPYMON21 FVOUGL21 1 0 2.2840 14.652 108.0000    704 PYMON61VOUGL 
FQ.ECL21 FZQ.EC21 1 8 0.2670 1.7920 12.00000    982 Q.ECL61ZQ.EC 
FQ.SEI21 FSAUMA21 1 0 0.0930 1.1590 614.0000   1100 Q.SEI61SAUMA 
FQ.SEI21 FTAMAR21 1 0 0.6840 4.5490 59.88700    855 Q.SEI61TAMAR 
FQUARE21 FZQUAR21 2 0 0.0300 0.1800 2.000000   1273 QUARE62ZQUAR 
FQUINS21 FZQUIN21 1 0 0.5700 2.5500 18.00000    500 QUINS61ZQUIN 
FQUINT21 FSSCAL21 1 0 2.3540 15.737 112.4570   1249 QUINT61SSCAL 
FQUINT21 FZAMIG21 1 0 0.7990 5.3290 38.00000    877 QUINT61ZAMIG 
FQUINT21 FZQUI521 1 0 0.0600 0.4500 4.000000   1249 QUINT61ZQUI5 
FRAN.P21 FTDRAN21 2 0 0.0500 0.5000 8.000000    901 RAN.P62TDRAN 
FRAN.P22 FRANCE21 1 0 0.0475 0.0869 30.40000    260 RAN.P61RANCE 
FRAN.P22 FRANCE22 2 0 0.0565 0.1035 35.91800    260 RAN.P62RANCE 
FRAN.P22 FRANCE23 3 0 0.0661 0.1210 42.04600    260 RAN.P63RANCE 
FRANDE21 FZRAN621 2 0 0.0980 0.3160 1.800000    476 RANDE62ZRAN6 
FRANVI21 FZEMAL21 1 0 0.5820 3.8610 28.00000   1308 RANVI61ZEMAL 
FRASSU21 FS.AIR21 1 0 1.3590 9.3290 75.00000    985 RASSU61S.AIR 
FREALT11 FREALT13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1  
FREALT11 FREALT14 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2  
FREALT13 FTAVEL14 1 0 2.7200 27.720 320.0000   2128 REALT71TAVEL 
FREALT14 FTAVEL15 2 0 2.7300 27.630 320.0000   2128 REALT72TAVEL 
FREALT21 FSEPTE21 3 0 0.3970 2.6600 23.00000   1062 REALT63SEPTE 
FREALT24 FSEPTE21 1 8 0.4100 2.7700 20.00000    982 REALT61SEPTE 
FRECY 21 FZCUPE21 1 0 0.7400 4.9700 35.00000   1140 RECY 61ZCUPE 
FRELE 21 FVANDI21 2 8 0.1150 0.7640 6.000000   1172 RELE 62VANDI 
FRELE 21 FVANDI22 1 0 0.1200 0.7600 6.000000   1172 RELE 61VANDI 
FREMIS11 FTERRI12 1 0 0.5800 7.5700 124.0000   3465 REMIS71TERRI 
FREMIS11 FTERRI13 2 0 0.5800 7.5700 126.0000   3465 REMIS72TERRI 
FREQUI21 FZLACA21 1 0 0.1600 1.0660 7.711000   1137 REQUI61ZLACA 
FREVES21 FSEINE21 1 0 0.2300 0.3100 93.99999    410 REVES61SEINE 
FREVES22 FSEINE21 2 0 0.2200 0.3000 92.00000    410 REVES62SEINE 
FREVIG11 FREVIG12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2      
FREVIG12 FVIGY 11 1 0 3.8900 41.120 457.0000   2196 REVIG71VIGY  
FRHENA21 FVOGEL22 1 0 0.3800 1.7000 12.00000    827 RHENA61VOGEL 
FRHENA22 FVOGEL21 2 0 0.3800 1.7300 12.00000    827 RHENA62VOGEL 
FRHINA21 FRHINH21 1 0 0.0010 0.6000 0.000000   9999 RHINA61RHINH 
FRHINA21 FRHINH22 2 0 0.0010 0.6000 0.000000   9999 RHINA62RHINH 
FRHINA21 FRHINH23 3 0 0.0010 0.6000 0.000000   9999 RHINA63RHINH 
FRICH521 FZRIC521 1 8 0.4170 2.7820 20.00000   1249 RICH561ZRIC5 
FRICH521 FZRIC621 2 0 0.4170 2.7820 20.00000   1172 RICH562ZRIC6 
FRICHA22 FSONNE21 1 0 0.2870 0.6570 364.0000    535 RICHA61SONNE 
FRICHA22 FSONNE21 2 0 0.2430 0.6740 352.0000    535 RICHA62SONNE 
FRICHE21 FSSHUB22 1 0 0.2500 1.5000 10.00000    413 RICHE61SSHUB 
FRIGOT21 FZRIGO21 1 0 0.0080 0.0530 0.382000   1100 RIGOT61ZRIGO 
FRISSO21 FT.VIC21 2 0 0.2200 0.8200 396.0000   1088 RISSO62T.VIC 
FRISSO21 FT.VIC22 1 0 0.1460 0.8170 464.0000   1088 RISSO61T.VIC 
FRIVEN21 FTARAS21 1 0 3.2900 14.920 100.0000    716 RIVEN61TARAS 
FRIVIE21 FSANSS21 1 0 4.1930 25.173 799.0000    900 RIVIE61SANSS 
FRIVIE21 FTREVA21 1 0 1.6730 10.179 685.0000    900 RIVIE61TREVA 
FROBI521 FZROB521 2 0 0.0090 0.0780 28.00000    385 ROBI562ZROB5 
FROBI522 FZROBI21 1 0 0.0100 0.0810 32.00000    840 ROBI561ZROBI 
FROBI522 FZV.BR21 1 8 0.3780 3.6900 83.00000    940 ROBI561ZV.BR 
FROCBA21 FZROCB21 1 0 1.6690 11.088 92.00000   1057 ROCBA61ZROCB 
FROGNA21 FRQROU21 1 0 1.4810 9.8400 71.00000   1062 ROGNA61RQROU 
FROGNA21 FSSCHA21 1 0 0.8500 5.6200 40.00000   1062 ROGNA61SSCHA 
FROLAM21 FZP.V521 1 0 3.1900 14.490 97.99999    881 ROLAM61ZP.V5 
FROLAM21 FZRIGO21 1 0 3.4220 15.530 104.5620    827 ROLAM61ZRIGO 
FROM  11 FVALDI11 1 0 0.9690 12.737 211.4840   3465 ROM  71VALDI 
FROMAI21 FVLEVA21 1 0 1.3940 7.1840 369.0000    480 ROMAI61VLEVA 
FROMAI21 FVLEVA21 2 0 1.2500 7.0000 347.0000    480 ROMAI62VLEVA 
FROMAI21 FZGALE21 4 8 1.0600 5.3700 360.0000    430 ROMAI64ZGALE 
FROSIE21 FZC.SE21 1 0 4.7230 23.594 158.4320    827 ROSIE61ZC.SE 
FROSPE22 FZCORO21 1 0 2.2400 14.858 108.0000   1375 ROSPE61ZCORO 
FROUGE11 FTILL511 2 0 1.1900 12.090 150.0000   2200 ROUGE72TILL5 
FROUGE11 FTILL512 1 0 1.1900 12.090 150.0000   2366 ROUGE71TILL5 
FROUGE11 FTOURB11 1 0 1.7490 25.373 316.0000   3416 ROUGE71TOURB 
FROUGE11 FTOURB11 2 0 1.7400 25.180 314.0000   3416 ROUGE72TOURB 
FROUGE21 FYAINV21 1 0 1.6200 10.870 76.00000    757 ROUGE61YAINV 
FROUMA21 FZGRA621 1 0 0.9730 6.5330 139.4420   1012 ROUMA61ZGRA6 
FROUMO21 FZSSCR21 1 0 0.2800 1.9200 14.00000   1123 ROUMO61ZSSCR 
FROUMO21 FZVA1021 1 0 2.3580 16.002 118.0000   1065 ROUMO61ZVA10 
FROUSS21 FSEREI21 1 0 3.8200 17.300 120.0000    843 ROUSS61SEREI 
FROYE 21 FZB.ME21 1 0 0.4480 2.9760 22.00000   1130 ROYE 61ZB.ME 
FRQROU21 FS.AIR21 1 0 0.4150 2.7940 26.00000   1062 RQROU61S.AIR 
FRQROU21 FSALON21 1 0 0.4700 2.1000 14.00000    237 RQROU61SALON 
FRQROU21 FSSEST21 1 0 1.4400 9.4300 66.00000   1034 RQROU61SSEST 
FRQROU21 FZVILA21 1 0 1.3010 8.6480 62.00000   1062 RQROU61ZVILA 
FRUEYR21 FSARRA21 1 0 0.4160 1.9050 40.25100    480 RUEYR61SARRA 
FRUEYR21 FSAVIG21 1 0 5.0640 19.739 125.0000    414 RUEYR61SAVIG 
FRUEYR21 FZCOUE21 1 0 0.8500 5.6000 40.00000    897 RUEYR61ZCOUE 
FRUEYR21 FZLANA21 1 0 2.5100 11.500 78.00001    818 RUEYR61ZLANA 
FRUMIN21 FZRUMI21 2 8 0.0100 0.1000 2.000000   1308 RUMIN62ZRUMI 
FRUPRE21 FZRUPR21 1 0 0.1200 0.7800 6.000000   1172 RUPRE61ZRUPR 
FS.BIS11 FS.BIS12 1 2 0.0000 0.0000 0.000000   9999              
FS.BIS11 FS.BIS13 1 2 0.0000 0.0000 0.000000   9999              
FS.BIS11 FS.BIS14 1 2 0.0000 0.0000 0.000000   9999              
FS.BIS11 FS.BIS15 1 2 0.0000 0.0000 0.000000   9999              
FS.BIS11 FS.BIS16 1 2 0.0000 0.0000 0.000000   9999              
FS.CUR21 FZS.CU21 1 0 0.0068 0.0502 0.308000   1137 S.CUR61ZS.CU 
FS.DAM21 FZRUPR21 1 0 1.4210 7.3130 51.20000    899 S.DAM61ZRUPR 
FS.GUY21 FZFONC21 1 0 0.0410 0.1250 36.08400    342 S.GUY61ZFONC 
FS.PON21 FS.PON23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1  
FS.PON21 FSISTE21 1 0 3.5100 16.910 120.0000    862 S.PON61SISTE 
FSABL521 FZSABL21 1 8 0.1430 0.6500 4.000000    509 SABL561ZSABL 
FSACL521 FSSAU523 1 0 0.1690 0.8570 320.0000    540 SACL561SSAU5 
FSACL521 FVLERA23 1 0 0.1690 0.8560 320.0000    540 SACL561VLERA 
FSAFE 21 FVIGY 21 1 0 0.8800 5.8700 42.00000   1100 SAFE 61VIGY  
FSAIN521 FZG.HA21 1 0 0.0200 0.1350 2.000000   1172 SAIN561ZG.HA 
FSAINN22 FYAINV21 1 0 3.2950 19.739 150.0000    769 SAINN61YAINV 
FSALIG21 FZSAL621 1 0 0.5400 2.1000 14.00000    808 SALIG61ZSAL6 
FSANEM21 FSOTEL21 1 0 0.2140 1.5020 20.80000   1135 SANEM61SOTEL 
FSANIL21 FTUILI21 1 0 4.2180 19.176 131.0210    459 SANIL61TUILI 
FSARR621 FZSAR621 1 0 1.1700 7.8300 56.00000   1100 SARR661ZSAR6 
FSARRY21 FSEREI22 1 0 2.9800 15.970 112.0000    827 SARRY61SEREI 
FSARRY21 FVIELM21 1 0 5.6900 25.640 178.0000    827 SARRY61VIELM 
FSAUCA11 FSAUCA13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1  
FSAUCA21 FSAUCA23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1  
FSAUCA21 FSAUCA24 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2  
FSAUCA21 FZBARP21 1 0 0.9200 6.1200 44.00000   1172 SAUCA61ZBARP 
FSAUL521 FZSAU921 1 0 0.0300 0.2040 2.000000   1100 SAUL561ZSAU9 
FSAULE21 FVERSA21 1 0 0.1600 0.9800 504.0000    840 SAULE61VERSA 
FSAUM621 FSEPTE21 1 0 0.1120 0.6870 390.0000    820 SAUM661SEPTE 
FSAUS222 FZV.MO21 1 0 0.7760 4.6180 34.00000    966 SAUS261ZV.MO 
FSAUS511 FVLEVA11 1 0 0.3500 3.9500 38.00000   2200 SAUS571VLEVA 
FSAUS521 FZGONE21 1 0 0.9300 4.5500 40.00000    820 SAUS561ZGONE 
FSAUS525 FVLEVA21 1 0 0.9850 4.4500 30.00000    899 SAUS561VLEVA 
FSEINE21 FSSOU522 1 8 0.1600 0.5730 302.0000    629 SEINE61SSOU5 
FSEINE21 FSSOU522 2 0 0.1600 0.5730 302.0000    629 SEINE62SSOU5 
FSEINE21 FSSOU522 3 8 0.0990 0.3540 132.0000    505 SEINE63SSOU5 
FSEINE21 FZBRI521 1 0 0.4900 0.2970 210.0000   1080 SEINE61ZBRI5 
FSEINE21 FZBRIC21 2 0 0.0490 0.2970 210.0000   1080 SEINE62ZBRIC 
FSEREI11 FVIELM14 1 0 2.9500 33.110 318.0000   2138 SEREI71VIELM 
FSEREI11 FVLECH11 1 0 1.1200 12.270 125.0000   2138 SEREI71VLECH 
FSEREI21 FSEREI22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2      
FSEREI21 FZTONN21 1 0 1.5200 7.6200 53.00000    843 SEREI61ZTONN 
FSEREI22 FTONNE22 1 0 1.3900 9.4900 65.00000   1100 SEREI61TONNE 
FSERRI21 FSSV.E21 1 8 6.7060 21.507 135.0000    204 SERRI61SSV.E 
FSETIE21 FZCP.M21 1 0 0.7590 3.5080 24.00000    579 SETIE61ZCP.M 
FSEUIL11 FSEUIL12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2      
FSEUIL11 FVESLE11 1 0 0.4910 8.3480 146.0000   4200 SEUIL71VESLE 
FSIERE11 FSIERE12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2      
FSIERE21 FSIERE22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2      
FSIERE21 FZHIRS21 1 0 1.5820 7.1800 48.00000    827 SIERE61ZHIRS 
FSISTE21 FZBLAU21 1 0 1.5690 10.182 76.00000   1059 SISTE61ZBLAU 
FSISTE21 FZSAL621 1 0 1.8600 8.3800 59.00000   1059 SISTE61ZSAL6 
FSOLEI21 FVOLVO21 1 0 0.8970 5.9870 43.00000   1123 SOLEI61VOLVO 
FSOLEI21 FVOLVO21 2 0 0.8910 5.9570 42.00000   1123 SOLEI62VOLVO 
FSONNE21 FSSMR 22 1 0 0.4000 1.2220 354.0000    437 SONNE61SSMR  
FSQUIV21 FZTREF21 2 0 2.8090 19.300 142.4690   1056 SQUIV62ZTREF 
FSSAMO21 FVAISE21 1 0 0.1790 0.8920 333.0000    770 SSAMO61VAISE 
FSSAU521 FVERSA21 1 0 0.4120 1.3130 634.9999    673 SSAU561VERSA 
FSSAU523 FVLERA23 1 0 0.1830 1.2300 36.00000    648 SSAU561VLERA 
FSSAU523 FZMTJA21 1 0 0.8790 5.7360 42.00000    511 SSAU561ZMTJA 
FSSAUB21 FSSTUL21 1 0 2.8000 17.000 124.0000   1123 SSAUB61SSTUL 
FSSAUB21 FZMEES21 1 0 0.9580 4.2700 30.00000    808 SSAUB61ZMEES 
FSSAUB21 FZSAL621 1 0 0.6000 4.0500 30.00000   1126 SSAUB61ZSAL6 
FSSAVO11 FVIGY 11 1 0 0.6800 8.9300 164.0000    960 SSAVO71VIGY  
FSSAVO21 FSSAVO23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1  
FSSAVO21 FSUIS521 1 0 1.8780 9.0570 71.00000    730 SSAVO61SUIS5 
FSSAVO21 FVIGY 21 1 0 0.7230 9.9370 149.0000   1412 SSAVO61VIGY  
FSSAVO23 FZSAR621 1 0 0.6300 8.2600 138.0000   2076 SSAVO61ZSAR6 
FSSAVO23 FZSAU921 1 0 3.4060 15.489 116.0000    730 SSAVO61ZSAU9 
FSSCES21 FSSCHR21 1 0 3.4200 11.740 73.00000    646 SSCES61SSCHR 
FSSCHR21 FZP.TR21 1 0 2.1050 7.2250 326.2270    597 SSCHR61ZP.TR 
FSSCOG21 FZSSCO21 1 0 0.0980 0.4380 2.000000    626 SSCOG61ZSSCO 
FSSCRO21 FZSSCR21 1 8 0.1900 0.8500 6.000000    500 SSCRO61ZSSCR 
FSSEA211 FVERGE11 1 0 0.0410 0.5900 7.326000   2200 SSEA271VERGE 
FSSEA212 FVERGE11 2 8 0.0420 0.6090 7.555000   2200 SSEA272VERGE 
FSSELO21 FVNOL 21 1 0 5.4000 26.380 178.0000    617 SSELO61VNOL  
FSSEST22 FSSTUL21 1 0 2.0650 13.688 100.0000    280 SSEST61SSTUL 
FSSGCO21 FZSS1121 1 0 0.0074 0.0501 0.190000   1080 SSGCO61ZSS11 
FSSHUB21 FSSHUB22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2      
FSSHUB21 FZB.HA21 1 0 0.2100 1.4100 10.00000   1100 SSHUB61ZB.HA 
FSSHUB21 FZGAN521 2 0 0.2400 1.5940 12.00000   1100 SSHUB62ZGAN5 
FSSHUB22 FVIGY 21 2 0 1.0800 7.2340 52.00000   1100 SSHUB62VIGY  
FSSHUB22 FZH.TO21 1 0 0.6200 3.0280 22.00000    843 SSHUB61ZH.TO 
FSSJOS21 FZDOUL21 1 0 0.1020 0.6650 235.4410    500 SSJOS61ZDOUL 
FSSJOS21 FZORVA21 1 0 1.1590 4.5170 191.1080    500 SSJOS61ZORVA 
FSSJUL21 FVIGY 21 1 8 0.4300 2.9000 20.00000   1100 SSJUL61VIGY  
FSSJUL21 FVIGY 21 3 0 0.2200 1.5000 41.00000   2200 SSJUL63VIGY  
FSSJUL21 FVIGY 22 2 0 0.4300 2.9000 20.00000   1100 SSJUL62VIGY  
FSSLAU21 FZSSL721 2 0 0.0250 0.1680 1.190000   1249 SSLAU62ZSSL7 
FSSNAB21 FZSSNA21 1 0 1.9880 13.240 96.00000   1100 SSNAB61ZSSNA 
FSSORE21 FVERFE21 1 0 1.0570 7.0790 52.00000   1080 SSORE61VERFE 
FSSOU522 FTURGO22 1 0 0.1630 0.5820 306.0000    530 SSOU561TURGO 
FSSROC21 FVERTE21 1 0 0.2420 1.1060 10.00000    566 SSROC61VERTE 
FSSROC22 FVERTE21 2 0 0.2340 1.0680 6.000000    566 SSROC62VERTE 
FSSTUL21 FZG.BA21 2 0 0.2300 1.8070 12.00000   1210 SSTUL62ZG.BA 
FSSTUL21 FZQUIN21 1 0 1.3300 9.0000 66.00000   1123 SSTUL61ZQUIN 
FSSV.O11 FSSV.O16 1 2 0.0000 0.0000 0.000000   9999 OMN-1A-3B    
FSSV.O13 FSSV.O15 1 2 0.0000 0.0000 0.000000   9999 CPL-2A-3A    
FSSV.O14 FSSV.O13 1 2 0.0000 0.0000 0.000000   9999 TRC-2B-2A    
FSSV.O14 FSSV.O16 1 2 0.0000 0.0000 0.000000   9999 CPL-2B-3B    
FSSVIC21 FZLACA21 1 0 1.5150 9.0360 66.84800   1071 SSVIC61ZLACA 
FSSVIC21 FZMIOL21 1 0 2.4570 11.084 76.76001    872 SSVIC61ZMIOL 
FSSVIC21 FZS.CU21 1 0 0.7400 5.1200 36.00000   1138 SSVIC61ZS.CU 
FSTENA21 FZR.MA21 1 0 0.9630 6.6400 48.91400   1100 STENA61ZR.MA 
FT.DOM21 FVANDI21 1 0 5.4750 25.464 173.0000    627 T.DOM61VANDI 
FT.SUP11 FZT.SU11 1 8 0.0120 0.1439 2.000000   2200 T.SUP71ZT.SU 
FT.VIC21 FT.VIC22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2      
FT.VIC22 FZMENT21 1 0 1.2700 8.0600 58.00000   1001 T.VIC61ZMENT 
FTABAR21 FZGIEN21 1 0 0.7000 4.7010 34.00000   1112 TABAR61ZGIEN 
FTABAR21 FZGLAC21 1 0 0.5200 3.4500 24.00000   1180 TABAR61ZGLAC 
FTALAM22 FZTALA21 1 0 0.0300 0.1500 0.000000    629 TALAM61ZTALA 
FTAMAR11 FTAVEL12 2 0 2.0090 28.503 337.6100   4400 TAMAR72TAVEL 
FTAMAR11 FTAVEL16 1 0 1.9950 28.294 336.1250   4400 TAMAR71TAVEL 
FTARAS21 FZMERE21 1 0 3.3900 14.470 97.99999    737 TARAS61ZMERE 
FTAUTE11 FTERR611 1 0 0.2800 3.6820 62.00000   3465 TAUTE71TERR6 
FTAUTE11 FTERR612 2 0 0.2800 3.6820 62.00000   3465 TAUTE72TERR6 
FTAVEL11 FTAVEL15 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-3A    
FTAVEL11 FTRI.P13 1 0 1.2900 12.510 156.0000   2212 TAVEL71TRI.P 
FTAVEL12 FTAVEL11 1 2 0.0000 0.0000 0.000000   9999 TRC-1B-1A    
FTAVEL12 FTAVEL13 1 2 0.0000 0.0000 0.000000   9999 OMN-1B-2A    
FTAVEL13 FTRI.P13 4 0 0.5900 10.030 174.0000   3900 TAVEL74TRI.P 
FTAVEL13 FZT.SU11 1 0 2.4620 32.867 541.0001   3192 TAVEL71ZT.SU 
FTAVEL14 FTAVEL13 1 2 0.0000 0.0000 0.000000   9999 TRC-2B-2A    
FTAVEL14 FTAVEL16 1 2 0.0000 0.0000 0.000000   9999 CPL-2B-3B    
FTAVEL14 FTRI.P15 2 0 1.2900 12.510 156.0000   2212 TAVEL72TRI.P 
FTAVEL15 FTRI.P15 5 0 0.5900 10.030 174.0000   3900 TAVEL75TRI.P 
FTAVEL16 FTAVEL15 1 2 0.0000 0.0000 0.000000   9999 TRC-3B-3A    
FTAVEL16 FTRI.P13 3 0 1.6900 15.390 204.0000   2334 TAVEL73TRI.P 
FTAVEL22 FVIRAD21 1 0 2.8920 18.247 176.0000    985 TAVEL61VIRAD 
FTAVEL22 FVIRAD21 2 0 2.9070 18.348 196.0000    985 TAVEL62VIRAD 
FTERR611 FTOURB11 1 0 1.4660 21.290 266.0000   3416 TERR671TOURB 
FTERR612 FTOURB11 2 0 1.4700 21.340 266.0000   3416 TERR672TOURB 
FTERRI11 FTERRI13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A    
FTERRI12 FTERRI11 1 2 0.0000 0.0000 0.000000   9999 TRC-1B-1A    
FTERRI12 FTERRI14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B    
FTERRI14 FTERRI13 1 2 0.0000 0.0000 0.000000   9999 TRC-2B-2A    
FTERRI23 FV.SEP21 1 0 0.9710 6.7690 79.00001    910 TERRI61V.SEP 
FTHEIX22 FZPRIN21 1 0 4.0650 27.031 195.8550   1049 THEIX61ZPRIN 
FTHIER22 FVALEN21 1 8 0.5400 2.4800 16.00000    975 THIER61VALEN 
FTHIER22 FZQUAR21 2 0 0.0600 0.3900 2.000000   1273 THIER62ZQUAR 
FTIVER21 FZSEMO21 1 0 0.0960 0.4860 181.5000    754 TIVER61ZSEMO 
FTONNE21 FZTONN21 1 0 0.6300 3.1900 22.00000    827 TONNE61ZTONN 
FTOURB21 FZEMAL21 1 0 0.3060 2.0550 14.00000   1308 TOURB61ZEMAL 
FTRAN521 FZTRAN21 1 0 0.0100 0.1000 2.000000    956 TRAN561ZTRAN 
FTRANS21 FZGUE521 1 0 1.9040 12.663 94.99999   1000 TRANS61ZGUE5 
FTRI.P13 FTRI.P15 1 2 0.0000 0.0000 0.000000   9999 CPL-2A-3A    
FTRI.P14 FTRI.P13 1 2 0.0000 0.0000 0.000000   9999 TRC-2B-2A    
FTRI.P14 FTRI.P16 1 2 0.0000 0.0000 0.000000   9999 CPL-2B-3B    
FTRI.P16 FTRI.P15 1 2 0.0000 0.0000 0.000000   9999 OMN-3B-3A    
FTRI.P25 FTRICA21 1 0 0.0300 0.5300 8.000000   3250 TRI.P61TRICA 
FTRI.P26 FTRICA22 2 0 0.0300 0.5300 8.000000   3250 TRI.P62TRICA 
FTRI.P27 FTRICA23 5 8 0.0300 0.5300 8.000000   3250 TRI.P65TRICA 
FTRI.P28 FTRICA24 6 0 0.0300 0.5300 8.000000   3250 TRI.P66TRICA 
FTRIT521 FZTRIT21 1 0 0.0100 0.1000 0.000000    962 TRIT561ZTRIT 
FTRITH21 FZTRIT21 1 0 0.0100 0.1000 0.000000    962 TRITH61ZTRIT 
FTUILI21 FZSS1121 1 0 1.6980 11.387 167.6110   1080 TUILI61ZSS11 
FULISS21 FZV.BR21 1 0 0.0950 0.2910 84.00000    300 ULISS61ZV.BR 
FULISS21 FZV.OR21 1 0 0.1060 0.3250 93.99999    300 ULISS61ZV.OR 
FV.BEL21 FZV.BE21 2 8 0.0090 0.0500 8.000000    700 V.BEL62ZV.BE 
FV.MOU21 FZV.MO21 1 8 0.0820 0.4870 4.000000    966 V.MOU61ZV.MO 
FVAIR621 FVAIRE21 1 0 0.0100 0.1000 2.000000   9999 VAIR661VAIRE 
FVAIR622 FVAIRE22 2 0 0.0100 0.1000 2.000000   9999 VAIR662VAIRE 
FVAIRE21 FVLEVA21 1 0 0.1260 0.8510 55.00000   1300 VAIRE61VLEVA 
FVAIRE22 FVLEVA21 2 0 0.1240 1.5290 12.00000   1300 VAIRE62VLEVA 
FVALDE21 FZVA1021 1 0 0.0063 0.0502 1.200000   1062 VALDE61ZVA10 
FVALE821 FZMANG21 1 0 0.9310 4.4710 31.00000    695 VALE861ZMANG 
FVALEN21 FVALEN22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2      
FVALEN22 FVALEN23 1 2 0.0000 0.0000 0.000000   9999              
FVALEN22 FVALEN24 1 2 0.0000 0.0000 0.000000   9999              
FVALEN22 FVALEN25 1 2 0.0000 0.0000 0.000000   9999              
FVALEN22 FZQUAR21 2 0 0.1800 1.2200 8.000000   1273 VALEN62ZQUAR 
FVALES21 FZB.ME21 1 0 1.8850 12.540 90.00000   1023 VALES61ZB.ME 
FVANDI21 FVANDI22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2      
FVAUJA11 FVAUJA13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1  
FVAUPA21 FYAINV21 1 0 1.4300 6.5800 59.00000    599 VAUPA61YAINV 
FVENDI21 FZBEU521 1 0 0.7500 3.3900 22.00000    956 VENDI61ZBEU5 
FVERGE11 FVLERB11 2 0 0.8100 8.1800 102.0000   2232 VERGE72VLERB 
FVERGE11 FVLERB12 1 0 0.8100 8.1700 100.0000   2232 VERGE71VLERB 
FVERLH21 FZNEG521 1 0 1.5970 7.4590 47.36400    819 VERLH61ZNEG5 
FVERTE21 FWEPPE21 1 0 0.7600 5.0740 36.00000   1273 VERTE61WEPPE 
FVESLE11 FVESLE12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2      
FVESLE21 FVESLE22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2      
FVESLE21 FZCUPE21 1 0 1.0270 6.8510 49.40000   1172 VESLE61ZCUPE 
FVICOG21 FZBXV621 1 0 0.0120 0.0810 2.000000   1273 VICOG61ZBXV6 
FVIELM11 FVIELM13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A    
FVIELM14 FVIELM13 1 2 0.0000 0.0000 0.000000   9999 TRC-2B-2A    
FVIELM21 FVIELM23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2  
FVIGY 11 FVIGY 12 1 2 0.0000 0.0000 0.000000   9999 TRC-1A-1B    
FVIGY 11 FVIGY 13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A    
FVIGY 12 FVIGY 14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B    
FVIGY 13 FVIGY 14 1 7 0.0000 0.0000 0.000000   9999 TRC-2A-2B    
FVIGY 21 FVIGY 22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2      
FVIGY 21 FZB.HA21 1 0 0.8700 5.8000 42.00000   1100 VIGY 61ZB.HA 
FVIGY 21 FZPELT21 1 0 0.4000 4.0400 56.00000   1100 VIGY 61ZPELT 
FVIGY 22 FZGAN521 2 0 0.7260 4.8390 34.00000   1100 VIGY 62ZGAN5 
FVINCE21 FVITTE21 1 0 2.1190 14.104 102.0000    881 VINCE61VITTE 
FVINCE21 FZG.HA21 1 0 1.2560 8.5690 63.00000   1172 VINCE61ZG.HA 
FVINCE21 FZGOLB21 1 0 1.1000 7.2100 54.00000   1100 VINCE61ZGOLB 
FVINCE21 FZMAD621 1 0 2.0800 13.880 96.00000   1070 VINCE61ZMAD6 
FVINCE21 FZSSNA21 1 0 0.5600 3.7500 26.00000   1070 VINCE61ZSSNA 
FVINS 21 FZGUE521 1 0 0.3860 2.5750 18.00000   1062 VINS 61ZGUE5 
FVINS 21 FZROCB21 1 0 1.6690 11.088 92.00000   1057 VINS 61ZROCB 
FVLARO11 FZP.AN11 1 0 0.3560 5.0380 32.00000   2585 VLARO71ZP.AN 
FVLEJU21 F1CLAM21 1 0 0.4900 4.6700 351.0000    930 1CLAM61VLEJU 
FVLEJU21 FVLERA23 1 0 0.4200 3.5700 143.0000    648 VLEJU61VLERA 
FVLEJU21 FZCAR621 2 8 0.3500 1.5720 10.00000    881 VLEJU62ZCAR6 
FVLEJU21 FZCARR21 1 8 0.3460 1.5710 10.00000    881 VLEJU61ZCARR 
FVLEJU21 FZLIN721 1 0 0.5340 3.5870 26.00000   1172 VLEJU61ZLIN7 
FVLEJU21 FZLINA21 1 0 0.5190 3.4870 24.00000   1172 VLEJU61ZLINA 
FVLEJU21 FZMAS521 4 0 0.1900 1.8900 24.00000   1796 VLEJU64ZMAS5 
FVLEJU21 FZMTJ521 1 8 0.2800 1.8200 14.00000    511 VLEJU61ZMTJ5 
FVLEJU21 FZMTJA21 1 0 0.2700 1.7700 12.00000    511 VLEJU61ZMTJA 
FVLEJU21 FZROB521 2 0 0.4270 4.0380 55.00000    948 VLEJU62ZROB5 
FVLEJU21 FZROBI21 1 0 0.4300 4.0300 56.00000    948 VLEJU61ZROBI 
FVLEJU21 FZV.BR21 1 8 0.0230 0.2210 4.000000   1172 VLEJU61ZV.BR 
FVLEJU21 FZV.OR21 1 0 0.0180 0.1690 2.000000   2200 VLEJU61ZV.OR 
FVLEMA21 FZGLAC21 1 0 2.0800 14.130 102.0000    520 VLEMA61ZGLAC 
FVLEVA21 FZAVR521 2 0 1.1330 5.1240 34.00000    881 VLEVA62ZAVR5 
FVLEVA21 FZAVRO21 1 0 0.9700 4.7200 44.00000    881 VLEVA61ZAVRO 
FVLEVA21 FZGAL521 2 0 0.4630 2.2260 16.00000    888 VLEVA62ZGAL5 
FVLEVA21 FZGALE21 4 0 0.4600 2.2200 16.00000    888 VLEVA64ZGALE 
FVLEVA21 FZLAN821 2 8 0.4200 2.8200 20.00000   1172 VLEVA62ZLAN8 
FVLEVA21 FZORS621 1 8 0.2600 2.4600 36.00000   2200 VLEVA61ZORS6 
FVOGEH21 FVOGEL22 1 0 0.0010 0.6000 0.000000   9999 VOGEH61VOGEL 
FVOGEH22 FVOGEL21 2 0 0.0010 0.6000 0.000000   9999 VOGEH62VOGEL 
FVOGEH23 FVOGEL21 3 0 0.0010 0.6000 0.000000   9999 VOGEH63VOGEL 
FVOGEH24 FVOGEL22 4 0 0.0010 0.6000 0.000000   9999 VOGEH64VOGEL 
FVOGEL21 FVOGEL22 1 7 0.0000 0.0000 0.000000   9999 CPL-1-2      
FWARAN11 FWARAN14 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A    
FWARAN11 FWEPPE12 1 0 1.6280 20.841 236.0000   3078 WARAN71WEPPE 
FWARAN12 FWARAN11 1 2 0.0000 0.0000 0.000000   9999 TRC-1B-1A    
FWARAN13 FWARAN12 1 2 0.0000 0.0000 0.000000   9999 TRC-1C-1B    
FWARAN13 FWARAN16 1 2 0.0000 0.0000 0.000000   9999 CPL-1C-2C    
FWARAN15 FWARAN14 1 2 0.0000 0.0000 0.000000   9999 TRC-2B-2A    
FWARAN16 FWARAN15 1 2 0.0000 0.0000 0.000000   9999 TRC-2C-2B    
FWARAN21 FWARAN23 1 2 0.0000 0.0000 0.000000   9999 TRC-1A2-1B3  
FWARAN21 FWARAN25 1 2 0.0000 0.0000 0.000000   9999 CPL-1A1-2A1  
FWARAN21 FZDUV521 1 0 0.4510 3.0030 26.00000    987 WARAN61ZDUV5 
FWARAN23 FWARAN27 1 2 0.0000 0.0000 0.000000   9999 CPL-1B4-2B4  
FWARAN25 FWARAN27 1 2 0.0000 0.0000 0.000000   9999 TRC-2A2-2B3  
FWEPPE11 FWEPPE12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2      
FWEPPE21 FWEPPE23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1  
FWOEST21 FZWOES21 1 0 0.0740 0.4920 4.000000   1308 WOEST61ZWOES 
FZCARR21 FZSEMO21 1 0 5.4720 24.825 168.0000    881 ZCARR61ZSEMO 
FZCOUE21 FZLARD21 1 0 0.1800 1.2200 8.000000    897 ZCOUE61ZLARD 
FZQUIN21 FZSSCR21 1 0 0.3500 2.3700 18.00000   1126 ZQUIN61ZSSCR 
G1ARGO31 GTRIPO31 1 0 7.8075 19.013 110.2220    449 _AC_18931_19 
G1CHAL31 GERETR31 1 0 1.5300 6.6375 43.11111    650 _AC_10031_10 
G1CHAL31 GPSACH32 1 0 2.3625 5.7375 33.33332    449 _AC_10031_11 
G1IOAN31 G2IOAN31 1 0 1.2060 4.8712 36.26667    650 _AC_21531_22 
G1IOAN31 GKALPA31 1 0 5.1075 12.420 72.00000    294 _AC_21531_23 
G1KERK32 G2KERK31 1 0 0.0675 0.1800 0.888890    218 _AC_21832_23 
G1LARI31 G2LARI3B 1 0 0.7200 3.1725 20.44444    600 _AC_6431_653 
G1LARI31 GLARIS35 1 0 3.1275 7.2450 46.22222    531 _AC_6431_673 
G1LARI31 GOSE_831 1 0 0.6975 1.7505 10.31111    531 _AC_6431_703 
G1MEGA31 G1MEGA33 1 2 0.0000 0.0000 0.000000   1200 _SW_19531_19 
G1MEGA31 G1MEGA3Q 1 9 0.0000 0.0500 1111.109      0 G1MEGA3Q_UCT 
G1MEGA31 G2MEGA31 1 0 0.3892 1.5773 11.73333    650 _AC_19531_19 
G1MEGA31 G2MEGA31 2 0 0.3825 1.5525 11.55556    650 _AC_19531_19 
G1MEGA31 G2SPAR31 1 0 5.6700 22.687 169.1999    650 _AC_19531_22 
G1MEGA31 GKALTA31 1 0 4.0860 16.558 605.9110    600 _AC_19531_20 
G1MEGA31 GKORIT31 1 0 3.5550 14.335 106.9331    600 _AC_19531_33 
G1MEGA31 GMEGAL35 1 0 0.4950 1.9800 14.66667    650 _AC_19531_33 
G1MEGA33 G1SPAR31 1 0 6.7275 27.122 202.2666    650 _AC_19533_19 
G1MEGA33 G2MEGA32 3 0 0.3825 1.5525 11.55556    650 _AC_19533_19 
G1MEGA33 GAGIOR31 1 0 3.9915 16.087 120.0000    600 _AC_19533_34 
G1MEGA33 GCHORE31 1 0 0.4545 1.8338 13.68889    650 _AC_19533_19 
G1MEGA33 GHRAIA31 1 0 6.0885 14.823 85.91111    449 _AC_19533_33 
G1MEGA33 GKALTA31 2 0 4.0860 16.558 605.9110    650 _AC_19533_20 
G1MEGA33 GMEGAL31 2 0 0.4950 1.9800 14.66667    650 _AC_19533_33 
G1PATR31 G3PATR31 1 0 0.7560 2.1263 13.33333    449 _AC_20631_24 
G1SPAR31 GMOLAI32 1 0 15.392 15.844 118.1778    650 _AC_19831_19 
G1STRA31 G1STRA32 1 2 0.0000 0.0000 0.000000   1200 _SW_22731_22 
G1TRIK31 G2TRIK31 1 0 0.5850 2.4030 17.51111    600 _AC_6131_192 
G2ARGO31 G1ARGO31 1 0 2.1195 6.4890 43.11111    449 _AC_18731_18 
G2ARGO31 G2ARGO32 1 2 0.0000 0.0000 0.000000   1200 _SW_18731_18 
G2ARGO31 GASTRO31 1 0 2.8575 11.520 85.77777    650 _AC_18731_19 
G2ARGO31 GKORIT31 1 0 3.3818 13.626 101.6889    650 _AC_18731_33 
G2ARGO32 GAGION31 1 0 1.7100 6.8850 51.11111    650 _AC_18732_31 
G2ARGO32 GAHLAD32 1 0 2.0025 8.1225 60.44445    650 _AC_18732_27 
G2ARGO32 GASTRO31 2 0 2.8575 11.520 85.77777    650 _AC_18732_19 
G2CHAL31 GTSCHA32 1 0 0.1125 0.4950 3.555560   9999 _AC_9731_993 
G2IOAN31 GAOOS_31 1 0 3.7350 16.132 104.8889    650 _AC_22031_26 
G2IRON11 G2IRON12 1 2 0.0000 0.0000 0.000000   3149 _SW_43811_43 
G2KERK31 G2KERK3Q 1 9 0.0000 0.0500 520.0443      0 G2KERK3Q_UCT 
G2LARI31 G2LARI32 1 7 0.0000 0.0000 0.000000   1200 _SW_6531_653 
G2LARI32 G3LARI31 1 0 0.7200 2.9475 21.77778    600 _AC_6532_174 
G2LARI32 GAGIA_31 1 0 2.0250 8.7750 56.88888    499 _AC_6532_280 
G2LARI32 GLARIS31 1 0 2.6775 10.822 80.88889    600 _AC_6532_673 
G2LARI32 GMKRYX31 1 0 1.2150 5.2853 34.40000    777 _AC_6532_983 
G2MEGA31 G2MEGA32 1 2 0.0000 0.0000 0.000000   1999 _SW_19631_19 
G2MEGA31 GMEGAL35 1 0 0.1710 0.6862 5.155550    650 _AC_19631_33 
G2MEGA32 GCHORE31 1 0 0.3375 1.3275 9.777780    650 _AC_19632_19 
G2MEGA32 GMEGAL31 2 0 0.1710 0.6862 5.155550    650 _AC_19632_33 
G2PATR31 G1PATR31 1 0 0.2925 1.1700 8.888890    600 _AC_20531_20 
G2PATR31 G2PATR32 1 2 0.0000 0.0000 0.000000   1200 _SW_20531_20 
G2PATR31 GSIMOP31 1 0 5.2200 18.719 133.7778    449 _AC_20531_33 
G2PATR32 G1PATR31 2 0 0.2925 1.1700 8.888890    600 _AC_20532_20 
G2PATR32 G2PATR3Q 1 9 0.0000 0.0500 1111.109      0 G2PATR3Q_UCT 
G2PATR32 GPANAH31 1 0 1.0125 4.0500 30.22221    600 _AC_20532_25 
G2PATR32 GVZPAT31 1 0 4.0725 9.9675 59.55555    449 _AC_20532_21 
G2SPAR31 GSKALA31 1 0 2.9025 11.704 87.28887    650 _AC_22831_30 
G2VOLO31 G2VOLO33 1 2 0.0000 0.0000 0.000000    600 _SW_8531_853 
G2VOLO31 GLAFKO31 1 0 6.4575 15.683 91.11109    399 _AC_8531_863 
G2VOLO33 G1VOLO31 1 0 1.5727 3.9510 63.91111    531 _AC_8533_883 
G2VOLO33 GSTEVK31 1 0 2.7675 11.160 83.11109    777 _AC_8533_252 
G3PATR31 G3PATR3Q 1 9 0.0000 0.0500 520.0443      0 G3PATR3Q_UCT 
G3THES31 GEVOSM31 1 0 0.6975 1.5525 515.1110    509 _AC_2631_283 
G5MEGA14 GMEGAL13 1 0 0.0640 0.6400 6.287500    776 _AC_32614_33 
G5MEGA15 GMEGAL15 1 0 0.0640 0.5600 6.287500    776 _AC_32615_33 
G5MEGA16 GMEGAL15 1 0 0.0640 0.5600 6.287500    776 _AC_32616_33 
GACHAR11 GACHAR13 1 2 0.0000 0.0000 0.000000   1919 _SW_12011_12 
GACHAR11 GKOUMO14 1 0 0.4800 4.4800 49.50000   1587 _AC_12011_13 
GACHAR13 GKOUMO16 2 0 0.4800 4.4800 49.50000   1587 _AC_12013_13 
GACHAR1C GACHAR1Q 1 1 0.0000 0.0500 -291.842      0 GACHAR1Q_UCT 
GACHAR1D GACHAA1Q 1 1 0.0000 0.0500 -294.480      0 GACHAA1Q_UCT 
GACHAR31 GACHAR32 2 7 0.0000 0.0000 0.000000   1999 _SW_12031_12 
GACHAR31 GACHAR3Q 1 9 0.0000 0.0500 1111.109      0 GACHAR3Q_UCT 
GACHAR31 GACHAR3Q 2 9 0.0000 0.0500 1111.109      0 GACHAR3Q_UCT 
GACHAR31 GNCHAL31 1 0 0.9225 3.7575 28.00000    650 _AC_12031_12 
GACHAR31 GOSE_131 1 0 0.7267 3.0105 128.6667    449 _AC_12031_12 
GACHAR32 GNCHAL32 2 0 0.4500 1.7775 540.0000    700 _AC_12032_12 
GACHEL11 GACHEL12 1 2 0.0000 0.0000 0.000000   1919 _SW_13111_13 
GACHEL11 GACHEL14 2 2 0.0000 0.0000 0.000000   1587 _SW_13111_13 
GACHEL12 GAGNIK12 1 8 5.1200 47.680 535.5000   1587 _AC_13112_29 
GACHEL12 GARACH12 1 0 1.4400 20.320 292.3125   1440 _AC_13112_22 
GACHEL14 GACHEL1Q 1 1 0.0000 0.0500 -437.500      0 GACHEL1Q_UCT 
GACHEL14 GDISTO15 1 0 4.8000 45.758 513.3125   1919 _AC_13114_13 
GACHEL1A GACHEA1Q 1 1 0.0000 0.0500 -297.161      0 GACHEA1Q_UCT 
GACHEL1B GACHEB1Q 1 1 0.0000 0.0500 -297.161      0 GACHEB1Q_UCT 
GACHEL1C GACHEC1Q 1 1 0.0000 0.0500 -293.750      0 GACHEC1Q_UCT 
GACHEL31 GKREMA31 1 0 2.1375 8.6625 64.44444    650 _AC_13131_21 
GACHEL31 GKREMA32 2 0 2.1375 8.6625 64.44444    650 _AC_13131_21 
GACHEL31 GKREMA32 3 0 2.1375 9.2925 60.44445    650 _AC_13131_21 
GACHEL31 GLEYKA31 1 0 5.5103 22.202 165.6000    600 _AC_13131_13 
GACHEL31 GTHERM31 1 0 2.9160 11.759 87.64444    600 _AC_13131_31 
GACHEL33 G1STRA31 1 0 0.9450 3.8475 28.44444    600 _AC_13133_22 
GACHEL33 G1STRA32 2 0 0.9450 3.8475 28.44444    600 _AC_13133_22 
GACHEL33 GACHEL35 3 2 0.0000 0.0000 0.000000   1999 _SW_13133_13 
GACHEL33 GARACH31 2 0 6.8175 27.517 205.3332    650 _AC_13133_22 
GACHEL33 GKASTR31 1 0 0.5400 2.1825 16.00000    600 _AC_13133_20 
GACHEL35 GAMFLO31 1 0 4.8825 12.938 79.55555    449 _AC_13135_23 
GACHEL35 GKASTR31 2 0 0.5175 2.2275 14.66667    600 _AC_13135_20 
GACHEL35 GKASTR31 3 0 0.5400 2.1825 16.00000    600 _AC_13135_20 
GACHEL35 GPETAL31 1 0 1.7910 7.2157 53.82222    650 _AC_13135_34 
GADPOL31 GILARI31 1 0 2.3558 9.4973 70.84442    777 _AC_5731_312 
GADPOL31 GKOZAN31 1 0 1.3568 5.4697 40.79999    777 _AC_5731_593 
GAEDIP31 GACHLA31 1 0 3.9825 9.4500 391.7333    481 _AC_10231_24 
GAEGIO31 GELIKI31 1 0 0.1642 0.6592 19.28889    650 _AC_18531_28 
GAEGIO31 GPTIT_32 1 0 4.7925 11.677 67.55555    449 _AC_18531_18 
GAETOL31 GANTIR31 1 0 0.0247 0.0967 0.711110    449 _AC_20831_34 
GAETOL31 GKASTR33 1 0 3.7575 15.502 110.6667    449 _AC_20831_20 
GAGCHI31 GOSE1231 1 0 0.4050 1.6650 12.44444    777 _AC_26131_29 
GAGDIM10 GAGDIM11 1 2 0.0000 0.0000 0.000000   1919 _SW_25010_25 
GAGDIM11 GAGDIM13 2 2 0.0000 0.0000 0.000000   1919 _SW_25011_25 
GAGDIM11 GAGDIM14 3 2 0.0000 0.0000 0.000000   1919 _SW_25011_25 
GAGDIM11 GAGDIM17 4 2 0.0000 0.0000 0.000000   1919 _SW_25011_25 
GAGDIM11 GAGDIM18 5 2 0.0000 0.0000 0.000000   1919 _SW_25011_25 
GAGDIM11 GAGDIM19 6 2 0.0000 0.0000 0.000000   1919 _SW_25011_25 
GAGELO31 GLYGOR31 1 0 2.7315 8.0820 81.95555    449 _AC_29531_33 
GAGELO31 GOSE_K31 1 0 4.6620 11.446 94.93331    449 _AC_29531_30 
GAGETM31 GMHLA232 1 0 0.1462 0.3555 2.044450    531 _AC_11331_14 
GAGRAS31 GAMIDE32 1 0 3.8700 15.660 116.8889    777 _AC_3631_255 
GAGRAS31 GAMIDE32 2 0 3.8925 15.683 116.8889    777 _AC_3631_255 
GAGRAS31 GANTHE31 1 0 2.9700 7.2450 41.77777    531 _AC_3631_329 
GAGRAS31 GEDESS31 1 0 0.8325 2.0025 11.55556    180 _AC_3631_373 
GAGRAS31 GSKYDR31 1 0 1.0575 4.2975 32.00000    777 _AC_3631_248 
GAGVAS31 G2KERK31 1 0 1.1025 4.7700 31.11111    600 _AC_22231_23 
GAHLAD32 GAGIOR31 1 0 0.9787 3.9420 29.42222    650 _AC_27832_34 
GAISAG33 GAISAG36 1 7 0.0000 0.0000 0.000000   1200 _SW_16533_16 
GAISAG33 GAISAG36 2 7 0.0000 0.0000 0.000000   1200 _SW_16533_16 
GAISAG33 GAISAG37 1 0 0.0967 0.3870 117.6889    650 _AC_16533_16 
GAISAG36 GAISAG38 1 0 0.0967 0.3870 117.6889    650 _AC_16536_16 
GAISAG37 GSALAM32 1 0 0.2025 0.8550 6.222220    700 _AC_16537_17 
GAKTIO31 GAKTIO32 1 2 0.0000 0.0000 0.000000    630 _SW_21331_21 
GAKTIO31 GAKTIO33 2 2 0.0000 0.0000 0.000000    449 _SW_21331_21 
GAKTIO31 GVPPRE31 1 0 2.0003 4.5608 470.3999    449 _AC_21331_22 
GAKTIO32 GLEFKA31 1 0 4.6665 11.677 67.55555    630 _AC_21332_26 
GAKTIO33 GKATOY31 1 0 3.0870 12.521 92.26666    449 _AC_21333_31 
GALEXL31 GKOMOT31 1 0 5.3325 21.533 160.4443    777 _AC_231_331_ 
GALEXL31 GNIPSA31 1 0 2.9767 12.004 89.51110    777 _AC_231_3343 
GALEXL31 GPKOMO31 1 0 4.4775 18.045 134.6667    777 _AC_231_1031 
GALEXL31 GPROVA31 1 0 4.3853 17.676 131.7333    777 _AC_231_1731 
GALIVE32 GALIVE33 1 2 0.0000 0.0000 0.000000   1200 _SW_11532_11 
GALIVE32 GKALIV32 1 0 0.0450 0.1800 1.333330    650 _AC_11532_45 
GALIVE33 GALIVE34 2 2 0.0000 0.0000 0.000000    650 _SW_11533_11 
GALIVE33 GALIVE35 3 2 0.0000 0.0000 0.000000    650 _SW_11533_11 
GALIVE35 GKALIV34 2 0 0.0450 0.1575 0.888890    650 _AC_11535_45 
GALMIR31 GEYKSI31 1 0 0.7875 3.4155 22.22221    750 _AC_7131_325 
GALMIR31 GMCHAL36 1 0 0.1080 0.4365 3.288890    777 _AC_7131_763 
GALMIR3B GMCHAL35 1 0 0.0517 2.0903 15.64444    777 _AC_7132_763 
GALOUM31 GALONI31 1 0 5.7375 23.129 172.4889    650 _AC_13731_35 
GALOUM31 GALOUM32 1 2 0.0000 0.0000 0.000000   1999 _SW_13731_13 
GALOUM31 GALOUM33 2 2 0.0000 0.0000 0.000000   1200 _SW_13731_13 
GALOUM31 GDISTO31 1 0 1.0125 4.0950 30.66667    650 _AC_13731_13 
GALOUM31 GGIONA31 1 0 3.3750 13.658 101.7778    600 _AC_13731_13 
GALOUM32 GALTEL31 1 0 0.0225 0.1552 91.11109   1539 _AC_13732_41 
GALOUM33 GALOUM34 3 2 0.0000 0.0000 0.000000   1999 _SW_13733_13 
GALOUM33 GDESFI31 1 0 19.799 7.9852 59.55555    650 _AC_13733_31 
GALOUM33 GDISTO33 2 0 1.0125 4.0950 30.66667    650 _AC_13733_13 
GALOUM34 GALTEL32 2 0 0.0225 0.1552 91.11109   1539 _AC_13734_41 
GALTEL31 GALTEL32 1 7 0.0000 0.0000 0.000000   1999 _SW_41731_41 
GAMARI31 GKALIV34 1 0 1.0462 4.5720 325.3778    613 _AC_12531_45 
GAMARI33 GAMAR33A 1 0 0.7312 1.1700 650.3109    484 _AC_47031_47 
GAMARI33 GAMARI3Q 1 9 0.0000 0.0500 -355.556      0 GAMARI3Q_UCT 
GAMFKL31 GOSE_431 1 0 1.4017 6.0435 39.46666    777 _AC_7531_294 
GAMFPO31 GFILIP31 1 0 5.0130 20.209 150.6667    777 _AC_1631_193 
GAMFPO31 GTHESS33 1 0 9.4478 38.105 283.8222    777 _AC_1631_183 
GAMFSA31 GDESFI31 1 0 3.3728 13.140 59.55555    650 _AC_7931_314 
GAMIDE11 GLAGAD12 1 8 4.1600 39.680 444.9375   1919 _AC_25511_30 
GAMIDE14 GAMIDE16 1 2 0.0000 0.0000 0.000000   1919 _SW_25514_25 
GAMIDE16 GLAGAD13 1 0 4.1600 39.680 444.9375   1919 _AC_25516_30 
GAMIDE1A GAMIDE1Q 1 1 0.0000 0.0500 -294.717      0 GAMIDE1Q_UCT 
GAMIDE1B GAMIDA1Q 1 1 0.0000 0.0500 -294.444      0 GAMIDA1Q_UCT 
GAMIDE31 GAMIDE32 2 2 0.0000 0.0000 0.000000   1200 _SW_25531_25 
GANDRO31 GANDRO32 1 2 0.0000 0.0000 0.000000    650 _SW_27031_27 
GANDRO31 GANDRO33 2 2 0.0000 0.0000 0.000000    580 _SW_27031_27 
GANDRO32 GANDRO3Q 1 1 0.0000 0.0500 -555.556      0 GANDRO3Q_UCT 
GANDRO32 GLIVDI33 1 0 2.9070 11.437 951.2000    481 _AC_27032_30 
GANDRO33 GANDRA3Q 1 1 0.0000 0.0500 -800.000      0 GANDRA3Q_UCT 
GANTIR31 GMOLYK31 1 0 0.1912 0.8122 5.511110    449 _AC_34831_34 
GAOOS_31 GAOOS_32 1 2 0.0000 0.0000 0.000000   1200 _SW_26031_26 
GARACH11 GARACH12 1 2 0.0000 0.0000 0.000000   1919 _SW_22611_22 
GARACH1A GARACH1Q 1 1 0.0000 0.0500 -294.523      0 GARACH1Q_UCT 
GARACH1B GARACA1Q 1 1 0.0000 0.0500 -291.756      0 GARACA1Q_UCT 
GARACH31 GAOOS_32 1 0 7.4925 32.355 210.6667    650 _AC_22631_26 
GARACH31 GARACH33 2 2 0.0000 0.0000 0.000000   1999 _SW_22631_22 
GARACH31 GKANAL31 1 0 4.7475 19.148 142.6667    650 _AC_22631_23 
GARACH31 GMESHO32 1 0 4.0410 17.287 115.0222    530 _AC_22631_26 
GARACH31 GPOYN132 1 0 0.6232 2.5132 18.75556    600 _AC_22631_23 
GARACH31 GPOYN133 1 0 0.6232 2.5132 18.75556    600 _AC_22631_23 
GARACH31 GPOYN231 1 0 0.4432 1.7415 12.88889    449 _AC_22631_23 
GARACH33 GAMFLO31 1 0 9.0900 22.747 133.3332    449 _AC_22633_23 
GARACH33 GPETAL31 1 0 5.0355 20.297 151.3778    650 _AC_22633_34 
GARACH33 GPOYN131 1 0 0.4950 2.1758 14.13333    600 _AC_22633_23 
GARGIR31 GKALIV32 1 0 1.1565 4.9838 16.35556    650 _AC_30431_45 
GARGST31 GARGST32 1 2 0.0000 0.0000 0.000000    449 _SW_21231_21 
GARGST31 GARGST33 2 2 0.0000 0.0000 0.000000    449 _SW_21231_21 
GARGST32 GARGST3Q 1 1 0.0000 0.0500 -644.978      0 GARGST3Q_UCT 
GARGST33 GARGSA3Q 1 1 0.0000 0.0500 -644.978      0 GARGSA3Q_UCT 
GARGST33 GARGSA3Q 2 1 0.0000 0.0500 -555.556      0 GARGSA3Q_UCT 
GARGST33 GARGSA3Q 3 1 0.0000 0.0500 -644.978      0 GARGSA3Q_UCT 
GARGST33 GMYRTO31 1 0 2.1015 5.2560 32.53332    449 _AC_21233_28 
GARGYR31 GARGYR33 1 2 0.0000 0.0000 0.000000   1200 _SW_15331_15 
GARGYR31 GARGYR3Q 1 9 0.0000 0.0500 1111.109      0 GARGYR3Q_UCT 
GARGYR31 GARGYR3Q 2 9 0.0000 0.0500 1111.109      0 GARGYR3Q_UCT 
GARGYR33 GLAGIS34 1 0 1.1317 12.465 161.7778    650 _AC_15333_15 
GASPRA31 GDISTO31 1 0 0.5625 2.2950 16.88888    650 _AC_12231_13 
GASPRA31 GKORON31 1 0 3.7125 14.963 111.5556    650 _AC_12231_14 
GASPRO31 GASPRO32 1 2 0.0000 0.0000 0.000000   1200 _SW_17031_17 
GASPRO31 GCHALI31 1 8 0.1125 0.4725 3.111110    600 _AC_17031_17 
GASPRO31 GTHEOD31 1 0 5.5125 22.320 307.1111    650 _AC_17031_17 
GASPRO32 GTHTHE38 1 0 5.5800 22.400 331.0220    650 _AC_17032_31 
GASTRO31 GKOYNO31 1 0 3.0780 12.411 92.53333    650 _AC_19131_33 
GASTRO31 GZARAK31 1 0 7.3733 29.725 221.7778    650 _AC_19131_29 
GATALA31 GLARYM34 1 0 2.2275 9.0225 67.11109    650 _AC_8031_943 
GATHIN31 G1MEGA31 1 0 1.9373 4.7160 27.37778    449 _AC_14831_19 
GATHIN31 GTRIPO31 1 0 3.3750 8.1900 47.55556    449 _AC_14831_19 
GBLAXO31 G3PATR31 1 0 2.4683 8.7570 719.7332    600 _AC_15731_24 
GBLAXO31 GTRICH32 1 0 2.8755 12.454 80.84442    630 _AC_15731_20 
GCHATH31 GCHATH32 1 0 0.0675 0.1575 0.888890    479 _AC_8331_833 
GCHATH32 G2VOLO31 1 0 1.6650 6.7500 50.22222    777 _AC_8332_853 
GDIDIM31 GNIPSA31 1 0 8.4870 34.209 255.1109    531 _AC_131_3343 
GDIDIM31 GOREST31 1 0 2.1330 8.5950 64.08889    777 _AC_131_5831 
GDIDIM31 GOREST31 2 0 2.1330 8.5950 64.08889    777 _AC_131_5831 
GDIDIM31 GPROVA31 1 0 4.1490 16.726 124.7109    777 _AC_131_1731 
GDIDYM31 G1ARGO31 1 0 7.2450 17.639 102.2220    449 _AC_17931_18 
GDIDYM31 GKRANI31 1 0 2.5650 6.2325 36.00000    531 _AC_17931_19 
GDISTO11 G2IRON12 1 0 2.0800 20.160 225.8750   1587 _AC_13911_43 
GDISTO11 GDISTO13 1 2 0.0000 0.0000 0.000000   1919 _SW_13911_13 
GDISTO11 GDISTO15 2 2 0.0000 0.0000 0.000000   1587 _SW_13911_13 
GDISTO13 GAGNIK12 1 0 0.4800 4.4800 50.31250   1919 _AC_13913_29 
GDISTO15 GDISTO1Q 1 1 0.0000 0.0500 -478.750      0 GDISTO1Q_UCT 
GDISTO1A GDISTA1Q 1 1 0.0000 0.0500 -296.967      0 GDISTA1Q_UCT 
GDISTO1B GDISTB1Q 1 9 0.0000 0.0500 -312.500      0 GDISTB1Q_UCT 
GDISTO31 GDIST231 1 0 0.0495 0.2160 67.55555    650 _AC_13931_14 
GDISTO31 GDISTO33 3 2 0.0000 0.0000 0.000000   2399 _SW_13931_13 
GDORI131 GDORI133 1 0 0.0045 0.0500 0.088890    777 _AC_17631_17 
GDORI132 GDORI134 1 0 0.0045 0.0500 0.088890    777 _AC_17632_17 
GDORI133 G1MEGA31 1 0 1.9125 7.6950 57.33334    600 _AC_17633_19 
GDORI133 GKORIN32 1 0 7.9875 32.264 240.4443    600 _AC_17633_18 
GDORI134 G1MEGA33 1 0 1.9125 7.6950 57.33334    600 _AC_17634_19 
GDORI134 GDORI231 1 0 0.0450 0.2025 1.333330    777 _AC_17634_17 
GDORI231 GNESTA31 1 0 2.6505 10.683 79.59999    600 _AC_17731_32 
GDOXA_31 G3THES32 1 0 0.3825 0.8550 288.0000    509 _AC_2331_263 
GDOXA_31 GBOTSA32 1 0 0.2002 0.2857 285.8666    486 _AC_2331_258 
GDRAMA31 GFILIP31 1 0 1.3950 5.6475 42.22222    777 _AC_931_1931 
GDRAMA31 GFILIP35 2 0 1.3950 5.6475 42.22222    777 _AC_931_1935 
GDRAMA31 GPETRO32 1 0 1.3297 5.5822 38.48889    777 _AC_931_1183 
GDRAMA31 GSERRE32 1 0 9.8325 24.840 147.5554    531 _AC_931_1232 
GDRYOP31 GKARAZ31 1 0 1.0485 2.5875 15.20000    449 _AC_29631_30 
GEAV__31 GEAV__32 1 0 0.2925 0.6975 4.000000    531 _AC_10431_10 
GEAV__32 GOSE_231 1 0 0.1575 0.6300 4.888890    777 _AC_10432_10 
GEAV__32 GSKOUR31 1 0 1.3658 5.5080 41.15556    600 _AC_10432_12 
GEKO__31 GEKO__33 1 0 0.1125 0.4050 3.111110    777 _AC_3131_313 
GEKO__32 GEKO__34 1 0 0.1125 0.4050 3.111110    777 _AC_3132_313 
GEKO__33 GSIDEN3B 1 0 1.0800 2.6325 15.11111    531 _AC_3133_333 
GEKO__34 GSINDO31 1 0 0.5175 2.0475 15.11111    777 _AC_3134_393 
GELASS31 GVOUNE31 1 0 4.2975 17.370 129.3332    777 _AC_24931_25 
GELCHA31 GELDA_34 1 0 0.1372 0.5962 3.911110    777 _AC_13031_17 
GELDA_31 GELDA_32 1 7 0.0000 0.0000 0.000000    479 _SW_17831_17 
GELDA_31 GELDA_34 1 0 0.2520 0.5445 136.8000    479 _AC_17831_17 
GELDA_32 GELDA_33 1 0 0.2520 0.5445 136.8000    479 _AC_17832_17 
GELDA_33 GELEFS31 1 0 1.6020 6.6690 23.46666    650 _AC_17833_18 
GELEFS31 GMEGAR31 1 0 1.6942 6.8288 51.11111    650 _AC_18031_18 
GELPEE31 GELPEE32 1 2 0.0000 0.0000 0.000000   1999 _SW_16431_16 
GELPEE31 GELPEE34 2 2 0.0000 0.0000 0.000000    650 _SW_16431_16 
GELPEE31 GELPEE35 3 2 0.0000 0.0000 0.000000    650 _SW_16431_16 
GELPEE32 GELPEE33 4 2 0.0000 0.0000 0.000000    650 _SW_16432_16 
GELPEE32 GELPEE36 5 2 0.0000 0.0000 0.000000    650 _SW_16432_16 
GELPEE34 GKORIN31 1 0 5.5575 23.299 862.4445    650 _AC_16434_18 
GELPEE35 GELEFS31 1 0 0.2092 0.5917 93.95555    650 _AC_16435_18 
GELPEE36 GOSELO31 1 0 0.2902 1.2172 97.68888    777 _AC_16436_29 
GELVAL31 GINTER33 1 0 0.0720 0.2925 2.177780    600 _AC_9231_143 
GEORDE31 GKASIA31 1 0 5.9400 14.422 83.55555    531 _AC_4531_483 
GEORDE31 GPTOLE31 1 0 1.7752 4.3965 25.60000    531 _AC_4531_463 
GERETR31 GKALIV32 1 0 2.9880 12.994 401.6889    613 _AC_10331_45 
GEVIA631 GEVIA633 1 2 0.0000 0.0000 0.000000    650 _SW_35031_35 
GEVOSM31 GEKO__33 1 0 0.5152 1.2578 7.288890    531 _AC_2831_313 
GEVOSM31 GEKO__34 1 0 0.2700 1.1183 8.355560    777 _AC_2831_313 
GEVOSM31 GNALEX31 1 0 3.9825 16.087 120.0000    777 _AC_2831_403 
GEVOSM31 GPMELA32 1 0 0.2025 0.7650 229.7778    700 _AC_2831_283 
GFARSA31 GDOMOK31 1 0 4.7475 11.565 67.11109    531 _AC_7331_247 
GFILIP11 GFILIP12 1 2 0.0000 0.0000 0.000000   1919 _SW_1911_191 
GFILIP11 GLAGAD11 1 8 3.6000 34.880 391.1250   1919 _AC_1911_307 
GFILIP11 GLAGAD12 1 8 2.2720 30.992 445.1000   1919 _AC_1911_307 
GFILIP11 GNSANT13 1 0 4.6400 44.000 492.4375   1440 _AC_1911_288 
GFILIP12 GLAGAD15 2 0 3.6000 34.880 391.1250   1440 _AC_1912_307 
GFILIP12 GNSANT15 2 0 4.6400 44.000 492.4375   1440 _AC_1912_288 
GFILIP1A GFILIP1Q 1 1 0.0000 0.0500 -292.281      0 GFILIP1Q_UCT 
GFILIP1B GFILIA1Q 1 1 0.0000 0.0500 -292.230      0 GFILIA1Q_UCT 
GFILIP31 GFILIP35 2 2 0.0000 0.0000 0.000000   1999 _SW_1931_193 
GFILIP31 GFILIP3Q 1 9 0.0000 0.0500 520.0443      0 GFILIP3Q_UCT 
GFILIP31 GNIKIF31 1 0 1.6650 6.7050 50.22222    777 _AC_1931_292 
GFILIP31 GTHISA32 1 0 4.7857 19.292 143.8222    777 _AC_1931_259 
GFILIP35 GLHTH_34 1 0 11.383 45.889 342.2221    777 _AC_1935_213 
GFILIP35 GPLAVR31 1 0 3.9083 15.757 117.5111    777 _AC_1935_256 
GFILIP35 GTHISA31 2 0 3.9465 15.903 118.5776    777 _AC_1935_259 
GFLORI31 G2FLOR31 1 0 0.0135 0.0500 0.222220    531 _AC_5531_332 
GFLORI31 GAMIDE31 1 0 6.9300 16.695 100.8889    531 _AC_5531_255 
GFOSFO31 GFOSFO32 1 0 0.2250 0.5625 3.111110    531 _AC_831_832_ 
GFOSFO32 GNAPCO31 1 0 0.7875 2.7900 20.44444    531 _AC_832_1431 
GGEFIR31 GOSE1231 1 0 1.0800 4.3650 32.44443    531 _AC_3031_293 
GGEORG31 GGEORG32 1 2 0.0000 0.0000 0.000000    419 _SW_32131_32 
GGEORG31 GGEORG3Q 1 1 0.0000 0.0500 -644.978      0 GGEORG3Q_UCT 
GGEORG32 GGEORA3Q 1 1 0.0000 0.0500 -644.978      0 GGEORA3Q_UCT 
GGIONA31 GGIONA32 1 0 0.9225 2.2275 12.88889    531 _AC_13831_13 
GGREVE31 GKALAB31 1 0 4.6125 19.528 126.8442    777 _AC_4931_543 
GGREVE31 GSIATI31 1 0 1.8472 7.9897 52.04444    777 _AC_4931_454 
GHAGIS32 GHAGIS35 1 7 0.0000 0.0000 0.000000   2399 _SW_35632_35 
GHAGIS32 GHAGIS37 2 2 0.0000 0.0000 0.000000    600 _SW_35632_35 
GHAGIS32 GXANIA33 3 2 0.0000 0.0000 0.000000   9999 _SW_35632_48 
GHAGIS35 GHAGIS38 4 2 0.0000 0.0000 0.000000    600 _SW_35635_35 
GHAGIS35 GXANIA33 5 2 0.0000 0.0000 0.000000   9999 _SW_35635_48 
GHAGIS37 GHAGIS3Q 1 1 0.0000 0.0500 -1613.31      0 GHAGIS3Q_UCT 
GHAGIS37 GHAGIS3Q 2 1 0.0000 0.0500 -1613.31      0 GHAGIS3Q_UCT 
GHAGIS37 GHAGIS3Q 3 1 0.0000 0.0500 -1613.31      0 GHAGIS3Q_UCT 
GHAGIS37 GHAGIS3Q 4 1 0.0000 0.0500 -1613.31      0 GHAGIS3Q_UCT 
GHAGIS38 GHAGIA3Q 1 1 0.0000 0.0500 -1613.31      0 GHAGIA3Q_UCT 
GHAGIS38 GHAGIA3Q 2 1 0.0000 0.0500 -1613.31      0 GHAGIA3Q_UCT 
GHAGIS38 GHAGIA3Q 3 1 0.0000 0.0500 -1613.31      0 GHAGIA3Q_UCT 
GIASMO31 GFLABO31 1 0 3.7957 16.441 106.7555    777 _AC_431_3523 
GIASMO31 GIASMO32 1 2 0.0000 0.0000 0.000000   1999 _SW_431_432_ 
GIASMO31 GMAGIK31 1 0 2.5875 11.160 72.44445    777 _AC_431_2743 
GIASMO31 GPKOMO31 1 0 2.7225 10.958 81.77777    777 _AC_431_1031 
GIASMO31 GXANTH31 1 0 3.0037 12.172 89.77777    630 _AC_431_531_ 
GIASMO32 GFILIP31 1 0 9.1575 39.712 257.7778    777 _AC_432_1931 
GIASMO32 GPKOMO31 2 0 2.8350 11.430 85.33334    777 _AC_432_1031 
GIASMO32 GPKOMO31 3 0 2.7225 10.958 81.77777    777 _AC_432_1031 
GIASMO32 GZARKA32 1 0 4.5000 18.135 135.1109    600 _AC_432_2032 
GIGOUM31 GIGOUM32 1 2 0.0000 0.0000 0.000000    650 _SW_21631_21 
GIGOUM31 GMOURT34 1 0 1.2082 5.0760 32.79999    630 _AC_21631_22 
GIGOUM32 GAGVAS31 1 0 5.8680 14.645 2365.510    650 _AC_21632_22 
GIGOUM32 GIGOUM3Q 1 1 0.0000 0.0500 -644.978      0 GIGOUM3Q_UCT 
GIGOUM32 GIGOUM3Q 2 1 0.0000 0.0500 -644.978      0 GIGOUM3Q_UCT 
GIGOUM61 G1KERK61 1 8 14.095 17.615 2216.711    268 _AC_21661_21 
GILARI31 GILARI32 1 2 0.0000 0.0000 0.000000   1200 _SW_31231_31 
GILIKI31 GKOKKI31 1 0 1.1250 4.8758 31.64444    650 _AC_9131_114 
GILIKI31 GYPAT231 1 0 1.1160 4.8307 31.37778    650 _AC_9131_341 
GILIOL31 GILIOL32 1 2 0.0000 0.0000 0.000000   9999 _SW_30331_30 
GILIOL32 GPOLPO31 1 0 0.9045 3.9218 25.42222    650 _AC_30332_30 
GINOFI31 GACHAR31 1 0 3.3750 14.512 95.55555    630 _AC_10531_12 
GINTER31 GINTER33 1 0 0.0135 0.0765 29.64444    650 _AC_14331_14 
GIRON_31 GDISTO33 1 0 6.1425 24.773 184.8889    650 _AC_13531_13 
GIRON_31 GIRON_32 1 2 0.0000 0.0000 0.000000   1200 _SW_13531_13 
GIRON_32 GPANOR32 1 0 1.5075 6.0975 45.33334    650 _AC_13532_14 
GKALAB31 G1TRIK31 1 0 2.6775 11.457 74.57778    777 _AC_5431_613 
GKALIV11 GKALIV13 1 2 0.0000 0.0000 0.000000   3149 _SW_45311_45 
GKALIV11 GKALIV16 2 7 0.0000 0.0000 0.000000   1200 _SW_45311_45 
GKALIV13 GKALIV15 3 2 0.0000 0.0000 0.000000   1200 _SW_45313_45 
GKALIV15 GKALIV1Q 1 1 0.0000 0.0500 -312.500      0 GKALIV1Q_UCT 
GKALIV16 GKALIA1Q 1 9 0.0000 0.0500 -312.500      0 GKALIA1Q_UCT 
GKALIV1A GKALIB1Q 1 9 0.0000 0.0500 -312.500      0 GKALIB1Q_UCT 
GKALIV1B GKALIC1Q 1 9 0.0000 0.0500 -312.500      0 GKALIC1Q_UCT 
GKALIV32 GKALIV34 4 2 0.0000 0.0000 0.000000   1200 _SW_45332_45 
GKALIV34 GAMARI33 1 0 1.4062 5.8207 359.4667    503 _AC_45334_47 
GKALMO31 GAMAR33A 1 2 0.0000 0.0000 0.000000    503 _SW_23831_47 
GKALST31 GKALST32 1 2 0.0000 0.0000 0.000000   1200 _SW_13431_13 
GKALTA31 GKALTA3Q 1 9 0.0000 0.0500 1111.109      0 GKALTA3Q_UCT 
GKALTA31 GPILOS31 1 0 5.8365 14.209 82.31111    449 _AC_20031_23 
GKARAZ31 GLYGOR31 1 0 4.5157 12.344 77.15556    449 _AC_30031_33 
GKARDI11 GAGDIM11 1 8 0.4800 4.9600 54.81250   1919 _AC_5111_250 
GKARDI11 GAKARD11 2 7 0.0000 0.0000 0.000000   1919 _SW_5111_450 
GKARDI11 GAKARD12 3 7 0.0000 0.0000 0.000000   1919 _SW_5111_450 
GKARDI11 GAKARD13 4 7 0.0000 0.0000 0.000000   1919 _SW_5111_450 
GKARDI11 GKARDI13 1 7 0.0000 0.0000 0.000000   1919 _SW_5111_511 
GKARDI12 GAKARD14 1 7 0.0000 0.0000 0.000000   1919 _SW_5112_450 
GKARDI12 GTRIKA11 1 8 3.7120 35.855 402.1000   1919 _AC_5112_531 
GKARDI13 GAGDIM13 2 0 0.4800 4.9600 54.81250   1919 _AC_5113_250 
GKARDI13 GAMIDE16 1 0 1.6320 15.728 176.3874   1919 _AC_5113_255 
GKARDI13 GKARDI15 5 2 0.0000 0.0000 0.000000   1919 _SW_5113_511 
GKARDI13 GLARIS12 1 0 4.3200 41.598 466.6875   1919 _AC_5113_671 
GKARDI15 GAMIDE14 2 0 1.6320 15.728 176.3750   1919 _AC_5115_255 
GKARDI15 GKARDI17 6 2 0.0000 0.0000 0.000000   3149 _SW_5115_511 
GKARDI15 GLARIS15 2 0 4.3200 41.598 466.6875   1919 _AC_5115_671 
GKARDI15 GTRIKA11 1 0 3.7120 35.855 402.1000   1919 _AC_5115_531 
GKARDI1C GKARDI1Q 1 1 0.0000 0.0500 -297.019      0 GKARDI1Q_UCT 
GKARDI32 GKARDI33 7 7 0.0000 0.0000 0.000000   1200 _SW_5132_513 
GKARDI33 GADPOL31 1 0 2.9025 11.700 87.55555    777 _AC_5133_573 
GKARDI33 GAKARD31 8 2 0.0000 0.0000 0.000000   9999 _SW_5133_450 
GKARDI33 GKOZAN31 1 0 1.6425 6.6825 49.77777    777 _AC_5133_593 
GKARDI33 GMPENI31 1 0 10.665 4.1805 394.4443    777 _AC_5133_154 
GKARDI33 GORKAR31 1 0 0.2812 1.1407 8.533330    777 _AC_5133_277 
GKARDI33 GPOLYF32 1 0 3.5100 14.153 105.7778    777 _AC_5133_563 
GKARDI35 GAKARD32 9 2 0.0000 0.0000 0.000000   9999 _SW_5135_450 
GKARDI35 GELASS31 1 0 9.5670 38.563 287.6444    777 _AC_5135_249 
GKARDI35 GGRATS31 1 0 0.8714 2.0045 1166.354    499 _AC_5135_354 
GKARDI35 GPOLYF31 2 0 3.4875 14.085 104.8889    777 _AC_5135_563 
GKARDI35 GPOLYF31 3 0 3.4875 14.085 104.8889    777 _AC_5135_563 
GKARIS31 GILIOL32 1 0 1.7190 7.4475 48.35556    650 _AC_11131_30 
GKARIS31 GKARIS32 1 2 0.0000 0.0000 0.000000    650 _SW_11131_11 
GKARIS32 GKARIS3Q 1 1 0.0000 0.0500 -503.911      0 GKARIS3Q_UCT 
GKARIS32 GLIVDI32 1 0 2.0137 8.7255 56.62221    777 _AC_11132_30 
GKARPE31 GKREMA31 1 0 3.3075 13.320 99.11109    600 _AC_7831_211 
GKARTS31 GLAMIA32 1 0 6.4350 26.010 193.7778    600 _AC_6331_743 
GKASIA31 G2FLOR31 1 0 9.4950 23.129 134.2221    531 _AC_4831_332 
GKASSI31 G1IOAN31 1 0 4.2728 12.578 41.06666    449 _AC_11731_21 
GKASSI31 GIGOUM31 1 0 9.0877 24.302 150.0000    449 _AC_11731_21 
GKASTR31 GKASTR32 1 2 0.0000 0.0000 0.000000   1200 _SW_20931_20 
GKASTR31 GKASTR33 2 2 0.0000 0.0000 0.000000    449 _SW_20931_20 
GKASTR31 GKASTR34 3 2 0.0000 0.0000 0.000000    449 _SW_20931_20 
GKASTR34 GKATOY31 1 0 3.1302 12.720 93.42223    449 _AC_20934_31 
GKATER31 GKATER34 1 0 1.6425 4.0050 23.11111    531 _AC_4131_413 
GKATER34 GOSE1031 1 0 1.1475 4.9702 32.17778    777 _AC_4134_289 
GKATER34 GSFIKI32 1 0 3.2850 14.130 92.88889    777 _AC_4134_245 
GKATER3B GAIGIN31 1 0 5.3438 13.012 75.37776    531 _AC_4135_336 
GKAVAL31 GFILIP31 1 0 1.7910 7.2203 53.82222    600 _AC_631_1931 
GKAVAL31 GFILIP35 2 0 1.7055 7.3822 47.91111    600 _AC_631_1935 
GKAVAL31 GFILIP35 3 0 1.7910 7.2203 53.82222    600 _AC_631_1935 
GKAVAL31 GFOSFO32 1 0 0.4725 1.8675 13.77778    600 _AC_631_832_ 
GKAVAL31 GZARKA32 1 0 2.0925 8.4825 63.11111    600 _AC_631_2032 
GKECHR31 GNSANT33 1 0 1.9822 7.9943 59.59999    700 _AC_26931_28 
GKERAM31 GMAGIK31 1 0 3.1950 13.815 89.77777    777 _AC_26331_27 
GKERVE31 GNSANT31 1 0 1.5480 6.4620 45.06666    777 _AC_27231_28 
GKERVE31 GSAPKA31 1 0 1.3905 5.7150 40.97777    777 _AC_27231_27 
GKILKI31 GAXIOU31 1 0 5.1637 13.491 82.04444    531 _AC_1331_279 
GKILKI31 GLAGAD31 2 0 3.5550 14.355 107.1110    777 _AC_1331_307 
GKILKI31 GLHTH_33 1 0 3.5618 14.355 107.0222    630 _AC_1331_213 
GKILLI31 GLECHE3B 1 0 1.7775 7.1505 52.44445    650 _AC_18831_20 
GKILLI31 GPYRGO32 1 0 3.9150 15.989 119.1998    600 _AC_18831_20 
GKILLI31 GZAKIN32 1 0 3.5347 1.6357 2502.220    595 _AC_18831_21 
GKIPAR31 G2PYRG31 1 0 8.4128 20.482 118.7109    449 _AC_20331_32 
GKIPAR31 GPILOS31 1 0 7.9650 19.395 112.4442    449 _AC_20331_23 
GKITHE31 GKITHE33 1 0 1.2713 5.5215 19.28889   9999 _AC_14731_14 
GKLAVR11 GKLAVR12 6 2 0.0000 0.0000 0.000000   3149 _SW_45211_45 
GKLAVR1B GKLAVR1Q 1 9 0.0000 0.0500 -312.500      0 GKLAVR1Q_UCT 
GKOMOT31 GIASMO31 1 0 1.9350 7.8300 58.22222    777 _AC_331_431_ 
GKOMOT31 GPKOMO33 1 0 1.2375 5.3550 34.66667    777 _AC_331_1033 
GKOPAI31 GLARYM32 1 0 2.4075 9.7875 71.55555    650 _AC_8931_943 
GKOPAI31 GOSE3_31 1 0 1.8045 7.7355 51.20000    777 _AC_8931_109 
GKORIN31 GAGION31 1 0 2.1375 8.6175 64.44444    650 _AC_18231_31 
GKORIN31 GKORIN32 1 2 0.0000 0.0000 0.000000   1200 _SW_18231_18 
GKORIN31 GNESTA31 1 0 5.3123 21.413 159.6889    650 _AC_18231_32 
GKORIN31 GOSE_K31 1 0 0.0900 0.2250 1.333330    449 _AC_18231_30 
GKORIN31 GTHTHE34 1 0 1.2263 4.9725 43.42221    650 _AC_18231_31 
GKORIN31 GTHTHE35 2 0 1.2150 4.9050 40.22222    650 _AC_18231_31 
GKORIN31 GVELO_31 1 0 1.7775 7.1775 53.33332    650 _AC_18231_18 
GKORIN32 G2ARGO31 1 0 3.8475 15.502 115.5556    650 _AC_18232_18 
GKORIN32 G2ARGO32 2 0 6.6577 17.539 107.1998    449 _AC_18232_18 
GKORIN32 GTHTHE33 3 0 1.2263 4.9342 44.93333    650 _AC_18232_31 
GKORIN32 GXILOK31 1 0 2.9475 11.880 88.44444    650 _AC_18232_18 
GKOUMO14 GKOUMO16 1 2 0.0000 0.0000 0.000000   1919 _SW_13314_13 
GKOUMO14 GKOUMO17 2 2 0.0000 0.0000 0.000000   9999 _SW_13314_13 
GKOUMO14 GKOUMO19 3 2 0.0000 0.0000 0.000000   9999 _SW_13314_13 
GKOUMO14 GTHISV11 1 0 3.2000 30.080 336.3750   1587 _AC_13314_13 
GKOUMO16 G2IRON11 1 0 1.4400 13.920 155.2500   1587 _AC_13316_43 
GKOUMO16 GKOUMO18 4 2 0.0000 0.0000 0.000000   9999 _SW_13316_13 
GKOUMO1A GKOUMO1Q 1 1 0.0000 0.0500 -297.023      0 GKOUMO1Q_UCT 
GKOUMO1B GKOUMA1Q 1 9 0.0000 0.0500 -312.500      0 GKOUMA1Q_UCT 
GKOUMO32 GAISAG33 1 0 0.8797 3.5460 26.40000    650 _AC_13332_16 
GKOUMO32 GASPRO31 1 0 0.9900 4.0050 29.77778    600 _AC_13332_17 
GKOUMO32 GELEFS31 1 0 1.6650 6.9525 48.88888    650 _AC_13332_18 
GKOUMO32 GKALST32 1 0 0.5850 20.903 198.7556    650 _AC_13332_13 
GKOUMO32 GKORIN32 1 0 6.9525 28.058 209.3332    650 _AC_13332_18 
GKOUMO32 GKOUMO33 5 7 0.0000 0.0000 0.000000   1999 _SW_13332_13 
GKOUMO32 GKOUMO37 1 0 0.4500 1.8225 13.77778    600 _AC_13332_13 
GKOUMO32 GNAFPI32 1 0 0.3150 1.2375 9.333330    650 _AC_13332_16 
GKOUMO32 GROUF_32 1 0 0.8550 3.4425 25.77778    600 _AC_13332_14 
GKOUMO32 GROUF_32 2 0 0.9900 3.9825 29.77778    600 _AC_13332_14 
GKOUMO36 GAISAG36 2 0 0.8797 3.5460 26.40000    650 _AC_13336_16 
GKOUMO36 GAISAG38 1 0 0.7425 2.9475 22.22221    650 _AC_13336_16 
GKOUMO36 GASPRO32 2 0 0.9900 4.0050 29.77778    600 _AC_13336_17 
GKOUMO36 GELDA_33 1 0 0.6750 2.9475 19.11111    650 _AC_13336_17 
GKOUMO36 GELDA_34 1 0 0.0675 0.2925 2.222220    600 _AC_13336_17 
GKOUMO36 GELPEE33 1 0 2.4413 10.784 770.7553    650 _AC_13336_16 
GKOUMO36 GKORON31 1 0 8.0775 32.553 242.7556    650 _AC_13336_14 
GKOUMO36 GKOUMO38 1 0 0.4500 1.8225 13.77778    600 _AC_13336_13 
GKOUMO36 GROUF_31 3 0 0.9900 3.9825 29.77778    600 _AC_13336_14 
GKOUMO36 GROUF_31 4 0 0.8550 3.4425 25.77778    600 _AC_13336_14 
GKOUMO37 GROUF_32 1 0 0.4050 1.6200 12.00000    600 _AC_13337_14 
GKOUMO38 GROUF_31 1 0 0.4050 1.6200 12.00000    600 _AC_13338_14 
GKRANI31 GILIOK31 1 0 2.6775 6.4800 37.77777    449 _AC_19031_30 
GKREMA31 GKREMA32 1 2 0.0000 0.0000 0.000000   1439 _SW_21131_21 
GKTIT_31 GKTIT_32 1 0 0.0900 0.2475 1.333330    531 _AC_14231_14 
GKVOUR31 GMARTI31 1 0 5.0963 20.540 153.1999    650 _AC_9331_315 
GKVOUR31 GOSE5_31 1 0 2.1870 8.8177 65.73333    650 _AC_9331_229 
GLADON31 GHRAIA31 1 0 2.9250 7.1212 41.28889    449 _AC_20131_33 
GLADON31 GPYRGO32 1 0 7.4250 18.068 104.8889    449 _AC_20131_20 
GLAGAD13 GLAGAD15 2 2 0.0000 0.0000 0.000000   3149 _SW_30713_30 
GLAGAD1A GLAGAD1Q 1 1 0.0000 0.0500 -294.250      0 GLAGAD1Q_UCT 
GLAGAD1B GLAGAA1Q 1 1 0.0000 0.0500 -294.350      0 GLAGAA1Q_UCT 
GLAGAD1C GLAGAB1Q 1 9 0.0000 0.0500 -312.500      0 GLAGAB1Q_UCT 
GLAGAD1D GLAGAC1Q 1 1 0.0000 0.0500 -294.454      0 GLAGAC1Q_UCT 
GLAGAD31 GLAGAD33 3 2 0.0000 0.0000 0.000000   1200 _SW_30731_30 
GLAGIS31 GLAGIS34 1 2 0.0000 0.0000 0.000000   1200 _SW_15631_15 
GLAGIS31 GLAGIS38 2 2 0.0000 0.0000 0.000000    575 _SW_15631_15 
GLAGIS31 GLAGIS39 3 7 0.0000 0.0000 0.000000    650 _SW_15631_15 
GLAGIS31 GOSE1331 1 0 2.3648 9.5355 71.02220    650 _AC_15631_28 
GLAGIS34 GKLAVR31 5 2 0.0000 0.0000 0.000000    999 _SW_15634_45 
GLAGIS34 GLAGIS37 4 2 0.0000 0.0000 0.000000    575 _SW_15634_15 
GLAGIS34 GVARI_31 1 0 3.2528 13.113 137.2444    650 _AC_15634_24 
GLAGIS37 GLAGIS3Q 1 1 0.0000 0.0500 -1007.82      0 GLAGIS3Q_UCT 
GLAGIS37 GLAGIS3Q 2 1 0.0000 0.0500 -1007.82      0 GLAGIS3Q_UCT 
GLAGIS37 GSYROS33 1 0 6.6060 12.800 6133.645    770 _AC_15637_16 
GLAGIS38 GLAGIA3Q 1 1 0.0000 0.0500 -1007.82      0 GLAGIA3Q_UCT 
GLAGIS38 GLAGIA3Q 2 1 0.0000 0.0500 -1007.82      0 GLAGIA3Q_UCT 
GLAGIS38 GSYROS39 2 0 6.5925 13.273 6145.245    770 _AC_15638_16 
GLAGIS39 GLAGIB3Q 1 9 0.0000 0.0500 -1451.22      0 GLAGIB3Q_UCT 
GLAMIA31 GGIONA31 1 0 4.9050 19.844 148.0000    600 _AC_7431_138 
GLAMIA31 GILARI32 1 0 16.853 68.084 507.5555    600 _AC_7431_312 
GLAMIA31 GKARPE31 1 0 5.4450 22.004 164.0000    600 _AC_7431_783 
GLAMIA31 GLAMIA32 1 2 0.0000 0.0000 0.000000   1200 _SW_7431_743 
GLAMIA31 GOSE5_31 1 0 17.212 6.9345 51.73334    777 _AC_7431_229 
GLAMIA32 GAMFKL31 1 0 4.1400 17.933 116.4445    600 _AC_7432_753 
GLAMIA32 GAMFSA31 1 0 5.1750 20.924 156.0000    600 _AC_7432_793 
GLAMIA32 GATALA31 1 0 7.0875 28.642 213.7778    777 _AC_7432_803 
GLAMIA32 GDOMOK31 1 0 4.2750 10.395 60.00000    531 _AC_7432_247 
GLAMIA32 GOSE_731 1 0 5.2200 21.059 156.8889    600 _AC_7432_290 
GLAMIA32 GSPERH31 1 0 2.6325 10.620 79.11109    600 _AC_7432_813 
GLARIS12 GAGDIM11 1 0 4.3200 40.639 455.6250   1919 _AC_6712_250 
GLARIS12 GLARIS15 1 2 0.0000 0.0000 0.000000   1919 _SW_6712_671 
GLARIS12 GLARYM11 1 0 5.2800 50.240 564.1250   1587 _AC_6712_941 
GLARIS12 GLARYM11 2 8 5.4400 50.880 570.0625   1587 _AC_6712_941 
GLARIS12 GLARYM11 3 8 5.2800 50.240 564.1250   1587 _AC_6712_941 
GLARIS15 GAGDIM13 2 0 4.3200 40.639 455.6250   1919 _AC_6715_250 
GLARIS15 GLARYM15 4 0 5.4400 50.880 570.0625   1587 _AC_6715_941 
GLARIS1A GLARIS1Q 1 1 0.0000 0.0500 -297.161      0 GLARIS1Q_UCT 
GLARIS1B GLARIA1Q 1 1 0.0000 0.0500 -297.156      0 GLARIA1Q_UCT 
GLARIS1C GLARIB1Q 1 1 0.0000 0.0500 -294.475      0 GLARIB1Q_UCT 
GLARIS1D GLARIC1Q 1 1 0.0000 0.0500 -295.181      0 GLARIC1Q_UCT 
GLARIS31 G3LARI31 1 0 1.9575 7.8975 58.66666    600 _AC_6731_174 
GLARIS31 GFARSA31 1 0 3.6225 14.625 108.8889    777 _AC_6731_733 
GLARIS31 GLARIS33 2 7 0.0000 0.0000 0.000000   1999 _SW_6731_673 
GLARIS31 GMCHAL35 1 0 5.0850 21.938 143.1109    777 _AC_6731_763 
GLARIS31 GSTEVK31 1 0 1.8720 7.5420 56.26667    777 _AC_6731_252 
GLARIS31 GVPVOL31 1 0 3.6877 14.873 110.6667    777 _AC_6731_873 
GLARIS35 G1VOLO31 1 0 4.0388 16.538 192.6221    610 _AC_6735_883 
GLARIS35 G4LARI31 1 0 1.3950 3.5100 20.88888    531 _AC_6735_271 
GLARIS35 GCHATH32 1 0 2.9475 11.858 88.44444    777 _AC_6735_833 
GLARIS35 GFARSA31 2 0 3.6225 14.625 108.8889    777 _AC_6735_733 
GLARKO31 GLARKO33 1 0 0.3825 1.6425 11.11111   9999 _AC_8231_823 
GLARKO32 GLARMN31 1 0 0.0900 0.3600 2.666670    479 _AC_8232_396 
GLARKO33 GLARYM34 1 0 1.3500 5.4450 40.00000    650 _AC_8233_943 
GLARKO33 GYPATO31 1 0 3.1725 13.770 89.33332    650 _AC_8233_328 
GLARYM11 GACHAR11 1 0 2.4000 23.200 260.0625   1525 _AC_9411_120 
GLARYM11 GDISTO13 1 0 1.6000 14.560 164.1250   1587 _AC_9411_139 
GLARYM11 GLARYM15 1 2 0.0000 0.0000 0.000000   1919 _SW_9411_941 
GLARYM11 GLARYM17 2 7 0.0000 0.0000 0.000000   1200 _SW_9411_941 
GLARYM11 GSTEFA11 1 0 2.7200 25.600 287.1875   1587 _AC_9411_116 
GLARYM15 GACHAR13 2 0 2.4000 23.200 260.0625   1529 _AC_9415_120 
GLARYM15 GDISTO11 2 0 1.6000 14.560 164.1250   1587 _AC_9415_139 
GLARYM17 GKALIV16 1 8 3.2000 30.719 1217.375   1200 _AC_9417_453 
GLARYM17 GLARYM1Q 1 9 0.0000 0.0500 -187.500      0 GLARYM1Q_UCT 
GLARYM17 GLARYM1Q 2 9 0.0000 0.0500 -187.500      0 GLARYM1Q_UCT 
GLARYM1C GLARYA1Q 1 1 0.0000 0.0500 -294.531      0 GLARYA1Q_UCT 
GLARYM1D GLARYB1Q 1 1 0.0000 0.0500 -294.424      0 GLARYB1Q_UCT 
GLARYM32 GKOKKI31 1 0 1.2600 5.2110 37.06666    650 _AC_9432_114 
GLARYM32 GLARMN31 1 0 1.7528 5.4675 38.66667    650 _AC_9432_396 
GLARYM32 GLARYM34 3 2 0.0000 0.0000 0.000000   1200 _SW_9432_943 
GLAVRI36 GLAGIS34 1 0 0.0180 0.0832 8.266670    419 _AC_15536_15 
GLAVRI36 GLAVRI37 1 2 0.0000 0.0000 0.000000    419 _SW_15536_15 
GLAVRI37 GGEORG32 1 0 0.4320 5.5013 1642.666    429 _AC_15537_32 
GLAVRI37 GLAVRI3Q 1 1 0.0000 0.0500 -644.978      0 GLAVRI3Q_UCT 
GLECHE31 GAMALI31 1 0 1.5300 6.1425 45.77777    650 _AC_20431_27 
GLECHE31 GLAPPA31 1 0 5.8612 14.024 84.17778    449 _AC_20431_23 
GLEFKA31 GMYRTO31 1 0 10.778 24.750 1550.222    449 _AC_26831_28 
GLEODA31 GLAMIA31 1 0 3.8250 15.458 115.5556    600 _AC_6631_743 
GLEODA31 GSOFAD31 1 0 2.1150 8.5185 63.55555    600 _AC_6631_286 
GLHTH_32 GLHTH_33 1 0 1.1858 3.4425 22.22221    531 _AC_2132_213 
GLHTH_33 GLAGAD33 1 2 0.0000 0.0000 0.000000    630 _SW_2133_307 
GLHTH_34 GLHTH_3B 1 0 0.0585 0.1440 0.800000    777 _AC_2134_213 
GLIGER31 GSIATI31 1 0 1.9238 8.3363 54.08889    777 _AC_12431_45 
GLIVAD31 GLARYM34 1 0 3.3615 13.941 98.48886    600 _AC_7731_943 
GLIVAD31 GOSE_431 1 0 2.0025 8.6423 56.35556    777 _AC_7731_294 
GLIVDI31 GLIVDI32 1 2 0.0000 0.0000 0.000000    650 _SW_30131_30 
GLIVDI31 GLIVDI33 2 2 0.0000 0.0000 0.000000    650 _SW_30131_30 
GLIVDI33 GLIVDI3Q 1 1 0.0000 0.0500 -400.000      0 GLIVDI3Q_UCT 
GLOURO31 G1IOAN31 1 0 8.9258 23.636 144.9777    449 _AC_21431_21 
GLOURO31 GARACH33 1 0 2.1083 5.5530 33.42221    449 _AC_21431_22 
GMADOU31 GAEDIP31 1 8 6.9075 16.806 97.33334    531 _AC_10131_10 
GMADOU31 GPSACH32 1 0 6.5700 15.997 92.44445    449 _AC_10131_11 
GMAKRO32 GMAKRO33 1 0 0.1125 0.2925 1.777780    600 _AC_25332_25 
GMARAT31 GTHERM31 1 0 4.2638 17.194 128.0888    650 _AC_14431_31 
GMARKO31 GMARKO32 1 2 0.0000 0.0000 0.000000   1200 _SW_15031_15 
GMARKO31 GPALLI33 1 0 1.3950 5.6475 42.22222    650 _AC_15031_15 
GMARKO32 GLAGIS34 1 0 2.0992 8.4668 62.22222    650 _AC_15032_15 
GMARTI31 GLARMN31 1 0 0.4410 1.7797 13.28889    650 _AC_31531_39 
GMCHAL31 GMCHAL36 1 0 4.0950 1.6538 123.5556    777 _AC_7631_763 
GMCHAL32 GMCHAL35 1 0 0.0022 0.0500 0.000000    777 _AC_7632_763 
GMCHAL36 GACHLA31 1 0 3.4852 15.032 98.31111    750 _AC_7636_246 
GMEGAL13 GMEGAL15 1 2 0.0000 0.0000 0.000000   3149 _SW_33113_33 
GMEGAL13 GMEGAL18 2 2 0.0000 0.0000 0.000000   1332 _SW_33113_33 
GMEGAL15 GMEGAL17 3 2 0.0000 0.0000 0.000000   1332 _SW_33115_33 
GMEGAL17 GMEGAL1Q 1 9 0.0000 0.0500 -437.500      0 GMEGAL1Q_UCT 
GMEGAL17 GMEGAL1Q 2 9 0.0000 0.0500 -625.000      0 GMEGAL1Q_UCT 
GMEGAL18 GMEGAA1Q 1 9 0.0000 0.0500 -437.500      0 GMEGAA1Q_UCT 
GMEGAL1A GMEGAB1Q 1 1 0.0000 0.0500 -294.544      0 GMEGAB1Q_UCT 
GMEGAL1B GMEGAC1Q 1 1 0.0000 0.0500 -294.725      0 GMEGAC1Q_UCT 
GMEGAL1C GMEGAD1Q 1 1 0.0000 0.0500 -293.993      0 GMEGAD1Q_UCT 
GMEGAL1D GMEGAE1Q 1 1 0.0000 0.0500 -0.04375      0 GMEGAE1Q_UCT 
GMEGAL31 GMEGAL35 4 2 0.0000 0.0000 0.000000   9999 _SW_33131_33 
GMEGAR31 GMEGAR3Q 1 9 0.0000 0.0500 1111.109      0 GMEGAR3Q_UCT 
GMEGAR31 GTHTHE36 1 0 2.8935 11.747 245.1109    650 _AC_18131_31 
GMELIT11 GAMIDE16 1 0 0.8960 8.3360 93.53751   1919 _AC_6011_255 
GMELIT11 GMELIT12 1 2 0.0000 0.0000 0.000000   2499 _SW_6011_601 
GMELIT12 GAMIDE14 2 0 0.8960 8.3360 93.53751   1919 _AC_6012_255 
GMELIT31 GMELIT32 1 7 0.0000 0.0000 0.000000   1200 _SW_6031_603 
GMELIT32 GAMIDE31 1 0 5.1525 13.050 82.66664    531 _AC_6032_255 
GMEL__31 GMEL__32 1 0 0.1125 0.2700 1.777780   9999 _AC_3431_343 
GMEL__32 GAGCHI31 1 0 1.5075 4.0500 25.33333    531 _AC_3432_261 
GMEL__32 GNPELL31 1 0 3.5325 8.6175 49.77777    531 _AC_3432_353 
GMESHO31 GMESHO32 1 2 0.0000 0.0000 0.000000   1200 _SW_26531_26 
GMESHO32 GAYLAK31 1 0 3.3390 14.463 93.86666    199 _AC_26532_31 
GMESOG31 G2KERK31 1 0 1.5975 6.9525 45.33334    600 _AC_22431_23 
GMESOG31 GMOURT33 1 0 4.7025 15.368 1341.776    650 _AC_22431_22 
GMETHA31 GDRYOP31 1 0 1.2757 3.1365 18.31111    449 _AC_19431_29 
GMETHA31 GILIOK31 1 0 1.6650 4.0275 23.55555    449 _AC_19431_30 
GMETHA31 GMETHA3Q 1 9 0.0000 0.0500 1111.109      0 GMETHA3Q_UCT 
GMHLA231 GMHLA232 1 2 0.0000 0.0000 0.000000   1200 _SW_14931_14 
GMHLA232 GKALIV34 1 0 0.1575 0.4950 3.333330    449 _AC_14932_45 
GMIRTI31 GARGIR31 1 0 0.9540 4.1220 26.93333    650 _AC_30231_30 
GMIRTI31 GPOLPO31 1 0 0.5017 2.1758 14.13333    650 _AC_30231_30 
GMOLAI31 GKOYNO31 1 0 4.9005 19.760 147.3778    650 _AC_19931_33 
GMOLAI31 GMOLAI32 1 2 0.0000 0.0000 0.000000   1200 _SW_19931_19 
GMOLAI31 GSKALA31 1 0 2.6888 10.836 80.80000    650 _AC_19931_30 
GMOLAI31 GSKLAV31 1 0 2.6820 10.815 85.37776    829 _AC_19931_35 
GMOLAI32 GSKLAV32 2 0 2.6797 10.815 85.37776    829 _AC_19932_35 
GMOLAI32 GZARAK31 1 0 0.4747 1.9102 14.22222    650 _AC_19932_29 
GMOUDA31 GFINIK31 1 0 4.5675 19.688 286.6665    650 _AC_2531_285 
GMOUDA31 GKASSA31 1 0 2.5200 10.913 70.66667    600 _AC_2531_264 
GMOUDA31 GNIKIT31 1 0 3.4425 14.963 96.88889    777 _AC_2531_266 
GMOURT31 GMOURT32 1 2 0.0000 0.0000 0.000000   1200 _SW_22531_22 
GMOURT31 GMOURT33 2 2 0.0000 0.0000 0.000000    650 _SW_22531_22 
GMOURT32 GKANAL31 1 0 2.5875 10.418 77.77777    650 _AC_22532_23 
GMOURT32 GMOURT34 3 2 0.0000 0.0000 0.000000    630 _SW_22532_22 
GMOURT33 GMOURT3Q 1 1 0.0000 0.0500 -555.556      0 GMOURT3Q_UCT 
GMOURT33 GMOURT3Q 2 1 0.0000 0.0500 -555.556      0 GMOURT3Q_UCT 
GMTOIL31 GKORIN32 1 0 1.2465 5.0557 102.3109    650 _AC_17531_18 
GMTOIL31 GMTOIL32 1 2 0.0000 0.0000 0.000000   1999 _SW_17531_17 
GMTOIL32 GOSELO31 1 0 3.9150 15.878 261.1553    650 _AC_17532_29 
GMYKON31 GMYKON32 1 2 0.0000 0.0000 0.000000   1200 _SW_16231_16 
GMYKON31 GMYKON34 2 2 0.0000 0.0000 0.000000    414 _SW_16231_16 
GMYKON32 GMYKON33 3 2 0.0000 0.0000 0.000000    409 _SW_16232_16 
GMYKON33 GMYKON3Q 1 1 0.0000 0.0500 -644.978      0 GMYKON3Q_UCT 
GMYKON34 GMYKOA3Q 1 1 0.0000 0.0500 -644.978      0 GMYKOA3Q_UCT 
GNAFKT31 GALONI31 1 0 2.7878 11.241 83.82222    650 _AC_12831_35 
GNAFKT31 GLEYKA31 1 0 0.3217 1.2938 9.688890    650 _AC_12831_13 
GNAFPI32 GNAFPI3B 1 0 0.1800 0.4275 2.666670    531 _AC_16832_16 
GNAFPI32 GSALAM32 1 0 0.2250 0.8775 6.666670    777 _AC_16832_17 
GNALEX31 GOSE1131 1 0 2.6100 6.3675 36.88888    531 _AC_4031_282 
GNALEX31 GVERIA33 1 0 2.4750 10.012 74.66664    777 _AC_4031_423 
GNAOUS31 GANTHE31 1 0 1.1925 2.9250 16.88888    531 _AC_3831_329 
GNAOUS31 GVERIA31 1 0 3.0375 7.3800 42.66667    531 _AC_3831_423 
GNAPCO31 GKERAM31 1 0 1.9350 7.8750 52.00000    777 _AC_1431_263 
GNAXOS31 GNAXOS32 1 2 0.0000 0.0000 0.000000   1200 _SW_16131_16 
GNAXOS31 GNAXOS33 2 2 0.0000 0.0000 0.000000    414 _SW_16131_16 
GNAXOS31 GNAXOS3Q 1 9 0.0000 0.0500 1111.333      0 GNAXOS3Q_UCT 
GNAXOS32 GNAXOA3Q 1 1 0.0000 0.0500 -644.978      0 GNAXOA3Q_UCT 
GNAXOS32 GNAXOS34 3 2 0.0000 0.0000 0.000000    414 _SW_16132_16 
GNAXOS33 GMYKON34 1 0 4.6890 6.9615 1925.109    538 _AC_16133_16 
GNAXOS33 GNAXOB3Q 1 1 0.0000 0.0500 -644.978      0 GNAXOB3Q_UCT 
GNAXOS34 GNAXOC3Q 1 1 0.0000 0.0500 -362.799      0 GNAXOC3Q_UCT 
GNAXOS34 GPAROS34 1 0 0.9652 1.8247 424.7554    538 _AC_16134_16 
GNCHAL31 GNCHAL32 1 7 0.0000 0.0000 0.000000   1200 _SW_12631_12 
GNELVE31 GBOTSA31 1 0 0.1687 0.2430 241.8665    720 _AC_1531_258 
GNELVE31 GNELVE32 1 7 0.0000 0.0000 0.000000   1200 _SW_1531_153 
GNELVE31 GSTIT_34 1 0 1.6200 6.4800 171.1109    750 _AC_1531_223 
GNELVE32 GFINIK3B 1 0 0.2340 0.8887 289.4222    749 _AC_1532_285 
GNELVE32 GTHESS35 1 0 1.8855 7.5443 179.2888    750 _AC_1532_183 
GNMAKR31 GPALLI33 1 0 1.5525 6.7500 44.00000    650 _AC_12931_15 
GNMAKR31 GPOLYP31 1 0 1.4152 3.0015 1519.020    650 _AC_12931_30 
GNMAKR31 GPOLYP32 1 0 1.4152 3.0015 1519.020    650 _AC_12931_30 
GNPELL31 GAGRAS31 1 0 3.8025 15.390 114.6667    777 _AC_3531_363 
GNPELL31 GSKYDR31 1 0 2.8125 11.385 84.88889    777 _AC_3531_248 
GNSANT13 GNSANT15 1 2 0.0000 0.0000 0.000000   3149 _SW_28813_28 
GNSANT1A GNSANT1Q 1 1 0.0000 0.0500 -294.306      0 GNSANT1Q_UCT 
GNSANT1B GNSANA1Q 1 1 0.0000 0.0500 -293.217      0 GNSANA1Q_UCT 
GNSANT31 GFLABO31 1 0 1.6515 7.0358 47.24445    777 _AC_28831_35 
GNSANT31 GNSANT33 2 2 0.0000 0.0000 0.000000   1200 _SW_28831_28 
GNSANT31 GSANTA31 1 0 0.0427 0.0697 42.84444    638 _AC_28831_34 
GNSANT33 GAISYM31 1 0 2.0610 8.3048 61.95555    777 _AC_28833_29 
GNSANT33 GAISYM3B 1 0 2.0610 8.3048 61.95555    777 _AC_28833_29 
GOITYL31 GOITYL32 1 2 0.0000 0.0000 0.000000    478 _SW_33931_33 
GOITYL32 GOITYL3Q 1 1 0.0000 0.0500 -711.111      0 GOITYL3Q_UCT 
GOLHOR31 GACHAR31 1 8 0.4477 1.8068 127.1110    650 _AC_11931_12 
GOLHOR31 GOLHOR32 1 7 0.0000 0.0000 0.000000   1999 _SW_11931_11 
GOREST31 GSAPKA31 1 0 6.6938 28.627 190.5332    777 _AC_5831_273 
GORKAR31 GAAGDI31 1 0 0.2272 9.1935 6.844440    600 _AC_27731_45 
GOR_AM31 GAMIDE32 1 0 0.5400 2.1600 16.00000    777 _AC_23631_25 
GOR_AM33 GAMIDE31 1 0 0.5400 2.1600 16.00000    777 _AC_23633_25 
GOR_PT32 GKARDI35 1 0 1.7865 7.2157 53.68888    777 _AC_4332_513 
GOR_PT32 GOR_PT35 1 2 0.0000 0.0000 0.000000   9999 _SW_4332_433 
GOR_PT32 GOR_PT36 2 2 0.0000 0.0000 0.000000   9999 _SW_4332_433 
GOR_PT32 GPTOL531 1 0 1.2443 5.0198 37.37778    777 _AC_4332_473 
GOR_PT33 GOR_PT34 1 8 0.0180 0.0765 0.533330    777 _AC_4333_433 
GOR_PT33 GOR_PT37 1 7 0.0000 0.0000 0.000000   9999 _SW_4333_433 
GOR_PT34 GAMIDE31 1 8 3.2355 13.484 96.17778    777 _AC_4334_255 
GOR_PT34 GPOLYM31 1 8 2.4525 9.8933 73.68888    777 _AC_4334_316 
GOSE1131 GAIGIN31 1 0 1.0103 2.6370 16.00000    531 _AC_28231_33 
GOSE3_31 GVAGIA31 1 0 0.3195 1.3073 9.466670    650 _AC_10931_11 
GOSE_131 GNCHAL31 1 0 0.6165 2.6640 17.42222    650 _AC_12131_12 
GOSE_831 G4LARI31 1 0 0.9945 2.4525 14.22222    531 _AC_7031_271 
GPALLI13 GKLAVR11 1 0 1.2800 11.520 128.6250   1587 _AC_15113_45 
GPALLI13 GPALLI15 1 2 0.0000 0.0000 0.000000   1919 _SW_15113_15 
GPALLI15 GKLAVR12 2 0 1.2800 11.520 128.6250   1587 _AC_15115_45 
GPALLI1C GPALLI1Q 1 1 0.0000 0.0500 -295.250      0 GPALLI1Q_UCT 
GPALLI1D GPALLA1Q 1 1 0.0000 0.0500 -295.187      0 GPALLA1Q_UCT 
GPALLI1E GPALLB1Q 1 1 0.0000 0.0500 -294.388      0 GPALLB1Q_UCT 
GPALLI31 GPALLI3Q 1 9 0.0000 0.0500 1111.109      0 GPALLI3Q_UCT 
GPALLI31 GPALLI3Q 2 9 0.0000 0.0500 1111.109      0 GPALLI3Q_UCT 
GPALLI32 GPALLI33 2 7 0.0000 0.0000 0.000000   1999 _SW_15132_15 
GPALLI33 GARGYR31 1 0 0.4950 4.3875 68.62222    889 _AC_15133_15 
GPALLI33 GPALLI37 3 2 0.0000 0.0000 0.000000    650 _SW_15133_15 
GPALLI33 GVARI_31 1 0 1.7775 7.1775 53.33332    650 _AC_15133_24 
GPALLI35 GLAGIS31 3 0 4.1512 16.702 164.0000    650 _AC_15135_15 
GPALLI35 GSPATA31 1 0 0.8955 3.6112 32.08889    650 _AC_15135_15 
GPALLI37 GPALLA3Q 1 1 0.0000 0.0500 -1531.85      0 GPALLA3Q_UCT 
GPALLI37 GPALLA3Q 2 1 0.0000 0.0500 -1531.85      0 GPALLA3Q_UCT 
GPALLI37 GPLTAN33 1 0 3.1860 12.193 4651.687    770 _AC_15137_34 
GPANAH31 GMOLYK31 1 0 1.4067 5.3883 701.9110    600 _AC_25731_34 
GPANOR32 GKITHE33 1 0 0.7875 3.1725 23.55555    650 _AC_14532_14 
GPAROS31 GPAROS32 1 2 0.0000 0.0000 0.000000   1200 _SW_16731_16 
GPAROS31 GPAROS34 2 2 0.0000 0.0000 0.000000    414 _SW_16731_16 
GPAROS31 GPAROS3Q 1 9 0.0000 0.0500 1111.333      0 GPAROS3Q_UCT 
GPAROS32 GPAROA3Q 1 1 0.0000 0.0500 -644.978      0 GPAROA3Q_UCT 
GPAROS32 GPAROS33 3 2 0.0000 0.0000 0.000000    449 _SW_16732_16 
GPAROS33 GPAROB3Q 1 1 0.0000 0.0500 -644.978      0 GPAROB3Q_UCT 
GPAROS34 GPAROC3Q 1 1 0.0000 0.0500 -1007.82      0 GPAROC3Q_UCT 
GPATRI31 GKECHR31 1 0 0.9540 4.0747 27.15555    399 _AC_6931_269 
GPETRO31 GPETRO32 1 2 0.0000 0.0000 0.000000    777 _SW_11831_11 
GPETRO32 GNEVRO31 1 0 2.3828 10.323 66.97778    777 _AC_11832_26 
GPILOS31 GPILOS3Q 1 9 0.0000 0.0500 1111.109      0 GPILOS3Q_UCT 
GPKOMO31 GPKOMO33 1 2 0.0000 0.0000 0.000000   1200 _SW_1031_103 
GPLAST31 G2TRIK31 1 0 2.2275 8.9707 66.75553    600 _AC_6231_192 
GPLAST31 GKARTS31 1 0 0.8775 3.5100 26.22221    600 _AC_6231_633 
GPLAST31 GPALAI31 1 0 1.6380 6.6037 49.24443    777 _AC_6231_107 
GPLAST31 GSOFAD31 1 0 4.2570 17.163 128.0000    777 _AC_6231_286 
GPLATA31 GMKRYX31 1 0 3.8205 16.535 107.6444    777 _AC_6831_983 
GPLATA31 GOSE1031 1 0 2.4795 10.593 70.66667    777 _AC_6831_289 
GPLATA31 GPLATA3Q 1 9 0.0000 0.0500 1111.109      0 GPLATA3Q_UCT 
GPLAVR31 GTHISA31 1 0 0.9945 4.0072 29.86667    777 _AC_25631_25 
GPLTAN31 GAMYGD31 1 0 1.0890 4.5877 31.46666    650 _AC_34531_34 
GPLTAN31 GPLTAN32 1 2 0.0000 0.0000 0.000000   1200 _SW_34531_34 
GPLTAN32 GPLTAN33 2 2 0.0000 0.0000 0.000000    650 _SW_34532_34 
GPLTAN32 GPLTAN3Q 1 1 0.0000 0.0500 -1946.20      0 GPLTAN3Q_UCT 
GPLTAN32 GPLTAN3Q 2 1 0.0000 0.0500 0.000000      0 GPLTAN3Q_UCT 
GPLTAN32 GPLTAN3Q 3 1 0.0000 0.0500 -1511.09      0 GPLTAN3Q_UCT 
GPLTAN33 GPLTAA3Q 1 1 0.0000 0.0500 -1531.85      0 GPLTAA3Q_UCT 
GPMELA31 GPMELA32 1 2 0.0000 0.0000 0.000000   1200 _SW_28331_28 
GPOLKA31 GAXIOU31 1 0 0.7425 2.7270 19.64444    531 _AC_26231_27 
GPOLPO31 GEVIA531 1 0 1.6155 6.5092 48.53332    650 _AC_30531_35 
GPOLPO31 GEVIA631 1 0 2.5312 10.204 76.08889    650 _AC_30531_35 
GPOLPO31 GPOLPO34 1 2 0.0000 0.0000 0.000000    650 _SW_30531_30 
GPOLPO31 GPOLPO35 2 2 0.0000 0.0000 0.000000    650 _SW_30531_30 
GPOLPO34 GPOLPO3Q 1 1 0.0000 0.0500 -725.598      0 GPOLPO3Q_UCT 
GPOLPO34 GPOLYP31 1 0 0.8797 3.5460 26.40000    777 _AC_30534_30 
GPOLPO35 GPOLPA3Q 1 1 0.0000 0.0500 -644.978      0 GPOLPA3Q_UCT 
GPOLPO35 GPOLYP32 1 0 0.8797 3.5460 26.40000    777 _AC_30535_30 
GPOLYF31 GPOLYF32 1 7 0.0000 0.0000 0.000000   1200 _SW_5631_563 
GPOLYF32 GADPOL31 1 0 1.9125 7.7625 57.77777    777 _AC_5632_573 
GPOLYF32 GSFIKI32 1 0 1.4850 6.3675 42.66667    777 _AC_5632_245 
GPOLYP31 GPOLYP3Q 1 1 0.0000 0.0500 -725.598      0 GPOLYP3Q_UCT 
GPOLYP32 GPOLYA3Q 1 1 0.0000 0.0500 -725.598      0 GPOLYA3Q_UCT 
GPSACH31 GAMARI31 1 0 3.8880 16.312 112.6667    630 _AC_11231_12 
GPSACH31 GPSACH32 1 2 0.0000 0.0000 0.000000   1200 _SW_11231_11 
GPTIT_31 GPTIT_32 1 0 0.4500 1.1025 6.222220    531 _AC_18631_18 
GPTIT_32 G1PATR31 1 0 2.2950 5.6025 32.44443    449 _AC_18632_20 
GPTOL531 GAMIDE31 1 0 3.6202 14.699 108.1778    777 _AC_4731_255 
GPTOL531 GPTOL532 1 2 0.0000 0.0000 0.000000    479 _SW_4731_473 
GPTOLE31 GPTOLE37 1 2 0.0000 0.0000 0.000000   1200 _SW_4631_463 
GPTOLE31 GPTOLE37 2 7 0.0000 0.0000 0.000000   1200 _SW_4631_463 
GPTOLE37 GAMIDE31 1 0 2.6550 7.0943 43.11111    531 _AC_4637_255 
GPTOLE37 GAMIDE32 2 0 2.0452 8.2485 61.42221    777 _AC_4637_255 
GPTOLE37 GLIGER31 1 0 1.9912 8.6243 55.95555    777 _AC_4637_124 
GPYRGO31 G2PYRG31 1 0 1.7213 4.1895 24.31111    449 _AC_20231_32 
GPYRGO31 GMEGAL33 1 0 6.6150 26.684 199.1109    650 _AC_20231_33 
GPYRGO31 GPYRGO32 1 2 0.0000 0.0000 0.000000   1200 _SW_20231_20 
GPYRGO31 GSIMOP31 1 0 1.5975 6.4575 48.00000    650 _AC_20231_33 
GPYRGO32 GAMALI31 1 0 1.6425 6.6150 49.33332    650 _AC_20232_27 
GPYRGO32 GMEGAL33 2 0 6.6150 26.684 199.1109    650 _AC_20232_33 
GROUF_31 GROUF_32 1 7 0.0000 0.0000 0.000000   1200 _SW_14031_14 
GROUF_31 GROUF_3Q 1 9 0.0000 0.0500 629.3333      0 GROUF_3Q_UCT 
GROUF_32 GINTER33 1 0 4.4752 18.045 139.8665    600 _AC_14032_14 
GROUF_32 GKTIT_32 1 0 2.1825 8.7750 65.33334    600 _AC_14032_14 
GSALAM31 GSALAM32 1 0 1.9642 4.5315 274.0444    484 _AC_17131_17 
GSCHIM31 G2CHAL31 1 0 0.8775 3.7575 24.44444    600 _AC_9031_973 
GSCHIM31 GELVAL31 1 0 0.5400 2.1600 16.00000    600 _AC_9031_923 
GSCHIM31 GINOFI31 1 0 0.6750 2.9700 19.11111    600 _AC_9031_105 
GSCHIM31 GOSE_231 1 0 0.2925 1.1925 8.888890    600 _AC_9031_106 
GSCHIM31 GPSACH31 1 0 3.2422 13.118 158.5778    600 _AC_9031_112 
GSCHIM31 GTHIVA33 1 0 2.3850 10.327 67.11109    600 _AC_9031_963 
GSCHIM31 GYPAT231 1 0 2.2410 9.7065 63.02222    600 _AC_9031_341 
GSCHIM31 GYPATO31 1 0 1.2600 5.4450 35.11111    600 _AC_9031_328 
GSCHOL31 GSCHOL3Q 1 9 0.0000 0.0500 1111.109      0 GSCHOL3Q_UCT 
GSERRE31 GFILIP31 1 0 6.1200 26.504 172.0000    600 _AC_1231_193 
GSERRE31 GLAGAD33 1 0 11.268 27.999 164.6221    531 _AC_1231_307 
GSERRE31 GSERRE32 1 2 0.0000 0.0000 0.000000    600 _SW_1231_123 
GSERRE32 GKILKI31 1 0 10.642 25.875 149.7778    531 _AC_1232_133 
GSERRE32 GSIDIR31 1 0 2.2950 9.9675 64.44444    777 _AC_1232_323 
GSERVI31 G1LARI31 1 0 13.388 32.556 188.4443    531 _AC_5031_643 
GSERVI31 GKARDI33 1 0 9.3150 22.680 131.5556    531 _AC_5031_513 
GSFIKI31 GPOLYM31 1 0 0.8775 3.5325 26.22221    777 _AC_24531_31 
GSFIKI31 GSFIKI32 1 2 0.0000 0.0000 0.000000   1200 _SW_24531_24 
GSFIKI32 GAAGDI31 1 0 2.3175 9.4050 70.22221    777 _AC_24532_45 
GSFIKI32 GGEORI31 1 0 0.6975 2.8102 20.97777    777 _AC_24532_34 
GSIDEN31 GSIDEN32 1 2 0.0000 0.0000 0.000000   9999 _SW_3331_333 
GSINDO31 GMAKRO32 1 0 4.9950 20.181 150.6667    777 _AC_3931_253 
GSKALA31 GSKALA32 1 2 0.0000 0.0000 0.000000    478 _SW_30631_30 
GSKALA32 GOITYL32 1 0 3.8385 5.2717 1821.865    673 _AC_30632_33 
GSKALA32 GSKALA3Q 1 1 0.0000 0.0500 -711.111      0 GSKALA3Q_UCT 
GSKLAV31 GSKLAV32 1 2 0.0000 0.0000 0.000000   1999 _SW_35531_35 
GSKLAV31 GSKLAV34 2 2 0.0000 0.0000 0.000000    600 _SW_35531_35 
GSKLAV32 GSKLAV33 3 2 0.0000 0.0000 0.000000    600 _SW_35532_35 
GSKLAV33 GHAGIS38 1 0 10.265 25.207 11043.82    770 _AC_35533_35 
GSKLAV33 GSKLAV3Q 1 1 0.0000 0.0500 -1613.31      0 GSKLAV3Q_UCT 
GSKLAV33 GSKLAV3Q 2 1 0.0000 0.0500 -1613.31      0 GSKLAV3Q_UCT 
GSKLAV33 GSKLAV3Q 3 1 0.0000 0.0500 -1613.31      0 GSKLAV3Q_UCT 
GSKLAV33 GSKLAV3Q 4 9 0.0000 0.0500 -1613.31      0 GSKLAV3Q_UCT 
GSKLAV34 GHAGIS37 2 0 10.265 25.207 11043.82    770 _AC_35534_35 
GSKLAV34 GSKLAA3Q 1 1 0.0000 0.0500 -1613.31      0 GSKLAA3Q_UCT 
GSKLAV34 GSKLAA3Q 2 1 0.0000 0.0500 -1613.31      0 GSKLAA3Q_UCT 
GSKLAV34 GSKLAA3Q 3 1 0.0000 0.0500 -1613.31      0 GSKLAA3Q_UCT 
GSKOUR31 GKTIT_32 1 0 0.9045 3.6495 27.20000    600 _AC_12331_14 
GSPATA31 GSPATA32 1 2 0.0000 0.0000 0.000000   1200 _SW_15231_15 
GSPATA32 GOSE1331 1 0 0.1957 0.7852 5.777780    650 _AC_15232_28 
GSPERH31 GKREMA32 1 0 6.1200 24.705 184.4443    600 _AC_8131_211 
GSTAGI31 GFILIP35 1 0 16.535 47.714 307.8666    531 _AC_731_1935 
GSTAGI31 GSTAGI32 1 2 0.0000 0.0000 0.000000   1200 _SW_731_732_ 
GSTAGI31 GVAVDO31 1 0 6.8625 16.673 96.44445    531 _AC_731_2431 
GSTAGI32 GAMFPO31 1 0 4.7025 18.990 141.7778    777 _AC_732_1631 
GSTAGI32 GNIKIT31 1 0 3.8475 16.673 108.0000    777 _AC_732_2663 
GSTEFA11 GACHAR11 1 0 0.3200 3.5200 39.00000   1587 _AC_11611_12 
GSTEFA11 GPALLI13 1 0 0.6400 5.6000 62.12500   1587 _AC_11611_15 
GSTEFA11 GPALLI15 2 0 0.6400 5.4400 61.68750   1587 _AC_11611_15 
GSTEFA11 GSTEFA13 1 2 0.0000 0.0000 0.000000   1919 _SW_11611_11 
GSTEFA13 GACHAR13 2 0 0.3200 3.5200 39.00000   1587 _AC_11613_12 
GSTEFA13 GPALLI13 3 0 0.6400 5.4400 61.68750   1587 _AC_11613_15 
GSTEFA13 GPALLI15 4 0 0.6400 5.6000 62.12500   1587 _AC_11613_15 
GSTEFA13 GSTEFA17 2 2 0.0000 0.0000 0.000000   1200 _SW_11613_11 
GSTEFA17 GKALIV15 1 0 3.6800 35.520 1271.125   1200 _AC_11617_45 
GSTEFA17 GSTEFA1Q 1 1 0.0000 0.0500 -187.500      0 GSTEFA1Q_UCT 
GSTEFA17 GSTEFA1Q 2 1 0.0000 0.0500 -187.500      0 GSTEFA1Q_UCT 
GSTEFA1C GSTEFB1Q 1 1 0.0000 0.0500 -294.500      0 GSTEFB1Q_UCT 
GSTEFA1D GSTEFC1Q 1 1 0.0000 0.0500 -294.579      0 GSTEFC1Q_UCT 
GSTEFA31 GKALMO31 1 0 2.0182 8.1315 60.62221    650 _AC_11631_23 
GSTEFA31 GSTEFA33 3 2 0.0000 0.0000 0.000000   1200 _SW_11631_11 
GSTEFA31 GSTEFA3Q 1 9 0.0000 0.0500 1111.109      0 GSTEFA3Q_UCT 
GSTEFA31 GSTEFA3Q 2 9 0.0000 0.0500 1111.109      0 GSTEFA3Q_UCT 
GSTEFA33 GKALIV32 2 0 3.9848 15.052 967.7332    613 _AC_11633_45 
GSTEFA33 GNCHAL32 1 0 1.6380 6.5745 281.6889    650 _AC_11633_12 
GSTEFA33 GNMAKR31 1 0 1.2600 5.4000 35.11111    650 _AC_11633_12 
GSTEFA33 GOLHOR31 1 0 0.7200 2.8733 158.0444    650 _AC_11633_11 
GSTIT_31 GSTIT_32 1 2 0.0000 0.0000 0.000000   1200 _SW_2231_223 
GSTIT_32 GSTIT_33 1 0 0.0360 0.0900 0.533330    531 _AC_2232_223 
GSTIT_33 GDOXA_31 1 0 0.9225 3.7575 28.00000    600 _AC_2233_233 
GSTIT_34 GSTIT_3B 1 0 0.1800 0.4050 2.222220    531 _AC_2234_223 
GSTYLI31 GACHLA31 1 0 2.0475 8.7975 57.77777    600 _AC_7231_246 
GSTYLI31 GLAMIA32 1 0 1.4850 6.3900 41.33332    600 _AC_7231_743 
GSYROS31 GSYROS32 1 2 0.0000 0.0000 0.000000   1200 _SW_16031_16 
GSYROS31 GSYROS34 2 2 0.0000 0.0000 0.000000    580 _SW_16031_16 
GSYROS31 GSYROS36 3 2 0.0000 0.0000 0.000000    449 _SW_16031_16 
GSYROS31 GSYROS39 4 2 0.0000 0.0000 0.000000    575 _SW_16031_16 
GSYROS31 GSYROS3Q 1 1 0.0000 0.0500 -3902.65      0 GSYROS3Q_UCT 
GSYROS31 GSYROS3Q 2 1 0.0000 0.0500 0.000000      0 GSYROS3Q_UCT 
GSYROS32 GSYROA3Q 1 1 0.0000 0.0500 -644.978      0 GSYROA3Q_UCT 
GSYROS32 GSYROS33 5 2 0.0000 0.0000 0.000000    575 _SW_16032_16 
GSYROS32 GSYROS35 6 2 0.0000 0.0000 0.000000    409 _SW_16032_16 
GSYROS33 GSYROB3Q 1 1 0.0000 0.0500 -1007.82      0 GSYROB3Q_UCT 
GSYROS33 GSYROB3Q 2 1 0.0000 0.0500 -1007.82      0 GSYROB3Q_UCT 
GSYROS34 GANDRO33 1 0 4.1737 11.016 2490.354    770 _AC_16034_27 
GSYROS34 GSYROC3Q 1 1 0.0000 0.0500 -644.978      0 GSYROC3Q_UCT 
GSYROS35 GMYKON33 1 0 3.5797 5.4720 1603.020    538 _AC_16035_16 
GSYROS35 GSYROD3Q 1 1 0.0000 0.0500 -644.978      0 GSYROD3Q_UCT 
GSYROS36 GPAROS33 1 0 4.6553 7.0582 2081.510    538 _AC_16036_16 
GSYROS36 GSYROE3Q 1 1 0.0000 0.0500 -644.978      0 GSYROE3Q_UCT 
GSYROS39 GSYROF3Q 1 1 0.0000 0.0500 -1007.82      0 GSYROF3Q_UCT 
GSYROS39 GSYROF3Q 2 9 0.0000 0.0500 -1007.82      0 GSYROF3Q_UCT 
GTHEOD31 GTHTHE37 1 0 0.0225 0.0500 12.26667    650 _AC_17331_31 
GTHESS11 GAGDIM13 1 0 3.6800 35.040 392.3750   1919 _AC_1811_250 
GTHESS11 GENTHE11 1 0 0.1600 0.9600 214.3125    663 _AC_1811_275 
GTHESS11 GLAGAD13 1 0 0.7520 7.3280 82.13748   1919 _AC_1811_307 
GTHESS11 GTHESS13 1 2 0.0000 0.0000 0.000000   1919 _SW_1811_181 
GTHESS13 GAGDIM11 2 0 3.6800 35.040 392.3750   1919 _AC_1813_250 
GTHESS13 GLAGAD15 2 0 0.7520 7.3280 82.13748   1919 _AC_1813_307 
GTHESS1A GTHESS1Q 1 1 0.0000 0.0500 -297.200      0 GTHESS1Q_UCT 
GTHESS1E GTHESA1Q 1 1 0.0000 0.0500 -295.225      0 GTHESA1Q_UCT 
GTHESS31 GEVOSM31 1 0 0.3150 1.3050 9.333330    777 _AC_1831_283 
GTHESS31 GEVOSM31 2 0 0.3150 1.2825 9.333330    777 _AC_1831_283 
GTHESS31 GGEFIR31 1 0 2.0250 8.2125 61.33332    777 _AC_1831_303 
GTHESS31 GPMELA31 1 0 0.1800 0.7650 226.6667    819 _AC_1831_283 
GTHESS33 GDOXA_31 1 0 0.6840 2.7855 945.5999    583 _AC_1833_233 
GTHESS33 GPOLIC31 1 0 0.3960 0.7312 422.3999    506 _AC_1833_273 
GTHESS33 GSCHOL31 1 0 5.4990 18.167 497.1553    531 _AC_1833_241 
GTHESS33 GSIDEN32 1 0 2.3175 8.1675 57.77777    479 _AC_1833_333 
GTHESS33 GSTIT_33 1 0 0.2475 0.9900 7.555560    600 _AC_1833_223 
GTHESS33 GTHESS35 2 2 0.0000 0.0000 0.000000   1200 _SW_1833_183 
GTHESS33 GTHESS37 1 0 0.6975 2.8305 20.97777    600 _AC_1833_183 
GTHESS35 GFINIK31 1 0 1.8225 7.3350 259.1111    650 _AC_1835_285 
GTHESS35 GLHTH_34 1 0 0.9360 3.7620 26.40000    777 _AC_1835_213 
GTHESS35 GSTIT_34 1 0 0.3780 1.1700 7.200000    750 _AC_1835_223 
GTHESS37 GDOXA_31 1 0 0.4837 1.9710 14.48889    600 _AC_1837_233 
GTHESS37 GPOLIC33 1 0 0.1372 0.5557 4.177780    777 _AC_1837_273 
GTHISA31 GTHISA32 1 2 0.0000 0.0000 0.000000   1200 _SW_25931_25 
GTHISA32 GNIKIF31 1 0 2.2950 9.2700 69.33334    777 _AC_25932_29 
GTHISV11 GTHISV12 1 2 0.0000 0.0000 0.000000   1919 _SW_13611_13 
GTHISV12 GDISTO13 1 0 1.7600 16.639 186.9375   1587 _AC_13612_13 
GTHIVA33 GTHIVA3Q 1 9 0.0000 0.0500 1111.109      0 GTHIVA3Q_UCT 
GTHIVA33 GVAGIA31 1 0 1.1025 4.7723 31.02222    650 _AC_9633_110 
GTHTHE31 GTHTHE32 1 2 0.0000 0.0000 0.000000   1200 _SW_31131_31 
GTHTHE31 GTHTHE35 2 2 0.0000 0.0000 0.000000    650 _SW_31131_31 
GTHTHE31 GTHTHE37 3 2 0.0000 0.0000 0.000000    650 _SW_31131_31 
GTHTHE31 GTHTHE38 4 2 0.0000 0.0000 0.000000    650 _SW_31131_31 
GTHTHE32 GTHTHE33 5 2 0.0000 0.0000 0.000000    650 _SW_31132_31 
GTHTHE32 GTHTHE34 6 2 0.0000 0.0000 0.000000    650 _SW_31132_31 
GTHTHE32 GTHTHE36 7 2 0.0000 0.0000 0.000000    650 _SW_31132_31 
GTRICH31 GKASTR32 1 0 2.5650 11.115 72.00000    600 _AC_20731_20 
GTRICH31 GTRICH32 1 2 0.0000 0.0000 0.000000   1200 _SW_20731_20 
GTRICH32 GKASTR32 2 0 2.5560 10.307 76.88889    600 _AC_20732_20 
GTRIKA11 GDISTO11 1 8 5.1200 48.320 540.9375   1587 _AC_5311_139 
GTRIKA11 GTRIKA12 1 2 0.0000 0.0000 0.000000   1919 _SW_5311_531 
GTRIKA12 GARACH11 1 0 2.0800 29.120 419.1250   1440 _AC_5312_226 
GTRIKA12 GDISTO11 2 0 5.1200 48.480 543.0000   1587 _AC_5312_139 
GTRIKA1A GTRIKA1Q 1 1 0.0000 0.0500 -295.237      0 GTRIKA1Q_UCT 
GTRIKA1B GTRIKB1Q 1 1 0.0000 0.0500 -294.281      0 GTRIKB1Q_UCT 
GTRIKA31 G1TRIK31 1 0 0.9607 3.8925 28.79999    777 _AC_5331_613 
GTRIKA31 GTRIKA32 2 2 0.0000 0.0000 0.000000   1999 _SW_5331_533 
GTRIKA32 G1LARI31 1 0 8.5275 20.812 120.8889    531 _AC_5332_643 
GTRIKA32 GPALAI31 1 0 1.9485 7.8637 58.48889    777 _AC_5332_107 
GTSCHA32 G1CHAL31 1 0 0.3150 1.3275 8.444440    600 _AC_9932_100 
GTSCHA32 GTSCHA3B 1 0 0.0675 0.2475 1.777780   9999 _AC_9932_993 
GVAGET31 G2VOLO33 1 0 0.4747 1.2825 7.555560    531 _AC_8431_853 
GVAVDO31 GMOUDA31 1 0 4.1400 10.057 58.22222    531 _AC_2431_253 
GVAVDO31 GSCHOL31 1 0 5.6250 13.185 82.66664    531 _AC_2431_241 
GVELO_31 GVELO_3Q 1 9 0.0000 0.0500 1111.109      0 GVELO_3Q_UCT 
GVELO_31 GVELO_3Q 2 9 0.0000 0.0500 536.9777      0 GVELO_3Q_UCT 
GVERIA31 GGEORI31 1 0 0.7042 2.8372 21.15555    777 _AC_4231_344 
GVERIA31 GMAKRO32 1 0 0.6750 2.7450 20.44444    777 _AC_4231_253 
GVERIA31 GVERIA33 1 2 0.0000 0.0000 0.000000   1200 _SW_4231_423 
GVERIA33 GASOMA31 1 0 0.4725 2.0250 13.33333    600 _AC_4233_254 
GVERIA33 GSFIKI31 1 0 1.3725 5.5800 41.77777    777 _AC_4233_245 
GVOUNE31 GOSE_731 1 0 2.4750 9.9675 74.22222    600 _AC_25131_29 
GVOUNI31 GALOUM33 1 0 3.6225 14.648 109.3331    600 _AC_12731_13 
GVOUNI31 GMARAT31 1 0 3.3300 13.421 100.0887    650 _AC_12731_14 
GVPPRE31 GARACH33 1 0 4.2075 16.965 126.6667    630 _AC_22331_22 
GVPPRE31 GMOURT31 1 0 6.9975 28.260 210.6667    650 _AC_22331_22 
GVPVOL31 G1VOLO31 1 0 0.5805 2.2410 88.71111    610 _AC_8731_883 
GVPVOL31 GEYKSI31 1 0 2.4750 10.755 69.77777    777 _AC_8731_325 
GVZPAT31 GLAPPA31 1 0 3.9690 9.3217 57.95555    449 _AC_21931_23 
GXANTH31 GKAVAL31 1 0 4.6417 19.122 136.9777    600 _AC_531_631_ 
GXILOK31 GELIKI31 1 0 2.4705 9.9585 296.4443    650 _AC_18431_28 
GZAKIN31 GZAKIN32 1 2 0.0000 0.0000 0.000000    600 _SW_21031_21 
GZAKIN31 GZAKIN33 2 2 0.0000 0.0000 0.000000    449 _SW_21031_21 
GZAKIN32 GZAKIN3Q 1 1 0.0000 0.0500 -362.799      0 GZAKIN3Q_UCT 
GZAKIN32 GZAKIN3Q 2 1 0.0000 0.0500 -644.978      0 GZAKIN3Q_UCT 
GZAKIN33 GARGST32 1 0 16.987 29.700 2342.666    479 _AC_21033_21 
GZAKIN33 GZAKIA3Q 1 9 0.0000 0.0500 -555.556      0 GZAKIA3Q_UCT 
GZAKIN33 GZAKIA3Q 2 9 0.0000 0.0500 -644.978      0 GZAKIA3Q_UCT 
GZAKIN33 GZAKIA3Q 3 1 0.0000 0.0500 -711.111      0 GZAKIA3Q_UCT 
GZARKA31 GZARKA32 1 0 0.7875 3.3525 21.77778    777 _AC_2031_203 
HBILIC2  HKONJS21 1 0 4.3000 22.090 143.9000    780              
HBILIC2  HKONJS22 2 8 4.3000 22.090 143.9000    780              
HBILIC2  HZAKUC2  1 0 6.2200 30.750 202.5000    780              
HBRINJ2  HMRACL21 1 0 7.0700 37.700 414.6600    790              
HBRINJ2  HSENJ 2  1 0 1.2400 6.6600 41.62000    815              
HBRINJ2  HVEPAD2  1 0 11.590 60.820 392.4600    815              
HDAKOV2  XGR_DA21 1 0 1.7700 9.1700 60.34000    720              
HDAKOV2  XTU_DA21 1 0 3.6900 18.950 124.7000    720              
HERNES11 HERNES12 1 2 0.0000 0.0000 0.000000   2000              
HERNES11 XER_PE12 2 0 1.2800 13.470 161.4800   1920              
HERNES11 XER_SM11 1 0 1.4600 15.170 164.2900   1740              
HERNES12 HZERJA12 1 0 7.1700 76.290 816.2800   1920              
HERNES12 XER_PE11 1 0 1.2800 13.470 161.4800   1920              
HERNES12 XUG_ER11 1 0 1.5700 17.010 181.4600   1920              
HKONJS1  HVELEB1  1 0 3.2200 33.600 354.4600   1920              
HKONJS1  XMO_KO11 1 0 1.7500 17.710 196.0600   1920              
HKONJS21 HKONJS22 1 2 0.0000 0.0000 0.000000   2000              
HKONJS21 HORLOV2  1 0 2.3300 11.980 78.05000    720              
HKONJS21 HVEPAD2  1 0 5.2600 27.620 178.2100    780              
HKONJS22 HORLOV2  2 0 2.3300 11.980 78.05000    720              
HKONJS22 HZAKUC2  1 0 1.5600 10.870 67.54000   1000              
HMEDUR2  HTESIS22 1 0 3.6400 18.450 122.8500    780              
HMEDUR2  XPR_ME21 1 0 2.2700 11.480 75.88000    780              
HMELIN11 HMELIN12 1 2 0.0000 0.0000 0.000000   2000              
HMELIN11 HVELEB1  1 0 5.8800 61.080 629.3800   1920              
HMELIN11 XME_DI11 1 0 1.0200 10.860 117.7300   1920              
HMELIN12 HTUMBR11 1 0 3.9800 40.980 448.7500   1920              
HMELIN21 HMELIN22 1 2 0.0000 0.0000 0.000000   2000              
HMELIN21 HPEHLI2  1 0 1.1800 5.9500 38.05000    815              
HMELIN21 HRIJEK2  2 0 0.2600 2.0100 22.68000   1630              
HMELIN21 HTEPLO22 1 0 3.7200 25.600 178.3700    960              
HMELIN22 HPEHLI2  2 0 1.1000 7.2000 49.88000    960              
HMELIN22 HRIJEK2  1 0 0.2500 1.9400 21.97000   1630              
HMELIN22 HSENJ 2  1 8 4.4200 23.690 147.4900    815              
HMRACL21 HTESIS22 2 0 4.6900 24.750 178.6600    780              
HMRACL22 HTESIS21 1 0 3.5600 18.440 120.1200    780              
HMRACL22 HZERJA2  1 0 2.1100 10.820 73.39000    780              
HPEHLI2  HTEPLO21 1 0 2.7300 19.040 129.4100    960              
HPEHLI2  XPE_DI21 1 0 1.5800 11.030 74.11000    960              
HPLAT 2  XTR_PL21 1 0 0.4300 2.2800 14.79000    960              
HTEPLO21 HTEPLO22 1 2 0.0000 0.0000 0.000000   2000              
HTESIS21 HTESIS22 1 2 0.0000 0.0000 0.000000   2000              
HTESIS21 XPR_SI21 1 0 3.2300 16.850 114.1700    780              
HTUMBR11 HTUMBR12 1 2 0.0000 0.0000 0.000000   2000              
HTUMBR11 XTU_KR12 2 0 0.7200 7.5700 87.94000   1920              
HTUMBR12 HZERJA11 1 0 1.8300 19.030 211.0600   1920              
HTUMBR12 XTU_KR11 1 0 0.7200 7.5700 87.94000   1920              
HZAKUC2  XMO_ZA21 1 0 3.7900 19.790 129.7000    780              
HZERJA11 HZERJA12 1 2 0.0000 0.0000 0.000000   2000              
HZERJA11 XZE_HE12 1 0 2.5600 26.580 294.7900   1920              
HZERJA12 XZE_CI11 1 0 2.7500 29.050 335.8700   1920              
HZERJA2  XZE_PO21 1 0 4.3000 25.010 167.2900    780              
IAAVN121 IAVON12Z A 8 0.0000 0.3000 0.040000    480 AAVNDIAVON_I 
IAAVN121 IAVON12Z B 8 0.0000 0.3000 0.040000    480 AAVNDIAVON_I 
IAAVN121 IBRSN121 1 0 0.1450 1.1110 150.8000    800 AAVNDIBRSNDI 
IAAVN121 ICSVN121 1 0 0.1750 1.3620 103.3000    800 AAVNDICSVNDI 
IABAV121 IACBV121 1 0 0.0250 0.3000 31.58000    600 ABAVTIACBVDI 
IABAV121 ICAKV121 1 0 0.1170 0.8790 5.880000    915 ABAVTICAKV_I 
IABAV121 IPTRVA21 1 0 0.1070 0.7830 5.600000    600 ABAVTIPTRVZI 
IABKR121 IABDR121 1 0 0.0090 0.3000 0.500000    810 ABKR_IABDRDI 
IABKR121 ICANRA21 1 0 2.8260 17.077 115.5400    810 ABKR_ICANRTI 
IABKR121 IRRKR121 1 0 2.2670 14.819 132.9800    810 ABKR_IRRKRTI 
IACIF111 IMRGF111 1 0 0.7050 10.495 156.3600   1990 ACIFTIMRGFTI 
IACIF111 IMRGF111 2 0 0.7050 10.495 156.3600   1990 ACIFTIMRGFTI 
IACIF111 IRRSF111 1 0 0.6600 7.3280 89.88000   1600 ACIFTIRRSF_I 
IACIF111 ISPET211 1 8 1.8430 27.442 413.7400   1990 ACIFTISPETTI 
IACSN121 IFACN121 1 0 0.0010 0.3000 0.080000    480 ACSNDIFACN_I 
IACSN121 IFIBN121 1 0 0.0910 0.3910 181.6600    480 ACSNDIFIBN_I 
IACSN121 IMADN121 1 0 0.5080 3.4870 24.58000    800 ACSNDIMADNTI 
IADSV111 IDOLV111 1 0 0.7890 11.859 172.0200   2610 ADSVTIDOLVTI 
IADSV111 IPTOV111 1 0 0.7200 10.838 156.9800   2610 ADSVTIPTOVTI 
IAFKR121 IRMNR121 1 0 0.7090 3.6900 23.44000    920 AFKRTIRMNRTI 
IAFKR121 ISLUR121 1 0 4.8540 25.293 184.4400    720 AFKRTISLURTI 
IAFLR121 IAFKR121 1 0 0.0140 0.3000 0.500000    720 AFLRZIAFKRTI 
IAFLR121 IRMNR121 1 0 0.4570 3.3470 23.74000    665 AFLRZIRMNRTI 
IALAV121 IBUSVA21 1 0 2.8090 14.721 94.08001    530 ALAVTIBUSVTI 
IALAV121 ICLAVA2M 1 0 2.1680 16.368 109.8800    760 ALAVTICLAV_I 
IALAV121 IMPIV121 1 0 4.7280 34.954 244.3600    860 ALAVTIMPIVZI 
IALAV121 IMPIV221 2 0 4.7280 34.956 244.3600    920 ALAVTIMPIVZI 
IALAV121 IVIMV121 1 0 3.1460 22.992 161.5000    770 ALAVTIVIMVTI 
IALIN111 ILAIN111 1 0 0.6890 9.8710 154.6600   2390 ALIN_ILAINTI 
IALQV121 IAQAV121 1 0 0.1070 0.5260 8.560000    150 ALQV_IAQAV_I 
IALSN111 IALCN111 1 0 0.0100 0.3000 0.020000   3150 ALSNTIALCN_I 
IALSN111 IALCN211 2 0 0.0100 0.3000 0.020000   3150 ALSNTIALCN_I 
IALSN111 IALCN311 3 0 0.0100 0.3000 0.020000   3150 ALSNTIALCN_I 
IALSN111 IFRLN111 1 0 1.9810 28.793 450.6200   2750 ALSNTIFRLNTI 
IALSN111 ILAIN111 1 0 0.7670 11.660 170.6000   2750 ALSNTILAINTI 
IANRN111 IBSSN111 1 0 3.3400 48.919 766.4200   2560 ANRNTIBSSNTI 
IARCF121 IPF2R121 1 0 4.5470 29.051 188.3600    700 ARCFTIPF2RTI 
IARCF121 ISBSFA21 1 0 3.2250 20.853 135.8400    630 ARCFTISBSFTI 
IARCFA2Z IARCF121 1 8 0.0010 0.3000 0.000000   9999 ARCFTIARCFTI 
IARNN121 IASTN121 1 0 0.2770 2.4660 91.62001    800 ARNNDIASTNDI 
IARNN121 ICOAN121 1 0 0.1220 1.1040 72.60000    960 ARNNDICOANDI 
IAROVA21 ISMSV121 1 0 1.9510 9.9160 67.88000    570 AROVTISMSVTI 
IAROVA21 ITRBV121 1 0 0.1690 0.8600 5.880000    730 AROVTITRBVPI 
IASGR111 IAPLR111 1 0 0.0200 0.3000 94.82001   1453 ASGR_IAPLR_I 
IASTN121 INACN121 1 0 0.1530 1.6680 812.8200   1050 ASTNDINACNDI 
IASTN121 IPATN121 1 8 0.8040 6.2690 44.88000    800 ASTNDIPATNTI 
IASTN121 IPATN121 2 0 0.3360 3.9090 42.70000    800 ASTNDIPATNTI 
IASTN121 IPOZN121 1 0 0.2530 1.8770 12.96000    910 ASTNDIPOZNDI 
IAURRA11 IAURR21Z 1 8 0.0100 0.3000 0.020000   9999 AURRTIAURRTI 
IAURRA11 IMOSR111 1 0 0.5520 8.2250 121.3800   2760 AURRTIMOSRTI 
IAURRA11 IMOSR111 2 0 0.5520 8.2250 121.3800   2760 AURRTIMOSRTI 
IAURRA11 IRMSR111 1 0 1.5820 23.017 354.0000   2760 AURRTIRMSRTI 
IAURRA11 ISLUR111 1 0 0.0730 1.0990 15.94000   2760 AURRTISLURTI 
IAURRA11 ISLUR111 2 0 0.0730 1.0980 15.92000   2760 AURRTISLURTI 
IAURRA11 ITVNR111 1 0 0.1960 2.2400 25.80000   2750 AURRTITVNRPI 
IAURRA11 ITVNR112 2 0 0.1960 2.2400 25.80000   2750 AURRTITVNRPI 
IAURRA11 ITVNR211 3 0 0.2010 2.2900 26.40000   2750 AURRTITVNRPI 
IAURRA11 ITVNR212 4 0 0.2010 2.3000 26.50000   2750 AURRTITVNRPI 
IAUZV12Z IAUZV22Z 1 8 0.0000 0.3000 0.000000   9999 AUZV_IAUZV_I 
IAUZV22Z IAUKV12Z 1 8 0.0070 0.3000 49.02000   9999 AUZV_IAUKV_I 
IAUZV22Z IAUKV12Z 2 8 0.0070 0.3000 49.02000   9999 AUZV_IAUKV_I 
IAVAV121 IABEV121 1 0 0.0020 0.3000 0.080000    480 AVAV_IABEV_I 
IAVAV121 IAVBV121 1 0 0.0010 0.3000 0.080000    920 AVAV_IAVBV_I 
IAVITA21 IVALT121 1 0 1.8940 11.343 85.72001    810 AVITTIVALTTI 
IAVITA21 IVLNT121 1 0 0.1380 1.4330 28.68000   1600 AVITTIVLNTTI 
IAVNF121 ISPET221 1 0 0.6880 7.4340 96.52000   1163 AVNFTISPETTI 
IAVNF121 ISPET221 2 0 1.7770 10.984 84.66001    630 AVNFTISPETTI 
IAVNN111 IBSAN111 1 0 0.8640 12.552 196.8000   2560 AVNN_IBSAN_I 
IAVNN111 ISSONA11 1 0 0.7690 11.169 175.1200   2560 AVNN_ISSONTI 
IAVRN121 ICTEN121 1 0 0.0370 0.3000 1.920000    920 AVRNDICTENZI 
IAVRN121 IFRANA21 1 0 0.6550 4.0900 25.68000    800 AVRNDIFRANTI 
IAVRN121 ISMRN121 1 0 0.2260 1.6500 11.74000    910 AVRNDISMRNTI 
IBAGM111 ILACM111 1 0 0.3110 4.4690 70.88000   2560 BAGMTILACMTI 
IBAGM111 IOSPM111 1 0 0.2190 3.0780 51.76000   2740 BAGMTIOSPMTI 
IBAGM111 IPVAM111 1 0 0.7920 11.505 182.7200   2560 BAGMTIPVAMTI 
IBAGM111 ITBGM211 1 8 0.4920 7.1270 113.1000   2740 BAGMTITBGMTI 
IBAGM121 IMUCM121 1 0 0.2660 2.4410 236.1000    950 BAGMTIMUCM_I 
IBAGM122 IMAGMA21 1 0 1.1980 6.0860 74.18001    690 BAGMTIMAGMTI 
IBALT121 ITRNT121 1 0 0.6770 5.0020 35.28000    920 BALTTITRNTTI 
IBAON111 IBRINA11 1 0 2.1450 30.740 485.6000   1840 BAONTIBRINTI 
IBAON111 IPDCN111 1 0 0.2140 3.1060 48.86000   1920 BAONTIPDCNTI 
IBARF11Z IBASF111 1 8 0.0180 0.3500 3.000000    960 BARFPIBASFTI 
IBARF21Z IBASF111 2 8 0.0180 0.3600 3.020000    960 BARFPIBASFTI 
IBASF111 ICALF111 1 0 0.6580 10.782 133.1600   1750 BASFTICALFTI 
IBASF111 IMRTF111 1 0 0.9060 13.186 207.2600   2060 BASFTIMRTFTI 
IBIET121 IRONT121 1 0 1.9830 11.784 238.7800   1370 BIETTIRONTTI 
IBISTA21 ICSNT121 1 0 3.2310 17.552 197.1000    960 BISTTICSNTTI 
IBISTA21 IERZT121 1 0 2.7110 16.120 174.7200    960 BISTTIERZTTI 
IBLNN11Z IBLNN41Z A 8 0.0100 0.3000 0.020000   9999 BLNNTIBLNNTI 
IBLNN21Z IBLNN41Z B 8 0.0100 0.3000 0.020000   9999 BLNNTIBLNNTI 
IBLNN31Z IBLNN41Z C 8 0.0100 0.3000 0.020000   9999 BLNNTIBLNNTI 
IBLSNA11 IMGNN111 1 0 0.3530 5.0390 79.10000   2430 BLSN_IMGNN_I 
IBLSNA11 ISCDN111 1 0 0.4210 6.0210 94.44001   2430 BLSN_ISCDNTI 
IBLVMA21 IKVNMA21 1 0 1.0070 5.2980 34.78000    480 BLVM_IKVNM_I 
IBN2N111 IBN3N111 1 0 0.0860 1.1490 82.68001   2872 BN2NTIBN3N_I 
IBN2N111 IPREN111 1 0 1.2500 17.903 279.9000   2740 BN2NTIPRENTI 
IBN2N111 ISSONA11 1 0 0.6250 8.6850 137.3200   2740 BN2NTISSONTI 
IBN3N111 ITOIN111 1 0 0.8340 11.794 215.6200   2886 BN3N_ITOIN_I 
IBOAV121 ICIMVA21 1 0 1.1530 6.0070 38.66000    480 BOAVPICIMVPI 
IBOVM111 IBAGM111 1 0 0.4100 5.8450 97.08001   2740 BOVMTIBAGMTI 
IBOVM111 IBRUM111 1 0 0.2390 3.3930 56.58000   2740 BOVMTIBRUMTI 
IBOVM111 IBULM111 1 0 0.6300 7.8850 83.64000   1830 BOVMTIBULMTI 
IBOVM111 ICISM111 1 0 0.3180 4.6450 72.74000   2610 BOVMTICISMTI 
IBOVM111 IOSPM111 1 0 0.2860 4.4660 61.68001   2740 BOVMTIOSPMTI 
IBOVM111 IVERMA11 1 0 0.5720 7.6430 93.90001   1950 BOVMTIVERMTI 
IBRAN111 IBRNN111 1 0 0.0970 1.0510 12.96000   1230 BRAN_IBRNNZI 
IBRAN111 IEPBN111 1 0 0.0530 0.6920 869.6000   2550 BRAN_IEPBN_I 
IBRINA11 IBRAN111 1 8 0.1950 2.1230 26.08000   1230 BRINTIBRAN_I 
IBRINA11 IBRIN311 1 0 0.0100 0.3000 0.020000   9999 BRINTIBRINTI 
IBRINA11 IBRIN411 2 0 0.0100 0.3000 0.020000   9999 BRINTIBRINTI 
IBRINA11 IBSSN111 1 0 0.1150 1.4760 30.30000   1920 BRINTIBSSNTI 
IBRINA11 IBSSN111 2 0 0.1150 1.4760 30.30000   1920 BRINTIBSSNTI 
IBRINA11 IEPBN111 1 0 0.1080 1.5110 267.9000   2050 BRINTIEPBN_I 
IBRINA11 ITN2N111 1 8 1.0110 14.664 230.6600   1920 BRINTITN2NTI 
IBRINA2Z IBRNN12Z 1 8 0.2820 3.0560 39.46000   1220 BRINTIBRNNZI 
IBRNN12Z INSCN12Z 1 0 0.0650 0.3000 41.26000    960 BRNNZINSCN_I 
IBRSN121 IFAUN121 1 0 0.1080 0.7940 5.580000    480 BRSNDIFAUN_I 
IBRSN121 IMADN121 1 0 0.7680 5.2270 37.02000    800 BRSNDIMADNTI 
IBRSN121 INOLN121 1 0 0.5430 3.5720 25.06000    800 BRSNDINOLNDI 
IBRUM111 ITZNM111 1 0 0.5920 8.5650 134.5800   2740 BRUMTITZNMTI 
IBRUM121 ILAMMA21 1 8 0.9810 4.0590 122.4400    730 BRUMTILAMMDI 
IBRUM121 ISSGM121 1 0 0.3530 2.1060 23.68000   1000 BRUMTISSGMDI 
IBRUM121 IVEAM121 1 0 0.5280 3.0810 71.84000   1370 BRUMTIVEAMTI 
IBRUM122 ISGTM121 1 0 0.6910 3.4660 134.8000    690 BRUMTISGTM_I 
IBSAN111 IDELN111 1 0 0.7030 10.842 135.0600   2040 BSAN_IDELN_I 
IBSCN111 IBSSN111 1 0 0.3190 3.5470 43.20000   1600 BSCNPIBSSNTI 
IBSCN211 IBSSN111 2 0 0.3170 3.5190 42.88000   1600 BSCNPIBSSNTI 
IBSCN311 IBSSN111 3 0 0.3140 3.4890 42.50000   1600 BSCNPIBSSNTI 
IBSCN411 IBSSN111 4 0 0.3150 3.4440 42.02000   1830 BSCNPIBSSNTI 
IBSOMA21 ICSSMA21 1 0 3.0090 22.297 155.2400    744 BSOM_ICSSM_I 
IBSSN111 IGLNN111 1 0 0.8840 12.788 200.3800   2390 BSSNTIGLNNTI 
IBSSN111 IMRANA11 1 0 2.1120 30.929 484.5600   2390 BSSNTIMRANTI 
IBUIV121 IFENV121 1 0 0.1720 1.2720 8.920000    690 BUIVTIFENV_I 
IBUIV121 IUDNVA21 1 0 1.9750 12.121 79.30001    620 BUIVTIUDNVTI 
IBUSVA21 IAQAV121 1 0 0.3400 1.7750 43.72000   1360 BUSVTIAQAV_I 
IBUSVA21 IAVRV121 1 0 1.8630 10.124 69.32000    720 BUSVTIAVRV_I 
IBUSVA21 ISAEVA21 1 0 0.4100 2.1050 14.56000    720 BUSVTISAEVZI 
IBUSVA21 ISAEVA21 2 0 0.4120 2.1070 14.60000    690 BUSVTISAEVZI 
IBUSVA21 ISMSV121 1 0 5.7850 29.358 201.1200    545 BUSVTISMSVTI 
IBUSVA21 ISMSV121 2 0 5.7850 29.357 201.1200    530 BUSVTISMSVTI 
IBUSVA21 IVRBV121 1 8 0.5460 2.7720 18.94000    720 BUSVTIVRBVTI 
IBVSV121 IBVZV121 1 0 0.0400 0.3000 2.100000    480 BVSVTIBVZV_I 
IBVSV121 ILVSV121 1 0 2.5590 13.310 85.58001    535 BVSVTILVSVTI 
IBVSV121 IMLAV121 1 0 2.1180 10.952 70.72001    630 BVSVTIMLAVTI 
ICAGMA11 ICISM111 1 0 0.3750 5.4810 85.62001   2560 CAGMTICISMTI 
ICAGMA11 IMUSM111 1 0 0.6150 8.9940 141.0600   1920 CAGMTIMUSMTI 
ICAGV121 ICITV121 1 0 2.5670 13.970 90.00001    530 CAGV_ICITVTI 
ICAIN121 IFRANA21 1 0 0.4640 2.8230 19.82000    800 CAINDIFRANTI 
ICAIN121 IMADN121 1 0 0.5470 3.3120 23.26000    910 CAINDIMADNTI 
ICAKV121 ICARV121 1 0 0.2490 1.8570 18.30000    815 CAKV_ICARVPI 
ICAKV121 ISFLV121 1 0 1.9770 9.7430 60.80000    530 CAKV_ISFLVPI 
ICALF111 ICSLFA11 1 0 0.2400 3.9760 56.18000   2220 CALFTICSLFTI 
ICALF111 ISUVFA11 1 0 2.0000 29.034 454.9200   2220 CALFTISUVFTI 
ICALF121 ISBQF121 1 0 4.1470 22.045 159.8000    630 CALFTISBQFTI 
ICAMV111 IDOLV111 1 0 0.3440 5.0940 76.68001   2730 CAMVTIDOLVTI 
ICAMV111 IDOLV111 2 8 0.0010 0.3000 0.000000   3008 CAMVTIDOLVTI 
ICAMV111 IDUSV111 1 0 1.0850 15.843 247.6800   2200 CAMVTIDUSVTI 
ICAMV111 IRFXV11M 1 0 0.0440 0.5000 5.680000   2580 CAMVTIRFXV_I 
ICAMV121 IAVEV121 1 0 0.0230 0.3000 1.180000    915 CAMVTIAVEV_I 
ICAMV121 IDOLV121 1 0 0.7360 5.5610 37.14000    720 CAMVTIDOLVTI 
ICAMV121 ISCRV121 1 0 1.2880 9.4530 66.92000    870 CAMVTISCRVTI 
ICANRA11 ICANR11Z 1 8 0.0100 0.3000 0.020000   9999 CANRTICANRTI 
ICANRA11 ICANR11Z 2 8 0.0100 0.3000 0.020000   9999 CANRTICANRTI 
ICANRA11 ICANR311 1 0 1.0000 1.0000 1.000000    960 CANRTICANRTI 
ICANRA11 IFNOR111 1 0 0.9860 14.148 222.3000   2388 CANRTIFNORTI 
ICANRA11 IRSRRA11 1 0 1.8320 27.058 413.0400   2760 CANRTIRSRRTI 
ICANRA21 ICANR12Z 1 8 0.0100 0.3000 0.020000   9999 CANRTICANRTI 
ICAOM111 IMLOM111 1 0 0.2290 3.3300 51.44000   1890 CAOMTIMLOM_I 
ICAOM111 IMLOM111 2 0 0.2290 3.5470 49.30000   1890 CAOMTIMLOM_I 
ICAPN121 IPOPR121 1 0 5.8830 36.656 232.0000    810 CAPNTIPOPRTI 
ICAPN121 IPREN121 1 0 1.2770 7.7770 51.98000    910 CAPNTIPRENTI 
ICAPN121 ISMRN121 1 0 3.5800 24.095 156.8000    910 CAPNTISMRNTI 
ICARV121 ICRCV121 2 0 0.0030 0.3000 8.760000    960 CARVPICRCV_I 
ICARV121 ICRCV122 1 0 0.0030 0.3000 7.600000    960 CARVPICRCV_I 
ICARV121 ISATV121 1 0 0.3200 1.6140 54.02000    690 CARVPISATVTI 
ICARV121 ISMSV121 1 0 5.2110 25.752 169.1600    600 CARVPISMSVTI 
ICASN121 INADN121 1 0 0.0520 0.4720 240.7400    960 CASNTINADNDI 
ICASN121 INALNA21 1 8 0.2320 1.8770 166.3200   1030 CASNTINALNZI 
ICASN121 INALNA21 2 8 0.2310 1.8640 166.2200   1030 CASNTINALNZI 
ICASN121 ISSEN121 1 0 0.1330 1.1020 526.5400    960 CASNTISSENDI 
ICAVV121 ICVAV121 1 0 0.0030 0.3000 0.100000    480 CAVVPICVAVTI 
ICCHT121 ICMPTA21 1 0 3.0520 22.126 160.6400    920 CCHTTICMPTTI 
ICCHT121 IVDLT121 1 0 1.7780 12.804 111.5000    900 CCHTTIVDLTTI 
ICDGM121 ITAIVA21 1 0 2.9670 15.139 2498.000    570 CDGM_ITAIV_I 
ICDLN111 IDELN111 1 0 0.0360 0.5210 8.140000    960 CDLN_IDELN_I 
ICEPR111 IVLLRA11 1 0 0.0400 0.3000 142.5600   1920 CEPR_IVLLRTI 
ICEPR211 IVLLRA11 2 0 0.0400 0.3000 142.5600   1920 CEPR_IVLLRTI 
ICESMA21 IRZNM121 1 0 3.3270 16.330 171.9000    630 CESMZIRZNM_I 
ICFOF111 ICAOM111 1 0 1.7100 25.078 392.6600   2560 CFOFTICAOMTI 
ICFOF111 ISDMF111 1 0 0.5410 7.9390 124.1600   2560 CFOFTISDMFTI 
ICHIT111 IRONT111 1 0 0.3000 2.8050 32.92000   1620 CHITTIRONTTI 
ICHPM111 ILACM111 1 0 0.9160 10.587 168.1200   3200 CHPMTILACMTI 
ICHPM111 IMLOM111 1 0 0.4390 6.5090 98.86001   2560 CHPMTIMLOM_I 
ICHPM111 IMLOM111 2 0 0.4390 6.5090 98.86001   2560 CHPMTIMLOM_I 
ICHPM111 ISROM111 1 0 0.3300 4.8340 75.18001   2560 CHPMTISROMTI 
ICHRM111 IGORM111 1 0 0.2970 4.2840 67.18001   2560 CHRMTIGORMTI 
ICHRM111 ITRVM111 1 0 0.3550 5.1150 80.06000   2560 CHRMTITRVMTI 
ICHTT111 ICHIT111 1 0 0.0010 0.3000 0.220000   1920 CHTT_ICHITTI 
ICHTT121 IRONT121 1 0 0.2450 2.6080 34.62000   1440 CHTT_IRONTTI 
ICHZT121 IQUDT121 1 0 0.9840 3.7070 40.86000    960 CHZTTIQUDTTI 
ICHZT121 IVALT121 1 0 2.3230 11.749 85.88000    730 CHZTTIVALTTI 
ICICV121 ICIMVA21 1 0 0.0010 0.3000 0.280000    960 CICV_ICIMVPI 
ICICV221 ICIMVA21 2 0 0.0010 0.3000 0.280000    960 CICV_ICIMVPI 
ICIMVA21 ISMSV121 1 0 1.6410 14.268 105.3000    780 CIMVPISMSVTI 
ICINR121 IRMSR121 1 0 0.4610 5.6900 1284.500    790 CINRDIRMSRTI 
ICISMB21 ISONM121 1 0 9.0090 46.424 455.6600    680 CISMTISONMTI 
ICISMB21 ISONM121 2 0 9.0080 46.416 458.2200    680 CISMTISONMTI 
ICITV12M IVIAV121 1 0 0.6270 3.8470 25.68000    720 CITVTIVIAVTI 
ICLAVA21 ISAEVA22 1 0 0.1760 0.9140 5.860000    670 CLAV_ISAEVZI 
ICLNN111 ITN2N111 1 0 0.8850 12.889 201.5600   2390 CLNN_ITN2NTI 
ICLRF121 IAVNF121 1 0 7.4780 48.567 517.1000    678 CLRFTIAVNFTI 
ICLRF121 IMARMA21 1 0 1.3570 7.2190 180.5600    960 CLRFTIMARMTI 
ICMAM121 IOSPM121 1 0 0.3470 2.5720 17.82000    844 CMAM_IOSPMTI 
ICMAM121 ISSGM121 1 0 0.1190 1.0960 438.1200    844 CMAM_ISSGMDI 
ICMDN12Z IMADN121 1 8 0.4140 2.0850 14.26000    480 CMDN_IMADNTI 
ICMPTA21 ICMPT121 1 0 0.0100 0.3000 0.020000   2000 CMPTTICMPTTI 
ICMPTA21 ICMPT122 2 0 0.0100 0.3000 0.020000   2000 CMPTTICMPTTI 
ICOAN121 IPATN121 1 0 0.6190 4.6060 94.14001    500 COANDIPATNTI 
ICOAN121 ISECN121 1 0 0.3020 2.6580 19.12000    800 COANDISECNDI 
ICOLFA11 IFORF111 1 0 1.3310 19.404 301.6000   1990 COLFTIFORFTI 
ICOLFA11 IMRTF111 1 0 0.8150 11.899 182.6800   1990 COLFTIMRTFTI 
ICOLFA21 IBUSVA21 1 0 10.293 56.369 358.6200    640 COLFTIBUSVTI 
ICOLFA21 ISBQF121 1 0 2.1730 11.574 77.22001    630 COLFTISBQFTI 
ICONV121 IFADVA21 1 0 1.6810 12.365 87.28001    900 CONVTIFADVTI 
ICPNR111 ILATR111 1 0 2.0570 23.700 262.1000   1840 CPNRTILATRTI 
ICRDV111 ISNGV111 1 0 1.5150 22.174 339.9200   2600 CRDVTISNGVTI 
ICRDV111 IUDOV111 1 0 1.0710 15.599 244.0600   1920 CRDVTIUDOVTI 
ICRWM111 IFLEM111 1 0 0.8910 12.939 199.6000   2610 CRWMTIFLEMTI 
ICRWM111 IISPM111 1 0 0.1170 1.3170 15.58000   1250 CRWMTIISPM_I 
ICS2N121 ICASN121 1 0 0.0720 0.5830 4.220000    960 CS2N_ICASNTI 
ICS2N121 ICSVN121 1 0 0.1310 1.3360 352.2400    960 CS2N_ICSVNDI 
ICSAMA21 IKVNMA21 1 0 7.2280 38.736 243.1600    650 CSAMTIKVNM_I 
ICSAMA21 ITZ2M121 1 0 1.7910 9.5100 61.24000    650 CSAMTITZ2MTI 
ICSEM111 ICSSM311 1 0 0.3370 5.1010 74.36001   2560 CSEMTICSSM_I 
ICSEM111 ITZNM111 1 0 0.7020 10.417 159.2000   2610 CSEMTITZNMTI 
ICSLFA11 IPACF111 1 0 0.1900 3.2480 44.80000   1990 CSLFTIPACFTI 
ICSLFA11 ISFLF111 1 0 0.1460 2.1100 37.44000   1990 CSLFTISFLF_I 
ICSNT111 ICHIT111 1 0 1.4110 13.278 146.3000   1620 CSNTTICHITTI 
ICSNT111 IMGLT111 1 0 0.9690 14.239 223.8800   2000 CSNTTIMGLTTI 
ICSNT111 IPIOTA11 1 0 0.8150 9.5910 108.3600   1830 CSNTTIPIOTTI 
ICSNT121 IMOATA21 1 0 0.5300 4.9560 434.3800   1310 CSNTTIMOATZI 
ICSNT121 IMOATA22 2 0 2.2500 12.879 96.48001    730 CSNTTIMOATZI 
ICSNT121 IVIGTA21 1 0 8.1500 39.643 251.4600    894 CSNTTIVIGTTI 
ICSRN121 ICASN121 1 0 0.2360 2.0770 34.10000   1250 CSRNDICASNTI 
ICSRN121 IFRANA21 1 0 0.1010 0.8810 497.4400    960 CSRNDIFRANTI 
ICSSM121 ICSSMA21 1 0 0.0070 0.3000 20.86000    850 CSSM_ICSSM_I 
ICSSM311 ICSSM111 1 0 0.0220 0.3000 16.18000    600 CSSM_ICSSM_I 
ICSSM311 ICSSM211 2 0 0.0220 0.3000 16.18000    600 CSSM_ICSSM_I 
ICSSMA21 ICSSM221 N 0 0.0070 0.3000 20.86000   1050 CSSM_ICSSM_I 
ICSSMA21 INOMMA21 1 0 1.5440 8.9090 314.6200    635 CSSM_INOMM_I 
ICSSMA21 INOMMA21 2 0 1.5440 8.9170 319.8600    635 CSSM_INOMM_I 
ICSSMA21 ISMIMA21 1 0 2.4760 14.604 102.6200    635 CSSM_ISMIM_I 
ICSSMA21 ISMIMA21 2 0 2.4860 14.673 132.7600    635 CSSM_ISMIM_I 
ICSVN121 IACSN121 1 0 0.1530 0.9030 575.7400    800 CSVNDIACSNDI 
ICTMMA21 IAQAV121 1 0 0.2290 1.3660 30.86000   1020 CTMMZIAQAV_I 
ICTNT111 ITNOT111 1 0 1.1940 17.559 272.5400   2860 CTNTTITNOTTI 
ICTNT111 IVIGTA11 1 0 0.7020 10.200 161.9400   2000 CTNTTIVIGTTI 
ICVAV121 IVELVA21 1 0 1.9380 9.9450 65.12001    630 CVAVTIVELVTI 
ICVAV121 IVIAV121 1 0 2.1450 11.171 71.74000    630 CVAVTIVIAVTI 
IDALM121 ICISMB21 1 0 3.4850 17.927 171.2400    690 DALMTICISMTI 
IDALM121 IDLNM121 1 0 0.0030 0.3000 0.400000    850 DALMTIDLNM_I 
IDALM121 IDLNM121 2 0 0.0030 0.3000 0.400000    850 DALMTIDLNM_I 
IDALM121 IVEAM121 1 0 0.6790 3.5530 89.16001   1370 DALMTIVEAMTI 
IDEAT121 IDELT121 1 0 0.0370 0.3000 1.540000    360 DEATTIDELTZI 
IDEAT121 IQUDT121 1 0 0.7160 2.8910 34.20000    960 DEATTIQUDTTI 
IDEAT121 IVLNT121 1 0 0.9470 3.9160 44.96000    810 DEATTIVLNTTI 
IDELN111 IFOGNA11 1 0 0.6730 9.7030 166.1800   2750 DELN_IFOGNTI 
IDGNN121 INACN121 1 0 0.0940 0.7510 542.8800   1050 DGNNDINACNDI 
IDGNN121 INALNA21 1 0 0.0160 0.3000 103.6200   1232 DGNNDINALNZI 
IDLNM121 IDMNM121 1 0 0.0010 0.3000 0.060000    850 DLNM_IDMNM_I 
IDOLV111 IFSNV111 1 0 0.4060 3.9780 46.20000   1600 DOLVTIFSNVPI 
IDOLV111 IPTOV111 1 0 1.4690 21.923 318.4400   2610 DOLVTIPTOVTI 
IDOLV111 IVEZV111 1 0 0.3630 5.4210 78.94001   2910 DOLVTIVEZVTI 
IDOLV111 IVEZV111 2 0 0.3650 5.4150 78.92000   2650 DOLVTIVEZVTI 
IDOLV121 IFSNV12Z 1 8 0.4240 4.1010 46.90000    960 DOLVTIFSNVPI 
IDOLV121 ISCRV121 1 0 1.9490 10.761 72.78000    590 DOLVTISCRVTI 
IDOLV121 IVILV121 1 0 0.6400 4.6660 33.36000    760 DOLVTIVILVTI 
IDUSV111 IDUSVA1Z 1 8 0.0010 0.3000 0.000000   9999 DUSVTIDUSVTI 
IDUSV111 IDUSVA1Z 2 8 0.0010 0.3000 0.000000   9999 DUSVTIDUSVTI 
IDUSV111 INGRV111 1 0 0.6180 9.0610 141.5400   2910 DUSVTINGRVTI 
IDUSV111 ISNGV111 1 0 0.7530 11.127 167.5600   2190 DUSVTISNGVTI 
IDUSV121 ICAGV121 1 0 1.2900 11.404 80.94001    810 DUSVTICAGV_I 
IDUSV121 IDUSVA2Z 3 8 0.0010 0.3000 0.000000   9999 DUSVTIDUSVTI 
IDUSV121 IDUSVA2Z 4 8 0.0010 0.3000 0.000000   9999 DUSVTIDUSVTI 
IDUSV121 ISAEVA21 1 0 2.0430 17.945 129.1800    810 DUSVTISAEVZI 
IDUSV121 IVIMV121 1 0 2.1530 10.986 73.02000    610 DUSVTIVIMVTI 
IECHNA11 IGLNN111 1 0 0.7880 11.216 176.4400   2750 ECHN_IGLNNTI 
IECHNA11 ITN2N111 1 0 0.7720 11.185 175.4800   2750 ECHN_ITN2NTI 
IECRF111 IRACF111 1 0 0.1180 1.2500 67.38000   1600 ECRFZIRACFTI 
IEDOM211 IEDOM111 1 0 0.0170 0.3000 58.12000   1372 EDOMPIEDOMPI 
IEDOM211 IEDOM112 2 0 0.0170 0.3000 58.12000   1372 EDOMPIEDOMPI 
IEDOM211 ISFIM111 1 8 0.2590 4.4430 57.56000   2560 EDOMPISFIMTI 
IEDOM211 ISFIM111 2 0 0.2620 4.4840 58.22000   2560 EDOMPISFIMTI 
IERCN121 ISSEN121 1 0 0.2120 1.8600 13.46000    960 ERCNDISSENDI 
IERCN121 ITONN121 1 0 0.8160 7.1380 51.66000    800 ERCNDITONNDI 
IERZT121 IERZTA2Z 1 8 0.0100 0.3000 0.020000   9999 ERZTTIERZTTI 
IERZT121 IITCT121 1 0 0.0600 0.3000 63.00000    420 ERZTTIITCT_I 
IERZT121 IITCT121 2 8 0.0600 0.3000 63.00000    420 ERZTTIITCT_I 
IERZT121 IMORTA21 1 0 1.0540 4.2430 27.18000    920 ERZTTIMORTTI 
IERZT121 IVIGTA21 1 0 2.0280 13.014 200.3800    920 ERZTTIVIGTTI 
IETQT111 IETQTA1Z 1 8 0.0100 0.3000 0.020000   5000 ETQTTIETQTTI 
IETQT111 IETQTA1Z 2 8 0.0100 0.3000 0.020000   5000 ETQTTIETQTTI 
IETQT111 IMGLT111 1 0 0.8870 16.195 169.4000   2000 ETQTTIMGLTTI 
IETQT111 IMGLT111 2 0 0.9200 16.828 176.2800   2000 ETQTTIMGLTTI 
IFADVA21 ISOVVA21 1 0 0.8320 6.1320 43.10000    800 FADVTISOVVTI 
IFENF111 IEFEF111 1 0 0.0200 0.3000 210.5800   2000 FENFTIEFEF_I 
IFENF111 IOSTM111 1 0 0.7860 11.546 180.4400   2560 FENFTIOSTMTI 
IFERF111 IFENF111 1 0 0.1770 2.5810 40.38000   2560 FERFTIFENFTI 
IFERF111 IRACF111 1 0 1.1030 16.190 253.4800   1840 FERFTIRACFTI 
IFGPN112 ITOIN111 1 0 0.5650 8.4190 127.3800   2450 FGPN_ITOIN_I 
IFLEM111 IMNTMA11 1 0 1.2800 18.770 294.0200   2560 FLEMTIMNTMTI 
IFLEM111 INAVM111 1 0 0.4950 5.7150 64.96000   1740 FLEMTINAVMTI 
IFLEM111 ITRVM111 1 0 0.1950 2.8430 43.42000   2560 FLEMTITRVMTI 
IFMIT121 ISANT121 1 0 0.1610 0.8130 5.560000    600 FMITZISANTTI 
IFNOR211 IFNOR111 1 0 0.0010 0.3000 0.000000   3008 FNORTIFNORTI 
IFOGNA11 IFGPN111 1 0 0.0100 0.3000 0.020000   3296 FOGNTIFGPN_I 
IFOGNA11 IFOGN111 1 0 0.0010 0.3000 0.000000    960 FOGNTIFOGNTI 
IFOGNA11 IPDCN111 1 0 2.1220 30.777 484.1401   1920 FOGNTIPDCNTI 
IFOGNA11 ISEVN111 1 0 0.3100 4.5290 70.66001   2409 FOGNTISEVNTI 
IFORF111 IFNOR111 1 0 1.7620 25.954 405.4400   2200 FORFTIFNORTI 
IFORF111 IPTOV111 1 0 1.9310 28.805 428.4400   2600 FORFTIPTOVTI 
IFORF111 IRACF111 1 0 0.5020 7.3770 112.8800   2330 FORFTIRACFTI 
IFORF111 IRACF111 2 0 0.3420 5.0100 78.18001   2330 FORFTIRACFTI 
IFORF111 ISMVF111 1 0 0.8760 12.786 202.2200   2220 FORFTISMVFTI 
IFRANA21 IMADN121 1 0 0.8970 5.2960 37.10000    810 FRANTIMADNTI 
IFRANA21 ISMRN121 1 0 1.4400 5.8640 36.80000    890 FRANTISMRNTI 
IFRANA21 ISNTN121 1 0 0.2260 1.9810 14.22000    960 FRANTISNTNDI 
IFRLN111 IMDAN111 1 0 0.2230 3.4700 47.94000   2750 FRLNTIMDAN_I 
IFRLN111 IRIZN111 1 0 1.2430 17.962 281.1800   2750 FRLNTIRIZNTI 
IGADMA21 IGADM12Z 1 8 0.1000 0.3000 0.100000   4000 GADM_IGADM_I 
IGADMA21 IGADM12Z 2 8 0.1000 0.3000 0.100000   4000 GADM_IGADM_I 
IGADMA21 IMRLM121 1 8 0.0600 0.5700 207.5000   1000 GADM_IMRLM_I 
IGADMA21 IOVMMA21 1 0 0.1060 1.0030 326.0400   1200 GADM_IOVMM_I 
IGALR121 IVLVR121 7 0 0.0160 0.3000 84.30001    360 GALRPIVLVRTI 
IGALR221 IVLVR121 8 0 0.0150 0.3000 84.60001    360 GALRPIVLVRTI 
IGARM121 INAVM121 1 0 3.1300 15.782 107.9200    690 GARMTINAVMTI 
IGARM121 ISMSV121 1 0 4.3100 21.838 149.1000    630 GARMTISMSVTI 
IGASN111 ICPNR111 1 0 1.2490 14.169 157.7800   1840 GASNTICPNRTI 
IGASN111 ILATR111 1 0 2.0200 28.910 445.5000   1920 GASNTILATRTI 
IGASN111 IPATN111 1 0 1.2120 14.151 155.5200   1830 GASNTIPATNTI 
IGASN111 IPREN111 1 0 0.5590 7.9640 126.0200   2740 GASNTIPRENTI 
IGASN111 ISPNN111 1 0 0.5220 7.4310 116.4400   2740 GASNTISPNNTI 
IGASN211 IGASN111 1 0 0.0000 0.3000 0.000000    960 GASNTIGASNTI 
IGDAM121 IBLVMA21 1 0 0.2770 1.4350 9.280000    480 GDAM_IBLVM_I 
IGLAV121 ICBEV121 1 0 1.3030 6.9220 42.56000    720 GLAV_ICBEV_I 
IGLAV121 IGLOV121 1 0 1.0620 5.6180 34.58000    720 GLAV_IGLOV_I 
IGLAV121 ILK2V121 1 0 0.0580 0.3000 1.980000    720 GLAV_ILK2V_I 
IGLNN111 IGLNN41Z 1 8 0.0100 0.3000 0.020000    999 GLNNTIGLNNTI 
IGLNN111 IGLNN511 2 0 0.0100 0.3000 0.020000   2000 GLNNTIGLNNTI 
IGLOV121 IKPRM121 1 0 2.5990 14.558 90.02000    640 GLOV_IKPRM_I 
IGLZV121 IGLOV121 1 0 0.0010 0.3000 0.000000    480 GLZV_IGLOV_I 
IGNZN111 IMRANA11 1 0 0.9860 14.092 221.2200   2560 GNZN_IMRANTI 
IGORM111 IPNCM111 1 0 0.5920 8.9330 131.0800   2560 GORMTIPNCMTI 
IGORM111 IVERMA11 1 0 0.6990 9.3290 114.7600   1950 GORMTIVERMTI 
IGRAN121 IMCON121 1 0 1.2090 12.950 170.9400    960 GRANDIMCONTI 
IGRAN121 ITONN121 1 0 0.1370 1.4660 105.8000    800 GRANDITONNDI 
IGRGN111 IALIN111 1 0 0.5850 8.4820 133.1000   2390 GRGN_IALIN_I 
IGRGN111 IMRANA11 1 0 0.8860 12.670 198.9800   2390 GRGN_IMRANTI 
IGRSMA21 IGRTM121 1 0 0.0470 0.3380 2.260000    635 GRSM_IGRTM_I 
IGRSMA21 IPDMMA21 1 0 1.7080 11.142 78.62001    635 GRSM_IPDMM_I 
IGRSMA21 ISMIMA21 1 0 10.511 62.306 435.3800    635 GRSM_ISMIM_I 
IGRUTA21 IGERT121 1 0 0.0380 0.3360 168.2600    880 GRUTTIGERT_I 
IGRUTA21 IMOATA22 1 0 0.9650 5.3450 46.56000    730 GRUTTIMOATZI 
IGRUTA21 ISANT121 1 0 0.3500 2.1430 21.16000    810 GRUTTISANTTI 
IGSSR111 IGSCR111 1 0 0.0100 0.3000 0.020000    920 GSSRTIGSCR_I 
IGSSR111 IGSCR211 2 0 0.0100 0.3000 0.020000    920 GSSRTIGSCR_I 
IGSSR111 IGSSRA1Z 1 8 0.0100 0.3000 0.020000    999 GSSRTIGSSRTI 
IGSSR111 ILARR111 1 0 0.8690 12.544 195.9600   2640 GSSRTILARRTI 
IGSSR111 IVLKR111 1 8 0.6330 9.1400 562.1000   2290 GSSRTIVLKR_I 
IGSSRA1Z IGSSR111 1 8 0.0100 0.3000 0.020000    999 GSSRTIGSSRTI 
IISEN121 ITSMN321 V 0 0.0120 0.3000 64.82000    790 ISENZITSMNTI 
IISEN12M ITSMN221 B 0 0.0130 0.3000 69.00001    790 ISENZITSMNTI 
IITNT121 IVIGTA21 1 0 1.1330 5.6900 38.62000    240 ITNTDIVIGTTI 
IKPRM121 IPDMMA21 1 0 0.0370 0.3000 1.280000    635 KPRM_IPDMM_I 
IKPRM121 IVTIM121 1 0 3.0600 16.784 584.2200    630 KPRM_IVTIM_I 
IKSEMA21 ICSAMA21 C 0 1.5970 8.0600 55.22000    650 KSEM_ICSAMTI 
IKSEMA21 ICSAMA21 D 0 1.5970 8.0600 55.22000    630 KSEM_ICSAMTI 
ILACM111 ITNOT111 1 0 1.7510 25.670 395.2800   2740 LACMTITNOTTI 
ILACM111 ITNOT111 2 0 1.7510 25.670 395.2800   2740 LACMTITNOTTI 
ILAIN111 IMCON111 1 0 2.2540 33.072 502.6000   2220 LAINTIMCONTI 
ILAIN111 IMCON111 2 0 2.2640 33.111 503.3200   2220 LAINTIMCONTI 
ILAIN111 IROSN111 1 0 1.3780 19.998 313.1000   2110 LAINTIROSNTI 
ILAIN111 IROSN111 2 0 1.3950 20.156 316.2800   2430 LAINTIROSNTI 
ILAIN12Z ITUSN121 1 8 8.7150 52.014 369.4800    700 LAINTITUSNTI 
ILAMMA21 ICSIM12Z 1 8 0.0040 0.3000 0.240000   1000 LAMMDICSIM_I 
ILAMMA21 IPVNMA21 1 0 0.0940 0.9390 549.2801    950 LAMMDIPVNMDI 
ILANV121 IRATV121 1 0 0.0410 0.3000 2.120000    870 LANVTIRATVTI 
ILANV121 ISATV121 1 0 2.0890 10.529 80.78000    590 LANVTISATVTI 
ILANV121 ISIZV121 1 0 0.1060 0.6870 342.8000    960 LANVTISIZV_I 
ILANV121 ISMSV121 1 0 6.2410 31.800 214.5200    610 LANVTISMSVTI 
ILARR111 IRLLR111 1 0 0.2210 3.2290 50.56000   2688 LARRTIRLLR_I 
ILATR111 IAPLR111 1 0 0.5900 6.5500 79.96000   1840 LATRTIAPLR_I 
ILATR111 ILATR211 1 0 0.0100 0.3000 0.020000   2000 LATRTILATRTI 
ILATR111 ILATR311 1 0 0.0100 0.3000 0.020000   2000 LATRTILATRTI 
ILATR111 ILATR411 2 0 0.0100 0.3000 0.020000   2000 LATRTILATRTI 
ILATR111 IRMSR111 1 0 0.8050 11.796 181.3800   2760 LATRTIRMSRTI 
ILATR111 IVLMRA11 1 0 1.0800 12.640 138.0000   1840 LATRTIVLMRTI 
ILCZMA11 ICHPM111 1 0 0.1240 1.8140 28.18000   2388 LCZMTICHPMTI 
ILCZMA11 ICHPM111 2 0 0.1260 1.8290 28.78000   2388 LCZMTICHPMTI 
ILCZMA11 ILCSM111 1 0 0.0500 0.5720 6.500000    960 LCZMTILCSMPI 
ILCZMA11 ILCSM211 2 0 0.0500 0.5690 6.460000    960 LCZMTILCSMPI 
ILCZMA11 ILCSM311 3 0 0.0420 0.5010 5.400000    960 LCZMTILCSMPI 
ILCZMA11 ILCSM411 4 0 0.0420 0.5000 5.380000    960 LCZMTILCSMPI 
ILCZMA11 ILCZM11Z 1 8 0.0010 0.3000 0.000000   9999 LCZMTILCZMTI 
ILCZMA11 ILCZM11Z 2 8 0.0010 0.3000 0.000000   9999 LCZMTILCZMTI 
ILEYTA11 IAEPT111 1 0 0.1620 1.7590 88.06001    960 LEYTTIAEPT_I 
ILEYTA11 IPIOTA11 1 0 0.9860 14.509 225.6800   2300 LEYTTIPIOTTI 
ILEYTA11 IRONT111 1 0 0.3890 5.6890 88.58001   2300 LEYTTIRONTTI 
ILEYTA21 IRONT121 1 0 0.5690 5.0780 61.84000   1530 LEYTTIRONTTI 
ILEYTA21 ISTUT121 1 0 0.5690 3.0920 296.6000   1130 LEYTTISTUTTI 
ILEYTA21 ITONT121 1 0 0.5650 4.9350 123.1400   1620 LEYTTITONT_I 
ILEYTA21 IVALT121 1 0 7.8950 39.831 282.0200    730 LEYTTIVALTTI 
ILNTM111 INAVM111 1 0 0.5430 7.9170 124.4200   2560 LNTMTINAVMTI 
ILNTM111 INGRV111 1 0 0.6690 9.7260 152.5000   2830 LNTMTINGRVTI 
ILVSV121 ISFLV121 1 0 1.1790 8.8900 60.38000    670 LVSVTISFLVPI 
ILVSV121 ITNSVA21 1 0 0.8350 6.0800 43.16000    870 LVSVTITNSVTI 
ILZDMA21 ICMOM121 1 0 0.4080 2.5230 16.18000    480 LZDMPICMOM_I 
ILZDMA21 ISONM121 1 0 0.9710 4.9550 33.34000    730 LZDMPISONMTI 
IMAAT121 IMATT121 1 0 0.0080 0.3000 33.36000    880 MAATZIMATTDI 
IMACVA21 IAZTVA21 1 0 0.1160 0.7890 79.66001    810 MACV_IAZTV_I 
IMACVA21 IDOLV121 1 0 1.0170 7.4570 52.92000    750 MACV_IDOLVTI 
IMACVA21 IS52V121 1 0 0.3630 2.6550 19.08000    915 MACV_IS52VZI 
IMACVA21 IS5AV121 1 0 0.2980 2.1860 15.62000    915 MACV_IS5AVZI 
IMACVA21 ISCRV121 1 0 0.7300 6.3550 46.08000    800 MACV_ISCRVTI 
IMACVA21 IST1VA21 1 0 0.0960 0.8210 6.020000    915 MACV_IST1V_I 
IMACVA21 IVILV121 1 0 0.0900 0.6470 4.720000    910 MACV_IVILVTI 
IMADN121 IFAUN121 1 0 0.5410 3.9920 28.04000    480 MADNTIFAUN_I 
IMADN121 ISSONA21 1 0 0.0410 0.4370 5.700000   1830 MADNTISSONTI 
IMADN121 ISSONB21 2 0 0.0410 0.4380 5.720000   1830 MADNTISSONTI 
IMAGMA21 IMAGM12Z 1 8 0.1000 0.3000 0.100000    800 MAGMTIMAGMTI 
IMAGMA21 IMAGM12Z 2 8 0.1000 0.3000 0.100000    800 MAGMTIMAGMTI 
IMAGMA21 INOST121 1 0 0.6570 7.0740 91.86001   1250 MAGMTINOSTTI 
IMAGMA21 IPLLTA21 1 0 3.5110 18.575 459.4400   1080 MAGMTIPLLTTI 
IMARMA21 ICTMMA21 1 0 1.2260 6.5290 160.5200   1360 MARMTICTMMZI 
IMCON111 ISSONA11 1 0 1.3430 19.190 301.5600   2210 MCONTISSONTI 
IMCON121 ISALN121 1 0 0.6170 6.5780 87.76001    960 MCONTISALNDI 
IMCON121 ISALN121 2 0 1.6540 10.208 71.38000    700 MCONTISALNDI 
IMCON121 ITUSN121 1 0 0.4270 2.7020 19.00000    760 MCONTITUSNTI 
IMDAN111 IMDAN21Z 1 8 0.0010 0.3000 0.000000   3008 MDAN_IMDAN_I 
IMDAN111 IMDAN311 2 0 0.0010 0.3000 0.000000   3008 MDAN_IMDAN_I 
IMDAN111 IRIZN211 1 0 1.2130 17.643 276.6200   2430 MDAN_IRIZNTI 
IMDGN111 IPDCN111 1 0 0.0770 1.4780 266.3000   1423 MDGN_IPDCNTI 
IMDTN12Z IMADN121 2 8 0.0060 0.3000 2.800000    640 MDTNPIMADNTI 
IMDTN22Z IMADN121 1 8 0.0060 0.3000 2.800000    960 MDTNPIMADNTI 
IMFTV11Z IRDPVA11 1 8 0.3520 3.9570 47.10000   1740 MFTVPIRDPVTI 
IMFTV121 IPDRV121 1 0 1.5920 11.640 324.1000    800 MFTVPIPDRVTI 
IMFTV121 IRDPVA21 1 0 0.8090 5.8170 42.94000    716 MFTVPIRDPVTI 
IMGLT111 IPIOTA11 1 0 1.2010 17.567 272.8400   2000 MGLTTIPIOTTI 
IMGLT111 IVDLT111 1 0 1.1880 19.731 241.9600   2000 MGLTTIVDLTTI 
IMGNN111 IMDAN111 1 0 0.3740 5.4420 85.32001   2430 MGNN_IMDAN_I 
IMGNN111 ISCRN111 1 0 0.2690 3.9280 61.42000   2430 MGNN_ISCRN_I 
IMGNNA1Z IMGNN111 A 8 0.0100 0.3000 0.020000    999 MGNN_IMGNN_I 
IMGNNA1Z IMGNN111 B 8 0.0100 0.3000 0.020000    999 MGNN_IMGNN_I 
IMLAV121 IMOIV121 1 0 0.0750 0.3870 2.500000    240 MLAVTIMOIVPI 
IMLAV121 IVELVA21 1 0 1.1480 5.8800 38.36000    630 MLAVTIVELVTI 
IMLFNA11 IBSAN111 1 0 0.7310 10.556 165.6400   2560 MLFN_IBSAN_I 
IMLFNA11 IGNZN111 1 0 0.9500 13.778 215.9600   2560 MLFN_IGNZN_I 
IMLOM111 ICRWM111 1 0 0.3120 4.6470 70.16001   1890 MLOM_ICRWMTI 
IMLOM111 ISROM111 1 0 0.1930 2.8640 43.74000   1890 MLOM_ISROMTI 
IMNFN111 IANRN111 1 0 0.9400 13.599 213.1400   2560 MNFN_IANRNTI 
IMNFN111 IFOGNA11 1 0 0.3830 5.4610 85.78001   2560 MNFN_IFOGNTI 
IMNVR121 IRRKR121 1 0 2.0670 15.408 105.5800    810 MNVRTIRRKRTI 
IMNVR121 IVLLRA21 1 0 2.2300 16.439 115.6400    920 MNVRTIVLLRTI 
IMOAT12Z IMOAT32Z 6 8 0.1000 0.3000 0.100000    100 MOATZIMOATZI 
IMOAT12Z IMOAT42Z 3 8 0.1000 0.3000 0.100000    100 MOATZIMOATZI 
IMOAT12Z IMOAT52Z 5 8 0.1000 0.3000 0.100000    100 MOATZIMOATZI 
IMOAT12Z IMOAT62Z 4 8 0.1000 0.3000 0.100000    100 MOATZIMOATZI 
IMOAT12Z IMOAT72Z 8 8 0.1000 0.3000 0.100000    100 MOATZIMOATZI 
IMOAT12Z IMOAT82Z 7 8 0.1000 0.3000 0.100000    100 MOATZIMOATZI 
IMOAT12Z IMOATA21 1 8 0.1000 0.3000 0.100000   1000 MOATZIMOATZI 
IMOATA21 IMOAT12Z 2 8 0.1000 0.3000 0.100000   1000 MOATZIMOATZI 
IMOATA21 IMOCT122 1 0 0.0040 0.3000 13.46000    720 MOATZIMOCTDI 
IMOATA21 ISTUT121 1 0 0.9860 6.5890 580.6200   1600 MOATZISTUTTI 
IMOATA22 IMOCT121 2 0 0.0040 0.3000 13.78000    720 MOATZIMOCTDI 
IMOATA22 ISANT122 1 0 0.3560 2.7970 29.04000    810 MOATZISANTTI 
IMONR12Z IMNVR121 1 8 0.1000 0.3000 0.200000    225 MONRPIMNVRTI 
IMONR22Z IMNVR121 2 8 0.1000 0.3000 0.200000    225 MONRPIMNVRTI 
IMONR32Z IMNVR121 3 8 0.1000 0.3000 0.200000    225 MONRPIMNVRTI 
IMORTA21 IMORT12Z 1 8 0.0100 0.3000 0.020000   2000 MORTTIMORTTI 
IMORTA21 IMORT12Z 2 8 0.0100 0.3000 0.020000   2000 MORTTIMORTTI 
IMORTA21 ISAVT121 1 0 1.2880 13.650 186.1600   1600 MORTTISAVTTI 
IMORTA21 ISCOT121 1 0 2.5480 13.454 134.7200    956 MORTTISCOTTI 
IMORTA21 IVIGTA21 1 0 0.6940 9.9010 120.4800   1200 MORTTIVIGTTI 
IMOSR111 IMLTR111 1 0 0.1160 1.7370 25.50000   2760 MOSRTIMLTRPI 
IMOSR111 IMLTR212 2 0 0.1160 1.7510 25.60000   2760 MOSRTIMLTRPI 
IMOSR111 IMLTR31M 3 0 0.1160 1.7370 25.52000   2760 MOSRTIMLTRPI 
IMOSR111 IMLTR411 4 0 0.1150 1.7210 25.28000   2760 MOSRTIMLTRPI 
IMOSR111 IMOSR21Z 1 8 0.0100 0.3000 0.020000   9999 MOSRTIMOSRTI 
IMOSR111 IMOSRA1Z 1 8 0.0100 0.3000 0.020000   9999 MOSRTIMOSRTI 
IMOSR111 IMOSRA1Z 2 8 0.0100 0.3000 0.020000   9999 MOSRTIMOSRTI 
IMOSR111 IVLMRA11 1 0 2.6380 39.605 582.5400   2760 MOSRTIVLMRTI 
IMOSR111 IVLMRA11 2 0 2.6360 39.603 582.4200   2760 MOSRTIVLMRTI 
IMPIV121 IBZEVA21 1 0 0.2870 2.0820 15.20000    433 MPIVZIBZEV_I 
IMPIV121 ICBEV121 1 0 2.5390 16.143 102.7800    640 MPIVZICBEV_I 
IMRANA11 ICLNN111 1 0 0.3310 4.7420 74.34000   2390 MRANTICLNN_I 
IMRANA11 IMRAN211 1 0 0.0100 0.3000 0.020000   3008 MRANTIMRANTI 
IMRANA11 IMRAN311 2 0 0.0100 0.3000 0.020000   3008 MRANTIMRANTI 
IMRCM111 IMUSM111 1 0 0.7840 11.370 180.4800   2560 MRCMTIMUSMTI 
IMRCM111 ITBGM211 1 0 0.5200 7.5330 119.9200   2610 MRCMTITBGMTI 
IMRGF111 ICALF111 1 0 0.8480 12.265 190.9200   1990 MRGFTICALFTI 
IMRGF111 IPACF111 1 0 0.5860 8.4610 132.1000   2220 MRGFTIPACFTI 
IMRGF111 ISPET211 1 0 1.6360 23.883 375.1400   1990 MRGFTISPETTI 
IMRLM121 IPVNMA21 1 0 0.0270 0.3000 83.38000    960 MRLM_IPVNMDI 
IMRTF111 ISDMF111 1 0 0.4620 6.6370 103.3200   1990 MRTFTISDMFTI 
IMRTF111 ISERM111 1 0 1.1550 16.682 263.6800   2560 MRTFTISERMTI 
IMTJT121 ICHZT121 1 0 0.7280 3.6790 25.64000    730 MTJTTICHZTTI 
IMTJT121 ILEYTA21 1 0 5.2320 26.370 184.0600    730 MTJTTILEYTTI 
IMTVM111 IMNTMA11 1 0 0.0870 0.8660 482.3200   1920 MTVM_IMNTMTI 
IMTVM121 ISAEVA21 1 0 1.5960 14.074 100.1000    760 MTVM_ISAEVZI 
IMTVM211 IMTVM111 1 0 0.0080 0.3000 34.12000    805 MTVM_IMTVM_I 
IMTVM311 IMTVM111 2 0 0.0100 0.3000 43.06000    805 MTVM_IMTVM_I 
IMUCM121 IPTVMA21 1 0 0.3360 0.9550 572.5801    800 MUCM_IPTVMDI 
INADN121 INALNA21 1 0 0.0490 0.5160 358.8200    820 NADNDINALNZI 
INADN121 IPGRN121 1 0 0.0980 0.3000 154.0800    830 NADNDIPGRNDI 
INALN121 INALNA21 1 0 0.0100 0.3000 0.020000   1920 NALNZINALNZI 
INATV121 INTAV121 1 0 0.1110 0.5670 3.780000    600 NATVZINTAVZI 
INATV121 IPTRVA21 1 0 2.7590 13.910 94.96001    600 NATVZIPTRVZI 
INAVM111 ISFIM111 1 0 1.0020 16.047 216.5800   2360 NAVMTISFIMTI 
INAVM121 ICIMVA21 1 0 2.2340 19.765 140.1600    685 NAVMTICIMVPI 
INAVM121 ITRBV121 1 0 5.6050 28.296 196.3200    537 NAVMTITRBVPI 
INOCN121 ISALN121 1 0 0.8570 5.6690 38.56000   1250 NOCNDISALNDI 
INOCN121 ISVLN121 1 0 0.4590 3.0210 20.68000   1250 NOCNDISVLNDI 
INOLN121 ISVLN121 1 8 1.3380 8.0740 56.64000    800 NOLNDISVLNDI 
INOMMA21 IBRUM121 1 0 0.3810 2.1400 147.0600    733 NOMM_IBRUMTI 
INOMMA21 IMRLM121 1 8 0.1200 1.1380 416.8800   1000 NOMM_IMRLM_I 
INOMMA21 ISSGM121 1 0 0.0580 0.3800 40.06000    855 NOMM_ISSGMDI 
INOST121 INOSTA2Z 1 8 0.0100 0.3000 0.020000   2000 NOSTTINOSTTI 
INOST121 IVCIT121 1 0 0.5740 5.7250 86.94001   1600 NOSTTIVCITTI 
INOVT121 IITNT121 1 0 0.1290 0.6500 4.480000    240 NOVTDIITNTDI 
INOXRA21 IRMNR121 1 0 0.8690 4.5210 28.98000    800 NOXRZIRMNRTI 
INTAV121 IP41V121 1 0 0.9420 4.7480 32.44000    600 NTAVZIP41V_I 
IODZVA21 ICONV121 1 0 1.0630 7.7950 55.36000    900 ODZVTICONVTI 
IODZVA21 ISLGV121 1 0 0.8190 6.0460 42.40000    920 ODZVTISLGVTI 
IOSCM211 IOSTM111 2 0 0.0110 0.3000 1.820000   1920 OSCM_IOSTMTI 
IOSCM411 IOSTM111 3 0 0.0100 0.3000 1.920000   2300 OSCM_IOSTMTI 
IOSPM121 IMUCM121 1 0 0.1420 0.9060 397.2600    855 OSPMTIMUCM_I 
IOSTM111 IDUSV111 1 0 0.7400 10.820 169.3000   2560 OSTMTIDUSVTI 
IOSTM111 IMNTMA11 1 0 0.4780 6.9570 110.4200   2560 OSTMTIMNTMTI 
IOSTM111 IOSCM111 1 0 0.0110 0.3000 1.820000    960 OSTMTIOSCM_I 
IOSTM111 ISERM111 1 0 0.2360 3.4410 53.88000   2740 OSTMTISERMTI 
IOVMMA21 IBAGM121 1 0 0.2130 0.7450 527.7000   1137 OVMM_IBAGMTI 
IP41V121 IRATV121 1 0 0.0120 0.3000 0.400000    600 P41V_IRATVTI 
IPACF111 ISUVFA11 1 0 1.7430 25.431 398.6400   2220 PACFTISUVFTI 
IPATN111 ISSONA11 1 0 0.6950 9.9690 157.8600   2740 PATNTISSONTI 
IPATN121 IPOZN122 1 0 0.5240 3.8520 27.08000    800 PATNTIPOZNDI 
IPATN121 ISNTN121 1 8 0.8320 6.5060 46.60000    960 PATNTISNTNDI 
IPBNF11Z ISUVFA11 2 8 0.4280 4.6780 57.22000   1600 PBNFPISUVFTI 
IPBNF21Z ISUVFA11 1 8 0.4270 4.6760 57.20000   1600 PBNFPISUVFTI 
IPCOF111 IRACF111 1 0 0.2310 3.4980 51.08000   1840 PCOFTIRACFTI 
IPDAR121 ISPAR121 1 0 0.0800 0.9530 571.9200   1000 PDARDISPARDI 
IPDAR121 ITIBR121 1 0 0.0510 0.7560 97.96001   1000 PDARDITIBRDI 
IPDMMA21 IPDMM12Z 1 8 0.0100 0.3000 0.020000   2000 PDMM_IPDMM_I 
IPDMMA21 ISMIMA21 1 0 12.070 72.561 507.8200    635 PDMM_ISMIM_I 
IPELT121 IMAAT121 1 0 0.0210 0.3000 57.76000   1000 PELT_IMAATZI 
IPELT121 IMATT121 1 0 0.0180 0.3000 62.70000   1000 PELT_IMATTDI 
IPELT121 IPIATA21 2 0 0.4400 2.4120 128.8800    730 PELT_IPIATTI 
IPELT121 ITOWT121 1 0 0.0920 0.8810 384.5200    910 PELT_ITOWTDI 
IPELT122 IPIATA21 1 0 0.2860 1.6750 410.0000    730 PELT_IPIATTI 
IPELT122 IPLTT121 1 0 0.0840 0.7600 352.1000   1000 PELT_IPLTT_I 
IPF2R121 IPFNR121 1 0 0.1000 0.3000 0.280000   1600 PF2RTIPFNRPI 
IPF2R121 IVLVR121 1 0 4.5960 28.768 181.6200    700 PF2RTIVLVRTI 
IPGNM111 IROXM111 1 0 0.1210 1.4070 538.1401   1680 PGNMTIROXMTI 
IPGNM111 IROXM111 2 0 0.1210 1.4070 538.1401   1680 PGNMTIROXMTI 
IPIATA21 IGRUTA21 1 0 0.1900 1.6120 191.0800    975 PIATTIGRUTTI 
IPIATA21 IPIOTA21 1 0 1.0650 6.8430 122.0000   1200 PIATTIPIOTTI 
IPIATA21 IROATA21 1 0 3.1700 19.260 134.3000    800 PIATTIROATZI 
IPIATA21 ITONT121 1 0 0.1460 1.3000 31.64000   1620 PIATTITONT_I 
IPIOTA11 IFRIT31Z 1 8 0.0100 0.3000 0.020000   1920 PIOTTIFRIT_I 
IPIOTA11 IFRIT41Z 2 8 0.0100 0.3000 0.020000   1920 PIOTTIFRIT_I 
IPIOTA11 IVNST111 1 0 1.2440 14.324 160.9800   2758 PIOTTIVNSTTI 
IPIOTA21 ISANT121 1 0 0.6200 4.2520 63.56000   1250 PIOTTISANTTI 
IPISF111 IPACF111 1 0 1.1630 16.903 265.1400   2290 PISFTIPACFTI 
IPISF111 IRMNR111 1 0 3.9510 59.409 920.7801   2190 PISFTIRMNRTI 
IPLLTA21 IVRPTA21 1 0 1.0980 5.7850 123.8600    920 PLLTTIVRPTTI 
IPLNV111 IRDPVA11 1 0 0.4900 7.2620 110.4000   2190 PLNVTIRDPVTI 
IPLNV111 ISLGV111 1 0 1.2650 18.608 287.4600   2120 PLNVTISLGVTI 
IPLNV111 ITRSV111 1 0 0.1170 1.6460 25.66000   1650 PLNVTITRSV_I 
IPLNV111 IUDOV111 1 0 0.6420 7.5140 151.4600   2370 PLNVTIUDOVTI 
IPLTT121 ITOST121 1 0 0.0980 0.7380 319.0800   1000 PLTT_ITOSTDI 
IPMLV32Z IST4VD21 5 8 0.0500 0.3000 49.48000    475 PMLV_IST4V_I 
IPMLV421 IST4V121 6 0 0.0120 0.3000 42.72000    475 PMLV_IST4V_I 
IPMLV52Z IST4V321 9 8 0.0500 0.3000 49.48000    960 PMLV_IST4V_I 
IPMLV621 IPMLV721 1 0 0.0000 0.3000 0.000000    475 PMLV_IPMLV_I 
IPMLV721 IST4V121 2 0 0.0180 0.3000 26.40000    475 PMLV_IST4V_I 
IPNCM111 ISFIM111 1 0 0.6160 9.3110 135.9000   2560 PNCMTISFIMTI 
IPNEV121 ISLGV121 1 0 1.6090 11.881 83.14000    720 PNEVTISLGVTI 
IPNEV121 ISOMVA21 1 0 4.9390 25.829 169.9400    540 PNEVTISOMVPI 
IPONTA21 IVRPTA21 1 0 1.3210 7.5110 58.42000    730 PONTTIVRPTTI 
IPONTA21 IVRPTA21 2 0 1.3050 7.4790 50.98000    730 PONTTIVRPTTI 
IPOPR121 ISIKR121 1 0 4.7360 30.087 192.1800    810 POPRTISIKR_I 
IPR2R121 ISGSR121 1 0 0.8920 5.6080 76.82000    800 PR2RTISGSRTI 
IPR2R121 IVLVR121 1 0 3.9230 29.010 188.4400    800 PR2RTIVLVRTI 
IPRCV121 ISVAV121 1 0 0.3440 1.8100 11.22000    250 PRCVPISVAVTI 
IPREN111 IPEDN11Z 1 8 0.0340 0.4720 205.2800   1920 PRENTIPEDN_I 
IPREN111 IVLMRA11 1 0 2.2520 32.776 511.7800   2760 PRENTIVLMRTI 
IPRMF111 ISPET211 1 0 1.6390 27.914 333.4600   1600 PRMFTISPETTI 
IPRMF111 ISROM111 1 0 1.1890 17.324 271.6000   2740 PRMFTISROMTI 
IPRVR121 ISIKR121 1 0 0.1030 0.7610 5.380000    800 PRVRPISIKR_I 
IPRVR122 IPR2R121 1 0 0.0670 0.4210 2.660000    800 PRVRPIPR2RTI 
IPSEF12Z IBUSVA21 1 8 9.9370 38.478 257.3000    490 PSEF_IBUSVTI 
IPSTNA21 ITCPN121 1 0 0.0890 0.5310 3.640000    480 PSTNTITCPN_I 
IPTRVA2M IP41V121 1 0 1.7140 8.6370 59.02000    600 PTRVZIP41V_I 
IPTVMA21 IGADMA21 1 8 0.0280 0.3000 106.9800   1000 PTVMDIGADM_I 
IPVAM111 IFRBM111 1 0 0.1520 2.2720 33.72000   2040 PVAMTIFRBM_I 
IPVAM111 IFRBM111 2 0 0.1520 2.2720 33.72000   2040 PVAMTIFRBM_I 
IPVNMA21 IPTVMA21 1 0 0.0630 0.6580 235.1800    960 PVNMDIPTVMDI 
IPZAM111 ISROM111 1 0 0.1260 1.3360 17.22000   1740 PZAMZISROMTI 
IQUAT121 IQUDT121 1 0 0.0510 0.3000 2.500000    192 QUATZIQUDTTI 
IRACF111 IPTOV111 1 0 1.5750 23.583 346.3800   2600 RACFTIPTOVTI 
IRATN111 ISEVN111 1 0 0.1450 1.5820 20.02000   3008 RATN_ISEVNTI 
IRATV121 IMPIV221 1 0 1.0780 8.1730 54.30000    870 RATVTIMPIVZI 
IRDPVA21 IPDRV121 1 0 2.0580 14.754 109.5600    713 RDPVTIPDRVTI 
IRIZN111 IRIZN211 1 0 0.0100 0.3000 0.020000   2880 RIZNTIRIZNTI 
IRIZN111 ISCIN111 1 0 0.6280 9.1810 142.7800   2253 RIZNTISCINTI 
IRIZN211 IBLNNF11 1 0 0.9130 13.481 205.9800   2130 RIZNTIBLNNTI 
IRIZN211 IRICN111 1 0 0.0040 0.3000 0.780000   2430 RIZNTIRICN_I 
IRIZN211 IRICN211 2 0 0.0050 0.3000 0.920000   2430 RIZNTIRICN_I 
IRIZN211 ISCIN111 2 0 0.7360 10.939 165.5200   2130 RIZNTISCINTI 
IRLLR111 ISEVN111 1 0 0.6000 8.7710 136.9000   2688 RLLR_ISEVNTI 
IRMER111 IRMNR111 1 0 0.6450 7.4670 81.58001   1840 RMERTIRMNRTI 
IRMER111 IVLMRA11 1 0 0.5500 6.4520 70.50001   1840 RMERTIVLMRTI 
IRMNR111 ISLUR111 1 0 1.8870 21.055 250.1800   1840 RMNRTISLURTI 
IRMNR121 ISLUR121 1 0 5.4340 28.460 180.6000    720 RMNRTISLURTI 
IRMNR121 ITIBR121 1 0 0.2050 2.6350 711.3800    790 RMNRTITIBRDI 
IRMNR121 IVLVR121 1 0 5.3120 27.498 177.5200    720 RMNRTIVLVRTI 
IRMOR111 IRMSR111 1 0 0.7370 8.0690 98.66001   1840 RMORTIRMSRTI 
IRMOR111 ISLUR111 1 0 1.4570 16.130 196.8000   1840 RMORTISLURTI 
IRMSR111 IAPLR111 1 0 0.5600 6.2700 76.34000   1840 RMSRTIAPLR_I 
IRMSR121 ISPAR121 1 0 0.4600 5.1400 994.1000   1000 RMSRTISPARDI 
IROATA21 IROAT12Z 1 8 0.0100 0.3000 0.020000   2000 ROATZIROATZI 
IROATA21 IVILTA21 1 0 1.5480 7.7080 54.14000    730 ROATZIVILTZI 
IRONT111 ICSIT11Z 1 8 0.0040 0.3000 0.280000   2300 RONTTICSIT_I 
IRONT111 ITNOT111 1 0 0.4820 5.8580 90.82001   4000 RONTTITNOTTI 
IRONT121 ICSIT12Z 1 8 0.0870 0.4430 2.960000   1150 RONTTICSIT_I 
IRONT121 ISTUT121 1 0 0.9440 5.4130 341.7200   1130 RONTTISTUTTI 
IRONT121 ITRNT121 1 0 1.1140 9.1440 131.6400   1250 RONTTITRNTTI 
IROSN111 ISCDN111 1 0 1.5310 21.256 334.4200   2750 ROSNTISCDNTI 
IROVM11Z IMUSM11M 1 0 0.0640 0.4860 21.54000   1830 ROVMPIMUSMTI 
IROVM211 IMUSM111 3 0 0.0630 0.4740 21.38000   1830 ROVMPIMUSMTI 
IROVM311 IMUSM111 5 0 0.0610 0.4530 21.10000   1830 ROVMPIMUSMTI 
IROVM411 IMUSM111 7 0 0.0600 0.4390 20.94000   1830 ROVMPIMUSMTI 
IROXM111 IOSPM111 1 0 0.0580 0.9030 13.50000   2740 ROXMTIOSPMTI 
IRRSF111 IRELF111 1 0 0.0330 0.3000 59.72000    745 RRSF_IRELF_I 
IRRSF111 IRSNF111 1 0 0.0070 0.3000 11.94000    745 RRSF_IRSNFTI 
IRSRRA11 IRSRR21Z 1 8 0.0100 0.3000 0.020000    960 RSRRTIRSRRTI 
IRSRRA11 ITERR111 1 0 0.8470 12.314 179.8400   2760 RSRRTITERRTI 
IRSRRA2M IRRKR121 1 0 0.2810 2.0810 14.46000    810 RSRRTIRRKRTI 
IRUBFA11 IPRMF111 1 0 0.8280 12.083 184.9400   1990 RUBFTIPRMFTI 
IRUBFA11 ISDMF111 1 0 0.3530 5.1490 79.84000   1990 RUBFTISDMFTI 
IRZNM121 ITZ2M121 1 0 1.7980 9.2620 353.8600    630 RZNM_ITZ2MTI 
ISAEVA21 ITRBV121 1 0 4.0830 20.505 140.4200    550 SAEVZITRBVPI 
ISANT121 ITOST121 1 0 0.0920 0.6950 300.4400   1000 SANTTITOSTDI 
ISATV121 ISMSV121 1 0 5.2700 26.836 191.9200    530 SATVTISMSVTI 
ISAVT121 ISAVTA2Z 1 8 0.0100 0.3000 0.020000   2000 SAVTTISAVTTI 
ISAVT121 IVDLT121 1 0 0.1400 1.9100 34.50000   1920 SAVTTIVDLTTI 
ISAZV121 ISATV121 1 0 0.0030 0.3000 11.28000    960 SAZV_ISATVTI 
ISBAF111 ISBSFA11 2 0 0.0010 0.3000 0.000000    720 SBAF_ISBSFTI 
ISBAF211 ISBSFA11 1 0 0.0010 0.3000 0.000000    720 SBAF_ISBSFTI 
ISCDN111 ISCCN111 1 0 0.0010 0.3000 3.940000   1420 SCDNTISCCN_I 
ISCIN111 ISCIN211 1 0 0.0100 0.3000 0.020000   3008 SCINTISCINTI 
ISCIN111 ISCIN311 2 0 0.0100 0.3000 0.020000   3008 SCINTISCINTI 
ISCOT121 ISCOTA2Z 1 8 0.0100 0.3000 0.020000   9999 SCOTTISCOTTI 
ISCOT121 IVIGTA21 1 0 4.0940 23.280 162.3800    480 SCOTTIVIGTTI 
ISCRM121 IOVMMA21 1 0 0.1150 0.8320 402.2800   1137 SCRM_IOVMM_I 
ISCRM121 ISMIMA21 1 0 0.0860 0.6560 310.8600   1137 SCRM_ISMIM_I 
ISCRV121 ISOVVA21 1 0 6.2060 31.943 209.5800    510 SCRVTISOVVTI 
ISCRV121 ISVEV12Z 1 8 0.0100 0.3000 0.140000    500 SCRVTISVEV_I 
ISCRV121 ITVSV121 1 0 1.4250 7.4980 50.40000    540 SCRVTITVSVTI 
ISCTN121 ITONN121 1 0 0.4150 3.6480 26.24000    800 SCTN_ITONNDI 
ISECN121 IFRANA21 1 0 0.2750 2.3010 234.2200    960 SECNDIFRANTI 
ISECN121 IPGRN121 1 0 0.1110 1.0200 643.4001    960 SECNDIPGRNDI 
ISERM111 ISERMB11 1 0 0.0010 0.3000 3.600000   1830 SERMTISERMTI 
ISERM111 ISERMC11 2 0 0.0010 0.3000 3.600000   1830 SERMTISERMTI 
ISFAV121 IABSV12M 1 0 0.0180 0.3000 67.02000    915 SFAVTIABSV_I 
ISFAV121 IUDNVA21 1 0 0.5610 4.1620 28.86000    710 SFAVTIUDNVTI 
ISFAV121 IUSTV121 1 0 0.3080 2.2820 15.90000    930 SFAVTIUSTV_I 
ISGIR111 ISGSR111 1 0 0.0010 0.3000 0.020000    920 SGIRPISGSRTI 
ISGIR111 ISGSR111 2 8 0.0010 0.3000 0.020000    920 SGIRPISGSRTI 
ISGIR121 ISGSR121 1 0 0.0130 0.3000 68.14000   1417 SGIRPISGSRTI 
ISGSR111 ITERR111 1 0 0.2870 4.2060 64.52000   2745 SGSRTITERRTI 
ISGTM121 ILAMMA21 1 0 0.0620 0.5160 210.5000    690 SGTM_ILAMMDI 
ISIKR121 ISGSR121 1 0 0.7820 5.7910 81.74000    810 SIKR_ISGSRTI 
ISLGV111 IVEZV111 1 0 0.5780 8.4810 130.6000   2140 SLGVTIVEZVTI 
ISLGV121 ITVSV121 1 0 1.6380 8.6090 60.10000    520 SLGVTITVSVTI 
ISLRF111 ISBSFA11 1 0 0.5410 7.9110 120.9200   1990 SLRF_ISBSFTI 
ISLUR111 ITVDR111 2 0 0.1690 1.8700 22.80000   1780 SLURTITVDRPI 
ISLUR111 ITVDR211 1 0 0.1740 1.9200 23.50000   1440 SLURTITVDRPI 
ISLUR121 IVLVR121 1 0 4.7390 27.390 326.9000   1210 SLURTIVLVRTI 
ISLVT121 IGERT121 1 0 0.1170 0.4720 383.5600    880 SLVT_IGERT_I 
ISLVT121 ISANT122 1 0 0.1400 0.9490 491.0400    880 SLVT_ISANTTI 
ISLVT121 ITOWT121 1 0 0.0600 0.4100 208.7000   1000 SLVT_ITOWTDI 
ISMCVA21 ISMSV121 3 0 0.0090 0.3000 0.460000    960 SMCVPISMSVTI 
ISMCVA22 ISMSV121 4 0 0.0090 0.3000 0.460000    960 SMCVPISMSVTI 
ISMIMA21 ITZ2M121 1 0 1.8750 10.244 143.2800    568 SMIM_ITZ2MTI 
ISMRNA11 ISPNN111 1 0 0.4070 5.9190 92.52000   2740 SMRNTISPNNTI 
ISMRNA11 ISSONA11 1 0 0.2630 3.7450 58.68000   2750 SMRNTISSONTI 
ISMRNA11 ISTVN111 1 0 0.1090 1.0800 55.46000    960 SMRNTISTVN_I 
ISMSV121 ITAIVA21 1 0 2.5870 13.024 89.06001    540 SMSVTITAIV_I 
ISMSV121 ITNSVA21 1 0 0.7480 5.4500 38.90000    870 SMSVTITNSVTI 
ISMVF111 IFNOR111 1 0 0.8950 12.765 228.6800   2040 SMVFTIFNORTI 
ISNDTA2Z ISTUT121 1 8 0.1530 0.8380 71.38000    480 SNDTTISTUTTI 
ISOGN121 IAAVN121 1 0 0.1450 0.3000 96.66001    480 SOGNZIAAVNDI 
ISOMV121 ISOMVA21 1 0 0.0100 0.3000 0.080000    960 SOMVPISOMVPI 
ISOMV12M ISOMVA21 2 0 0.0100 0.3000 0.080000    960 SOMVPISOMVPI 
ISOMVA21 IBUIV121 1 0 1.0600 5.6340 36.36000    650 SOMVPIBUIVTI 
ISOMVA21 ISOMV22Z 3 8 0.0010 0.3000 0.000000    999 SOMVPISOMVPI 
ISOMVA21 ISOMV22Z 4 8 0.0010 0.3000 0.000000    999 SOMVPISOMVPI 
ISPCVA21 ILANV121 1 0 0.7430 3.9180 24.40000    480 SPCVTILANVTI 
ISPCVA21 ISPCV12Z 1 8 0.0010 0.3000 0.000000   1490 SPCVTISPCVTI 
ISPCVA21 ISVAV121 1 0 0.7650 4.0080 25.34000    480 SPCVTISVAVTI 
ISPET121 ISPET221 1 0 0.1000 0.3000 2.000000    730 SPETTISPETTI 
ISPET121 ISPET221 2 0 0.1000 0.3000 2.000000    730 SPETTISPETTI 
ISPET121 ISPZT121 1 0 0.0610 0.3030 2.120000    730 SPETTISPZTPI 
ISPET211 ISPZT11Z 1 8 0.0170 0.3000 3.340000   2300 SPETTISPZTPI 
ISPET211 ISPZT211 2 0 0.0150 0.3000 2.980000   2000 SPETTISPZTPI 
ISPET211 IVIGTA11 1 0 3.4440 38.175 382.0000   2351 SPETTIVIGTTI 
ISPNN111 ISPNNA1Z 1 8 0.0100 0.3000 0.020000    999 SPNNTISPNNTI 
ISPNN111 ISPNNA1Z 2 8 0.0100 0.3000 0.020000    999 SPNNTISPNNTI 
ISSRN121 IISEN121 1 0 0.0100 0.3000 0.020000   1200 SSRN_IISENZI 
ISSRN121 IRIVN125 1 8 0.0100 0.3000 0.020000   9999 SSRN_IRIVN_I 
ISSRN121 IRIVN125 2 8 0.0100 0.3000 0.020000   9999 SSRN_IRIVN_I 
IST1VA21 ICAGV121 1 0 2.1400 18.748 135.6600    790 ST1V_ICAGV_I 
IST3VA21 IST1VA21 1 0 0.0220 0.3000 147.4000   1250 ST3V_IST1V_I 
IST3VA21 IST4V121 1 0 0.0600 0.3000 167.9200    800 ST3V_IST4V_I 
IST4V121 IS5AV121 1 0 0.0250 0.4390 168.1200   1250 ST4V_IS5AVZI 
IST4V121 IST4V321 A 0 0.0010 0.3000 0.000000   1250 ST4V_IST4V_I 
IST4V121 IST4V42Z B 8 0.0010 0.3000 0.000000    800 ST4V_IST4V_I 
IST4V121 IST4VA21 5 8 0.0010 0.3000 0.000000   9999 ST4V_IST4V_I 
IST4V121 IST4VA22 6 0 0.0010 0.3000 0.000000   9999 ST4V_IST4V_I 
IST4V321 IST1VA21 1 0 0.0810 0.4400 173.8800    960 ST4V_IST1V_I 
IST4V42Z IST4VD21 8 8 0.0010 0.3000 0.000000   9999 ST4V_IST4V_I 
IST4V621 IST4V121 4 0 0.0010 0.3000 0.000000    480 ST4V_IST4V_I 
IST4V721 IST4V121 3 0 0.0010 0.3000 0.000000    480 ST4V_IST4V_I 
IST4VA22 IST4VD21 2 0 0.0010 0.3000 0.000000    800 ST4V_IST4V_I 
IST4VD21 IS52V121 1 0 0.0250 0.3000 162.4200    960 ST4V_IS52VZI 
IST5V12M IS52V121 1 0 0.0100 0.3000 73.02000    800 ST5VTIS52VZI 
IST5V12N IS5AV121 1 0 0.0000 0.3000 0.020000    800 ST5VTIS5AVZI 
ISTUT121 IARBT121 1 0 0.1490 1.0170 527.0400   1058 STUTTIARBT_I 
ISUVFA11 IMOSR111 1 0 2.2830 34.425 504.5400   1990 SUVFTIMOSRTI 
ISUVFA11 IMOSR111 2 0 2.2490 33.760 496.3400   1990 SUVFTIMOSRTI 
ISUVFA11 ISUVF21Z 2 8 0.0100 0.3000 0.020000   2000 SUVFTISUVFTI 
ISUVFA11 ISUVFB11 1 0 0.0100 0.3000 0.020000    440 SUVFTISUVFTI 
ISVAV121 ISVCV121 1 0 0.0090 0.3000 9.220000    480 SVAVTISVCV_I 
ISVCV221 ISVAV121 2 0 0.0110 0.3000 3.900000    480 SVCV_ISVAVTI 
ISVLN121 ISCTN121 1 0 0.1460 1.2960 9.160000    800 SVLNDISCTN_I 
ITAIVA21 ISAEVA22 1 0 8.5420 42.925 294.2600    560 TAIV_ISAEVZI 
ITAIVA21 ITCEV121 2 0 0.0030 0.3000 6.040000    960 TAIV_ITCEV_I 
ITAIVA21 ITCEV122 1 0 0.0030 0.3000 7.520000    960 TAIV_ITCEV_I 
ITBGM111 IPGNM111 1 0 0.3570 5.1780 80.76001   2740 TBGMTIPGNMTI 
ITBGM121 IBIET121 1 0 2.4300 17.193 239.2000   1150 TBGMTIBIETTI 
ITBGM211 IRONT111 1 0 1.4030 20.332 318.9800   2300 TBGMTIRONTTI 
ITBGM211 ITBGM111 1 0 0.1000 0.3000 0.100000   2720 TBGMTITBGMTI 
ITCATA21 ICSNT121 1 0 0.2380 1.6120 13.64000    920 TCATTICSNTTI 
ITCATA21 ISANT122 1 0 1.8710 11.057 83.18001    810 TCATTISANTTI 
ITCPN121 ITCPN22Z 1 8 0.0420 0.3000 37.02000    480 TCPN_ITCPN_I 
ITEAN121 IPREN121 1 0 0.9310 6.9290 47.56000    890 TEAN_IPRENTI 
ITEAN121 ISMRN121 1 0 1.7010 12.496 88.18001    890 TEAN_ISMRNTI 
ITENR111 ILARR111 1 0 0.2730 3.9490 61.74000   2760 TENR_ILARRTI 
ITERR111 IVLLRA11 1 0 0.7860 11.610 178.3800   2760 TERRTIVLLRTI 
ITN2N121 ITSMN321 V 0 0.6750 5.0510 201.6200    790 TN2NTITSMNTI 
ITN2N221 ITSMN121 R 0 0.4270 2.2960 55.88000   1105 TN2NTITSMNTI 
ITN2N321 ITSMN221 B 0 0.5630 4.1370 29.08000    920 TN2NTITSMNTI 
ITNCT121 ITONT121 1 0 0.1000 0.3000 2.000000    120 TNCT_ITONT_I 
ITNCT221 ITONT121 2 0 0.1000 0.3000 2.000000    120 TNCT_ITONT_I 
ITNCT321 ITONT121 3 0 0.1000 0.3000 2.000000   1000 TNCT_ITONT_I 
ITNCT421 ITONT121 4 0 0.1000 0.3000 2.000000    720 TNCT_ITONT_I 
ITNOT111 IEONT111 1 0 0.0250 0.3000 131.3600   1600 TNOTTIEONT_I 
ITNOT111 ITNOTA1Z 1 8 0.0100 0.3000 0.020000   5000 TNOTTITNOTTI 
ITNOT111 ITNOTA1Z 2 8 0.0100 0.3000 0.020000   5000 TNOTTITNOTTI 
ITNSF121 ISCOT121 1 0 2.6430 12.597 80.66001    730 TNSF_ISCOTTI 
ITNSF121 ISPET221 1 0 3.5850 21.649 221.0800    730 TNSF_ISPETTI 
ITNSF121 ITROF121 1 0 0.0090 0.3000 0.440000    180 TNSF_ITROF_I 
ITOCT121 IARBT121 1 0 0.0090 0.3000 26.20000    960 TOCTDIARBT_I 
ITOCT121 IPLTT121 1 0 0.0580 0.5250 242.7400    940 TOCTDIPLTT_I 
ITRBV121 ISMSV121 1 0 1.9230 9.6590 66.34000    625 TRBVPISMSVTI 
ITRMT121 IGERT121 1 0 0.0100 0.3000 1.000000    480 TRMT_IGERT_I 
ITRNT121 IVCIT121 1 0 0.6760 6.7370 102.3000   1150 TRNTTIVCITTI 
ITSMN121 ISSRN12N R 0 0.0010 0.3000 6.980000   1050 TSMNTISSRN_I 
ITSMN221 ISSRN12M B 0 0.0010 0.3000 5.980000   1050 TSMNTISSRN_I 
ITSMN321 IRIVN125 V 0 0.0120 0.3000 64.24000    787 TSMNTIRIVN_I 
ITUNM111 ISROM111 1 0 0.3160 4.5680 71.42000   2610 TUNM_ISROMTI 
ITUNM111 ITZNM111 1 0 0.4970 7.2500 113.3400   2610 TUNM_ITZNMTI 
ITUNM211 ITUNM111 1 0 0.0010 0.3000 0.180000   2000 TUNM_ITUNM_I 
ITURM111 ITBGM111 2 0 0.0060 0.3000 9.600000   1830 TURMZITBGMTI 
ITURM211 ITBGM111 1 0 0.0160 0.3000 29.58000   1830 TURMZITBGMTI 
ITURM411 ITBGM211 4 0 0.0010 0.3000 3.600000   1830 TURMZITBGMTI 
ITURM511 ITBGM211 G 0 0.0010 0.3000 3.600000   1830 TURMZITBGMTI 
ITURM611 ITBGM211 H 0 0.0010 0.3000 3.600000   1830 TURMZITBGMTI 
ITUSR111 IMOSR111 1 0 0.3600 5.2720 82.42000   2760 TUSR_IMOSRTI 
ITUSR111 IVLVR111 1 0 1.6740 24.727 382.9200   2760 TUSR_IVLVRTI 
ITVSV121 ITVSVA2Z 3 8 0.0100 0.3000 0.020000   9999 TVSVTITVSVTI 
ITVSV121 ITVSVA2Z 4 8 0.0100 0.3000 0.020000   9999 TVSVTITVSVTI 
ITVSV121 ITVSVA2Z 5 8 0.0100 0.3000 0.020000   9999 TVSVTITVSVTI 
ITVSV121 ITVSVA2Z 6 8 0.0100 0.3000 0.020000   9999 TVSVTITVSVTI 
ITVSV22Z ITVSV121 8 8 0.0010 0.3000 0.000000    540 TVSVTITVSVTI 
ITVSV32Z ITVSV121 7 8 0.0010 0.3000 0.000000    610 TVSVTITVSVTI 
ITVSVA2Z ITVSV22Z 2 8 0.0010 0.3000 0.000000   9999 TVSVTITVSVTI 
ITVSVA2Z ITVSV32Z 1 0 0.0010 0.3000 0.000000   9999 TVSVTITVSVTI 
ITVZF111 ISFLF111 1 0 0.0280 0.3120 128.1200   2000 TVZFTISFLF_I 
ITVZF111 ISFLF111 2 0 0.0280 0.3230 128.1200   2000 TVZFTISFLF_I 
ITVZF111 ISLRF111 1 0 0.0190 0.3000 94.18001   2000 TVZFTISLRF_I 
ITVZF111 ISLRF111 2 0 0.0170 0.3000 88.78001   2000 TVZFTISLRF_I 
ITZ2M121 ICLAVA21 1 0 11.933 46.111 305.8800    540 TZ2MTICLAV_I 
ITZ2M121 ITZNM121 1 0 0.0650 0.4190 2.940000   1420 TZ2MTITZNMTI 
ITZNM111 ITZCM111 1 0 0.0010 0.3000 3.600000   1830 TZNMTITZCM_I 
ITZNM111 ITZCM211 2 0 0.0010 0.3000 3.600000   1830 TZNMTITZCM_I 
ITZNM111 ITZCM31Z 3 8 0.0010 0.3000 3.600000   1830 TZNMTITZCM_I 
ITZNM111 ITZCM41Z 4 8 0.0010 0.3000 3.600000   1830 TZNMTITZCM_I 
IUSTV111 IRDPVA11 1 0 0.3840 5.4790 90.50001   2790 USTV_IRDPVTI 
IUSTV111 IRDPVA11 2 0 0.3840 5.4790 90.50001   2790 USTV_IRDPVTI 
IUSTV111 IUDOV111 1 0 0.3380 4.8190 79.76001   2790 USTV_IUDOVTI 
IUSTV111 IUDOV111 2 0 0.3380 4.8190 79.76001   2790 USTV_IUDOVTI 
IUSTV121 IABSV121 1 0 0.1320 1.2760 407.9400   1000 USTV_IABSV_I 
IVDLT111 IVDTT11Z 3 8 0.0010 0.3000 0.440000   1084 VDLTTIVDTT_I 
IVDLT111 IVDTT21Z 2 8 0.0010 0.3000 0.440000   1084 VDLTTIVDTT_I 
IVDLT111 IVDTT511 4 0 0.0010 0.3000 0.440000   1650 VDLTTIVDTT_I 
IVDLT111 IVIGTA11 1 0 1.1750 20.912 253.0200   2400 VDLTTIVIGTTI 
IVELVA21 ISOVVA21 1 0 2.9490 15.067 100.2600    600 VELVTISOVVTI 
IVERMA11 ICSSM311 1 0 0.3260 4.7740 74.64000   2560 VERMTICSSM_I 
IVERMA21 IGRSMA21 1 0 7.0730 43.976 298.1200    635 VERMTIGRSM_I 
IVERMA21 IGRSMA21 2 0 7.2440 44.028 297.7800    635 VERMTIGRSM_I 
IVERMA21 INOMMA21 1 0 0.9210 5.4670 244.9000    855 VERMTINOMM_I 
IVERMA21 IVEAM121 1 0 0.3780 2.0130 49.50000   1370 VERMTIVEAMTI 
IVGHM111 ICTNT111 1 0 0.1650 2.4160 38.32000   2560 VGHM_ICTNTTI 
IVGHM111 IPVAM111 1 0 0.1870 2.6720 42.50000   2560 VGHM_IPVAMTI 
IVGRM111 IVGHM111 1 0 0.0010 0.3000 3.600000   1830 VGRM_IVGHM_I 
IVILTA21 IVILT12Z 1 8 0.0100 0.3000 0.020000   2000 VILTZIVILTZI 
IVILTA21 IVLNT121 1 0 2.9210 14.621 102.4800    730 VILTZIVLNTTI 
IVIMV121 IAVAV121 1 0 0.3290 2.4260 17.00000    920 VIMVTIAVAV_I 
IVIMV12M IVIAV121 1 0 1.9740 10.064 67.10000    630 VIMVTIVIAVTI 
IVLKR111 IGSSR111 2 0 0.6600 9.5400 568.3000   2290 GSSRTIVLKR_I 
IVLLRA11 IVLKR111 1 0 0.0140 0.3000 4.120000   2290 VLLRTIVLKR_I 
IVLLRA11 IVLLR111 1 0 0.0100 0.3000 0.020000    960 VLLRTIVLLRTI 
IVLLRA11 IVLLR211 2 0 0.0100 0.3000 0.020000   2500 VLLRTIVLLRTI 
IVLLRA11 IVLPR11Z 1 8 0.0100 0.3000 0.020000   3150 VLLRTIVLPR_I 
IVLLRA11 IVLVR111 1 0 2.5620 37.609 584.5201   2760 VLLRTIVLVRTI 
IVLPR11Z IGSSR111 1 8 1.1180 16.257 250.6400   2290 VLPR_IGSSRTI 
IVLVR121 ISIDR121 1 0 0.1060 0.7900 5.420000    920 VLVRTISIDR_I 
IVLVR121 ISIDR121 2 0 0.0890 0.6620 4.540000    920 VLVRTISIDR_I 
IVRBV121 IDUSV121 1 0 2.7580 13.906 94.96001    720 VRBVTIDUSVTI 
IVRBV121 IRCOV121 1 0 0.0130 0.3000 0.620000    480 VRBVTIRCOV_I 
IVRPTA21 IVRPT12Z 1 8 0.0100 0.3000 0.020000   2000 VRPTTIVRPTTI 
IVRPTA21 IVRPT12Z 2 8 0.0100 0.3000 0.020000   2000 VRPTTIVRPTTI 
IVTIM121 ICESMA21 1 0 10.039 52.868 327.9400    630 VTIM_ICESMZI 
JADA  5  JSENT25  1 0 1.9400 6.6300 45.59000    567              
JALEKC5  JNIS1 52 1 8 5.6200 12.340 79.01998    414              
JALEKD5  JKURSU5  1 0 5.3500 17.820 123.9000    567              
JALIBU5  JPRPAL51 1 0 0.4503 1.5802 9.490400    567              
JALIBU5  JPRPKS51 1 0 3.7070 9.6090 57.36700    414              
JAPATI5  JSOMB25  1 0 1.8070 6.1800 42.41999    567              
JAPATI5  JSOMB352 1 0 4.4400 12.000 81.30999    414              
JAPATI5  XBM_AP51 1 8 2.1750 7.2050 48.75200    567              
JARAND5  JMLADE5  1 0 3.5300 7.8300 49.25999    414              
JARAND5  JTOPOL5  1 0 2.9600 6.7200 40.31000    414              
JARILJ5  JIVANJ5  1 0 4.1000 9.0000 57.70000    414              
JBAJMO5  JSOMB352 1 0 3.6200 12.080 82.88999    567              
JBBAST21 JBBAST22 1 2 0.0000 0.0000 0.000000   1500              
JBBAST21 JBISTR22 1 0 5.6080 30.371 189.6060    729              
JBBAST21 JSMIT221 1 0 11.500 62.570 373.7398    729              
JBBAST22 JPOZEG21 1 8 2.8900 20.290 130.2200    873              
JBBAST22 JVALJ321 1 0 4.6400 24.480 148.2400    729              
JBCRKV5  JCVSTR5  1 0 2.1500 7.5560 49.09100    567              
JBECEJ51 JBECEJ52 1 7 0.0000 0.0000 0.000000   1250              
JBECEJ51 JNBECE51 1 0 2.7500 6.1100 37.08000    414              
JBEGEJ5  JNCRNJ5  1 0 2.2700 7.7710 53.36000    567              
JBFC  5  JNSAD152 1 0 1.8800 4.2300 25.18000    414              
JBGD1 5  JBGD2051 1 0 0.1550 0.9325 7.702500    567              
JBGD1 5  JBGD2052 2 0 0.1560 0.9330 7.703000    567              
JBGD1 5  JBGD6 51 1 0 0.3400 0.5130 0.578000    450              
JBGD105  JBGD2251 1 0 0.5200 1.3200 9.100000    414              
JBGD125  JBGD275  1 8 0.1300 0.4100 2.940000    567              
JBGD145  JBGD155  1 8 0.1320 0.3150 0.396000    660              
JBGD145  JBGD2051 1 0 0.2450 0.7060 0.449000    750              
JBGD165  JBGD215  1 0 0.1900 0.6500 4.490000    567              
JBGD1721 JBGD1722 2 7 0.0000 0.0000 0.000000   1500              
JBGD1722 JBGD1723 3 7 0.0000 0.0000 0.000000   1500              
JBGD1751 JBGD115  1 0 1.2500 4.1300 29.92000    567              
JBGD1751 JBGD135  1 0 0.6000 1.9800 14.33000    567              
JBGD1751 JBGD155  1 0 0.2160 0.5160 0.649000    660              
JBGD1751 JBGD1752 1 2 0.0000 0.0000 0.000000   1250              
JBGD1751 JBGD235  1 0 0.1080 0.3940 200.6000    800              
JBGD1751 JBGD3651 1 0 0.0880 0.2520 0.160000    750              
JBGD185  JSMED251 1 0 6.6300 15.900 110.0400    414              
JBGD2 51 JBGD2 52 1 7 0.0000 0.0000 0.000000   1250              
JBGD2 51 JBGD325  1 0 0.2900 0.9600 6.810000    567              
JBGD2 51 JBGD385  1 0 0.1800 0.5800 4.170000    567              
JBGD2 51 JBGD385  2 0 0.1800 0.5800 4.170000    567              
JBGD2 52 JBGD215  1 0 0.3900 1.3400 9.270000    567              
JBGD2 52 JBGD2251 1 0 4.3500 9.6200 64.00000    373              
JBGD2 52 JBGD355  1 0 1.4400 4.7400 34.18000    510              
JBGD2011 JBGD2012 2 2 0.0000 0.0000 0.000000   1500              
JBGD2051 JBGD195  1 0 0.1976 0.6570 4.716500    567              
JBGD2051 JBGD2052 1 2 0.0000 0.0000 0.000000   1250              
JBGD2052 JBGD195  2 0 0.1976 0.6570 4.716500    567              
JBGD2052 JBGD2851 1 0 0.1230 0.3540 0.225000    750              
JBGD2251 JBGD2252 1 2 0.0000 0.0000 0.000000   1250              
JBGD235  JBGD4552 1 0 0.1020 0.4020 185.2600    750              
JBGD2851 JBGD3651 1 8 0.1740 0.5010 0.318000    750              
JBGD3 21 JBBAST22 1 0 11.600 63.350 377.6000    729              
JBGD3 21 JBGD3 22 2 2 0.0000 0.0000 0.000000   1430              
JBGD3 51 JBGD115  1 0 0.3100 1.0300 7.530000    567              
JBGD3 51 JBGD165  1 0 0.5200 1.7700 12.36000    567              
JBGD3 51 JBGD2051 1 0 1.8350 5.4230 39.37100    567              
JBGD3 51 JBGD3 52 1 2 0.0000 0.0000 0.000000   1250              
JBGD3 51 JBGD335  1 0 1.7300 3.7200 25.15000    414              
JBGD3 51 JSMED252 1 0 7.6700 18.240 117.6998    414              
JBGD3 52 JBGD135  1 0 0.5400 1.7900 13.00000    567              
JBGD3 52 JBGD185  1 0 4.9000 12.070 83.39000    414              
JBGD3 52 JBGD2052 2 0 1.8350 5.4230 39.37080    567              
JBGD3 52 JERESN5  1 0 0.2900 0.9800 6.690000    567              
JBGD3 52 JPANC151 1 0 4.8700 10.990 65.80000    414              
JBGD335  JPANC152 1 0 3.2300 6.8800 46.45000    414              
JBGD3651 JBGD3652 1 2 0.0000 0.0000 0.000000   1250              
JBGD405  JBGD415  1 8 0.1020 0.2840 0.188000    750              
JBGD4551 JTTBGD51 1 0 0.1650 0.5700 296.5640    750              
JBGD4552 JBGD4551 1 7 0.0000 0.0000 0.000000   1500              
JBGD5 21 JBGD5 22 5 2 0.0000 0.0000 0.000000   1500              
JBGD5 51 JBGD275  1 0 0.1400 0.4600 3.280000    567              
JBGD5 51 JBGD5 52 4 2 0.0000 0.0000 0.000000   2000              
JBGD5 51 JBGD5 53 2 2 0.0000 0.0000 0.000000   2600              
JBGD5 51 JTTBGD51 1 0 0.2400 1.5200 11.40000    873              
JBGD5 52 JBGD125  1 0 0.2600 0.8400 6.020000    567              
JBGD5 52 JBGD325  1 0 0.9560 2.9300 27.84500    522              
JBGD5 52 JBGD415  1 0 0.1170 0.4210 0.246000    750              
JBGD5 52 JBGD5 54 1 2 0.0000 0.0000 0.000000   2000              
JBGD5 52 JTTBGD51 2 0 0.2400 1.5200 11.40000    873              
JBGD5 53 JBGD5 54 3 2 0.0000 0.0000 0.000000   2000              
JBGD5 53 JBGD9 51 1 0 1.0000 3.3500 23.40000    567              
JBGD5 53 JBGD9 51 3 0 1.0110 3.3750 23.28700    567              
JBGD5 54 JBGD9 51 2 0 1.0000 3.3500 23.40000    567              
JBGD5 54 JKRNJE51 1 0 3.2990 11.891 81.68100    567              
JBGD6 51 JBGD6 52 1 7 0.0000 0.0000 0.000000   1250              
JBGD6 52 JBGD4551 1 0 0.1900 0.4100 315.1630    450              
JBGD8 11 JBGD8 12 1 2 0.0000 0.0000 0.000000   1500              
JBGD8 12 JBGD2011 1 8 0.3337 3.4180 37.38660   1746              
JBGD8 21 JBGD1721 1 8 0.5600 3.9300 24.51000    873              
JBGD8 21 JBGD3 21 1 0 0.6300 4.5800 28.45000    873              
JBGD8 21 JBGD8 22 2 2 0.0000 0.0000 0.000000   1500              
JBGD8 21 JHIP  21 1 0 0.8400 5.9200 38.00000    873              
JBGD8 22 JBGD1723 2 0 0.5600 3.9300 24.51000    873              
JBGD8 22 JBGD3 22 2 0 0.6200 4.5300 28.24000    873              
JBGD8 22 JSMED32  1 0 2.1900 15.400 98.80000    873              
JBGD9 51 JBGD9 52 1 7 0.0000 0.0000 0.000000   1250              
JBGD9 51 JNPAZO5  1 0 2.0120 7.2600 49.71100    567              
JBISTR21 JBISTR22 2 2 0.0000 0.0000 0.000000   1500              
JBISTR21 XPL_BI21 1 0 1.8335 9.8925 59.58350    729              
JBISTR51 JBISTR52 1 2 0.0000 0.0000 0.000000   1500              
JBISTR51 JHPOTP51 1 0 2.7500 6.1670 40.44900    414              
JBOR 21  JHDJE112 1 0 2.4400 28.270 279.4599   1746              
JBOR 21  JNIS2 11 1 0 2.9000 33.700 333.0000   1746              
JBOR1 51 JBOR1 52 1 2 0.0000 0.0000 0.000000   1250              
JBOR1 51 JPETRO52 1 8 12.700 32.300 210.5299    440              
JBOR1 52 JMAJD15  1 0 8.7300 18.820 117.6400    414              
JBOR2 51 JBOR2 52 1 2 0.0000 0.0000 0.000000   1250              
JBOR2 51 JBOR3 5  1 8 0.3900 1.1300 7.900000    567              
JBOR2 51 JBOR4 51 1 0 1.0427 3.1494 19.78687    567              
JBOR2 51 JNEGOT5  1 0 9.1100 20.030 120.0000    414              
JBOR2 51 JPRPBO51 1 8 0.3140 1.0640 7.442000    360              
JBOR2 52 JBOR1 51 1 0 0.2860 0.9530 6.876000    567              
JBOR2 52 JBOR1 52 2 0 0.2860 0.9530 6.876000    567              
JBOR4 51 JBOR4 52 1 2 0.0000 0.0000 0.000000   1500              
JBOR4 51 JZAJE251 1 0 3.0087 8.6413 55.02896    567              
JBOSIL5  JCVLIS5  1 0 2.1800 4.5900 30.20000    240              
JBTOP15  JBTOP25  1 0 1.3000 2.6800 16.25000    414              
JBUJAN5  JERIST5  1 0 1.7000 3.5700 23.50000    414              
JBUJAN5  JPRESE5  1 0 4.1740 9.0040 56.66600    360              
JBUJAN5  XBE_BU51 1 8 1.7550 3.8850 23.81500    414              
JCACA15  JCVATE5  1 0 0.4210 0.8860 5.820000    567              
JCACA251 JCACA252 1 7 0.0000 0.0000 0.000000   1250              
JCACA251 JCVATE5  1 0 0.1400 0.4600 3.280000    414              
JCACA251 JGUCA 5  1 0 1.7500 5.9100 41.31000    567              
JCACA321 JKRAL321 1 0 2.4600 16.560 108.8000    873              
JCACA321 JPOZEG21 1 0 1.9300 13.010 85.50000    873              
JCACA351 JCACA15  1 0 0.5300 1.7400 11.79000    567              
JCACA351 JCACA352 1 7 0.0000 0.0000 0.000000   1250              
JCACA351 JGMILA5  1 0 3.1200 10.200 73.00000    567              
JCACA351 JKRAL151 1 0 4.5600 9.7300 63.40000    414              
JCAJET5  JSEVOJ51 1 0 2.8600 6.5000 36.88999    414              
JCELAR5  JFUTOG5  1 0 2.0300 6.7200 46.91999    567              
JCICEV5  JPARA35  1 8 4.1000 8.8000 62.00000    360              
JCRVEN5  JKULA 5  1 0 2.7100 6.0400 36.43999    414              
JCRVEN5  JSOMB352 1 0 5.4500 11.980 73.44000    414              
JCUPRI5  JJAGO451 1 8 1.3900 4.1300 36.71000    567              
JCUPRI5  JSTENJ5  1 0 4.3300 9.3800 60.32000    414              
JCVBEL5  JCVATE5  1 8 0.8050 1.6900 11.12000    414              
JCVLIS5  JPLISI5  1 0 0.0300 0.0660 0.431000    240              
JCVLOZ5  JLESNI5  1 0 3.4390 7.3620 48.15900    414              
JCVSTR5  JVRSA25  1 0 1.3840 4.8640 31.60200    567              
JDEBEL5  JKACAR5  1 0 1.9200 6.3600 43.88999    567              
JDEBEL5  JVRSA25  1 0 7.6000 26.650 174.0899    567              
JDIMIT5  JPIRO251 1 0 2.6000 8.6700 60.90000    360              
JEBRGU5  JTENTA5  1 0 4.2900 9.0200 59.30000    414              
JEBROD5  JPRIJE5  1 0 3.3700 7.0900 46.70999    120              
JEDJUN5  JALEKC5  1 0 5.7700 12.590 81.96999    414              
JEKRAL5  JKRAL55  1 0 0.7200 2.4200 17.15000    567              
JEMARK5  JVPLAN5  1 0 2.3500 4.9800 32.29999    414              
JEMART5  JKMART5  1 8 0.1000 0.4000 5.000000    414              
JESLOV5  JLAZAR5  1 0 4.1500 9.1100 60.70000    414              
JFAS  5  JZASTA5  1 0 0.0559 0.1830 1.299300    567              
JGMILA5  JCVBEL5  1 0 5.0400 11.300 72.55000    414              
JHBBAS21 JBBAST21 1 0 0.6400 3.5000 20.83000    720              
JHBBAS22 JBBAST22 1 0 0.6600 3.5800 21.35000    720              
JHBIST2  JBISTR22 1 0 0.5580 3.8740 24.68400    360              
JHDJE111 JHDJE112 1 2 0.0000 0.0000 0.000000   1500              
JHDJE111 JRPDRM12 1 0 4.8400 51.310 546.0000   1305              
JHDJE111 XPF_DJ11 1 0 0.0340 0.3230 3.300000   1570              
JHDJE25  JNEGOT5  1 0 0.7700 2.6400 18.19000    567              
JHDJE25  JPRAHO5  1 0 0.4400 1.4400 10.20000    360              
JHDJE25  JSIP  5  1 0 9.5400 21.139 129.6000    414              
JHDJE25  JZAJE252 1 0 6.7100 22.150 158.6999    567              
JHDJE25  XOM_DJ51 1 8 0.0335 0.1375 2.991500   1200              
JHIP  21 JHIP  22 1 7 0.0000 0.0000 0.000000   1500              
JHIP  21 JPRPPA21 1 0 0.1630 0.9790 7.671000    873              
JHKBRO5  JBISTR51 1 0 1.2870 2.8710 18.78700    414              
JHKBRO5  JNVARO5  1 0 1.5500 3.4500 23.00000    414              
JHKBRO5  JZLAT251 1 0 4.9600 11.420 72.05999    414              
JHPIRO5  JPIRO251 1 0 0.1080 0.3540 2.529000    567              
JHPOTP51 JHPOTP52 1 7 0.0000 0.0000 0.000000   1250              
JHPOTP51 JPRIJE5  1 0 3.7950 8.3410 52.02000    180              
JHPOTP51 XPL_ZA51 1 8 3.4850 7.6580 49.00000    414              
JHUVAC5  JNVARO5  1 0 2.0600 4.5400 30.20000    414              
JHUVAC5  JSJENI5  1 0 3.6700 7.6000 53.04000    414              
JHVRL15  JCVLIS5  1 0 3.3400 7.0300 46.31000    414              
JHVRL15  JHVRL25  1 0 0.6700 1.5400 9.060000    240              
JHVRL15  JHVRL35  1 0 2.4000 5.0400 33.20999    414              
JHVRL15  XBR_VR51 1 8 5.7510 13.336 93.18200    414              
JHVRL25  JHVRL35  1 0 1.6300 3.7400 22.01000    333              
JHVRL35  JBPOLJ5  1 0 0.4200 1.3500 9.720000    240              
JHVRL35  JEGRDE5  1 0 6.5900 15.040 88.98999    333              
JHVRL35  JVHAN 51 1 0 1.8000 4.0000 24.20999    414              
JHVRL35  JVRAN151 1 0 5.3000 12.020 72.08998    414              
JHZVOR51 JCVLOZ5  1 0 5.5080 11.789 77.12300    414              
JHZVOR51 JHZVOR52 1 7 0.0000 0.0000 0.000000   1250              
JHZVOR51 JLOZN251 1 0 3.2280 10.805 77.96600    567              
JHZVOR51 XZV_BI51 1 0 0.4110 1.3580 9.578000    414              
JINDJ251 JINDJ252 1 2 0.0000 0.0000 0.000000   1250              
JINDJ251 JINDJI5  1 0 1.0700 3.5000 24.54999    567              
JINDJ251 JPAZOV5  1 0 1.9100 6.2900 43.88000    250              
JINDJI5  JNSAD65  1 0 2.2870 10.715 76.33998    567              
JJAGO151 JJAGO152 1 7 0.0000 0.0000 0.000000   1250              
JJAGO411 JJAGO412 2 2 0.0000 0.0000 0.000000   1500              
JJAGO412 JNIS2 12 1 0 3.2600 33.990 349.4700   1746              
JJAGO451 JJAGO151 1 0 0.0400 0.1600 1.110000    567              
JJAGO451 JJAGO151 2 0 0.0500 0.1700 1.200000    567              
JJAGO451 JJAGO452 1 7 0.0000 0.0000 0.000000   1250              
JJAGO452 JJAGO25  1 0 0.7600 1.8900 13.12000    414              
JJAGO452 JJAGO35  1 0 0.9730 2.0960 13.00000    720              
JJAGO452 JPARA151 1 0 3.6100 8.0500 49.90000    414              
JKANJI5  JSENT15  1 0 1.6700 5.7000 39.38000    567              
JKIKI15  JKIKI252 1 0 0.6900 2.3600 16.20999    567              
JKIKI15  XJI_KI51 1 8 2.2350 4.9900 48.49000    360              
JKIKI251 JKIKI252 1 2 0.0000 0.0000 0.000000   1250              
JKIKI251 JNBECE51 1 0 4.3300 14.800 101.6298    567              
JKMART5  JSID  5  1 0 4.3000 9.5900 58.08000    414              
JKNJAZ5  JSVRLJ5  1 8 5.4900 11.550 75.92000    300              
JKNJAZ5  JZAJE15  1 0 8.4100 19.260 113.6200    414              
JKOLUB51 JBGD2251 1 0 2.5000 8.1000 57.70000    480              
JKOLUB51 JBGD355  1 8 2.8200 9.4100 66.36000    480              
JKOLUB51 JERESN5  1 0 3.8000 13.000 83.80000    480              
JKOLUB51 JKOLUB52 1 2 0.0000 0.0000 0.000000   1250              
JKOLUB51 JTAMNV5  1 0 0.5000 1.6400 11.76000    567              
JKOLUB51 JTAMNV5  2 0 0.5000 1.6400 11.76000    567              
JKOLUB51 JTKOLU51 1 0 0.2000 0.4000 2.000000    480              
JKOLUB51 JTKOLU55 5 0 0.2000 0.4000 2.000000    567              
JKOLUB52 JARAND5  1 0 5.7200 12.570 80.44998    414              
JKOLUB52 JEBRGU5  1 0 2.1100 4.7960 28.73000    414              
JKOLUB52 JLAZAR5  1 0 3.1400 6.6800 43.39000    414              
JKOLUB52 JTAMNZ5  1 0 2.7500 5.8600 38.06000    414              
JKOLUB52 JTKOLU52 2 0 0.2000 0.4000 2.000000    480              
JKOLUB52 JTKOLU53 3 0 0.2000 0.4000 2.000000    480              
JKOLUB52 JTKOLU54 4 0 0.2000 0.4000 2.000000    480              
JKOPAO51 JKOPAO52 1 7 0.0000 0.0000 0.000000   1250              
JKOSJE5  JCEMEN5  1 0 0.5700 1.1900 7.830000    360              
JKOSJE5  JSEVOJ51 1 0 3.9300 8.5400 56.02000    331              
JKOSJE5  JVALJ152 1 8 6.4300 13.610 90.08998    331              
JKOVIN5  JRUDKO5  1 0 3.6700 12.610 85.62999    567              
JKRAG15  JKRAG85  1 0 0.7270 2.3800 16.89000    567              
JKRAG211 JJAGO411 1 0 1.1800 12.280 126.5800   1746              
JKRAG211 JKRAG212 2 7 0.0000 0.0000 0.000000   1250              
JKRAG211 JKRAL311 1 0 1.8890 18.724 215.5100   1746              
JKRAG251 JKNIC 5  1 0 3.1590 10.897 70.16900    360              
JKRAG251 JKRAG15  1 0 0.8500 1.8800 11.51000    414              
JKRAG251 JKRAG252 1 7 0.0000 0.0000 0.000000   1250              
JKRAG251 JLAPOV5  1 0 2.6300 8.6900 61.90000    567              
JKRAG251 JSTRAG5  1 0 3.1800 10.340 74.19998    360              
JKRAG251 JTOPOL5  1 0 5.3250 12.080 72.40000    414              
JKRAG252 JFAS  5  1 0 1.5180 4.9890 35.26300    567              
JKRAG252 JJAGO25  1 0 7.8000 17.300 110.0000    414              
JKRAG252 JKRAG35  1 0 1.2000 3.9000 28.00000    360              
JKRAG252 JKRAG55  1 0 0.4000 1.2900 9.240000    360              
JKRAG252 JKRAG55  2 0 0.4000 1.2900 9.240000    360              
JKRAG252 JKRAG85  1 0 1.2654 4.1410 29.35200    567              
JKRAL151 JKRAL152 1 7 0.0000 0.0000 0.000000   1250              
JKRAL151 JKRAL65  1 0 1.1410 2.9210 20.40700    414              
JKRAL25  JKRAL55  1 0 1.0400 3.5100 24.93000    567              
JKRAL25  JKRAL65  1 0 1.4740 3.6700 24.81800    414              
JKRAL321 JKRAL322 2 7 0.0000 0.0000 0.000000   1500              
JKRAL321 JKRUS122 1 0 3.8000 20.090 123.3000    729              
JKRAL321 JPOZEG21 1 0 5.2300 27.640 169.6499    729              
JKRAL351 JEKRAL5  1 0 0.9630 3.2560 23.10000    567              
JKRAL351 JKRAL151 1 0 2.0900 4.4700 29.34000    414              
JKRAL351 JKRAL25  1 0 0.7900 2.6800 19.36000    567              
JKRAL351 JKRAL352 1 7 0.0000 0.0000 0.000000   1250              
JKRAL351 JRASKA5  1 0 12.210 25.670 168.6999    414              
JKRAL351 JVBANJ5  1 0 3.0100 6.4300 42.25999    414              
JKRIV15  JPRPVK51 1 0 0.0100 0.0500 0.242000    567              
JKRNJE51 JPAZOV5  1 0 1.7000 5.7280 40.50400    567              
JKRONO5  JLAPOV5  1 0 0.0980 0.2100 1.390000    414              
JKRUPA5  JLJUBO5  1 0 3.7850 8.3190 51.82000    414              
JKRUPA5  JOSECI5  1 0 3.5650 8.0880 48.48500    360              
JKRUS121 JKRUS122 2 2 0.0000 0.0000 0.000000   1500              
JKRUS121 XPO_KR21 1 0 3.3900 18.505 110.2700    729              
JKRUS151 JALEKD5  1 0 4.3900 9.5100 60.99000    414              
JKRUS151 JCICEV5  1 8 4.6100 9.7000 63.75999    414              
JKRUS151 JEDJUN5  1 0 0.8260 2.6150 18.64900    414              
JKRUS151 JKRUS152 1 2 0.0000 0.0000 0.000000   1250              
JKRUS151 JKRUS25  1 0 0.7750 2.6130 18.01000    360              
JKRUS151 JKRUS45  2 0 0.3600 1.1700 8.400000    567              
JKRUS152 JJAGO151 1 0 5.7000 18.800 133.6000    567              
JKRUS152 JKRUS25  2 0 0.8260 2.6150 18.64900    360              
JKRUS152 JKRUS35  1 0 0.2570 0.6780 368.8800    800              
JKRUS152 JKRUS45  1 0 0.3600 1.1700 8.400000    567              
JKRUS152 JTRSTE5  1 0 2.9700 9.7600 69.51998    480              
JKSTA 51 JKSTA 52 1 7 0.0000 0.0000 0.000000   1250              
JKSTA 51 JPOZAR51 1 0 2.4000 4.1000 27.50000    414              
JKSTA 51 JPOZAR52 1 0 2.4000 4.1000 27.50000    414              
JKSTA 51 JRUDN15  1 0 1.5200 4.9500 35.56000    567              
JKSTA 51 JSMED152 1 0 3.8400 7.9600 64.24999    410              
JKSTA 51 JSMED45  1 0 4.0200 8.6300 62.30000    410              
JKSTA 51 JTKSTA51 1 0 0.2000 0.4000 2.000000   1260              
JKSTA 51 JTKSTA52 2 0 0.2000 0.4000 2.000000   1260              
JKULA 5  JVRBA15  1 0 0.8700 2.9700 20.42000    567              
JKURSU5  JPROKU5  1 0 6.3000 13.200 87.00000    414              
JLAZAR5  JLJIG 5  1 0 3.6840 7.7460 53.70000    720              
JLESK211 JLESK212 2 2 0.0000 0.0000 0.000000   1250              
JLESK251 JHVRL35  1 0 7.9500 18.860 107.6100    414              
JLESK251 JLEBAN5  1 0 2.5600 8.3100 59.63999    240              
JLESK251 JLESK15  1 0 1.2300 4.0900 28.40000    480              
JLESK251 JLESK252 1 2 0.0000 0.0000 0.000000   1250              
JLESK251 JLESK45  1 0 2.0000 4.2000 27.50000    414              
JLESK251 JLESK65  1 8 0.4200 1.3700 9.800000    567              
JLESK252 JEGRDE5  1 0 2.3000 5.1000 31.60000    333              
JLESK252 JLESK15  2 0 0.6700 2.2400 15.50000    480              
JLESK252 JLESK65  2 0 0.4200 1.3700 9.800000    567              
JLESK252 JVLASO5  1 0 1.3000 4.2100 30.24000    480              
JLESNI5  XBI_LE51 1 0 0.5660 1.8710 13.15550    567              
JLOZN251 JVALJ351 1 0 13.133 27.379 189.5800    414              
JLOZNI5  JHZVOR51 1 0 2.9630 9.9290 71.64600    480              
JLOZNI5  JOSECI5  1 0 7.7010 16.776 116.9160    414              
JMACMI5  JBOGAT5  1 0 2.6000 8.6400 60.02999    567              
JMAJD15  JMAJD251 1 0 0.6400 1.4500 8.960000    414              
JMAJD251 JMAJD252 1 2 0.0000 0.0000 0.000000   1250              
JMAJD251 JMOSNA51 1 0 3.0520 10.080 67.28000    480              
JMAJD252 JMAJD35  1 0 0.9100 2.4100 16.60000    414              
JMAJD35  JNERES5  1 0 3.9900 8.7900 56.88000    414              
JMLADE5  JSMPAL5  1 0 4.3800 9.6900 64.04000    360              
JNBECE51 JNBECE52 1 7 0.0000 0.0000 0.000000   1250              
JNCRNJ5  JKIKI252 1 0 3.8800 13.270 91.08998    567              
JNEGOT5  JPRAHO5  1 0 1.3600 3.0500 18.29999    360              
JNERES5  JPETRO52 1 0 5.4600 11.780 74.15000    414              
JNIS1 51 JNIS1 52 1 2 0.0000 0.0000 0.000000   1250              
JNIS105  JNIS1351 1 0 0.6300 2.0600 14.81000    360              
JNIS1351 JNIS1352 1 2 0.0000 0.0000 0.000000   1250              
JNIS155  JLESK45  1 0 5.7940 13.620 82.73000    266              
JNIS155  JNIS2 51 1 0 3.8530 8.9230 54.40300    266              
JNIS2 11 JLESK212 1 0 1.2910 12.806 146.2210   1746              
JNIS2 11 JNIS2 12 2 2 0.0000 0.0000 0.000000   1500              
JNIS2 12 XKB_NI11 1 0 1.8600 20.680 209.3400   1746              
JNIS2 12 XSO_NI11 1 0 1.9690 20.223 211.3500   1746              
JNIS2 2  JKRUS121 1 0 5.8000 31.000 186.0000    729              
JNIS2 51 JLESK251 2 0 3.1110 16.601 99.69000    729              
JNIS2 51 JNIS1 51 1 0 2.7800 6.3800 37.43999    266              
JNIS2 51 JNIS1351 1 0 0.7400 2.4100 17.28000    567              
JNIS2 51 JNIS2 52 1 2 0.0000 0.0000 0.000000   1250              
JNIS2 51 JNIS3 52 1 0 0.7700 2.6900 17.46999    567              
JNIS2 51 JNIS5 5  2 0 0.4400 1.5340 10.14600    567              
JNIS2 52 JNIS1352 2 0 0.7400 2.4100 17.28000    567              
JNIS2 52 JNIS3 51 2 8 0.7700 2.6900 17.46999    567              
JNIS2 52 JNIS5 5  1 0 0.7000 1.5700 9.410000    414              
JNIS2 52 JNIS8 5  1 0 1.5700 3.6300 22.52000    567              
JNIS2 52 JPROKU5  1 0 6.2270 15.635 99.41700    414              
JNIS2 52 JSVRLJ5  1 0 2.5100 8.2600 58.82000    567              
JNIS3 51 JNIS3 52 1 7 0.0000 0.0000 0.000000   1250              
JNIS5 5  JPIRO251 1 0 11.563 25.814 158.5220    414              
JNIS8 5  JNIS1 52 1 0 0.6300 1.7000 10.40000    567              
JNPAZ15  JNPAZ25  1 0 0.8800 1.9400 11.99000    414              
JNPAZ15  JSJENI5  1 0 9.8350 23.318 133.7899    414              
JNPAZ15  JTUTIN5  1 0 5.0400 10.590 69.60000    306              
JNPAZ25  XVA_NP51 1 0 3.5000 7.7400 47.53000    414              
JNPAZO5  JPAZOV5  1 0 0.5900 1.9400 13.66000    567              
JNPOPO5  JPARA151 1 0 1.4100 2.9600 19.45999    414              
JNSAD151 JNSAD152 1 7 0.0000 0.0000 0.000000   1250              
JNSAD151 JNSAD751 1 0 0.7200 0.9500 5.360000    450              
JNSAD152 JNSAD65  1 0 0.8870 3.7430 26.40800    370              
JNSAD152 JRUMA15  1 0 6.6500 14.390 92.58000    414              
JNSAD251 JNSAD252 1 2 0.0000 0.0000 0.000000   1250              
JNSAD311 JNSAD312 3 2 0.0000 0.0000 0.000000   1500              
JNSAD312 JSRBOB11 2 0 0.8331 8.9585 94.77890   1746              
JNSAD321 JNSAD322 2 2 0.0000 0.0000 0.000000   1500              
JNSAD321 JZREN221 1 0 2.6500 19.080 119.5998    873              
JNSAD351 JNSAD151 1 0 4.3800 9.1500 55.19000    331              
JNSAD351 JNSAD352 1 2 0.0000 0.0000 0.000000   1250              
JNSAD351 JNSAD451 1 0 0.8820 3.0070 20.76700    567              
JNSAD351 JNSAD551 1 0 1.6550 5.6140 39.06000    567              
JNSAD351 JNSAD95  1 0 0.9530 3.2530 22.41800    567              
JNSAD351 JRSANC5  1 0 1.4300 3.4700 22.04000    414              
JNSAD351 JSRBOB52 3 0 2.4300 13.010 79.63000    729              
JNSAD351 JTEMER5  1 0 1.3340 4.5470 31.40200    567              
JNSAD352 JFUTOG5  1 0 1.7900 6.1300 42.10000    567              
JNSAD352 JNSAD252 1 0 1.7600 3.9000 24.39000    414              
JNSAD352 JNSAD552 2 0 1.6700 5.6710 39.44700    567              
JNSAD352 JSRBOB52 1 0 4.6500 10.380 62.65001    414              
JNSAD352 JTTNSA51 1 0 1.2700 4.3500 29.87999    567              
JNSAD451 JNSAD452 1 2 0.0000 0.0000 0.000000   1250              
JNSAD551 JNSAD552 1 2 0.0000 0.0000 0.000000   1250              
JNSAD551 JNSAD751 1 0 0.1400 0.5100 300.5000    800              
JNSAD751 JNSAD752 1 7 0.0000 0.0000 0.000000   1250              
JOBREN11 JBGD8 12 1 0 1.4300 16.600 164.0800   1746              
JOBREN11 JOBREN12 4 2 0.0000 0.0000 0.000000   1500              
JOBREN11 JRPMLA11 2 0 0.1600 1.8000 17.79999   1746              
JOBREN11 JTENTA12 2 0 0.0300 0.3000 3.150000    960              
JOBREN12 JKRAG211 1 0 3.1300 33.390 354.9400   1746              
JOBREN12 JRPMLA12 1 0 0.1700 1.8200 18.00000   1746              
JOBREN12 JTENTA11 1 0 0.0300 0.3000 3.150000    960              
JOBREN21 JBGD3 22 1 0 2.6200 14.830 85.15000    729              
JOBREN21 JBGD5 21 2 0 1.7100 11.590 80.30000    873              
JOBREN21 JBGD5 22 4 0 1.6900 11.030 80.30000    873              
JOBREN21 JOBREN22 1 2 0.0000 0.0000 0.000000   1500              
JOBREN21 JOBREN23 2 7 0.0000 0.0000 0.000000   1500              
JOBREN21 JTENTA21 2 0 0.1000 0.5600 3.370000    720              
JOBREN21 JTENTA23 4 0 0.0700 0.3900 2.330000    720              
JOBREN22 JBBAST21 1 0 8.6200 47.090 280.7000    729              
JOBREN22 JNSAD321 1 0 7.4700 40.260 243.7200    729              
JOBREN22 JOBREN23 3 2 0.0000 0.0000 0.000000   1500              
JOBREN22 JSABA321 1 0 2.7200 19.130 122.6298    873              
JOBREN22 JTENTA2  1 0 0.0640 0.3440 2.080000    720              
JOBREN22 JTENTA22 3 0 0.1000 0.5600 3.370000    720              
JOBREN23 JBGD5 21 1 0 1.6900 11.030 80.30000    873              
JOBREN23 JBGD5 22 3 0 1.7100 11.590 80.20000    873              
JOBREN23 JTENTA24 5 0 0.0700 0.3900 2.330000    720              
JOBREN23 JVALJ321 1 0 3.9800 21.010 127.1900    729              
JODZAC5  JSOMB352 1 0 5.7000 14.750 98.20999    414              
JODZAC5  JVRBA15  1 0 5.6420 12.786 74.79500    414              
JPALA15  JPALA25  1 0 0.4700 1.0400 6.300000    414              
JPALA25  JCELAR5  1 0 1.2700 4.2000 29.37999    567              
JPALIC5  JCSUPK5  1 0 0.7600 1.7200 10.17000    567              
JPANC152 JPANC151 1 7 0.0000 0.0000 0.000000   1250              
JPANC211 JBGD2012 1 0 0.9060 9.8590 97.50000   1350              
JPANC211 JPANC212 2 2 0.0000 0.0000 0.000000   1500              
JPANC211 JPRPCI11 1 0 0.8600 9.1510 97.65300   1746              
JPANC22  JPRPKO21 1 0 2.0890 11.433 68.98800    729              
JPANC22  JRANIS21 1 0 1.3800 9.2800 59.91999    873              
JPANC251 JBGD7 5  2 0 2.9800 10.180 69.99000    567              
JPANC251 JCVSTR5  1 0 1.8150 18.473 215.7730    567              
JPANC251 JPANC151 2 0 1.0900 2.4700 14.46000    414              
JPANC251 JPANC252 1 7 0.0000 0.0000 0.000000   1250              
JPANC251 JPANC35  1 0 0.9480 3.2400 22.26000    567              
JPANC251 JPANC451 1 0 0.4100 1.4100 9.710000    567              
JPANC252 JBGD7 5  1 0 3.0000 9.9000 70.20000    567              
JPANC252 JKACAR5  1 0 1.8200 6.0200 41.74000    567              
JPANC252 JKOVIN5  1 0 2.9100 10.020 67.75000    567              
JPANC252 JPANC152 1 0 0.6560 2.3110 14.94300    567              
JPANC252 JPANC35  2 0 0.9600 3.2800 22.56000    567              
JPANC252 JPANC452 2 0 0.4100 1.4000 9.650000    567              
JPANC451 JPANC452 1 2 0.0000 0.0000 0.000000   1250              
JPARA151 JPARA152 1 2 0.0000 0.0000 0.000000   1250              
JPARA152 JPARA35  1 0 0.3500 0.9500 6.700000    360              
JPECIN5  JSMIT151 1 0 5.9600 12.100 82.28999    414              
JPETRO51 JPETRO52 1 2 0.0000 0.0000 0.000000   1250              
JPIRO15  JPIRO251 1 0 1.0000 3.2800 23.40000    480              
JPIRO15  JSVRLJ5  1 8 9.1000 20.000 121.1998    360              
JPIRO251 JPIRO252 1 7 0.0000 0.0000 0.000000   1250              
JPOZAR51 JPETRO51 1 0 8.9000 15.100 99.59999    440              
JPOZAR52 JPETRO51 1 0 8.9000 15.100 99.59999    440              
JPOZEG21 JBISTR21 1 0 3.9200 20.673 124.5240    729              
JPOZEG21 JPOZEG22 2 7 0.0000 0.0000 0.000000   1500              
JPOZEG51 JARILJ5  1 0 1.9100 4.2000 26.92000    414              
JPOZEG51 JCVBEL5  1 0 2.7800 9.2100 65.77999    414              
JPOZEG51 JGUCA 5  1 0 1.9300 6.5100 47.20999    567              
JPOZEG51 JPOZEG52 1 7 0.0000 0.0000 0.000000   1250              
JPOZEG51 JSEVOJ51 1 0 2.8400 6.1700 40.38000    373              
JPOZEG51 JUZICE51 1 0 2.5000 8.6000 56.79999    567              
JPRPAL51 JPANC251 1 0 5.4602 12.384 72.52500    414              
JPRPAL51 JPRPAL52 1 7 0.0000 0.0000 0.000000   1250              
JPRPBO51 JBOR3 5  1 0 0.0200 0.0680 0.483000    567              
JPRPBO51 JPRPBO52 1 2 0.0000 0.0000 0.000000   1250              
JPRPCI11 JPRPCI12 1 2 0.0000 0.0000 0.000000   1500              
JPRPCI12 JRPDRM12 1 0 1.4150 14.834 145.7600   1575              
JPRPKO22 JPRPKO21 1 2 0.0000 0.0000 0.000000   1500              
JPRPKO22 JZREN221 1 0 3.7220 20.241 121.5630    729              
JPRPKS51 JPRPKS52 1 2 0.0000 0.0000 0.000000   1250              
JPRPPA21 JPRPPA22 1 2 0.0000 0.0000 0.000000   1500              
JPRPPA22 JRANIS21 1 0 0.3010 2.0310 0.173000    873              
JPRPVK51 JBOR2 51 2 8 1.0280 3.5920 23.50400    567              
JPRPVK51 JBOR2 52 1 8 1.0390 3.3420 25.14400    567              
JPRPVK51 JHDJE25  1 0 6.0250 20.790 133.9350    567              
JPRPVK51 JKRIV15  2 0 0.0140 0.0500 0.324000    567              
JPRPVK51 JMAJD251 1 0 1.0280 3.5920 23.50400    567              
JPRPVK51 JPRPBO51 1 0 1.3420 4.6560 30.94600    360              
JPRPVK51 JPRPVK52 1 7 0.0000 0.0000 0.000000   1500              
JRANIS21 JRANIS22 1 2 0.0000 0.0000 0.000000   1500              
JRASKA5  JKOPAO51 1 0 4.0000 8.4000 55.27400    580              
JRASKA5  JNPAZ15  1 0 3.7200 8.1900 52.36000    414              
JRHBBA21 JBBAST21 1 0 0.4700 3.0400 22.05999    873              
JRHBBA21 JRHBBA22 1 7 0.0000 0.0000 0.000000   1500              
JRHBBA22 JBBAST22 2 8 0.4700 3.0400 22.05999    873              
JRPDRM11 JRPDRM12 1 2 0.0000 0.0000 0.000000   1500              
JRPDRM11 JTDRMN11 1 0 0.5000 0.3800 2.400000   1740              
JRPDRM12 JTDRMN12 2 0 0.5000 0.3800 2.400000   1740              
JRPMLA11 JNSAD311 1 0 2.6700 30.420 300.6400   1746              
JRPMLA11 JRPMLA12 1 2 0.0000 0.0000 0.000000   1500              
JRPMLA11 JTENTB11 1 0 0.2700 2.8100 31.50000   1746              
JRPMLA12 JNSAD312 2 8 2.8820 30.907 317.8250   1746              
JRPMLA12 JSMIT211 1 0 1.9700 20.480 215.6800   1746              
JRPMLA12 JTENTB12 2 0 0.2700 2.8100 31.50000   1746              
JRSANC5  JNSAD251 1 0 0.8700 2.2500 14.40000    414              
JRUDN15  JRUDN25  1 0 0.7600 2.4600 17.63999    567              
JRUDN15  JRUDN35  1 0 0.4100 1.3800 9.760000    567              
JRUDN35  JGRADI5  1 0 2.4000 8.0400 56.50000    567              
JRUDN35  JRUDN55  1 0 0.3700 1.2100 0.756000    360              
JRUMA15  JRUMA25  1 0 5.2600 11.480 72.35000    414              
JRUMA25  JSMIT151 1 0 3.7800 8.2900 51.79999    414              
JSABA15  JSABA45  1 0 0.0800 0.1850 1.050000    567              
JSABA25  JSABA55  1 0 0.9400 3.0700 21.90000    567              
JSABA321 JSABA322 2 7 0.0000 0.0000 0.000000   1500              
JSABA351 JBOGAT5  1 0 5.0300 11.420 68.44998    414              
JSABA351 JSABA15  1 0 0.4900 1.6000 11.58000    567              
JSABA351 JSABA352 1 7 0.0000 0.0000 0.000000   1250              
JSABA351 JSABA55  1 0 1.6900 5.5600 39.59999    567              
JSABA351 JVLADI5  1 0 2.1600 4.5500 29.91000    414              
JSABA352 JLESNI5  1 0 6.8750 14.710 96.19998    414              
JSABA352 JPECIN5  1 0 7.2700 13.420 85.69998    297              
JSABA352 JSABA25  1 0 0.7400 2.4800 18.79000    567              
JSABA352 JSABA45  1 0 0.4900 1.6000 11.58000    567              
JSENT15  JSENT25  1 0 0.8000 2.7400 18.84000    567              
JSEVOJ51 JSEVOJ52 1 7 0.0000 0.0000 0.000000   1250              
JSEVOJ51 JUZICE51 1 0 0.7000 2.2600 16.24000    567              
JSID  5  XNI_SI51 1 0 2.1670 5.2490 34.52700    350              
JSIP  5  XGU_SI51 1 8 0.3670 0.9040 5.864000    240              
JSMED151 JSMED252 1 0 0.3300 0.6800 4.720000    567              
JSMED151 JSMED45  1 0 0.4100 1.1600 8.400000    567              
JSMED152 JSMED251 1 0 0.3300 0.6800 4.720000    480              
JSMED251 JSMED252 1 7 0.0000 0.0000 0.000000   1250              
JSMED311 JBGD8 11 2 0 1.4580 14.274 141.5860   1746              
JSMED311 JRPDRM11 1 0 1.9080 19.031 195.2020   1746              
JSMED351 JKSTA 51 1 0 3.1500 10.650 72.69998    567              
JSMED351 JSMED252 2 0 0.7200 2.4000 16.67000    567              
JSMED351 JSMED352 1 7 0.0000 0.0000 0.000000   1250              
JSMED352 JKSTA 51 2 0 3.1500 10.650 72.69998    567              
JSMED352 JSMED251 1 0 0.7200 2.4000 16.67000    567              
JSMED352 JSMPAL5  1 0 3.5600 11.870 82.51998    567              
JSMIT151 JSMIT152 1 7 0.0000 0.0000 0.000000   1250              
JSMIT211 JSMIT212 3 2 0.0000 0.0000 0.000000   1500              
JSMIT211 XER_SM11 1 0 1.4590 15.173 164.3000   1746              
JSMIT212 XUG_SM11 1 0 1.1530 12.594 129.5099   1746              
JSMIT221 JSMIT222 2 2 0.0000 0.0000 0.000000   1500              
JSMIT251 JEMART5  1 0 2.2940 4.9710 31.84600    414              
JSMIT251 JKMART5  1 0 2.2940 4.9710 31.85000    414              
JSMIT251 JMACMI5  1 0 1.0900 3.8500 26.52000    567              
JSMIT251 JSMIT252 1 2 0.0000 0.0000 0.000000   1250              
JSMIT251 JSMIT35  1 0 0.4800 1.6300 11.21000    567              
JSMIT252 JBFC  5  1 0 3.5700 12.720 80.27999    567              
JSMIT252 JSMIT151 1 0 1.3850 3.0020 19.23000    414              
JSMIT252 JSMIT151 2 0 1.3850 3.0300 19.23200    414              
JSMIT252 JSMIT35  2 0 0.4800 1.6400 11.26000    567              
JSMIT252 JSSTIL5  1 0 0.6870 2.2740 15.80000    720              
JSMPAL5  JVPLAN5  1 0 2.5800 5.4500 35.40000    414              
JSOMB15  JSOMB25  1 0 1.3160 4.5000 30.87999    567              
JSOMB351 JSOMB15  1 0 0.2900 0.9700 6.730000    567              
JSOMB351 JSOMB352 1 2 0.0000 0.0000 0.000000   1250              
JSOMB352 JSOMB15  2 0 0.3400 0.8100 5.140000    414              
JSRBOB11 JSRBOB12 2 7 0.0000 0.0000 0.000000   1500              
JSRBOB11 JSUBO311 1 0 2.0887 22.615 235.7180   1746              
JSRBOB51 JBECEJ51 1 8 4.4510 10.723 64.76900    373              
JSRBOB51 JBTOP25  1 0 6.1300 13.710 82.38000    414              
JSRBOB51 JPALA15  1 0 8.1360 17.416 108.8500    414              
JSRBOB51 JSMIT252 1 0 5.1730 27.999 168.1920    729              
JSRBOB51 JSRBOB52 1 7 0.0000 0.0000 0.000000   1250              
JSRBOB51 JVRBA15  1 0 2.0250 6.9070 47.64500    567              
JSRBOB51 JVRBA25  1 0 1.4500 4.9500 34.18000    567              
JSRBOB52 JKULA 5  1 0 4.7300 10.570 63.52999    414              
JSRBOB52 JSENT15  1 0 10.010 22.690 132.7299    414              
JSUBO311 JSOMB31  1 0 1.8000 18.060 194.4500    600              
JSUBO311 JSUBO312 2 2 0.0000 0.0000 0.000000   1500              
JSUBO311 XSA_SU11 1 0 0.7150 8.1560 81.00999   1746              
JSUBO351 JBTOP15  1 0 4.9600 11.040 67.00000    414              
JSUBO351 JCSUPK5  1 0 1.3300 2.9600 17.96999    360              
JSUBO351 JKANJI5  1 0 3.0100 10.260 70.87999    567              
JSUBO351 JSUBO15  1 0 0.7300 1.6100 9.850000    414              
JSUBO351 JSUBO25  1 0 0.7800 2.6700 18.41000    567              
JSUBO351 JSUBO352 1 2 0.0000 0.0000 0.000000   1250              
JSUBO351 JSUBO451 1 0 1.7700 6.0600 41.59999    567              
JSUBO352 JBAJMO5  1 0 3.0760 10.518 72.22000    567              
JSUBO352 JSUBO15  2 0 0.2800 0.9600 6.620000    567              
JSUBO352 JSUBO25  2 0 0.7800 2.6600 18.37999    567              
JSUBO352 JSUBO452 2 8 1.7800 6.0800 41.75999    567              
JSUBO452 JSUBO451 1 2 0.0000 0.0000 0.000000   1250              
JTDRMN51 JKSTA 51 1 0 1.1900 3.8600 27.75000    567              
JTDRMN51 JRUDN25  1 8 0.3100 1.0000 7.200000    567              
JTDRMN51 JRUDN45  1 0 0.3430 1.1410 8.228000    560              
JTEMER5  JZABAL5  1 0 1.3870 4.6000 32.07000    567              
JTENTA5  JBGD105  1 0 1.3800 2.9100 19.10000    414              
JTENTB2  JOBREN23 1 8 0.8100 5.6700 35.78000    720              
JTMORA5  JEMARK5  1 0 1.2800 2.8400 17.90000    414              
JTMORA5  JJAGO451 1 0 4.4700 14.680 104.5700    567              
JTMORA5  JKRONO5  1 0 1.8800 4.0800 26.62999    414              
JTMORA5  JPETRO51 1 0 3.6600 12.020 85.66999    567              
JTRSTE5  JVBANJ5  1 0 1.7700 3.7700 24.77000    414              
JTTBGD51 JBGD405  1 0 0.1220 0.8340 0.367000    700              
JTTBGD51 JTTBGD52 1 2 0.0000 0.0000 0.000000   1250              
JTTNSA51 JNSAD451 1 0 0.9060 3.0970 21.29700    567              
JTTNSA51 JNSAD95  1 0 0.3570 1.2220 8.389000    567              
JTTNSA51 JTTNSA52 1 2 0.0000 0.0000 0.000000   1250              
JTTPAN21 JPRPPA22 1 0 0.1000 0.5600 3.370000    720              
JTTPAN22 JPRPPA22 2 0 0.1000 0.5600 3.370000    720              
JTTPAN23 JPRPPA21 3 0 0.1000 0.5600 3.370000    720              
JTTVIN51 JBGD2051 1 0 0.2000 0.4000 2.000000    300              
JTTZRE51 JTTZRE52 1 7 0.0000 0.0000 0.000000   1250              
JTTZRE51 JZREN45  1 0 0.0400 0.1300 0.880000    720              
JUB   5  JTAMNZ5  1 0 2.0570 5.4710 37.87300    414              
JVALJ151 JVALJ152 1 2 0.0000 0.0000 0.000000   1250              
JVALJ152 JVALJ25  1 0 1.0000 2.8390 20.33200    480              
JVALJ152 JVALJ25  2 0 1.0000 2.8390 20.33200    480              
JVALJ321 JVALJ322 2 7 0.0000 0.0000 0.000000   1500              
JVALJ351 JUB   5  1 0 4.8470 11.380 76.81700    414              
JVALJ351 JVALJ151 2 0 0.5000 1.0600 6.950000    414              
JVALJ351 JVALJ352 1 7 0.0000 0.0000 0.000000   1250              
JVALJ352 JESLOV5  1 0 2.9900 6.2900 41.36999    414              
JVALJ352 JOSECI5  1 0 5.9890 12.859 81.24999    414              
JVALJ352 JVALJ151 1 0 0.4700 0.9900 6.530000    414              
JVHAN 51 JVRAN452 1 0 4.9600 10.940 67.72000    414              
JVRAN151 JVRAN152 1 2 0.0000 0.0000 0.000000   1250              
JVRAN25  JVRAN451 1 0 0.9390 3.2030 21.80000    567              
JVRAN25  JVRAN452 2 0 0.9470 3.2220 21.96000    567              
JVRAN411 JLESK211 1 0 2.3240 23.301 259.9700   1746              
JVRAN411 XST_VR11 1 0 1.4774 14.878 174.7935   1746              
JVRAN451 JERIST5  1 0 2.0903 5.2516 35.12000    414              
JVRAN451 JVRAN452 1 2 0.0000 0.0000 0.000000   1250              
JVRAN452 JVRAN151 1 0 1.0830 3.0680 20.64000    414              
JVRBA15  JVRBA25  1 0 0.9600 3.2640 22.54999    567              
JVRSA15  JPRPKS52 1 0 2.9900 9.1950 59.61400    567              
JVRSA15  JVRSA25  1 0 0.2930 1.0040 6.820000    567              
JWALIB51 JPRPAL51 1 0 0.2000 0.4000 2.000000    480              
JWALIB52 JPRPAL52 2 0 0.2000 0.4000 2.000000    480              
JWCIBU11 JPRPCI11 1 0 0.0300 0.3000 3.150000    960              
JWCIBU12 JPRPCI12 2 0 0.0300 0.3000 3.150000    960              
JWKOSA51 JPRPKS51 1 0 0.2000 0.4000 2.000000    480              
JWKOSA52 JPRPKS52 2 0 0.2000 0.4000 2.000000    480              
JWKOVA21 JPRPKO21 1 0 0.1000 0.5600 3.370000    720              
JWKOVA22 JPRPKO22 2 0 0.1000 0.5600 3.370000    720              
JZAJE15  JZAJE252 1 0 0.9800 2.0600 14.04000    567              
JZAJE15  XKU_ZA51 1 8 1.9664 4.2460 30.24000    414              
JZAJE251 JZAJE252 1 2 0.0000 0.0000 0.000000   1250              
JZASTA5  JKRAG251 1 0 1.4630 4.8100 34.00100    567              
JZLAT251 JCAJET5  1 0 2.0100 4.6400 29.01000    414              
JZLAT251 JZLAT252 1 7 0.0000 0.0000 0.000000   1250              
JZREN221 JZREN222 2 7 0.0000 0.0000 0.000000   1500              
JZREN251 JKIKI15  1 0 12.010 26.470 163.8200    414              
JZREN251 JNBECE51 1 0 5.4600 12.220 73.41999    414              
JZREN251 JTTZRE51 1 0 1.3000 4.4200 30.54000    360              
JZREN251 JZREN252 1 7 0.0000 0.0000 0.000000   1250              
JZREN251 JZREN351 1 0 0.6500 2.2300 15.31000    567              
JZREN252 JBEGEJ5  1 0 2.6800 9.1400 63.13000    567              
JZREN252 JZREN15  1 0 0.8700 1.8900 11.56000    414              
JZREN252 JZREN15  2 0 0.8500 1.8900 11.45000    414              
JZREN252 JZREN352 2 0 0.6600 2.2700 15.58000    480              
JZREN252 JZREN45  1 0 1.3300 4.5500 31.40000    567              
JZREN351 JZREN352 1 2 0.0000 0.0000 0.000000   1250              
K1ABS_3  K1FVO_3  1 0 1.6020 10.713 441.6100    750 E_ABS-FVO    
K1ABS_3  K1SVB_3  1 0 2.0180 14.457 101.7500    990 E_ABS-SVB    
K1ABS_31 K1SQN_3  1 0 1.8080 10.375 3349.760    885 E_ABS-SQN    
K1ADL_3  K1FER_3  1 0 0.1900 1.6070 775.4100   1200 E_ADL-FER    
K1ADL_3  K1HVV_3  1 0 0.0400 0.3040 162.3000   1200 E_ADL-HVV    
K1ADL_3  K1ZBQ_3  1 0 0.2670 2.3620 1259.090   1200 E_ADL-ZBQ    
K1AHA_2  K1GNK_2  1 0 0.9740 2.9490 1605.350   1025 D_AHA-GNK    
K1AND_3  K1BDR_3  1 0 1.0970 7.4050 40.71000   1161 E_AND-BDR    
K1AND_3  K1MAG_3  1 0 1.7340 9.8200 65.61000    980 E_AND-MAG    
K1ASR_1  K1PZR_11 1 0 0.3280 7.4210 120.7500   2400 C_ASR-TJE    
K1ASR_1  K1REV_1  1 0 0.5930 13.421 218.3800   2400 C_ASR-REV    
K1ASR_11 K1PZR_1  1 0 0.3280 7.4210 120.7500   2400 C_REV-TJE    
K1ASR_3  K1THY_3  1 0 0.1430 1.1220 448.8000   1042 E_ASR-THY    
K1BBG_2  K1EDR_2  1 0 0.7080 9.6410 3321.540   1028 D_BBG-EDR    
K1BBG_2  K1HRC_2  1 0 1.3420 3.9910 2307.200   1028 D_BBG-HRC    
K1BBR_3  K1KAS_3  1 0 1.9800 10.635 117.2600    980 E_BBR-KAS    
K1BBR_3  K1RIB_3  1 0 0.5010 6.8770 2827.440   1430 E_BBR-RIB_LK 
K1BDK_3  K1NSP_3  1 0 1.5320 8.3170 60.14000    980 E_BDK-NSP    
K1BDK_3  K1NVV_3  1 8 3.6780 11.990 1450.760    725 E_BDK-NVV    
K1BDR_3  K1LAG_3  1 0 0.2820 3.3240 41.11000   1384 E_BDR-LAG    
K1BED_3  K1NOR_3  1 0 0.8220 6.6460 2366.910   1200 E_BED-NOR    
K1BED_3  K1SIN_3  1 0 0.6720 5.2750 1593.410    959 E_BED-SIN    
K1BED_3  K1STR_3  1 0 1.3910 12.026 3286.060    954 E_BED-STR    
K1BIL_3  K1IDU_3  1 0 1.0560 9.3360 2994.410   1200 E_BIL-IDU    
K1BIL_3  K1LOL_3  1 0 0.7110 6.6300 2368.510   1168 E_BIL-LOL    
K1BIL_3  K1RSL_3  1 0 0.6290 5.0860 1505.730   1055 E_BIL-RSL    
K1BJH_3  K1HESV3  1 0 1.2360 11.217 3481.810   1048 E_BJH-HESV   
K1BJH_3  K1TAN_3  1 0 0.4680 4.3520 1658.150   1168 E_BJH-TAN    
K1BMS_1  K1KAG_1  1 0 0.0980 0.5880 158.3400    887 C_FER-TRI    
K1BMS_1  K1KAG_1  2 0 0.0980 0.5880 158.3400    887 C_FER-TRI    
K1DYB_3  K1SBA_3  1 0 1.4030 10.065 70.67000    926 E_DYB-SBA    
K1DYB_3  K1VHA_3  1 0 2.0730 14.834 138.3000    849 E_DYB-VHA    
K1EDR_1  K1REV_1  1 0 0.6500 8.6530 117.1700   2400 C_EDR-REV_1  
K1EDR_1  K1REV_1  2 0 0.6500 8.6530 117.1600   2400 C_EDR-REV_2  
K1EDR_3  K1BBG_3  1 0 1.8900 6.1690 4365.250    780 E_EDR-HRB    
K1EDR_3  K1HOD_3  1 0 0.3980 3.3680 976.1800    714 E_EDR-HOD    
K1EDR_3  K1LYK_3  1 0 1.1590 6.0850 47.14000    980 E_EDR-LYK_1  
K1EDR_3  K1LYK_3  2 0 1.1590 6.0850 47.14000    980 E_EDR-LYK_2  
K1ENB_3  K1IDU_3  1 0 0.6000 7.5180 2845.350   1411 E_ENB-IDU    
K1EST_3  K1LYK_3  1 0 0.3580 1.1860 8.480000    560 E_EST-LYK    
K1FER_1  K1BMS_1  1 0 1.0520 13.204 169.4100   1774 C_FER-TRI    
K1FER_1  K1SKH_1  1 0 0.0830 1.1030 14.93000   1847 C_FER-NVV    
K1FER_1  K1SKH_11 1 0 0.0830 1.1030 14.93000   1258 C_FER-VHA    
K1FER_1  K1TJE_1  1 0 1.4910 20.850 208.6100   2400 C_FER-TJE    
K1FER_3  K1HAK_3  1 0 0.8100 7.3320 54.46000    865 E_FER-THQ    
K1FER_3  K1MOSV3  1 0 1.0490 8.7380 78.46000   1200 E_FER-MOSV   
K1FER_31 K1MOSV3  1 0 1.0520 8.7330 78.42000    725 E_HVV-MOSV   
K1FGD_1  K1FVO_1  1 0 0.3670 4.3710 49.90000    657 C_FGD-FVO    
K1FGD_1  K1KAU_11 1 0 1.0810 16.953 193.7900    912 C_FGD-LAG    
K1FGD_1  K1KIN_1  1 0 1.0370 12.403 141.6100   2400 C_FGD-KIN    
K1FGD_3  K1FGV_3  1 0 0.0690 0.4020 135.9400   1268 E_FGD-FGV    
K1FGD_3  K1OSQ_3  1 0 0.3250 2.2040 17.17000   1161 E_FGD-OSQ    
K1FGD_3  K1SVB_3  1 0 1.4720 13.016 101.7500   1384 E_FGD-SVB    
K1FGV_3  K1FVO_3  1 0 0.4940 2.1100 936.9800    818 E_FGV-FVO    
K1FOU_3  K1LOL_3  1 0 0.5010 4.1200 137.4700   1238 E_FOU-LOL    
K1FOU_3  K1MOSV3  1 0 2.2420 7.6530 265.9000   1238 E_FOU-MOSV   
K1FOU_3  K1TJE_3  1 0 0.0170 0.0930 32.55000   1238 E_FOU-TJE_1  
K1FOU_3  K1TJE_3  2 0 0.0170 0.0910 32.66000   1238 E_FOU-TJE_2  
K1FRD_3  K1HVO_3  1 0 3.2260 10.673 76.45000    480 E_FRD-HVO    
K1FRD_3  K1HVO_3  2 0 3.2260 10.673 76.45000    480 E_FRD-HVO    
K1FRD_3  K1KLF_3  1 0 3.4200 11.383 125.6600    725 E_FRD-KLF    
K1FRD_3  K1MOSV3  1 0 6.2080 20.474 559.9700    725 E_FRD-MOSV   
K1FRT_3  K1KLF_3  1 0 0.4750 3.8550 1152.720   1123 E_FRT-KLF    
K1FRT_3  K1NOR_3  1 0 0.4480 3.0860 1226.270   1020 E_FRT-NOR    
K1FVO_3  K1GRP_3  1 0 0.9630 6.2370 1903.800    974 E_FVO-GRP    
K1FVO_3  K1OSQ_3  1 8 0.3740 0.6910 494.9900    815 E_FVO-OSQ    
K1GAT_1  K1REV_1  1 0 0.0290 0.6580 10.70000   2400 C_KAS-REV_1  
K1GAT_11 K1REV_1  1 0 0.0290 0.6580 10.70000   2400 C_KAS-REV_2  
K1GMO_3  K1IDU_3  1 0 0.1330 0.8640 407.1500   1411 E_GMO-IDU    
K1GNK_2  K1TRI_2  1 0 1.1280 12.980 4431.440   1025 D_GNK-TRI    
K1GRP_3  K1GRP_31 1 0 0.0030 0.0500 0.370000    796 E_GRP-RYT    
K1GRP_3  K1GRP_31 2 0 0.0030 10.000 0.000000    398 E_GRP-RYT_R  
K1GRP_3  K1KIN_3  1 0 0.2770 0.7360 618.3300    815 E_GRP-KIN    
K1GRP_31 K1RYT_3  1 0 1.0660 3.1850 1917.800    796 E_GRP-RYT    
K1GST_1  K1VHA_1  1 0 0.2750 3.6420 46.92000   1258 C_FER-VHA    
K1GST_11 K1NVV_1  1 0 0.2100 2.7870 33.84000   1847 C_FER-NVV    
K1HAK_3  K1THQ_3  1 0 0.8100 2.5930 1635.980    865 E_FER-THQ    
K1HAL_3  K1HIN_31 1 0 0.0450 0.4030 153.7000    563 E_TAN-TRI_N  
K1HAL_3  K1HIN_31 2 0 0.0460 0.4110 156.5500    563 E_TAN-TRI_N  
K1HAL_31 K1HIN_3  1 0 0.0460 0.4110 156.7000    563 E_TAN-TRI_S  
K1HAL_31 K1HIN_3  2 0 0.0450 0.4030 153.5500    563 E_TAN-TRI_S  
K1HASV3  K1MAL_3  1 0 0.9240 7.7210 68.25000   1384 E_HASV-MAL   
K1HASV3  K1MLP_3  1 0 0.2910 2.4750 20.97000   1384 E_HASV-MLP   
K1HASV3  K1TRI_3  1 0 0.8850 7.3920 65.29000   1384 E_HASV-TRI   
K1HAT_3  K1MAL_3  1 0 1.2390 10.083 132.6000   1960 E_HAT-MAL    
K1HAT_3  K1QSG_3  1 0 0.9030 7.3350 96.82000    857 E_HAT-KNA    
K1HESV3  K1SFE_3  1 0 2.5930 8.8060 56.30000    720 E_HESV-SFE   
K1HESV3  K1STR_3  1 0 5.3060 18.066 121.7900    725 E_HESV-STR   
K1HIN_3  K1TRI_3  1 0 0.2450 1.4600 11.68000   1126 E_TAN-TRI_S  
K1HIN_31 K1TRI_3  1 0 0.2450 1.4600 11.68000   1126 E_TAN-TRI_N  
K1HJP_3  K1KAS_3  1 0 0.0190 0.1620 61.72000   1348 E_HJP-KAS    
K1HLA_1  K1LAG_1  1 0 0.1720 2.5720 32.39000    912 C_KIN-LAG    
K1HLA_11 K1LAG_1  1 0 0.1720 2.6950 30.80000    912 C_FGD-LAG    
K1HNB_1  K1TEB_1  1 0 0.1560 0.9390 252.7800    887 C_FER-TRI    
K1HNB_1  K1TEB_1  2 0 0.1560 0.9390 252.7800    887 C_FER-TRI    
K1HNB_3  K1KAG_3  1 0 0.8670 7.2020 64.62000   1384 E_HNB-KAG    
K1HNB_3  K1TEB_3  1 0 0.1220 0.5820 374.1000   1034 E_HNB-TRI    
K1HQN_3  K1MAL_3  1 0 0.3060 3.1290 43.34000   1384 E_HQN-MAL    
K1HRA_3  K1BLV_3  1 0 1.2530 2.5570 1271.350    648 E_HRA-KAE    
K1HRB_3  K1BBG_3  1 0 2.5780 5.0970 2591.630    780 E_EDR-HRB    
K1HSKV3  K1HQN_3  1 0 0.6420 5.4210 46.73000   1384 E_HSKV-HQN   
K1HSKV3  K1TRI_3  1 0 1.1160 9.3440 82.59000   1384 E_HSKV-TRI   
K1HVO_3  K1NSP_3  1 0 0.7730 4.3980 1253.500    846 E_HVO-NSP    
K1HVO_3  K1NVV_3  1 0 0.6250 3.3070 25.27000    840 E_HVO-NVV_1  
K1HVO_3  K1NVV_3  2 0 0.6250 3.3070 25.27000    840 E_HVO-NVV_2  
K1HVO_3  K1SKA_3  1 0 0.2720 1.2370 408.8200    350 E_HVO-SKA    
K1HVV_3  K1FER_31 1 0 0.3450 1.1710 782.1400    725 E_HVV-MOSV   
K1IDU_1  K1TJE_1  1 0 1.6410 22.350 267.8900   1200 C_IDU-TJE    
K1IDU_3  K1IDU_31 1 0 0.0020 0.0500 9.740000   1411 E_IDU-VID    
K1IDU_3  K1STR_31 1 0 1.6580 5.4860 39.30000    600 E_IDU-STR    
K1IDU_3  K1STR_31 2 0 1.6580 5.4860 39.30000    600 E_IDU-STR    
K1IDU_31 K1VID_3  1 0 3.4890 11.542 82.68000    706 E_IDU-VID    
K1IDU_31 K1VID_3  2 0 3.4890 11.542 82.68000    706 E_IDU-VID    
K1JLV_1  K1QSG_1  1 0 0.1570 1.4790 423.6900    875 C_LAG-MAL    
K1JLV_1  K1QSG_1  2 0 0.1620 1.4870 424.0200    875 C_LAG-MAL    
K1KAE_3  K1BLV_3  1 0 1.1000 3.7790 2527.820    648 E_HRA-KAE    
K1KAE_3  K1LYK_3  1 0 2.5090 8.3010 59.46000    725 E_KAE-LYK_1  
K1KAE_3  K1LYK_3  2 8 2.5090 8.3010 59.46000    725 E_KAE-LYK_2  
K1KAE_3  K1LYK_3  3 0 2.3830 8.1000 210.9500    720 E_KAE-LYK_3  
K1KAE_3  K1SFE_3  1 0 4.7050 15.968 246.0800    720 E_KAE-SFE    
K1KAE_3  K1STSV3  1 0 3.4650 11.463 82.11000    725 E_KAE-STSV   
K1KAE_3  K1STSV3  2 0 3.4650 11.463 82.11000    725 E_KAE-STSV   
K1KAG_1  K1HNB_1  1 0 0.4360 5.8100 78.64000   1774 C_FER-TRI    
K1KAG_3  K1KBBV3  1 0 0.4730 1.5130 903.2100    868 E_KAG-KBBV   
K1KAG_3  K1THQ_3  1 0 0.2740 0.8780 524.5800    896 E_KAG-THQ    
K1KAS_1  K1LAG_1  1 0 1.4680 20.886 244.8400   2768 C_KAS-LAG    
K1KAS_1  K1ROV_1  1 0 0.5780 13.079 212.8100   2400 C_KAS-REV_1  
K1KAS_1  K1ROV_11 1 0 0.5780 13.079 212.8100   2400 C_KAS-REV_2  
K1KAS_3  K1MAG_3  1 0 1.2220 11.120 188.8300   1384 E_KAS-MAG    
K1KAS_3  K1SHE_3  1 0 0.2040 2.5880 903.7400   1334 E_KAS-SHE_1  
K1KAS_3  K1SHE_3  2 0 0.2060 2.5890 907.4500   1334 E_KAS-SHE_2  
K1KAU_1  K1KSS_1  1 0 0.1330 0.9360 245.9900    912 C_KIN-LAG    
K1KAU_11 K1KSS_11 1 0 0.1330 0.9360 245.9900    912 C_FGD-LAG    
K1KIN_1  K1KAU_1  1 0 0.2720 4.2640 48.74000    912 C_KIN-LAG    
K1KKR_1  K1HLA_1  1 0 0.0230 0.1830 49.20000    912 C_KIN-LAG    
K1KKR_11 K1HLA_11 1 0 0.0230 0.1830 49.20000    912 C_FGD-LAG    
K1KLF_3  K1VIL_3  1 0 2.4830 8.4380 511.4600    720 E_KLF-VIL    
K1KLY_3  K1KVK_3  1 0 0.0660 0.8580 12.45000   3333 E_GEN-LYK    
K1KLY_3  K1LYK_3  1 0 0.0090 0.0500 12.28000   1667 E_GEN-LYK    
K1KLY_3  K1LYK_3  2 0 0.0090 0.0500 12.28000   1667 E_GEN-LYK    
K1KNA_3  K1JLV_3  1 0 0.2250 1.3850 462.9100    857 E_KNA-LAG    
K1KNA_3  K1QSG_3  1 0 0.1090 0.5440 248.7500    857 E_HAT-KNA    
K1KNA_3  K1THY_3  1 0 2.1590 11.562 85.96000    980 E_KNA-THY    
K1KSH_3  K1SQN_3  1 0 0.0710 0.3730 109.7000   1085 E_SHE-SQN    
K1KSS_1  K1KKR_1  1 0 0.3120 0.8770 425.9200    912 C_KIN-LAG    
K1KSS_11 K1KKR_11 1 0 0.3120 0.8770 425.9200    912 C_FGD-LAG    
K1KTA_3  K1KTR_3  1 0 0.0590 0.1570 132.3200    563 E_TAN-TRI_N  
K1KTA_3  K1KTR_3  2 0 0.0590 0.1570 132.3200    563 E_TAN-TRI_N  
K1KTA_31 K1KTR_31 1 0 0.0590 0.1570 132.3200    563 E_TAN-TRI_S  
K1KTA_31 K1KTR_31 2 0 0.0590 0.1570 132.3200    563 E_TAN-TRI_S  
K1KTR_3  K1HAL_3  1 0 1.5460 9.2140 73.67000   1126 E_TAN-TRI_N  
K1KTR_31 K1HAL_31 1 0 1.5460 9.2140 73.67000   1126 E_TAN-TRI_S  
K1KVK_3  K1VKE_3  1 0 0.0450 0.2040 64.31000   1667 E_GEN-LYK    
K1KVK_3  K1VKE_3  2 0 0.0450 0.2040 64.31000   1667 E_GEN-LYK    
K1LAG_1  K1JLV_1  1 0 0.2800 4.0460 45.64000   1750 C_LAG-MAL    
K1LAG_1  K1SVS_1  1 0 0.1550 2.2440 25.26000    700 C_LAG-SVS    
K1LAG_3  K1JLV_3  1 0 0.4700 3.8250 50.27000    857 E_KNA-LAG    
K1LAG_3  K1SVS_3  1 0 0.3010 2.7280 20.75000   1384 E_LAG-SVS    
K1LAG_3  K1TSV_3  1 0 0.2030 2.3330 27.41000   1380 E_LAG-TUP    
K1LKR_3  K1VID_3  1 0 0.5590 3.8160 1494.770    986 E_LKR-VID    
K1LYK_3  K1RIB_3  1 0 1.7820 9.9130 270.7300   1430 E_BBR-RIB_LK 
K1MAL_1  K1TRI_1  1 0 0.6530 8.6930 117.8100   1828 C_MAL-TRI    
K1MES_3  K1TRI_3  1 0 1.9950 9.0990 399.8600    720 E_MES-TRI_1  
K1MES_3  K1ZSP_3  1 0 1.4480 3.4000 1649.830    607 E_MES-ZSP    
K1MKS_1  K1TRI_1  1 0 0.2870 3.8190 51.76000    657 C_MKS-TRI    
K1MKS_3  K1TRI_3  1 0 0.5650 4.7980 40.73000   1384 E_MKS-TRI_1  
K1MKS_3  K1TRI_3  2 0 0.5650 4.7980 40.73000   1384 E_MKS-TRI_2  
K1MKS_3  K1TRI_3  3 0 0.2820 2.3480 84.34000   1558 E_MKS-TRI_3  
K1MLP_3  K1TRI_3  1 0 0.3600 3.0530 25.87000   1384 E_MLP-TRI    
K1MLU_3  K1TRI_3  1 0 0.8040 6.7940 58.24000    560 E_MLU-TRI    
K1MOSV3  K1VIL_3  1 0 3.1740 10.720 76.85000    725 E_MOSV-VIL   
K1NVV_1  K1VHA_1  1 0 0.0610 0.8070 10.93000   2400 C_NVV-VHA    
K1NVV_3  K1RAK_3  1 8 6.0070 20.401 140.0300    725 E_NVV-SBA    
K1NVV_3  K1ZBQ_3  1 0 0.1080 1.0560 187.2600   1200 E_NVV-ZBQ    
K1PZR_1  K1REF_1  1 0 0.1090 1.0060 286.9800   1200 C_REV-TJE    
K1PZR_1  K1REF_1  2 0 0.1120 1.0010 286.9800   1200 C_REV-TJE    
K1PZR_11 K1REF_11 1 0 0.1120 0.9960 286.9800   1200 C_ASR-TJE    
K1PZR_11 K1REF_11 2 0 0.1100 0.9920 286.9800   1200 C_ASR-TJE    
K1QSG_1  K1MAL_1  1 0 1.3020 18.839 212.5000   1750 C_LAG-MAL    
K1RAM_3  K1STR_3  1 0 1.0390 2.9630 1622.860    712 E_RAM-STR    
K1REF_1  K1VER_1  1 0 0.3670 8.3160 135.3100   2400 C_REV-TJE    
K1REF_11 K1VER_11 1 0 0.3670 8.3160 135.3100   2400 C_ASR-TJE    
K1REV_1  K1ASR_11 1 0 0.5930 13.421 218.3800   2400 C_REV-TJE    
K1ROV_1  K1GAT_1  1 0 0.0730 0.5490 156.7600   1258 C_KAS-REV_1  
K1ROV_1  K1GAT_1  2 0 0.0630 0.5430 155.2300   1258 C_KAS-REV_1  
K1ROV_11 K1GAT_11 1 0 0.0680 0.5360 154.6500   1258 C_KAS-REV_2  
K1ROV_11 K1GAT_11 2 0 0.0680 0.5360 155.2900   1258 C_KAS-REV_2  
K1RSL_3  K1SIN_3  1 0 0.5660 3.8860 1280.830    959 E_RSL-SIN    
K1RYT_3  K1TNK_3  1 0 0.0550 0.3180 113.2600    701 E_RYT-SVS    
K1RYT_3  K1TUP_3  1 0 0.2390 2.1130 16.52000   1384 E_RYT-TUP    
K1SBA_3  K1RAK_3  1 8 0.1920 0.5010 263.8900    725 E_NVV-SBA    
K1SHE_3  K1KSH_3  1 0 1.3750 10.044 69.45000   1085 E_SHE-SQN    
K1SHE_3  K1UWN_3  1 0 1.9190 9.2650 311.3300    525 E_SHE-UWN    
K1SKH_1  K1GST_11 1 0 0.2600 1.4500 418.4700    924 C_FER-NVV    
K1SKH_1  K1GST_11 2 0 0.2600 1.4500 418.4700    924 C_FER-NVV    
K1SKH_11 K1GST_1  1 0 0.1600 1.7860 532.4200   1258 C_FER-VHA    
K1STR_31 K1STR_3  1 0 0.0040 0.7000 183.3000   1200 E_IDU-STR    
K1STSV3  K1SVGV3  1 0 0.6790 9.0030 3737.180   1411 E_STSV-SVGV  
K1STSV3  K1VID_3  1 0 2.6050 8.6170 61.72000    720 E_STSV-VID   
K1STSV3  K1VID_3  2 0 2.6050 8.6170 61.72000    720 E_STSV-VID   
K1TAN_3  K1KTA_3  1 0 0.2320 1.3850 11.08000   1126 E_TAN-TRI_N  
K1TAN_3  K1KTA_31 1 0 0.2320 1.3850 11.08000   1126 E_TAN-TRI_S  
K1TAN_3  K1TJE_3  1 0 0.2940 3.0280 1151.710   1268 E_TAN-TJE    
K1TEB_1  K1TRI_1  1 0 0.4280 5.7060 77.26000   1774 C_FER-TRI    
K1TEB_3  K1TRI_3  1 0 0.8440 7.0160 62.96000   1034 E_HNB-TRI    
K1TNK_3  K1SVS_3  1 0 0.5080 3.1630 227.9600    701 E_RYT-SVS    
K1TRI_3  K1ZSP_3  1 0 3.6030 13.297 1812.410    607 E_TRI-ZSP    
K1TSV_3  K1TUP_3  1 0 0.0260 0.2100 79.17000   1380 E_LAG-TUP    
K1VER_1  K1VIU_11 1 0 0.0310 0.3170 102.0400   1200 C_REV-TJE    
K1VER_1  K1VIU_11 2 0 0.0310 0.3170 102.0400   1200 C_REV-TJE    
K1VER_11 K1VIU_1  1 0 0.0310 0.3170 102.0400   1200 C_ASR-TJE    
K1VER_11 K1VIU_1  2 0 0.0310 0.3170 102.0400   1200 C_ASR-TJE    
K1VHA_3  K1ZBQ_3  1 0 0.1730 1.0300 413.3100    668 E_VHA-ZBQ    
K1VIU_1  K1TJE_1  1 0 0.0310 0.7840 12.88000   2400 C_ASR-TJE    
K1VIU_11 K1TJE_1  1 0 0.0350 0.7890 12.85000   2400 C_REV-TJE    
LBERIC11 LBERIC12 1 2 0.0000 0.0000 0.000000   1920 BER400 BBC 1 
LBERIC11 LKRSKO11 1 0 2.1500 22.950 245.9000   1920 BER-KRS400 1 
LBERIC11 LKRSKO11 2 8 2.1500 22.950 245.9000   1920 BER-KRS400 2 
LBERIC11 LPODLO11 1 0 1.5300 16.350 177.5000   1920 BER-POD400 1 
LBERIC21 LKLECE21 1 0 0.7800 5.2700 38.00000    960 BER-KLE220 1 
LBERIC21 LKLECE21 2 1 4.0000 53.500 120.0000    640 BER-KLE220EQ 
LCIRKO11 LCIRKO12 1 2 0.0000 0.0000 0.000000   1920 CIR400 BBC 1 
LCIRKO11 XHE_CI12 1 0 1.3370 17.737 287.2986   1600 CIR-HEV400 1 
LCIRKO12 LKRSKO11 1 0 1.7669 18.454 205.2590   1920 CIR-KRS400 1 
LCIRKO12 XZE_CI11 1 0 2.5090 28.343 187.2389   1600 CIR-ZER400 1 
LDIVAC11 LBERIC11 1 0 2.3300 24.860 269.9000   1920 DIV-BER400 1 
LDIVAC11 LDIVAC12 2 7 0.0000 0.0000 0.000000   2880 DIV400 BBC 1 
LDIVAC11 XME_DI11 1 0 1.0205 10.863 117.7340   1920 DIV-MEL400 1 
LDIVAC12 XRE_DI11 1 0 0.6053 7.1450 96.75000   2700 DIV-RED400 1 
LDIVAC21 LKLECE21 1 0 3.9300 27.310 186.0000    960 DIV-KLE220 1 
LDIVAC22 LDIVAC21 1 2 0.0000 0.0000 0.000000    960 DIV220 BBC 1 
LDIVAC22 XPA_DI21 1 8 0.3405 2.3890 16.02200    960 DIV-PAD220 1 
LDIVAC22 XPE_DI21 1 0 1.5750 11.035 74.11000    960 DIV-PEH220 1 
LKRSKO11 LKRSKO12 1 2 0.0000 0.0000 0.000000   2880 KRS400 BBC 1 
LKRSKO11 XTU_KR11 1 0 0.7164 7.5740 87.93500   1920 KRS-TUM400 1 
LKRSKO11 XTU_KR12 1 0 0.7164 7.5740 87.93500   1920 KRS-TUM400 2 
LMARIB11 LCIRKO11 1 0 0.5667 5.9192 65.83490   1920 CIR-MAR400 1 
LMARIB11 LMARIB12 1 2 0.0000 0.0000 0.000000   1920 MAR400 BBC 1 
LMARIB11 XKA_MA11 1 0 0.7180 9.0285 105.8700   1920 MAR-KAI400 1 
LMARIB12 LCIRKO12 1 0 0.5667 5.9192 65.83490   1920 CIR-MAR400 2 
LMARIB12 XKA_MA12 1 0 0.7180 9.0285 105.8700   1920 MAR-KAI400 2 
LOKROG11 LBERIC11 1 0 0.9300 9.8900 152.9000   1600 OKR-BER400 1 
LOKROG11 LBERIC11 2 0 0.9300 9.8900 152.9000   1600 OKR-BER400 2 
LPODLO11 LCIRKO11 1 0 1.5912 17.116 18.96300   1920 CIR-POD400 1 
LPODLO11 LSOSTA11 1 0 0.4017 4.2249 45.88000   1680 POD-SOS400 1 
LPODLO21 LBERIC21 1 0 3.7400 25.860 178.1000    960 POD-BER220 1 
LPODLO21 LBERIC21 2 1 3.3800 56.460 132.8200    640 POD-BER220EQ 
LPODLO21 LPODLO22 1 2 0.0000 0.0000 0.000000    960 POD220 BBC 1 
LPODLO22 XOB_PO21 1 0 1.9910 13.555 78.55600    960 POD-OBE220 1 
LPODLO22 XZE_PO21 1 0 4.2900 25.010 167.3000    780 POD-ZER220 1 
LSOSTA11 LSOSTA16 1 2 0.0000 0.0000 0.000000   9999 SOS400 BBC 6 
MAISA 11 MGOD  12 1 8 1.4740 18.070 262.6400   1999              
MAISA 11 MJOZS 11 1 0 2.4700 47.480 659.1100   1999              
MAISA 11 MKERP 11 1 0 0.9630 11.800 171.5300   1999              
MAISA 11 MMART 11 1 0 1.7220 20.500 250.0700   1999              
MAISA 11 MSZICS11 1 0 1.3990 16.150 192.2600   1999              
MAISA 11 MSZOL 11 1 0 1.3320 15.440 150.7900   1999              
MAJKA 41 MAJKA 42 1 1 0.0000 0.0700 0.000000  14433              
MAJKA 41 MAJKA 43 1 1 0.0000 0.1000 0.000000   9622              
MAJKA 41 MANEP 41 1 0 0.6510 2.3100 14.46000    500              
MAJKA 41 MBAKON41 1 0 0.0790 0.1200 5.930000   1443              
MAJKA 41 MBAKON42 2 0 0.0790 0.1200 5.930000   1443              
MAJKA 41 MCELD 41 1 0 4.3340 15.170 101.1600    500              
MAJKA 41 MPAPA 41 1 0 6.3100 10.900 60.94000    500              
MAJKA 41 MVSZE 41 1 0 4.4380 15.490 103.6700    500              
MALBF 21 MDUME 21 1 0 0.6000 5.3100 65.98000   2000              
MALBF 21 MDUME 21 2 0 0.6000 5.3100 65.98000   2000              
MALBF 41 MALBF 42 1 1 0.0000 8.0000 0.000000    770              
MALBF 41 MALBF 43 1 1 0.0000 8.0000 0.000000    770              
MALBF 41 MCSEP 41 1 0 0.2000 0.9600 13.14000   1001              
MALBF 41 MDIOS 41 1 0 0.5100 2.4300 35.18000    856              
MALBF 41 MKFOL 41 1 0 0.2200 0.5700 213.6200    500              
MALBF 41 MKFOL 41 2 8 0.3200 0.8400 313.5300    500              
MALBF 41 MNEPL 41 1 0 0.5600 2.6700 38.31000   1001              
MALBF 41 MROZS 42 1 0 0.9000 4.9200 55.92000    856              
MALGYT41 MMAKO 41 T 0 3.1400 10.600 74.15000    500              
MALGYT42 MHODM 41 T 0 2.0800 7.0100 81.67000    500              
MALMF 41 MLABA 41 1 0 2.3500 8.3000 55.92000    500              
MALMF 41 MTATA 41 1 0 1.5600 5.3200 36.45000    500              
MANEP 41 MAJKAP41 1 0 0.1000 0.2000 0.000000   4811              
MANEP 41 MCSAB 41 1 0 0.0790 0.1200 5.930000    500              
MANGY 41 MKATO 42 1 0 0.3100 0.8200 303.4800    700              
MANGY 42 MKDUL 41 1 0 0.4800 1.6100 64.11000    428              
MANGY 42 MKDUL 41 2 0 0.4800 1.6100 64.11000    428              
MANGY 42 MKOTE 41 1 0 0.5700 1.0200 172.1900    375              
MANGY 42 MKOTE 41 2 0 0.5700 1.0300 172.8300    375              
MANGY 42 MUJPET41 1 0 0.1300 0.6500 9.320000    968              
MANGY 42 MUJPET42 2 0 0.1300 0.6500 9.320000    968              
MBABA 41 MKIGM 41 1 0 2.9300 4.5900 30.78000    500              
MBABA 41 MNASZT41 T 0 0.8800 1.3700 8.790000    500              
MBABR 41 MDIMA 41 1 0 3.6000 10.450 73.51000    500              
MBABR 41 MMKOV 41 1 0 2.6300 8.0600 57.17000    500              
MBAJA 41 MBAJD 41 1 0 1.4000 4.7700 33.93000    500              
MBAJA 41 MCSAT 41 1 0 2.2400 7.6700 62.84000    500              
MBAJA 41 MKHAN 41 1 0 5.9600 20.540 131.3200    500              
MBAJD 41 MKALO 41 1 0 4.9600 16.990 130.0600    500              
MBAKA 01 MBAKA 02 1 1 45.000 35.000 0.000000    231              
MBAKA 01 XBA_ZA01 1 0 2.2250 34.810 420.9700   2000              
MBAKA 11 MBUJ  11 1 0 1.1020 13.160 163.3600   2001              
MBAKA 11 MJOZS 11 1 0 1.2000 23.000 319.1900   2001              
MBAKA 11 XBA_MU11 1 0 0.6970 7.9400 102.4200   1999              
MBAKTA41 MMSZAL41 1 0 1.8690 6.4300 44.61000    500              
MBANH 41 MBICS 41 1 0 4.0800 13.840 96.76000    500              
MBANH 41 MDORG 41 1 0 6.4300 14.680 88.60000    445              
MBANH 41 MTATA 41 1 0 2.5100 8.5700 59.06000    500              
MBANH 41 MTBIP 41 1 0 0.3780 1.3200 8.790000    500              
MBANH 42 MKIGM 41 2 8 2.8900 10.110 66.60000    500              
MBARA 41 MSZFE 41 1 0 4.8600 17.040 56.43000    500              
MBARCS41 MSZIG 41 1 0 3.3800 11.240 82.94000    500              
MBARCS41 MSZIG 41 2 0 3.3800 11.240 82.94000    500              
MBCFOG41 MBCGA 41 1 0 0.0330 0.1900 21.19000    890              
MBCSA 41 MBEKS 41 1 0 1.4800 5.0700 34.57000    500              
MBCSA 41 MMDGY 41 1 0 2.6500 9.1500 72.25000    500              
MBCSA 41 MOROS 41 1 0 3.4400 11.890 81.05000    500              
MBCSA 41 MSZARV41 1 0 4.9700 18.020 122.5200    500              
MBEKM 41 MKDUL 41 1 0 0.4300 2.0500 29.56000    855              
MBEKM 41 MPOMZ 41 1 0 0.4100 1.9500 27.66000    855              
MBEKO 11 MSAFA 11 1 0 2.6100 29.080 326.1000   1999              
MBEKO 11 MSZOL 11 1 0 3.1190 38.620 377.6200   1999              
MBEKO 11 XBE_NA11 1 0 0.8980 8.9100 79.80000   2001              
MBEKO 41 MBCSA 41 2 0 0.1900 1.3400 20.13000   1121              
MBEKO 42 MBCSA 41 1 0 0.1900 1.3400 20.13000   1121              
MBEKS 41 MSZGH 41 1 0 3.3200 11.420 78.55000    500              
MBELEM41 MTAMS 41 1 0 1.2400 4.3300 42.73000    500              
MBFOL 41 MBOGL 41 1 0 2.9900 10.370 71.00000    500              
MBFOL 41 MSIOF 41 1 0 2.1800 7.5700 51.52000    500              
MBGYA 41 MNOGR 41 1 0 3.2000 8.9500 63.46000    500              
MBGYA 41 MSZCSP41 1 0 0.1000 0.2000 0.000000   4811              
MBGYA 41 MSZECT41 T 0 4.9400 16.960 117.4900    500              
MBIAT 41 MBUDO 41 1 0 0.6000 2.0800 13.83000    570              
MBICSD11 MGONY 12 1 0 3.0890 33.760 386.4100   1999              
MBICSD11 MMART 11 1 0 0.5120 5.7400 130.0400   1999              
MBICSD41 MBANH 41 1 0 4.2400 14.860 64.72000    500              
MBICSD41 MBIAT 41 1 0 2.1900 7.6800 125.1400    570              
MBICSD41 MBICS 41 1 0 0.1660 0.5700 187.3400    500              
MBICSD41 MGYMET41 T 0 2.1480 7.2500 51.52000    500              
MBICSD41 MHVOL 41 1 0 3.6600 12.830 74.96000    570              
MBNAD 41 MNBAT 41 1 0 11.150 17.150 101.1600    325              
MBNAD 41 MOZDE 41 1 0 1.4800 5.1000 35.18000    500              
MBOGL 41 MBUZS 41 1 0 1.5680 5.3900 116.8800    500              
MBONY 41 MMOZS 41 1 0 4.5620 10.950 65.98000    500              
MBUDO 41 MSOLYT41 T 0 2.2800 7.7500 54.65000    500              
MBUJ  11 MSAJO 11 1 0 1.3320 16.470 206.0900   2001              
MBUJ  41 MIBRAN41 1 8 1.0040 3.4000 305.3600    683              
MBUJ  41 MNYBO 41 1 8 2.0110 6.7900 485.0600    683              
MBUJ  41 MNYIRS41 1 8 2.0770 7.0100 501.4000    683              
MBUJ  41 MNYLE 41 1 8 2.0110 6.7900 485.0600    683              
MBUJF 41 MEBESM41 1 0 2.9000 10.200 70.37000    500              
MBUJF 41 MPLAD 41 1 0 4.8700 16.730 115.6100    500              
MBUJF 41 MSZGH 41 1 0 4.2500 14.600 101.1600    500              
MBUJV 41 MNADU 41 1 0 4.2100 14.230 102.4100    500              
MBUKO 41 MKDUL 41 1 0 0.5490 1.1900 558.5400    800              
MBUKO 41 MKFOL 41 1 8 0.3350 0.7400 345.5800    800              
MBUKO 41 MVIRA 41 1 0 0.2500 0.5500 257.0700    500              
MBUZS 41 MBUZSP41 1 0 0.1000 0.2000 0.000000   4811              
MBUZS 41 MBUZSP42 3 0 0.1000 0.2000 0.000000   4811              
MBUZS 41 MBUZSP43 2 0 0.1000 0.2000 0.000000   4811              
MBUZS 41 MMARC 41 1 0 2.3030 7.8700 229.3300    500              
MCEGL 41 MMONO 41 1 0 4.1700 14.580 96.14000    500              
MCEGL 41 MNKOR 41 1 0 2.5600 8.9200 60.32000    500              
MCELD 41 MIKER 41 1 0 2.4660 8.6300 57.18000    500              
MCSAB 41 MSUME 41 1 0 1.3700 3.9700 26.38000    500              
MCSAB 41 MSUMEP41 1 0 0.1000 0.2000 0.000000   4811              
MCSAR 41 MERZS 41 1 8 0.1270 0.2700 128.8100    800              
MCSAR 41 MNEPL 41 1 0 0.2900 0.6400 298.3900    800              
MCSAR 41 MNEPL 41 2 0 0.2700 0.7200 268.3000    700              
MCSEA 41 MCSEP 41 1 0 0.2000 0.9300 13.14000   1000              
MCSEA 41 MPERZ 41 1 0 0.0900 0.4400 6.360000   1000              
MCSEG 41 MKSZE 41 1 0 2.6230 8.8600 104.2900    500              
MCSEG 41 MSZOM 41 1 0 2.6360 8.9100 73.51000    500              
MCSOR 41 MKAPU 41 1 0 5.0080 12.140 80.43000    500              
MCSOR 41 MKIML 41 1 0 4.9320 12.020 78.55000    445              
MCSPG 41 MSORS 41 1 0 0.8700 3.8900 330.5000    823              
MCSPG 42 MSORS 41 2 0 0.8600 3.8900 330.5000    823              
MCSPG 43 MCSEP 41 1 0 0.1020 0.1000 16.11000    823              
MCSUR 41 MNKAN 41 1 0 4.0200 12.270 106.1900    500              
MCSUR 41 MNTAD 41 1 0 2.9300 8.9500 77.29000    500              
MDBIPT41 MDBTOC41 1 0 0.4300 1.4300 10.70000    500              
MDBIPT42 MDBTOC41 2 0 0.4300 1.4300 10.70000    500              
MDBTOC41 MDKCE 41 1 0 0.2300 0.3700 173.3600   1000              
MDEBR 21 MSAJO 21 1 0 5.2400 27.950 175.9300    600              
MDEBR 41 MDBIPT41 1 0 0.4500 1.5100 11.34000    500              
MDEBR 41 MDBIPT42 2 0 0.4500 1.5100 11.34000    500              
MDEBR 41 MDDEL 41 1 0 4.9100 16.630 119.3800    500              
MDEBR 41 MHSZOB41 1 0 2.2800 7.8700 55.29000    500              
MDEBR 41 MJOZS 41 1 0 0.3850 3.7900 37.72000   1120              
MDEBR 41 MJOZS 41 3 0 1.9080 6.2000 41.17000    625              
MDEBR 41 MMACS 41 1 0 0.5800 1.9900 13.78000    710              
MDEBR 41 MSZAE 41 1 0 4.4650 15.340 105.5500    500              
MDETK 21 MMATRE21 3 0 0.2060 1.4500 10.09000    900              
MDETK 21 MMATRE22 4 0 0.2060 1.4500 10.09000    900              
MDETK 21 MMATRE23 5 0 0.1940 1.4200 9.460000    900              
MDETK 21 MSAJO 21 1 8 6.0400 26.860 254.4700    601              
MDETK 21 MSAJO 21 2 8 5.6500 29.440 190.3800    601              
MDETK 21 MSZOL 21 1 0 3.6900 27.090 172.7900    900              
MDETK 21 MZUGL 21 1 8 7.1000 30.920 221.1700    640              
MDETK 21 MZUGL 21 2 0 6.7400 35.080 227.4500    640              
MDETK 41 MEGER 41 1 0 4.1400 12.430 88.60000    375              
MDETK 41 MHALM 41 1 0 1.9700 7.3200 43.37000    500              
MDETK 41 MHEVE 41 1 0 2.9200 10.030 69.74000    428              
MDETK 41 MMATRE41 1 0 0.2300 1.1600 15.05000    600              
MDETK 41 MMATRE42 2 0 0.2300 1.1600 15.05000    600              
MDETK 41 MMATRE43 7 0 0.2300 1.1600 15.05000    600              
MDETK 41 MNBAT 41 1 0 4.8600 16.410 117.5000    428              
MDETK 41 MRECST41 T 0 2.1300 7.5600 52.16000    428              
MDFOL 41 MDUJO241 2 0 2.1000 6.6700 42.73000    625              
MDIMA 41 MHEJO 41 1 0 1.9000 6.4200 45.86000    345              
MDIMA 41 MMESZ 42 1 0 0.7900 2.5100 16.32000    375              
MDIMA 41 MMKCE 41 1 0 0.3800 0.8100 5.720000    370              
MDIMA 41 MMNYU 41 1 0 1.0100 2.5300 15.68000    334              
MDIOS 41 MERD  41 1 0 0.4700 2.2100 32.05000    855              
MDOMB 41 MKPVK 41 1 0 3.9500 13.570 99.90000    500              
MDOMB 41 MTAMS 41 1 0 8.8100 19.860 123.1500    500              
MDOOS 41 MTBIP 41 1 0 0.1790 0.2000 66.55000    313              
MDORG 41 MEGOM 41 1 0 1.0280 3.4400 89.86000    500              
MDORG 41 MGYMET41 T 0 2.1950 7.0500 67.87000    500              
MDORG 41 MNYUF 41 1 0 1.5000 5.2700 37.70000    500              
MDUJV 21 MDUME 21 1 0 2.8100 19.930 135.7100    900              
MDUJV 22 MDUME 21 2 0 2.8100 19.930 135.7100    900              
MDUJV 41 MDUJO241 1 0 0.0700 0.2500 5.930000    625              
MDUJV 41 MDUJV241 1 0 0.5500 1.6800 13.25000    625              
MDUJV 41 MPERK 41 1 0 2.1490 7.2700 51.52000    710              
MDUJV 41 MRACK 41 1 0 5.5200 13.750 82.94000    500              
MDUJV 41 MSZAL 41 1 0 3.1100 8.2300 70.37000    500              
MDUJVE41 MDUJV241 1 0 0.9300 3.0900 21.35000    625              
MDUME 21 MDUME 22 1 1 0.0000 0.4800 0.000000   2624              
MDUME 21 MDUME 23 1 1 0.0000 0.4800 0.000000   2624              
MDUME 21 MDUME 24 1 1 0.0000 0.4800 0.000000   2624              
MDUME 21 MMART 21 1 0 0.4200 3.0300 20.11000   1120              
MDUME 21 MMART 22 2 0 0.4200 3.0300 20.11000   1120              
MDUME 21 MOCSA 21 1 8 1.6900 8.7800 104.3000   1140              
MDUME 21 MOCSA 21 2 8 1.6900 8.7800 104.3000   1140              
MDUME 21 MOROE 21 1 0 2.8180 21.140 196.6600   1299              
MDUME 41 MBARA 41 1 0 2.9670 10.550 6.910000    500              
MDUME 41 MDUNAP41 1 0 0.1000 0.2000 0.000000    500              
MDUME 41 MERD  41 1 0 0.3800 1.7900 25.75000    855              
MDUME 41 MROZS 42 1 0 0.8300 4.6100 51.52000    855              
MDUME 41 MSZICS41 1 0 0.4690 2.5500 28.93000    855              
MDUME 41 MSZICS41 2 0 0.4690 2.5500 28.93000    855              
MDUSN 41 MBEREP41 1 0 0.1000 0.2000 0.000000   4811              
MDUSN 41 MFZSO 41 1 0 2.0890 7.0600 62.20000    428              
MDUSN 41 MMNYU 41 1 0 3.4670 8.5400 49.63000    332              
MDUSN 41 MSAJI 41 1 0 2.1830 7.8800 6.280000    428              
MDUSN 41 MSSZPP41 1 0 0.1000 0.2000 0.000000   4811              
MDUVA 41 MSZIHT41 1 0 0.1600 0.7600 10.60000    855              
MDUVA 41 MSZIHT42 2 0 1.0100 4.7800 69.11000    855              
MEBESM41 MHSZOB41 1 0 0.9800 3.3800 23.89000    500              
MEBUE 41 MKDUL 41 1 0 0.0900 0.1100 11.02000    424              
MEGER 41 MFUZA 41 1 0 1.8400 6.0500 38.97000    428              
MERZS 41 MKATO 42 1 0 0.1200 0.3400 123.3400    700              
MERZS 41 MVLIG 41 1 0 0.2530 0.4900 204.3000    700              
MFEBA 41 MRACK 41 1 0 4.1600 13.130 87.96000    500              
MFEBA 41 MSORS 41 1 0 2.7400 8.6000 57.18000    500              
MFEBA 41 MUJHA 41 1 0 1.9000 6.5500 45.25000    500              
MFEBA 41 MUJHA 41 2 0 1.9000 6.5500 45.25000    500              
MFESZ 41 MFESZT41 T 0 0.2000 0.6800 4.870000    445              
MFESZT41 MKAPU 41 T 0 3.0450 7.3800 47.76000    445              
MFESZT41 MSKOV 41 T 0 2.2800 5.0500 32.29000    445              
MFETO 41 MKDMA 41 1 0 1.3100 4.5300 30.46000    427              
MFGYA 41 MMSZAL41 1 0 2.6100 8.8000 63.46000    500              
MFGYA 41 MVNAM 41 1 0 3.7700 13.200 87.96000    500              
MFLCO 41 MSZOM 41 1 0 0.2000 0.6800 4.870000    445              
MFUZA 41 MKORE 41 1 0 4.5200 12.670 89.22000    458              
MFUZA 41 MMKOV 41 1 0 3.4400 9.3800 57.80000    500              
MFZSO 11 MSAJI 11 1 0 0.8200 9.7200 96.76000   1599              
MFZSO 11 MSAJO 11 1 0 0.7200 8.4500 84.19000   1599              
MFZSO 11 MSAJO 11 2 0 0.7200 8.4400 84.19000   1599              
MFZSO 41 MBCFOG41 1 0 3.3300 10.680 94.24000    500              
MFZSO 41 MMDEL 41 1 0 1.7520 5.9300 42.73000    375              
MFZSO 41 MMESZ 42 1 0 0.8910 2.3200 36.45000    375              
MFZSO 41 MNYEK 41 1 0 2.1300 7.2100 54.65000    428              
MFZSO 41 MSAJI 41 1 0 3.8100 12.880 92.36000    428              
MGALG 41 MGGUTP41 1 0 0.1000 0.2000 0.000000   4811              
MGALG 41 MLORI 41 1 0 3.0150 10.360 4.400000    570              
MGALG 41 MNOGR 41 1 0 0.9410 3.2300 1.270000    570              
MGERJ 41 MGERJP41 1 0 0.1000 0.2000 0.000000   4811              
MGERJ 41 MKALO 41 1 0 1.7500 5.9600 251.3200    500              
MGERJ 41 MPAKS 41 1 0 0.6800 2.3100 99.92000    500              
MGOD  11 MGOD  12 1 2 0.0000 0.0000 0.000000   9999              
MGOD  11 MGOD  13 1 2 0.0000 0.0000 0.000000   9999              
MGOD  11 MGOD  14 1 2 0.0000 0.0000 0.000000   9999              
MGOD  11 MKERP 11 1 8 0.5220 6.4000 92.99000   1999              
MGOD  12 MGOD  13 1 2 0.0000 0.0000 0.000000   9999              
MGOD  12 MGOD  14 1 2 0.0000 0.0000 0.000000   9999              
MGOD  13 MGOD  14 1 2 0.0000 0.0000 0.000000   9999              
MGOD  13 MSAJO 11 1 0 4.0600 42.240 551.6600   1599              
MGOD  14 XGO_LE11 1 0 1.2550 14.100 154.5700   1999              
MGOD  21 MZUGL 21 1 0 1.6400 6.8900 69.11000    600              
MGOD  41 MKAPM 41 1 0 0.7700 3.8000 54.04000    967              
MGOD  41 MKDUL 41 1 0 1.4100 6.6700 96.14000    856              
MGOD  41 MPOMZ 41 1 0 0.7600 3.6200 52.13000    856              
MGOD  41 MUJPET41 T 0 0.8900 4.4000 62.84000    967              
MGOD  41 MVAC  41 1 0 2.4700 7.6800 49.01000    500              
MGOD  41 MVAC  41 2 0 2.2400 8.4000 81.68000    500              
MGODO 41 MHATV 41 1 0 2.4800 10.180 76.65000    500              
MGODO 41 MLORI 41 1 0 2.5900 11.190 85.45000    500              
MGONY 11 MGONY 12 1 2 0.0000 0.0000 0.000000   9999              
MGONY 11 MGONY 13 1 2 0.0000 0.0000 0.000000   9999              
MGONY 11 MGONY 14 1 2 0.0000 0.0000 0.000000   9999              
MGONY 12 MGONY 13 1 2 0.0000 0.0000 0.000000   9999              
MGONY 12 MGONY 14 1 2 0.0000 0.0000 0.000000   9999              
MGONY 13 MGONY 14 1 2 0.0000 0.0000 0.000000   9999              
MGONY 13 XGN_VD11 1 8 1.0880 13.570 197.4800   1999              
MGONY 14 MGYOR 11 1 0 0.4240 4.6300 53.41000   1999              
MGONY 14 XGN_GA11 1 0 0.4000 4.9000 70.56000   1999              
MGONYE11 MGONY 11 1 0 0.3140 1.5700 10.07000    866              
MGYHAL41 MGYON 41 1 0 1.1030 3.3800 18.86000    500              
MGYHAL41 MHALM 41 1 0 1.1030 3.3800 18.86000    500              
MGYIP 41 MNASZT41 T 0 3.3320 5.8500 79.15000    500              
MGYME 41 MGYMET41 T 0 0.4960 1.6700 11.97000    500              
MGYON 41 MLORI 41 1 0 3.2200 9.7200 59.68000    500              
MGYOR 11 MGYOR 12 1 2 0.0000 0.0000 0.000000   9999              
MGYOR 11 MGYOR 13 1 2 0.0000 0.0000 0.000000   9999              
MGYOR 11 MGYOR 14 1 2 0.0000 0.0000 0.000000   9999              
MGYOR 11 MGYOR 15 1 2 0.0000 0.0000 0.000000   9999              
MGYOR 12 MGYOR 13 1 2 0.0000 0.0000 0.000000   9999              
MGYOR 12 MGYOR 14 1 2 0.0000 0.0000 0.000000   9999              
MGYOR 12 XGY_GA11 1 0 0.5750 6.8700 81.68000   1999              
MGYOR 13 MLITR 11 1 0 2.1290 24.470 253.2100   1999              
MGYOR 14 MGYOR 15 1 2 0.0000 0.0000 0.000000   9999              
MGYOR 14 MSZHO 11 1 0 3.1100 35.200 322.3300   1999              
MGYOR 15 XZU_GY11 1 0 0.7440 10.440 128.1800   1999              
MGYOR 21 MOROE 21 1 0 1.4330 15.450 174.0400   1299              
MGYOR 21 XNE_GY21 1 0 3.3000 17.150 109.9600    800              
MGYOR 21 XWI_GY21 1 0 4.9550 25.630 165.2500    800              
MGYOR 41 MBOENY41 1 0 0.3400 0.7400 345.6500    800              
MGYOR 41 MCSOR 41 1 0 4.7260 15.940 12.57000    500              
MGYOR 41 MGYIP 41 1 0 0.2600 0.6400 251.3500    500              
MGYOR 41 MGYOR 42 1 1 0.0000 8.0000 0.000000   1689              
MGYOR 41 MGYOR 43 1 1 0.0000 8.0000 0.000000   1689              
MGYOR 41 MGYRD 41 1 0 1.1920 4.0300 28.93000    500              
MGYOR 41 MGYRE 41 1 0 0.1200 0.5900 7.630000   1000              
MGYOR 41 MGYRE 41 2 0 0.1200 0.6200 8.270000   1000              
MGYOR 41 MKIMMT41 T 0 6.7100 16.320 113.7300    445              
MGYOR 41 MSKOV 41 1 0 9.1270 31.100 246.9300    500              
MGYOR 41 MTET  41 1 0 3.5970 11.410 73.51000    500              
MGYRD 41 MOTTET41 T 0 2.7600 6.1500 42.73000    445              
MGYRE 41 MNASZT42 T 0 4.8330 7.5400 47.75000    500              
MGYRE 41 MNVAR 41 1 0 0.3300 1.1200 7.520000    300              
MGYRE 41 MNVAR 41 2 8 0.3300 1.1200 7.540000    300              
MHATV 41 MLORI 41 1 0 1.1800 4.5500 33.93000    500              
MHBOSZ41 MHNAN 41 1 0 3.7600 11.400 67.23000    500              
MHEJO 41 MMDEL 41 1 0 0.6800 2.1900 15.10000    375              
MHEVE 41 MKORE 41 1 0 2.6800 9.2100 64.09000    428              
MHEVI 11 MLITR 11 1 0 2.8100 28.740 313.5300   1999              
MHEVI 11 MSZHO 11 1 0 2.2300 24.420 278.3500   1999              
MHEVI 11 MSZHO 11 2 0 2.2300 24.420 278.3500   1999              
MHEVI 11 MTOPN 11 1 0 3.2300 33.130 361.9100   1599              
MHEVI 11 XHE_CI12 1 0 1.3370 17.740 287.3000   1599              
MHEVI 11 XZE_HE12 1 0 2.5230 26.210 301.2800   1920              
MHEVI 41 MKESZ 41 1 0 0.3200 2.3300 16.95000   1121              
MHEVI 42 MKESZ 42 2 0 0.3200 2.3300 16.95000   1121              
MHODM 41 MSZEN 41 1 0 3.7900 13.020 88.60000    500              
MHVOL 41 MSOLYT42 T 0 0.4300 1.4400 10.70000    570              
MHVOL 41 MVIRA 41 2 0 0.2400 0.5300 248.1700    800              
MHVOL 41 MVIRA 42 1 0 0.5200 0.7800 175.9000    440              
MIBRAN41 MNYLE 41 1 0 1.8200 6.2800 107.4500    500              
MIKER 41 MSZOM 41 1 0 2.4070 8.4300 55.92000    710              
MINOT 41 MPETU 41 1 0 1.5600 5.3300 37.06000    568              
MINOT 41 MSZFE 41 1 0 2.6900 9.4500 63.46000    500              
MJBER 41 MNAGK 41 1 0 5.8800 13.260 87.96000    325              
MJBER 41 MUJSZM41 1 0 3.8400 12.670 76.65000    405              
MJOZS 11 MSAJO 11 1 0 1.6610 19.630 192.2600   1999              
MJOZS 41 MBUJV 41 1 0 1.3480 4.5900 32.05000    500              
MJOZS 41 MHBOSZ41 1 0 1.0450 3.3700 21.99000    500              
MJOZS 41 MMACS 41 1 0 0.9100 3.1500 21.99000    500              
MJOZS 41 MMACS 41 2 0 0.8800 3.0100 21.35000    712              
MJOZS 41 MMACS 41 3 0 1.1600 4.0900 27.66000    500              
MKABA 41 MNADU 41 1 0 1.2000 4.1100 37.09000    500              
MKABA 41 MPLAD 41 1 0 1.0700 3.6800 28.93000    500              
MKALO 41 MKKOR 41 1 0 3.6600 12.260 87.96000    500              
MKAPM 41 MUJPET42 T 0 0.2200 1.0700 15.68000    968              
MKAPU 41 MKASP 41 1 0 3.0450 7.3800 47.76000    445              
MKAPV 41 MKARAT41 T 0 7.7300 19.040 125.6700    445              
MKAPV 41 MKPVK 41 1 0 0.2500 0.8500 5.930000    500              
MKAPV 41 MMGODM41 1 0 5.8200 13.130 82.31000    445              
MKAPV 41 MNTAD 41 1 0 4.5800 14.520 120.6400    500              
MKAPV 41 MSZIG 41 1 0 4.3400 15.010 103.6700    500              
MKARAT41 MSIOF 41 T 0 7.3600 18.220 120.6400    445              
MKARCM41 MKARCT41 1 0 0.5100 1.6600 11.34000    500              
MKARCM41 MTURK 41 1 0 3.8930 13.350 102.4100    625              
MKARCT41 MMADA 41 1 0 0.9500 3.3300 22.62000    500              
MKATO 41 MKOTE 41 1 0 0.1100 0.2900 107.2400    500              
MKDMA 41 MMHAL 41 1 0 1.8100 6.3400 38.97000    500              
MKDUL 41 MSOLYT41 1 0 0.6900 2.3200 16.32000    570              
MKDUL 41 MSOLYT42 2 0 0.6900 2.3200 16.32000    570              
MKECA 41 MKECK 41 1 0 0.2400 0.8500 6.360000    500              
MKECA 41 MKECS 41 1 0 0.4780 1.6500 10.70000    500              
MKECK 41 MKECS 41 1 0 0.6980 2.3600 15.79000    500              
MKECK 41 MLAJMT41 T 0 1.1700 4.1100 25.11000    500              
MKECS 41 MKUNM 41 1 0 2.5800 7.9800 54.04000    500              
MKECS 41 MNKOR 41 1 0 3.1600 11.000 74.77000    500              
MKECS 41 MSZAL 41 1 0 6.6200 20.180 118.1200    500              
MKECS 41 MTIKE 41 1 0 5.2600 16.780 101.1600    500              
MKELF 41 MKFOL 41 G 0 0.0350 0.1400 33.91000    820              
MKELF 42 MKFOL 41 S 0 0.1060 0.1400 25.43000    500              
MKERP 21 MOCSA 21 1 8 3.8030 19.880 180.3300   1139              
MKERP 21 MZUGL 21 1 8 2.4760 12.940 27.65000   1139              
MKERP 21 MZUGL 21 2 8 2.4760 12.880 27.65000   1139              
MKERP 41 MGODO 41 1 0 0.6950 2.3400 16.32000    710              
MKERP 41 MGODO 41 2 0 0.6950 2.3400 16.32000    710              
MKERP 41 MRKER 41 1 0 0.9920 3.3400 23.89000    710              
MKERP 41 MRKER 41 2 0 0.9890 3.3300 23.89000    710              
MKERT 41 MPUMA 41 1 0 1.0400 3.5200 48.37000    500              
MKESZ 41 MASZF 41 1 0 6.1500 28.690 198.5500    500              
MKESZ 41 MKESZ 42 1 1 0.0000 0.1400 0.000000   4811              
MKESZ 41 MKESZ 43 1 1 0.0000 0.1400 0.000000   4811              
MKESZ 41 MKESZ 44 1 1 0.0000 0.1400 0.000000   4811              
MKESZ 41 MKESZ 45 1 1 0.0000 0.1400 0.000000   4811              
MKESZ 41 MSUME 41 1 0 4.7100 13.650 91.10000    500              
MKESZ 41 MTAPO 41 1 0 3.4400 11.660 82.31000    500              
MKESZ 43 MMARC 41 1 0 3.7200 12.730 87.96000    500              
MKESZ 44 MSOJT 41 1 0 4.2800 13.120 79.79000    500              
MKESZ 45 MZALD 41 1 0 4.7550 16.240 113.1000    500              
MKFAL 41 MSZER 41 1 0 8.1100 17.960 115.6100    334              
MKFOL 41 MKFOL 42 1 1 0.0000 0.2000 0.000000   4811              
MKFOL 41 MKFOL 43 1 9 0.0000 0.2400 0.000000   4359              
MKHAL 41 MKHAM 41 1 0 1.2600 4.3400 29.54000    500              
MKHAL 41 MKHAN 41 1 0 1.0600 3.6400 28.29000    500              
MKHAM 41 MZSAN 41 1 0 2.8900 10.140 69.74000    500              
MKIGM 41 MKISB 41 1 0 2.3020 7.8900 55.92000    500              
MKIGM 41 MKOMA 41 1 0 1.2270 4.1500 29.54000    500              
MKIGM 41 MTBIP 41 1 0 2.5840 9.0300 60.32000    500              
MKIML 41 MKIMMT41 1 0 0.1020 0.1000 0.850000    570              
MKIML 41 MKIMMT42 2 0 0.1020 0.1000 0.850000    570              
MKIMMT42 MOTTET41 T 0 2.7500 6.1300 42.41000    445              
MKIRE 41 MKVSZ 41 1 0 1.4960 5.1400 35.18000    500              
MKIRE 41 MSZIG 41 1 0 1.6080 5.5200 38.33000    500              
MKISP 41 MKOBA 41 1 0 0.4200 1.4200 10.07000    570              
MKISP 41 MNEPL 41 1 8 0.2900 0.9800 6.910000    570              
MKISPE41 MKOBA 41 1 0 0.1300 0.6400 9.320000   1290              
MKIST 41 MKUNF 41 1 0 4.5100 13.930 99.27000    500              
MKIST 41 MZSAN 41 1 0 3.0800 10.780 87.96000    500              
MKISV 21 MSAJO 21 1 0 7.1600 40.570 258.2400    600              
MKISV 21 XKI_MU21 1 0 2.1650 11.530 70.69000    640              
MKISV 41 MBAKTA41 1 0 2.0910 7.2000 49.64000    500              
MKISV 41 MKFAL 41 1 0 8.3700 19.600 126.9200    334              
MKISV 41 MNYBO 41 1 0 3.1390 10.830 75.39000    500              
MKISV 41 MVNAM 41 1 0 2.3600 8.1000 55.92000    500              
MKKOR 41 MTAZL 41 1 0 2.2200 7.7800 46.17000    500              
MKMAJ 41 MTAZL 41 1 0 2.3700 8.2900 49.01000    500              
MKMAJ 41 MZSAN 41 1 0 1.0900 3.8000 12.56000    500              
MKOBA 41 MNEPL 41 1 8 0.7000 2.3700 16.96000    570              
MKOBA 41 MPLOR 41 1 0 0.2600 0.8900 6.360000    570              
MKOBA 41 MSORS 41 1 0 0.8200 3.8800 55.90000    855              
MKOBA 42 MRFALT41 1 0 0.5200 1.7600 12.61000    570              
MKOBA 42 MRFALT42 2 0 0.5200 1.7600 12.61000    570              
MKOBA 42 MRKER 41 1 0 0.9240 3.1100 21.99000    710              
MKOBA 42 MRKER 41 2 0 0.9070 3.0500 21.93000    710              
MKOBA 43 MSZIHT41 T 8 1.3400 6.3500 91.73000    855              
MKOIP 41 MKOMA 41 1 0 0.1780 0.5900 13.56000    500              
MKOIP 41 MNASZT42 T 0 5.0370 10.110 67.54000    500              
MKOMA 41 MKONP 41 1 0 0.1070 0.1000 8.480000    330              
MKOML 41 MPECSK41 1 0 1.7600 6.9700 6.280000    500              
MKOML 41 MSIKO 41 1 0 0.9200 1.8800 14.46000    445              
MKORM 41 MSARF 41 1 0 1.3120 4.5100 15.07000    760              
MKORM 41 MSZGO 41 1 0 3.4500 10.350 84.19000    500              
MKORM 41 MSZGO 41 2 0 3.4500 10.350 84.19000    500              
MKORM 41 MSZOM 41 1 0 3.0900 10.610 70.37000    500              
MKPVK 41 MKAPKP41 1 0 0.2500 0.8500 5.930000    500              
MKPVK 41 MKAPNP41 1 0 0.2500 0.8500 5.930000    500              
MKSZE 41 MSKOV 41 1 0 3.1860 10.760 76.65000    500              
MKUNF 41 MKUNM 41 1 0 1.3200 4.1200 30.15000    500              
MKVSZ 41 MPUMA 41 1 0 1.6660 5.6300 93.62000    500              
MLABA 41 MNYUF 41 1 0 1.2900 4.3900 32.05000    500              
MLAJM 41 MLAJMT41 T 0 2.0700 7.2600 47.76000    500              
MLAJM 41 MUJHA 41 1 0 2.8800 9.9300 68.49000    500              
MLENT 41 MPANKT41 T 0 4.0300 13.600 96.76000    500              
MLITR 11 MMART 11 1 8 2.0300 24.300 236.2500   1800              
MLITR 11 MPAKS 11 1 0 4.7200 32.890 318.5600   1999              
MLITR 41 MASZF 41 1 0 3.9340 13.290 94.88000    500              
MLITR 41 MLITRG41 1 0 5.0000 50.000 0.630000   4811              
MLITR 41 MPETU 41 1 0 1.8100 5.0700 32.05000    500              
MLITR 41 MSZBA 41 1 0 4.9300 15.870 114.9800    500              
MLITR 41 MVARP 41 1 0 3.3000 10.760 82.94000    500              
MLITR 41 MVESZ 41 1 0 1.1580 3.8800 79.79000    500              
MLITR 41 MVSZE 41 1 0 1.4520 5.0200 34.57000    500              
MLORI 41 MLORIG41 1 0 5.0000 50.000 0.630000   4811              
MLORI 41 MNAGK 41 1 0 7.1700 15.260 99.90000    325              
MLORI 41 MNBAT 41 1 0 10.600 15.960 97.39000    325              
MMADA 41 MMADDP41 1 0 0.1000 0.2000 0.000000   4811              
MMADA 41 MMADEP41 1 0 0.1000 0.2000 0.000000   4811              
MMADA 41 MTIORV41 1 0 3.6400 12.710 715.0300    500              
MMAFU 41 MMTUR 41 1 0 3.3900 11.670 79.17000    500              
MMAFU 41 MSZAJM41 1 0 2.1100 7.2500 49.64000    500              
MMAKO 41 MMEHE 41 1 0 3.9700 13.650 93.00000    500              
MMART 11 MPERK 11 1 0 0.6940 11.060 133.8400   1999              
MMART 11 MSZICS11 1 0 0.4520 5.7700 73.51000   1999              
MMDGY 41 MMEHE 41 1 0 3.2200 11.110 78.55000    500              
MMECS 21 MMECSP21 1 0 0.2160 0.4300 0.000000   2624              
MMECS 21 MMECSP22 2 0 0.2160 0.4300 0.000000   2624              
MMECS 21 MSAJO 21 1 0 1.4840 8.7600 155.1900    598              
MMECS 21 MSZOL 21 1 8 7.2920 43.040 760.8900    598              
MMGODM41 MSIKO 41 1 0 2.7700 5.6800 43.37000    443              
MMHAL 41 MZSAN 41 1 0 5.1900 18.170 112.4700    500              
MMNYU 41 MNYEM 41 1 0 3.3100 11.210 80.11000    375              
MMOHA 41 MCSAT 41 1 0 3.6300 12.420 62.84000    500              
MMONO 41 MULLO 41 1 0 2.1500 7.4200 54.04000    500              
MMOR  41 MORIP 41 1 0 2.0600 7.0900 48.37000    500              
MMOR  41 MRAKH 41 1 0 2.7100 9.3700 64.09000    500              
MMOZS 41 MSZEK 41 1 0 4.5620 10.950 65.98000    500              
MMSZAL41 MNYIRB41 1 0 2.2400 7.7000 54.04000    500              
MMTUR 41 MSZARV41 1 0 2.3900 8.6200 59.68000    500              
MMTUR 41 MTURK 41 1 0 1.0330 3.5400 27.02000    625              
MNBAT 41 MRECST41 T 0 2.7100 9.6200 65.98000    428              
MNBAT 41 MSZECT41 T 0 4.9400 16.960 117.4900    500              
MNEPL 41 MPERZ 41 1 0 0.2600 1.2300 17.59000   1000              
MNKAN 41 MSOJT 41 1 0 3.6100 12.410 84.82000    500              
MNOGR 41 MRETS 41 1 0 2.2700 7.9200 53.41000    500              
MNYAD 41 MNYIRB41 1 0 2.6910 9.2800 64.09000    500              
MNYAD 41 MSZAE 41 1 0 0.5930 2.0100 14.41000    500              
MNYBO 41 MNYIRK41 1 8 3.1690 10.830 75.40000    500              
MNYIP 41 MNYIRK41 1 0 1.1380 3.9100 269.5700    500              
MNYIP 41 MNYIRS41 1 0 0.6990 2.4000 16.32000    500              
MNYIRS41 MNYKCE41 1 0 0.0790 0.1200 5.930000   1000              
MNYIRS41 MNYLE 41 1 0 0.2500 0.8600 12.50000    500              
MNYUF 41 MTORAY41 1 0 0.1240 0.2000 60.19000    440              
MNYUF 41 MTORAY41 2 8 0.1250 0.2000 60.32000    440              
MOCSA 21 MZUGL 21 1 8 2.9900 15.630 185.9800   1140              
MOCSA 41 MSORS 41 1 0 0.4250 2.9900 21.35000   1000              
MOCSA 41 MSORS 41 2 0 0.4250 2.9900 21.35000   1000              
MOROE 41 MBANH 41 1 0 0.7700 3.9100 50.28000   1000              
MOROE 41 MBANH 41 2 0 0.7600 3.8000 49.64000   1000              
MOROE 41 MORIP 41 1 0 0.8690 2.9500 21.35000    500              
MOROS 41 MORUV 41 1 0 0.5700 1.9600 13.25000    500              
MORUV 41 MKUNSZ41 1 0 6.2300 21.910 143.8900    500              
MOSZL 41 MPOLG 41 1 0 1.5860 5.4000 58.44000    428              
MOTTET41 MOTTE 41 T 0 0.0640 0.1300 0.850000    250              
MOZDC 41 MOZDE 41 1 8 1.4900 5.1000 35.81000    428              
MPAKS 11 MPAKS 12 1 1 0.0000 1.6000 0.000000   1443              
MPAKS 11 MPAKS 13 1 1 0.0000 1.6000 0.000000   1443              
MPAKS 11 MPAKS 14 1 1 0.0000 1.6000 0.000000   1443              
MPAKS 11 MPAKS 15 1 1 0.0000 1.6000 0.000000   1443              
MPAKS 11 MPECSO11 1 0 2.3840 25.610 233.1100   1999              
MPAKS 11 MPECSO11 2 0 2.3840 25.610 233.1100   1999              
MPAKS 11 MPERK 11 1 0 1.1300 18.000 217.4000   1999              
MPAKS 11 MSAFA 11 1 0 3.2100 37.990 373.2200   1999              
MPAKS 11 MTOPN 11 1 0 2.6300 30.790 307.8700   1599              
MPAKS 41 MBELEM41 1 0 3.7500 11.470 115.6100    500              
MPAKS 41 MDFOL 41 1 0 5.8000 18.500 120.6400    659              
MPAKS 41 MKALO 41 1 0 2.5400 8.7200 59.68000    500              
MPAKS 41 MPAKSP41 1 0 0.1000 0.2000 0.000000    445              
MPAKS 41 MSZEK 41 1 0 6.8300 16.670 103.6700    445              
MPANKT41 MSZGO 41 T 0 3.6700 12.390 88.60000    500              
MPAPA 41 MTET  41 1 0 3.6720 11.230 67.23000    500              
MPECSE41 MPECSE43 1 1 0.0000 0.2000 0.000000   4811              
MPECSE41 MPECSE44 1 1 0.0000 0.2000 0.000000   4811              
MPECSE41 MPUMA 41 1 0 1.4530 4.9100 67.23000    500              
MPECSE42 MPECSE45 1 1 0.0000 0.2000 0.000000   4811              
MPECSO11 XER_PE11 1 0 1.2760 13.470 160.5300   1920              
MPECSO11 XER_PE12 2 0 1.2760 13.470 160.5300   1920              
MPECSO41 MBONY 41 1 0 5.9600 13.650 82.94000    500              
MPECSO41 MKERT 41 1 0 0.4300 1.6100 10.70000    500              
MPECSO41 MKOML 41 1 0 1.2000 4.1900 28.90000    500              
MPECSO41 MMOHA 41 1 0 6.4000 14.820 94.24000    443              
MPECSO41 MPECSE41 2 0 0.2460 1.6000 12.61000   1120              
MPECSO41 MPECSE42 1 0 0.2460 1.6000 12.61000   1120              
MPECSO41 MPECSK41 1 0 0.7400 2.4500 237.5200    445              
MPERK 41 MDUJVE41 1 0 2.1920 6.9700 43.97000    625              
MPERK 41 MSARB 41 1 0 4.3700 14.910 104.2900    500              
MPERK 41 MSZEH 41 1 0 0.8210 2.5800 15.68000    625              
MPLOR 41 MSORS 41 1 0 1.4500 4.9900 34.57000    570              
MPOLG 41 MTIORV41 1 0 5.6580 19.450 134.4600    500              
MPOMZ 41 MEGOM 41 1 0 4.7390 16.280 178.4400    500              
MRAKH 41 MVARP 41 1 0 2.3000 8.0300 54.65000    500              
MRECS 41 MRECST41 T 0 0.0930 0.3100 2.540000    428              
MROZS 41 MROZS 42 1 1 0.0000 0.1400 0.000000   4811              
MROZS 41 MROZS 42 2 9 0.0000 0.1700 0.000000   4424              
MSAFA 11 XSA_AR11 1 0 1.6950 17.910 183.4700   1599              
MSAFA 11 XSA_SU11 1 0 0.7150 8.1500 81.05000   1599              
MSAFA 41 MALGYT41 2 0 0.4400 1.4800 10.07000    710              
MSAFA 41 MALGYT42 1 0 0.4400 1.4800 10.07000    570              
MSAFA 41 MFETO 41 1 0 0.6400 2.2200 14.78000    427              
MSAFA 41 MKIST 41 1 0 3.4100 10.940 88.60000    500              
MSAFA 41 MSZEG 41 1 0 0.2100 0.7400 18.86000    630              
MSAFA 41 MSZEG 41 2 0 0.1100 1.2400 14.41000    630              
MSAFA 41 MSZEG 41 3 0 0.2100 0.7400 19.50000    568              
MSAFA 41 MSZEGP41 1 0 0.1000 0.2000 0.000000   4811              
MSAFA 41 MSZEGP42 2 0 0.1000 0.2000 0.000000   4811              
MSAJI 11 XSA_RI11 1 0 0.6240 7.2800 95.51000   1999              
MSAJI 41 MBCFOG41 1 0 0.4600 2.9000 45.88000    800              
MSAJI 41 MBCGA 41 1 0 0.4400 3.2100 21.35000    890              
MSAJI 41 MBNAD 41 1 0 5.7900 16.620 114.3500    375              
MSAJI 41 MOZDC 41 1 0 3.4300 11.790 81.68000    570              
MSAJO 21 MTLOK 21 1 0 2.3700 12.570 79.79000    600              
MSAJO 41 MNYEK 41 1 0 1.3400 4.5200 31.42000    375              
MSAJO 41 MNYEM 41 1 0 2.8820 9.7400 69.74000    375              
MSAJO 41 MOSZL 41 1 0 1.0780 3.6400 49.96000    428              
MSAJO 41 MSAJOG41 1 0 5.0000 50.000 0.630000   4811              
MSAJO 41 MTHINT41 T 0 0.9620 3.2500 44.45000    428              
MSAJO 41 MTUJV 41 1 0 0.8700 2.9700 21.35000    428              
MSARB 41 MTAMS 41 1 8 4.3200 16.200 107.4400    500              
MSARF 41 MSARFP41 1 0 0.1000 0.2000 0.000000   4811              
MSARF 41 MSARFP42 2 0 0.1000 0.2000 0.000000   4811              
MSARF 41 MZALA 41 1 0 1.9380 6.6600 45.86000    760              
MSIOF 41 MINOT 41 1 0 8.1000 19.500 119.3800    443              
MSKOV 41 MNLOZS41 1 0 0.1000 0.2000 0.000000   4811              
MSOJT 41 MLENT 41 1 0 4.7100 12.190 76.65000    445              
MSOJT 41 MSOJTP41 1 0 0.1000 0.2000 0.000000   4811              
MSORS 41 MSZIHT42 T 0 0.6100 2.8900 42.12000    855              
MSORS 41 MVECS 41 1 0 1.8320 6.2700 22.62000    570              
MSZAJM41 MSZOLE41 1 0 1.0400 3.5700 23.89000    500              
MSZBA 41 MSZFD 41 1 0 1.0700 3.8700 25.75000    500              
MSZBA 41 MSZFN 41 1 0 1.0700 3.8700 25.75000    500              
MSZEC 41 MSZECT41 T 0 0.0410 0.1400 0.850000    250              
MSZEG 21 MSZOL 21 1 0 6.5200 47.920 305.3600    601              
MSZEH 41 MSZFD 41 1 0 1.1280 3.8100 27.18000    500              
MSZEN 41 MKUNSZ41 1 0 2.2000 8.0700 49.01000    500              
MSZEPH41 MSZFN 41 1 0 0.1000 0.2000 0.000000    500              
MSZFD 41 MSZFV 41 1 0 1.6950 5.4200 61.80000    500              
MSZFE 41 MSZFN 41 1 0 2.1700 7.0800 46.49000    500              
MSZFE 41 MSZFV 41 1 0 1.1900 3.7600 3.130000    500              
MSZHO 11 XZU_SZ11 1 0 1.7690 19.460 235.3000   1999              
MSZHO 41 MSZOM 41 1 0 0.4000 2.8000 27.66000   1120              
MSZHO 42 MSZOM 41 2 0 0.4000 2.8000 27.66000   1120              
MSZICS41 MDUVA 41 1 0 0.7610 4.0100 48.37000    855              
MSZICS41 MDUVA 41 2 0 0.7610 4.0100 48.37000    855              
MSZOL 41 MCEGL 41 1 0 3.1500 10.980 77.91000    500              
MSZOL 41 MSZOLE41 1 0 0.6500 2.2400 15.68000    500              
MSZOL 41 MSZOLP41 1 0 0.1000 0.2000 0.000000   4811              
MSZOL 41 MTIKE 41 1 0 4.9000 15.670 99.27000    500              
MSZOL 41 MTPUST41 1 0 2.0000 6.7300 48.03000    500              
MSZOL 41 MTPUST42 2 0 2.0000 6.7300 48.03000    500              
MSZOL 41 MUJSZM41 1 8 1.9300 6.6400 45.87000    500              
MTAPO 41 MVESZ 41 1 0 5.5840 18.830 186.6100    500              
MTAZL 41 MTANEP41 1 0 0.1000 0.2000 0.000000   4811              
MTHINT41 MOSZL 41 T 0 0.0630 0.2200 58.49000    428              
MTLOK 21 XTI_MU21 1 0 4.9900 26.160 164.6200    640              
MTLOK 41 MNYIRS41 1 0 3.8500 13.400 92.36000    500              
MTLOK 41 MSZER 41 1 0 4.3300 9.5900 61.58000    334              
MTLOK 41 MTLOK 42 1 9 0.0000 0.0500 0.000000  51964              
MTLOK 41 MTLOK 43 1 1 0.0000 0.2000 0.000000   4811              
MTLOK 42 MHNAN 41 1 0 3.8700 11.500 75.39000    500              
MTLOK 42 MIBRAN41 1 0 4.7700 16.420 113.1000    500              
MTLOK 43 MTUJV 41 1 0 3.6400 12.570 84.82000    428              
MTOPN 41 MKAPV 41 2 0 0.3200 2.0500 17.59000   1121              
MTOPN 42 MKAPV 41 1 0 0.3200 2.0500 17.59000   1121              
MTPUS 41 MTPUSP41 1 0 0.1000 0.2000 0.000000   4811              
MTPUS 41 MTPUST41 1 0 0.0350 0.1400 0.850000    500              
MTPUS 41 MTPUST42 2 0 0.0350 0.1400 0.850000    500              
MTURK 41 MTURKP41 1 0 0.1000 0.2000 0.000000   4811              
MUJPR 41 MANGY 41 1 0 0.1400 0.1200 100.0300    700              
MUJPR 42 MANGY 41 2 0 0.1800 0.1500 128.8500    700              
MULLO 41 MVECS 41 1 0 1.2700 4.3300 22.62000    568              
MVAC  41 MRETS 41 1 0 3.8600 10.240 67.86000    500              
MZALA 41 MZALD 41 1 0 1.4520 4.9200 35.18000    500              
MZUGL 41 MANGY 41 1 0 0.5900 1.7100 135.7400    668              
MZUGL 41 MANGY 41 2 0 0.5900 1.7100 135.7400    668              
MZUGL 41 MRFALT41 1 0 0.4200 1.2800 114.9700    570              
MZUGL 41 MRFALT42 2 0 0.4200 1.2800 114.3300    570              
MZUGL 41 MVLIG 41 1 0 0.2580 0.5000 207.2700    700              
NAB1503A NAK1503A 1 0 1.1140 6.5914 189.5744    674 AB-AK150 W   
NAB1503A NDDM153A 1 0 0.2269 2.2163 71.27110   1001 DDM-AB150 W  
NAB1503B NAB1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NAB1503B NAK1503B 1 0 1.1140 6.5914 189.5744    674 AB-AK150 Z   
NAB1503B NDDM153B 1 0 0.2269 2.2163 71.27110   1001 DDM-AB150 Z  
NAKU115A NBGMR154 1 0 0.1874 0.2478 192.8938    200 BGMR-AKU110  
NAKU115B NAKU115A 1 2 0.0000 0.0000 0.000000 999999 S3.0         
NAKU115B NBGMR153 1 0 0.1874 0.2478 192.8938    200 BGMR-AKU110  
NALR153A NMKT153A 1 0 0.2340 0.7510 345.2609    840 MKT-ALR150 W 
NALR153B NALR153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NALR153B NVAAR 3A 1 0 0.6300 1.0400 260.4388    400 VAAR-ALR150  
NAMLD 5A NAMLT 5A 1 0 0.1956 0.2526 121.5891    400 AMLD-AMLT110 
NAMLM 5A NAMLM 5B 2 7 0.0000 0.0000 0.000000 999999 TR111_SRA_   
NAMLM 5A NAMLM 5B 3 7 0.0000 0.0000 0.000000 999999 TR112_SRA_   
NAMLM 5A NAMLM 5B 4 7 0.0000 0.0000 0.000000 999999 TR113_SRA_   
NAMLM 5A NAMLM 5B 5 7 0.0000 0.0000 0.000000 999999 TR115_SRA_   
NAMLM 5A NAMLM 5B 6 7 0.0000 0.0000 0.000000 999999 TR117_SRA_   
NAMLM 5A NAMLM150 1 2 0.0000 0.0000 0.000000 999999 S0.2.3       
NAMLM 5A NAMLM151 1 2 0.0000 0.0000 0.000000 999999 NVDW_SRA     
NAMLM 5A NAMLM152 1 2 0.0000 0.0000 0.000000 999999 AMLTW_SRA    
NAMLM 5A NAMLM157 1 2 0.0000 0.0000 0.000000 999999 TR115_SRA    
NAMLM 5A NAMLM158 1 2 0.0000 0.0000 0.000000 999999 TR117_SRA    
NAMLM 5A NAMLM159 1 2 0.0000 0.0000 0.000000 999999 TR111_SRA    
NAMLM 5A NAMLM15A 1 2 0.0000 0.0000 0.000000 999999 TR118_SRA    
NAMLM 5A NAMLM15B 1 2 0.0000 0.0000 0.000000 999999 TR116_SRA_   
NAMLM 5A NAMLM15D 1 2 0.0000 0.0000 0.000000 999999 TR118_SRA_   
NAMLM 5A NAMLM15G 1 2 0.0000 0.0000 0.000000 999999 TR116_SRA    
NAMLM 5B NAMLM 5A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NAMLM 5B NAMLM153 1 2 0.0000 0.0000 0.000000 999999 AMLTZ_SRB    
NAMLM 5B NAMLM154 1 2 0.0000 0.0000 0.000000 999999 TBGZ_SRB     
NAMLM 5B NAMLM15D 1 2 0.0000 0.0000 0.000000 999999 TR111_SRA_(1 
NAMLM151 NNVD115B 1 0 2.2333 4.2719 295.7241    505 NVD-AMLM110  
NAMLM152 NAMLT 5A 1 0 0.4599 2.3601 5.673720    780 AMLM-AMLT110 
NAMLM153 NAMLT 5B 1 0 0.4599 2.3601 5.673720    780 AMLM-AMLT110 
NAMLM154 NTBG115B 1 0 2.1768 5.9787 44.92123    400 AMLM-TBG110  
NAMLM15G NAMLM156 1 2 0.0000 0.0000 0.000000 999999 TR116_VS110  
NAMLT 5A NHGLW 5B 1 0 1.0657 3.4611 23.20694    675 AMLT-HGLW110 
NAMLT 5B NAMLT 5A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NAMLT 5B NHGLW 5A 1 0 1.0657 3.4611 23.20694    675 AMLT-HGLW110 
NAMLU 5A NAMLT 5A 1 0 0.1976 0.2908 209.9143    300 AMLU-AMLT110 
NAMLU 5B NAMLT 5B 1 0 0.1976 0.2908 209.9143    300 AMLU-AMLT110 
NAMV153B NAMV153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NAMV153B NNMR153B 1 0 0.2600 1.4100 625.1769    962 NMR-AMV150 W 
NAP1503B NAP-GD35 1 8 0.5424 4.7682 2442.184   1155 AP-GD150 Z   
NAP1503B NAP1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NAPD153A NWHS153A 1 0 0.3312 2.0086 39.33273    901 APD-WHS150 W 
NAPD153B NAPD153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NAPD153B NWHS153B 1 0 0.3312 2.0086 39.33273    901 APD-WHS150 Z 
NAPL1531 NAPL153A 1 0 0.0280 0.4170 174.6725   5000 APL-GASU150  
NAPL153A NAPL153B 1 2 0.0000 0.0000 0.000000 999999 V1550X_LRA   
NAPL153B NAPL153A 2 2 0.0000 0.0000 0.000000 999999 V1550Y_LRA   
NARI1531 NARI153E 1 0 0.0137 0.0504 0.275020    714 C-ARI-HMO150 
NARI1531 NHMO153A 1 0 0.7270 2.5560 14.59898    714 ARI-HMO150 Z 
NARI153B NARI153A 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRA_B   
NARI153B NARI153C 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRB_C   
NARI153C NARI153D 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRC_D   
NARI153D NARI153E 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRD_E   
NBCO153A NLC1503A 1 0 1.3700 4.6400 152.3679    651 BCO-LC150 W  
NBCO153B NBCO153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NBD15031 NBD1503B 1 0 0.5133 2.4206 30.90384   1200 BD-PCH-ETN15 
NBD15031 NPCH153A 1 0 0.4817 0.9317 289.0265    400 PCH-ETN-BD15 
NBD1503B NBD1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NBD1503B NBD1503C 1 0 0.0071 0.0501 0.969730   2500 C-GT-BD150 Z 
NBEEK 3B NBEEK 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NBEEK 3B NURM153A 1 0 0.5088 2.4868 72.01869    799 BEEK-URMD150 
NBEEK 3C NBEEK 3A 1 0 0.0100 0.0505 0.473480    799 C-BEEK-LIMM1 
NBELF 3B NBELF 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NBELF 3C NBELF 3B 1 0 0.0133 0.0500 0.297310    520 C-BELF-BUGG1 
NBGM1150 NBGM1151 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NBGM1150 NDTN1150 1 0 3.4200 7.5300 49.95131    405 BGM-DTN110 Z 
NBGM222B NBGM222A 1 7 0.0000 0.0000 0.000000 999999 KV_VS        
NBGM222B NRBB222B 1 0 1.7123 19.692 313.8727   2300 BGM-RBB220 Z 
NBGM222B NVVL222A 1 0 0.7260 8.2764 153.3047   2500 BGM-VVL220 W 
NBGMR 5A NBGMR 5B 2 7 0.0000 0.0000 0.000000 999999 TR113_SRA_   
NBGMR 5A NBGMR 5B 4 7 0.0000 0.0000 0.000000 999999 TR115_SRA_   
NBGMR 5A NBGMR150 1 2 0.0000 0.0000 0.000000 999999 S0.2.3       
NBGMR 5A NBGMR152 1 2 0.0000 0.0000 0.000000 999999 EMWO_SRA     
NBGMR 5A NBGMR154 1 2 0.0000 0.0000 0.000000 999999 AKUW_SRA     
NBGMR 5A NBGMR159 1 2 0.0000 0.0000 0.000000 999999 TR113_SRA    
NBGMR 5A NBGMR15C 1 2 0.0000 0.0000 0.000000 999999 TR115_SRA    
NBGMR 5A NBGMR15D 1 2 0.0000 0.0000 0.000000 999999 S0.5.3(1)    
NBGMR 5A NBGMR15E 1 2 0.0000 0.0000 0.000000 999999 KZZW_SRA     
NBGMR 5B NBGMR 5A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NBGMR 5B NBGMR 5A 3 7 0.0000 0.0000 0.000000 999999 TR114_SRB_   
NBGMR 5B NBGMR 5A 5 7 0.0000 0.0000 0.000000 999999 TR116_SRB_   
NBGMR 5B NBGMR151 1 2 0.0000 0.0000 0.000000 999999 MEER_SRB     
NBGMR 5B NBGMR153 1 2 0.0000 0.0000 0.000000 999999 AKUZ_SRB     
NBGMR 5B NBGMR15A 1 2 0.0000 0.0000 0.000000 999999 TR114_SRB    
NBGMR 5B NBGMR15B 1 2 0.0000 0.0000 0.000000 999999 TR116_SRB    
NBGMR 5B NBGMR15D 1 2 0.0000 0.0000 0.000000 999999 S0.5.2(1)    
NBGMR 5B NBGMR15F 1 2 0.0000 0.0000 0.000000 999999 KZZZ_SRB     
NBGMR152 NEMW115A 1 0 0.8704 4.7315 62.42743   1125 EMW-BGMR110  
NBKK153B NULW153B 1 0 0.1917 1.4924 9.203300   1900 ULW-BKK150 P 
NBKK153B NULW153D 1 0 0.1917 1.4731 9.203300   1900 ULW-BKK150 O 
NBKK381A NDIM381A 1 0 0.4844 5.6721 85.25732   2500 BKK-DIM380 W 
NBKL153A NBKK153B 1 8 0.4196 1.5125 9.389910    576 BKL-BKK150 Z 
NBKL153A NDIM153B 1 8 2.1888 6.8913 76.28414    600 BKL-DIM150 Z 
NBKL153B NBKK153B 1 0 0.4169 1.5374 9.339010    620 BKL-BKK150 W 
NBKL153B NDIM153A 1 8 2.1888 6.8913 76.28414    600 BKL-DIM150 W 
NBKZ1531 NOTL153I 1 0 0.2580 1.1510 586.3060    539 OTL-BKZ150 W 
NBL1105A NMSK115B 1 0 3.2439 16.961 137.5283    705 BL-MSKZ110 G 
NBL1105A NZYV115A 1 0 0.7212 5.4254 45.40858   1156 ZYV-BL110 W  
NBL1105A NZYV115B 1 0 0.7212 5.4254 45.40858   1156 ZYV-BL110 Z  
NBL1105B NBL1105A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NBL1105B NVO1105A 1 0 2.2549 18.563 164.5120   1152 VO-BL110 B   
NBLER 31 NBELF 3A 1 0 0.9015 3.7960 24.03582    520 BELF-BLER150 
NBLER 32 NBLER 31 1 2 0.0000 0.0000 0.000000 999999 RAIL_LR1_2   
NBLER 32 NBLER 33 1 2 0.0000 0.0000 0.000000 999999 RAIL_LR2_3   
NBLER 33 NBLER 34 1 2 0.0000 0.0000 0.000000 999999 RAIL_LR3_4   
NBLER 34 NBLER 35 1 2 0.0000 0.0000 0.000000 999999 RAIL_LR4_5   
NBLER 35 NBLER 36 1 2 0.0000 0.0000 0.000000 999999 RAIL_LR5_6   
NBMR1532 NGENN131 1 0 1.2963 4.8329 30.85305    605 BMR-GENN150  
NBMR1532 NVENR 3B 1 0 1.5300 5.3500 33.30088    610 VENR-BMR150  
NBMR153A NVENR 3A 1 0 1.5300 5.3500 33.30088    610 VENR-BMR150  
NBMR381A NDOD381B 1 0 0.9702 11.421 171.5890   2498 BMR-DOD380 Z 
NBMR381A NMBT381A 1 0 1.3472 15.858 238.2494   2498 MBT-BMR380 Z 
NBN15031 NAMV153A 1 0 0.1630 1.3397 552.9190    960 BN-AMV150 W  
NBN15031 NAMV153B 1 0 0.1298 1.1399 504.1628    905 BN-AMV150 Z  
NBN15031 NDIM153E 1 0 0.2865 2.1658 577.1685    834 DIM-BN150 Z  
NBOEK 3A NBLER 36 1 0 0.2298 0.7859 20.10080    918 BOEK-BLER150 
NBOEK 3A NHRST 3A 1 0 0.2470 2.2667 32.48265   1001 BOEK-HRST150 
NBOEK 3B NBOEK 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NBORN 3B NBORN 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NBOZ153B NBOZ153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NBSDL 3A NHUSK 3A 1 0 0.0350 0.1250 1.570800    480 HUSK-BSDL150 
NBSDL 3A NMLBK 3A 1 0 2.4731 12.163 154.4191   1342 MLBK-BSDL150 
NBSDL 3A NTERW 3B 1 0 0.3890 1.9861 24.55722   1500 BSDL-TERW150 
NBSDL 3A NTRBK132 1 0 0.7461 1.9274 12.78684    330 BSDL-TRBK150 
NBSDL 3B NBSDL 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NBSDL 3B NMLBK 3B 1 0 2.4731 12.163 154.4191   1342 MLBK-BSDL150 
NBSDL 3B NTERW 3A 1 0 0.3890 1.9861 24.55722   1500 BSDL-TERW150 
NBSDL 3B NTRBK 3A 1 0 0.7388 1.9023 12.78653    330 BSDL-TRBK150 
NBSL1531 NBSL153A 1 0 0.0100 0.0510 0.000000   1410 COBA-2       
NBSL153A NBSL153B 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NBSL153A NGSP1533 1 0 0.5842 3.4617 49.29474   1201 BSL-GSP150 W 
NBSL153A NMDB153A 1 0 1.6600 5.9500 40.00000    642 BSL-MDB150 W 
NBSL153A NTNZ153A 1 0 0.8781 4.9450 968.6205   1414 BSL-TNZ150 W 
NBSL153B NGSP1535 1 0 0.5842 3.4617 49.29474   1200 BSL-GSP150 Z 
NBSL153B NHST153A 1 0 0.0640 0.2644 122.9701    655 BSL-VLO150 Z 
NBSL153B NKERNC31 1 0 0.0150 0.2140 4.721810   2400 BS30 lijn    
NBSL153B NTNZ153B 1 0 0.7288 4.1861 1084.279   1412 BSL-TNZ150 Z 
NBSL153B NVSG153A 1 8 2.0408 6.6872 67.47167    655 VSG-BSL150 Z 
NBSL381A NBSL3810 1 2 0.0000 0.0000 0.000000 999999 TR413_VSA    
NBSL381A NBSL381C 1 2 0.0000 0.0000 0.000000 999999 LKA_VS       
NBSL381A NSLT101  1 0 0.4621 2.0505 100.1316   2000 SL10_KABEL   
NBSL381B NBSL3810 1 2 0.0000 0.0000 0.000000 999999 TR413_VSB    
NBSL381B NBSL381A 1 2 0.0000 0.0000 0.000000 999999 KV1_VS       
NBSL381B NSLT201  1 0 0.5054 2.1516 100.1316   2000 SL20_KABEL   
NBSL381C NRLL381C 1 0 0.8696 10.184 153.0682   3366 BSL-RLL380 G 
NBSL381D NBSL381B 1 2 0.0000 0.0000 0.000000 999999 LKB_VS       
NBSL381D NBSL381C 1 2 0.0000 0.0000 0.000000 999999 KV2_VS       
NBSL381D NRLL381A 1 0 0.8696 10.184 153.0682   3366 BSL-RLL380 Z 
NBSTN131 NZWO153B 1 0 0.4000 3.4600 47.12214   1600 BSTN-ZWO150  
NBSTN13A NZWO153A 1 8 0.4000 3.4600 49.32301   1600 BSTN-ZWO150  
NBT15031 NBXT153A 1 0 0.2684 1.1942 580.5663   1150 BXT-BT-TBN15 
NBT15031 NTBN153A 1 0 1.1161 5.0884 69.63503    810 TBN-BXT-BT15 
NBT1503A NEHVN 3A 1 0 0.0840 1.0190 15.00111   1250 BT-EHVN150 W 
NBT1503B NBT1503A 1 2 0.0000 0.0000 0.000000 999999 RAIL_RSSA_B  
NBT1503B NBT1503C 1 2 0.0000 0.0000 0.000000 999999 RAIL_RSSA_C  
NBT1503C NBT1503D 1 2 0.0000 0.0000 0.000000 999999 RAIL_RSSA_D  
NBT1503D NBT1503E 1 2 0.0000 0.0000 0.000000 999999 RAIL_RSSA_E  
NBT1503E NBT15031 1 0 0.5790 2.6400 36.12829    810 BT-BXT-TBN15 
NBTL-O3L NODL153A 1 0 0.4902 0.9916 600.3122    701 BTL-ODL150 Z 
NBTL153A NBTL-O3L 1 1 0.0000 3.0480 0.000000    800 ODL (3.048 O 
NBTL153A NGVT1531 1 0 0.0693 0.1764 126.2732    701 BTL-GVT150 W 
NBTL153A NTWG153A 1 0 0.2884 0.4290 262.7502    715 TWG-BTL150 P 
NBTL153B NBTL153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NBTL153B NGVT2 3A 1 0 0.0200 0.1700 79.16821   1000 BTL-GVT2 15Z 
NBTL153B NGVT2 3B 1 0 0.0204 0.1737 80.87075   1001 BTL-GVT2 15P 
NBTL153B NMSW1531 1 0 0.3237 0.5109 273.2243    601 BTL-MSW150 W 
NBTL153B NTWG153B 1 0 0.1309 0.8460 406.5123    960 TWG-BTL150 Z 
NBTL153B NVLW153B 1 0 0.2466 0.3669 343.8140    582 BTL-VLW150 W 
NBUGG 3A NBLER 34 1 0 2.8804 9.8624 61.88769    520 BUGG-BLER150 
NBUGG 3A NKELP 31 1 0 1.5325 5.2155 32.99902    608 BUGG-KELP150 
NBUGG 3B NBELF 3C 1 0 2.1091 7.9335 47.15467    520 BUGG-BELF150 
NBUGG 3C NBUGG 3A 1 2 0.0000 0.0000 0.000000 999999 RAILA_LRAN_M 
NBUGG 3D NBUGG 3B 1 2 0.0000 0.0000 0.000000 999999 RAILB_LRBN_M 
NBUGG 3D NBUGG 3C 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NBUGG 3E NBUGG 3C 1 2 0.0000 0.0000 0.000000 999999 RAILA_LRAM_Z 
NBUGG 3E NMBT153F 1 0 0.3374 3.0684 39.69228   1883 MBT-BUGG150  
NBUGG 3F NBUGG 3D 1 2 0.0000 0.0000 0.000000 999999 RAILB_LRBM_Z 
NBVW153A NVLN1532 1 0 0.0996 1.2648 250.6187   1925 BVW380-VLN15 
NBVW153B NVLN153B 1 0 0.0347 0.5098 1698.848   1960 BVW380-VLN15 
NBVW381A NBVW3810 1 7 0.0000 0.0000 0.000000 999999 TR412_VSA    
NBVW381A NBVW3811 1 7 0.0000 0.0000 0.000000 999999 KV_VSA       
NBVW381B NBVW3810 1 2 0.0000 0.0000 0.000000 999999 TR412_VSB    
NBVW381B NBVW3811 1 7 0.0000 0.0000 0.000000 999999 KV_VSB       
NBVW381B NOZN381A 1 8 0.3717 4.3527 65.42430   2904 BVW-OZN380 Z 
NBVW381B NWAZ3810 1 0 0.0638 1.0266 466.4637   1552 WAZ-BVW380 W 
NBVW381B NWAZ3811 1 0 0.0638 1.0266 466.4637   1552 WAZ-BVW380 Z 
NBVW381B NWAZ381C 1 8 0.0638 1.0266 466.4637   1552 WAZ-BVW380 P 
NBVW381B NWAZ381D 1 8 0.0638 1.0266 466.4637   1552 WAZ-BVW380 O 
NBWK381A NBWK3810 1 2 0.0000 0.0000 0.000000 999999 TR411_VSA    
NBWK381A NBWK3811 1 2 0.0000 0.0000 0.000000 999999 TR413_VSA    
NBWK381A NVHZ381B 1 0 0.6298 9.9203 1387.867   3000 BWK-VHZ380 O 
NBWK381B NBWK3810 1 2 0.0000 0.0000 0.000000 999999 TR411_VSB    
NBWK381B NBWK3811 1 2 0.0000 0.0000 0.000000 999999 TR413_VSB    
NBWK381B NKIJ381B 1 0 0.2831 4.5209 88.97983   4000 KIJ-BWK380 Z 
NBWK381B NVHZ381A 1 8 0.6298 9.9203 1387.867   3000 BWK-VHZ380 P 
NBXT1530 NBXT1532 1 0 0.2710 1.2012 580.5663   1150 BXT-EHVN-TBN 
NBXT1530 NTBN153B 1 0 1.0109 5.0041 66.61379    810 TBN-BXT-EHVN 
NBZ1503B NAMV153A 1 0 0.4300 1.5120 407.4645    508 AMV-BZ150 W  
NBZ1503B NBZ1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NCCCT11  NMBT381A 1 0 0.0385 0.2052 58.92622    863 CCC_1        
NCCCT21  NMBT381B 1 0 0.0385 0.2052 58.92622    863 CCC_2        
NCCCT31  NMBT381A 1 0 0.0385 0.2052 58.92622    863 CCC_3        
NCFE381A NEOS381B 1 0 0.0210 0.1290 53.07344    618 CFE-EOS380 Z 
NCFE381C NCFE381A 1 7 0.0000 0.0000 0.000000 999999 LRA12_LRA1   
NCFE381C NEOS381A 1 0 0.0210 0.1290 53.07344    618 CFE-EOS380 W 
NCLF153B NBOEK 3B 1 0 0.1245 1.1422 16.36875    805 BOEK-CLF150  
NCLF153B NCLF153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NCLF153B NVENR 3B 1 0 0.5301 4.8647 69.71363   1001 CLF-VENR150  
NCST1531 NDDM153B 1 0 0.0120 0.2320 168.3894   1925 CST380-DDM15 
NCST1532 NDDM153A 1 0 0.0336 0.6496 471.4902   1925 CST380-DDM15 
NCST1533 NAB1503A 1 0 0.1140 1.5619 836.2418   1925 CST380-AB150 
NCST381B NCST381A 1 7 0.0000 0.0000 0.000000 999999 KV_VS        
NCST381B NKIJ381A 1 0 0.2266 3.5957 71.69833   4000 CST-KIJ380 W 
NCST381B NKIJ381B 1 0 0.2266 3.5957 71.69833   4000 CST-KIJ380 Z 
NCU15030 NCU1503A 1 1 0.0000 0.0500 0.000000    610 TSD-CU-HPS15 
NCU15030 NTSD153B 1 8 1.2102 4.4704 27.48061    610 TSD-CU-HPS15 
NCU15031 NCU1503A 1 1 0.0000 0.0500 0.000000    610 TSD-CU-HPS15 
NCU15031 NTSD153A 1 8 1.2104 4.4696 27.18370    610 TSD-CU-HPS15 
NCVD1151 NCVD115B 1 0 1.5000 14.293 104.0778   1420 ZLH-OMD-CVD1 
NCVD1151 NZLH115B 1 0 0.7527 7.5582 132.8287   1420 ZLH-OMD-CVD1 
NCVD115B NCVD115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NCVD115B NHDB115B 1 0 0.4956 3.2027 1063.680    821 CVD-HDB110 W 
NCVD115B NVO1105B 1 0 0.5399 5.8291 46.25681   1420 CVD-VO110 P  
NCVDE151 NCVD115A 1 0 0.1638 0.5250 278.2760    665 CVD-CVDE110  
NDAL1531 NDAL153A 1 0 0.5757 3.5056 44.05515    955 DAL-UF-DTC15 
NDAL1531 NDTC153B 1 0 1.0402 6.3347 79.62174    955 DTC-UF-DAL15 
NDAL1532 NDAL153B 1 0 0.9344 5.5088 44.36871    955 DAL-UF-DTC15 
NDAL1532 NDTC153A 1 0 0.7862 4.6350 37.33092    955 DTC-UF-DAL15 
NDB1503A NNIWG 3B 1 0 0.6200 3.9800 31.41593    966 NIWG-DB150 Z 
NDB1503A NVNG153A 1 0 1.3200 8.4500 62.20430   1602 DB-VNG150 Z  
NDB1503B NDB1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NDDM153A NDDZ153B 1 0 0.1282 1.0397 471.9424    570 DDM-DDZ150 W 
NDDM153B NDDM153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NDDM153B NDDZ153A 1 0 0.1282 1.0397 471.9424    570 DDM-DDZ150 Z 
NDDV1151 NDDV115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NDDV115A NHGV115A 1 8 3.0475 7.2744 155.0220    330 HGV-DDV110 G 
NDE15031 NDE1503A 1 2 0.0000 0.0000 0.000000 999999 RL_A0_LSA1   
NDE15032 NDE15033 1 2 0.0000 0.0000 0.000000 999999 RL_B0_LSB2   
NDE1503A NDE15030 1 2 0.0000 0.0000 0.000000 999999 RL_A0_LSA2   
NDE1503A NDE15032 1 2 0.0000 0.0000 0.000000 999999 KVAB_VS      
NDE1503B NDE15032 1 2 0.0000 0.0000 0.000000 999999 RL_B0_LSB1   
NDE1503B NWTR153D 1 0 0.3028 2.2897 174.9616   1155 WTR-DE150 P  
NDIM153A NWGM153A 1 0 0.1389 0.8518 318.8893    962 WGM-DIM150 W 
NDIM153B NDIM153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NDIM153B NVW1503B 1 0 0.2281 1.3828 98.12325    924 DIM-VW150 Z  
NDIM153D NDIM153A 1 2 0.0000 0.0000 0.000000 999999 LV32A_VS     
NDIM153D NGVL153B 1 0 0.7500 4.6800 78.53981    925 DIM-GVL150 Z 
NDIM153D NWYW153C 1 0 1.1300 7.3900 521.5043    925 WYW-DIM150 G 
NDIM153E NDIM153B 1 2 0.0000 0.0000 0.000000 999999 LV23B_VS     
NDIM153E NWYW153B 1 0 1.0900 7.3600 640.8848    925 WYW-DIM150 Z 
NDIM153F NDIM153D 1 2 0.0000 0.0000 0.000000 999999 LRB34_LRA    
NDIM153F NDIM153E 1 2 0.0000 0.0000 0.000000 999999 KV34_VS      
NDIM153G NBN15031 1 8 0.2330 1.9160 791.6813    960 DIM-BN150 W  
NDIM153G NDIM153E 1 2 0.0000 0.0000 0.000000 999999 LRB34_LRB    
NDIM153G NGVL153A 1 0 0.7300 4.6200 78.53979    925 DIM-GVL150 W 
NDIM153G NWYW153C 1 0 1.0700 7.3500 530.9291    925 WYW-DIM150 W 
NDIM381A NDMT341  1 0 0.0171 0.1582 40.05531   1200 DIM380-DM34  
NDIM381A NLLS381A 1 0 1.1803 13.714 209.6510   3000 DIM-LLS380 W 
NDIM381B NDIM381A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NDIM381B NLLS381B 1 0 1.1803 13.714 209.6510   3000 DIM-LLS380 Z 
NDIM381B NOZN381B 1 0 0.3616 4.2297 63.57637   2880 OZN-DIM380 Z 
NDK11051 NBGM1150 1 0 1.8700 6.4100 48.69468    681 BGM-DK110 Z  
NDK11051 NBGM1151 1 0 1.8700 6.4100 48.69466    681 BGM-DK110 W  
NDKG3810 NDKG381A 1 0 0.3466 5.7760 36.28809   2000 EH10_KABEL   
NDKG3811 NDKG381B 1 0 0.3466 5.7760 36.28809   2000 EH20_KABEL   
NDKG3812 NDKG381A 1 0 0.3466 5.7760 36.28809   2000 EH30_KABEL   
NDKG381B NDKG381A 1 2 0.0000 0.0000 0.000000 999999 KV_Q0        
NDLR153A NWESTE31 1 0 0.0093 0.0884 79.30950   1366 WL380-DLR150 
NDLR153B NDLR153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NDLR153B NWL1503B 1 0 0.0765 0.1400 84.37278   1251 DLR-WL150 Z  
NDNT153B NDNT153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NDNT153B NZBK153A 1 8 0.4700 3.6700 55.29203   1920 DNT-ZBK-WHS1 
NDOD1531 NDOD153A 1 2 0.0000 0.0000 0.000000 999999 KV2_VS       
NDOD1531 NEDE153A 1 0 1.0100 5.6800 201.0603    711 DOD-EDE150 W 
NDOD1531 NNM1503B 1 0 1.0500 6.3500 45.24091    901 NM-DOD150 Z  
NDOD153A NEDE153B 1 0 1.0100 5.6800 151.7368    711 DOD-EDE150 Z 
NDOD153A NKBG1531 1 0 1.5000 12.193 2293.674    525 KBG-DOD150 W 
NDOD153A NNM1503A 1 0 1.0400 6.3500 45.24091    901 NM-DOD150 W  
NDOD381A NDOD3810 1 2 0.0000 0.0000 0.000000 999999 TR402_VSA    
NDOD381A NDTC381A 1 0 1.1555 12.372 192.8592   2500 DOD-DTC380 W 
NDOD381B NDOD3810 1 2 0.0000 0.0000 0.000000 999999 TR402_VSB    
NDOD381B NDOD381A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NDOD381B NDTC381B 1 0 1.1555 12.372 192.8592   2500 DOD-DTC380 Z 
NDRT153A NNM1503B 1 0 1.2100 7.5500 64.40290    850 NM-DRT150 W  
NDRT153A NWML1531 1 0 0.5135 2.8691 174.6230    959 DRT-ZBM-TL15 
NDRT153B NDRT153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NDRT153B NTSD153A 1 0 1.0000 6.3000 54.35197    961 TSD-DRT150 W 
NDTC153B NDTC153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NDTC381A NHGL381A 1 0 1.4910 16.040 247.7843   2500 DTC-HGL380 W 
NDTC381B NDTC381A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NDTC381B NHGL381B 1 0 1.4910 16.040 247.7843   2500 DTC-HGL380 Z 
NDTH1531 NERP153A 2 0 0.0867 0.4453 1081.788    770 ERP-DTH150 Z 
NDTN1150 NDTN1151 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NDTN1150 NGRD1151 1 0 4.3100 12.020 83.25217    405 DTN-GRD110 G 
NDTN1150 NOWD1150 1 0 3.9200 8.4600 55.92032    405 DTN-OWD110 Z 
NDTN1151 NBGM1151 1 0 3.4200 7.5300 49.95131    405 BGM-DTN110 W 
NDTO153A NRSD153A 1 0 0.4003 2.7397 1044.108   1150 DTO-RSD150 W 
NDTO153A NRSD153B 1 0 0.3974 2.7166 1044.108   1150 DTO-RSD150 Z 
NDVTB 5B NDVTB 5A 1 2 0.0000 0.0000 0.000000 999999 CBS          
NDVTP 5A NDVTB 5B 1 0 1.1876 3.5972 27.17163    400 DVTP-DVTB110 
NDVTP 5A NHCL115A 1 0 1.4139 7.1980 111.6538   1380 HCL-DVTP110  
NDVTP 5A NRS1105A 1 0 4.6108 11.456 83.79280    380 DVTP-RS110 G 
NDVTP 5B NDVTB 5A 1 0 1.1876 3.5972 27.17163    400 DVTP-DVTB110 
NDVTP 5B NDVTP 5A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NDVTP 5B NGO1105A 1 0 4.9518 12.535 92.38647    595 DVTP-GO110 Z 
NDVTP 5B NOL1105B 1 0 0.6504 2.9495 46.96505   1380 OL-DVTP110 G 
NDWL1531 NAPL153A 1 8 0.9437 5.8524 43.66809    925 DWL-APL150 W 
NDWL1531 NAPL153A 2 0 0.9437 5.8524 43.66809    925 DWL-APL150 Z 
NDWL1531 NMDM1531 1 8 0.2688 1.7472 1567.529   1347 DWL-MDM150 W 
NDWL1531 NOTL153A 1 8 0.2280 2.3520 1048.035   1155 OTL-DWL150 G 
NDWL1531 NOTL153D 1 0 0.9437 5.8524 43.66809    856 OTL-DWL150 W 
NDZS115A NSTRD153 1 0 0.1755 0.5625 289.2465   1200 STRT-STRS110 
NDZW115A NBEC 151 1 0 0.2432 0.5248 150.7964    535 BEC-DZW110   
NDZW115A NSTRD153 1 0 0.1157 0.7113 6.611890   1200 DZW-STRG110  
NDZW115A NSTRD154 1 0 0.3568 2.1933 21.48852   1200 DZW-STRZ110  
NDZW115B NDZW115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NEBG115A NHBG115B 1 0 1.3400 2.7470 19.15429    180 HBG-EBG110 Z 
NEBG115B NEBG115A 1 2 0.0000 0.0000 0.000000 999999 CBS          
NEBG115B NHBG115A 1 0 1.3526 2.7728 19.33440    180 HBG-EBG110 W 
NEC30A1  NEOS381J 1 0 0.0130 0.1320 24.50442   1600 EHS-EOS380 W 
NEC31A1  NEOS3819 1 0 0.0108 0.1090 20.26327   1600 EHS-EOS380 Z 
NEC3CA2  NEEM2221 1 0 0.0198 0.3006 182.5925   1448 EC3-EEM220 3 
NEC5CA2  NEEM2227 1 0 0.0175 0.2651 161.0443   1448 EC5-EEM220 5 
NEC7CA1  NEEM3813 1 0 0.0157 0.2390 145.1667   1448 EC7-EEM380 7 
NEDC3811 NEEM3817 1 0 0.0387 0.0507 0.107200   1425 EEM-EDC380 1 
NEDC381C NEDC381E 1 9 0.0000 -3222. 0.000000   1000 EDC380 F01 C 
NEDC381D NEDC381F 1 9 0.0000 -3222. 0.000000   1000 EDC380 F02 C 
NEDC381E NEDC381A 1 8 1.3500 7.2692 0.000000   1000 EDC380 F01 S 
NEDC381F NEDC381B 1 8 1.3500 7.2692 0.000000   1000 EDC380 F02 S 
NEDE153A NHSRZ 3  1 0 0.9400 4.5000 33.61504    770 EDE-HSR-HD15 
NEDE153B NEDE153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NEDE153B NHSRW 3  1 0 0.9400 4.5000 33.61504    770 EDE-HSR-HD15 
NEEM2220 NEEM2221 1 2 0.0000 0.0000 0.000000 999999 K1_VSK       
NEEM2222 NEEM2223 1 2 0.0000 0.0000 0.000000 999999 K2_VSK       
NEEM2223 NEC4CA2  1 0 0.0189 0.2875 174.6537   1448 EC4-EEM220 4 
NEEM2224 NEEM2225 1 2 0.0000 0.0000 0.000000 999999 K3_VSK       
NEEM2225 NEHA2221 1 0 0.0750 0.1040 135.0401    600 EEM-EHA220 Z 
NEEM2226 NEEM2227 1 2 0.0000 0.0000 0.000000 999999 K4_VSK       
NEEM2228 NEEM2229 1 2 0.0000 0.0000 0.000000 999999 K5_VSK       
NEEM2228 NEHA2220 1 0 0.0750 0.1040 135.0401    600 EEM-EHA220 W 
NEEM222A NEEM2220 1 2 0.0000 0.0000 0.000000 999999 RA1_SVA      
NEEM222A NEEM2222 1 2 0.0000 0.0000 0.000000 999999 RA2_VSA      
NEEM222A NEEM2224 1 2 0.0000 0.0000 0.000000 999999 RA3_VSA      
NEEM222A NEEM2226 1 2 0.0000 0.0000 0.000000 999999 RA4_VSA      
NEEM222A NEEM2228 1 2 0.0000 0.0000 0.000000 999999 RA5_VSA      
NEEM222A NEEM222I 1 2 0.0000 0.0000 0.000000 999999 RA6_VSA      
NEEM222B NEEM2221 1 2 0.0000 0.0000 0.000000 999999 RB1_VSB      
NEEM222B NEEM2223 1 2 0.0000 0.0000 0.000000 999999 RB2_VSB      
NEEM222B NEEM2225 1 2 0.0000 0.0000 0.000000 999999 RB3_VSB      
NEEM222B NEEM2227 1 2 0.0000 0.0000 0.000000 999999 RB4_VSB      
NEEM222B NEEM2229 1 2 0.0000 0.0000 0.000000 999999 RB5_VSB      
NEEM222B NEEM222J 2 2 0.0000 0.0000 0.000000 999999 RB6_VSB      
NEEM222I NEEM222J 1 2 0.0000 0.0000 0.000000 999999 K6_VSK       
NEEM222J NEEM222B 1 2 0.0000 0.0000 0.000000 999999 K6_SKB       
NEEM3810 NEHH3811 1 0 0.0064 0.1329 58.85585   4000 EEM-EHH380 Z 
NEEM3811 NEC6CA1  1 0 0.0162 0.2464 149.7032   1448 EC6-EEM380 6 
NEEM3811 NEEM3810 1 2 0.0000 0.0000 0.000000 999999 K1_VSK       
NEEM3813 NEEM3812 1 2 0.0000 0.0000 0.000000 999999 K2_VSK       
NEEM3814 NEEM3815 1 2 0.0000 0.0000 0.000000 999999 K3_VSK       
NEEM3814 NEEM381E 1 2 0.0000 0.0000 0.000000 999999 MEEW_SL      
NEEM3817 NEEM3816 1 2 0.0000 0.0000 0.000000 999999 K4_VSK       
NEEM3818 NEEM381C 1 2 0.0000 0.0000 0.000000 999999 EOSZ_SL      
NEEM3819 NEEM3818 1 2 0.0000 0.0000 0.000000 999999 K5_VSK       
NEEM3819 NEEM381D 1 2 0.0000 0.0000 0.000000 999999 TR423_ST380  
NEEM381A NEEM3810 1 2 0.0000 0.0000 0.000000 999999 RA1_VSA      
NEEM381A NEEM3812 1 2 0.0000 0.0000 0.000000 999999 RA2_VSA      
NEEM381A NEEM3814 1 2 0.0000 0.0000 0.000000 999999 RA3_VSA      
NEEM381A NEEM3816 1 2 0.0000 0.0000 0.000000 999999 RA4_VSA      
NEEM381A NEEM3818 1 2 0.0000 0.0000 0.000000 999999 RA5_VSA      
NEEM381B NEEM3811 1 2 0.0000 0.0000 0.000000 999999 RB1_VSB      
NEEM381B NEEM3813 1 2 0.0000 0.0000 0.000000 999999 RB2_VSB      
NEEM381B NEEM3815 1 2 0.0000 0.0000 0.000000 999999 RB3_VSB      
NEEM381B NEEM3817 1 2 0.0000 0.0000 0.000000 999999 RB4_VSB      
NEEM381B NEEM3819 1 2 0.0000 0.0000 0.000000 999999 RB5_VSB      
NEEM381C NEEM381D 1 2 0.0000 0.0000 0.000000 999999 S_VSK        
NEEM381E NMEE381I 1 0 0.5149 8.8643 182.2580   4000 EEM-MEE380 W 
NEHH2221 NWEW222A 1 0 0.4020 5.7364 106.7861   2300 EHH-WEW220 G 
NEHH3811 NMEE381J 1 0 0.5196 8.8231 182.3658   4000 EHH-MEE380 Z 
NEHM1150 NEHM1151 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NEHM1150 NEHM1152 1 0 0.0820 0.4302 1363.451   2296 RBB220-EHM11 
NEHM1153 NEHM1150 1 0 0.0821 0.4319 1363.451   2296 RBB220-EHM11 
NEHV381A NGT3801A 1 0 1.4700 19.026 244.9655   2500 GT-EHV380 G  
NEHV381A NGT3801A 2 0 1.4985 19.030 244.3273   2500 GT-EHV380 W  
NEHV381B NEHV381A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NEHV381B NGT3801B 1 0 1.5064 19.131 245.6273   2500 GT-EHV380 Z  
NEHVN 3A NEHVO 3A 1 0 0.2650 2.0100 41.99995   1250 EHVN-EHVO150 
NEHVN 3A NEHVW 3A 1 0 0.1440 1.0900 356.0053   1155 EHVN-EHVW150 
NEHVN 3B NEHVN 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NEHVN 3B NEHVO 3B 1 0 0.2650 2.0100 41.99995   1001 EHVN-EHVO150 
NEHVN 3C NBXT1530 1 0 0.7390 3.6580 48.69468    810 EHVN-BXT-TBN 
NEHVN 3C NEHVN 3B 1 0 0.0101 0.0500 0.666140    810 C-TBN-EHVN15 
NEHVN13A NEHVN 3B 1 8 0.1550 0.2780 75.08407    570 EHVN-WKCE150 
NEHVO 3A NEVEMW3  1 0 0.2150 1.9300 12.56009   1250 MZ-EHVO-EHVZ 
NEHVO 3B NEHVO 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NEHVO 3B NEVEMZ3  1 0 0.2160 1.9400 12.56009   1250 MZ-EHVO-EHVZ 
NEHVW 3B NEHVW 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NEHVW 3B NEHVZ 3A 1 0 0.1200 0.9250 297.1978   1155 EHVW-EHVZ150 
NEHVZ 3A NEVEMZ3  1 0 0.4400 1.8500 21.99115   1000 MZ-EHVO-EHVZ 
NEHVZ 3B NEHVZ 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NEHVZ 3B NEVEMW3  1 0 0.4400 1.8500 21.99115   1000 MZ-EHVO-EHVZ 
NEHVZ 3B NHPT153A 1 8 2.2370 6.5400 35.79845    581 EHVZ-HPT150  
NEHVZ 3C NEHVZ 3A 1 0 0.0163 0.0502 0.259830    300 C-EHVZ-HPT15 
NEHVZ 3C NHPT153A 1 0 2.2450 6.5300 35.79845    300 EHVZ-HPT150  
NELT153A NKBG1531 1 0 0.5000 2.7000 204.2025    750 ELT-KBG150 W 
NELT153A NOTH1531 1 0 0.3647 2.1059 85.00770    683 ELT-OTH150 W 
NELT153A NOTH1531 2 0 0.3647 2.1059 85.00770    683 ELT-OTH150 Z 
NELT153B NELT153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NELT153B NKBG1530 1 0 0.5000 2.7000 204.2025    750 ELT-KBG150 Z 
NEMR1531 NGVT2 3A 1 0 0.1261 0.1650 0.042290    620 GVT2-EMR150  
NEMR1531 NGVT2 3B 1 0 0.1059 0.1695 0.040970    620 GVT2-EMR150  
NEMW115A NVO1105B 1 0 0.5562 6.0325 45.61592   1125 VO-EMW110 R  
NEMW115B NEMW115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NEMZ1150 NENS1150 1 0 0.1300 1.9700 1198.832   1600 EMZ-ENS110 P 
NEMZ1150 NENS1150 2 0 0.1300 1.9700 1198.832   1600 ENS-EMZ110 Z 
NEMZ1151 NEMZ1150 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NEMZ1151 NENS1151 1 0 0.1300 1.9700 1198.832   1600 EMZ-ENS110 O 
NENS1150 NENS1151 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NENS1151 NEMZ1151 2 0 0.1300 1.9700 1198.832   1600 ENS-EMZ110 W 
NENS222B NENS222A 1 2 0.0000 0.0000 0.000000 999999 KV_VS_220    
NENS381A NENS3811 1 2 0.0000 0.0000 0.000000 999999 TR414_VSA    
NENS381A NZL3801A 1 0 0.8100 8.7474 135.3747   2500 ENS-ZL380 W  
NENS381B NENS3811 1 2 0.0000 0.0000 0.000000 999999 TR414_VSB    
NENS381B NENS381A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NENS381B NZL3801B 1 0 0.8100 8.7474 135.3747   2500 ENS-ZL380 Z  
NEOS3810 NEEM381C 1 0 0.0213 0.3341 6.921560   4000 EOS-EEM380 Z 
NEOS3810 NEOS3811 1 2 0.0000 0.0000 0.000000 999999 K1_VSK       
NEOS3811 NDKG381B 1 0 0.0244 0.2750 4.146900   2500 DKG-EOS380 Z 
NEOS3812 NEEM3815 1 0 0.0213 0.3341 6.921560   4000 EOS-EEM380 W 
NEOS3812 NEOS3813 1 2 0.0000 0.0000 0.000000 999999 K2_VSK       
NEOS3813 NDKG381A 1 0 0.0244 0.2750 4.146900   2500 DKG-EOS380 W 
NEOS3814 NEOS3815 1 2 0.0000 0.0000 0.000000 999999 K3_VSK       
NEOS3814 N_WG011A 1 0 0.0576 0.1462 0.000000   1000 EOS-WG01     
NEOS3815 NEOS381B 1 2 0.0000 0.0000 0.000000 999999 RB3_VSB      
NEOS3815 XED_EE1N 1 0 0.0010 0.0500 0.000000 999000 EOS-COBRA380 
NEOS3818 NEOS3819 1 2 0.0000 0.0000 0.000000 999999 K5_VSK       
NEOS3818 NVVL381C 1 0 0.6165 9.9009 3116.487   4000 VVL-EOS380 W 
NEOS381A NEOS3810 1 2 0.0000 0.0000 0.000000 999999 RA1_VSA      
NEOS381A NEOS3812 1 2 0.0000 0.0000 0.000000 999999 RA2_VSA      
NEOS381A NEOS3814 1 2 0.0000 0.0000 0.000000 999999 RA3_VSA      
NEOS381A NEOS3818 1 2 0.0000 0.0000 0.000000 999999 RA5_VSA      
NEOS381A NEOS381I 1 2 0.0000 0.0000 0.000000 999999 RA6_VSA      
NEOS381B NEOS3811 1 2 0.0000 0.0000 0.000000 999999 RB1_VSB      
NEOS381B NEOS3813 1 2 0.0000 0.0000 0.000000 999999 RB2_VSB      
NEOS381B NEOS3819 1 2 0.0000 0.0000 0.000000 999999 RB5_VSB      
NEOS381B NEOS381J 1 2 0.0000 0.0000 0.000000 999999 RB6_VSB      
NEOS381I NEOS381J 1 2 0.0000 0.0000 0.000000 999999 K6_VSK       
NERD153B NEHVO 3A 1 0 0.7650 7.2700 38.48136   1000 ERD-EHVO150  
NERD153B NERD153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NERP1531 NTWG153B 1 0 0.0501 1.4257 975.0624   1155 ERP-TWG150 W 
NERP153A NDTH1531 1 0 0.0867 0.4453 1081.788    770 ERP-DTH150 W 
NERP153A NMVLA43  1 0 0.2630 2.5900 1275.487   1000 MVL-ERP150 Z 
NERP153A NTNT153A 1 0 0.6600 2.3350 189.1239    700 ERP-TNT-GVT2 
NERP153B NERP153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NERP153B NMVLB33A 1 0 0.2690 2.6300 1275.487   1000 MVL-ERP150 W 
NERP153B NTNT153B 1 0 0.6600 2.3350 189.1239    700 ERP-TNT-GVT2 
NESDH 5A NESDM 5B 1 0 0.2100 1.1201 16.52267    690 ESDM-ESDH110 
NESDH 5A NESDV 5B 1 0 0.3400 0.3601 286.6303    540 ESDV-ESDH110 
NESDH 5A NLS1105A 1 0 1.9660 7.4148 61.82655    601 ESDH-LS110 G 
NESDM 5A NHGLO 5A 1 0 0.7832 2.6813 18.31235    675 ESDM-HGLO110 
NESDM 5B NESDM 5A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NESDV 5A NESDV 5B 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NESDV 5A NESDW 5B 1 8 0.5289 0.7664 544.6539    485 ESDV-ESDW110 
NESDW 5A NESDW 5B 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NESDW 5A NHGLO 5B 1 0 1.2896 4.4896 70.39701    675 ESDW-HGLO110 
NETN153A NBD15031 1 0 0.4376 2.0594 26.29513   1200 ETN-PCH-BD15 
NETN153B NETN153A 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRA_B   
NETN153B NETN153C 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRB_C   
NETN153C NETN153D 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRC_D   
NETN153D NETN153E 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRD_E   
NETN153F NETN153E 1 0 0.0096 0.0501 0.593420   1128 C-ETN-RSD150 
NETN153F NRSD153B 1 0 0.8200 4.2900 50.78698   1200 ETN-RSD150 G 
NEVEMW3  NMZ1503A 1 0 1.5800 4.6800 30.69336    580 MZ-EHVO-EHVZ 
NEVEMZ3  NMZ1503B 1 0 1.5850 4.7000 30.69336    580 MZ-EHVO-EHVZ 
NGD1503A NGD15030 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NGD1503A NGD15031 1 2 0.0000 0.0000 0.000000 999999 RL_A1_LSA0   
NGD1503B NAP-GD35 1 8 0.0340 10.000 0.000000   1200 GD150 SERIES 
NGD1503B NGD15030 1 2 0.0000 0.0000 0.000000 999999 RL_B1_LSB0   
NGENN 3A NBMR153A 1 0 1.2963 4.8329 30.85305    605 BMR-GENN150  
NGENN 3A NGENN 3B 1 2 0.0000 0.0000 0.000000 999999 RSPL1        
NGENN 3B NGENN131 1 2 0.0000 0.0000 0.000000 999999 RSPL2        
NGK1105A NGK1105B 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NGK1105B NWSMR 5A 1 0 0.7120 4.1783 986.4303   1125 WSMR-GK110 L 
NGLTK 5A NVDM115B 1 0 2.7249 5.2990 53.41891    505 VDM-GLTK110  
NGLTK 5B NGLTK 5A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NGLTK 5B NGNHU 5A 1 0 5.4990 11.611 156.9649    220 GLTK-GNHU110 
NGLTK 5B NGNHU 5B 1 0 5.4850 11.604 156.9649    220 GLTK-GNHU110 
NGNBH 5A NGNHU 5A 1 0 0.0247 0.0505 35.50422    400 GNHU-GNBH110 
NGNBH 5B NGNBH 5A 1 2 0.0000 0.0000 0.000000 999999 CBS          
NGNBH 5B NGNHU 5B 1 0 0.0183 0.0500 21.04782    400 GNHU-GNBH110 
NGNBS 5B NGNBS 5A 1 2 0.0000 0.0000 0.000000 999999 CBS          
NGNHK 5A NVVL115A 1 0 0.3110 0.6959 319.3115    601 GNHK-VVL110  
NGNHK 5B NGNHK 5A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NGNHK 5B NVVL115B 1 0 0.3120 0.6981 320.3396    601 GNHK-VVL110  
NGNHU 5A NGNBH 5B 1 0 0.0196 0.0500 28.26440    400 GNHU-GNBH110 
NGNHU 5A NGNBS 5A 1 0 0.4322 0.4814 209.9419    200 GNBS-GNHU110 
NGNHU 5A NGNHU151 1 0 0.5691 3.5090 33.46192    690 GNHU-HGZK110 
NGNHU 5A NSTRD150 1 0 0.7879 4.8369 46.68784   1200 GNHU-STRW110 
NGNHU 5A NVVL115A 1 0 0.8222 5.0443 47.95327    690 GNHU-VVL110  
NGNHU 5B NGNBS 5B 1 0 0.4316 0.4807 209.6279    200 GNBS-GNHU110 
NGNHU 5B NGNHU 5A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NGNHU 5B NKWD115B 1 0 0.5698 3.5132 33.50200    690 GNHU-KWD110  
NGNHU 5B NSTRD151 1 0 1.0673 6.5615 62.80847   1200 GNHU-STA0110 
NGNHU 5B NVVL115B 1 0 0.8222 5.0443 47.95327    690 GNHU-VVL110  
NGNHU151 NKWD115A 1 0 0.0081 0.0501 0.477550    690 HGZK-KWD110  
NGNHU151 NSTRK 5A 1 0 0.3886 2.3957 22.84561    690 HGZK-STRK110 
NGO1105A NRS1105B 1 0 1.9502 5.5503 40.04368    380 GO-RS110 R   
NGO1105B NGO1105A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NGO1105B NHBG115A 1 0 2.8885 5.5461 41.24749    600 GO-HBG110 W  
NGO1105B NHBG115A 2 0 2.8885 5.5461 41.24749    455 GO-HBG110 Z  
NGO1105B NHGLW 5A 1 0 2.1266 5.0618 138.2992    595 GO-HGLW110 G 
NGO1105B NHGLW 5B 1 0 2.1266 5.0618 138.2992    595 GO-HGLW110 R 
NGRD1150 NOHK1151 1 0 1.2912 6.4200 45.55307    839 OHK-GRD110 W 
NGRD1151 NGRD1150 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NGRTH 3A NLIMM 3A 1 0 1.5956 7.7987 49.23710    800 GRTH-LIMM150 
NGRTH 3A NMBT153C 1 0 0.4783 5.7974 87.42924   2002 MBT-GRTH150  
NGRTH 3B NGRTH 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NGRTH 3B NLIMM 3B 1 0 1.5956 7.7987 49.23710    800 GRTH-LIMM150 
NGRTH 3B NMBT153A 1 0 0.4783 5.7974 87.42924   2002 MBT-GRTH150  
NGRTH 3B NNRB153A 1 0 0.2669 0.6812 0.031420    792 GRTH-NRB150  
NGSP1530 NKNG153A 1 0 0.0110 0.0506 0.650560   1201 KNG-RLL-GSP1 
NGSP1531 NKNG153A 1 8 0.0110 0.0506 0.650560   1201 KNG-RLL-GSP1 
NGSP1531 NRLL1531 1 0 0.7553 3.5583 198.6680   1320 RLL-KNG-GSP1 
NGSP1532 NGSP1534 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NGSP1532 NGSP153A 1 2 0.0000 0.0000 0.000000 999999 RAILA_LRA1_2 
NGSP1533 NGSP1532 1 2 0.0000 0.0000 0.000000 999999 RAILA_LRA2_3 
NGSP1534 NGSP153B 1 2 0.0000 0.0000 0.000000 999999 RAILB_LRB1_2 
NGSP1535 NGSP1534 1 2 0.0000 0.0000 0.000000 999999 RAILB_LRB2_3 
NGSP1535 NGSP1538 1 0 0.5125 2.2870 30.38549   1201 GSP-WAP-RLL1 
NGSP1537 NGSP1531 1 0 0.3416 1.5246 20.25699   1201 GSP-WAP-KNG- 
NGSP1537 NWAP153A 1 8 0.0110 0.0506 0.650560   1201 WAP-RLL-GSP1 
NGSP1538 NGSP1530 1 0 0.3416 1.5246 20.25699   1201 GSP-WAP-KNG- 
NGSP1538 NWAP153A 1 0 0.0110 0.0506 0.650560   1201 WAP-RLL-GSP1 
NGSP153A NGSP1536 1 0 1.3061 5.7794 1605.982    999 NJ01-GSP150  
NGSP153A NGSP1537 1 0 0.5125 2.2870 30.38549   1201 GSP-WAP-RLL1 
NGSP153A NMDB153A 1 0 2.3343 8.7011 60.18665    530 GSP-MDB150 W 
NGT15031 NGT1503B 1 0 0.0138 0.3218 620.1504   3300 GT150-A91    
NGT15031 N_AC913  1 2 0.0000 0.0000 0.000000   3002 TR AC-91     
NGT1503A NBBS153A 1 8 0.9000 3.3500 58.21371    535 GT-BBS150 Z  
NGT1503A NBD1503C 1 0 0.4010 2.8200 54.59775   2500 GT-BD150 Z   
NGT1503A NOTD153F 1 0 0.3500 2.9200 28.18009   1481 GT-OTD150 Z  
NGT1503B NBBS153A 1 0 0.9000 3.3500 58.21370    535 GT-BBS150 W  
NGT1503B NBD1503A 1 0 0.4090 2.8300 54.59775   2500 GT-BD150 W   
NGT1503B NGT1503A 1 2 0.0000 0.0000 0.000000 999999 KV1_VS       
NGT1503B NGT1503C 1 2 0.0000 0.0000 0.000000 999999 KV2_VS       
NGT1503B NTBW153A 1 0 0.7400 6.1600 27.20619   1480 GT-TBW150 W  
NGT1503B NWW1503F 1 0 0.7800 6.3000 56.20309   1245 GT-WW150 W   
NGT1503B NZBGMW3  1 0 0.7826 3.7239 47.24273   1243 GT-ZBH-MDK15 
NGT1503C NWW1503C 1 0 0.7323 6.2128 2.083460   1245 GT-WW150 Z   
NGT1503C NZBGMZ3  1 0 0.7859 3.9457 47.24273   1243 GT-ZBH-MDK15 
NGT3801B NGT3801A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NGT3801B NRLL381A 1 0 1.5733 17.255 259.0317   3603 GT-RLL380 Z  
NGV15030 NVB1503B 1 0 0.1580 1.2030 385.5840   1155 VB-GV150 Z   
NGV15031 NGV15030 1 2 0.0000 0.0000 0.000000 999999 SECT12LS12_2 
NGV1503A NGV15031 1 2 0.0000 0.0000 0.000000 999999 SECT12LS12_1 
NGVL1531 NGVL1530 1 2 0.0000 0.0000 0.000000 999999 LV23_LRA     
NGVL153A NGVL1531 1 2 0.0000 0.0000 0.000000 999999 LV12_LRA     
NGVL153B NGVL153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NGVL153B NPMP153A 1 0 0.6700 1.9180 782.2566    866 GVL-PMP150   
NGVT153A NGVT1531 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NGVT153A NGVT2 3A 1 0 0.0144 0.0504 211.2000    993 GVT-GVT2 150 
NGVT2 3A NGVT2 30 1 0 0.2790 0.9000 677.3333   2000 PG01_KABEL   
NGVT2 3A NGVT2 31 1 0 0.2790 0.9000 677.3333   2000 PG02_KABEL   
NGVT2 3A NGVT2 3B 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NHBG115B NHBG115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NHBY1151 NMNZL151 1 0 1.5400 5.3200 41.15485    600 HBY-MNZL110  
NHBY1151 NSKS1151 1 0 1.4060 6.8635 58.11947    841 HBY-SKS-LSM1 
NHCL115A NRT1105A 1 0 3.6284 6.7931 48.02961    515 HCL-RT110 W  
NHCL115A NZLH115A 1 0 0.4902 3.6996 34.53992   1095 HCL-ZLH110 W 
NHCL115A NZLW115B 1 0 0.4600 1.2200 37.78779   1001 HCL-ZLW110 W 
NHCL115B NHCL115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NHCL115B NOL1105A 1 0 1.2057 5.4225 2.777920   1380 HCL-OL110 R  
NHCL115B NRT1105B 1 0 3.6284 6.7931 48.02961    515 HCL-RT110 Z  
NHCL115B NZLH115B 1 0 0.4902 3.6996 34.53992   1095 HCL-ZLH110 Z 
NHCL115B NZLW115A 1 0 0.4600 1.2200 37.78779   1000 HCL-ZLW110 Z 
NHD1503A NKBT1531 1 0 0.5150 4.4080 9.706380   1602 HD-KBT150 Z  
NHD1503B NHD1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NHD1503B NZUV153A 1 0 0.7500 6.4100 92.36282   1602 HD-ZUV-LLS15 
NHDB1151 NDDV1151 1 0 1.5596 3.9554 130.5247    330 DDV-HDB110 R 
NHDB1151 NOMD115A 1 0 0.5811 1.8476 959.5994    801 HDB-OMD110 W 
NHDB115B NHDB1151 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NHDB115B NHGV115B 1 0 4.2999 8.9991 63.05402    570 HGV-HDB110 B 
NHELD 3A NHELD130 1 2 0.0000 0.0000 0.000000 999999 MBTW_SRA     
NHELD 3A NHELD131 1 2 0.0000 0.0000 0.000000 999999 BOEKW_SRA    
NHELD 3A NHELD133 1 2 0.0000 0.0000 0.000000 999999 TR1_SRA      
NHELD 3A NHELD134 1 2 0.0000 0.0000 0.000000 999999 TR2_SRA      
NHELD 3A NHELD135 1 2 0.0000 0.0000 0.000000 999999 TR3_SRA      
NHELD 3A NHELD136 1 2 0.0000 0.0000 0.000000 999999 TR4_SRA      
NHELD 3B NHELD 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NHELD 3B NHELD132 1 2 0.0000 0.0000 0.000000 999999 IS.3.2       
NHELD 3B NHELD135 1 2 0.0000 0.0000 0.000000 999999 TR3_SRB      
NHELD130 NHELD 3C 1 0 0.0055 0.0502 0.676970   1883 C-MBT-HELD15 
NHELD131 NBOEK 3A 1 0 0.4841 4.4423 64.20543   1883 HELD-BOEK150 
NHELD136 NHELD 3A 2 2 0.0000 0.0000 0.000000 999999 TR4_SRB      
NHGL381A XGR_HG12 1 0 0.3000 2.9001 45.52139   2511 GNA-HGL380 W 
NHGL381B NHGL381A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NHGLA151 NHGLB 5A 1 0 0.0658 0.1484 65.50409    540 HGLB-HGLA110 
NHGLA152 NHGLB 5A 1 0 0.0658 0.1484 65.50409    540 HGLB-HGLA110 
NHGLB 5A NHGLO 5A 1 0 0.2704 0.7578 5.872820    595 HGLO-HGLB110 
NHGLB 5A NHGLO 5A 2 0 0.2704 0.7578 5.872820    595 HGLO-HGLB110 
NHGLB 5A NHGLS152 1 0 0.0723 0.1630 71.93179    540 HGLS-HGLB110 
NHGLB 5B NHGLB 5A 1 7 0.0000 0.0000 0.000000 999999 KV_VS        
NHGLO 5A NHBG115A 1 0 0.2334 1.6888 1164.620    821 HGLO-HBG110  
NHGLO 5A NHGLS151 1 0 0.1500 0.4809 254.8875    641 HGLS-HGLO110 
NHGLO 5B NHGLW 5A 1 0 0.1341 0.8691 19.10088   2700 HGLO-HGLW110 
NHGLW 5A NODZ115A 1 0 2.4632 4.7355 143.4982    330 HGLW-ODZ110  
NHGLW 5B NHGLO 5C 1 0 0.1341 0.8691 19.10088   2700 HGLO-HGLW110 
NHGLW 5B NHGLW 5A 1 2 0.0000 0.0000 0.000000 999999 KV1_VS       
NHGLW 5B NODZ115B 1 0 2.4632 4.7355 143.4982    330 HGLW-ODZ110  
NHGV115A NWTO1151 1 0 0.1163 1.6693 748.6541   1575 WTO-HGV110 W 
NHGV115B NHGV115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NHK1503A NWGM153B 1 8 0.3230 0.8310 399.9250    362 HK-WGM150    
NHK1503B NHK1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NHMM153A NSS1503A 1 8 0.8370 3.1650 77.59734    954 SS-HMM150 W  
NHMM153B NHMM153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NHMM153B NVHZ1531 2 0 0.5344 2.6302 250.3409   1150 VHZ-HMM150 Z 
NHMO153B NHMO153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NHMO153B NHMZ153B 1 0 0.2140 0.7520 4.241150    714 HMO-HMZ150 Z 
NHMZ153A NEHVO 3A 1 0 0.6350 3.0832 53.89842   1000 EHVO-HMZ150  
NHMZ153B NEHVO 3B 1 0 0.6301 3.0596 53.89842   1000 EHVO-HMZ150  
NHMZ153B NHMZ153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NHPS153A NBMR153A 1 0 0.1540 1.1330 430.2411   1035 BMR-HPS150 W 
NHPS153A NCU15031 1 0 0.8597 3.1502 19.17716    610 TSD-CU-HPS15 
NHPS153B NHPS153A 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRA_B   
NHPS153C NHPS153B 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRB_C   
NHPS153D NHPS153C 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRC_D   
NHPS153D NHPS153E 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRD_E   
NHPS153E NBMR1532 1 0 0.1540 1.1330 430.2411   1035 BMR-HPS150 Z 
NHPS153E NCU15030 1 0 0.8602 3.1799 19.56568    610 TSD-CU-HPS15 
NHRST 3A NVENR 3A 1 0 0.4079 3.7314 53.64444   1001 HRST-VENR150 
NHRST 3B NHRST 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NHRV1150 NOHK1150 1 0 0.6162 1.3395 9.819300    405 RWD-HRV-OHK1 
NHRV1151 NOHK1151 1 0 0.6162 1.3395 9.819300    405 RWD-HRV-OHK1 
NHRV1151 NRWD1151 1 0 3.5238 7.6605 56.15413    405 RWD-HRV-OHK1 
NHRV1152 NHRV1151 1 0 0.1275 0.3109 1.886610    405 RWD-HRV-OHK1 
NHRV1153 NHRV1150 1 0 0.1821 0.4442 2.695150    405 RWD-HRV-OHK1 
NHRV1153 NHRV1152 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NHSRW 3  NHD1503A 1 0 1.8900 9.1300 70.05428    770 EDE-HSR-HD15 
NHSRW 3  NHSR153B 1 0 0.1200 0.3900 185.7938    770 EDE-HSR-HD15 
NHSRZ 3  NHD1503B 1 0 1.8900 9.1300 70.05752    770 EDE-HSR-HD15 
NHSRZ 3  NHSR153A 1 0 0.1200 0.3900 185.7938    770 EDE-HSR-HD15 
NHST153A NBSL153A 1 0 0.0640 0.2644 122.9701    655 BSL-VLO150 W 
NHSW222A NENS222A 1 0 0.7489 8.2606 138.1198   2500 HSW-ENS220 W 
NHSW222B NENS222B 1 0 0.7489 8.2606 138.1198   2500 HSW-ENS220 Z 
NHSW222B NHSW222A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NHTM153A NWHS153A 1 8 1.9800 12.340 95.19340    861 WHS-HTM150 W 
NHTM153B NHTM153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NHTN153A NERD153A 1 0 0.7590 7.2500 32.82964   1000 HTN-ERD150 W 
NHTN153A NOS15031 1 0 2.6000 9.1100 53.39766    714 HTN-OS150 W  
NHTN153B NEHVO 3B 1 8 1.7800 14.750 71.31415   1332 HTN-EHVO150  
NHTN153B NHTN153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NHTN153B NOSS153B 1 0 2.6300 9.1100 53.39766    714 HTN-OS150 Z  
NHTW1531 NHTW153E 1 0 0.1350 0.2440 64.30840    240 HTW-WKCH150  
NHTW153A NWW1503C 1 0 0.5715 4.9856 44.35033   1245 WW-HTW150 Z  
NHTW153B NHTW153A 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRA_B   
NHTW153B NHTW153C 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRB_C   
NHTW153C NHTW153D 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRC_D   
NHTW153D NHTW153E 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRD_E   
NHTW153E NHTN153B 1 0 0.0680 0.5850 3.294790   1502 HTW-HTN150 Z 
NHUSK 3A NBSDL 3B 1 8 0.0350 0.1250 1.570860    400 HUSK-BSDL150 
NHW1503A NNDK153A 1 0 0.2900 0.7500 407.7791    910 HW-NDK150 W  
NHW1503A NNDK153A 2 0 0.2500 0.7500 407.7792    910 HW-NDK150 Z  
NHW1503A NNDK153B 1 0 0.2800 0.7500 407.7779    910 HW-NDK150 P  
NHW1503A NOZN1530 1 0 0.0601 0.8955 375.3490   1465 OZN380-HW150 
NHW1503A NOZN1531 1 0 0.2164 3.2237 1351.257   1465 OZN380-HW150 
NHW1503A NOZN1533 1 0 0.0588 0.8760 367.1894   1465 OZN380-HW150 
NHZL381A NHZL381B 1 7 0.0000 0.0000 0.000000 999999 SK01         
NHZL381A NMVL3817 1 0 0.0517 0.4536 316.6725   1170 MVL-HZL380 W 
NHZL381B NMVL3818 1 0 0.0517 0.4536 316.6725   1170 MVL-HZL380 Z 
NIBG1531 NDIM153D 1 0 0.0560 0.4120 156.4513   1035 DIM-IBG150 W 
NIBG1531 NDIM153E 1 0 0.0560 0.4120 156.4513   1035 DIM-IBG150 Z 
NISM1150 NISM1151 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NISM1150 NZLF115A 1 0 0.2660 0.8129 489.6332    801 ISM-ZLF110 Z 
NKBG1530 NAH1503B 1 0 0.4700 0.8400 228.0796    400 KBG-AH150 Z  
NKBG1530 NAPD153B 1 0 1.5100 9.1300 64.40411    751 KBG-APD150 Z 
NKBG1531 NAH1503A 1 0 0.4600 0.8200 218.6541    400 KBG-AH150 W  
NKBG1531 NAPD153A 1 0 1.5100 9.1300 65.97320    751 KBG-APD150 W 
NKBG1531 NKBG1532 1 2 0.0000 0.0000 0.000000 999999 KV_SRA       
NKBG1532 NKBG1533 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NKBG1533 NKBG1530 1 2 0.0000 0.0000 0.000000 999999 KV_SRB       
NKBT1531 NLLS153A 1 0 0.4800 4.1400 56.70565   1602 KBT-LLS150 P 
NKELP 32 NKELP 31 1 2 0.0000 0.0000 0.000000 999999 RAIL_A1      
NKELP 33 NKELP 32 1 2 0.0000 0.0000 0.000000 999999 RAIL_A2      
NKELP 33 NNEDW 3A 1 0 0.8374 2.8498 18.03502    501 KELP-NEDW150 
NKIJ153E NGD15030 1 0 0.7431 5.3213 0.291940    850 KIJ-GD150 W  
NKIJ153E NRTZ153B 1 0 0.2700 2.3000 741.4158   1155 KIJ-RTZ150 Z 
NKIJ153F NGD1503B 1 0 0.7431 5.3213 0.291940    850 KIJ-GD150 Z  
NKIJ153F NKIJ153E 1 2 0.0000 0.0000 0.000000 999999 KV2_VS       
NKIJ153F NOM1503B 1 0 0.2167 1.9164 988.1880   1155 KIJ-OM150 W  
NKIJ153F NOM1503B 2 0 0.2900 2.6270 1274.230   1155 KIJ-OM150 Z  
NKIJ381A NBKK381A 1 0 0.8738 10.233 153.8047   2500 KIJ-BKK380 W 
NKIJ381A NBWK381A 1 0 0.2831 4.5209 88.97983   4000 KIJ-BWK380 W 
NKIJ381A NGT3801A 1 0 0.7952 9.3130 139.9833   2826 KIJ-GT380 W  
NKIJ381B NDIM381B 1 0 1.3597 15.904 239.0605   3100 KIJ-DIM380 Z 
NKIJ381B NGT3801B 1 0 0.7952 9.3130 139.9833   2826 KIJ-GT380 Z  
NKIJ381B NKIJ381A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NKP11050 NVLH115A 1 0 2.3496 5.8106 353.7621    455 VLH-KP110 W  
NKP11052 NZLF115A 1 0 1.2069 3.8061 847.5062    605 ZLF-KP110 W  
NKP11059 NISM1151 1 0 0.2660 0.8129 489.6332    800 KP-ISM110 Z  
NKP1105B NKP11050 1 2 0.0000 0.0000 0.000000 999999 VLHW_SRA     
NKP1105B NKP11052 1 2 0.0000 0.0000 0.000000 999999 ZLFW_SRA     
NKP1105B NKP11054 1 2 0.0000 0.0000 0.000000 999999 TR112_SRA    
NKP1105B NKP11056 1 2 0.0000 0.0000 0.000000 999999 TR113_SRA    
NKP1105C NKP11051 1 2 0.0000 0.0000 0.000000 999999 S0.1.2       
NKP1105C NKP11055 1 2 0.0000 0.0000 0.000000 999999 TR111_SRB    
NKP1105C NKP11056 1 2 0.0000 0.0000 0.000000 999999 TR113_SRB    
NKP1105C NKP11059 1 2 0.0000 0.0000 0.000000 999999 ISMZ_SRB     
NKP1105C NKP1105A 1 2 0.0000 0.0000 0.000000 999999 ISMZ_SRB(2)  
NKP1105C NKP1105B 1 7 0.0000 0.0000 0.000000 999999 ISMZ_SRB(1)  
NKP1105C NKP1105B 2 2 0.0000 0.0000 0.000000 999999 KV_VS        
NKP1105C NKP1105B 3 7 0.0000 0.0000 0.000000 999999 S0.6.2       
NKP1105C NKP1105B 4 7 0.0000 0.0000 0.000000 999999 TR111_SRB_   
NKP1105C NKP1105B 5 7 0.0000 0.0000 0.000000 999999 TR112_SRB_   
NKP1105C NKP1105B 6 7 0.0000 0.0000 0.000000 999999 TR113_SRB_   
NKRH153A NKRH153B 1 2 0.0000 0.0000 0.000000 999999 RSE15_VS     
NKRH153B NKRH153C 1 2 0.0000 0.0000 0.000000 999999 RSE1_VS      
NKRH153C NKRH153D 1 2 0.0000 0.0000 0.000000 999999 RSE3_VS      
NKRH153D NKRH153E 1 2 0.0000 0.0000 0.000000 999999 RSE5_VS      
NKRH153D NNRB153C 1 0 0.0851 0.2176 0.031420    792 KRH-NRB150   
NKRH153E NKRH153F 1 2 0.0000 0.0000 0.000000 999999 RSE7_VS      
NKRH153F NKRH153G 1 2 0.0000 0.0000 0.000000 999999 RSE9_VS      
NKRH153F NSWB153B 1 0 0.1069 0.4931 0.031420    744 SWB-KRH150   
NKRH153G NKRH153A 1 2 0.0000 0.0000 0.000000 999999 RSE11_VS     
NKWD1151 NKWD115B 1 0 0.0001 0.0500 0.000100   5455 KWD-ZMG110   
NKWD115A NMTWD 5  1 0 0.4586 2.8097 26.79389    741 KWD-MTWD110  
NKWD115B NKWD115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NKWD115B NMEE115B 1 0 0.9024 5.5282 52.71862    741 KWD-MEE110 Z 
NKZZ1151 NBGMR15F 1 0 0.2736 0.8360 503.5470    400 BGMR-KZZ110  
NKZZ1152 NBGMR15E 1 0 0.2736 0.8360 503.5470    400 BGMR-KZZ110  
NKZZ1152 NKZZ1151 1 7 0.0000 0.0000 0.000000 999999 CBS          
NLAGE 31 NULW153D 1 0 0.0142 0.0506 23.66562   1440 ULW-LW6      
NLC1503A NZP1503A 1 0 0.9100 3.0000 523.7045    621 ZP-LC150 W   
NLC1503B NBCO153B 1 0 1.3700 4.6400 152.3679    651 BCO-LC150 Z  
NLC1503B NZP1503B 1 0 0.9100 3.0000 524.6458    621 ZP-LC150 Z   
NLD1503A NSS1503A 1 0 0.7750 3.4100 180.9557    770 LD-SS150 W   
NLD1503A NSS1503B 1 0 0.7750 3.4100 180.9557    770 LD-SS150 Z   
NLD1503A NVB1503A 1 0 0.7190 4.4830 622.6637   1155 VB-LD150 Z   
NLD1503A NVB1503B 1 0 0.7190 4.4830 622.6637   1155 VB-LD150 W   
NLGK153A NDTC153A 1 0 0.1200 0.6600 10.05310    859 DTC-LGK150 W 
NLGK153A NZP1503A 1 0 1.2900 7.5000 88.28040    801 LGK-ZP150 W  
NLGK153A NZV1503B 1 0 0.7025 4.3648 356.5230    711 ZV-LGK150 W  
NLGK153B NDTC153B 1 0 0.1200 0.6600 10.05310    859 DTC-LGK150 Z 
NLGK153B NLGK153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NLIMM 3A NBEEK 3C 1 0 1.8899 9.3599 89.48862    799 BEEK-LIMM150 
NLIMM 3B NLIMM 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NLLS153A NDNO1531 1 0 0.0295 0.2757 4.224190   1358 LLS-DNO150 W 
NLLS153A NDNT153B 1 0 0.0348 0.2719 4.095690   1602 DNT-LLS150 W 
NLLS153A NZBK1531 1 8 2.5025 19.663 292.0111   1920 ZBK-LLS150 Z 
NLLS153B NDNO1531 1 0 0.0295 0.2757 4.224190   1601 LLS-DNO150 Z 
NLLS153B NHTM153A 1 8 1.3100 12.240 187.5538   1600 HTM-LLS150 B 
NLLS153B NLLS153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NLLS381A NENS381A 1 0 0.4212 5.7362 88.92314   4000 LLS-ENS380 W 
NLLS381B NENS381B 1 0 0.4212 5.7362 88.92314   4000 LLS-ENS380 Z 
NLLS381B NFLT-41  1 2 0.0000 0.0000 0.000000 999999 FL_4_VS      
NLLS381B NLLS381A 1 7 0.0000 0.0000 0.000000 999999 KV_VS        
NLMR1150 NLMR1151 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NLMR1150 NLTK1151 1 8 1.9190 6.4531 52.06248    736 LTK-LMR110 W 
NLMR1150 NOHK1151 1 0 3.3500 7.3200 50.26547    405 OHK-LMR110 W 
NLMR1151 NLTK1151 1 8 1.9190 6.4531 52.06248    736 LTK-LMR110 Z 
NLS1105B NLS1105A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NLS1105B NODZ115A 1 0 0.5816 1.1244 1312.763    765 ODZ-LS110 W  
NLSM1150 NBGM1150 1 0 2.0800 4.8300 32.67256    405 LSM-BGM110 Z 
NLSM1150 NLSM1151 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NLSM1150 NLW11050 2 0 1.5400 5.3200 41.15486    600 LW-LSM110 W  
NLSM1150 NRWD1151 1 0 1.1715 6.0555 51.83628    601 LSM-RWD110 Z 
NLSM1151 NBGM1151 1 0 2.0800 4.8300 32.67253    405 LSM-BGM110 W 
NLSM1151 NLW11051 1 0 0.5500 1.6800 81.05309    400 LW-LSM110 G  
NLSM1151 NLW11051 2 0 1.5400 5.3200 41.15486    601 LW-LSM110 Z  
NLSM1151 NRWD1151 1 0 1.1715 6.0555 51.83628    601 LSM-RWD110 W 
NLSM222A NBGM222B 1 0 0.2592 2.8519 47.69761   2500 LSM-BGM220 W 
NLSM222A NOHK222A 1 0 0.6808 7.4894 125.2591   2503 LSM-OHK220 W 
NLSM222B NBGM222B 1 0 0.2594 2.8517 47.69922   2500 LSM-BGM220 Z 
NLSM222B NLSM222A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NLSM222B NOHK222B 1 0 0.6813 7.4889 125.2633   2503 LSM-OHK220 Z 
NLTK1151 NECL N51 1 0 0.1700 0.2740 165.6405    551 LTK-LTG110 W 
NLTK1151 NEMZ1150 1 0 0.3700 1.6500 1175.741    920 EMZ-LTK110 Z 
NLTK1151 NEMZ1151 1 0 0.3700 1.6500 1175.741    920 EMZ-LTK110 W 
NLUTT 3A NBORN 3A 1 0 0.9584 3.3194 21.39490    394 LUTT-BORN150 
NLUTT 3B NLUTT 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NLUTT 3B NLUTT 3C 1 0 0.0145 0.0503 0.324040    396 C-MBT-LUTT15 
NLUTT 3C NMBT153E 1 0 2.5963 8.9920 57.96396    394 LUTT-MBT150  
NLW11050 NLSM1150 1 0 0.5500 1.6800 81.05309    400 LW-LSM110 P  
NLW11050 NLW11051 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NMAK115A NZYV115A 1 0 0.2696 1.7555 15.00833    956 MAK-ZYV110 W 
NMAK115B NMAK115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NMBT1531 NMBT153F 1 0 0.0360 0.4360 6.597340   3150 MBT150-CCB   
NMBT153C NMBT153E 1 2 0.0000 0.0000 0.000000 999999 KVZU_VS      
NMBT153D NBUGG 3F 1 0 0.3374 3.0684 39.69228   1883 MBT-BUGG150  
NMBT153D NMBT153A 1 2 0.0000 0.0000 0.000000 999999 RAILA_LRA    
NMBT153E NHELD 3C 1 0 0.6671 6.0433 81.48964   2069 MBT-HELD150  
NMBT153E NMBT153B 1 2 0.0000 0.0000 0.000000 999999 RAILB_LRB    
NMBT153E NMBT153D 1 2 0.0000 0.0000 0.000000 999999 KVNO_VS      
NMBT153F NBOEK 3B 1 8 1.1517 10.535 145.5164   1883 MBT-BOEK150  
NMBT153F NBORN 3A 1 0 1.6379 5.6726 36.56662    415 BORN-MBT150  
NMBT153F NMBT153C 1 2 0.0000 0.0000 0.000000 999999 RAILC_LRC    
NMBT381A NEHV381A 1 0 1.1334 13.351 200.5604   2826 MBT-EHV380 W 
NMBT381A NMBT381C 1 2 0.0000 0.0000 0.000000 999999 KV2_VS       
NMBT381B NDOD381A 1 0 2.3161 27.281 409.8279   3100 MBT-DOD380 W 
NMBT381B NEHV381B 1 0 1.1334 13.351 200.5604   2826 MBT-EHV380 Z 
NMBT381B NMBT381A 1 2 0.0000 0.0000 0.000000 999999 KV1_VS       
NMBT381B XOB_MB11 1 0 0.7259 7.1484 120.4381   2501 MBT-OBZ380 W 
NMBT381B XVY_MB12 1 0 0.1364 1.5757 22.83710   2501 VYK-MBT380 Z 
NMBT381C NMBT381D 1 2 0.0000 0.0000 0.000000 999999 KV2_LASC     
NMBT381C XSI_MB11 1 8 0.4985 4.8831 81.80093   2501 MBT-SDF380 Z 
NMBT381C XVY_MB11 1 0 0.1386 1.5780 22.95700   2501 VYK-MBT380 W 
NMDB153B NMDB153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NMDH1530 NMDH1531 1 0 0.0001 0.0500 0.000100   4000 MDH-WPK150   
NMDH1531 NGVT2 3A 1 0 0.3882 1.8389 887.0601   1154 MDH-GVT2 150 
NMDH1531 NGVT2 3B 1 0 0.3882 1.8389 887.0601   1154 MDH-GVT2 150 
NMDK153A NMDK153B 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NMDK153A NSNCM 3A 1 0 0.1400 0.8600 8.413190    500 MDK-SHL150 W 
NMDK153A NWKCM 3B 1 0 0.0582 0.7700 9.955710   2955 MDK-WKCM150  
NMDM1531 NAPL153A 1 0 0.4641 4.4595 2728.253   1155 APL-MDM150 W 
NMDM1531 NWWD153B 1 0 0.2922 3.0888 1537.118   1115 MDM-WWD150 Z 
NMEE115A NMTWD 5  1 0 0.4436 2.7178 25.91807    741 MTWD-MEE110  
NMEE115A NSKN115A 1 0 2.2297 7.7964 50.20265    493 MEE-SKN110 L 
NMEE115A NVDM115A 1 0 1.5226 3.0935 23.03416    505 MEE-VDM110 W 
NMEE115A NVDMZ 5A 1 0 0.4230 0.6738 336.0248    600 MEE-VDMZ110  
NMEE115A NVDMZ 5B 1 0 0.4245 0.6762 337.2186    600 MEE-VDMZ110  
NMEE115A NWS1105A 1 0 0.9495 3.3980 57.88699    400 MEE-WS110 W  
NMEE115B NBGMR151 1 0 4.7452 19.839 138.3585    815 BGMR-MEE110  
NMEE115B NMEE115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NMEE115B NSD1105A 1 0 0.0247 0.1800 78.53982    400 MEE-SD110 W  
NMEE115B NSD1105B 1 0 0.0247 0.1800 78.53982    400 MEE-SD110 Z  
NMEE115B NVDM115A 1 0 1.5226 3.0935 23.03416    505 MEE-VDM110 G 
NMEE115B NWS1105B 1 0 0.9495 3.3980 57.88699    400 MEE-WS110 Z  
NMEE222A NWEW222C 1 0 0.4924 7.2080 140.3880   2300 WEW-MEE220 O 
NMEE222B NMEE222A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NMEE222B NWEW222B 1 0 0.4921 7.2484 139.7185   2300 WEW-MEE220 B 
NMEE3811 XDI_ME12 1 0 0.3264 3.7075 52.97226   1520 MEE-DIL380 W 
NMEE3812 XDI_ME11 1 0 0.3264 3.7075 52.97226   1520 MEE-DIL380 Z 
NMEE3813 NMEE3811 1 7 0.0000 0.0000 0.000000 999999 KV3_VS       
NMEE3813 NMEE3812 1 2 0.0000 0.0000 0.000000 999999 KV4_VS       
NMEE381A NMEE381J 1 2 0.0000 0.0000 0.000000 999999 ZL_Z_VS      
NMEE381B NMEE381A 1 2 0.0000 0.0000 0.000000 999999 KV1_VS       
NMEE381B NMEE381D 1 2 0.0000 0.0000 0.000000 999999 RAILB_LASX   
NMEE381C NMEE381A 1 7 0.0000 0.0000 0.000000 999999 RAILA_LASX   
NMEE381C NMEE381I 1 2 0.0000 0.0000 0.000000 999999 EEMW_VS      
NMEE381D NMEE381C 1 2 0.0000 0.0000 0.000000 999999 KV2_VS       
NMERWE31 NULW153B 1 0 0.0420 0.1440 70.12035    960 ULW-MK12     
NMKT153B NMKT153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NMKT153B NPMP153B 1 0 0.1910 0.5470 223.3672    866 MKT-PMP150   
NMLBK 3A NMLBK131 1 0 0.0108 0.0540 0.683280   1500 C-BUGG-MLBK1 
NMLBK 3B NBUGG 3F 1 0 0.4000 2.0001 25.30784   1500 BUGG-MLBK150 
NMLBK 3B NMLBK 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NMLBK131 NBUGG 3E 1 0 0.4000 2.0001 25.30784   1500 BUGG-MLBK150 
NMNZL151 NHBY1151 2 0 1.5400 5.3200 41.15485    600 HBY-MNZL110  
NMNZL151 NRWD1151 1 0 2.0200 8.2800 37.69911    600 MNZL-RWD110  
NMNZL151 NSK11050 1 0 1.5700 5.7600 44.92478    600 MNZL-SK110 Z 
NMPL115A NZS1105A 1 0 1.2232 3.3845 26.78899    600 MP-ZS110 Z   
NMPL115B NMPL115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NMPL115B NZS1105B 1 0 1.2482 3.4537 27.33694    600 MP-ZS110 W   
NMRUM 3A NMBT153E 1 0 0.2997 1.5022 10.74075    822 MBT-MRUM150  
NMRUM 3A NRMND 3C 1 0 0.2250 0.7980 5.667330    790 RMND-MRUM150 
NMRUM 3B NMRUM 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NMSECT1  NSMH3811 1 0 0.3375 1.8750 589.0486    984 MSEC-KABEL   
NMSK115B NMSK115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NMSKD151 NMSKJ15  1 0 0.1416 0.1780 1.051810    705 MSKD-MSKJ110 
NMSKJ15  NMSK115A 1 0 0.1667 0.6413 4.165380    580 MSKJ-MSKZ110 
NMSKJ15  NSKN115B 1 0 1.2907 4.1268 27.09309    580 MSKJ-SKN110  
NMSW1531 NTWG153A 1 0 0.0660 0.1300 105.8717    582 MSW-TWG150 W 
NMTWD 5  NMTWS 5A 1 0 0.1755 0.5625 298.1528    741 MTWD-MTWS110 
NMV-E 1  NMVL3819 1 0 0.0127 0.2450 345.5752   1600 ELB-MVL380   
NMVL3811 NMVL3812 1 2 0.0000 0.0000 0.000000 999999 TK1_VSKB     
NMVL3811 NMVTR11  1 0 0.0037 0.0507 7.830730   1850 MV1-MVL380 1 
NMVL3812 NMVL3810 1 2 0.0000 0.0000 0.000000 999999 TK1_VSKA     
NMVL3812 NSMH381A 1 0 0.3972 6.3019 125.6594   4000 MVL-SMH380 Z 
NMVL3814 NMVL3815 1 7 0.0000 0.0000 0.000000 999999 TK2_VSKB     
NMVL3814 NMVTR310 1 8 0.0101 0.1754 53.40708   2844 MV3-Kab2     
NMVL3815 NMVL3813 1 7 0.0000 0.0000 0.000000 999999 TK2_VSKA     
NMVL3816 NMVL381A 1 2 0.0000 0.0000 0.000000 999999 TK3_VSA      
NMVL3817 NMVL3818 1 2 0.0000 0.0000 0.000000 999999 TK3_VSKB     
NMVL3817 NMVL381B 1 2 0.0000 0.0000 0.000000 999999 TK3_VSB      
NMVL3818 NMVL3816 1 2 0.0000 0.0000 0.000000 999999 TK3_VSKA     
NMVL381A NMVL3810 1 2 0.0000 0.0000 0.000000 999999 TK1_VSA      
NMVL381A NMVL3813 1 2 0.0000 0.0000 0.000000 999999 TK2_VSA      
NMVL381A NMVL3819 1 2 0.0000 0.0000 0.000000 999999 TK4_VSA      
NMVL381A NMVL381K 1 2 0.0000 0.0000 0.000000 999999 TK5_VSA      
NMVL381B NMVL3811 1 2 0.0000 0.0000 0.000000 999999 TK1_VSB      
NMVL381B NMVL3814 1 2 0.0000 0.0000 0.000000 999999 TK2_VSB      
NMVL381B NMVL381I 1 2 0.0000 0.0000 0.000000 999999 TK4_VSB      
NMVL381B NMVL381L 1 2 0.0000 0.0000 0.000000 999999 TK5_VSB      
NMVL381I NMVL381J 1 2 0.0000 0.0000 0.000000 999999 TK4_VSKB     
NMVL381I NMVTR21  1 0 0.0040 0.0612 17.10597   1850 MV2-MVL380 2 
NMVL381J NMVL3819 1 2 0.0000 0.0000 0.000000 999999 TK4_VSKA     
NMVL381J NWL3801B 1 0 0.2985 12.027 224.0102   4000 WL-MVL380 W  
NMVL381K NEGEN_10 1 0 0.1867 3.0503 782.2566   2000 EGEN-MVL380  
NMVL381L NMDC381A 1 0 0.0032 0.0503 1.043040   4000 MVL-MDC380   
NMVL381L NMVL381M 1 2 0.0000 0.0000 0.000000 999999 TK5_VSKB     
NMVL381M NMVL381K 1 2 0.0000 0.0000 0.000000 999999 TK5_VSKA     
NMVL381M NWL3801A 1 0 0.2985 11.998 224.0102   4000 WL-MVL380 Z  
NMVLA334 NMVLA33  1 2 0.0000 0.0000 0.000000 999999 RAILA3_LRA31 
NMVLA43  NMVLA334 1 2 0.0000 0.0000 0.000000 999999 RAILA4_LRA41 
NMVLB334 NMVLA334 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NMVLB334 NMVLB33A 1 2 0.0000 0.0000 0.000000 999999 RAILB3_LRB31 
NMVLB43  NMVLB334 1 2 0.0000 0.0000 0.000000 999999 RAILB4_LRB41 
NMVTR311 NMVL3814 1 0 0.0101 0.1754 53.40708   2844 MV3-Kab1     
NMZ1503A NBDL153A 1 0 1.1750 4.1100 26.32655    714 MZ-BDL150 W  
NMZ1503A NNEDW 3C 1 0 1.1000 3.7400 11.86894    501 NEDW-MZ150 W 
NMZ1503B NBDL153A 1 0 1.1760 4.1200 26.32655    714 MZ-BDL150 Z  
NMZ1503B NMZ1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NMZ1503B NNEDW 3B 1 8 1.1000 3.7400 11.86894    550 NEDW-MZ150 Z 
NNDK153A NHK1503A 1 0 0.3312 0.8142 459.5522    493 NDK-HK150 W  
NNDK153A NHK1503B 1 0 0.3418 0.8256 429.5814    493 NDK-HK150 Z  
NNDK153A NNDP1531 1 0 0.1500 0.5300 141.3717    508 NDK-NDP150 E 
NNDK153A NNDP1531 2 0 0.1500 0.5300 141.3717    508 NDK-NDP150 F 
NNDK153B NHK1503B 1 0 0.3284 0.8179 428.9153    493 NDK-HK150 G  
NNDK153B NNDK153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NNDK153B NNDP1531 1 0 0.1500 0.5300 141.3717    508 NDK-NDP150 G 
NNEDW 3B NBUGG 3B 1 0 2.3662 8.0526 50.95570    601 BUGG-NEDW150 
NNEDW 3B NNEDW 3A 1 2 0.0000 0.0000 0.000000 999999 KV1_VS       
NNEDW 3C NNEDW 3A 1 8 0.0001 0.0500 0.031420    501 C-NEDW-MZ150 
NNIWG 3A NDB1503B 1 0 0.6200 3.9800 31.41593    966 NIWG-DB150 W 
NNIWG 3B NNIWG 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NNM1503B NLGK153B 1 0 2.2500 13.255 724.9539    710 NM-LGK150 W  
NNM1503B NNM1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NNMR153A NVHZ1531 1 8 0.0179 0.1318 60.31858   1155 NMR-VHZ150 G 
NNMR153A NVHZ1531 2 8 0.0179 0.1318 60.31858   1155 NMR-VHZ150 Z 
NNMR153A NZVD1531 1 0 0.1180 0.8650 395.8406   1150 NMR-ZVD150   
NNMR153B NNMR153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS150     
NNO1105A NZYV115A 1 0 0.4815 1.4683 1008.228   1200 NO-ZYV110 W  
NNOPV 5A NVLH115A 1 0 0.1204 0.4050 3.267260    400 NOPV-VLH110  
NNOPV 5B NLTK1152 1 0 0.9277 3.1369 24.69920    675 NOPV-LTK110  
NNOPV 5B NNOPV 5A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NNRB153A NNRB1531 1 2 0.0000 0.0000 0.000000 999999 KV_VS1       
NNRB153B NNRB1531 1 2 0.0000 0.0000 0.000000 999999 KV_VS2       
NNRB153C NNRB1531 1 2 0.0000 0.0000 0.000000 999999 KV_VS3       
NNVD1151 NRS1105A 1 0 1.8900 0.3200 30.05876    347 NVD-RT-RS110 
NNVD115A NNVD1150 1 0 1.5861 2.9856 21.24345    255 NVD-RT-RS110 
NNVD115A NNVD1151 1 0 0.0432 0.0812 0.578050    255 NVD-RT-RS110 
NNVD115B NNVD115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NNVD115B NVH1105A 1 0 2.8876 6.7977 316.1088    400 NVD-VH110 R  
NODL1532 NODL1531 1 7 0.0000 0.0000 0.000000 999999 KV_VS        
NODL1532 NODL153B 1 2 0.0000 0.0000 0.000000 999999 KV_SK1       
NODL153A NODL1531 1 2 0.0000 0.0000 0.000000 999999 KV_SK2       
NODR153A NNIWG 3A 1 0 0.3200 2.0800 15.70796    966 NIWG-ODR-ULW 
NODR153B NNIWG 3B 1 0 0.3200 2.0800 15.70796    966 NIWG-ODR-ULW 
NODZ115B NODZ115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NOHK1150 NLMR1151 1 0 3.3498 7.3197 50.22268    405 OHK-LMR110 Z 
NOHK1150 NOHK1151 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NOHK1150 NOHK1152 1 0 0.6818 5.2393 6295.907   1259 OHK-BZD110 Z 
NOHK1150 NOWD1151 1 0 2.7100 12.210 87.33627    405 OHK-OWD110 R 
NOHK1150 NWV11051 1 0 1.5600 5.4401 41.78316    601 OHK-WV110 Z  
NOHK1151 NOHK1153 1 0 0.6818 5.2393 6295.907   1259 OHK-BZD110 W 
NOHK1151 NWV11051 1 0 1.5600 5.4401 41.78081    601 OHK-WV110 W  
NOHK222A NENS222A 1 0 1.0467 11.515 192.5915   2500 OHK-ENS220 W 
NOHK222B NENS222B 1 0 1.0467 11.515 192.5915   2503 OHK-ENS220 Z 
NOHK222B NOHK222A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NOL1105B NOL1105A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NOM1503B NOM15031 1 0 0.0680 0.5480 167.4469   1155 ROC3-OM150 Z 
NOM1503B NOM1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NOMD115A NOMVZL5  1 0 0.6612 2.1048 17.31017    675 ZLH-OMD-VO11 
NOMD115B NCVD1151 1 0 0.6612 2.1048 17.31017    675 ZLH-OMD-CVD1 
NOMD115B NOMD115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NOMV115A NOMD115A 1 0 0.5251 0.8124 596.6546    480 OMD-OMV110 Z 
NOMV115A NOMV115B 1 2 0.0000 0.0000 0.000000 999999 S3.0         
NOMV115B NOMD115B 1 0 0.5251 0.8124 596.6546    480 OMD-OMV110 W 
NOMVZL5  NZLH115A 1 0 0.7527 7.5582 132.8287   1420 ZLH-OMD-VO11 
NOPB153A NGRTH 3A 1 0 0.1020 0.2650 0.031420    792 GRTH-OPB150  
NOPB153A NKRH153A 1 0 0.1420 0.5680 0.031420    744 OPB-KRH150   
NOPB153A NNRB153B 1 0 0.2123 0.7712 0.031420    744 OPB-NRB150   
NOPD222A NOPD222B 1 2 0.0000 0.0000 0.000000 999999 OPDKV_VS     
NOPD222A NRBB222A 1 8 0.0195 0.2005 55.08782    787 RBB-OPD220 W 
NOPD222B NRBB222B 1 0 0.0195 0.2005 55.08782    787 RBB-OPD220 Z 
NOS15031 NOSS153A 1 0 0.0143 0.0502 0.294480    764 C-HTN-OS150  
NOSS153A NUD1503F 1 0 1.7800 5.9900 34.55972    714 OS-UD150 W   
NOSS153B NARI153A 1 0 4.2000 14.770 82.34115    714 OS-ARI150 Z  
NOSS153B NOSS153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NOTD153B NOTD153A 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRA_B   
NOTD153B NOTD153C 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRB_C   
NOTD153C NOTD153D 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRC_D   
NOTD153D NOTD153E 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRD_E   
NOTD153F NOTD153E 1 0 0.0060 0.0501 0.483690   1452 C-GT-OTD150  
NOTH1531 NNM1503A 1 0 0.2431 1.4039 56.67180    683 NM-OTH150 Z  
NOTH1531 NNM1503B 1 0 0.2431 1.4039 56.67180    683 NM-OTH150 W  
NOTL153B NDWL1531 1 0 0.9437 5.8524 43.66809    925 OTL-DWL150Z  
NOTL153D NOTL1531 1 2 0.0000 0.0000 0.000000 999999 V1548L12_LRB 
NOTL153D NOTL153B 1 2 0.0000 0.0000 0.000000 999999 V1548L24_LRB 
NOTL153D NOTL153G 1 2 0.0000 0.0000 0.000000 999999 V1548L12_LRA 
NOTL153D NWWD153B 1 0 1.3100 8.5400 62.83186    925 OTL-WWD150 Z 
NOTL153E NOTL153D 1 2 0.0000 0.0000 0.000000 999999 V1558L23_LRB 
NOTL153H NOTL153D 1 2 0.0000 0.0000 0.000000 999999 V1558L23_LRA 
NOTL153I NOTL153D 1 2 0.0000 0.0000 0.000000 999999 V1558L25_LRB 
NOWD1150 NOWD1151 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NOZN3810 NOZN381A 1 2 0.0000 0.0000 0.000000 999999 TR403_VSA    
NOZN3810 NOZN381B 1 2 0.0000 0.0000 0.000000 999999 TR403_VSB    
NOZN3811 NBVW381B 1 0 0.3717 4.3527 65.42430   2904 BVW-OZN380 W 
NOZN381A NDIM381A 1 0 0.3612 4.2297 63.57678   2880 OZN-DIM380 G 
NOZN381A NOZN3811 1 2 0.0000 0.0000 0.000000 999999 BVWW_VSA     
NOZN381B NOZN3811 1 2 0.0000 0.0000 0.000000 999999 BVWW_VSB     
NPCBRW3  NBD1503A 1 8 0.4980 2.4828 30.64309   1200 BD-PCH-RSD15 
NPCBRW3  NPCH153B 1 8 0.4858 0.9325 288.0840    400 PCH-BD-RSD15 
NPHP153B NNM1503A 1 0 0.2150 0.6300 329.8672    900 NM-PHP150    
NPHP153B NPHP153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NPMP153B NPMP153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NRBB2221 NRBB222A 1 0 0.0200 0.4573 264.9980   2000 RBB220-EC20  
NRBB222A NEEM2222 1 0 0.0043 0.0501 9.223500   4000 EEM-RBB220 a 
NRBB222A NEHH2221 1 0 0.0108 0.1834 0.000000   2300 RBB-EHH220 G 
NRBB222B NEEM2226 1 0 0.0043 0.0501 9.223500   4000 EEM-RBB220 b 
NRBB222B NRBB222A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NRBB222B NWEW222D 1 0 0.4029 5.7076 107.0947   2300 RBB-WEW220 P 
NRK1503A NDOD153A 1 0 0.5300 9.9066 651.8802    575 RK-DOD150 W  
NRK1503A NKBG1531 1 0 0.9300 1.9500 1451.415    523 KBG-RK150 W  
NRK1503B NDOD1531 1 8 0.5300 9.9066 651.8802    575 RK-DOD150 Z  
NRK1503B NKBG1530 1 0 0.9300 1.9500 1451.415    523 KBG-RK150 Z  
NRK1503B NRK1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NRLL1530 NGSP1530 1 0 0.7553 3.5583 198.6680   1201 RLL-KNG-GSP1 
NRLL1530 NRLL153B 1 0 0.0130 0.1830 103.3584   1320 RLL-KNG-GSP1 
NRLL153A NRLL1531 1 0 0.0130 0.1830 103.3584   1320 RLL-KNG-GSP1 
NRLL153B NRLL153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NRLL381B NRLL381A 1 2 0.0000 0.0000 0.000000 999999 KV2_VS       
NRLL381B NRLL381C 1 2 0.0000 0.0000 0.000000 999999 KV1_VS       
NRLL381B XKR_ZA12 1 0 0.0886 0.9763 6.736100   2500 RLL-ZVL380 W 
NRLL381C NGT3801A 1 0 1.5733 17.255 259.0317   3603 GT-RLL380 W  
NRLL381C XKR_ZA11 1 0 0.0945 0.9763 6.655460   2500 RLL-ZVL380 G 
NRMND 3A NMBT153D 1 0 0.5274 2.3421 16.61339    790 MBT-RMND150  
NRMND 3B NRMND 3A 1 2 0.0000 0.0000 0.000000 999999 RAIL_LR1_2   
NRMND 3C NRMND 3B 1 2 0.0000 0.0000 0.000000 999999 RAIL_LR2_3   
NRS1105A NNVD1150 1 8 1.8900 0.3200 30.05876    347 NVD-RT-RS110 
NRS1105B NRS1105A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NRSD153A NMDK153A 1 0 1.0450 4.8900 62.65907   1001 MDK-RSD150 W 
NRSD153A NPCBRW3  1 8 0.9320 4.6472 57.35291   1200 RSD-PCH-BD15 
NRSD153A NRSWRW3  1 8 0.3607 1.6091 19.75499   1200 RSD-RSB-WDT1 
NRSD153B NMDK153B 1 0 1.0370 4.9100 62.65907   1001 MDK-RSD150 Z 
NRSD153B NRSD153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NRSD153B NRSWRZ3  1 8 0.3607 1.6119 19.75499   1200 RSD-RSB-WDT1 
NRSWRW3  NRSB153A 1 0 0.0112 0.0500 0.614200   1200 RSB-RSD-WDT1 
NRSWRW3  NWDT153A 1 0 0.8993 4.0109 49.24381   1200 WDT-RSB-RSD1 
NRSWRZ3  NRSB153A 1 0 0.0112 0.0500 0.614200   1200 RSB-RSD-WDT1 
NRSWRZ3  NWDT153B 1 0 0.8993 4.0181 49.24381   1200 WDT-RSB-RSD1 
NRT1105A NNVD1151 1 0 3.1636 5.9549 42.37128    255 NVD-RT-RS110 
NRT1105B NNVD1150 1 0 3.1636 5.9549 42.37128    255 NVD-RT-RS110 
NRT1105B NRT1105A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NRTC153A NRTC153B 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NRTC153A NRTM1531 1 0 0.1650 0.3900 348.7168    616 RTC-RTM150 W 
NRTC153B NRTW153B 1 0 0.2500 0.9900 502.6548    616 RTW-RTC150 W 
NRTM1531 NDE15030 1 8 0.6393 3.7478 190.4638    750 RTM-DE150 W  
NRTM1531 NDE1503B 1 8 0.6393 3.7478 190.4638    750 RTM-DE150 Z  
NRTM1531 NOM1503A 1 0 0.2750 2.3069 1132.827   1155 RTM-OM150 Z  
NRTM1531 NOM1503B 1 0 0.1451 1.6976 806.1954   1155 RTM-OM150 W  
NRTM1531 NRTC153A 2 8 0.5280 1.2480 1115.894    616 RTC-RTM150 Z 
NRTM1531 NRTW153B 2 0 0.2300 0.9900 518.3628    600 RTW-RTM150 Z 
NRTW1530 NRTW153B 1 0 0.0500 1.0700 468.0973   1650 REC 11b      
NRTW1531 NRTW153B 1 0 0.0500 1.0700 468.0973   1650 REC 11a      
NRTW1532 NRTW1534 1 0 0.0500 1.0700 468.0973   1650 REC 11x      
NRTW1533 NRTW1534 1 2 0.0000 0.0000 0.000000 999999 RL_A23LSA2_3 
NRTW1534 NRTZ153A 1 0 0.1700 1.4000 446.1061   1155 RTW-RTZ150 Z 
NRTW1534 NVLW153A 1 0 0.3390 1.0500 1046.150    582 RTW-VLW150 W 
NRTW1535 NRTW1536 1 2 0.0000 0.0000 0.000000 999999 RL_B23LSB2_3 
NRTW1535 NRTW153E 1 2 0.0000 0.0000 0.000000 999999 KV2_3_VS     
NRTW1536 NKIJ153F 1 0 1.0000 6.5000 518.3628    847 RTW-KIJ150 W 
NRTW153A NKIJ153F 1 0 1.0000 6.5000 518.3628    847 RTW-KIJ150 G 
NRTW153A NODL153B 1 0 0.1790 1.1383 713.8536   1055 RTW-ODL150 Z 
NRTW153A NRTM1531 1 0 0.5100 0.7700 422.8584    600 RTW-RTM150 G 
NRTW153A NRTW153E 1 2 0.0000 0.0000 0.000000 999999 RL_A23LSA2_2 
NRTW153B NKIJ153E 1 8 1.0000 6.5000 518.3628    847 RTW-KIJ150 Z 
NRTW153B NRTM1531 1 0 0.3900 0.8900 367.5663    616 RTW-RTM150 P 
NRTW153B NRTW153F 1 2 0.0000 0.0000 0.000000 999999 RL_B23LSB2_2 
NRTW153E NRTW1533 1 2 0.0000 0.0000 0.000000 999999 RL_A23LSA2_0 
NRTW153F NRTW1535 1 2 0.0000 0.0000 0.000000 999999 RL_B23LSB2_0 
NRTZ153A NRTZ153B 1 2 0.0000 0.0000 0.000000 999999 KOPPEL_VS    
NRW1503A NGV1503A 1 0 0.1439 1.0906 351.3155   1155 GV-RW150 Z   
NRW1503A NWTR153D 1 0 0.1040 0.6750 232.7920   1155 RW-WTR150 Z  
NRW1503B NRW1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NRW1503B NWTR153C 1 0 0.1040 0.6750 232.7920   1155 RW-WTR150 W  
NRWD1151 NHRV1150 1 0 3.5238 7.6605 56.15413    405 RWD-HRV-OHK1 
NSBLTW3  NLIMM 3A 1 0 0.8540 4.6310 56.73795   1000 TERW-SBRN-LI 
NSBLTW3  NSRBN 3A 1 0 0.0024 0.0500 0.171430   1000 TERW-SBRN-LI 
NSBLTZ3  NSRBN 3B 1 0 0.0041 0.0500 0.472750   1352 TERW-SBRN-GR 
NSBLTZ3  NTERW 3A 1 0 0.7312 3.6073 84.88708   1351 TERW-SBRN-GR 
NSBRN132 NSRBN 3B 1 2 0.0000 0.0000 0.000000 999999 GRTHW_LL     
NSBRN13A NSRBN 3A 1 7 0.0000 0.0000 0.000000 999999 TERWZ_LL     
NSDE115A NMEE115A 1 0 0.2457 0.7875 417.4140    641 MEE-SDE110 W 
NSDS115A NMEE115A 1 0 0.3276 1.0500 556.5519    641 MEE-SDS110 W 
NSK11050 NSK11051 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NSK11051 NRWD1151 1 0 0.7308 3.3495 24.59867    600 RWD-SK110 R  
NSKN115B NSKN115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NSKS1150 NHBY1151 1 0 1.4060 6.8635 58.11947    841 HBY-SKS-LSM1 
NSKS1150 NLSM1150 1 0 0.5320 2.5970 21.99115    920 HBY-SKS-LSM1 
NSKS1150 NSKS1152 1 0 0.1020 0.5235 24.03318    450 HBY-SKS-LSM1 
NSKS1151 NLSM1151 1 0 0.5320 2.5970 21.99115    920 HBY-SKS-LSM1 
NSKS1151 NSKS1152 1 0 0.1020 0.5235 24.03318    450 HBY-SKS-LSM1 
NSMH153A NGVT2 3B 1 0 0.0641 0.9735 327.2157   1927 GVT2-TR_SMH  
NSMH3810 NSMH3811 1 2 0.0000 0.0000 0.000000 999999 TK3_VSB      
NSMH3811 NSMH3812 1 2 0.0000 0.0000 0.000000 999999 TK3_VSK      
NSMH381A NCST381B 1 0 0.6176 9.7995 195.4003   4000 SMH-CST380 Z 
NSMH381A NSMH3812 1 2 0.0000 0.0000 0.000000 999999 TK3_VSA      
NSMH381B NCST381B 1 8 0.6176 9.7995 195.4003   4000 SMH-CST380 W 
NSMH381B NMVL3815 1 0 0.3972 6.3019 125.6594   4000 MVL-SMH380 W 
NSNB1151 NVO1105A 1 0 0.2220 0.9472 581.1946    950 VO-SNB110    
NSNCM 3A NMDK153B 1 0 0.1500 0.8620 8.413190    500 MDK-SHL150 Z 
NSOS153A NBSTN131 1 0 0.3100 2.8000 40.84171   1600 SOS-BSTN150  
NSOS153B NBSTN13A 1 8 0.3100 2.8000 40.84171   1600 SOS-BSTN150  
NSOS153B NSOS153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NSS1503A NHMM153B 1 8 0.8920 4.3370 528.4159    954 SS-HMM150 Z  
NSS1503A NSS15031 1 0 1.9410 4.0220 2078.729    650 SS150_WQ10   
NSS1503B NSS1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NSTR115A NSTRD154 1 0 0.1677 0.5375 276.3911   1200 STRT-STRZ110 
NSTRD150 NSTRD152 1 0 0.2773 1.7020 16.53709   1200 STRD-STRW110 
NSTRD150 NSTRP 5A 1 0 0.1024 0.6286 6.107260   1200 STRP-STRW110 
NSTRD151 NST1A05  1 0 0.0082 0.0503 9.332790   1200 STAO-STRD110 
NSTRD151 NSTRO 5A 1 0 0.0347 0.2130 39.53475   1200 STA0-STRO110 
NSTRD152 NSTRD154 1 0 0.1749 1.0734 9.917040   1200 STRD-STRZ110 
NSTRD153 NST1A05  1 0 0.4164 2.5554 23.60861   1200 STRD-STRG110 
NSW1105A NMPL115A 1 0 2.8283 5.3448 37.03938    300 MP-SW110 W   
NSW1105B NMPL115A 1 0 2.8283 5.3448 37.03938    300 MP-SW110 Z   
NSWB153A NNRB153B 1 0 0.1877 0.6902 0.031420    744 SWB-NRB150   
NSWB153A NSWB1531 1 2 0.0000 0.0000 0.000000 999999 KV_VS1       
NSWB153B NSWB1531 1 2 0.0000 0.0000 0.000000 999999 KV_VS2       
NSWB153C NGRTH 3B 1 0 0.1505 0.3921 0.031420    792 GRTH-SWB150  
NSWB153C NSWB1531 1 2 0.0000 0.0000 0.000000 999999 KV_VS3       
NTBG115A NVH1105B 1 0 2.5393 7.6535 59.41380    400 TBG-VH110 L  
NTBG115B NTBG115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NTBN153A NTBW153B 1 0 0.1749 1.5146 14.45806   1200 TBW-TBN150 Z 
NTBN153B NTBN153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NTBW153A NTBN153B 1 0 0.1740 1.5000 13.03761   1068 TBW-TBN150 W 
NTBW153A NTBZ1531 1 0 0.2216 1.6247 809.8504   1166 TBW-TBZ150 W 
NTBW153B NOTD153A 1 0 0.3520 3.0490 29.53160   1245 OTD-TBW150 Z 
NTBW153B NTBW153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS(1)     
NTBZ1531 NTBZ153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NTBZ153A NTBN153A 1 0 0.6250 1.1320 703.9995    423 TBN-TBZ150 W 
NTBZ153A NTBN153B 1 0 0.6290 1.1390 703.9995    423 TBN-TBZ150 Z 
NTERW 3B NSBLTW3  1 8 0.5680 3.1114 40.80368   1000 TERW-SBRN-LI 
NTERW 3B NTERW 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NTL1503A NDOD153A 1 0 1.0800 6.2700 48.69364    800 DOD-TL150 W  
NTL1503B NDOD153A 1 0 1.0800 6.2700 48.69364    861 DOD-TL150 Z  
NTL1503B NTL1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NTNT153A NGVT2 3B 1 0 0.6600 2.3350 189.1239    700 GVT2-TNT-ERP 
NTNT153B NGVT2 3A 1 0 0.6600 2.3350 189.1239    700 GVT2-TNT-ERP 
NTNZ153A NTNZ153B 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NTSD153A NPHP153A 1 0 0.1270 0.3710 194.7783    900 TSD-PHP150   
NTSD153B NNM1503A 1 0 0.3900 2.5800 27.64602    850 NM-TSD150    
NTSD153B NTSD153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NTWG153B NTWG153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NUD1503B NUD1503A 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRA_B   
NUD1503B NUD1503C 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRB_C   
NUD1503C NUD1503D 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRC_D   
NUD1503D NUD1503E 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRD_E   
NUD1503E NHMZ153A 1 0 3.4160 11.970 66.59863    714 UD-HMZ150 W  
NUD1503F NUD1503A 1 0 0.0143 0.0507 0.276880    714 C-OS-UD150 W 
NUF1503A NDAL1531 1 0 0.2038 1.2412 15.59867    955 UF-DAL-DTC15 
NUF1503B NDAL1532 1 0 0.0158 0.0962 1.209200    955 UF-DAL-DTC15 
NUF1503B NUF1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NULW1530 NODR153B 1 0 0.3150 1.8000 139.4867    966 ULW-NIWG-ODR 
NULW1531 NODR153A 1 0 0.3150 1.8000 139.4867    966 ULW-NIWG-ODR 
NULW153B NSOS153A 1 0 1.4500 8.9100 502.6548    800 ULW-SOS2 150 
NULW153B NULW1532 1 0 0.0700 0.1300 69.11504    410 MWK_TR7-UTL  
NULW153C NULW153A 1 7 0.0000 0.0000 0.000000 999999 RAILA_LRA1_2 
NULW153D NSOS153B 1 0 1.4500 9.0000 559.2035    800 ULW-SOS2 150 
NULW153D NULW1533 1 0 0.0700 0.1400 106.8141    410 MWK_TR8-UTL  
NULW153D NULW153B 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NULW153D NULW153B 2 2 0.0000 0.0000 0.000000 999999 RAILB_LRB1_2 
NURM153A NGRTH 3B 1 0 0.0312 0.1530 88.72172    799 URMD-GRTH150 
NURM153A NLUTT 3A 1 8 0.3859 1.4075 8.739900    394 LUTT-URMD150 
NURM153B NGRTH 3A 1 0 0.2313 1.1541 26.54017    799 TERW-SBRN-GR 
NURM153B NSBLTZ3  1 0 1.1537 5.7559 132.3608    799 TERW-SBRN-GR 
NVAAR 3B NMKT153B 1 0 0.3700 0.6100 153.9386    400 VAAR-MKT150  
NVB1503B NVB1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NVDM115B NVDM115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NVENR 3B NVENR 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NVH1105B NVH1105A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NVHZ1531 NHMM153B 1 0 0.5410 3.2640 23.87610   1150 VHZ-HMM150 W 
NVHZ1531 NNMR153B 1 0 0.0624 8.7769 60.31858   1155 NMR-VHZ150 W 
NVHZ1531 NWPLD 3B 2 0 0.1317 0.4826 321.2279    770 WPLD-VHZ150Z 
NVHZ381A NBVW381B 1 0 0.3667 2.8601 164.0020   3000 BVW-VHZ380 W 
NVHZ381A NVHZ3810 1 2 0.0000 0.0000 0.000000 999999 TR411_VSA    
NVHZ381A NVHZ3811 1 2 0.0000 0.0000 0.000000 999999 TR413_VSA    
NVHZ381B NBVW381B 1 8 0.3667 2.8601 164.0020   3000 BVW-VHZ380 Z 
NVHZ381B NVHZ3810 1 2 0.0000 0.0000 0.000000 999999 TR411_VSB    
NVHZ381B NVHZ3811 1 2 0.0000 0.0000 0.000000 999999 TR413_VSB    
NVLH115A NKP1105A 1 0 2.3496 5.8106 353.7621    455 VLH-KP110 Z  
NVLH115A NLTK1152 1 0 1.3491 4.5365 36.59956    675 LTK-VLH110 W 
NVLH115B NVLH115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NVLH115B NZS1105B 1 0 1.3630 4.1876 372.4421    631 VLH-ZS110 Z  
NVLN1531 NVLN1532 1 0 0.3500 7.7000 769.6902    693 VLN-NSW150   
NVLN1532 NOTL153G 1 0 1.3852 9.0148 706.8559    924 VLN-OTL150 W 
NVLN1532 NVLN153A 1 2 0.0000 0.0000 0.000000 999999 KVB85_VS     
NVLN1532 NVLN153F 1 2 0.0000 0.0000 0.000000 999999 KVB85_VS(1)  
NVLN1532 NWPLD 3A 1 8 0.4280 2.6780 1186.266    770 VLN-WPLD150  
NVLN1533 NVLN153F 1 2 0.0000 0.0000 0.000000 999999 KV3_LRA2     
NVLN1534 NVLN153F 1 2 0.0000 0.0000 0.000000 999999 KV3_LRB2     
NVLN1535 NVLN1534 1 2 0.0000 0.0000 0.000000 999999 KV2_LRB1     
NVLN1536 NVLN153F 1 0 0.0026 0.0837 62.29025   1900 E24-VLN150   
NVLN1538 NVLN153B 1 0 0.0803 0.2752 133.9883    960 IJM01-VLN150 
NVLN1539 NVLN153C 1 0 2.7800 11.480 2042.035    808 VLN-Q7 150   
NVLN153A NVLN1530 1 2 0.0000 0.0000 0.000000 999999 V1539_LRA    
NVLN153A NVLN1533 1 2 0.0000 0.0000 0.000000 999999 KV2_LRA1     
NVLN153A NVLN153B 1 2 0.0000 0.0000 0.000000 999999 V1540_LRB    
NVLN153C NVLN1532 1 2 0.0000 0.0000 0.000000 999999 V1599_LRA    
NVLN153C NVLN1537 1 0 0.0146 0.2173 91.00438   1900 E25-VLN150   
NVLN153C NVLN153A 1 2 0.0000 0.0000 0.000000 999999 KVA85_VS     
NVLN153D NOTL1531 1 0 1.4300 9.0000 706.8559    924 VLN-OTL150 Z 
NVLN153D NVLN1532 1 2 0.0000 0.0000 0.000000 999999 V1599_LRB    
NVNG153B NDB1503B 1 0 1.3200 8.4500 62.20430   1602 DB-VNG150 W  
NVNG153B NDOD153A 1 0 0.9199 5.4801 560.7428   1600 DOD-VND1150  
NVNG153B NVNG153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NVNW153A NVNG153A 1 0 0.1400 1.1600 9.424780   1600 VND1-VND2 15 
NVNW153B NDOD1531 1 0 0.7200 4.3100 31.73138   1600 DOD-VND2150  
NVNW153B NVNW153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NVO11051 NVO1105A 1 0 0.2712 0.8632 444.3783    661 ERC-VO110 W  
NVO1105A NOMVZL5  1 0 1.5127 16.330 43.49580   1420 ZLH-OMD-VO11 
NVO1105B NVO1105A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NVSG153A NVSG153B 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NVSG153B NGSP1535 1 0 2.2500 8.4900 73.20000    531 VSG-GSP150 Z 
NVSN153A NHTM153B 1 0 1.5900 8.6800 67.22829    861 VSN-HTM150 P 
NVSN153B NVSN153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NVVL115A NGK1105A 1 0 0.7783 4.4997 988.5845   1125 VVL-GK110 R  
NVVL115B NVVL115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NVVL115B NWSMR 5B 1 0 0.9320 5.8008 51.72821    801 VVL-WSMR110  
NVVL222A NRBB222A 1 0 1.0086 11.195 159.7201   2300 VVL-RBB220 W 
NVVL222A NZYV222A 1 0 0.4000 6.9700 90.84000   2503 VVL-ZYV220 W 
NVVL222B NEEM2229 1 0 0.9897 11.441 160.4802   2300 VVL-EEM220 G 
NVVL222B NVVL222A 1 7 0.0000 0.0000 0.000000 999999 KV_VS        
NVVL222B NZYV222B 1 0 0.4000 6.9700 90.84000   2503 VVL-ZYV220 Z 
NVVL381A NEOS381I 1 0 0.6155 9.7111 3056.943   4000 VVL-EOS380 P 
NVVL381B NVVL381A 1 2 0.0000 0.0000 0.000000 999999 KV1_VS       
NVVL381C NVVL381A 1 2 0.0000 0.0000 0.000000 999999 KV2_VS       
NVW1503A NBZ1503B 1 0 0.3500 0.8400 446.9984    555 VW-BZ150 W   
NVW1503A NDIM153A 1 0 0.2281 1.3828 98.12325    924 DIM-VW150 W  
NVW1503A NZVD1531 1 0 0.5101 0.9336 650.3046    257 VW-ZVD150 G  
NVW1503A NZVD1531 2 0 0.5042 0.9335 650.3168    257 VW-ZVD150 Z  
NVW1503B NBZ1503A 1 0 0.3200 0.8701 605.6768    555 VW-BZ150 Z   
NVW1503B NVW1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NWAZ3810 NWAZ3811 1 2 0.0000 0.0000 0.000000 999999 BVWW_VSA     
NWAZ3811 NHNL3811 1 0 0.0021 0.0500 12.81770   1170 HNL-WAZ380 Z 
NWAZ3811 NHNL3812 1 0 0.0021 0.0500 12.81770   1170 HNL-WAZ380 W 
NWAZ3811 NHNL381A 1 8 0.0021 0.0500 12.81770   1170 HNL-WAZ380 P 
NWAZ381B NWAZ3810 1 7 0.0000 0.0000 0.000000 999999 BVWW_VSB     
NWAZ381C NWAZ381D 1 7 0.0000 0.0000 0.000000 999999 BVWO_VSB     
NWAZ381D NWAZ381A 1 7 0.0000 0.0000 0.000000 999999 BVWO_VSA     
NWDO153A NOBG153A 1 0 2.9455 10.234 68.25800    400 WDO-OBG150 W 
NWDO153A NTNZ153A 1 0 0.4516 2.6758 38.10439    721 WDO-TNZ150 W 
NWDO153A NWDO1530 1 0 0.3298 0.5899 458.0658    461 WDO TR4_6 W  
NWDO153A NWDO153B 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NWDO153B NOBG153A 1 0 2.9455 10.234 68.25800    601 WDO-OBG150 Z 
NWDO153B NTNZ153B 1 0 0.4516 2.6758 38.10439    721 WDO-TNZ150 Z 
NWDO153B NWDO1531 1 0 0.3285 0.5876 456.2634    461 WDO TR4_6 Z  
NWDT153A NBOZ153A 1 0 0.3665 0.8383 449.5619    415 WDT-BOZ150 W 
NWDT153A NRLL153A 1 0 0.5453 2.4336 32.33327   1240 WDT-RLL150 W 
NWDT153B NBOZ153B 1 0 0.3623 0.8287 446.8978    415 WDT-BOZ150 Z 
NWDT153B NRLL153B 1 0 0.5453 2.4336 32.33327   1240 WDT-RLL150 Z 
NWDT153B NWDT153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NWEW222A NDES222W 1 0 0.1200 0.4350 94.24778    525 DES-WEW220 W 
NWEW222A NWEW222B 1 2 0.0000 0.0000 0.000000 999999 KV1_VS       
NWEW222B NDZO222B 1 0 0.0949 0.3668 105.4947   2310 WEW-DZO220 Z 
NWEW222C NDZO222A 1 0 0.0949 0.3668 105.4947   2310 WEW-DZO220 W 
NWEW222C NWEW222A 1 2 0.0000 0.0000 0.000000 999999 KV2_LSA      
NWEW222D NDES222Z 1 0 0.1200 0.4350 94.24778    525 DES-WEW220 Z 
NWEW222D NWEW222B 1 2 0.0000 0.0000 0.000000 999999 KV2_LSB      
NWGM153B NVW1503A 1 0 0.2346 0.6052 291.4493    770 WGM-VW150    
NWGM153B NWGM153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NWHS153A NEBK113A 1 0 1.0100 1.6700 62.83080    670 WHS-EBK150 W 
NWHS153A NVSN153A 1 8 1.5000 9.9000 75.39822    858 WHS-Mast81-V 
NWHS153A NZBK153A 1 8 0.1650 1.5565 22.46239   1920 WHS-ZBK-DNT1 
NWHS153A NZP1503A 1 0 0.9800 5.6700 45.23893    861 WHS-ZP150 W  
NWHS153B NDNT153A 1 8 1.8600 17.546 253.2124   1920 DNT-WHS150   
NWHS153B NEBK113A 1 0 1.0100 1.6700 62.83080    670 WHS-EBK150 Z 
NWHS153B NVSN153B 1 0 1.2500 8.2700 63.46017    861 VSN-WHS150   
NWHS153B NWHS153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NWHS153B NZP1503B 1 0 0.9800 5.6700 45.23893    861 WHS-ZP150 Z  
NWKC D51 NDZW115B 1 0 0.0633 0.1936 132.7504   2382 DES-DZW110 W 
NWKC S31 NKRH153B 1 0 0.0800 0.7500 0.000000   1000 KRH150-SWB G 
NWKCM 3A NMDK153B 1 0 0.0608 0.7700 9.955710   2955 MDK-WKCM150  
NWKCM 3B NWKCM 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NWL1503A NDLR153A 1 0 0.0765 0.1400 84.37278   1251 DLR-WL150 W  
NWL1503B NWL1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NWL3801A NWL3801C 1 2 0.0000 0.0000 0.000000 999999 LKVZ_VS      
NWL3801B NWL3801D 1 2 0.0000 0.0000 0.000000 999999 LKVW_VS      
NWMD1150 NEMZ1150 1 0 0.2300 2.8900 1662.028   1522 EMZ-WMD110 Z 
NWMD1151 NEMZ1150 1 0 0.2300 2.8900 1662.028   1522 EMZ-WMD110 P 
NWMD1151 NEMZ1151 1 0 0.2300 2.8900 1662.028   1522 EMZ-WMD110 W 
NWMD1151 NWMD1150 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NWML1531 NTL1503A 1 0 0.1919 1.0722 65.25705    959 DRT-ZBM-TL15 
NWPLD 3B NVHZ1531 1 0 0.1317 0.4826 321.2279    770 WPLD-VHZ150W 
NWPLD 3B NWPLD 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NWRTH 3A NNEDW 3A 1 0 0.8850 3.1650 20.93950    651 NEDW-WRTH150 
NWRTH 3B NWRTH 3A 1 2 0.0000 0.0000 0.000000 999999 RAIL_LR1_2   
NWRTH 3B NWRTH 3C 1 2 0.0000 0.0000 0.000000 999999 RAIL_LR2_3   
NWRTH 3C NWRTH 3D 1 2 0.0000 0.0000 0.000000 999999 RAIL_LR3_4   
NWRTH 3D NWRTH 3E 1 2 0.0000 0.0000 0.000000 999999 RAIL_LR4_5   
NWRTH 3E NNEDW 3B 1 0 0.8925 3.1350 20.93950    651 NEDW-WRTH150 
NWS1105B NWS1105A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NWSMR 5A NEEM1151 1 0 1.0842 3.4750 1841.922    641 WSMR-EEM110  
NWSMR 5B NWSMR 5A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NWTO1150 NWTO1151 1 0 0.0439 0.1398 75.53771    478 WTG-WTO110 W 
NWTO1151 NBL1105A 1 0 0.1998 2.9158 1285.097   1575 BL-WTO110 W  
NWTR153A NWTR1531 1 2 0.0000 0.0000 0.000000 999999 TR411_VS1    
NWTR153A NWTR153C 1 2 0.0000 0.0000 0.000000 999999 S3.0         
NWTR153C NDE15030 1 0 0.3045 2.3025 175.9418   1155 WTR-DE150 O  
NWTR153D NVB1503A 1 0 0.2480 2.1710 1000.911   1155 VB-WTR150 Z  
NWTR153D NWTR1531 1 2 0.0000 0.0000 0.000000 999999 TR411_VS2    
NWTR153D NWTR153B 1 2 0.0000 0.0000 0.000000 999999 S3.0(1)      
NWTR3810 NBWK381B 1 0 0.4455 3.6475 1601.026   2470 WTR-BWK380 Z 
NWTR3811 NWTR3810 1 2 0.0000 0.0000 0.000000 999999 TAK1_VSK     
NWTR3813 NWL3801C 1 0 0.1034 1.6621 32.48979   4000 WTR-WL380 Z  
NWTR3813 NWTR3812 1 2 0.0000 0.0000 0.000000 999999 TAK2_VSK     
NWTR3814 NBWK381A 1 8 0.4460 3.6515 1602.792   2470 WTR-BWK380 W 
NWTR3815 NWL3801D 1 0 0.1034 1.6621 32.48979   4000 WTR-WL380 W  
NWTR3815 NWTR3814 1 7 0.0000 0.0000 0.000000 999999 TAK3_VSK     
NWTR3817 NWTR3816 1 2 0.0000 0.0000 0.000000 999999 TAK4_SKB     
NWTR381A NWTR3810 1 2 0.0000 0.0000 0.000000 999999 TAK1_VSA     
NWTR381A NWTR3812 1 2 0.0000 0.0000 0.000000 999999 TAK2_VSA     
NWTR381A NWTR3814 N 7 0.0000 0.0000 0.000000 999999 NWTR3814     
NWTR381A NWTR3816 1 2 0.0000 0.0000 0.000000 999999 TAK4_VSA     
NWTR381B NWTR3811 1 2 0.0000 0.0000 0.000000 999999 TAK1_VSB     
NWTR381B NWTR3813 1 2 0.0000 0.0000 0.000000 999999 TAK2_VSB     
NWTR381B NWTR3815 1 2 0.0000 0.0000 0.000000 999999 TAK3_VSB     
NWTR381B NWTR3817 1 2 0.0000 0.0000 0.000000 999999 TAK4_VSB     
NWTW153A NBCO153B 1 0 1.2700 7.4700 273.9437    961 BCO-WTW150 W 
NWTW153A NDAL153B 1 0 0.5600 3.3400 189.4380    960 DAL-WTW150 W 
NWTW153B NDAL153A 1 0 0.5600 3.3400 189.7522    960 DAL-WTW150 Z 
NWTW153B NWTW153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NWW1503A NHTN153A 1 0 0.5600 5.5000 41.40619   1245 WW-HTN150 W  
NWW1503F NWW1503A 1 0 0.0062 0.0500 0.445850   1245 C-GT-WW150 W 
NWWD1531 NOTL153H 1 0 0.7179 5.0219 1395.735    925 OTL-WWD150 G 
NWWD153A NAGP1531 1 0 0.3131 1.5653 826.1194   1077 WWD-AGP150 W 
NWWD153A NWWD153B 1 2 0.0000 0.0000 0.000000 999999 LVRAILA_LRA  
NWWD153B NAGP1531 1 0 0.3131 1.5653 826.1194   1077 WWD-AGP150 Z 
NWWD153B NOTL153H 1 8 1.3100 8.5400 62.83186    925 OTL-WWD150 W 
NWWD153B NWWD1531 1 2 0.0000 0.0000 0.000000 999999 LVRAILB_LRB  
NWYW153A NOTL153E 1 0 0.9400 6.0500 46.49633    800 OTL-WYW150 G 
NWYW153A NOTL153E 2 0 0.9400 6.0500 45.86493    925 OTL-WYW150 W 
NWYW153C NWYW153A 1 2 0.0000 0.0000 0.000000 999999 LV_LRA       
NWYW153D NOTL153H 1 0 0.9400 6.0500 43.98456    926 OTL-WYW150 Z 
NWYW153D NWYW153A 1 2 0.0000 0.0000 0.000000 999999 KV12_VS      
NWYW153D NWYW153B 1 2 0.0000 0.0000 0.000000 999999 LV_LRB       
NYPB1531 NDE1503B 1 0 0.1792 1.4499 540.1937   1000 YPB-DE150 Z  
NYPB1531 NVB1503B 1 0 0.1541 1.2466 464.4656   1155 YPB-VB150 Z  
NZBGMW3  NMDK153A 1 0 0.4174 1.9861 25.19612   1200 MDK-ZBH-GT15 
NZBGMW3  NZBH153D 1 0 0.0106 0.0503 0.637780   1332 ZBH-GT-MDK15 
NZBGMZ3  NMDK153B 1 0 0.4174 1.9861 25.19612   1200 MDK-ZBH-GT15 
NZBGMZ3  NZBH153A 1 0 0.0098 0.0503 0.590530   1332 ZBH-GT-MDK15 
NZBH153B NZBH153A 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRA_B   
NZBH153C NZBH153D 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRC_D   
NZBK1531 NWHS153A 1 0 0.2330 1.8200 27.64916   1920 WHS-ZBK150 W 
NZBK153A NZBK1531 1 8 0.0300 0.2830 4.084070   1920 ZBK-WHS-DNT1 
NZBM153A NTL1503A 1 0 1.2800 7.3200 123.4646    900 TL-ZBM150 Z  
NZBM153A NTL1503B 1 0 1.2800 7.3200 123.4646    900 TL-ZBM150 W  
NZBM153A NWML1531 1 0 0.3000 3.8200 1866.106    972 DRT-ZBM-TL15 
NZBM153B NZBM153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NZKL381O NBSL381C 1 0 0.0034 0.0500 6.955490   1658 BSL-ZKL380 O 
NZKL381O NZKL381P 1 7 0.0000 0.0000 0.000000 999999 SK01_OP      
NZKL381P NBSL381D 1 0 0.0052 0.0500 10.59973   1658 BSL-ZKL380 P 
NZKL381W NBSL381A 1 0 0.0091 0.0500 18.28407   1658 BSL-ZKL380 W 
NZKL381W NZKL381Z 1 7 0.0000 0.0000 0.000000 999999 SK01_WZ      
NZKL381Z NBSL381B 1 0 0.0109 0.0500 22.01000   1658 BSL-ZKL380 Z 
NZL3801A NHGL381A 1 0 1.5301 16.526 253.9931   2500 ZL-HGL380 W  
NZL3801A NMEE381I 1 0 1.4968 25.632 522.3601   4000 ZL-MEE380 W  
NZL3801B NHGL381B 1 0 1.5301 16.526 253.9931   2500 ZL-HGL380 Z  
NZL3801B NMEE381J 1 0 1.5013 25.634 522.3352   4000 ZL-MEE380 Z  
NZL3801B NZL3801A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NZLF115A NZLW115A 1 8 0.2860 0.7622 347.2231    730 ZLF-ZLW110 W 
NZLF115B NZLF115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NZLF115B NZLW115B 1 0 0.3124 0.6894 751.7106    730 ZLF-ZLW110 Z 
NZLH115A NZLW115A 1 0 0.4100 1.0802 16.52848   1338 ZLH-ZLW110 W 
NZLH115A NZS1105A 1 0 2.0604 5.4917 19.65381    605 ZLH-ZS110 L  
NZLH115B NZLW115B 1 8 0.4100 1.0802 16.52848   1338 ZLH-ZLW110 Z 
NZLW115B NZLW115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NZP1503B NLGK153B 1 0 1.2900 7.5000 87.65231    801 LGK-ZP150 Z  
NZP1503B NZP1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NZS1105A NVLH115A 1 0 1.0658 4.1257 5.457100    630 VLH-ZS110 W  
NZS1105B NZLH115B 1 0 2.0604 5.4917 19.65381    605 ZLH-ZS110 R  
NZS1105B NZS1105A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NZT1503A NAP1503B 1 0 0.4005 3.5212 1787.757   1155 ZT-AP150 Z   
NZT1503A NLD1503A 1 8 1.1100 6.4500 747.6991   1155 ZT-LD150 G   
NZT1503A NLD1503A 2 0 1.1100 6.4500 747.6991   1155 ZT-LD150 W   
NZT1503A NZT1503B 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NZT1503B NAP1503A 1 0 0.4005 3.5212 1787.757   1155 ZT-AP150 W   
NZT1503B NLD1503A 1 0 1.1100 6.4500 747.6991   1155 ZT-LD150 Z   
NZUV1531 NZUV153A 1 0 0.2700 0.4600 103.9867   1602 HD-ZUV-LLS15 
NZUV1532 NZUV153B 1 0 0.2700 0.4600 103.9867   1603 ZUV-LLS-ZWO1 
NZUV153A NLLS153B 1 0 0.2500 2.1400 30.78761   1602 HD-ZUV-LLS15 
NZUV153B NLLS153A 1 0 0.2500 2.1400 30.78761   1940 LLS-ZUV-ZWO1 
NZUV153B NZWO153A 1 0 0.8000 6.8700 97.07521   1940 ZWO-ZUV-LLS1 
NZV1503B NNM1503B 1 8 1.3510 7.5590 292.7461    711 NM-ZV150 W   
NZV1503B NZV1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NZVD1531 NVW1503B 1 0 0.1180 0.8650 395.8406   1150 VW-ZVD150 P  
NZVD153B NZVD153A 1 2 0.0000 0.0000 0.000000 999999 CBS          
NZWO153A NALR153A 1 8 1.1700 5.2600 660.3618    956 ZWO-ALR150 W 
NZWO153B NALR153B 1 0 1.1700 5.3100 660.3618    956 ZWO-ALR150 Z 
NZWO153B NHD1503A 1 0 0.9000 11.300 113.1000   1601 HD-ZWO150 P  
NZWO153B NZWO153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NZYV115B NMAK115B 1 0 0.2679 1.7444 14.91314    956 MAK-ZYV110 Z 
NZYV115B NZYV115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
NZYV222A NHSW222A 1 0 1.3020 18.720 230.9060   2503 ZYV-HSW220 W 
NZYV222B NHSW222B 1 0 1.3020 18.720 230.9060   2503 ZYV-HSW220 Z 
NZYV222B NZYV222A 1 2 0.0000 0.0000 0.000000 999999 KV_VS        
N_BG102G NBGM222B 1 0 0.0001 0.0500 0.000000   5000 BGM220-BG10  
N_BG202G NBGM222B 1 0 0.0001 0.0500 0.000000   5000 BGM220-BG20  
O6MNGN21 O6MNGN22 1 2 0.0000 0.0000 0.000000   2400 MNCPL1       
O6MNGN21 O6WERB22 1 0 0.3700 5.6400 64.90530   2400 406C         
O6MNGN21 XMN_RU21 1 0 0.0414 0.5295 5.640500   1920 407          
O6MNGN22 XMN_BR21 1 0 0.3700 4.4900 52.30751   2040 406A         
O6MNGN22 XMN_RU22 2 0 0.0339 0.5095 5.785120   1920 408          
O6MNGN51 OHOHEM51 1 0 1.1734 4.8185 36.29000    740 195-2-4      
O6MNGN52 O6MNGN51 1 7 0.0000 0.0000 0.000000      0 MN5CPL1      
O6MNGN52 OBREDE51 1 0 0.3972 1.9726 38.91000    740 197-5        
O6MNGN52 OFRAST51 1 0 1.1412 5.6046 29.09000    740 197-9        
O6WALG21 O6WERB21 1 0 0.8800 10.910 125.3495   2040 405B         
O6WALG21 XWA_BR21 1 0 0.1850 2.2400 25.91813   2040 405A         
O6WERB21 O6WERB22 1 2 0.0000 0.0000 0.000000   2500 WERBCPL1     
O6WERB21 XWE_WB21 1 8 0.0100 0.1000 0.392700   1540 404A         
O6WERB21 XWE_WB22 2 8 0.0100 0.1000 0.392700   1472 403A         
O6WERB51 OVORDW52 1 0 1.5000 6.3000 47.12000    740 198-1-3-4    
O6WERB52 O6WERB51 1 2 0.0000 0.0000 0.000000      0 WERB5CPL1    
O6WERB52 OHOHEM51 1 0 0.8036 3.4448 23.89000    740 195-6        
O6WERB52 ORIEDE51 1 0 0.2173 1.1170 414.0100    535 193-L8       
O6WERB52 OVORDW51 2 0 1.4569 6.0914 44.08000    740 198-2        
O9KIRB21 O9KIRB22 1 2 0.0000 0.0000 0.000000      0 KIRB2CPL1    
O9KIRB21 O9STRA21 1 0 0.6700 7.5000 98.64600   1200 279          
O9KIRB21 O9STRA21 2 0 0.6700 7.5000 98.64600   1200 280          
O9KIRB51 OJENBA51 1 0 4.1400 12.900 0.000000    470 176-1A-1B    
O9KIRB51 OKUFST51 1 0 1.5180 4.7300 29.72000    470 176-3A-3B    
O9KIRB52 O9KIRB51 1 2 0.0000 0.0000 0.000000      0 KIRB5CPL1    
O9KIRB52 OJENBA51 2 0 4.1400 12.900 0.000000    470 176-2A-2B    
O9KIRB52 OKUFST52 2 0 1.5180 4.7300 29.72000    470 176-4        
O9PRUT21 OWESTT21 1 0 1.5500 8.4000 103.0442   1200 277          
O9PRUT21 OWESTT22 2 0 1.5500 8.4000 103.1070   1200 278          
O9PRUT22 O9PRUT21 1 2 0.0000 0.0000 0.000000      0 PR2CPL1      
O9PRUT51 OIMST 52 1 0 3.9300 12.570 0.000000    630 172-5A       
O9PRUT51 OSTJAK52 1 0 4.5300 14.680 116.5500    630 172-5B-5C    
O9STRA21 O9THAU21 1 0 2.8500 13.700 90.16370    900 273B         
O9STRA21 O9THAU21 2 0 2.8500 13.700 90.16370    900 274B         
O9STRA21 OZELL 21 1 0 1.5100 7.5400 62.46000   1590 273A         
O9STRA21 OZELL 22 2 0 1.5100 7.5400 67.17000   1590 274A         
O9THAU21 O9THAU22 1 2 0.0000 0.0000 0.000000      0 THAU2CPL1    
O9THAU21 O9YVIL21 1 0 0.7000 3.4700 24.14000   1572 273C-THA     
O9THAU21 O9YVIL22 2 8 0.7000 3.4700 24.14000   1572 274C-THA     
O9THAU51 OINNSB51 1 0 0.5577 0.3013 115.6100    680 174-X        
O9THAU51 OJENBA51 2 0 4.1400 12.900 0.000000    520 170-2-8      
O9THAU51 OWILTE51 1 0 1.0300 2.5400 0.000000    535 170-1B       
O9THAU51 OWILTE51 2 0 1.0300 2.5400 0.000000    535 170-2B       
O9THAU52 O9THAU51 1 2 0.0000 0.0000 0.000000      0 THAU5CPL1    
O9THAU52 OJENBA51 1 0 4.1400 12.900 0.000000    535 170-1        
O9VILL21 O9VILL22 1 2 0.0000 0.0000 0.000000      0 VILL2CPL1    
O9VILL21 O9YVIL21 1 0 0.5000 5.0000 0.000000   1572 273C-VIL     
O9VILL21 O9YVIL22 2 8 0.5000 5.0000 0.000000   1572 274C-VIL     
O9VILL51 O9VILL52 1 2 0.0000 0.0000 0.000000      0 VILL5CPL1    
O9VILL51 OWILTE51 1 0 0.2250 0.7561 0.000000    655 171-1B       
O9VILL51 OWILTE51 2 0 0.2250 0.7561 0.000000    655 174-1        
O9VILL51 OZIRL 51 1 0 1.8624 6.2805 0.000000    665 171-4        
O9VILL52 OZIRL 52 2 0 1.8451 6.0240 0.000000    665 174-2        
O9YVIL21 XYV_SI21 1 0 1.1100 6.4000 59.60690   1572 273C-SIL     
O9YVIL22 XYV_SI22 2 8 1.1100 6.4000 59.60690   1572 274C-SIL     
OABW  51 OABW  52 1 2 0.0000 0.0000 0.000000   2400 ABW 5CPL1    
OABW  51 OENNSI51 1 0 0.6400 2.6000 166.3159    600 154-7        
OABW  51 OERNST51 1 0 0.4230 4.9640 71.78000   2176 152-0        
OABW  51 OPICHL51 1 0 0.1650 1.7920 27.88000   2080 152-11       
OABW  51 OPICHL51 2 0 0.1650 1.7920 27.88000   2080 152-12       
OABW  51 OWEGSC51 1 0 0.3250 4.0070 53.68400   2176 152-9        
OABW  52 OMAUTH51 1 0 1.0400 3.8600 27.49521    600 154-8        
OAIGER51 OANTHI51 1 0 2.1780 5.2800 37.73000    515 188-3A       
OAIGER51 OPASSA51 1 0 3.6500 12.600 83.59700    480 188-1        
OALTEN21 ODUERN21 1 0 0.4400 2.3000 16.33628    354 215A         
OALTEN22 ODUERN21 2 0 0.4400 2.3000 16.33628    354 215B         
OALTEN23 ODUERN21 3 0 0.4400 2.3000 16.33628    354 215C         
OAMSCH51 OBERGE51 1 0 1.2900 3.7200 22.68200    500 168-7        
OAMSCH51 OZWETT51 1 0 2.1700 14.550 116.5530    500 166-0-9      
OAMSTE51 OAMSTE52 1 2 0.0000 0.0000 0.000000   2400 AMCPL1       
OAMSTE51 OERNST53 1 0 2.8460 8.9300 144.4000    600 154-0        
OAMSTE51 OGERST51 1 0 2.1790 8.7210 86.90000    535 164-4-7      
OAMSTE51 OGREST51 1 0 2.1680 10.900 87.59000    574 164-3        
OAMSTE52 OYAMST51 1 0 1.9380 6.0800 37.32000    605 168-4-AMST   
OAMSTE52 OYAMST52 2 0 1.9400 6.1000 37.47000    605 168-5-AMST   
OANDAU51 OZURND51 1 0 0.4870 2.0060 1291.980    960 140-3        
OANDAU51 OZURND51 2 0 0.4870 2.0060 1291.980    960 140-4        
OANNAB51 OARTHU51 1 0 4.5440 12.190 122.4278    600 162-5C       
OANNAB51 OUNTER51 1 0 5.2467 14.105 128.8995    560 162-5D       
OANTHI51 OEGGLF51 1 0 0.8300 3.7000 23.97000    535 188-3B       
OARST 51 OARST 52 1 2 0.0000 0.0000 0.000000      0 ARST5CPL1    
OARST 51 OBAEB 51 1 0 0.7140 2.0400 12.70000    590 130-3        
OARST 51 OBAEB 52 1 0 0.7140 2.0400 12.70000    590 130-4        
OARST 51 OGRAZS51 1 0 3.3754 9.6440 60.04000    590 134-2        
OARST 51 OWEBLI51 1 0 3.0058 8.5880 53.46000    590 134-1A       
OARTHU51 OARTHU52 1 7 0.0000 0.0000 0.000000      0 ARTH5CPL1    
OARTHU51 OSTROB51 1 0 8.7140 21.470 15.40951    550 162-6C       
OARTHU51 OSZA  52 1 0 1.5940 4.4700 18.91238    575 162-4        
OARTHU52 OPONG 51 1 0 0.0022 0.0500 5.133360    720 180-0        
OARTHU52 OSZA  51 1 0 1.5900 4.4700 16.21061    575 162-3        
OASCHA21 OHAUSR21 1 0 3.4780 19.630 169.8973    814 203B         
OASCHA21 OPETER21 1 0 4.2700 28.500 296.2836    814 203A         
OASPER51 OSTADL51 1 0 0.1340 0.3670 409.0000    455 143-1        
OASPER51 OSTADL51 2 0 0.1340 0.3670 409.0000    455 143-2        
OASPER51 OWESS 51 1 0 0.1290 0.2960 174.0000    455 143-3        
OASPER51 OWESS 51 2 0 0.1290 0.2960 174.0000    455 143-4        
OAUEN 51 OAUEN 52 1 7 0.0000 0.0000 0.000000   2400 AUEN5CPL1    
OAUEN 51 OLANDS51 2 0 1.3400 2.4800 26.08580    385 113-2-4A     
OAUEN 51 OVILLA51 2 0 0.8200 3.1600 31.22000    640 113-1B-3A    
OAUEN 52 OLANDS52 1 0 1.1600 2.1800 30.41060    385 113-1A       
OAUEN 52 OVILLA52 1 0 0.4700 1.9500 16.94950    640 113-4B       
OAUSSE51 OAUSSE52 1 2 0.0000 0.0000 0.000000   2400 AUS5CPL1     
OAUSSE51 OOBERD51 1 0 3.4780 12.120 82.88100    652 113-9        
OAUSSE51 OOBERD51 2 0 3.4800 12.087 83.12300    685 113-0B       
OAUSSE52 OMALTA51 1 0 1.1440 5.6690 74.29200   1280 115-3B       
OAUSSE52 OMALTA51 2 0 1.1440 5.6690 74.19200   1280 115-4C       
OBADEN51 OENZF 51 1 0 1.7050 4.8620 170.0000    455 108-3        
OBADEN51 OTRKI 51 1 0 0.1574 0.3935 210.0000    520 108-0        
OBADEN51 OTRKI 51 2 0 0.3578 0.9430 130.0000    455 108-9        
OBAEB 51 OBAEB 52 1 2 0.0000 0.0000 0.000000      0 BAEB5CPL1    
OBAEB 51 OHESSE52 1 0 5.4840 18.280 113.7900    640 130-0        
OBAEB 51 OYGRAN52 1 0 0.1005 0.8040 5.000000   1040 132-2-BAEB   
OBAEB 52 OHESSE52 1 0 5.4840 18.280 113.7900    640 130-9        
OBAEB 52 OYGRAN51 1 0 0.1005 0.8040 5.000000   1040 132-1-BAEB   
OBAUMK51 OBAUMK52 1 7 0.0000 0.0000 0.000000   2400 BAUMK5CPL1   
OBAUMK51 OSTMIC51 1 0 3.7620 13.680 85.16000    630 120-0A-0B    
OBAUMK51 OSTMIC51 2 0 3.7620 13.680 85.16000    665 120-7A       
OBAUMK51 OZELTW51 1 0 0.2030 1.4830 0.010000   1060 121-0        
OBAUMK51 OZELTW51 2 0 0.2030 1.4830 0.010000   1060 121-9        
OBAUMK52 OSTLEO51 1 0 2.7870 9.5530 74.11000    665 120-0F       
OBAUMK52 OSWA  52 1 0 7.0960 24.340 188.5270    665 120-5        
OBAUSS51 OSTEEG51 1 0 1.2602 5.9472 40.02000    600 163-6        
OBAUSS51 OSTEEG51 2 0 1.2602 5.9472 40.02000    600 163-7        
OBERGE51 OBERGE52 1 7 0.0000 0.0000 0.000000   2400 BERGE5CPL1   
OBERGE51 OYLOOS52 1 0 1.8286 4.5674 26.24800    500 168-3-BE     
OBERGE52 OERLAU51 1 0 2.0459 5.6199 33.63070    500 168-6        
OBERGE52 OERLAU51 2 0 1.5185 3.8498 22.23620    500 168-8        
OBERGE52 OERLAU51 3 0 1.5185 3.8498 22.23620    500 168-9        
OBERGE52 OYLOOS51 1 0 1.8286 4.5674 26.24800    440 168-2-BE     
OBISAM11 OBISAM12 1 2 0.0000 0.0000 0.000000   2400 BI1CPL1      
OBISAM11 ODUERN11 1 0 1.1100 15.520 193.1137   2300 436A         
OBISAM11 ODUERN11 3 0 1.1070 15.520 193.1140   2301 443A         
OBISAM11 OSARA 11 3 0 1.0850 15.190 189.7522   2300 444C         
OBISAM11 OWIEN 11 1 0 1.6490 23.250 288.9640   2300 436B         
OBISAM11 OWINO 11 2 8 0.9900 3.2300 -10.9072   1070 511          
OBISAM12 ODUERN11 2 0 1.1090 15.520 193.1137   2300 444A         
OBISAM12 OWINO 11 1 0 0.9900 3.2300 -10.9072   1070 510          
OBISAM12 OZAYA 11 1 0 0.9040 16.340 230.0000   2300 443B         
OBISAM21 OBISAM22 1 2 0.0000 0.0000 0.000000   2400 BI2CPL1      
OBISAM21 ODUERN21 1 0 1.1000 12.700 167.1327   2080 297          
OBISAM21 ODUERN21 2 0 1.1000 12.700 167.1327   2080 298          
OBISAM21 OGRFST21 1 0 1.3000 7.1000 47.53229    840 239          
OBISAM21 OGRFST21 2 0 1.3000 7.1000 47.53229    840 240          
OBISAM21 OKLEDE21 1 0 2.1650 11.710 137.9473   1200 228B         
OBISAM21 OWIEN 21 1 0 2.2480 12.140 143.0052   1200 227          
OBISAM21 OYBBSF21 1 0 8.8760 47.310 321.6990    865 207          
OBISAM21 OYBBSF21 2 0 8.8760 47.310 321.6990    865 208          
OBISAM51 OBISAM52 1 7 0.0000 0.0000 0.000000   2400 BISAM5CPL1   
OBISAM51 OBOCKF51 1 0 0.9000 5.0600 40.90000   1170 129-13       
OBISAM52 OEIBES51 1 0 2.0700 6.4500 40.52655    650 129-2        
OBISAM52 OEIBES51 2 0 2.0700 6.4500 0.000000    650 129-12       
OBISAM52 OKORNE51 2 0 0.2000 0.8400 9.361950   1200 109-1        
OBISAM52 OSCHOE51 1 0 1.7400 8.0000 88.50000   1210 129-5        
OBISAM52 OSTOCK51 1 0 0.7000 2.2000 56.54867    650 129-0-6-7    
OBISAM54 OGERAS51 1 0 0.3590 1.6260 29.84510   1000 100-51       
OBISAM55 OGERAS51 2 8 0.3590 1.6260 29.84510   1000 100-61       
OBISAM55 OWINO 51 1 0 0.3283 3.7880 49.04030   2100 100-1        
OBISAM55 OWINO 51 2 0 0.3283 3.7880 49.04030   2100 100-2        
OBISAM56 OWIWE 52 1 0 4.4353 11.484 74.55310    455 106-71-72    
OBISAM56 OWIWE 52 2 0 4.4353 11.484 74.55310    455 106-81-82    
OBOCKF51 OGAENS52 1 0 0.3500 2.4600 20.80000   1250 129-14       
OBRAUN51 OBRAUN52 1 7 0.0000 0.0000 0.000000   2500 BRAUN5CPL1   
OBRAUN51 OPETER51 1 0 1.0700 2.4300 16.43400    470 184-1        
OBRAUN51 OPETER51 2 0 1.0700 2.4300 16.43400    470 184-2        
OBREDE51 OBUVKW51 1 0 2.2960 10.218 90.96000    740 197-1        
OBREDE51 OFELDK51 1 0 0.7192 2.8123 214.4200    440 197-6-7      
OBRUCK51 OPETRO51 1 0 1.9320 6.0200 37.82478    650 128-17       
OBRUCK51 OSARA 51 1 0 0.2860 2.0925 16.07550   1060 128-14       
OBRUCK51 OSARA 51 2 0 0.2860 2.0925 16.07550   1060 128-15       
OBRUCK51 OYSCHA52 1 0 0.1100 0.7700 6.500000   1060 128-16-B     
OBRUEC51 OBRUEC52 1 2 0.0000 0.0000 0.000000   2400 BRKL5CPL1    
OBRUEC51 OLASDO51 1 0 1.3970 5.1880 35.34900    625 112-5B       
OBRUEC52 OOBERS51 1 0 1.5757 6.1400 41.31200    600 112-7        
OBRUEC52 OSTVEI52 1 0 10.394 16.481 99.87100    640 114-1-3-5    
OBRUM 51 OBRUM 52 1 2 0.0000 0.0000 0.000000      0 BRMU5CPL1    
OBRUM 51 OHESSE51 1 0 2.3128 8.4480 52.59000    665 122-1        
OBRUM 51 OHESSE52 1 0 2.3128 8.4480 52.59000    665 122-2        
OBRUM 51 OHIEF 51 1 0 5.2268 19.512 121.4600    670 132-0        
OBRUM 51 OHIEF 51 2 0 5.2268 19.512 121.4600    670 132-9        
OBRUM 51 OKAPFB51 1 0 0.4724 1.2120 118.7500    710 122-3X       
OBRUM 51 OLAUF 51 1 0 2.4791 8.0680 50.22000    440 132-5        
OBRUM 51 OLAUF 51 2 0 2.7671 8.2120 51.12000    440 132-6        
OBRUM 51 OMITTD51 1 0 3.6864 9.2160 57.37000    440 122-4A-4B    
ODEUTS51 ODEUTS52 1 7 0.0000 0.0000 0.000000   2400 DEUTS5CPL1   
ODEUTS51 OYLASS51 1 0 2.2600 7.0800 43.40000    605 129-1-D      
ODEUTS51 OYLASS52 2 0 2.2600 7.0800 43.40000    605 129-3-D      
ODEUTS52 OPETRO51 1 0 0.0150 0.0736 0.622040   1092 128-9        
ODEUTS52 OYSCHA52 1 0 0.4000 2.8100 23.10000   1060 128-16-D     
ODIEB 52 ODIEB 51 1 2 0.0000 0.0000 0.000000      0 DIEB5CPL1    
ODIEB 52 OPINZ 52 1 0 4.2212 13.078 189.0736    542 181-3A-3B-3C 
ODIEB 52 OYPONG51 1 0 1.5940 4.9907 30.62738    600 181-2        
ODONST51 OSIMME52 1 0 1.1780 3.7780 45.86730    910 106-3        
ODONST51 OSIMME52 2 0 1.1320 3.6900 45.86730   1000 106-4        
ODONST51 OSTADL51 1 0 0.2260 0.6910 7.068580   1000 106-1        
ODONST51 OSTADL51 2 0 0.2260 0.6910 7.068580    910 106-2        
ODONST51 OWESS 51 1 0 0.2800 0.8100 393.0000    570 143-7        
ODUERN11 ODUERN12 1 2 0.0000 0.0000 0.000000   2400 DUCPL1       
ODUERN11 ODUERN13 2 2 0.0000 0.0000 0.000000   2400 DUCPL2       
ODUERN11 OETZER11 1 0 0.3000 4.4000 51.05088   2300 434B         
ODUERN11 OKRONS11 1 0 2.5600 37.200 434.7964   2300 433          
ODUERN11 OKWDUR11 1 0 0.0700 1.0000 11.52964    684 442          
ODUERN11 OWIEN 11 1 0 2.7500 38.620 480.3495   2300 435A         
ODUERN11 XDU_SL11 1 8 1.0335 14.265 187.3802   2415 437          
ODUERN11 XDU_SL12 2 0 1.0335 14.265 187.3802   2415 438          
ODUERN21 ODUERN22 1 2 0.0000 0.0000 0.000000   2400 DU2CPL1      
ODUERN51 ODUERN52 1 2 0.0000 0.0000 0.000000   2400 DU5CPL1      
ODUERN51 OEGGEN51 1 0 2.1300 16.170 142.1000   1060 165-6        
ODUERN51 OEGGEN51 2 0 2.1300 16.170 142.1000   1060 165-7        
ODUERN51 OSTRAT51 1 0 1.3800 6.1900 69.24100   1210 147-4        
ODUERN51 OSTRAT51 2 0 1.3800 6.1900 69.24100   1210 147-3        
ODUERN51 OTULLN51 1 0 1.8400 5.7600 35.34000    605 147-2        
ODUERN51 OTULLN51 2 0 1.7200 5.4000 33.14000    605 147-1        
OEBENF51 OEBENF52 1 2 0.0000 0.0000 0.000000   2500 EB5CPL1      
OEBENF51 OEBREI51 1 0 1.4970 5.1496 35.68850    640 124-2A       
OEBENF51 OENZF 51 1 0 3.0970 9.0390 67.50000    455 108-2        
OEBENF51 OPODO 51 1 0 1.0450 3.1430 24.19000    455 108-11       
OEBENF51 OTERNI51 1 0 4.8970 8.8000 92.61420    535 122-8        
OEBENF51 OWIEN 52 1 0 4.2780 13.330 83.75490    640 124-1        
OEBENF52 OWNST 52 1 0 1.6690 4.3660 32.95500    535 122-9        
OEBREI51 OWIEN 53 1 0 3.1740 9.8900 62.14070    640 124-2B       
OEDLIN21 OOBERS21 1 0 0.4300 2.1000 14.16858    800 281          
OEFERD51 OOTH  51 1 0 0.5864 4.4547 36.53672    600 156-0        
OEFERD51 OOTH  51 2 0 0.5864 4.4547 36.53672    600 156-9        
OEGGEN51 OHORN 51 1 0 2.0400 6.4100 39.36000    605 167-4        
OEGGEN51 OHORN 51 2 0 2.0400 6.4100 39.36000    605 167-14       
OEGGEN51 OPEIGA51 1 0 2.4200 7.5900 46.56000    605 167-5        
OEGGEN51 OPEIGA51 2 0 2.4200 7.5900 46.56000    605 167-15       
OEGGEN51 OWAIDH51 1 0 2.5300 18.660 167.9000   1500 165-8        
OEGGLF51 OERING51 1 0 1.0400 4.6260 39.27000    820 123          
OEGGLF51 OPETER51 1 0 1.7500 8.4100 60.28700    689 188-5        
OEGGLF51 OPOCKI51 1 0 2.2800 5.5350 39.89000    535 196-6        
OEGGLF51 OPOCKI51 2 0 2.2800 5.5350 39.89000    535 196-7        
OEIBES51 OEIBES52 1 7 0.0000 0.0000 0.000000   2400 EIBES5CPL1   
OEIBES51 OGAENS51 1 0 1.6560 5.1600 32.42124    650 129-4        
OEIBES51 OGAWEI51 1 0 0.7500 5.1200 45.01900   1092 129-8        
OEIBES51 OGAWEI51 2 0 0.7500 5.1200 45.01900   1092 129-27       
OEICH 51 OEICH 52 1 2 0.0000 0.0000 0.000000      0 EICH5CPL1    
OEICH 51 OSALZA51 1 0 2.8980 9.0300 56.73716    605 185-2C       
OEICH 51 OSALZA52 1 0 1.3567 6.3246 49.38897    740 180-3B-3C-4  
OEICH 52 OOBAL 52 1 0 0.9821 3.0907 30.99181    605 185-1A       
OEICH 52 OOBAL 52 2 0 0.9864 3.1015 30.18128    600 185-2A-2B    
OEISEN51 OMATTE51 1 0 2.2490 8.5650 52.21000    696 126-1        
OEISEN51 OMATTE51 2 0 2.2490 8.5650 52.21000    696 126-2        
OEISEN51 ONEUSI51 1 0 3.0010 11.430 69.68000    696 126-8        
OEISEN51 ONEUSI51 2 0 3.0010 11.430 69.68000    696 126-9        
OENNSI51 OYMAUT51 1 0 0.3360 1.2900 8.689650    670 154-7A-Enns  
OENZF 51 OPODO 51 1 0 1.9600 5.9200 45.60000    585 108-12       
OENZF 51 OTRKI 51 1 0 1.8310 5.2880 144.0000    250 108-4        
OERING51 OPETER51 1 0 1.0500 5.2000 84.82300    701 182-5        
OERING51 OPETER52 2 0 1.0400 5.0900 84.82300    701 182-6        
OERLAU51 OYAMST51 1 0 0.8930 6.5340 50.18000    605 168-4-ERLF   
OERLAU51 OYAMST52 2 0 0.8900 6.5150 50.03000    605 168-5-ERLF   
OERNST11 OKRONS11 1 0 0.0210 0.3010 3.830000   2300 491          
OERNST11 OKRONS11 2 0 0.0210 0.3010 3.830000   2300 492          
OERNST21 OERNST22 1 2 0.0000 0.0000 0.000000   2400 EHCPL2       
OERNST21 OERNST23 1 2 0.0000 0.0000 0.000000   2400 EHCPL23      
OERNST21 OERNST2X 7 2 0.0000 0.0000 0.000000   2050 EHPROV1      
OERNST21 OHAUSR21 1 0 1.1640 13.150 185.8570   1077 203C         
OERNST21 OKLAUS21 1 0 3.4700 18.000 128.3500    925 201B         
OERNST21 OWALLS21 1 8 1.7900 9.2700 62.73760    800 205A         
OERNST22 OERNST2Y 8 2 0.0000 0.0000 0.000000   2050 EHPROV2      
OERNST22 OSATTL21 1 0 0.8690 9.8230 138.6380   1077 204C         
OERNST22 OWEISS22 1 8 6.6700 34.490 240.0800    925 202          
OERNST22 OYBBSF21 1 8 3.4400 18.240 123.6216    810 206          
OERNST2X OERNST2Y 9 2 0.0000 0.0000 0.000000   4000 EHKPLXY_220  
OERNST51 OERNST52 3 2 0.0000 0.0000 0.000000   2400 EHCPL3       
OERNST51 OERNST53 4 7 0.0000 0.0000 0.000000   2400 EHCPL4       
OERNST51 OHULI 51 1 0 1.2210 16.472 183.9090    800 154-5        
OERNST51 OHULI 51 2 0 1.2210 16.472 183.9090    800 154-6        
OERNST51 OKROW 51 1 0 0.0900 0.7600 5.969000    470 158-1        
OERNST51 OMUEHL51 1 0 0.2200 1.5000 9.330530    942 158-6        
OERNST51 OSTANI51 1 0 0.2275 1.5022 9.330530    942 158-5        
OERNST51 OWEGSC51 1 0 0.5600 6.6800 92.89600   2176 152-7        
OERNST52 OROSEN51 1 0 0.1360 1.3210 24.49185    720 152-4        
OERNST52 OSTEYF51 1 0 0.1360 1.3210 24.49185   2080 152-5        
OERNST52 OSTEYN51 1 0 0.1360 1.3650 23.65933    755 152-13       
OERNST52 OSTEYN51 2 0 0.1360 1.3650 23.65933    755 152-14       
OERNST53 OGERST51 1 0 2.9620 11.060 102.6000    535 154-9        
OESSL 51 OESSL 52 1 7 0.0000 0.0000 0.000000      0 ES5CPL1      
OESSL 51 OGROSS52 1 0 2.4840 11.040 68.73000    710 150-8        
OESSL 51 OHESSE51 1 0 4.7290 18.971 157.4300    710 150-2-4      
OESSL 52 OLIEZ 51 1 0 5.0436 16.812 104.6600    625 151-1A-1B-1C 
OETZER11 OKRONS11 1 0 2.2600 32.820 383.5884   2300 434A         
OETZER11 OPOTTE11 1 0 0.1000 1.0000 31.41593   1500 465          
OETZER11 OTHEIS11 1 0 4.0000 12.000 314.1593   1500 468          
OFEIST21 OOBERS21 1 0 1.2380 14.200 185.8566   2080 268          
OFEIST21 OVILLA21 1 0 0.7610 8.7270 114.2000   2080 266C         
OFELDB51 OFELDB52 1 2 0.0000 0.0000 0.000000      0 FE5CPL1      
OFELDB51 OHARTB51 1 0 8.4277 17.631 111.1500    350 138-7-9A-9B  
OFELDB51 OLEIBN51 1 0 7.3347 12.756 79.41000    440 138-5A-5B    
OFELDB51 OOSTST51 1 0 2.3854 8.8501 52.54000    625 137-1        
OFELDB52 OLEIBN52 1 0 8.6734 30.360 315.9600    585 134-0-138-3x 
OFELDK51 OFRAST51 1 0 0.4334 1.6841 92.90000    440 197-8        
OFLAG 51 OFLAG 52 1 2 0.0000 0.0000 0.000000      0 FL5CPL1      
OFLAG 51 OSALZA51 1 0 1.6798 5.6979 125.4280    605 180-5A       
OFLAG 52 OHOF  51 1 0 1.3426 4.2463 26.11291    580 184-3B       
OFLAG 52 OYFLAG51 1 0 1.3166 4.1578 25.54114    525 180-5B-FLG   
OFRANK51 OSTROB51 1 0 5.0559 16.288 116.1132    560 162-6D       
OFRANK51 OTIMEL52 1 0 2.0183 8.2337 60.91548    560 162-6E       
OFRANZ51 OKLEIN51 1 0 0.2619 0.7581 5.372120    585 154-2C       
OFRANZ51 OWEGSC51 1 0 0.3423 0.9901 7.257080    585 154-2A       
OFRAST51 ONENZI51 1 0 0.6282 2.6432 18.92000    740 197-3        
OFREIS51 OFRIEN51 1 0 3.1300 6.6800 53.43220    480 187-7        
OFREIS51 OFRIEN51 2 0 3.1300 6.6800 53.43220    480 187-8        
OFRIEN51 OFRIEN52 1 2 0.0000 0.0000 0.000000   2400 FRIEN5CPL1   
OFRIEN51 OLINZM51 1 0 2.7800 7.5100 48.32083    610 146-1B       
OFRIEN51 OMAUTH51 1 0 1.7700 7.1000 39.81026    675 146-3        
OFRIEN51 OMAUTH51 2 0 1.7700 7.1000 39.81026    675 146-4        
OFRIEN51 OPICHL51 1 0 1.9810 6.5890 53.07092    610 146-1A       
OFRIES51 OFRIES52 1 2 0.0000 0.0000 0.000000      0 FRIE5CPL1    
OFRIES51 OFROH 52 1 0 1.8076 5.7360 35.71000    510 132-3B       
OFRIES51 OGRAZN51 1 0 0.4670 3.7360 23.26000    960 132-4A       
OFRIES52 OFROH 52 1 0 1.8076 5.7360 35.71000    510 132-4B       
OFRIES52 OGRAZN51 1 0 0.4670 3.7360 23.26000    960 132-3A       
OFROH 51 OFROH 52 1 2 0.0000 0.0000 0.000000      0 FROH5CPL1    
OFROH 51 OLAUF 52 1 0 0.0830 0.6640 3.880000    510 132-3C       
OFROH 51 OLAUF 52 2 0 0.0830 0.6640 4.130000    510 132-4C       
OGAENS51 OPROTT51 1 0 2.1600 6.7700 133.3000    605 129-16       
OGAENS51 OSCHOE51 1 0 0.1500 0.6800 7.600000   1210 129-21       
OGAENS51 OSPANN51 1 0 2.1600 6.7700 41.90000    605 129-15       
OGAENS51 OUSIEB51 2 0 0.5400 3.9400 30.30000   1060 129-41       
OGAENS52 OUSIEB52 1 0 0.5400 3.9400 30.30000   1060 129-40       
OGAILI51 OGAILI52 1 2 0.0000 0.0000 0.000000   2400 GAI5CPL1     
OGAILI51 OOBERD51 1 0 7.2580 28.070 216.7700    625 113-5-7      
OGAILI51 OOBERD51 2 0 8.2760 30.240 197.7000    625 113-6-8      
OGAILI51 OVILLA51 1 0 1.2500 4.6400 31.51970    640 113-4C       
OGAILI51 OVILLA51 2 0 1.2600 4.6600 31.68670    640 113-3B-3C    
OGARST51 OSTEYF51 1 0 1.0120 1.7556 12.44070    413 153-7        
OGASTE51 OSZA  51 1 0 2.4794 7.7628 47.63911    600 185-5-6-8    
OGAWEI51 OZAYA 51 1 0 2.6300 12.910 93.93390   1092 129-9        
OGAWEI51 OZAYA 51 2 0 2.6300 12.910 93.93390   1092 129-19       
OGERAS51 OGERAS52 1 7 0.0000 0.0000 0.000000   2500 GE5CPL1      
OGERAS51 OLEOPO51 1 0 0.4560 2.0810 35.81420    910 100-52       
OGERAS51 OLEOPO51 2 0 0.4580 2.0780 38.32740    910 100-62       
OGERLO11 OZELL 11 1 0 0.1000 0.1000 0.000000   9999 GER-LTG      
OGLEIS51 OGLEIS52 1 2 0.0000 0.0000 0.000000      0 GL5CPL1      
OGLEIS51 OGRAZN51 1 0 1.2161 9.3160 57.99000    670 136-6        
OGLEIS51 OHARTB51 1 0 11.680 28.093 263.7400    440 137-x-141-x  
OGLEIS52 OGRAZN51 1 0 1.2161 9.3160 57.99000    625 136-5        
OGLEIS52 OOSTST51 1 0 0.2275 1.8204 11.33000    920 133-5        
OGLEIS52 OOSTST51 2 0 0.2275 1.8204 11.33000    920 133-6        
OGMUND51 OOHLSD51 1 0 0.6940 2.4710 16.33000   1058 159-3        
OGMUND51 OOHLSD51 2 0 0.6940 2.4710 16.33000   1058 159-4        
OGMUND51 OSTEIK51 1 0 1.8490 8.7150 58.74778    756 179-7        
OGMUND51 OSTEIK51 2 0 1.8488 8.7150 58.68495    756 179-8        
OGOEM 51 OGOEM 52 1 7 0.0000 0.0000 0.000000      0 GOEM5CPL1    
OGOEM 51 ORIEDB51 1 0 3.3301 5.9498 125.4280    525 180-5C       
OGOEM 52 OYFLAG51 1 0 2.4049 4.2969 27.17477    525 180-5B-GOEM  
OGOLL 51 OOBAL 52 1 0 4.0854 7.1370 48.42450    434 180-1B       
OGOLL 52 OGOLL 51 1 2 0.0000 0.0000 0.000000      0 GOLL5CPL1    
OGOLL 52 OPONG 52 1 0 4.5226 11.547 79.60795    434 180-1A       
OGRAMB51 OGRAMB52 1 2 0.0000 0.0000 0.000000      0 GRAM5CPL1    
OGRAMB51 OGRAZN51 1 0 0.5330 2.2059 1559.040    515 135-5-140-1X 
OGRAMB51 OGRAZN52 1 0 0.7059 3.1728 1036.360    685 135-6-140-2X 
OGRAMB51 OGRAZS51 1 0 0.4832 2.4160 15.04000    810 134-3A       
OGRAMB51 OOSTST51 1 0 0.9936 7.9488 49.48000   1040 133-3        
OGRAMB51 OWERN 51 1 0 0.4032 4.0320 33.47000   1400 133-1B       
OGRAMB52 OOSTST52 1 0 0.9940 7.9524 49.51000    810 133-4        
OGRAMB52 OWERN 51 1 0 1.0400 5.2000 32.37000    810 134-3B       
OGRAMB52 OWERN 52 1 0 0.3849 3.8490 31.95000   1400 133-2B       
OGRAZN51 OYGRAN51 1 0 1.1730 9.3840 58.41000   1040 132-1-GRAN   
OGRAZN52 OGRAZN51 1 2 0.0000 0.0000 0.000000      0 GRNO5CPL1    
OGRAZN52 OGRAZS51 1 0 0.1384 0.8304 547.9700    664 136-1-3      
OGRAZN52 OGRAZS51 2 0 0.1732 1.0319 468.6500    745 136-2-4      
OGRAZN52 OYGRAN52 1 0 1.1730 9.3840 58.41000   1040 132-2-GRAN   
OGRAZS52 OGRAZS51 1 2 0.0000 0.0000 0.000000      0 GRSU5CPL1    
OGRAZS52 OWEBLI51 1 0 0.5432 1.5520 9.660000    590 134-1B       
OGRAZS52 OWERN 51 1 0 1.3260 6.7560 42.06000    810 134-4        
OGREST51 OGREST52 1 7 0.0000 0.0000 0.000000   2400 GREST5CPL1   
OGREST51 OPOTTE51 1 0 10.800 26.340 154.2000    350 164-5        
OGREST51 OPOTTE51 2 0 10.800 26.340 154.2000    350 164-6        
OGREST51 OTRAIS51 1 8 1.0000 1.0000 314.1593    500 165-125-L5   
OGREUT21 OLIENN21 1 0 2.1110 24.230 317.3000   2080 266A         
OGREUT21 OVILLA22 1 0 0.3080 3.5350 46.28000   2080 266B         
OGREUT41 XGR_TA41 1 8 0.1000 0.1000 0.000000    700 912          
OGRIK 51 OHAUSR53 1 0 0.8746 6.5660 52.21000    925 149-9        
OGRIK 51 ORIED 51 1 0 1.2002 9.0107 52.21000    925 149-5        
OGROSS51 OROSEN51 1 0 1.9020 7.6350 63.30309    755 152-1        
OGROSS51 OROSEN51 2 0 1.9020 7.6350 63.30309    755 152-2        
OGROSS52 OYHESS51 1 0 3.8880 17.280 107.5000    740 150-1-GRR    
OGUNDE51 OMATTI51 1 0 0.3736 2.7671 36.57442   1140 149-1B       
OGUNDE51 ORIEDB51 1 0 0.6243 4.6235 61.11340   1140 149-1A       
OHADER51 OKAPFB51 1 0 1.8660 4.6960 29.23000    535 122-3Y       
OHADER51 OKINDB51 1 0 0.2848 0.7120 4.430000    535 122-3A       
OHAEUS21 OMAYRH21 1 0 0.6400 3.7000 193.9000   1080 219A         
OHARTB51 OOSTST52 1 0 1.6277 13.818 93.07000    720 136-7        
OHAUSR21 OHAUSR22 2 2 0.0000 0.0000 0.000000   2400 HRCPL2       
OHAUSR22 OPETER21 1 0 1.6560 18.770 265.3070   1095 204A         
OHAUSR22 OSATTL21 1 0 0.2950 3.3300 47.24950   1077 204B         
OHAUSR51 OHAUSR52 3 2 0.0000 0.0000 0.000000   2400 HRCPL3       
OHAUSR51 OHAUSR53 4 2 0.0000 0.0000 0.000000   2400 HRCPL4       
OHAUSR51 OOHLSD51 1 0 1.0450 8.6792 61.04000   1070 159-0        
OHAUSR51 OOHLSD51 2 0 1.0450 8.6792 61.04000   1070 159-9        
OHAUSR51 OTRAUN51 1 0 0.7472 6.0444 46.08000   1070 162-7B       
OHAUSR51 OTRAUN51 2 0 0.7472 6.0119 46.08000   1070 162-8B       
OHAUSR52 OHAUSR53 5 7 0.0000 0.0000 0.000000   2400 HRCPL5       
OHAUSR52 OPUCHB51 1 0 0.5721 4.7256 35.65707   1070 162-7C       
OHAUSR52 OPUCHB51 2 0 0.5721 4.7256 35.65707   1070 162-8C       
OHAUSR53 ORAAB 51 1 0 2.9040 21.286 171.0000   1088 149-0B       
OHESSE21 OHESSE22 1 2 0.0000 0.0000 0.000000      0 HE2CPL1      
OHESSE21 OOBERS21 1 0 8.3790 41.200 279.3500    814 286          
OHESSE21 OTERNI22 1 0 8.1250 39.330 268.1977    750 225A         
OHESSE21 OTERNI22 2 0 8.1250 39.330 268.1977    750 226A         
OHESSE21 OWEISS21 1 0 5.9900 29.500 199.8367    814 223          
OHESSE21 OWEISS22 2 0 5.9900 29.500 199.8367    814 224          
OHESSE21 OZELTW21 1 0 3.6340 17.870 121.1400    800 287          
OHESSE51 OHESSE52 1 2 0.0000 0.0000 0.000000      0 HE5CPL1      
OHESSE51 OYHESS51 1 0 4.6190 19.086 164.0900    740 150-1-HES    
OHESSE52 OSTMIC51 1 0 0.5598 2.0480 12.75000    565 120-7B       
OHESSE52 OSTMIC52 1 0 0.5598 2.0480 12.75000    565 120-0C       
OHIEF 51 OHIEF 52 1 2 0.0000 0.0000 0.000000      0 HIFL5CPL1    
OHIEF 51 OYHESS51 1 0 0.0774 0.3440 2.140000    720 151-9        
OHIMU 51 OYHIMU51 1 0 0.2348 0.7396 304.2789    733 183-3A       
OHOEFL51 OSARA 52 1 0 0.2000 1.8500 31.92000   2184 128-19       
OHOEFL51 OYSCHA51 1 0 0.1400 1.6100 22.10000   2184 128-18-H     
OHOERS51 OHOERS52 1 7 0.0000 0.0000 0.000000   2400 HOERS5CPL1   
OHOERS51 OTRAUP51 1 0 0.3200 2.0600 17.12000   1070 162-9A       
OHOERS51 OWEGSC52 1 0 0.3700 2.2600 441.3600   1050 162-0C       
OHOERS52 OMARCH51 1 0 0.7000 4.8700 40.84000   1050 162-0B       
OHOERS52 OPUCHB51 1 0 0.7000 4.8300 42.41000   1070 162-9        
OHOHEW51 OPOTT 52 1 0 3.3000 10.310 63.60000    605 125-2        
OHOHEW51 OTERNI51 1 0 0.2101 1.5375 11.81240   1060 128-1        
OHOHEW51 OTERNI51 2 0 0.2101 1.5375 11.81240   1060 128-2        
OHOHEW51 OWNST 51 2 0 2.5129 7.8849 48.39940    605 128-4        
OHOHEW51 OWNST 52 1 0 2.5129 7.8849 48.39940    605 128-3        
OHOHEW51 OWOELL51 1 0 2.2500 7.0500 43.30000    605 125-9        
OHOLLA51 OHOLLA52 1 7 0.0000 0.0000 0.000000   2400 HOLLA5CPL1   
OHOLLA51 OPEIGA51 1 0 4.9500 14.750 100.7000    617 167-8        
OHOLLA51 OPEIGA51 2 0 4.9500 14.750 100.7000    617 167-10       
OHOLLA51 OSTOCK51 1 0 3.2200 10.930 61.95000    617 167-9        
OHOLLA51 OSTOCK51 2 0 3.2200 10.930 61.95000    617 167-0        
OHORN 51 OHORN 52 1 7 0.0000 0.0000 0.000000   2400 HORN 5CPL1   
OHORN 51 OOTTEN51 1 0 3.6040 6.3550 141.8000    605 167-1-2      
OHORN 51 OWAIDH51 1 0 3.3400 13.340 95.29000    617 167-3        
OHORN 51 OWAIDH51 2 0 3.5000 14.500 104.2000    605 167-13       
OHULI 51 OLINZS51 1 0 0.0530 2.8000 1.624200   1185 146-1        
OHULI 51 OWEGSC51 1 0 0.1718 2.1038 27.55200   2000 153-0        
OHULI 51 OWEGSC51 2 0 0.1718 2.1038 27.55200   2000 153-9        
OIMST 51 OIMST 52 1 7 0.0000 0.0000 0.000000      0 IMST5CPL1    
OIMST 51 OOETZ 51 1 0 2.0700 6.4500 0.000000    630 172-3        
OIMST 51 OOETZ 51 2 0 2.0700 6.4500 0.000000    600 172-4        
OIMST 52 OSTJAK51 1 0 3.9800 13.510 0.000000    630 172-6        
OINNSB51 OINNSB52 1 2 0.0000 0.0000 0.000000      0 INBR5CPL1    
OINNSB52 OWILTE51 1 0 0.0857 0.3292 87.96000    234 174-0-7-9    
OJENBA51 OJENBA52 1 2 0.0000 0.0000 0.000000      0 JEBA5CPL1    
OJENBA51 OZELL 51 1 0 3.4500 10.750 0.000000    710 160-1        
OJENBA51 OZELL 51 2 0 3.4500 10.750 0.000000    710 160-2        
OJOCHE21 OSCHAE21 1 0 2.0800 9.6000 71.65972    720 237          
OJOCHE21 OSCHAE22 2 0 2.0800 9.6000 71.65972    720 238          
OJOCHE51 ORANNA51 1 0 0.1090 0.7140 406.5220   1088 156-2        
OKAGRA51 OLEOPO51 1 0 0.2730 0.5200 509.0000    345 100-7        
OKAGRA51 OLEOPO51 2 0 0.2710 0.5070 519.0000    345 100-8        
OKAGRA51 OSTADL51 1 0 0.2480 0.4150 346.0000    345 100-0        
OKAGRA51 OSTADL51 2 0 0.2600 0.4140 346.0000    345 100-9        
OKAINA11 OOBERS11 1 0 1.5500 22.660 264.7106   2300 471          
OKAINA11 OOBERS12 2 8 1.5500 22.660 264.7106   2300 472          
OKAINA11 OYMELL11 1 0 0.0900 1.4200 24.55782   2400 475KT        
OKAINA11 OYMELL12 2 0 0.0900 1.4300 24.73690   2400 476KT        
OKAINA11 XKA_MA11 1 0 0.7250 9.0500 105.9973   1920 473          
OKAINA11 XKA_MA12 2 0 0.7250 9.0500 105.9973   1920 474          
OKAINA12 OKAINA11 1 2 0.0000 0.0000 0.000000      0 KT1CPL1      
OKAINA51 OYGRAN51 1 0 1.0960 8.7680 54.58000   1040 130-8A-8B    
OKAINA51 OYGRAN52 1 0 1.0910 8.7280 54.33000   1040 130-7        
OKAINA52 OKAINA51 1 2 0.0000 0.0000 0.000000      0 KT5CPL1      
OKAINA52 OWERN 51 1 0 0.1518 1.5180 12.60000   2080 133-2A       
OKAINA52 OWERN 52 1 0 0.1560 1.5600 12.95000   2080 133-1A       
OKAINA52 OWERN 52 3 0 0.1518 1.5180 12.60000   2322 133-7        
OKAISE51 OSIMME53 1 0 0.4210 1.4200 17.09030    910 102-1        
OKAISE51 OSIMME53 2 0 0.4210 1.4200 17.09030    910 102-2        
OKAISE51 OWIEN 51 1 0 0.2600 2.0100 14.32570   1000 102-3        
OKAISE51 OWIEN 51 2 0 0.2600 2.0100 14.32570   1000 102-4        
OKAISE52 OKAISE51 1 2 0.0000 0.0000 0.000000   2500 KAISE5CPL1   
OKAMER51 OKAMER52 1 2 0.0000 0.0000 0.000000   2400 KAM5CPL1     
OKAMER51 OYREIS51 1 0 0.9780 3.3790 22.47200    625 111-1-KAMR   
OKAMER52 OLANDS51 1 0 4.2180 14.478 96.70800    625 111-3A-3B    
OKAPRU11 OTAUER11 1 0 0.0450 0.7500 13.72000   1580 455B         
OKAPRU11 OTAUER12 2 0 0.0450 0.7500 13.72000   1580 456D         
OKAPRU12 OKAPRU11 1 2 0.0000 0.0000 0.000000      0 KAH1CPL1     
OKAPRU51 OSZA  51 1 0 4.7000 13.200 91.86016    575 162-1        
OKAPRU51 OSZA  51 2 0 4.7000 13.200 91.86016    575 162-2        
OKAPRU52 OKAPRU51 1 2 0.0000 0.0000 0.000000      0 KAH5CPL1     
OKAPRU52 OPINZ 52 1 0 0.9201 3.0225 16.84207    605 181-4        
OKAPRU52 OPINZ 52 2 0 0.5537 3.3125 21.72725    605 181-7B       
OKATZB51 OLINZN51 1 0 0.3000 0.7000 0.000000    610 146-2A       
OKATZB51 OPICHL51 1 0 1.4000 4.0000 31.41592    610 146-2        
OKENDL11 OKENDL12 1 2 0.0000 0.0000 0.000000   2500 WKENDCPL11   
OKENDL11 OSIMME11 1 0 0.2170 2.2710 163.0000    866 505          
OKENDL11 OSIMME12 2 8 0.2060 2.4760 206.3540    895 507          
OKENDL11 OWISU 11 1 0 0.1080 1.1250 45.06600    866 508          
OKENDL11 OWISU 11 2 0 0.1020 1.2230 65.17300    895 509          
OKENDL51 OKENDL52 1 7 0.0000 0.0000 0.000000   2500 WKENDCPL51   
OKENDL51 OSCHME51 1 0 0.2320 0.5744 223.0000    475 107-2-6      
OKENDL51 OSCHME51 2 0 0.2182 0.3334 671.0000    360 107-4-7-9    
OKENDL51 OWIWE 51 1 0 0.2948 0.8565 419.0000    500 103-3        
OKENDL51 OWIWE 51 2 0 0.2975 0.8642 423.0000    500 107-1        
OKENDL52 OWIENB51 1 0 0.1370 0.2870 1876.000   2000 109-X        
OKINDB51 OMITTD51 1 0 1.2720 3.1800 19.80000    535 122-3B       
OKLAGE51 OKLAGE52 1 2 0.0000 0.0000 0.000000   2400 KLFT5CPL1    
OKLAGE51 OLANDS52 1 0 5.0030 17.255 119.4750    625 116-1A-1B    
OKLAGE51 OLANDS52 2 0 4.4500 15.310 105.9970    640 116-2A       
OKLAGE51 OLASDO51 1 0 1.4647 4.0060 1000.000    685 117-2X       
OKLAGE51 OOBERS51 1 0 3.7900 13.064 90.50900    600 116-3-5      
OKLAGE52 OOBERS51 2 0 3.6870 12.680 87.80800    600 116-2B       
OKLAUS21 OKLAUS22 1 0 0.1000 0.1000 0.314160     52 201K         
OKLAUS21 OPYHRN21 1 0 1.8300 9.3640 63.88000    925 201B.        
OKLEDE21 OWIEN 21 1 0 0.1200 0.6500 7.517830   1200 228A         
OKLEIN51 OLINZS51 1 0 0.3240 1.1670 25.77048    610 154-1B       
OKLEIN51 OLINZS51 2 0 0.3240 1.1670 24.76203    610 154-2B       
OKLEIN51 OLINZZ51 1 0 0.3730 0.8430 296.3024    577 146-5A       
OKLEIN51 OLINZZ51 2 0 0.3690 0.8360 294.1378    577 146-6A       
OKLEIN51 OWEGSC51 1 0 0.6040 1.7480 12.59778    585 154-1A       
OKLEIN52 OKLEIN51 1 2 0.0000 0.0000 0.000000   2400 KLEIN5CPL1   
OKORNE51 OKORNE52 1 2 0.0000 0.0000 0.000000   2400 KORNE5CPL1   
OKREMM51 OKREMM52 1 7 0.0000 0.0000 0.000000   2500 KREMM5CPL1   
OKREMM51 OTRAUN52 1 0 3.2984 18.877 133.7565    625 157-2-9B     
OKREMM51 OVORCH51 1 0 2.9437 15.872 119.9711    625 157-0C       
OKREMM52 OSTEYN51 1 0 2.6129 10.438 69.42920    625 157-0A-0B    
OKREMM52 OSTEYN51 2 0 2.5826 10.330 68.58100    600 157-9A       
OKRONS11 OPETER11 1 0 2.4110 34.980 409.6636   2300 431          
OKRONS11 OPETER12 2 0 2.4110 34.980 409.6636   2300 432          
OKROW 51 OSTPAN51 1 0 2.0500 5.3900 41.15500    700 158-1A       
OKROW 51 OTILLY51 1 0 1.3300 4.2500 33.30000    700 158-2A       
OKUFST51 OKUFST52 1 2 0.0000 0.0000 0.000000      0 KUST5CPL1    
OKUFST51 OOBERA52 1 0 1.5180 4.7300 29.72000    470 176-5-7      
OKUFST52 OOBERA52 2 0 1.5180 4.7300 29.72000    470 176-6        
OLAA  51 OPERNH51 1 0 1.2900 3.6700 27.55000    617 167-7        
OLAA  51 OPERNH51 2 0 1.2800 3.6100 27.55000    617 167-12       
OLAA  51 OZAYA 51 1 0 2.3660 9.7390 81.12000    605 129-20-24    
OLAA  51 OZAYA 51 2 0 3.5400 13.490 102.1000    605 129-10-11    
OLAAKI51 OOHLSD51 1 0 0.2431 0.9690 6.280000    675 159-6A       
OLAAKI51 OTRAUN51 1 0 0.5780 2.7260 17.90700    630 159-6B       
OLANDS51 OLANDS52 1 2 0.0000 0.0000 0.000000   2400 LD5CPL1      
OLANDS51 ORADEN52 1 0 3.1200 10.650 72.57000    640 115-1A       
OLANDS51 ORADEN52 2 0 3.0900 10.656 73.70200    625 115-2        
OLANDS51 OVILLA51 1 0 0.3100 3.3800 48.01780   2148 115-0        
OLANDS52 OLASDO51 1 0 5.7700 22.487 151.3330    640 112-1-3-5A   
OLANDS52 OSTVEI52 1 0 5.2350 18.050 125.0040    640 112-2        
OLANDS52 OVILLA52 2 0 0.3100 3.3800 48.01780   2148 116-0        
OLASDO51 OOBERS51 1 0 2.9540 10.184 70.46600    600 112-6        
OLASDO51 OSTVEI52 1 0 1.4970 5.1680 35.68800    640 112-4        
OLASSE51 OYLASS51 1 0 0.0100 0.0500 3.100000    605 129-1A       
OLASSE51 OYLASS52 2 0 0.0100 0.0500 3.100000    605 129-3B       
OLAUF 52 OLAUF 51 1 2 0.0000 0.0000 0.000000      0 LAUF5CPL1    
OLEIBN51 OLEIBN52 1 2 0.0000 0.0000 0.000000      0 LEIB5CPL1    
OLEIBN51 OWERN 52 1 0 0.7480 5.9840 37.25000    920 134-7        
OLEIBN52 OWERN 51 1 0 0.7440 5.9520 37.05000    920 134-8        
OLENGA51 OMATTI51 1 0 1.9016 6.6865 52.55884    685 180-7A       
OLENGA51 OMATTI51 2 0 1.9016 6.6865 52.55884    685 180-8A       
OLENZI51 OOHLSD51 1 0 1.6017 6.1891 42.73000    685 159-2B       
OLENZI51 OTIMEL51 1 0 0.6102 2.3672 16.40000    675 159-2A       
OLEOND51 OOTH  51 1 0 0.3150 2.5000 0.000000   1040 156-7A       
OLEOND51 OOTH  51 2 0 0.3150 2.5000 0.000000   1040 156-8A       
OLEOND51 OWEGSC51 1 0 0.3150 2.5000 0.000000   1040 156-7B       
OLEOND51 OWEGSC51 2 0 0.3150 2.5000 0.000000   1040 156-8B       
OLEOPO51 OLEOPO52 1 7 0.0000 0.0000 0.000000   2500 LEOP5CPL1    
OLEOPO51 OWINO 51 1 0 0.2320 0.3710 413.0000    360 103-2        
OLEOPO51 OWINO 51 2 0 0.2430 0.3870 431.0000    360 103-4        
OLIENN11 OTAUER11 1 0 1.8470 26.760 311.3632   2180 451          
OLIENN11 OTAUER12 2 0 1.8500 26.800 311.6145   2180 452          
OLIENN21 OLIENN22 1 7 0.0000 0.0000 0.000000   2154 LICPL2       
OLIENN21 OMALTA21 1 0 1.3300 14.500 189.3752   2400 269          
OLIENN21 OMALTA22 2 0 1.3300 14.500 189.3752   2400 270          
OLIENN21 OVILLA21 1 0 2.4140 27.710 362.9000   2000 267A         
OLIENN22 XLI_SO21 1 8 3.7400 19.155 124.0929    637 261          
OLIENN51 OLIENN52 1 7 0.0000 0.0000 0.000000   2400 LI5CPL1      
OLIENN51 OYOBER51 1 0 1.8680 6.4610 43.44500    638 110-1C-LI    
OLIESE51 OLIESE52 1 2 0.0000 0.0000 0.000000   2400 LIS5CPL1     
OLIESE51 OLUGA 52 1 0 9.2813 15.613 93.80795    360 118-1-183-5  
OLIESE51 OMALTA51 1 0 1.5400 5.3110 36.75700    625 115-3A       
OLIESE51 ORADEN52 1 0 2.3260 7.9220 54.03500    605 115-4A       
OLIESE52 OMALTA51 2 0 1.6000 5.5000 31.41600    640 115-4B       
OLIESE52 ORADEN52 1 0 2.2900 7.8000 53.41000    640 115-1B       
OLIESE52 OSPITT51 1 0 1.4060 2.5120 15.08000    385 118-2        
OLIESI51 OWIEN 51 1 0 1.3614 3.8707 38.70440    406 104-1        
OLIESI51 OWIEN 51 2 0 1.3677 3.8240 56.70570    406 104-2        
OLIESI51 OWISU 53 1 0 0.1938 0.5330 594.0000    455 104-0        
OLIESI51 OWISU 53 2 0 0.1935 0.5322 593.0000    455 104-9        
OLIEZ 51 OWEISS51 1 0 0.6058 1.8640 11.61000    625 155-2        
OLIMBG11 OTAUER11 1 0 0.1600 2.8800 41.12000    960 457          
OLINZC51 OLINZN51 1 0 0.2755 0.6150 214.5456    500 146-6C       
OLINZC51 OLINZZ51 1 0 0.0903 0.2015 70.28999    500 146-6B       
OLINZI51 OLINZM51 1 0 0.0490 0.2390 85.18428    750 146-1F       
OLINZI51 OLINZO51 1 0 0.0530 0.2580 90.68521    750 146-1E       
OLINZM51 OLINZM52 1 2 0.0000 0.0000 0.000000   2400 LINZM5CPL1   
OLINZM51 OLINZN51 1 0 0.7160 2.1760 16.73212    610 146-1C       
OLINZM51 OLINZO51 1 0 0.1000 0.4900 175.4893    750 146-1D       
OLINZN51 OLINZN52 1 2 0.0000 0.0000 0.000000   2400 LINZNCPL1    
OLINZN51 OLINZZ51 1 0 0.3850 0.7840 282.9161    500 146-5B       
OLINZO51 OLINZS51 1 0 0.0770 0.5850 231.2997    850 154-4A       
OLINZO51 OLINZS51 2 0 0.0770 0.5850 231.2997    850 154-6A       
OLINZO51 OPICHL51 1 0 0.6680 2.6570 25.63539    755 154-3        
OLINZO51 OPICHL51 2 0 0.6680 2.6570 25.63539    755 154-4        
OLINZS51 OPICHL51 1 0 0.1160 0.5560 130.3603   1185 146-7        
OLINZZ51 OLINZZ52 1 2 0.0000 0.0000 0.000000   2400 LINZZ5CPL1   
OLOOSD51 OYLOOS51 1 0 0.1723 0.4198 2.393890    500 168-2A       
OLOOSD51 OYLOOS52 1 8 0.1723 0.4198 2.393890    500 168-3B       
OLOSEN51 OROSEN51 1 0 2.3230 4.0299 28.55707    413 153-3        
OLUGA 51 OLUGA 52 1 7 0.0000 0.0000 0.000000      0 LUNG5CPL1    
OLUGA 51 OYHIMU51 1 0 1.3426 4.2463 26.11291    605 183-3B       
OMALTA21 OMALTA22 1 2 0.0000 0.0000 0.000000   2000 MACPL1       
OMALTA22 OREISS21 1 0 0.0740 0.6830 208.2875   1440 288          
OMALTA51 OMALTA52 1 2 0.0000 0.0000 0.000000   2400 MAH5CPL1     
OMALTA52 OREISS51 1 0 0.1400 0.6120 4.273000    755 111-5        
OMARCH51 OPUCHB51 1 0 0.4467 3.5203 27.55176   1070 162-0A       
OMARCH51 OWELS 51 1 0 0.5410 1.7748 159.5929    600 178-6-7      
OMATTE51 OSTMAR51 1 0 2.1310 8.1170 49.48000    696 126-3        
OMATTE51 OSTMAR51 2 0 2.1310 8.1170 49.48000    696 126-4        
OMATTI51 OPETER51 1 0 0.7664 6.3918 52.21000   1070 180-7        
OMATTI51 OPETER52 2 0 0.7664 6.3918 52.21000   1070 180-8        
OMATTI51 ORIED 51 2 0 1.7394 14.483 52.21000    925 149-4        
OMATTI51 OROSSB51 1 0 0.6812 5.6736 52.21000   1070 149-3A       
OMATTI51 OWAGEN51 1 0 0.1449 1.0271 13.57796   1140 149-2B       
OMAU  51 OREISS52 1 0 0.8570 2.8580 20.58700    640 110-1A       
OMAU  51 OSTEIN51 1 0 1.9940 6.8910 46.42300    640 110-1B       
OMAUTH51 OYMAUT51 1 0 0.0930 0.3590 2.412740    670 154-7A-Mauth 
OMAYRH21 OMAYRH22 1 7 0.0000 0.0000 0.000000   2000 MAYCP1       
OMAYRH21 OROSSH21 1 0 1.0000 4.9000 29.65660    790 217          
OMAYRH21 OZELL 21 1 0 0.2500 2.8000 36.97654   2000 219          
OMAYRH22 OROSSH22 2 0 1.0000 4.9000 29.65660    790 218          
OMAYRH22 OZELL 22 2 0 0.2500 2.8000 36.97654   2000 220          
OMELLA11 OYMELL11 1 0 0.1000 0.1600 2.742610   2400 475M         
OMELLA11 OYMELL12 2 8 0.1000 0.1600 2.742610   2400 476M         
OMITTD51 OMITTD52 1 2 0.0000 0.0000 0.000000      0 MITT5CPL1    
OMITTD51 OMUERZ51 1 0 2.1216 5.3360 33.22000    535 122-3C       
OMITTD52 OMUERZ51 1 0 2.1216 5.3360 33.22000    535 122-4C       
OMOOSB51 OWASEB52 1 0 1.6146 4.5279 34.55120    605 128-5        
OMOOSB51 OWASEB52 2 0 1.0362 2.9060 22.17340    605 128-7        
OMOOSB51 OWIEN 52 1 0 2.3460 7.3100 45.93000    650 124-3        
OMOOSB51 OWIEN 53 2 0 2.3460 7.3100 45.93000    650 124-4        
OMUERZ51 OTERNI53 1 0 6.1280 15.320 95.37000    535 122-5        
OMUERZ51 OTERNI53 2 0 6.1280 15.320 95.37000    535 122-6        
OMUERZ52 OMUERZ51 1 2 0.0000 0.0000 0.000000      0 MURZ5CPL1    
ONEUSI21 OWIEN 21 1 0 3.6900 18.900 126.2920    800 246A         
ONEUSI21 XNE_GY21 1 0 3.3250 17.105 113.7413    600 246B         
ONEUSI51 ONEUSI52 1 7 0.0000 0.0000 0.000000   2400 NECPL1       
ONEUSI52 OZURND52 1 0 0.4310 1.7760 1144.000    918 140-7        
OOBAL 52 OOBAL 51 1 2 0.0000 0.0000 0.000000      0 OBAL5CPL1    
OOBERD51 OYOBER51 1 8 0.0010 0.0500 0.035000    640 110-1D       
OOBERS11 OOBERS12 1 2 0.0000 0.0000 0.000000   2400 OSCPL1       
OOBERS21 OROSEG21 1 0 1.5320 17.590 230.2000   2000 267C         
OOBERS21 OZELTW21 1 0 5.8410 28.730 194.7800    800 285          
OOBERS21 XOB_PO21 1 0 1.9900 13.440 93.03827    928 247          
OOBERS51 OOBERS52 1 2 0.0000 0.0000 0.000000   2400 OS5CPL1      
OOBERS52 OSWA  51 2 0 2.1830 7.4620 52.43300    600 116-8        
OOBERS52 OSWA  52 1 0 2.5600 8.7760 61.51200    600 116-7-9      
OOETZ 51 OWESTT51 1 0 0.8280 2.5800 16.21000    866 173-6        
OOETZ 51 OWESTT52 1 0 0.8280 2.5800 16.21000    522 173-7        
OOETZ 52 OOETZ 51 1 2 0.0000 0.0000 0.000000      0 OETZ5CPL1    
OOETZ 52 OZIRL 51 1 0 3.0800 11.200 0.000000    600 172-1        
OOETZ 52 OZIRL 52 2 0 3.0800 11.200 0.000000    600 172-2        
OOHLSD51 OSTEYM51 1 0 0.4418 1.7748 11.68000    675 159-5A       
OOHLSD51 OVOEKL51 1 0 1.2315 4.7105 32.58000    675 159-1B       
OOSTST11 OWIEN 11 1 0 2.5100 42.470 735.1326   2400 477          
OOSTST11 OYMELL11 1 0 0.5300 9.0400 156.6712   2400 475SR        
OOSTST52 OOSTST51 1 2 0.0000 0.0000 0.000000      0 SR5CPL1      
OOTH  51 OOTH  52 1 2 0.0000 0.0000 0.000000   2400 OTHCPL1      
OOTH  51 OPARTE51 1 0 1.1860 7.4972 62.10928   1070 156-5        
OOTH  51 OPARTE51 2 0 1.5755 10.925 90.88627    585 156-6        
OOTTEN51 OOTTEN52 1 2 0.0000 0.0000 0.000000   2400 OTTEN5CPL1   
OOTTEN51 OSTRAT51 1 0 7.3800 16.130 92.14300    440 166-4        
OOTTEN51 OSTRAT51 2 0 7.3800 16.130 92.14300    440 166-3        
OOTTEN51 OZWETT51 1 0 1.6400 2.7200 67.95000   1010 166-5        
OPARTE51 ORANNA51 1 8 0.9540 6.8670 60.00441   1070 156-3        
OPARTE51 ORANNA51 2 0 0.9540 6.8670 60.00441   1070 156-4        
OPASSA51 OPOCKI51 1 0 3.6490 9.6160 68.80000    547 199-8-9      
OPEIGA51 OPERNH51 1 0 2.5700 2.2000 54.82000    617 167-6        
OPEIGA51 OPERNH52 2 0 2.5700 2.2000 54.82000    617 167-11       
OPERNH51 OPERNH52 1 2 0.0000 0.0000 0.000000   2400 PERNH5CPL1   
OPETER11 OPETER12 1 2 0.0000 0.0000 0.000000   2400 SPCPL1_380   
OPETER21 OPETER22 1 2 0.0000 0.0000 0.000000   2400 SPCPL1       
OPETER21 OPETER23 1 2 0.0000 0.0000 0.000000   2400 SPCPL2       
OPETER21 OSALZB21 1 0 0.6400 11.720 203.4181   2400 455          
OPETER21 OSCHAE21 1 0 3.1200 14.400 107.0654    800 235          
OPETER21 OSCHAE22 2 0 3.1200 14.400 107.0654    800 236          
OPETER21 XPE_AH21 1 0 0.1470 0.7570 5.526000   1085 233-230      
OPETER21 XPE_PI21 1 0 0.1340 0.6980 9.364000   1370 256          
OPETER21 XPE_SI21 1 0 0.1470 0.7570 5.526000   1200 234-230      
OPETER22 OSALZB21 2 0 0.6400 11.720 203.4181   2400 456          
OPETER22 XPE_PT21 1 0 0.1340 0.6980 9.364000   1370 258          
OPETER51 OPETER52 1 2 0.0000 0.0000 0.000000   2400 SPCPL3       
OPETER51 ORANSH51 1 8 0.2610 2.1580 15.78000   1077 182-1        
OPETER51 ORANSH51 3 0 1.1400 2.6200 17.36000    486 182-7        
OPETER52 ORANSH51 2 0 0.2610 2.1580 15.78000   1077 182-2        
OPETRO51 OPETRO52 1 7 0.0000 0.0000 0.000000   2400 PETRO5CPL1   
OPETRO52 OYSCHA51 1 0 0.0700 0.7900 10.80000   2184 128-18-P     
OPFAND51 OSTEEG51 1 0 0.8261 6.2236 43.73096    670 178-0        
OPFAND51 OSTEIK51 1 0 0.7115 5.3349 43.57389    720 179-5        
OPFAND51 OSTEIK51 2 0 0.7115 5.3349 43.57389    720 179-6        
OPFAND51 OYSTRO51 1 0 0.1370 0.4990 3.424340    720 163-3-PF     
OPICHL51 OPICHL52 1 2 0.0000 0.0000 0.000000   2400 PICHL5CPL1   
OPINZ 51 OPINZ 52 1 2 0.0000 0.0000 0.000000      0 PINZ5CPL1    
OPINZ 51 OYPONG51 1 0 2.4486 7.6664 47.04849    605 181-1-PINZ   
OPONG 51 OPONG 52 1 7 0.0000 0.0000 0.000000      0 PONG5CPL1    
OPONG 51 OREITD51 1 0 1.1066 5.7914 51.92424   1050 183-1        
OPONG 51 OREITD51 2 0 1.1064 5.7913 51.37132   1050 183-2        
OPONG 51 OYPONG51 1 0 3.8134 11.942 75.28198    605 181-1-PONG   
OPOTT 51 OPOTT 52 1 7 0.0000 0.0000 0.000000   2500 POTT CPL51   
OPOTT 51 OTRAIS52 1 0 5.7700 18.090 111.0000    605 125-4        
OPOTT 51 OTRAIS52 2 0 5.7700 18.090 111.0000    605 125-5        
OPOTT 52 OWOELL51 1 0 2.2700 7.1400 43.90000    605 125-3        
OPOTTE51 OPOTTE52 1 7 0.0000 0.0000 0.000000   2400 POTTE5CPL1   
OPOTTE51 OYLOOS51 1 0 4.7950 11.438 65.82260    440 168-2-PO     
OPOTTE52 OSTRAT51 1 0 3.4500 10.750 67.54425    650 166-2        
OPOTTE52 OSTRAT51 2 0 3.4500 10.750 67.54425    650 166-1        
OPOTTE52 OTHEIS51 1 0 3.4500 10.750 67.54425    650 169-4        
OPOTTE52 OTHEIS51 2 0 3.4500 10.750 67.54425    650 169-5        
OPOTTE52 OTRAIS52 1 0 4.1500 10.180 58.21000    500 169-2        
OPOTTE52 OTRAIS52 2 0 4.1500 10.180 58.21000    500 169-3        
OPOTTE52 OTULLN51 1 0 7.4200 18.580 110.6000    380 169-7        
OPOTTE52 OTULLN51 2 0 7.0000 18.300 112.7000    380 169-1-8      
OPOTTE52 OYLOOS52 1 0 3.5796 10.002 112.1670    440 168-3-PO     
OPROTT51 OSPANN51 1 0 1.2700 4.0100 24.80000    605 129-18       
OPUCHB51 OPUCHB52 1 2 0.0000 0.0000 0.000000   2400 PUCH5CPL1    
OPUCHB51 OWELS 51 1 0 0.6064 0.8463 710.6282    430 163-0-8A-8B  
OPYHRN21 OWEISS21 1 0 1.3950 7.1430 48.73000    925 201A         
ORAAB 51 ORIED 51 1 0 0.9760 6.8180 52.46500   1088 149-0A       
ORADEN51 ORADEN52 1 2 0.0000 0.0000 0.000000   2400 RAD5CPL1     
ORANNA51 ORANNA52 1 2 0.0000 0.0000 0.000000   2400 RANCPL1      
ORANNA51 OROHRB51 1 0 2.3236 8.9963 53.40707    600 187-1        
ORANNA51 OROHRB51 2 0 2.3236 8.9963 53.40707    600 187-2        
ORAUZ 51 OSTJAK52 1 0 1.4441 4.5085 46.46000    640 172-7        
OREGAU51 OTIMEL51 1 0 1.0929 4.1954 29.06000    670 162-8        
OREGAU51 OTRAUN51 1 0 0.9241 4.1036 28.12000    670 162-8A       
OREISS51 OREISS52 1 2 0.0000 0.0000 0.000000   2400 REI5CPL1     
OREISS52 OYREIS51 1 0 2.2310 7.6110 51.98400    625 111-1-REK    
OREITD51 OYHIMU51 1 0 2.8740 10.380 125.8553    605 183-3A-4     
ORIED 51 ORIED 52 1 2 0.0000 0.0000 0.000000   3150 RDCPL1       
ORIED 51 OROSSB51 1 0 1.0582 8.8090 52.21000    925 149-3B       
ORIED 52 OTIMEL52 1 0 2.7030 10.366 52.21000    670 163-4        
ORIED 52 OTIMEL52 2 0 2.7030 10.366 52.21000    670 163-5        
ORIEDB51 OWAGEN51 1 0 0.9895 7.3278 96.85844   1140 149-2A       
OROSEG21 OVILLA22 1 0 0.4290 4.9200 64.40000   2000 267B         
OROSEN51 OSTEYF51 1 0 0.1370 0.5480 4.517610    720 152-3        
OROSEN51 OTERNB51 1 0 1.6790 2.9127 20.64026    413 153-1        
OSALZA21 OSALZA22 1 2 0.0000 0.0000 0.000000      0 SZ2CPL1      
OSALZA21 OYSALZ21 1 0 0.6200 2.9900 20.76906    800 231C         
OSALZA21 OYSALZ21 2 0 0.6200 2.9900 20.76906    800 232C_VSZ     
OSALZA22 OYSALZ22 1 0 0.6100 2.9400 20.46747    800 231B         
OSALZA22 OYSALZ22 2 0 0.6100 2.9400 20.46747    800 232B_VSZ     
OSALZA51 OSALZA52 1 2 0.0000 0.0000 0.000000      0 SZ5CPL1      
OSALZA52 OYFLAG51 1 0 0.4133 1.7684 101.3383    740 180-6A       
OSALZB21 OSALZB22 1 2 0.0000 0.0000 0.000000      0 SE2CPL1      
OSALZB21 OTAUER22 1 0 8.3640 40.690 275.6119    814 231A         
OSALZB21 OTAUER22 2 0 8.3640 40.690 275.6119    814 232A         
OSALZB21 OYSALZ21 2 0 0.1000 0.1000 0.000000   1600 232C_VSE     
OSALZB22 OYSALZ22 1 0 0.1000 0.1000 0.000000   1600 232B_VSE     
OSARA 11 OSARA 12 1 2 0.0000 0.0000 0.000000   2400 SS1CPL1      
OSARA 11 OWIEN 11 2 0 0.5600 8.0500 99.18000   2300 443D         
OSARA 11 OWIEN 11 3 0 0.5640 8.0530 99.18000   2300 444D         
OSARA 11 OZAYA 11 1 0 1.5410 25.220 342.0000   2300 443C         
OSARA 11 OZURND11 1 0 0.6300 8.7780 108.0079   2300 439A         
OSARA 11 OZURND11 2 0 0.6300 8.7780 108.0079   2300 440A         
OSARA 51 OSARA 52 1 2 0.0000 0.0000 0.000000   2400 SARAS5CPL1   
OSARA 51 OWASEB51 1 0 0.0727 0.5325 4.090350   1060 128-0        
OSARA 51 OWASEB51 2 0 0.0727 0.5325 4.090350   1060 128-8        
OSCHAE21 OSCHAE22 1 2 0.0000 0.0000 0.000000   2400 SCHCPL1      
OSCHAR51 OYSCHA51 1 0 0.0100 0.0500 3.100000    605 128-18A      
OSCHAR51 OYSCHA52 1 8 0.0100 0.0500 3.100000    605 128-16B      
OSCHME51 OWISU 51 1 0 0.4560 1.2630 757.0000    500 102-9X       
OSCHME51 OWISU 51 2 0 0.4467 0.7169 777.0000    360 107-8        
OSCHWA11 OTAUER11 1 0 0.1420 3.7420 47.56371   2400 417B         
OSCHWA11 OZELL 11 1 0 0.6510 16.930 219.4402   2400 417A         
OSIMME11 OSIMME12 1 2 0.0000 0.0000 0.000000   2500 SIMCPL11     
OSIMME51 OSIMME55 1 7 0.0000 0.0000 0.000000   2500 SIMCPL51     
OSIMME51 OWIENA51 1 0 0.0647 0.1395 4096.300   1000 144-X        
OSIMME52 OSIMME53 2 7 0.0000 0.0000 0.000000   2500 SIMCPL52     
OSIMME55 OWIENO51 1 0 0.1000 1.0000 157.0000   1000 105-X1       
OSPANN51 OZAYA 51 1 0 2.1700 6.8200 41.80000    605 129-25       
OSPANN52 OZAYA 52 2 0 2.1700 6.8200 41.80000    605 129-26       
OSPITT51 OYREIS51 1 0 0.1170 0.4080 35.68800    537 118-4        
OSTADL51 OSTADL52 1 7 0.0000 0.0000 0.000000   2500 STDL5CPL1    
OSTADL51 OWINO 51 1 0 0.2940 0.8090 347.0000    455 143-0        
OSTADL51 OWINO 51 2 0 0.3010 0.8140 345.0000    455 143-9        
OSTAND51 OSTAND52 1 2 0.0000 0.0000 0.000000   2400 STAND5CPL1   
OSTAND51 OSWA  52 1 0 1.9480 6.6800 51.74200    700 120-6        
OSTAND51 OWOLFS52 1 0 1.3230 4.4920 35.40600    700 120-8        
OSTEEG51 OYSTRO51 1 0 0.7023 5.8330 41.02920    515 163-3-STE    
OSTEIN51 OYOBER51 1 0 2.7300 9.4420 63.49800    638 110-1C-OBDR  
OSTEYF51 OSTEYN51 1 0 0.0830 0.6940 354.3716   1088 157-8        
OSTEYM51 OSTEYM52 1 2 0.0000 0.0000 0.000000   2400 STCPL1       
OSTEYM51 OTRAUN51 1 0 0.2570 1.3170 52.21000    675 159-5B       
OSTEYM52 OSTEYM53 2 2 0.0000 0.0000 0.000000   2400 STCPL2       
OSTJAK51 OSTJAK52 1 2 0.0000 0.0000 0.000000      0 SJAK5CPL1    
OSTLEO51 OWOLFS51 1 0 1.8360 6.2890 48.82000    700 120-0E       
OSTMAR51 OSUEDB51 1 0 1.8180 17.240 103.8000   1100 127-0        
OSTMIC51 OSTMIC52 1 2 0.0000 0.0000 0.000000      0 SMIC5CPL1    
OSTOCK51 OSTOCK52 1 7 0.0000 0.0000 0.000000   2400 STOCK5CPL1   
OSTOCK51 OTULLN51 1 0 2.6510 8.3170 51.05000    605 169-0        
OSTOCK51 OTULLN51 2 0 2.6510 8.3170 51.05000    605 169-9        
OSTPAN51 OYMAUT51 1 8 0.2100 0.4000 2.510130    470 146-9        
OSTRAT51 OSTRAT52 1 7 0.0000 0.0000 0.000000   2400 STRAT5CPL1   
OSTRAT51 OTHEIS51 1 0 0.1700 0.5200 3.173000    605 169-6        
OSTRAT51 OTHEIS52 2 0 0.0600 0.7000 8.639000   2080 169-10       
OSTROB51 OYSTRO51 1 0 1.1072 2.8732 17.90707    515 163-3-STR    
OSTVEI51 OSTVEI52 1 2 0.0000 0.0000 0.000000   2400 STV5CPL1     
OSUEDB11 OWIEN 11 1 0 1.6330 27.760 480.3495   2400 478          
OSUEDB11 OYMELL12 1 0 1.4130 23.730 411.2344   2400 476SU        
OSWA  51 OSWA  52 1 2 0.0000 0.0000 0.000000   2400 SW5CPL1      
OSZA  51 OSZA  52 1 7 0.0000 0.0000 0.000000      0 SZA5CPL1     
OTAUER11 OTAUER12 1 2 0.0000 0.0000 0.000000   2400 TACPL2       
OTAUER12 OZELL 11 1 0 0.7900 20.670 267.0039   2400 418          
OTAUER21 OTAUER22 1 7 0.0000 0.0000 0.000000   2400 TACPL1       
OTAUER21 OWEISS21 1 0 10.420 51.200 347.4601    814 221          
OTAUER21 OWEISS22 2 0 10.420 51.200 347.4601    814 222          
OTERNI21 OTERNI22 1 7 0.0000 0.0000 0.000000   1500 TECPL1       
OTERNI21 OWIEN 21 1 0 4.7880 24.820 169.2376    960 225B         
OTERNI21 OWIEN 21 2 0 4.7880 24.820 169.2376    960 226B         
OTERNI51 OTERNI52 1 2 0.0000 0.0000 0.000000      0 TE5CPL1      
OTERNI51 OWNST 51 1 0 3.6560 9.3760 70.52880    535 122-7        
OTHEIS51 OTHEIS52 1 7 0.0000 0.0000 0.000000   2400 THEIS5CPL1   
OTIMEL51 OTIMEL52 1 2 0.0000 0.0000 0.000000   2400 TMKCPL1      
OTIMEL51 OTRAUN51 1 0 2.0170 8.3000 57.30200    670 162-7A       
OTIMEL51 OUNTER51 1 0 4.3470 11.750 80.39000    560 162-5E       
OTIMEL51 OVOEKL51 1 0 0.7201 2.7532 19.23000    675 159-1A       
OTRAIS51 OTRAIS52 1 7 0.0000 0.0000 0.000000   2400 TRAIS5CPL1   
OTRAUN51 OTRAUN52 1 2 0.0000 0.0000 0.000000   2500 TRAUN5CPL1   
OTRAUN52 OVORCH51 1 0 0.4143 3.3531 25.76110   1070 157-1        
OTRAUP51 OWEGSC52 1 0 0.3297 1.8995 437.4290   1050 162-9B       
OTRKI 51 OWNDF 51 1 0 0.3300 3.6400 87.20000   1200 108-5        
OTRKI 51 OWNDF 51 2 0 0.3740 3.7290 173.0000   1200 108-6        
OUNTER51 OUNTER52 1 2 0.0000 0.0000 0.000000   2400 UACPL1       
OUSIEB51 OUSIEB52 1 7 0.0000 0.0000 0.000000   2400 USIEB5CPL1   
OUSIEB51 OYLASS51 1 0 0.8300 2.6000 15.90000    605 129-1-U      
OUSIEB51 OYLASS52 2 0 0.8300 2.6000 15.90000    605 129-3-U      
OVILLA21 OVILLA22 1 2 0.0000 0.0000 0.000000   2400 VILLA2CPL1   
OVILLA51 OVILLA52 1 2 0.0000 0.0000 0.000000   2400 VILLA5CPL1   
OVORDW52 OVORDW51 1 2 0.0000 0.0000 0.000000      0 VORD5CPL1    
OWAIDH51 OZWETT51 1 0 10.900 23.740 236.2000    400 165-0-9-166  
OWALLS21 OYBBSF21 1 8 2.3300 12.260 83.34645    814 205B         
OWALLS21 OYBBSF21 2 0 3.9650 21.050 142.7194    800 205A+206     
OWASEB51 OWNST 51 1 0 6.5500 14.580 135.0000    440 128-6        
OWASEB52 OWASEB51 1 2 0.0000 0.0000 0.000000   2500 WASE5CPL1    
OWATTS51 OWEGSC51 1 0 0.0170 0.0500 11.55477    500 146-5        
OWATTS51 OWEGSC51 2 0 0.0150 0.0500 9.839470    500 146-6        
OWEBLI51 OWERN 51 1 0 0.5896 5.1826 1387.240    685 130-8D-134-5 
OWEGSC51 OWEGSC52 1 2 0.0000 0.0000 0.000000   2400 WSCPL1       
OWEISS21 OWEISS22 1 2 0.0000 0.0000 0.000000   2500 WBCPL1       
OWERN 51 OWERN 52 1 2 0.0000 0.0000 0.000000      0 WERN5CPL1    
OWESTT11 OWESTT12 1 2 0.0000 0.0000 0.000000   2400 WESTT1CPL1   
OWESTT11 XWE_BR12 1 0 0.9900 14.250 168.7035   2300 422          
OWESTT11 XWE_PR12 2 0 0.8350 11.400 134.8528   2300 428          
OWESTT12 XWE_LE11 1 8 1.3300 10.650 177.9712   2392 412          
OWESTT12 XWE_PR11 1 0 0.8350 11.400 134.8528   2300 427          
OWESTT21 OWESTT22 1 2 0.0000 0.0000 0.000000   2400 WTCPL2       
OWESTT21 OWESTT23 1 2 0.0000 0.0000 0.000000   2400 WTCPL3       
OWESTT21 OZELL 21 1 0 2.6600 30.800 402.1238   2096 275          
OWESTT21 XWE_BR21 1 0 1.0000 14.350 170.1172   2154 421          
OWESTT21 XWE_VO21 1 0 2.2525 19.978 1081.250   1282 411          
OWESTT22 OZELL 22 2 0 2.6600 30.800 402.1238   2096 276          
OWESTT22 XWE_SI2A 1 0 0.0850 1.1400 15.51450   2080 413          
OWESTT22 XWE_SI2B 2 0 0.0850 1.1400 15.50200   2080 414          
OWESTT22 XWE_SI2C 3 0 0.1000 1.2600 14.78350   2080 274E         
OWIEN 11 OWIEN 12 1 2 0.0000 0.0000 0.000000   2500 SOCPL11      
OWIEN 11 OWISU 11 1 0 0.2200 2.5700 -132.434    866 501          
OWIEN 11 OWISU 11 2 0 0.2200 2.6400 -119.867    895 503          
OWIEN 21 XWI_GY21 1 0 4.9920 25.665 170.7455    600 245          
OWIEN 22 OWIEN 21 1 2 0.0000 0.0000 0.000000   2500 SOCPL21      
OWIEN 51 OWIEN 52 2 7 0.0000 0.0000 0.000000   2500 SOCPL52      
OWIEN 52 OWNDF 51 2 0 0.3380 3.3450 173.0000   1200 108-8        
OWIEN 53 OWIEN 52 1 2 0.0000 0.0000 0.000000   2500 SOCPL51      
OWIEN 53 OWNDF 51 1 0 0.3040 3.3240 177.0000   1200 108-7        
OWIENA51 OWINO 53 1 0 0.0607 0.1445 3021.500   1000 101-X        
OWIENB51 OWINO 52 1 0 0.0875 0.2010 2086.000   2000 103-X        
OWIENO51 OWISU 52 1 0 0.1000 1.0000 157.0000   1000 105-X2       
OWILTE51 OZIRL 51 1 0 2.7150 5.7200 0.000000    380 170-3        
OWILTE51 OZIRL 52 2 0 2.7150 5.7200 0.000000    380 170-4        
OWILTE52 OWILTE51 1 2 0.0000 0.0000 0.000000      0 WIL5CPL1     
OWINO 11 OWINO 12 1 2 0.0000 0.0000 0.000000   2500 WINO1CPL1    
OWINO 51 OWINO 52 1 7 0.0000 0.0000 0.000000   2500 WINO5CPL1    
OWISU 12 OWISU 11 1 2 0.0000 0.0000 0.000000   2500 WISU1CPL1    
OWISU 51 OWIWE 51 1 0 0.1000 1.0000 157.0000   2000 104-3-4-7    
OWIWE 51 OWIWE 52 1 2 0.0000 0.0000 0.000000   2500 WIWECPL51    
OWNST 51 OWNSTF51 1 0 0.3200 0.9900 105.0000    605 128-11       
OWNST 51 OWNSTF51 2 0 0.3200 0.9900 105.0000    605 128-12       
OWNST 52 OWNST 51 1 2 0.0000 0.0000 0.000000   2500 WNST5CPL1    
OWNSTF51 OWOELL51 1 0 0.1200 0.6600 576.0000   1175 128-10       
OWOLFS51 OWOLFS52 1 2 0.0000 0.0000 0.000000   2400 WOLF5CPL1    
OYAMST51 OYBBSF51 1 0 0.0510 0.3760 11.55000   1060 168-4E       
OYAMST52 OYBBSF52 2 0 0.0520 0.3800 11.69000   1060 168-5F       
OYBBSF21 OYPBEU21 1 0 0.4300 2.0000 14.82831    800 211          
OYBBSF21 OYPBEU22 2 0 0.4300 2.0000 14.82831    800 212          
OYBBSF21 OYPBEU23 3 0 0.4300 2.0000 14.82831    800 213          
OZAYA 11 OZAYA 12 1 2 0.0000 0.0000 0.000000   2400 ZYCPL1       
OZAYA 21 OZAYA 22 1 2 0.0000 0.0000 0.000000   2400 ZYCPL2       
OZAYA 21 XZA_SO21 1 0 2.5440 12.570 82.46680    800 243          
OZAYA 22 XZA_SO22 2 0 2.5440 12.570 82.46680    800 244          
OZAYA 51 OZAYA 52 1 7 0.0000 0.0000 0.000000   2400 ZYCPL3       
OZELL 21 OZELL 22 1 2 0.0000 0.0000 0.000000   2400 ZZCPL2       
OZELL 22 OZELL 23 3 7 0.0000 0.0000 0.000000   2400 ZZCPL3       
