OZELL 51 OZELL 52 1 2 0.0000 0.0000 0.000000      0 ZZ5CPL1      
OZELTW51 OZELTW52 1 2 0.0000 0.0000 0.000000   2400 ZE5CPL1      
OZIRL 51 OZIRL 52 1 2 0.0000 0.0000 0.000000      0 ZI5CPL1      
OZURND11 XZU_GY11 1 0 0.7450 10.355 128.2555   2000 439B         
OZURND11 XZU_SZ11 1 0 1.8650 20.850 251.6415   2000 440B         
OZURND51 OZURND52 1 2 0.0000 0.0000 0.000000   3150 ZDCPL1       
OZWETT51 OZWETT52 1 2 0.0000 0.0000 0.000000   2400 ZWETT5CPL1   
PA.LIN11 PPEDRA11 1 0 1.1680 13.072 134.2812   2470              
PA.LIN11 XCA_AL11 1 0 0.7200 7.6160 89.98750   2223              
PA.LIN11 XCA_AL12 1 0 0.7200 7.6160 89.98750   2223              
PA.MIR11 PFANHO11 4 0 0.5280 5.3920 69.06250   2001              
PA.MIR11 PR.MAI11 1 0 2.0640 22.768 244.8812   2001              
PA.MIR11 PRIBAT11 1 0 1.1680 12.272 148.2875   2001              
PA.MIR21 PAM-CH21 1 0 0.0290 0.1404 0.909090   1236              
PA.MIR21 PFN-AM21 3 0 0.5421 2.8798 19.21487   1050              
PA.MIR21 PS.RIO21 1 0 0.5856 2.8266 375.0826    945              
PA.MIR21 PS.RIO21 2 0 1.0164 2.3038 922.1694   1294              
PA.MIR21 PZAMBU21 1 0 0.5469 1.5536 715.9504   1170              
PA.MIR21 PZAMBU21 2 0 0.5469 1.5488 713.0371   1170              
PAGUIE21 PMORTA21 2 0 0.0484 0.2517 1.652890    625              
PALQUE11 XBR_AV11 1 0 1.3200 12.680 147.8312   1949              
PARMAM11 PBODIO11 2 0 2.0800 18.320 240.6437   2268              
PARMAM11 PF.TUA11 1 0 1.1520 13.184 137.6687   2400              
PARMAM11 PLAGOA11 1 0 2.5760 28.240 310.5625   2400              
PARMAM11 PPEDRS11 1 0 0.4640 5.0080 55.40625   2400              
PARMAM11 PRECAR11 1 0 2.2400 23.200 275.0750   2268              
PARMAM21 PARMAM22 1 8 0.0000 0.0678 0.000000   5999              
PARMAM21 PCARRA21 2 0 3.4461 18.193 132.3966   1050              
PARMAM21 PPI-VG21 1 0 0.0774 0.6873 8.347110   2002              
PARMAM21 PVALEI21 1 0 2.3474 12.332 86.26033   1003              
PARMAM21 PVALEI21 2 0 2.3474 12.327 86.32231   1003              
PARMAM21 PVG-AM21 1 0 0.0097 0.1113 1.136360   2002              
PARMAM22 PCARRA21 1 0 3.4412 18.164 132.2107   1050              
PBATAL11 PLAVOS11 1 0 1.5520 17.120 185.7062   2400              
PBATAL11 PPARAI11 1 0 3.0400 33.920 347.8750   2400              
PBATAL11 PPEGO_11 1 0 2.3200 21.744 228.0187   2268              
PBATAL11 PRIBAT11 1 0 2.3680 26.912 278.3500   2110              
PC.BRA21 PFATEL21 1 0 3.1944 16.518 119.3388   1003              
PC.BRA21 PFATEL22 2 0 3.1944 16.518 119.3388   1003              
PC.BRA31 PPEGU_31 1 0 2.4547 12.874 90.48888    500              
PC.BRA31 PRODAO31 1 0 1.9732 10.237 73.64444    955              
PC.BRA31 PRODAO32 2 0 1.9732 10.237 73.64444    955              
PCABRI31 PBOUCA31 1 0 1.2960 4.4235 28.08888    473              
PCANEL21 PRECAR21 1 0 0.8180 4.2205 123.1404   2002              
PCANEL21 PRR-CN21 3 0 0.3388 4.5254 76.32231   3149              
PCANEL21 PTG-CN21 1 0 0.1791 2.3910 40.33057   3149              
PCANIC31 PC.SAL31 1 0 0.8055 5.4158 40.00000   1001              
PCANIC31 PCD-RA31 1 0 0.0203 0.2093 2.488890   1120              
PCANIC31 PFRADE31 1 0 0.5850 6.1290 72.88888    785              
PCANIC31 PPEDRA31 1 8 1.6402 5.3617 37.06666    785              
PCANIC31 PPEDRA31 2 0 1.6402 5.3617 37.06666    785              
PCANIC31 PPEDRA31 3 0 1.6470 6.3652 42.04444    785              
PCANIC31 PV.FUR31 1 0 0.9067 3.0825 19.55555    473              
PCARRE21 PCARRE22 1 0 0.0000 0.0678 0.000000   5999              
PCARRE21 PSANTA21 1 0 2.6620 14.616 93.65702    955              
PCARRE21 PSANTA21 2 0 2.6620 14.616 93.65702    955              
PCARRE21 PSEIXA21 1 8 4.4189 23.657 155.5991    955              
PCARRE22 PFANHO21 2 0 1.9796 10.749 68.76033   1050              
PCARRI21 PAM-CH21 1 0 0.5856 3.0686 21.13636   1003              
PCARRI21 PFN-AM21 3 0 0.1984 1.0842 7.024790   1003              
PCARRI21 PS.RIO21 1 0 0.2372 0.8567 463.1818    955              
PCHAFA21 PGOUVE21 1 0 1.7618 9.8300 60.61983   1003              
PCHAFA21 PGOUVE22 2 0 1.7472 9.7187 60.90909   1003              
PCHAFA21 PSOBRA21 1 0 1.2342 7.2745 54.83471   1003              
PCHAFA21 PSOBRA22 2 0 1.2342 7.2745 54.83471   1003              
PCOS-M31 PPEBRV31 1 0 0.0000 0.0698 0.000000   1297              
PCOS-M31 PPEMGR31 1 0 0.0000 0.0698 0.000000   1297              
PCOS-M31 PPENI_31 1 0 3.2175 16.670 120.0000   1297              
PCUSTO21 PMAIA_21 1 0 0.9293 5.2562 38.49173   1003              
PCUSTO21 PPRELA21 1 0 0.3775 2.6378 18.59504   1118              
PDIVOR11 PESTRE11 1 0 1.5040 16.384 178.4000   2470              
PDIVOR11 PPEGOE11 1 0 2.0480 22.352 243.0000   2470              
PERMES21 PRR-VM21 1 0 0.3146 1.3262 201.9834   2002              
PERMES21 PVG-VM21 2 0 0.3098 1.3165 197.7685   1236              
PESTAR21 PCARRA21 2 0 3.8914 20.066 145.4132   1003              
PESTAR21 PCARRA21 3 0 1.5052 14.907 195.4752   2470              
PESTAR21 PMOURI21 1 0 1.9166 10.352 68.40909    955              
PESTAR21 PTG-CN21 1 0 2.4394 13.000 87.47933   1003              
PESTOI31 PTAVIR31 1 0 2.6662 13.803 99.86666   1001              
PESTOI31 PTAVIR31 2 0 2.6662 13.803 99.86666   1001              
PESTOI31 PTAVIR31 3 0 3.5550 16.818 121.3333   1001              
PEVORA31 PPEGOE31 1 0 9.9315 33.777 214.0444    785              
PF.ALE11 PALQUE11 1 0 1.9360 21.104 218.7187   2001              
PF.ALE11 PSINES11 1 0 1.7600 19.808 204.2437   2001              
PF.ALE31 PERMID31 1 0 1.7483 10.712 72.88888   1001              
PF.ALE31 PEVORA31 1 0 4.7205 25.128 168.9333    955              
PF.ALE31 POURIQ31 1 0 5.5012 18.373 122.0888    716              
PF.FER11 PPALME11 5 0 0.8320 8.7200 106.8312   2001              
PF.FER11 PRIBAT11 1 0 2.4640 27.008 297.2875   2110              
PF.FER31 PFOGUE31 1 0 0.5693 1.7685 12.08888    316              
PF.FER31 PFOGUE31 2 8 0.5693 1.7685 12.08888    316              
PF.FER31 PLUSOS31 4 0 0.3578 1.8360 13.46666   1001              
PF.FER31 PPALME31 2 0 1.7730 9.1102 66.93333   1001              
PF.FER31 PPALME32 1 0 1.7730 9.1102 66.93333   1001              
PF.FER31 PQ.ANJ31 1 0 0.9495 4.8667 36.04444   1001              
PF.FER31 PTRAFA31 1 0 1.6763 5.4923 38.00000    785              
PF.FER31 PTRAFA31 2 0 1.6763 5.4923 38.00000    785              
PF.FER31 PTRAFA31 3 8 0.8550 5.3302 838.0000   1001              
PF.FER31 PTRAFA31 4 0 0.8550 5.3302 838.0000   1001              
PFAFE_31 PCANIC31 1 0 3.2422 13.650 92.44444    785              
PFAFE_31 PPEAF_31 1 0 2.3760 12.235 88.84444    816              
PFALAG11 PESTRE11 1 0 2.6240 28.480 308.7312   2400              
PFALAG11 PFUNDA11 1 0 2.9120 30.960 371.8062   2470              
PFALAG11 PPEGO_11 1 0 1.2800 13.600 141.3125   2400              
PFALAG11 XCE_FR11 1 8 0.3920 4.3200 45.91875   2001              
PFALAG31 PC.BRA31 3 0 1.3230 13.983 172.0444   2005              
PFALAG31 PCOS-M31 1 0 2.7900 14.645 102.8444    600              
PFALAG31 PESTRE31 1 8 2.6190 28.485 308.7555   1005              
PFALAG31 PFRATE31 1 0 0.9810 3.3075 21.77777    751              
PFALAG31 PRODAO31 1 0 1.2443 6.4305 46.35555    955              
PFALAG31 PRODAO32 2 0 1.2443 6.4305 46.35555    955              
PFANHO11 PALCOC11 1 0 1.5680 17.552 189.7687   2001              
PFANHO11 PPEGOE11 1 0 2.4000 25.760 304.3750   2400              
PFANHO11 PPM-SN11 1 8 2.7520 28.528 357.4625   2002              
PFANHO11 PRIBAT11 1 0 0.7200 7.6640 89.24375   2001              
PFANHO21 PA.S.J21 1 0 1.8682 6.8438 925.4752   1296              
PFANHO21 PCARRI21 1 0 1.5052 8.0489 54.02892   1003              
PFANHO21 PCARRI21 2 0 1.2197 6.6647 42.60330   1050              
PFANHO21 PFN-AM21 3 0 0.8664 4.5738 31.79752   1003              
PFANHO21 PTRAJO21 1 0 0.7841 6.8680 125.8264   2002              
PFEIRA11 PLAVOS11 1 0 3.3600 36.960 385.9375   2001              
PFEIRA11 PRECAR11 1 0 0.6880 7.7760 79.41875   2001              
PFERRO21 PFATEL21 1 0 1.0261 5.3288 38.34710   1003              
PFERRO21 PFATEL22 2 0 1.0261 5.3288 38.34710   1003              
PFERRO21 PFUNDA21 1 0 0.9680 5.1304 33.88429   1003              
PFERRO21 PPNC-F21 1 8 1.9360 10.294 68.59504   1433              
PFERRO21 PSOBRA21 1 0 3.5429 20.884 157.3760   1003              
PFERRO21 PSOBRA22 2 0 3.5477 20.894 157.4586   1003              
PFRADE31 PA.RAB31 1 0 1.8675 6.4800 41.68888    500              
PFRADE31 PC.FRA31 1 0 0.0518 0.3623 2.488890   1001              
PFRADE31 PCD-RA31 1 0 1.1340 7.6095 56.31111   1120              
PFRADE31 PV.NOV31 1 0 0.1845 1.2645 8.888890   1001              
PFUNDA21 PPNC-F21 1 0 2.1296 11.277 74.38016    971              
PLAGOA11 PBEMPO11 3 0 0.8640 9.2160 107.9250   2400              
PLAGOA11 XAL_LG11 1 0 0.1120 1.0160 10.87500   2237              
PLAGOA21 PBEMPO21 1 0 2.0183 11.209 69.93801   1050              
PLAGOA21 PBEMPO21 2 0 2.0086 11.107 70.06198   1050              
PLAVOS11 PPARAI11 1 0 1.8880 19.616 239.5187   2400              
PM.CAV21 PLAGOA21 1 0 3.5235 19.030 125.0000   1050              
PM.CAV21 PVALPA21 1 0 1.5633 16.751 191.3636   2002              
PM.PED31 PPEGOE32 1 0 2.8440 9.8033 64.80000    785              
PMOGAD21 PVALEI21 1 0 5.7741 32.369 199.4008   1003              
PMOURI21 PCARRA21 1 0 5.3288 27.776 197.0041   1003              
PMOURI21 PPARAI21 1 0 1.7037 9.1331 61.38429    955              
PMOURI21 PPARAI21 2 0 1.6940 9.1428 59.91735   1003              
POLEIR31 PPEDRA31 1 0 2.3962 7.8210 54.17777    785              
POLEIR31 PPEDRA31 2 0 2.4053 7.8480 54.35555    785              
POLEIR31 PPEDRA31 3 0 1.1340 6.0525 67.37777    955              
POURIQ31 PN.COR31 1 0 2.7270 9.2610 58.84444    473              
POURIQ31 PTAVIR31 1 0 2.9812 14.035 277.2444   1432              
PP.ALT31 PPALME31 1 0 4.5900 15.592 98.22222    716              
PP.ALT31 PPALME31 2 0 4.5225 15.439 97.95555    716              
PP.ALT31 PQ.GRA31 1 8 4.3470 14.634 95.55555    477              
PP.ALT31 PQ.GRA31 2 0 4.8870 17.235 103.0222    316              
PPALME11 PALCOC11 1 8 0.4320 4.8800 63.30625   2001              
PPALME11 PDIVOR11 1 8 3.0080 33.072 363.5687   2307              
PPALME11 PPEGOE11 1 8 0.9600 10.720 120.5687   2400              
PPALME11 PPM-SN11 3 8 0.6080 7.1360 75.60000   2002              
PPALME11 PSINES11 2 0 2.8320 31.920 328.8625   2001              
PPALME31 PLUSOS31 4 0 1.4940 7.6590 56.57777   1001              
PPALME31 PPALME32 1 0 0.0000 0.0500 0.000000   6001              
PPALME31 PPEGOE31 1 0 2.0475 6.9637 44.13333    785              
PPALME31 PQ.ANJ31 1 0 0.9180 4.7070 34.62222   1001              
PPALME32 PPEGOE32 1 0 2.1667 7.2450 47.77777    785              
PPARAI11 PBODIO11 2 0 2.1600 19.888 215.0625   2268              
PPARAI21 PPI-VG21 1 0 4.1769 37.616 434.7933   2002              
PPEDRA31 PFRADE31 1 0 1.2757 10.860 111.3333   1028              
PPEDRA31 PPEAM_31 1 0 4.2052 22.923 147.5555   1001              
PPEDRA31 PPEAM_31 2 0 4.2052 22.923 147.5555   1001              
PPENEL21 PTABUA21 1 0 5.1256 28.115 179.8760   1050              
PPENEL21 PTABUA21 2 0 5.1256 28.115 179.8760   1050              
PPEREI21 PAGUIE21 1 0 2.3426 12.748 83.59504    625              
PPEREI21 PMORTA21 2 0 2.2796 12.400 81.28099    625              
PPEREI21 PMORTA22 1 0 1.4472 8.0247 49.83471   1050              
PPEREI21 PPARAI21 1 0 3.3444 18.009 119.8140    955              
PPEREI21 PPARAI21 2 0 3.3251 18.029 117.1694   1003              
PPEREI21 PPENEL21 1 0 0.8857 4.8690 123.0785   1908              
PPEREI21 PPR-RM21 2 0 2.7249 15.187 94.21487   1050              
PPEREI21 PR.MAI21 1 8 8.2086 44.455 292.0041   1050              
PPEREI21 PTABUA21 2 0 3.1847 17.651 110.1652   1003              
PPICOT21 PBEMPO21 1 0 1.4956 8.3345 51.98347   1050              
PPICOT21 PLAGOA21 1 0 3.0540 17.007 107.0661   1050              
PPICOT21 PLAGOA21 2 0 3.0782 18.866 129.1115   1050              
PPICOT21 PMIRAN21 1 0 1.1471 6.3501 39.77272    601              
PPICOT21 PMIRAN21 2 0 0.9148 6.2726 43.47107   1118              
PPICOT21 PMOGAD21 1 0 1.9941 10.444 72.72727   1003              
PPNC-F21 PPENC_21 1 0 0.0048 0.0678 0.165290   1433              
PPNC-F21 PPERA_21 1 0 0.0048 0.0678 0.206610   1433              
PPOCIN21 PARMAM22 1 0 4.2302 23.440 150.2479   1050              
PPOCIN21 PB.SAB21 1 0 1.0358 7.5746 59.44214   1155              
PPOCIN21 PC.POC21 1 0 0.0823 0.4404 2.789260    625              
PPOCIN21 PCHAFA21 1 0 4.7674 26.707 164.9173    955              
PPOCIN21 PCHAFA21 2 0 4.5690 26.324 164.7727    955              
PPOCIN21 XAL_PN21 1 0 1.5246 8.6733 56.77686   1050              
PPOCIN21 XAL_PN22 1 0 1.5391 8.7798 57.47933   1050              
PPOCIN21 XSA_PN21 1 0 1.1640 6.4614 40.70247    974              
PPOMBA21 PPR-RM21 1 0 0.2759 1.5052 9.690080    504              
PPORTI11 PTAVIR11 1 0 2.3680 24.928 302.6000   2400              
PPP-TB21 PPEBR_21 1 0 0.0048 0.0678 0.227270    955              
PPP-TB21 PPEPP_21 1 0 0.0048 0.0678 0.227270   1729              
PPP-TB21 PPETTC21 1 0 0.0000 0.0678 0.000000   1729              
PPP-TB21 PPEVGR21 1 0 0.0000 0.0678 0.000000   1729              
PR.MAI11 PLAVOS11 1 0 2.5600 28.784 295.1625   2001              
PR.MAI11 PPEGO_11 1 0 2.4800 26.880 280.8750   2001              
PR.MAI21 PCARRE21 1 0 3.1460 16.988 108.8842   1003              
PR.MAI21 PCARRE21 3 0 2.9718 15.270 111.9214   1003              
PR.MAI21 PCARRE22 2 0 2.9427 15.192 111.9834   1003              
PR.MAI21 PCARVO21 1 0 2.8362 15.792 98.65702   1050              
PR.MAI21 PPR-RM21 2 0 5.7257 31.866 197.9545   1050              
PRECAR11 PRECAR12 1 0 0.0000 0.2240 0.000000   6000              
PRECAR11 PV.N.F11 1 0 1.3280 14.032 168.3250   2400              
PRECAR12 PPARAI11 1 0 2.4640 28.304 292.7562   2001              
PRECAR21 PMAIA_21 1 0 1.2197 6.3210 45.59917   1003              
PRECAR21 PRR-CN21 3 0 0.1888 2.5168 42.76859   3149              
PRECAR21 PRR-VM21 2 0 0.2904 3.0540 38.11983   2002              
PRECAR21 PT.OUT21 1 0 0.2033 2.7249 44.46281   2501              
PRECAR21 PTORRA21 1 0 1.6988 8.5378 58.71900   1003              
PRECAR21 PURRO_21 1 0 1.2052 6.2872 44.97933   1003              
PRIBAD11 PPEDRA11 1 0 0.6240 7.0720 72.89375   2470              
PRIBAD11 PRECAR12 1 0 0.8640 9.8560 100.1375   2001              
PRIBAD11 PRIBAD12 1 0 0.0000 0.2240 0.000000   6000              
PRIBAD12 PA.LIN11 2 0 1.7600 19.936 204.6875   2470              
PRIBAD12 PRECAR11 2 0 1.0080 11.424 116.1312   2001              
PRIBAD31 PCD-RA31 1 8 4.9545 13.367 89.20000    416              
PRIBAD31 PFAFE_31 1 0 3.7305 15.275 103.2444    785              
PRIBAD31 PFAFE_31 2 0 2.0250 12.870 110.2222   1051              
PRIBAD31 POLEIR31 1 0 3.6855 14.519 97.37777    473              
PSABOI31 PLUZIA31 1 0 1.0553 3.2715 25.37777    674              
PSABOI31 PLUZIA31 2 8 1.0553 3.2715 25.37777    674              
PSABOI31 PPORTI31 1 0 4.3223 14.118 98.22222    785              
PSACAV21 PA.S.J21 1 0 0.8131 6.1468 743.2851   1296              
PSACAV21 PCARRE21 1 0 2.3958 12.593 184.4628    845              
PSACAV21 PCARRE21 2 0 2.3377 12.429 180.2479    845              
PSACAV21 PFANHO21 2 0 1.1035 5.4740 140.0000    845              
PSACAV21 PFANHO21 3 0 1.6117 8.5281 155.1446    845              
PSETUB31 PPALME31 1 0 0.3285 1.7708 11.77777   1001              
PSETUB31 PPALME31 2 0 0.3285 1.7302 11.55555   1001              
PSETUB31 PPALME31 3 0 0.3195 1.7122 11.37777    624              
PSINES11 PFANHO11 1 8 4.9920 53.648 612.4625   2001              
PSINES11 PPEGOE11 1 0 2.5600 28.640 299.9500   2400              
PSINES11 PPM-SN11 3 8 2.1440 24.896 263.9812   2002              
PSINES11 PPORTI11 3 0 3.0080 31.680 350.6000   2400              
PSINES31 PCOG-A31 1 0 0.4140 2.1465 15.20000    500              
PSINES31 PCOG-A31 2 0 0.4140 2.1465 15.20000    500              
PSINES31 PCOG-C31 1 0 0.6345 2.6033 121.2000    500              
PSINES31 PERMID31 1 0 2.1915 13.428 91.33333   1001              
PSINES31 POURIQ31 2 0 4.8465 24.597 183.3777    955              
PSINES31 PPORTI31 2 0 11.814 38.637 268.0888    785              
PSINES31 PSABOI31 1 0 7.5037 24.558 170.0888    785              
PSINES31 PSINES32 1 8 0.0000 0.0500 0.000000   6001              
PSINES32 PM.PED31 1 0 6.0773 21.546 134.9777    785              
PSINES32 POURIQ31 1 0 4.8465 24.597 183.3777    955              
PT.OUT21 PRR-CN21 1 0 0.0145 0.2081 3.533060   2501              
PTABUA21 PMORTA22 1 0 3.0976 16.843 110.1239   1050              
PTABUA21 PPP-TB21 1 0 0.9196 4.9465 33.14049    955              
PTAVIR11 XPU_TV11 1 0 1.0240 9.2480 107.7500   2001              
PTG-CN21 PT.OUT21 1 0 0.1742 2.3426 39.52479   2501              
PTORRA21 PCARRA21 1 0 0.9874 5.3095 35.28925   1003              
PTRAJO21 PAM-CH21 1 0 0.6970 3.7704 24.17355   1003              
PTRAJO21 PCARVO21 1 0 3.4800 19.398 121.0123   1003              
PTUNES31 PESTOI31 1 0 4.3942 19.734 142.8444   1001              
PTUNES31 POURIQ31 1 0 6.3518 23.744 179.9555    785              
PTUNES31 PPORTI31 1 0 3.4087 11.126 77.55555    785              
PTUNES31 PPORTI31 2 0 3.4087 11.126 77.55555    785              
PTUNES31 PPORTI31 3 8 1.2398 12.971 160.4000   1001              
PTUNES31 PTAVIR31 1 0 5.2515 27.029 197.1111   1001              
PV.CHA21 PGOUVE21 1 0 0.9148 5.1062 31.50826   1003              
PV.CHA21 PGOUVE22 2 0 0.9051 5.0288 31.50826   1003              
PV.CHA21 PTABUA21 1 0 2.1683 12.066 74.73140   1050              
PV.CHA21 PTABUA21 2 0 2.1683 12.071 74.77272   1050              
PV.FRI31 POLEIR31 1 0 2.9137 9.2812 66.75555    473              
PV.FRI31 POLEIR31 2 0 2.9093 9.2498 67.02222    473              
PV.FRI31 PPEDRA31 2 0 4.9320 17.559 112.5777    785              
PV.MIN11 PPEDRA11 1 0 0.9280 8.5440 144.2000   3150              
PV.MIN11 PPEDRA11 2 0 0.8800 9.2480 136.4625   3150              
PV.MIN11 PR.PEN11 1 0 0.7680 8.0160 98.92500   2470              
PV.MIN11 PR.PEN11 2 0 0.7680 8.0160 98.92500   2470              
PV.N.F11 PPEDRA11 1 0 2.4160 25.728 302.3000   2470              
PV.NOV31 PC.SAL31 1 0 0.4702 3.1680 23.20000   1001              
PV.P.A21 PPEV.P21 1 0 0.0339 0.1791 1.239670   1003              
PV.P.A21 PVALPA21 1 0 1.0164 11.180 121.0743   2470              
PV.P.A21 PVALPA21 2 0 1.0164 11.180 121.0743   2002              
PVALDI21 PCARRA21 1 0 2.5410 13.968 91.52892    625              
PVALDI21 PPI-VG21 1 0 0.2420 2.1296 25.95041   2002              
PVALDI21 PRECAR21 1 0 4.9755 26.077 185.0000   1050              
PVALDI21 PREGUA21 1 0 0.1646 0.8809 5.888430    625              
PVALDI21 PURRO_21 1 0 3.8188 20.100 141.6528   1050              
PVALDI21 PV.P.A21 1 0 3.4848 19.021 123.1404   1050              
PVALDI21 PV.P.A21 2 0 3.4848 19.021 123.1404   1050              
PVALDI21 PVG-AM21 1 0 0.3630 4.0172 43.07851   2002              
PVALDI21 PVG-VM21 4 0 1.8876 19.747 244.2768   1050              
PVALDI31 PC.TAB31 1 0 1.8878 8.0685 51.86666    250              
PVERMO11 PRECAR11 3 0 0.5280 5.6640 70.48125   2239              
PVERMO11 PV.N.F11 1 0 1.0720 11.168 137.8312   2400              
PVERMO21 PCUSTO21 1 0 0.7018 4.0898 30.26859   1003              
PVERMO21 PCUSTO21 2 0 0.3775 2.6426 18.63636   1003              
PVERMO21 PPRELA21 1 0 0.4066 2.7685 20.55785   1118              
PVERMO21 PPRELA21 2 0 0.8228 1.8682 746.5495   1294              
PVERMO21 PRECAR21 1 0 1.5391 8.0344 57.80991   1003              
PVERMO21 PRR-VM21 2 0 0.2468 2.6136 32.74793   2002              
PVERMO21 PVG-VM21 4 0 0.2517 2.6378 32.66528   2002              
PVG-AM21 PPEVAL21 1 0 0.2807 1.4762 9.938020   1003              
PZEZER21 PC.BOD21 1 0 0.0532 0.2904 1.942150    504              
PZEZER21 PC.BOD22 2 0 0.0871 0.2952 1.900830    504              
PZEZER21 PC.BOD23 3 0 0.0871 0.2952 1.900830    504              
PZEZER21 PPENEL21 1 0 3.8284 20.647 134.6694    955              
PZEZER21 PPENEL21 2 0 3.8284 20.647 134.6694    955              
PZEZER21 PSANTA21 1 0 4.0462 22.191 142.2520    955              
PZEZER21 PSANTA21 2 0 4.0462 22.191 142.2520    955              
PZEZER31 PBOUCA31 1 0 4.5158 15.450 98.00000    473              
PZEZER31 PBOUCA31 2 0 4.5315 15.462 99.06666    473              
QBOSA_1  QKRIZ_1  1 8 1.3810 15.912 265.0400   2000 496          
QBOSA_1  QVARI_1  1 0 2.3050 28.255 396.3230   2000 495          
QCVAH_1  QLMAR_1  1 0 1.0400 10.845 145.8580   1200 045          
QEBOR31  QBOSA_1  1 8 0.9400 11.506 165.7160   1200 043          
QEBOR41  QKRIZ_1  1 0 0.4590 5.4070 83.43100   1200 044          
QEVO1_21 QEVO1_22 1 2 0.0000 0.0000 0.000000   2000 SPE          
QEVO1_21 QLEME_21 1 0 4.9840 32.974 221.4900    760 071          
QGABC_1  QGABC_12 1 2 0.0000 0.0000 0.000000   2000 SPG          
QGABC_1  QPBIS_1  1 0 0.9650 12.188 173.6970   2280 429          
QGABC_1  XGN_GA11 1 0 0.3880 4.6210 70.53700   2000 481          
QGABC_12 XGY_GA11 1 0 0.5650 6.7090 58.00600   2000 448          
QHRIC_5  QVARI_5  1 1 0.5720 1.8490 345.0890   1500 E01          
QHZDA_1  QSUCA_1  1 0 1.5330 19.490 275.6390   2000 493          
QKOSI_1  QLEME_1  1 0 0.6780 7.9530 121.9000   2000 488          
QKOSI_1  QMOLD_1  1 0 0.2650 3.3270 48.40700   2355 489          
QKRIZ_1  QBYST_1  1 0 1.7760 22.272 324.0800   2000 483          
QKRIZ_1  QBYST_1  2 0 1.7760 22.272 324.0800   2000 484          
QKRIZ_1  QPBIS_1  1 0 1.2550 13.907 172.1510   2010 439          
QKRIZ_1  XSO_KR11 1 0 1.7890 19.382 234.1150   2000 424          
QKRIZ_21 QSENI_2  1 0 3.3240 21.312 138.0310    785 283          
QLEME_1  QLEME_12 1 2 0.0000 0.0000 0.000000   2000 SPL          
QLEME_1  QSPNV_1  1 0 1.7220 17.659 222.2250   1995 408          
QLEME_1  XKR_LE11 1 0 1.7390 17.763 255.3300   2000 477          
QLEME_12 QMOLD_1  1 0 0.8280 9.7060 148.7590   2000 487          
QLEME_12 QVOLA_1  1 0 2.3080 24.226 290.5040   1570 409          
QLEME_12 XKR_LE12 2 0 1.7350 17.752 255.3300   2000 478          
QLEME_21 QEVO1_22 1 0 4.9840 32.974 221.4900    815 072          
QLEME_21 QSUCA_2  1 0 15.389 78.860 465.2820    665 273          
QLEVI_1  QLEVI_12 1 2 0.0000 0.0000 0.000000   2000 SPY          
QLEVI_1  XGO_LE11 1 0 1.2470 14.034 155.8620   2000 449          
QLEVI_12 QRSOB_1  1 8 3.3390 36.258 438.4960   2000 426          
QLMAR_1  QMEDZ_1  1 0 1.2220 15.129 211.3480   2000 461          
QLMAR_1  QSPNV_1  1 0 2.5360 25.758 327.9940   1955 407          
QLMAR_1  QVARI_1  1 0 1.6680 18.467 251.2840   2000 406          
QMALZ_1  QKRIZ_1  1 0 0.3860 4.0330 54.32400   1200 050          
QMEDZ_1  QSUCA_1  1 0 1.4080 17.585 245.8370   2000 494          
QMOLD_1  QRSOB_1  1 0 2.6530 28.855 350.6650   2010 427          
QMOLD_1  QVKAP_1  1 0 2.5830 27.946 339.1200   2000 428          
QPBIS_1  QSTUP_1  1 0 1.0410 12.016 191.4190   2000 498          
QPBYS_2  QSUCA_2  1 0 10.605 47.697 133.2330    665 271          
QPBYS_2  XLI_PB21 1 0 4.0600 20.700 124.0500    665 270          
QPBYS_5  QHRIC_5  1 1 1.8660 15.132 307.8790   1500 E02          
QPBYS_5  QPBYS_52 1 2 0.0000 0.0000 0.000000   2000 SPB          
QRSOB_1  XSA_RI11 1 0 0.6940 8.0720 90.02900   2000 447          
QSALA_2  QKRIZ_21 1 0 1.8220 11.488 75.02200    785 279          
QSENI_5  QMALA_5  1 1 2.9920 6.0070 200.6000    400 E04          
QSIRO_2  QSUCA_2  1 8 2.4420 14.996 105.5620    360 281          
QSIRO_2  QSUCA_2  2 8 2.4420 14.996 105.5620    360 282          
QSTUP_1  XSO_ST11 1 0 1.1650 14.897 210.4550   2000 497          
QSTUP_5  QMALA_5  1 1 1.6260 4.9540 167.2200    400 E05          
QSTUP_5  QSENI_5  1 0 8.4080 24.808 169.2790    400 8205         
QSTUP_5  QSTUP_52 1 7 0.0000 0.0000 0.000000   2000 SPS          
QSUCA_1  QSUCA_12 1 2 0.0000 0.0000 0.000000   2000 SPS          
QSUCA_1  QVARI_1  1 0 0.5250 5.4860 68.86400   2000 405          
QVARI_1  QVARI_12 1 2 0.0000 0.0000 0.000000   2000 SPX          
QVARI_1  XNO_VA11 1 0 1.1330 11.261 139.1660   1720 404          
QVARI_5  QVARI_52 1 7 0.0000 0.0000 0.000000   2000 SPV          
QVARI_52 QMSUCA5  1 1 1.6620 4.0570 109.4200   1500 E03          
QVDUR_11 QEMOR11  1 0 0.1530 1.9560 27.16100   1500 046          
QVDUR_11 QEMOR31  1 0 0.1620 2.0630 28.65100   1500 048          
QVDUR_11 QGABC_12 1 0 2.0530 25.744 374.5980   2280 479          
QVDUR_11 QHZDA_1  1 0 1.3930 17.526 253.1980   2000 492          
QVDUR_11 QLEVI_1  1 0 0.4110 4.4630 55.61500   2000 490          
QVDUR_11 QVDUR_12 1 2 0.0000 0.0000 0.000000   2000 SPV          
QVDUR_11 XGN_VD11 1 8 1.1110 13.231 203.5330   2000 480          
QVDUR_12 QEMOR21  1 0 0.1560 1.9850 27.56200   1500 047          
QVDUR_12 QEMOR41  1 8 0.1620 2.0420 28.06600   1500 049          
QVDUR_12 QKRIZ_1  1 0 1.8090 19.632 239.0320   2100 425          
QVDUR_12 QLEVI_12 1 0 0.3800 4.6200 71.23100   2000 491          
QVKAP_1  QEVO2_11 1 0 0.1530 1.6400 19.85800    720 041          
QVKAP_1  QEVO2_12 1 0 0.1480 1.5900 19.26100    240 042          
QVKAP_1  XVK_MU11 1 0 0.8290 8.7030 87.80000   1570 440          
QVOLA_1  QVKAP_1  1 0 1.4200 15.250 191.9110   1570 410          
RABAT_5  RBRLT15  1 0 2.2600 5.6000 35.00048    485              
RABAT_5  RSMIRI5  1 0 1.1300 2.8200 40.50141    485              
RADJU_5  RFARA_5  1 0 5.9000 14.800 92.00154    485              
RAERO15  RAERO25  1 7 0.0000 0.0000 0.000000   1250              
RAERO15  RSNAVA5  1 0 0.1800 0.5900 3.699850    575              
RAERO25  RSNAVA5  1 8 0.1800 0.5900 3.699850    575              
RAFUM_5  RCACIU5  1 8 2.0000 6.4000 40.00001    575              
RAFUM_5  RTINCD5  1 8 5.4600 16.920 99.79897    575              
RAGHIR5  RTARN_5  1 0 3.0900 7.7200 48.25015    485              
RAIUD_5  RTEIU_5  1 0 2.5000 6.2000 38.00101    485              
RAIUL15  RTEIU_5  1 0 3.0000 7.6000 45.00017    485              
RAIUL22  RGILC22  1 0 4.1000 24.400 157.0010    600              
RAIUL22  RMINT12  1 0 6.4000 35.800 229.9991    800              
RAIUL22  RSUGA22  1 0 3.3400 19.740 126.9988    600              
RAIUL25  RAIUD_5  1 0 5.3000 13.200 81.99870    485              
RAIUL25  RAIUL15  1 7 0.0000 0.0000 0.000000   1250              
RAIUL25  RBRAB_5  1 0 0.7800 1.9000 12.19880    485              
RAIUL25  RSEBE_5  1 0 3.0000 7.6000 47.00136    500              
RAIUL25  RZLAT_5  1 0 5.6000 14.600 92.00154    485              
RALBE_5  RCERB_5  1 0 0.8600 1.7600 10.99871    485              
RALES_5  RREME_5  1 0 6.5000 16.240 101.4985    485              
RALES_5  RREME_5  2 0 7.4000 18.500 126.9988    485              
RALES_5  RSUPL_5  1 0 5.9200 14.810 92.00154    485              
RALES_5  RSUPL_5  2 0 5.9200 14.810 92.00154    485              
RALEX15  RALEX25  1 2 0.0000 0.0000 0.000000    600              
RALEX15  RROSV_5  1 0 6.0900 15.220 95.19968    485              
RALEX15  RVIIS25  1 0 3.3600 8.4000 51.99964    485              
RALEX15  RZIMN_5  1 0 5.8700 14.700 92.00154    485              
RALEX25  RIZVR_5  1 0 4.3000 13.900 87.00012    575              
RARA1D5  RARA2D5  1 2 0.0000 0.0000 0.000000   1200              
RARA1D5  RFANT_5  1 0 0.7300 2.3500 15.00110    575              
RARA1D5  RSEMLA5  1 0 7.6800 20.590 128.7000    485              
RARA2D5  RCARD15  1 0 0.8200 2.6400 16.49995    575              
RARA2D5  RCARD25  1 0 0.8200 2.6400 16.49995    575              
RARA2D5  RMURE_5  1 0 0.7200 2.3800 14.80004    575              
RARA2D5  RMURE_5  2 8 0.7200 2.3800 14.80004    575              
RARA2D5  RPOLT_5  1 0 1.2000 2.7000 16.99915    485              
RARA2D5  RVARD_5  1 0 9.4400 29.030 181.4489    485              
RARA4D1  RARAD41  1 2 0.0000 0.0000 0.000000   1600              
RARA4D1  XSA_AR11 1 0 1.6900 17.900 185.5990   1740              
RARAD22  RCARA22  1 0 3.3840 20.000 128.6010    870              
RARAD22  RTIMI22  1 0 3.8000 22.600 145.0002    870              
RARAD41  RNADA_1  1 0 1.0860 9.7600 131.0000   1920              
RARBTF5  RALBE_5  1 0 2.6600 5.3700 32.99928    485              
RARBTF5  RCLNG_5  1 0 7.1000 17.780 110.9987    485              
RARCU_5  RCHIT15  1 0 2.0800 5.4800 34.25906    485              
RARCU_5  RTITU_5  1 0 9.0000 20.200 125.9998    420              
RAREF22  RARF222  1 2 0.0000 0.0000 0.000000   1600              
RAREF22  RRIUR22  1 0 3.3000 19.800 126.9988    870              
RAREF22  RTHARG2  1 0 0.2000 1.2000 29.99906    480              
RAREF_5  RARBTF5  1 2 0.0000 0.0000 0.000000    485              
RAREF_5  RCLNG_5  2 0 7.1000 17.780 110.9987    485              
RARF222  RTHAR22  2 0 0.2000 1.2000 29.99906    480              
RARGS_5  RVALD_5  1 0 1.1300 2.8200 16.99915    420              
RARGS_5  RVALD_5  2 8 1.0000 3.2000 19.99937    575              
RARMEN5  RBTSR_5  1 0 3.9100 9.7850 61.00030    485              
RARMEN5  RCRUS_5  1 0 3.9100 9.7850 61.00030    485              
RARMT_5  RBANO25  1 0 8.7300 21.830 136.3985    485              
RBABAD5  RBAIA_5  1 0 3.8600 9.6600 60.39994    485              
RBABAD5  RTULC15  1 0 9.4800 20.160 125.9998    600              
RBABAN5  RCTACN5  1 8 0.1500 0.2540 90.67893    500              
RBACI_5  RNADAS5  1 0 0.3460 0.7150 226.2471    485              
RBAIA_5  RMIHV_5  1 8 2.6500 6.6400 41.00092    485              
RBAIL_5  RBASB25  1 0 5.1600 12.910 80.99968    420              
RBAIL_5  RCETA25  1 0 6.5600 16.400 101.4985    485              
RBAIL_5  RISA2_5  1 0 8.6700 21.670 135.5000    485              
RBAITA5  RCRISC5  1 0 2.0800 5.2100 32.59999    485              
RBALBA5  RLREB_5  1 8 0.1650 0.3739 155.4771    500              
RBALS_5  RCRAE_5  1 8 5.4600 13.640 84.99893    485              
RBALS_5  RDRAG25  1 0 5.4100 17.440 109.0006    575              
RBALS_5  RDRAG25  2 0 12.060 30.160 189.0013    485              
RBALS_5  RGRAD_5  1 0 3.7100 11.970 74.99924    575              
RBALTG5  RGIA1L5  1 0 3.0500 18.050 116.0900    485              
RBAM122  RBAMA22  1 2 0.0000 0.0000 0.000000   1200              
RBAM122  RIERN22  1 0 10.800 63.800 409.9998    870              
RBAM5_5  RBAM4_5  1 0 1.0600 2.6600 16.99915    500              
RBAM5_5  RBAMA25  1 0 0.6400 1.6000 9.999690    485              
RBAMA15  RBAM2_5  1 0 0.7900 2.0500 15.00110    485              
RBAMA15  RBAM4_5  1 0 1.5300 4.3000 26.99884    485              
RBAMA15  RCAVN_5  1 0 2.4960 6.3490 61.28995    485              
RBAMA15  RSAMA_5  1 8 11.650 29.170 181.9987    485              
RBAMA15  RSOMC_5  1 0 3.7000 9.2200 57.61995    485              
RBAMA22  RTIHA22  1 0 4.1000 24.200 154.9998    870              
RBAMA25  RBACI_5  1 8 16.700 41.000 260.0013    480              
RBAMA25  RBAM2_5  1 0 1.8200 4.5600 28.55079    485              
RBAMA25  RBAM2_5  2 8 0.2200 0.8900 5.601460    485              
RBAMA25  RBAMA15  1 7 0.0000 0.0000 0.000000   1200              
RBAMA25  RNEGR_5  1 0 5.6100 14.010 87.99915    485              
RBAMA25  RSIGH_5  1 8 9.2200 23.060 144.0011    500              
RBANE25  RPAJAB5  1 8 0.2000 0.5000 489.0014    500              
RBANO15  RBANO25  1 7 0.0000 0.0000 0.000000    600              
RBANO15  RDROB15  1 0 0.5300 2.1200 12.99991    665              
RBANO25  RDROB25  1 0 0.5300 2.1200 12.99991    665              
RBANO25  RDROB45  1 8 0.5300 2.1200 12.99991    665              
RBANO25  RDROB55  1 8 0.5300 2.1200 12.99991    665              
RBAR122  RBARB22  1 2 0.0000 0.0000 0.000000   1200              
RBAR122  RFCSV22  1 0 5.8100 30.490 204.9100    800              
RBARB22  RFILE22  1 8 0.5000 2.8000 18.00132    800              
RBARB25  RBARB_5  1 7 0.0000 0.0000 0.000000    600              
RBARB25  RSMIR25  1 8 1.6000 4.0000 24.99985    485              
RBARB_5  RSMIR15  1 8 0.7100 2.8600 17.86937   1000              
RBARB_5  RSMIR25  1 8 1.8280 4.7590 139.3400    485              
RBARJ15  RBARJ25  1 7 0.0000 0.0000 0.000000    300              
RBARJ15  RMURS_5  1 0 1.8300 4.5000 33.67001    380              
RBARJ25  RUNGH25  1 0 2.4300 5.9800 44.69009    480              
RBARN_5  RTART_5  1 0 1.7000 4.2400 25.99982    485              
RBARN_5  RVDOR_5  1 0 4.7800 12.000 74.00021    500              
RBART_5  RCARB_5  1 0 1.7600 3.8500 23.99862    420              
RBART_5  RFILI_5  1 0 8.8100 18.440 115.0011    420              
RBART_5  RPOJA_5  1 0 3.7800 7.6300 47.70005    420              
RBART_5  RSTOI_5  1 0 7.8200 16.900 106.0004    420              
RBARU22  RHAS122  1 0 2.9400 17.420 112.0009    870              
RBARUM5  RANIN_5  1 8 2.8900 7.2200 45.00017    485              
RBARUM5  RCFPUI5  1 8 1.5600 4.1100 25.59989    485              
RBARUM5  RHATE15  1 0 4.1600 10.610 66.33001    485              
RBARUM5  RHATE_5  1 8 4.1600 10.610 66.33001    485              
RBARUM5  RLUPE_5  1 0 4.8800 11.060 68.99879    485              
RBARUM5  ROTRO_5  1 8 12.900 26.400 164.9995    250              
RBARUM5  RRETE_5  1 0 2.5700 5.9700 30.50015    720              
RBASA15  RCPAL25  1 0 3.2900 8.2400 51.00061    485              
RBASA15  RLUMI_5  1 0 4.9000 12.200 76.00140    485              
RBASA15  RMEDG15  1 0 2.2000 5.4800 34.00145    485              
RBASA25  RBALTG5  1 8 2.6400 15.600 100.3299    800              
RBASA25  RBASA15  1 2 0.0000 0.0000 0.000000    600              
RBASA25  RMEDG25  1 0 2.2000 5.5400 35.00048    485              
RBASA25  RNEPT_5  1 0 8.5600 21.410 134.0014    485              
RBASA25  RPALA_5  1 0 3.3000 8.2500 51.60065    485              
RBASB15  RCALF_5  1 0 1.7000 2.6000 25.99982    485              
RBASB15  RCETA15  1 0 3.3600 8.4000 73.00118    485              
RBASB25  RBASB15  1 7 0.0000 0.0000 0.000000    600              
RBASB25  RCETA25  1 0 3.3600 8.4000 73.00118    485              
RBECL_5  RCELU_5  1 0 3.5000 8.7000 54.00083    500              
RBECL_5  RVIIS15  1 0 6.0000 15.100 94.99862    500              
RBEIU_5  RVASC15  1 0 4.4100 9.1000 55.99888    420              
RBERB_5  RCAZN_5  1 8 9.8500 24.610 153.7998    485              
RBERC_5  RTATA_5  1 0 1.9600 4.9000 30.64906    485              
RBERC_5  RTELEA5  1 0 0.4200 1.0000 6.499950    485              
RBIRL25  RREDI_5  1 0 10.220 21.230 133.0998    420              
RBIRL_5  RBIRL25  1 2 0.0000 0.0000 0.000000    575              
RBIRL_5  RFALC_5  1 0 7.5700 18.920 118.0013    500              
RBIRS25  RTRGJ_5  1 0 1.7400 4.2000 26.19994    420              
RBORS_5  RPOSUL5  1 0 0.9300 2.3300 14.57007    485              
RBORS_5  RSIGH_5  1 0 14.020 35.030 219.0004    500              
RBORZ_5  RGUTI_5  1 0 0.4300 1.2000 7.498980    575              
RBORZ_5  RGUTI_5  2 0 0.4300 1.2000 7.498980    575              
RBOTO_5  RHUDU_5  1 0 0.7400 1.8400 10.99871    485              
RBOTO_5  RHUDU_5  2 0 0.9800 2.8000 16.99915    485              
RBOTO_5  RVERE_5  1 0 3.7900 9.4800 58.99911    500              
RBRAB_5  RAIUL15  1 0 0.7800 1.9000 12.19880    485              
RBRAB_5  RSEBE_5  1 0 3.1400 7.8400 48.99942    485              
RBRAD15  RBRAD25  1 2 0.0000 0.0000 0.000000   1600              
RBRAD15  RPITS_5  1 0 0.7500 2.4000 15.00110    575              
RBRAD25  RMIOV_5  1 0 4.1800 13.480 83.99990    575              
RBRAD25  RPITN25  1 0 2.2900 7.3800 45.99919    600              
RBRAD25  RPITV_5  1 0 1.4100 4.5400 28.00101    575              
RBRAD25  RPRDU_5  1 0 2.3000 7.4400 45.99919    600              
RBRAD41  RBRD241  1 2 0.0000 0.0000 0.000000   1600              
RBRAS25  RBRASA5  1 7 0.0000 0.0000 0.000000   1200              
RBRAS25  RBRASB5  1 2 0.0000 0.0000 0.000000   1200              
RBRAS25  RCETB25  1 0 0.3770 1.2130 8.767870    575              
RBRAS41  RBRS241  1 2 0.0000 0.0000 0.000000   1600              
RBRAS41  RDIRS41  1 0 0.4600 4.3900 44.00114   1740              
RBRASA5  RBRASB5  1 7 0.0000 0.0000 0.000000   1200              
RBRASA5  RHOGH25  1 0 9.3000 19.200 119.9994    420              
RBRASA5  RICA__5  1 0 1.7086 5.1289 384.5070    575              
RBRASA5  RIUSBB5  1 8 0.3700 1.6000 10.00000    300              
RBRAZ12  RBRAZ22  1 2 0.0000 0.0000 0.000000   2000              
RBRAZ12  RTELE22  1 8 1.3000 12.400 122.9996    720              
RBRAZ22  RFUD222  2 0 4.7700 28.270 181.9987    870              
RBRAZ41  RBRZ241  1 2 0.0000 0.0000 0.000000   2000              
RBRAZA5  RBRAZB5  1 7 0.0000 0.0000 0.000000   1600              
RBRAZA5  RPLON_5  1 0 2.0000 8.0000 49.99844    665              
RBRAZA5  RTELEA5  1 0 1.5900 6.3600 39.75088    665              
RBRAZB5  RPLON_5  1 0 2.0000 8.0000 49.99844    665              
RBRAZB5  RPLSD_5  1 0 1.0000 4.2000 25.99982    665              
RBRDN12  RARF222  1 0 5.3000 31.200 200.0000    870              
RBRDN12  RBRDN22  1 2 0.0000 0.0000 0.000000   1600              
RBRDN12  RPITS22  1 0 0.4500 2.7000 16.99915    870              
RBRDN12  RTARGA2  1 8 3.8000 22.500 144.0011    870              
RBRDN22  RSTUP22  1 0 5.0000 29.700 190.9994    870              
RBRDN22  RTARGB2  2 8 3.8000 22.500 144.0011    870              
RBRDS15  RHCORN5  1 0 2.5700 9.4800 59.32991    575              
RBRDS25  RBRDS15  1 7 0.0000 0.0000 0.000000    600              
RBRDT_5  RGROSI5  1 0 5.2800 13.200 82.50010    485              
RBRDT_5  RVASC25  1 0 7.1600 20.420 128.0010    485              
RBRLS_5  RBRLT25  1 0 1.8600 6.0000 36.99853    575              
RBRLS_5  RLACS25  1 0 1.6900 5.4400 34.00145    575              
RBRLT15  RBRLT25  1 2 0.0000 0.0000 0.000000    600              
RBRLT25  RSMIR25  1 0 3.0000 9.6000 60.00127    485              
RBRS241  RBRD241  1 0 5.4000 50.600 500.0001   1740              
RBRS241  RGUTI41  1 0 4.4000 41.300 409.9998   1740              
RBRTM_5  RBRASA5  1 0 1.0980 3.4607 88.64914    575              
RBRTM_5  RRISN_5  1 0 1.9989 5.8331 598.4309    575              
RBRZA_5  RCIMP_5  1 0 2.5400 5.2700 32.92074    420              
RBUC-15  RBUC-25  1 7 0.0000 0.0000 0.000000   1200              
RBUC-15  RFUND15  1 0 0.1911 1.0890 813.3580    738              
RBUC-25  RBUC-A5  1 8 0.0800 0.4420 252.1300   1030              
RBUC-A5  RBUC-B5  1 2 0.0000 0.0000 0.000000    600              
RBUC-A5  RPANDA5  1 0 0.2480 0.5480 195.6800    500              
RBUC-B5  RBUCU15  1 0 0.6000 0.9900 1265.747    500              
RBUC122  RBUCU22  1 2 0.0000 0.0000 0.000000   1250              
RBUC122  RDMOS22  1 0 0.3500 2.0500 12.99991    561              
RBUC122  RFUD212  1 0 1.8000 10.500 67.57879    870              
RBUC141  RBUC241  1 2 0.0000 0.0000 0.000000   1600              
RBUC141  RGIAL21  1 0 4.9900 47.100 468.2009   1740              
RBUC241  RPELI41  1 0 3.8300 36.250 446.3009   1740              
RBUCOV5  RSACA_5  1 0 0.6800 2.0000 12.29996    485              
RBUCU15  RBUCU25  1 7 0.0000 0.0000 0.000000   1600              
RBUCU15  RFILA15  1 0 0.3000 0.6000 694.9988    600              
RBUCU15  RIMGB15  1 0 1.1000 3.7000 145.8299    575              
RBUCU15  RPOPL_5  1 0 0.6500 2.0800 12.99991    575              
RBUCU22  RFUD222  2 0 1.8000 10.500 67.57879    870              
RBUCU22  RGHZ222  2 0 5.1400 30.400 196.0008    870              
RBUCU25  RBALBA5  1 0 0.2000 0.2000 400.0001    500              
RBUCU25  RDUDS15  1 0 0.4000 1.6000 9.999690    575              
RBUCU25  RFILA25  1 0 0.1300 0.6300 429.7698   1051              
RBUCU25  RIMGB25  1 0 1.1900 3.7000 167.6598    575              
RBUCU25  RMBRVB5  1 0 0.4000 1.2000 713.0001    500              
RBUJO15  RCOTRA5  1 0 1.0000 3.5000 600.0002    500              
RBUJO15  RCRIN25  1 0 1.0000 3.1800 618.0015    665              
RBUJO15  RDOMNA5  1 0 0.1600 0.9600 6.000440    870              
RBUJO25  RBUJO15  1 7 0.0000 0.0000 0.000000   1600              
RBUJO25  RDOMNB5  1 0 0.1600 0.8500 6.000440    870              
RBUJO25  RIREMA5  1 0 0.1000 0.2000 300.0001    500              
RBUJO25  RMILI25  1 0 0.3000 1.1000 6.999470    665              
RBUNE_5  RCELU_5  1 0 3.4000 8.5000 52.99866    500              
RBURI_5  ROSTRA5  1 0 1.3000 3.8600 64.99955    575              
RBUZN_5  RBUZE_5  1 0 2.0100 5.0300 31.40964    485              
RBUZN_5  RBUZS_5  1 0 2.5800 6.4500 40.41030    485              
RBUZN_5  RCRIG_5  1 0 0.7000 2.2500 14.09946    575              
RBUZN_5  RHCAN15  1 0 1.6600 5.8700 36.70008    485              
RBUZN_5  RHVER15  1 0 1.4000 4.8200 30.09959    485              
RBUZS_5  RBUZE_5  1 0 0.7600 1.9100 11.95061    485              
RCACIU5  RTINC_5  1 0 1.7800 5.7300 35.80001    575              
RCALAC5  RORTI_5  1 0 2.0600 5.1500 32.20006    485              
RCALA_5  RDRGA_5  1 0 4.1300 10.300 64.50003    485              
RCALA_5  RPELI_5  1 0 0.9000 3.1100 19.44017    575              
RCALA_5  RPIET_5  1 0 4.7400 11.810 74.00021    485              
RCALF25  RCALF_5  1 2 0.0000 0.0000 0.000000   1200              
RCALN_5  RHAS2_5  1 0 1.3000 3.3000 21.00186    485              
RCALN_5  RORAS_5  1 0 4.3300 15.870 99.19892    485              
RCALN_5  RSIME_5  1 0 2.7900 6.9900 44.00114    485              
RCALR_5  RCTRZ_5  1 0 0.1300 0.3300 2.100150    485              
RCAPRI5  RPETRO5  1 0 1.9100 5.1700 33.30999    485              
RCARA22  RSACA22  1 0 0.5530 3.2690 21.02196    870              
RCARD15  RCARD25  1 2 0.0000 0.0000 0.000000   1200              
RCARD15  RPOLT_5  1 0 0.3200 1.0400 6.499950    575              
RCARD15  RPOLT_5  2 0 6.2000 20.000 125.0008    575              
RCARVF5  RAMAR_5  1 0 4.0800 10.200 64.00052    485              
RCARVF5  RSTUD_5  1 0 3.9000 7.8100 48.99942    420              
RCARV_5  RCARN_5  1 0 0.9000 2.8800 18.00006    575              
RCARV_5  RCARS_5  1 0 0.4600 1.1500 6.999470    485              
RCAVN_5  RTGLAP5  1 0 6.3840 16.519 125.5839    485              
RCAVN_5  RVISEU5  1 0 8.7986 22.733 154.3800    485              
RCAZA_5  RURZI_5  1 0 6.4800 16.200 101.2095    485              
RCEBV_5  RCETB25  1 7 0.0000 0.0000 0.000000   1200              
RCEBV_5  RDIRS_5  1 0 1.0320 2.6100 18.36292    420              
RCEBV_5  RHARM_5  1 0 1.5100 3.6170 25.16698    420              
RCERB_5  RELAR_5  1 0 0.8500 1.7600 10.99871    485              
RCERN15  RCERN25  1 7 0.0000 0.0000 0.000000   1200              
RCERN15  RMEDG15  1 8 2.1800 8.8100 79.20991    600              
RCERN25  RMEDG25  1 8 2.1800 8.8200 80.53001    600              
RCETA15  RCALF25  1 0 3.1400 12.200 76.12079    500              
RCETA15  RCETA25  1 7 0.0000 0.0000 0.000000   1200              
RCETA15  ROSTRB5  1 0 5.1500 20.600 128.6984    665              
RCETA15  ROSTRB5  2 0 5.1500 20.600 128.6984    665              
RCETA22  RCETB22  1 2 0.0000 0.0000 0.000000   1200              
RCETA_5  RSACA_5  1 0 0.7700 2.2400 13.99987    485              
RCETB22  RCALF22  1 0 2.5000 14.780 95.12993    720              
RCETBB5  RCETBA5  1 7 0.0000 0.0000 0.000000   1250              
RCETBB5  RCOLB_5  1 0 0.8250 2.0870 13.11991    485              
RCETBB5  RPAST_5  1 0 1.8100 5.8500 36.54991    575              
RCETBB5  RTINCD5  1 0 4.1000 13.260 82.79981    575              
RCETBB5  RVCAL_5  1 0 3.4500 8.6200 54.00083    485              
RCETG_5  RGIUN25  1 0 1.3600 4.3700 27.30044    575              
RCFCA_5  RBTSR_5  1 0 1.4600 3.6500 22.00057    485              
RCFDE_5  RSIME_5  1 0 0.9000 2.3000 13.99893    500              
RCFPUI5  RHAS2_5  1 0 6.1000 15.250 95.34985    485              
RCHDO_5  RCARV_5  1 8 2.7900 9.0000 55.99888    575              
RCHDO_5  RDRGO25  1 0 0.4700 1.5200 9.500180    575              
RCHEAC5  RCURTI5  1 0 0.4300 1.4000 8.749960    575              
RCHEIO5  RDOLT25  1 0 2.1300 6.1600 38.49990    485              
RCHESJ5  RCURTI5  1 0 1.5800 5.0800 31.91009    575              
RCHEST5  RCHEAC5  1 0 1.1100 3.5400 22.74984    575              
RCHIT15  RCHIT25  1 2 0.0000 0.0000 0.000000    600              
RCHIT25  RPOTL_5  1 0 6.9000 15.600 96.99981    420              
RCHTU_5  RBRDS15  1 0 3.0000 9.6800 60.49984    575              
RCICE_5  RMCIU_5  1 0 0.8700 2.8100 16.99915    575              
RCICH_5  RUNGH15  1 0 0.5800 1.9000 10.99903    575              
RCICH_5  RUNGH15  2 0 0.5800 1.9000 10.99871    575              
RCICR_5  RCARD25  1 0 6.0400 15.270 95.40074    485              
RCILC15  RGATA_5  1 0 7.0100 17.510 109.3996    485              
RCILC_5  RCILC15  1 2 0.0000 0.0000 0.000000    600              
RCIMP_5  RFLOR_5  1 8 3.0000 8.0000 43.99989    420              
RCIRI_5  RSTEJ25  1 0 4.6600 9.4200 58.99911    420              
RCIRNA5  RCIRNB5  1 7 0.0000 0.0000 0.000000    870              
RCISN_5  RCIRT_5  1 0 7.8400 19.610 122.9996    500              
RCISN_5  RSIBI15  1 0 1.7500 4.4000 26.99884    485              
RCIUD15  RCILC15  1 0 5.9500 15.270 95.46985    485              
RCIUD15  RRESI25  1 8 5.1000 12.720 79.47004    485              
RCIZBI5  RRUSA_5  1 0 1.8700 6.0200 37.60015    575              
RCJF222  RMARI22  1 0 1.8000 10.700 68.99879    870              
RCJFL15  RCJFL25  1 2 0.0000 0.0000 0.000000   1200              
RCJFL15  RCJSD_5  1 8 1.8600 4.7200 29.00004    485              
RCJFL15  RMANA_5  1 0 0.9200 2.9600 18.50083    575              
RCJFL15  RTURD_5  1 0 5.8400 14.400 90.99937    500              
RCJFL22  RAIUL22  1 0 7.2000 40.400 260.0013    800              
RCJFL22  RCJF222  1 2 0.0000 0.0000 0.000000   1200              
RCJFL22  RTIHA22  1 0 4.7000 28.000 180.0006    870              
RCJSD_5  RALVE_5  1 0 0.7200 2.3400 15.00110    575              
RCJSD_5  RCJFL25  1 0 1.8600 4.7200 29.00004    485              
RCJSD_5  RPOIA_5  1 0 5.8300 15.340 96.00078    485              
RCLE2_5  RCLES_5  1 2 0.0000 0.0000 0.000000   1200              
RCLE2_5  RJUCU_5  1 0 1.3000 6.1000 38.00070    665              
RCLEST1  RGADA41  1 0 0.6900 6.5000 64.99955    960              
RCLES_5  RALVE_5  1 0 0.8700 2.8000 17.59920    575              
RCLES_5  RCJNO_5  1 0 0.9700 1.9700 12.29933    420              
RCLNG_5  RSCHI_5  1 0 1.3100 4.2200 25.99982    600              
RCLNG_5  RSCHI_5  2 0 2.1400 5.8400 36.49996    485              
RCNIS_5  RJIMBO5  1 0 2.5100 6.3900 22.35997    485              
RCNIS_5  RLOVR_5  1 0 3.6000 9.0100 55.99888    485              
RCODL_5  RBRAS25  1 0 3.3060 10.451 66.36991    575              
RCOLB_5  RTELEB5  1 0 2.4910 6.3250 39.48008    485              
RCON1S1  RCERN41  1 0 2.3800 22.380 251.8991   1740              
RCON1S1  RCON2S1  1 2 0.0000 0.0000 0.000000   1600              
RCON2S1  RTVER41  1 0 1.6769 15.862 176.3988   1740              
RCONS15  RBABAN5  1 0 0.3500 1.4000 8.749340    660              
RCONS15  RCONS25  1 2 0.0000 0.0000 0.000000   1200              
RCONS15  RCPAL25  1 0 1.8600 4.6600 29.10057    485              
RCONS15  RLUMI_5  1 0 2.9300 7.3200 45.80127    485              
RCONS25  RNAZA_5  1 0 1.6500 6.6000 41.29937    665              
RCONX_5  RBUCE_5  1 0 2.8700 7.1800 45.00017    500              
RCONX_5  RITCA_5  1 0 0.9400 3.0200 19.00035    575              
RCOPA_5  RJILA15  1 0 1.5700 4.9700 31.00092    485              
RCOPA_5  RUZUN_5  1 8 2.4000 6.1000 38.00070    485              
RCORA15  RSTUD_5  1 0 6.0000 13.000 80.99968    420              
RCORA25  RCIZBI5  1 0 3.0200 9.7400 60.79987    575              
RCORA25  RCORA15  1 2 0.0000 0.0000 0.000000    600              
RCORA25  RPOTE_5  1 0 3.3200 10.720 67.00074    575              
RCOST_5  RBUHU_5  1 8 1.4100 3.5300 22.06026    485              
RCOST_5  RDUMB25  1 0 2.8700 7.1700 44.00114    485              
RCOTRA5  RPANDA5  1 8 0.1160 0.2800 476.3785    500              
RCOTRB5  RCOTRA5  1 7 0.0000 0.0000 0.000000    800              
RCOTRB5  RRZANA5  1 0 0.2000 0.4000 271.9990    500              
RCOZL_5  RMONO_5  1 0 5.5000 13.700 84.99893    485              
RCOZL_5  RTOPL25  1 0 6.4300 16.360 102.0012    485              
RCPAL25  RCTACN5  1 0 0.3820 0.4660 800.0002    500              
RCPAL25  RPALA_5  1 0 0.4400 1.1000 6.999470    485              
RCPAL45  RCONS25  1 0 1.8600 4.6600 29.12884    485              
RCPAL45  RCPAL25  1 2 0.0000 0.0000 0.000000   1600              
RCPAL45  REFOR_5  1 0 3.4900 8.7200 54.00083    485              
RCPRGB5  RCPRGA5  1 2 0.0000 0.0000 0.000000   1200              
RCPRGB5  RIMGB25  1 0 0.5600 2.0000 140.1700    575              
RCRA212  RCRA222  1 2 0.0000 0.0000 0.000000   1600              
RCRA212  RISAL22  1 0 0.5700 3.7090 14.99984   1185              
RCRA212  RSARD22  1 0 5.4000 29.350 187.9991    800              
RCRAE_5  RDIF2_5  1 0 0.4500 1.6400 9.000660    706              
RCRAI25  RBALS_5  1 8 3.1000 10.000 61.99933    575              
RCRAI25  RBALS_5  2 8 3.1000 10.000 61.99933    575              
RCRAI25  RCRAI15  1 2 0.0000 0.0000 0.000000   1200              
RCRAI25  RFILI_5  1 0 6.0000 15.000 93.00056    500              
RCRAI25  RGHEC_5  1 0 0.7000 2.3000 13.99893    575              
RCRAI25  RSTOI_5  1 0 9.8400 23.600 147.0014    420              
RCRAS_5  RCRCEN5  1 0 0.1910 0.3880 58.74778    630              
RCRIN15  RCRIN25  1 2 0.0000 0.0000 0.000000    800              
RCRIN15  RPAJAA5  1 0 0.3000 0.4000 680.9998    500              
RCRISC5  RVIRF_5  1 0 8.7000 21.050 131.2001    420              
RCRIST5  RSTPI_5  1 0 6.1580 19.373 126.9498    575              
RCRUS_5  RTOPL25  1 0 4.2200 10.550 65.99857    485              
RCSTI_5  RFCV1_5  1 0 6.3400 15.840 99.00100    500              
RCSTI_5  RRIMS_5  1 0 0.7700 1.9200 12.00088    485              
RCTCVA5  RCRAE_5  1 0 0.7000 1.7000 10.99871    485              
RCTCVA5  RDIF2_5  1 0 1.1000 3.5200 22.00057    575              
RCTCVA5  RGHEC_5  1 0 0.3300 1.1000 6.600490    575              
RCTCVB5  RCRAI15  1 0 0.5000 1.3700 9.000660    485              
RCTCVB5  RCRAI15  2 0 0.5000 1.3700 9.000660    485              
RCTCVB5  RCTCVA5  1 7 0.0000 0.0000 0.000000   1200              
RCTCVB5  RCVTA_5  1 0 1.5400 3.8500 23.99862    500              
RCTRZ22  RCJF222  1 0 1.9800 11.760 142.9990    870              
RCTRZ22  RIERN22  1 0 4.8000 26.900 173.0012    800              
RCTRZ25  RAIUD_5  1 8 5.9500 14.880 92.99993   1060              
RCTRZ25  RTURD_5  1 0 2.0500 4.3600 26.99884    420              
RCTRZ_5  RAIUD_5  1 8 5.9500 14.880 93.00056    485              
RCTRZ_5  RCTRZ25  1 2 0.0000 0.0000 0.000000   1200              
RCTRZ_5  RPOIA_5  1 0 0.7900 2.5500 16.00013    600              
RCTSV_5  RCONX_5  1 0 0.4000 1.1000 6.999470    485              
RCTSV_5  RCONX_5  2 0 0.4000 1.1000 6.999470    485              
RCUDB_5  RTECU_5  1 0 3.2100 9.6400 60.89003    485              
RCUJM_5  RCETA25  1 0 4.5000 11.250 70.29941    485              
RCVTA_5  RCRCEN5  1 0 0.1510 0.3100 54.97787    592              
RDABU_5  RAMAR_5  1 0 5.3000 13.250 83.00087    485              
RDABU_5  RBECH_5  1 0 3.0400 9.8000 61.00030    575              
RDABU_5  RBECH_5  2 0 3.0400 9.8000 61.00030    575              
RDABU_5  RPOTE_5  1 0 1.6700 5.4000 33.69986    575              
RDAIES5  RJIBL_5  1 0 1.0400 3.3400 20.93997    575              
RDANE_5  RAVLA_5  1 0 4.8000 11.900 74.49972    485              
RDEDA_5  RLECHI5  1 0 9.5900 23.980 150.0000    485              
RDEJ__5  RCELU_5  1 0 0.3400 0.8500 5.001410    500              
RDEJ__5  RCJFL25  1 0 13.800 34.600 216.0002    500              
RDEJ__5  RCOLD_5  1 0 4.6600 11.600 73.00118    485              
RDEJ__5  RGHLA_5  1 0 10.260 25.800 161.0003    485              
RDEJ__5  RNASA_5  1 0 7.5100 19.000 119.0003    500              
RDELE_5  RVASL_5  1 0 1.0000 2.1100 13.20002    420              
RDEVA_5  RCFDE_5  1 0 1.3300 2.9200 18.00132    485              
RDIF1_5  RCRAI15  1 0 1.5000 4.8000 29.99906    575              
RDIF1_5  RDIF2_5  1 2 0.0000 0.0000 0.000000   1200              
RDIF2_5  RCARV_5  1 0 11.100 23.400 145.9992    420              
RDIRS25  RBRAS25  1 0 2.4710 5.2930 35.91908    420              
RDIRS41  RBRZ241  1 0 4.0500 38.240 380.0007   1740              
RDIRS_5  RDIRS25  1 2 0.0000 0.0000 0.000000   1250              
RDOFT_5  RCIMP_5  1 0 1.2300 2.7400 17.15937    420              
RDOIC_5  RPUCI_5  1 0 1.9200 3.3700 21.00154    420              
RDOIC_5  RTEIS_5  1 0 1.4600 2.9600 18.50083    420              
RDOLH_5  RHUDU_5  1 0 7.3600 18.400 115.0011    485              
RDOM241  RBRAZ41  1 0 2.2700 21.460 212.9999   1740              
RDOMN25  RDOMNA5  1 7 0.0000 0.0000 0.000000   2000              
RDOMN25  RDOMNB5  1 7 0.0000 0.0000 0.000000   2000              
RDOMN25  RJILA15  1 0 2.4800 9.9400 62.14101    665              
RDOMN25  RM-GRA5  1 0 1.5000 4.7000 31.00123    500              
RDOMN41  RBUC141  1 8 1.2100 11.400 113.3989   1740              
RDOMN41  RDOM241  1 2 0.0000 0.0000 0.000000   2500              
RDOMN41  RUREC41  1 0 9.3500 88.250 877.1986   1740              
RDOMNA5  RCHIT15  1 0 1.7300 6.9200 48.00039    665              
RDOMNA5  RMIHL_5  1 0 2.2800 6.8400 42.76964    485              
RDOMNA5  RMILI25  1 0 0.1500 0.6860 469.4299   1060              
RDOMNB5  RCHIT25  1 0 1.7300 6.9200 42.99897    665              
RDOMNB5  RDOMNA5  1 7 0.0000 0.0000 0.000000   2000              
RDOMNB5  RMILI15  1 0 0.1500 0.6860 469.4299   1060              
RDRAG25  RCHESJ5  1 0 1.6800 5.4200 33.99988    575              
RDRAG25  RDRAG15  1 2 0.0000 0.0000 0.000000   1250              
RDRAGV5  RPATR_5  1 8 8.1600 17.240 107.7000    420              
RDRGO25  RCARN_5  1 0 2.3400 7.5600 47.19991    575              
RDRGO25  RCARS_5  1 0 2.8400 7.5200 47.00136    485              
RDRGO25  RDOLT25  1 2 0.0000 0.0000 0.000000   1200              
RDRGO25  RFRUN_5  1 0 2.8000 9.0500 56.59893    575              
RDRGO25  RRUSA_5  1 0 4.6100 14.880 93.00056    575              
RDRGV_5  RSLOS25  1 0 4.8800 12.200 76.30928    485              
RDRGV_5  RVLTE_5  1 0 2.4700 6.1800 38.62902    485              
RDRMOA5  RMBRVA5  1 0 0.2000 0.6000 278.9985    500              
RDRO2B5  RAERO25  1 0 1.1483 2.8800 18.00006    485              
RDRO2B5  RDROB45  1 0 0.9500 2.2300 23.99862    665              
RDRO2B5  RDROB55  1 0 0.9500 2.2300 23.99862    665              
RDRO2B5  RTOPL25  1 0 4.6400 11.860 73.84941    485              
RDROB15  RDROB25  1 7 0.0000 0.0000 0.000000   1200              
RDROB45  RDROB25  1 7 0.0000 0.0000 0.000000   1200              
RDROB55  RDROB15  1 7 0.0000 0.0000 0.000000   1200              
RDROB55  RDROB45  1 7 0.0000 0.0000 0.000000   1200              
RDROB_5  RAERO15  1 0 1.1483 2.8800 18.00006    485              
RDROB_5  RBANO15  1 0 0.5000 1.2400 7.700040    485              
RDROB_5  RBANO15  2 0 0.5000 1.2400 7.700040    485              
RDROB_5  RDRO2B5  1 2 0.0000 0.0000 0.000000   1600              
RDROB_5  RDSNAV5  1 0 1.1400 2.8400 17.74999    485              
RDROB_5  RTOPL15  1 0 4.6400 11.860 73.84941    485              
RDRTAA5  RDRTAB5  1 7 0.0000 0.0000 0.000000    600              
RDRTAA5  RSALAA5  1 0 0.2000 0.3000 439.9989    500              
RDSNAV5  RGVAII5  1 0 0.5400 1.3600 8.499890    485              
RDSNAV5  RSNAVA5  1 8 1.2600 3.1600 20.00000    485              
RDUDS15  RFCME15  1 0 0.7200 2.3300 14.57070    575              
RDUDS25  RDUDS15  1 7 0.0000 0.0000 0.000000    600              
RDUDS25  RSOLE_5  1 0 1.1100 3.6000 22.00057    575              
RDUDS_5  RBRGN_5  1 0 2.5900 6.4800 39.99875    485              
RDUDS_5  RJUGU_5  1 0 2.8000 7.0000 42.99897    500              
RDUM122  RDUMB22  1 2 0.0000 0.0000 0.000000   1200              
RDUMB22  RSTEJ22  1 0 2.4000 14.200 90.99937    870              
RDUMB25  RDUMB_5  1 2 0.0000 0.0000 0.000000   1200              
RDUMB25  RSTEJ25  1 0 7.0000 14.000 87.00012    440              
RDVITA5  RBUCOV5  1 0 0.9500 2.7200 17.00010    485              
REFOR_5  RNEPT_5  1 0 4.1300 10.300 64.50003    485              
REGGER5  RSIRE_5  1 0 2.7500 5.9500 43.51985    485              
RELPU15  RDIF1_5  1 0 0.1100 0.3600 2.001190    575              
RELPU15  RELPUB5  1 7 0.0000 0.0000 0.000000    870              
RELPUB5  RCRAS_5  1 0 1.0200 2.5600 16.00013    485              
RELPUB5  RDIF2_5  1 0 0.1100 0.3600 2.001190    575              
RFAGA_5  RHOGH25  1 0 6.1000 15.200 94.99862    485              
RFAGA_5  RUCEA25  2 0 5.4000 13.520 83.99990    485              
RFALT_5  RDOLH_5  1 0 5.5500 13.880 87.00012    500              
RFARA_5  RBACS_5  1 0 3.0000 7.5000 47.00136    485              
RFAURA5  RFAURB5  1 7 0.0000 0.0000 0.000000    600              
RFAUR_5  RJUGU_5  1 0 3.1900 7.9800 50.00001    485              
RFCME15  RREPUA5  1 8 0.2000 0.2000 416.9993    500              
RFCME25  RFAURA5  1 0 0.2000 0.3000 526.0000    500              
RFCME25  RFCME15  1 2 0.0000 0.0000 0.000000    800              
RFCSN_5  RFCSV_5  1 0 1.0000 2.1500 12.99991    420              
RFCSN_5  RFCV1_5  1 0 1.0000 2.5300 16.00013    485              
RFCV1_5  RFCSV_5  1 2 0.0000 0.0000 0.000000    600              
RFETE_5  RBORD_5  1 0 2.5800 6.4400 39.99875    485              
RFETE_5  RPIET_5  1 0 2.5200 6.3100 38.99973    485              
RFIENV5  RFIEN_5  1 0 3.4300 5.7200 36.99853    420              
RFIENV5  RVOEV_5  1 0 2.3000 4.8300 30.20013    420              
RFIEN_5  RMORO15  1 0 3.7700 6.2800 39.99875    360              
RFIEN_5  RMORO_5  1 0 3.7700 6.2800 39.99875    360              
RFILA15  RFILA25  1 7 0.0000 0.0000 0.000000    600              
RFILA15  RVACAB5  1 0 0.1000 0.6000 577.0006    500              
RFILA15  RVULCA5  1 0 0.2000 0.4000 510.9988    500              
RFILA25  RPANDB5  1 0 0.1000 0.3000 932.0005    432              
RFILA25  RVULCB5  1 0 0.1000 0.5000 513.9991    500              
RFILEI5  RFILE_5  1 2 0.0000 0.0000 0.000000   1200              
RFILEI5  RGALA_5  1 0 1.0000 2.5000 15.00110    485              
RFILE_5  RSMIR25  1 0 1.7500 4.3700 26.99884    485              
RFILE_5  RSMIR25  2 8 2.8100 7.0270 43.89998    485              
RFILI_5  RALMA_5  1 0 4.9000 12.200 76.00140    500              
RFILI_5  RARMT_5  1 0 4.2700 10.670 67.00074    485              
RFILI_5  RSTRE_5  1 0 3.7800 9.4400 58.99911    485              
RFINT22  RGHEO22  1 0 6.2000 32.700 209.9997    800              
RFINT22  RUNG212  1 8 2.0000 11.300 73.00118    800              
RFINT25  RMURN_5  2 0 5.4400 11.000 68.99000    420              
RFINT25  RODOR_5  1 0 10.810 27.040 168.9988    485              
RFINT25  RTGMU_5  1 0 4.8700 10.160 63.00149    420              
RFINT25  RTIRN15  2 0 8.5000 17.000 106.9995    420              
RFINT_5  RDANE_5  1 0 6.0100 15.020 93.99959    485              
RFINT_5  RFINT25  1 2 0.0000 0.0000 0.000000   1200              
RFINT_5  RHOGHA5  1 0 13.860 28.000 174.9992    420              
RFINT_5  RSOVA_5  1 0 5.0600 12.600 78.99848    485              
RFINT_5  RTIRN15  1 0 8.5000 17.000 106.9995    420              
RFLOR_5  RBAIC_5  1 0 0.9300 2.3000 13.99893    485              
RFLOR_5  RCETBA5  1 0 4.7500 14.560 91.00000    420              
RFLOR_5  RDOFT_5  1 0 2.8300 5.9400 37.19959    420              
RFMEP_5  RTEXT_5  1 0 1.2900 2.6000 16.00013    420              
RFMEP_5  RTOPV_5  1 0 5.0000 8.5800 54.00083    360              
RFRAS_5  RCPLG_5  1 0 4.4800 11.200 70.00096    485              
RFRAS_5  RTART_5  1 0 3.8400 9.6000 60.00127    485              
RFRATE5  RMUZI_5  1 0 1.3300 4.3100 26.89988    575              
RFREID5  RFRATE5  1 0 1.0400 2.6000 16.24988    485              
RFTIC15  RFTIC25  1 7 0.0000 0.0000 0.000000    665              
RFUD212  RBRAZ12  1 0 4.7700 28.270 181.9987    870              
RFUD212  RFUD222  1 2 0.0000 0.0000 0.000000   1600              
RFUND15  RDRMOA5  1 0 0.2000 0.4000 226.9989    500              
RFUND15  RFUND25  1 2 0.0000 0.0000 0.000000   2500              
RFUND15  ROBOR25  1 0 0.3000 0.4000 680.0008    500              
RFUND15  RPIPE15  1 0 1.0000 3.2000 19.99937    500              
RFUND15  RTINCD5  1 8 4.6400 14.950 93.60061    575              
RFUND15  RTITAA5  1 0 0.7000 2.3000 14.40106    500              
RFUND25  RAFUM_5  1 0 0.1950 1.1990 748.6889    600              
RFUND25  RDRMOB5  1 0 0.2000 0.3000 494.9987    500              
RFUND25  ROBOR15  1 0 0.2600 0.5570 414.2299    600              
RFUND25  RPIPE25  1 0 0.1800 1.1200 772.0781    720              
RFUND25  RSOLE25  1 0 1.0600 3.4100 21.00154    575              
RFUND25  RTITAB5  1 0 0.7000 2.3000 14.40106    500              
RFUNDU5  RTAMD_5  1 0 1.3200 3.3000 20.60005    485              
RGADA41  RGAD241  1 2 0.0000 0.0000 0.000000   1600              
RGAES_5  RTITU_5  1 0 5.2000 13.000 81.25101    485              
RGALA_5  RSMIRI5  1 0 1.4000 3.5000 22.00057    500              
RGARL_5  RGHRA_5  1 0 1.3600 3.4100 21.00154    500              
RGARL_5  RMOIN_5  1 0 6.8500 17.100 106.9995    500              
RGHE2_5  RCICE_5  1 0 5.9700 19.340 119.0003    575              
RGHE2_5  RGHEO_5  1 2 0.0000 0.0000 0.000000   1200              
RGHEO_5  RMCIU_5  1 0 6.8200 22.000 136.9985    575              
RGHEO_5  RMCIU_5  2 0 8.4800 21.110 131.0012    485              
RGHIM_5  RCRIST5  1 0 0.2734 0.5513 291.8891    575              
RGHIZ22  RDMOS22  1 0 4.7900 28.390 182.5014    870              
RGHIZ22  RGHZ222  1 2 0.0000 0.0000 0.000000   1200              
RGHIZA5  RALEX25  1 0 6.5800 21.200 132.9993    575              
RGHIZA5  RCETG_5  1 0 1.7600 4.7600 29.99906    485              
RGHIZA5  RDIML_5  1 0 1.6367 4.5040 28.20113    485              
RGHIZA5  RIZVR_5  1 0 2.2900 7.4000 46.20026    575              
RGHIZB5  RDRVL_5  1 0 4.7000 11.750 73.00118    485              
RGHIZB5  RGHIZA5  1 2 0.0000 0.0000 0.000000   1200              
RGHIZB5  RGIUN15  1 0 2.0000 6.4000 39.99875    575              
RGHIZB5  RGIUN25  1 0 2.0000 6.4000 39.99875    575              
RGHIZB5  RNCRF_5  1 0 1.3370 3.3500 20.95002    485              
RGHIZB5  RUZUN_5  1 0 5.0800 12.690 78.99848    485              
RGHRA_5  RBACS_5  1 0 1.1100 4.4500 28.00101    665              
RGIA1L5  RBORD_5  1 0 3.3300 8.3300 51.99964    485              
RGIA1L5  RGIA2L5  1 7 0.0000 0.0000 0.000000   1600              
RGIA1L5  RSLOS25  1 0 6.2600 15.600 97.99884    485              
RGIA1L5  RSTEF_5  1 0 5.8400 14.600 90.99937    485              
RGIA1L5  RTAND_5  1 0 2.0600 5.1600 32.00026    485              
RGIA2L5  RBRGN_5  1 0 4.7000 11.850 73.99990    485              
RGIA2L5  RCUZV_5  1 0 5.1200 12.800 80.00065    485              
RGIA2L5  RINSU_5  1 0 4.5400 11.360 70.99999    485              
RGIAL11  RCERN41  1 0 2.1400 20.060 227.2998   1740              
RGIAL11  RCERN41  3 0 1.4948 15.232 224.1831   1740              
RGIAL11  RGIAL21  1 2 0.0000 0.0000 0.000000   1600              
RGIAL11  RLACS41  1 0 2.3800 23.700 232.9993   1740              
RGIAL21  RCERN41  2 8 1.4948 15.232 224.1831   1740              
RGIAL21  RCERN41  4 0 2.1923 20.490 238.8449   1740              
RGIAL21  RFACA_1  1 0 0.8641 5.3848 66.05010   1200              
RGIUN15  RCETG_5  1 0 1.4100 4.7100 29.01889    400              
RGLAV_5  RBIRL25  1 0 3.3300 8.3200 51.99964    485              
RGLI__5  RDUDS25  1 0 0.7040 2.2720 14.20502    575              
RGLTA15  RCENT_5  1 0 1.1200 3.0600 19.00035    485              
RGLTA15  RGLTA25  1 2 0.0000 0.0000 0.000000   1250              
RGLTA25  RHOLB_5  1 0 1.4500 4.7300 29.00004    485              
RGLTA25  RHOLB_5  2 0 1.4500 4.7300 29.00004    485              
RGODI_5  RLUPO_5  1 0 5.0000 12.500 77.99946    500              
RGODI_5  RVMAR_5  1 0 4.4500 11.120 68.99879    500              
RGRAD_5  RCHEST5  1 0 0.4400 1.4200 8.799920    575              
RGRAD_5  RDOLT25  1 0 4.6000 15.300 96.00078    500              
RGRAD_5  RICOA_5  1 0 6.1440 15.360 96.00078    485              
RGRLEH5  RVLTE_5  1 0 4.6400 11.240 72.46994    485              
RGROSI5  RCMPE_5  1 0 1.3700 3.4400 21.50011    485              
RGROZ15  RCOTRB5  1 0 0.0450 0.0550 93.99990    500              
RGROZ15  RFILA25  1 8 0.4000 0.5000 935.9998    500              
RGROZ_5  RBUC-25  1 0 0.1090 0.4630 343.3999   1065              
RGROZ_5  RGROZ15  1 2 0.0000 0.0000 0.000000    600              
RGROZ_5  RRZANB5  1 0 0.1000 0.4000 132.9993    500              
RGRUI_5  RCETA25  1 0 6.6000 16.600 103.0002    485              
RGRUI_5  RCUJM_5  1 0 4.5000 11.200 70.00096    500              
RGUTI41  RBACS41  1 0 2.0000 18.520 183.9999   1740              
RGUTI41  RSMIR41  1 0 4.7700 45.040 448.0005   1740              
RGUTIN2  RDUM122  1 0 6.4300 38.100 245.0002    870              
RGUTIN2  RFCSV22  1 0 5.5520 29.150 196.1399    800              
RGUTIN2  RGUTI22  1 0 0.1970 1.1600 7.480130    870              
RGUTIN2  RIAS222  1 0 13.500 79.800 513.0000    870              
RGUTIN2  RMUNV22  1 0 8.3000 49.100 316.0002    870              
RGUTI_5  RADJU_5  1 0 5.4000 13.500 83.99990    485              
RGUTI_5  RCONT_5  1 0 5.4600 12.000 74.99924    420              
RGUTI_5  RFCSN_5  1 0 13.500 28.200 176.0014    420              
RGUTI_5  RMARA_5  1 0 10.900 22.100 138.0007    420              
RGUTI_5  RMRGN_5  1 0 10.460 22.430 139.9987    420              
RGUTI_5  RMRGN_5  2 0 10.460 22.430 139.9987    420              
RGUTI_5  RTGTR_5  1 0 2.3000 5.8000 35.99951    500              
RGVAII5  XGU_SI51 1 8 0.4150 0.9050 8.000060    240              
RHARM_5  RBRAS25  1 0 0.2930 0.6170 4.172980    420              
RHAS122  RHASD22  1 2 0.0000 0.0000 0.000000   1600              
RHAS122  RMINT12  1 0 1.8300 10.820 70.00096    800              
RHAS122  ROTHN22  1 8 0.5300 3.1200 19.99937    800              
RHAS1_5  RHAS2_5  1 2 0.0000 0.0000 0.000000   1920              
RHASD22  RRETE22  1 8 0.9800 13.800 136.9985   1200              
RHATE15  RCIRNA5  1 8 1.8200 3.9300 23.99862    485              
RHATE_5  RCIRNA5  1 8 1.8200 3.9300 23.99862    485              
RHATE_5  RCIRNB5  1 0 1.8200 3.9300 23.99862    485              
RHATE_5  RHAS1_5  1 0 3.3500 8.3900 51.99964    485              
RHATE_5  RHATE15  1 7 0.0000 0.0000 0.000000   1200              
RHCAN15  RSTUC_5  1 0 0.6200 1.7400 10.90132    485              
RHGLOT5  RHCORN5  1 0 0.7900 2.5600 16.00013    575              
RHIRL_5  RMIRS_5  1 0 4.7700 11.920 74.49972    485              
RHIRL_5  RMOZA_5  1 0 9.4000 25.560 159.8002    485              
RHIRS25  RTOPO_5  1 8 5.7600 14.400 90.00034    485              
RHIZV15  RMINE_5  1 0 1.3800 3.4500 21.59844    485              
RHIZV15  RVALE_5  1 0 2.5800 6.4700 40.40088    485              
RHNEH15  RPATI_5  1 0 3.0400 7.6100 47.50088    485              
RHOGH25  RROTB_5  1 0 5.4000 10.800 67.99977    420              
RHOGHA5  RHOGH25  1 2 0.0000 0.0000 0.000000   1000              
RHOGHA5  RMURN_5  1 0 8.5300 17.240 107.9985    420              
RHOLB_5  RTUTO_5  1 0 0.9200 2.3000 14.34985    485              
RHORZ_5  RBECH_5  1 0 4.8200 12.050 74.99924    485              
RHORZ_5  RDIF2_5  1 0 9.1000 22.800 141.9999    485              
RHSIM15  RRIMS_5  1 0 5.6900 14.020 88.80025    485              
RHUDU15  RSAVE_5  1 0 6.5000 16.610 103.9992    485              
RHUDU15  RTRUS_5  1 0 5.2400 13.310 83.00087    485              
RHUDU_5  RHUDU15  1 2 0.0000 0.0000 0.000000   1250              
RHUED_5  RAGHIR5  1 0 4.0800 10.200 63.75014    485              
RHURMZ5  REGGER5  1 8 0.5800 1.2500 9.130100    485              
RHUSI_5  RFALC_5  1 0 8.4500 21.150 132.0002    485              
RHUSI_5  RMDCIO5  1 8 1.5350 3.7400 23.37502    480              
RHUSI_5  RMUNV15  1 8 7.9600 19.900 123.9989    485              
RHUSI_5  RVUTC_5  1 0 5.7300 14.320 89.23002    485              
RHVER15  RHNEH15  1 0 9.7700 25.460 158.9991    485              
RIANC_5  RFAUR_5  1 0 3.0100 7.5200 47.00011    485              
RIAS222  RSUCE22  1 0 8.2300 48.750 313.0000    720              
RIASI15  RGLTA15  1 0 1.4300 4.1800 26.27942    480              
RIASI15  RGLTA25  2 0 2.0930 5.2000 33.16987    480              
RIASI15  RIASI25  1 2 0.0000 0.0000 0.000000    870              
RIASI15  RTIBA_5  1 0 7.5200 18.800 116.9991    500              
RIASI15  RTRIF_5  1 0 12.970 32.460 203.0002    485              
RIASI22  RIAS222  1 2 0.0000 0.0000 0.000000   1200              
RIASI22  RMUNV22  1 0 5.2800 31.200 200.0000    870              
RIASI25  RCENT_5  1 0 2.1400 4.5800 29.00004    420              
RIASI25  RIASS_5  1 0 5.7800 14.450 90.00034    485              
RIASI25  RTGFR_5  1 0 7.5500 18.900 118.0013    480              
RIASS_5  RDELE_5  1 0 14.440 29.620 184.9989    480              
RIASS_5  RHOLB_5  1 0 0.6600 2.0800 12.99991    480              
RIASS_5  RHOLB_5  2 0 0.6600 2.0800 12.99991    480              
RIASS_5  RTRIF_5  1 0 7.5300 18.830 118.0013    500              
RIAZ212  RIAZ222  1 2 0.0000 0.0000 0.000000   1600              
RIAZ222  RRESI12  2 0 2.1800 12.910 80.00065    720              
RIAZU25  RIAZUA5  1 2 0.0000 0.0000 0.000000   1200              
RIAZU25  RIAZUB5  1 2 0.0000 0.0000 0.000000   1200              
RIAZU25  RLUGO25  1 0 12.100 30.200 189.0010    485              
RIAZU25  ROTRO_5  1 0 1.2300 2.7200 65.99857    500              
RIAZUA5  RCFCA_5  1 0 1.8700 4.7300 29.00004    320              
RIAZUA5  RRESI25  1 0 5.7000 12.200 76.00140    320              
RICA__5  RGHIM_5  1 0 0.5365 1.5441 184.6901    575              
RICOA_5  RDRGO25  1 8 6.9800 24.820 154.9998    485              
RICOA_5  RHIRL_5  1 8 7.2800 18.200 113.9989    485              
RIER141  RGADA41  1 0 1.8000 16.950 167.9998   1740              
RIER141  RIERN41  1 2 0.0000 0.0000 0.000000   1600              
RIERN15  RCALR_5  1 0 4.9100 12.280 76.75005    485              
RIERN15  RCJSD_5  1 0 9.7000 24.450 152.9987    485              
RIERN15  RCTRZ25  1 0 5.0300 16.220 100.9990    575              
RIERN15  RIERN25  1 7 0.0000 0.0000 0.000000   1200              
RIERN15  RLUDU_5  1 0 2.1600 5.8400 35.99951    485              
RIERN22  RUNG212  1 8 2.2800 12.310 78.99848    870              
RIERN22  RUNG222  1 0 1.1300 10.000 96.99981   1740              
RIERN25  RCICH_5  1 8 4.0000 12.900 80.00065    575              
RIERN25  RSANP_5  1 0 2.3550 8.0500 99.25013    575              
RIERN25  RTIRN25  1 0 3.0000 7.5000 45.99919    485              
RIERN25  RTIRN25  2 0 3.0000 7.5000 45.99919    485              
RIERN41  RSIBI41  1 0 2.9800 28.140 280.0007   1740              
RIFA__5  RDOMN25  1 0 1.9000 5.9000 36.99885    485              
RIMGB15  RCPRGB5  1 0 0.6000 2.2100 153.6179    575              
RIMGB15  RM-GRA5  1 8 0.0400 0.2000 156.6649    720              
RIMGB15  RPOPL_5  1 8 0.3821 1.3495 74.99986    575              
RIMGB25  RIMGB15  1 7 0.0000 0.0000 0.000000    600              
RIMT__5  RIMT2_5  1 7 0.0000 0.0000 0.000000    575              
RINCRT5  RIREMB5  1 8 0.2000 0.7000 329.9991    500              
RINSU_5  RLACS15  1 0 8.8300 22.080 138.0007    485              
RIONE_5  RTRAI_5  1 0 2.6700 8.6000 53.74008    575              
RIREMB5  RIREMA5  1 2 0.0000 0.0000 0.000000    800              
RIS1A41  RISAC41  1 2 0.0000 0.0000 0.000000   2000              
RIS1A41  RSTU141  1 8 1.6000 23.400 333.0000   2000              
RISA1_5  RALMA_5  1 0 0.8000 2.0000 12.99991    500              
RISA1_5  RISA2_5  1 2 0.0000 0.0000 0.000000   1200              
RISA222  RCRA222  2 0 0.6800 3.8400 25.99982    870              
RISA222  RGRAD22  1 0 2.5640 15.167 290.9900    870              
RISA2_5  RCRAS_5  1 0 2.6200 6.6400 41.99995    485              
RISA2_5  RCVTA_5  1 0 1.5000 3.7600 25.00079    500              
RISA2_5  RELPU15  1 0 3.1700 7.9200 49.49987    485              
RISAC41  RRAH141  1 0 1.6600 16.890 230.0000   1740              
RISAC41  XVK_IS11 1 0 0.5820 8.5675 112.4498   1740              
RISAL22  RISA222  1 2 0.0000 0.0000 0.000000   1200              
RIUM__5  RTRGJ_5  1 0 0.7300 1.8300 10.99871    500              
RIUM__5  RTRJS25  1 0 1.3600 3.4100 21.00154    485              
RIUSBA5  RZIZI25  1 0 0.5300 1.7100 10.69995    300              
RIZVO_5  RDUMB_5  1 0 1.0000 2.4500 15.00110    485              
RIZVO_5  RVADU_5  1 0 3.0700 7.6700 48.00039    500              
RJIBL_5  RARGS_5  1 0 5.2200 16.040 100.0000    485              
RJIBL_5  RCHTU_5  1 0 1.3000 4.2000 26.19994    575              
RJIBO_5  RSALJ_5  1 0 4.1000 10.200 64.00052    500              
RJILA15  RCPRGA5  1 0 0.3100 1.1400 6.999470    575              
RJILA15  RFTIC25  1 8 0.0629 0.0579 36.99885    500              
RJILA15  RMGREB5  1 0 1.5000 4.7000 31.00092    500              
RJILA15  RTOPOB5  1 0 0.3000 0.4000 749.9986    500              
RJILA25  RCPRGA5  1 0 0.3400 1.2800 7.998490    575              
RJILA25  RFTIC15  1 0 0.0600 0.0610 36.99853    500              
RJILA25  RIFA__5  1 0 0.8000 2.0000 12.39986    485              
RJILA25  RJILA15  1 7 0.0000 0.0000 0.000000    600              
RJIMBO5  XJI_KI51 1 8 2.2350 5.3700 60.30004    485              
RJUCA_5  RCLE2_5  1 0 1.3550 3.2380 91.67198    563              
RJUCA_5  RGHLA_5  1 0 4.0000 10.000 61.99933    500              
RJUCA_5  RJUCU_5  1 2 0.0000 0.0000 0.000000    800              
RJUCU_5  RBUNE_5  1 0 4.7200 11.800 74.00021    500              
RLAC212  RBRAI22  1 8 0.3300 1.9800 51.00061    870              
RLAC212  RBRAI22  2 8 0.6600 3.9600 25.29924    870              
RLAC212  RBRAI22  3 8 0.6600 3.9600 25.29924    870              
RLAC222  RBARB22  1 8 2.2400 10.140 66.65988    870              
RLAC222  RFILE22  1 8 2.1000 12.200 77.99946    800              
RLAC222  RLAC212  1 2 0.0000 0.0000 0.000000   1200              
RLAC421  RISAC41  1 0 2.3800 22.490 223.4991   1740              
RLACS15  RBRLS_5  1 0 1.4400 4.6400 29.00004    575              
RLACS15  RCUZV_5  1 0 7.5500 18.820 118.0013    485              
RLACS15  RLACS25  1 2 0.0000 0.0000 0.000000   1200              
RLACS15  ROSTV_5  1 8 7.4000 24.000 149.9984    575              
RLACS15  ROSTV_5  2 8 7.4000 24.000 149.9984    575              
RLACS25  RBRLT25  1 0 2.4700 7.9700 49.99844    575              
RLACS41  RBRAI41  4 0 0.6700 3.9900 25.99982    870              
RLACS41  RLAC421  1 2 0.0000 0.0000 0.000000   1600              
RLAMI15  RHAS1_5  1 0 1.2900 3.2500 20.49889    485              
RLAMI15  RPESTB5  1 0 0.3700 0.9200 5.570040    485              
RLAMI25  RHAS2_5  1 8 1.2900 3.2500 20.49889    485              
RLAMI25  RLAMI15  1 2 0.0000 0.0000 0.000000    600              
RLAMI25  RPEST_5  1 0 0.3700 0.9200 5.570040    485              
RLAM_U5  RFILEI5  1 0 2.1100 5.2800 32.99991    485              
RLAM_U5  RSMIRI5  1 0 2.5500 6.3600 39.00004    485              
RLAROT5  RCHIT15  1 0 0.2310 1.0380 698.6898   1000              
RLECHI5  RVIIS15  1 0 6.1100 15.290 95.62002    485              
RLEHL_5  RGRLEH5  1 0 1.4800 3.6400 23.67001    485              
RLEHL_5  RTAMD_5  1 0 3.0600 7.6600 47.85902    485              
RLIES15  RCUDB_5  1 0 7.2200 19.440 121.5001    485              
RLIES15  RLIES25  1 7 0.0000 0.0000 0.000000    870              
RLIES15  RTECU_5  1 0 5.3000 13.500 81.80078    485              
RLIES15  RVULT_5  1 0 3.2400 6.8900 43.10013    420              
RLIES25  RMAXI_5  1 0 4.8300 12.100 74.99924    485              
RLILI_5  RBACS_5  1 0 1.7300 4.4000 26.99884    485              
RLILI_5  RGHRA_5  1 0 0.1000 0.2000 0.999030    485              
RLIVEZ5  RPTRI15  1 0 1.3700 3.4200 21.39990    485              
RLONEA5  RBARUM5  1 8 4.5000 11.240 70.30004    485              
RLONEA5  RCFPUI5  1 8 6.0200 15.180 95.32000    485              
RLONEA5  RPTRI15  1 0 1.0800 2.7100 16.89988    485              
RLOT212  RLOTR22  1 2 0.0000 0.0000 0.000000   1200              
RLOTR_5  RBRDS25  1 0 2.1000 6.9000 42.99897    575              
RLOTR_5  RBRDS25  2 0 2.2000 7.1000 44.00114    575              
RLOTR_5  RSADU_5  1 8 5.2000 11.080 69.25012    420              
RLREB_5  RDUDS15  1 0 0.2449 0.7090 286.5129    500              
RLUDU_5  RCTRZ25  1 0 3.8600 10.100 63.00087    300              
RLUGO25  RLUGO15  1 7 0.0000 0.0000 0.000000    600              
RLUMI_5  RNAVOA5  1 0 0.8400 2.7100 502.4003    665              
RLUMI_5  RNAVOA5  2 0 0.8100 2.6200 501.8003    665              
RLUMI_5  RSITO_5  1 0 2.8200 7.0500 44.09853    485              
RMACN_5  RISAC_5  1 0 4.6600 11.660 72.90065    485              
RMACN_5  ROSTV_5  1 0 6.9000 17.200 107.9985    485              
RMAGU_5  RALEX25  1 0 1.1000 2.7000 16.99915    485              
RMAGU_5  RHIRL_5  1 0 5.7000 14.300 89.00131    485              
RMANA25  RCJFL25  1 0 0.9100 2.9500 18.00132    580              
RMANA25  RCLES_5  1 0 1.2000 2.4000 15.00110    420              
RMANA25  RMANA_5  1 2 0.0000 0.0000 0.000000    600              
RMANA_5  RCJNO_5  1 0 1.1900 2.4000 15.00110    420              
RMARA_5  RFCSN_5  1 0 3.8400 7.7500 48.00039    420              
RMARA_5  RTECU_5  1 0 3.1700 7.8600 48.99942    485              
RMARC_5  RZAVI_5  1 0 2.0000 6.3800 40.00001    575              
RMARG_5  RSUPL_5  1 0 3.4800 8.7200 54.00083    485              
RMARG_5  RVOIV_5  1 8 2.6400 6.6000 41.00092    485              
RMAVR_5  RPOTL_5  1 0 2.9100 7.1100 44.45039    420              
RMAXI_5  RLACS25  1 0 6.0000 15.000 93.99959    485              
RMBRVA5  RMBRVB5  1 7 0.0000 0.0000 0.000000    600              
RMCIU_5  RBOLO_5  1 0 4.9700 12.440 77.75127    485              
RMCIU_5  RODOR_5  1 0 8.0000 18.160 113.4994    485              
RMEDG15  RMEDI_5  1 0 1.0665 2.3500 13.99893    600              
RMEDG25  RMEDG15  1 2 0.0000 0.0000 0.000000   1250              
RMEDG41  RCERN41  1 0 0.7100 6.2300 80.50017    960              
RMEDI_5  RNAZA_5  1 0 1.9300 7.7300 48.29884    485              
RMEDN_5  RCONS15  1 0 3.5000 13.300 83.00087    485              
RMEDN_5  RMEDI_5  1 0 1.2600 2.6700 16.76008    600              
RMEDN_5  RSILI_5  1 0 2.4850 6.2120 38.82788    485              
RMEDN_5  RTOPA_5  1 0 5.6500 14.130 87.99915    485              
RMEDS_5  RAVLA_5  1 0 0.5600 1.4000 8.699070    485              
RMEDS_5  RCOPS_5  1 8 1.8200 4.5600 28.50052    485              
RMETR_5  RRACA_5  1 0 0.2100 0.6800 4.270050    575              
RMGREB5  RM-GRA5  1 7 0.0000 0.0000 0.000000    665              
RMICA_5  RTAUN_5  1 0 1.0900 3.5200 22.00057    580              
RMIHL_5  RCLEJ_5  1 0 3.4000 8.5000 53.14003    485              
RMIHV_5  RSCLE_5  1 0 3.1700 7.9300 49.58061    485              
RMILCV5  RCHEIO5  1 0 3.7400 11.360 70.99999    485              
RMILCV5  RCURTI5  1 0 1.4910 4.3120 26.94858    485              
RMILCV5  RDOLT25  1 0 3.9900 12.880 80.50017    485              
RMILCV5  RGRAD_5  1 8 0.8200 2.6600 16.62844    575              
RMILCV5  RGRAD_5  2 8 0.6740 2.6000 16.25145    575              
RMILI15  RBUJO15  1 0 0.3000 1.1000 6.999470    665              
RMILI15  RDRTAA5  1 0 0.1000 0.2000 310.9988    500              
RMILI15  RGROZ15  1 0 0.1352 0.6860 603.8769   1030              
RMILI15  RINCRT5  1 0 0.1000 0.4000 194.9986    500              
RMILI15  RMILI25  1 7 0.0000 0.0000 0.000000    600              
RMILI25  RDRTAB5  1 0 0.1000 0.2000 310.9988    500              
RMILI25  RGROZ_5  1 0 0.1450 0.8380 100.5309   1030              
RMIN241  RARAD41  1 0 4.8900 46.100 458.2012   1740              
RMINT12  RTIMI12  1 0 9.2000 54.700 351.9997    870              
RMINT22  RMINT12  1 2 0.0000 0.0000 0.000000   1600              
RMINT22  RPEST12  1 0 1.3300 7.8400 49.99844    870              
RMINT41  RMIN241  1 2 0.0000 0.0000 0.000000   1600              
RMINT_5  RBAITA5  1 0 4.2000 11.000 68.79993    485              
RMINT_5  RBRDT_5  1 0 4.4700 11.690 73.09857    485              
RMINT_5  RCIMS_5  1 0 4.4700 11.450 71.63145    485              
RMINT_5  RDEVA_5  1 0 1.3000 3.9000 23.99862    485              
RMINT_5  RPAIS_5  1 0 0.6200 2.2000 13.99893    485              
RMIOV_5  RCLNG_5  1 0 5.4100 17.450 109.0006    575              
RMIOV_5  RFMEP_5  1 0 2.0000 5.0000 31.00123    500              
RMIOV_5  RSCHI_5  1 0 4.3000 13.800 84.99893    600              
RMIRS_5  RVIDE_5  1 0 1.9200 4.8000 29.99906    485              
RMIRV_5  RMEDG25  1 0 1.2880 3.7880 25.90997    600              
RMIRV_5  RMVODN5  1 0 0.6470 1.6230 10.07885    485              
RMITO_5  RSAVE_5  1 0 3.1400 7.8400 48.99942    485              
RMIZI_5  RVCAL_5  1 0 4.8000 11.990 74.99924    485              
RMOIN_5  RBOLO_5  1 8 7.4700 18.680 116.9991    480              
RMOIN_5  RCOMA_5  1 0 1.4400 3.6000 22.00057    500              
RMOIN_5  RRACO_5  1 0 5.7000 14.300 89.00131    500              
RMORE_5  RCETBA5  1 8 7.0000 20.000 122.9999    420              
RMORE_5  RCIMP_5  1 0 6.7400 14.640 91.49888    420              
RMORO15  RMORO_5  1 7 0.0000 0.0000 0.000000    400              
RMOST22  RDMOS22  1 0 1.8200 10.800 277.0005    561              
RMOST_5  RLEHL_5  1 0 3.1600 7.9000 49.40154    485              
RMOST_5  RLEHL_5  2 0 3.1600 7.9000 49.40154    485              
RMOST_5  ROLTN_5  1 0 5.2700 13.170 82.30030    485              
RMOST_5  ROLTN_5  2 0 5.2700 13.170 82.30030    485              
RMOTR_5  RBANO25  1 0 6.9300 17.420 108.9001    485              
RMOTR_5  RJILT_5  1 0 5.3200 13.310 73.50070    485              
RMOTR_5  RLUPO_5  1 0 1.4000 3.5000 22.00057    485              
RMOTR_5  RSTRE_5  1 0 6.3200 15.800 99.00100    485              
RMOTR_5  RVMAR_5  1 0 7.2300 18.100 112.9999    485              
RMRGN_5  RFILP_5  1 0 6.0800 12.280 77.00043    420              
RMRGN_5  RGHRA_5  1 0 1.7300 4.3200 26.99884    580              
RMRGN_5  RGHRA_5  2 0 1.7300 4.3200 26.99884    580              
RMRGN_5  RROML25  1 8 9.9000 20.000 125.0008    420              
RMUNT_5  RALES_5  1 0 5.7400 14.350 90.00034    485              
RMUNT_5  RHUED_5  1 0 6.1800 15.460 96.65015    485              
RMUNT_5  RREME_5  1 8 1.0600 2.4200 15.00110    485              
RMUNV15  RMUNV25  1 2 0.0000 0.0000 0.000000   1200              
RMUNV15  RREDI_5  1 0 0.4100 1.0300 6.499950    485              
RMUNV25  RREDI_5  1 0 0.4100 1.0200 6.400050    485              
RMUNV25  RVUTC_5  1 0 2.1900 5.4700 34.09005    485              
RMVODN5  RMEDN_5  1 0 0.8410 2.1120 13.11709    485              
RMVOD_5  RCALA_5  1 0 1.2200 3.9300 24.59867    575              
RMVOD_5  RSNTGB5  1 0 0.1200 0.4050 2.539980    575              
RNADAS5  RMANA_5  1 0 0.6730 1.5360 231.3789    485              
RNADA_1  RORA141  1 0 2.3480 21.060 283.9000   1920              
RNADA_1  XBE_NA11 1 0 0.6640 5.5980 86.86001   2000              
RNASA_5  RBSTC_5  1 0 4.0000 10.100 63.00149    500              
RNAVOA5  RNAVOB5  1 7 0.0000 0.0000 0.000000   1600              
RNCRF_5  RVIDE_5  1 0 7.6780 19.239 120.0000    485              
ROBO1A5  RBUC-15  1 0 0.2000 0.4000 677.9996    500              
ROBO1A5  ROBOR15  1 7 0.0000 0.0000 0.000000   1200              
ROBO1A5  ROBOR25  1 7 0.0000 0.0000 0.000000   1200              
ROBOR15  ROBOR25  1 7 0.0000 0.0000 0.000000   1200              
RODOR_5  RSOVA_5  1 0 6.2700 15.680 97.99884    500              
ROLTN_5  RPRUN_5  1 0 6.4700 16.170 100.8011    485              
RORA141  RORAD41  1 2 0.0000 0.0000 0.000000   1600              
RORAD_5  RALES_5  1 0 5.1800 12.950 80.99968    485              
RORAD_5  RALES_5  2 0 5.1800 12.950 80.99968    485              
RORAD_5  RBEIU_5  1 0 11.260 22.900 142.9990    420              
RORAD_5  RORDV_5  1 0 1.7800 4.4600 26.99884    485              
RORAD_5  RORDV_5  2 0 1.7800 4.4600 26.99884    485              
RORAD_5  RSUDR_5  1 0 12.340 24.940 155.8606    420              
RORAV_5  RCIUD15  1 0 5.2200 13.050 81.60004    485              
RORAV_5  RMONO_5  1 0 7.1100 17.800 110.9987    485              
RORAV_5  RMONO_5  2 0 4.0000 15.660 106.0004    575              
RORDV_5  RMARG_5  1 0 10.340 27.130 161.0003    485              
RORDV_5  RSALO_5  1 0 6.5300 16.320 102.0012    485              
RORDV_5  RVOIV_5  1 0 7.8000 19.500 120.9984    485              
RORTI_5  RFANT_5  1 0 4.0300 10.150 63.00149    485              
ROSTRA5  RGRUI_5  1 0 1.3600 3.6900 77.99946    575              
ROSTRB5  ROSTRA5  1 7 0.0000 0.0000 0.000000   1200              
ROSTRB5  XOM_DJ51 1 8 0.0325 0.1435 2.991110   1260              
ROSTR_5  ROSTRA5  1 7 0.0000 0.0000 0.000000   1200              
ROSTR_5  ROSTRB5  1 2 0.0000 0.0000 0.000000   1200              
ROTOP_5  RFUND25  1 0 0.8610 2.1400 1225.159    750              
ROTRO_5  RRETE15  1 0 4.0100 8.4600 50.40088    720              
RP.O._5  RBRASB5  1 0 1.4800 3.7100 23.22013    485              
RP.O._5  RSFGH25  1 0 2.6200 6.5400 40.90008    485              
RPAJAA5  RLAROT5  1 0 0.2000 0.3000 555.0000    630              
RPAJAB5  RPAJAA5  1 7 0.0000 0.0000 0.000000    800              
RPANDB5  RPANDA5  1 7 0.0000 0.0000 0.000000    800              
RPARO22  RBARU22  1 0 1.6000 8.5000 54.99986    800              
RPARO22  RTRGJ22  1 0 3.0000 15.830 102.0012    800              
RPARO_5  RANIN_5  1 8 2.1000 5.2000 32.29871    485              
RPARO_5  RBARUM5  1 0 3.4100 7.9400 49.59946    420              
RPARO_5  RCAPRI5  1 0 0.2700 0.9800 6.000130    575              
RPARO_5  RLUPE_5  1 0 3.1400 8.0500 48.99942    485              
RPARO_5  RVUL_A5  1 0 1.1200 3.2100 20.00000    485              
RPASC_5  RVATR_5  1 0 1.5000 3.7500 22.99959    480              
RPATI_5  RMINE_5  1 0 7.4300 18.580 116.0001    485              
RPATR_5  RMOZA_5  1 0 4.8000 12.000 74.99924    500              
RPDF212  RCETA22  1 0 6.5600 38.840 250.0000    870              
RPDF212  RDRB212  1 8 0.9200 5.4500 35.00048    870              
RPDF212  RPDF222  1 2 0.0000 0.0000 0.000000   1600              
RPDF212  RRESI12  1 0 8.3000 49.140 316.0002    870              
RPDF222  RCETB22  1 0 6.5600 38.840 249.9985    870              
RPDF222  RDRB222  1 8 0.9200 5.4500 35.00048    870              
RPDF222  RRESI22  1 0 8.3000 49.140 316.0002    870              
RPDF241  RUREC41  1 8 3.0300 28.400 281.9987   1740              
RPDFE41  RPDF241  1 2 0.0000 0.0000 0.000000   1600              
RPDFE41  XPF_DJ11 1 0 0.0340 0.3230 3.311240   1740              
RPEL241  RCERN41  1 0 3.2300 30.200 344.8997   1740              
RPELI25  RPELI_5  1 7 0.0000 0.0000 0.000000   1250              
RPELI41  RPEL241  1 2 0.0000 0.0000 0.000000   1600              
RPEST12  RHASD22  1 0 1.3000 7.0000 45.00017    800              
RPEST22  RMINT12  1 0 1.3300 7.8400 49.99844    870              
RPEST22  ROTHN22  1 0 0.8300 4.7300 30.42946    800              
RPEST22  RPEST12  1 2 0.0000 0.0000 0.000000   1200              
RPESTB5  RCFDE_5  1 0 1.7000 3.6000 22.99959    485              
RPESTB5  RHAS1_5  1 8 1.3800 3.5500 52.49915    485              
RPEST_5  RPAIS_5  1 0 3.7800 9.4500 58.99911    485              
RPEST_5  RPESTB5  1 2 0.0000 0.0000 0.000000   1200              
RPETRO5  RPTRI25  1 0 1.0000 2.5300 15.89991    485              
RPIETR5  RDIML_5  1 0 3.7987 10.456 65.43591    485              
RPIPE15  RBANE15  1 0 0.3990 0.8300 387.9992    500              
RPIPE15  RPIPE25  1 7 0.0000 0.0000 0.000000    600              
RPIPE25  RBANE25  1 0 0.2000 0.4000 380.0007    500              
RPITN15  RCAZN_5  1 0 11.650 24.080 150.5985    420              
RPITN15  RPITN25  1 2 0.0000 0.0000 0.000000    600              
RPITS_5  RBRAD25  1 0 0.7500 2.4000 15.00110    575              
RPITV_5  RPITN15  1 0 1.5300 4.9300 29.99906    600              
RPLEA_5  RTELEB5  1 0 1.6100 4.0300 25.17986    485              
RPLON_5  RBAIC_5  1 0 2.8000 6.9000 42.99897    485              
RPLON_5  RPLEA_5  1 0 1.1300 2.8200 17.62119    485              
RPLON_5  RSCAI_5  1 0 1.4000 3.5000 22.00057    485              
RPLON_5  RVALE_5  1 0 3.4700 8.6700 30.40119    485              
RPLON_5  RVCAL_5  1 0 3.4800 8.7000 54.00083    485              
RPLON_5  RVEGA_5  1 0 1.2200 3.1000 19.15114    485              
RPLSD_5  RTELEB5  1 0 0.7300 2.9200 18.24951    665              
RPOGO_5  RBUZS_5  1 0 4.7000 11.700 73.40017    485              
RPOGO_5  RJUGU_5  1 0 4.0000 10.100 63.00149    485              
RPOJA_5  RBERB_5  1 0 4.1100 9.5100 59.39997    420              
RPONO_5  RMONO_5  1 0 4.0000 15.660 138.0007    575              
RPOPL_5  RGLI__5  1 0 0.8640 2.7890 17.43395    575              
RPOSUL5  RVISEU5  1 0 3.0800 7.7100 48.21999    485              
RPOTL_5  RTITU_5  1 8 1.8300 4.5800 28.60105    485              
RPRDU_5  RMIOV_5  1 0 2.0500 6.6000 41.00092    575              
RPREJ_5  RBRASB5  1 0 2.2200 5.5500 34.69009    485              
RPREJ_5  RSFGH15  1 0 2.7200 6.8000 42.52993    485              
RPRUN_5  RGIUN25  1 0 5.2800 13.200 82.46994    485              
RPRUN_5  RJILA25  1 0 4.9400 13.150 83.00087    485              
RPTEI_5  RBARN_5  1 0 6.0000 15.000 93.00056    485              
RPTRI25  RANIN_5  1 8 1.7900 4.4600 27.81880    485              
RPTRI25  RPTRI15  1 2 0.0000 0.0000 0.000000    575              
RPUCI_5  RFIEN_5  1 0 1.6300 3.3900 21.19004    420              
RRACA_5  RDIRS_5  1 0 0.4700 1.5000 9.399960    575              
RRACO_5  RBUHU_5  1 0 0.8400 2.1000 12.99991    500              
RRACO_5  RGHRA_5  1 0 2.4500 6.1200 38.99973    485              
RRADA_5  REGGER5  1 0 1.8200 3.9500 28.90987    485              
RRADA_5  RFRAS_5  1 0 5.5000 13.920 86.00109    485              
RRADA_5  RHURMZ5  1 0 1.8100 4.5300 28.30009    485              
RRAH141  RRAHM41  1 2 0.0000 0.0000 0.000000   1600              
RRAZB_5  RIASI15  1 0 7.7100 17.620 109.7399    420              
RRAZB_5  RROMN_5  1 0 8.8500 20.180 126.1000    420              
RREGH_5  RDEDA_5  1 0 7.9700 19.920 124.5000    485              
RREGH_5  RSOVA_5  1 0 7.7000 19.200 119.9994    485              
RREGH_5  RUNGH15  1 0 6.2700 15.700 97.99884    485              
RREGH_5  RUNGH25  2 0 6.2700 15.700 97.99915    485              
RRESI12  RIAZ212  1 0 2.1800 12.910 80.00065    720              
RRESI12  RTIMI12  1 0 5.2000 30.700 196.9998    870              
RRESI15  RCFCA_5  1 0 5.1000 10.500 64.99955    320              
RRESI15  RCILC_5  1 8 1.1000 3.0000 18.69875    485              
RRESI15  RORAV_5  1 0 7.2000 23.270 145.3991    575              
RRESI22  RRESI12  1 2 0.0000 0.0000 0.000000    800              
RRESI22  RTIMI22  2 0 5.2000 30.700 196.9998    870              
RRESI25  RPONO_5  1 0 5.3100 17.120 106.9995    575              
RRESI25  RRESI15  1 2 0.0000 0.0000 0.000000   1200              
RRESI35  RCILC15  1 0 1.0000 2.6000 16.00013    485              
RRESI35  RRESI15  1 2 0.0000 0.0000 0.000000   1200              
RRETE15  RCIRNA5  1 0 1.1400 3.1200 19.49986    485              
RRETE_5  RCIRNB5  1 0 1.1400 3.1200 19.49986    485              
RRETE_5  RRETE15  1 7 0.0000 0.0000 0.000000    600              
RRISN_5  RTOHN_5  1 0 1.2580 4.0620 25.72995    575              
RRIUR22  RRIU122  1 2 0.0000 0.0000 0.000000   1600              
RRIUR_5  RGOVO_5  1 0 0.9600 2.4000 15.00110    500              
RRIUR_5  RRIUR15  1 2 0.0000 0.0000 0.000000   1200              
RRIUR_5  RVILS_5  1 0 0.6900 2.0000 12.00088    600              
RRLUX_5  RMORE_5  1 8 4.0000 11.000 70.00096    420              
RRLUX_5  RPAST_5  1 0 10.340 24.630 153.9286    420              
RROGO_5  RBIRS25  1 0 3.7300 9.3300 58.00008    500              
RROGO_5  RGODI_5  1 0 4.0000 12.000 84.00084    600              
RROGO_5  RJILT_5  1 0 3.9000 9.8000 61.00030    485              
RROML15  RCIRI_5  1 0 9.0400 18.300 113.9989    420              
RROML15  RFILP_5  1 8 5.6000 11.300 70.99999    485              
RROML15  RPASC_5  1 0 6.5300 16.320 102.0012    485              
RROML25  RDUMB25  1 0 9.5000 19.200 119.9994    420              
RROML25  RROML15  1 2 0.0000 0.0000 0.000000    600              
RROMN25  RPASC_5  1 0 10.370 23.640 148.0004    420              
RROMN25  RROML15  1 0 0.4300 1.0900 6.999470    485              
RROMN25  RROML25  2 0 0.4300 1.0800 6.999470    485              
RROMN25  RROMN_5  1 2 0.0000 0.0000 0.000000    870              
RROMN41  RBACS41  1 0 2.0600 19.440 193.0006   1740              
RROMN41  RSUCE41  1 0 3.5300 33.340 331.0013   1740              
RROS122  RBAM122  1 0 2.3500 13.910 89.41915    870              
RROS122  RROSI22  1 2 0.0000 0.0000 0.000000   1600              
RROS122  RVETI22  1 0 2.4500 14.700 94.49910    720              
RROS241  RGAD241  1 0 4.2000 39.700 394.9987   1740              
RROS241  RORAD41  1 0 4.7100 44.240 442.0000   1740              
RROSI22  RBAMA22  2 0 2.3500 13.910 89.41915    870              
RROSI41  RROS241  1 2 0.0000 0.0000 0.000000   1600              
RROSI41  XRO_MU11 1 8 2.0150 19.030 189.1804   1740              
RROTB_5  RBRASB5  1 0 4.6000 9.3000 58.00008    420              
RSACA22  RTIMI12  1 0 1.7000 10.300 65.99857    870              
RSACA_5  RCNIS_5  1 0 3.9400 9.6500 61.00030    500              
RSACA_5  RFREID5  1 0 1.0500 2.6200 16.35984    485              
RSACA_5  RIMT__5  1 0 3.0000 7.6000 47.46946    485              
RSACA_5  RORTI_5  1 0 5.0600 14.400 103.9989    485              
RSACA_5  RSATCH5  1 0 2.8200 9.1000 56.89989    575              
RSACE_5  RDIRS25  1 0 0.9500 2.3700 14.80004    485              
RSACE_5  RDIRS_5  1 0 0.9500 2.3700 14.80004    485              
RSACE_5  RTGSE_5  1 0 13.100 32.700 205.0014    485              
RSALAA5  RSALAB5  1 2 0.0000 0.0000 0.000000    800              
RSALO_5  RCICR_5  1 0 6.0900 15.240 95.24994    485              
RSAMA_5  RCARE_5  1 8 5.7000 14.240 87.00012    485              
RSAMA_5  RVETI15  1 0 1.8000 4.5000 26.99884    485              
RSANP_5  RCICH_5  1 0 0.7840 6.2100 87.75002    575              
RSARD_5  RFILI_5  1 0 4.9600 12.410 77.60048    485              
RSARD_5  RJILT_5  1 8 4.8000 12.000 74.99924    485              
RSARD_5  RJILT_5  2 0 4.8000 12.000 74.99924    485              
RSARD_5  RROGO_5  1 0 4.4000 11.000 68.99879    485              
RSARM_5  RCARE_5  1 0 9.7000 23.940 151.0006    485              
RSATCH5  RCALAC5  1 0 0.9400 2.3400 14.59992    485              
RSCAI_5  RBALT_5  1 0 3.3000 8.2400 51.50012    485              
RSEBE_5  RAIUL15  1 0 3.0000 7.6000 47.00136    500              
RSEBE_5  RORLA_5  1 8 8.5200 21.280 132.9993    485              
RSEBE_5  RSIBO_5  1 0 4.9000 12.260 76.69884    485              
RSEMLA5  RSINIM5  1 0 4.1400 10.370 65.75007    485              
RSFGH15  RBRASA5  1 0 4.9700 12.400 77.99914    485              
RSFGH15  RSFGH25  1 2 0.0000 0.0000 0.000000    600              
RSFGH15  RTUSN_5  1 0 7.4000 18.500 116.0001    485              
RSFGH25  RTGSE_5  1 0 6.3000 15.700 97.99884    500              
RSIB212  RLOTR22  2 0 6.2500 36.960 236.9986    870              
RSIB222  RLOT212  1 0 6.2500 36.960 236.9986    870              
RSIBI15  RSIBI25  1 2 0.0000 0.0000 0.000000   1200              
RSIBI15  RSIBN_5  1 0 1.6000 4.0000 23.99862    485              
RSIBI15  RUCEA15  1 0 6.8000 17.000 106.0004    500              
RSIBI25  RUCEA25  1 0 6.8000 17.000 106.0004    500              
RSIBI41  RBRAS41  1 0 4.5000 42.300 420.9985   1740              
RSIBI41  RMINT41  1 0 4.6200 43.580 432.9994   1740              
RSIBI41  RTINTB1  1 0 9.2300 87.100 865.9988   1740              
RSIBN25  RCOPS_5  1 0 5.5000 13.800 86.00109    485              
RSIBN25  RSIBI25  1 0 1.6000 4.0000 23.99862    485              
RSIBN_5  RORLA_5  1 0 3.0000 7.5000 47.00136    485              
RSIBN_5  RSADU_5  1 0 10.590 21.960 120.7502    420              
RSIBN_5  RSIBN25  1 2 0.0000 0.0000 0.000000    600              
RSIBO_5  RORAS_5  1 8 2.8100 7.0400 44.00114    485              
RSILI_5  RHIRS25  1 0 5.5320 13.831 86.44500    485              
RSINIM5  RLOVR_5  1 0 2.3100 5.7800 36.12014    485              
RSIRE_5  RBUCE_5  1 0 7.6000 19.000 119.0003    500              
RSIRE_5  RSAVE_5  1 0 17.570 43.000 273.0012    485              
RSISC_5  RBACS_5  1 0 8.4000 20.900 131.0012    500              
RSISC_5  RCONT_5  1 0 2.0000 4.3900 26.99884    420              
RSISC_5  RGLAV_5  1 0 4.5400 9.2000 57.00105    420              
RSITO_5  RCONS25  1 0 6.8000 17.000 106.0004    485              
RSITO_5  RMIHV_5  1 0 5.6000 14.000 87.49963    485              
RSITO_5  RNAVOB5  1 0 3.1700 7.9000 49.99844    485              
RSITO_5  RNAVOB5  2 0 3.1700 7.9000 49.99844    485              
RSITO_5  RSCLE_5  1 0 2.8700 7.9000 45.00017    485              
RSKEL_5  RLIES25  1 0 5.6400 12.000 74.80132    420              
RSKEL_5  RSMIRI5  1 0 2.7600 5.7400 35.99951    420              
RSLAT22  RCRA212  1 0 2.0000 10.320 265.9986   1600              
RSLAT22  RGRAD22  1 0 1.2630 7.4700 93.05083    870              
RSLAT41  RBUC241  1 0 6.1400 58.000 575.9984   1740              
RSLAT41  RDRGO11  1 0 1.1100 11.450 114.4984    960              
RSLAT41  RPDFE41  1 0 5.6000 52.800 526.0000   1740              
RSLAT41  RTINTB1  1 0 2.9800 28.140 280.0007   1740              
RSLON_5  RCAZA_5  1 0 6.1900 15.480 96.99981    485              
RSLON_5  RSLOS25  1 0 0.9300 2.3200 14.52044    485              
RSLOS15  RDRGA_5  1 0 2.6700 6.6600 41.00092    500              
RSLOS15  RSLOS25  1 2 0.0000 0.0000 0.000000   1200              
RSLOS15  RTAND_5  1 0 4.6800 11.700 73.00118    485              
RSMI2R1  RISAC41  2 8 2.0000 18.100 196.9998   1740              
RSMIR15  RSMIR25  1 2 0.0000 0.0000 0.000000   1200              
RSMIR25  RSMIRI5  1 2 0.0000 0.0000 0.000000   1200              
RSMIR41  RIS1A41  1 0 2.0000 18.100 196.9998   1740              
RSMIR41  RLACS41  1 0 1.2000 11.360 112.9999   1740              
RSMIR41  RSMI2R1  1 2 0.0000 0.0000 0.000000   1600              
RSNAVA5  RGVAII5  1 8 1.8100 4.5200 28.19987    485              
RSNTGB5  RPELI_5  1 0 0.5700 1.8700 11.67007    575              
RSOLE25  RSOLE_5  1 7 0.0000 0.0000 0.000000    600              
RSOLE_5  RFCME25  1 0 0.7300 2.3600 14.80004    575              
RSOLE_5  RFUNDU5  1 0 3.7600 9.4100 59.00005    485              
RSOMC_5  RDEJ__5  1 0 9.3000 23.300 145.9992    500              
RSTEF_5  RPIET_5  1 0 2.2500 5.6200 35.10101    485              
RSTEJ22  RGHEO22  1 0 5.3000 27.900 180.0006    800              
RSTEJ_5  RBARN_5  1 0 10.350 25.820 161.0003    485              
RSTEJ_5  RFALT_5  1 8 12.010 30.030 212.9999    485              
RSTEJ_5  RPTEI_5  1 0 4.5000 11.200 70.00096    485              
RSTEJ_5  RSTEJ25  1 7 0.0000 0.0000 0.000000   1150              
RSTEJ_5  RTGNT_5  1 0 7.0000 17.600 109.0006    500              
RSTJ__5  RMIHV_5  1 8 3.2800 8.2100 51.32011    485              
RSTJ__5  RZEBI_5  1 0 5.2670 13.170 82.33014    485              
RSTLP22  RTELE22  1 0 1.9000 17.900 177.9994    960              
RSTLP_5  RBUZN_5  1 8 1.9000 6.1000 38.00070    575              
RSTLP_5  RBUZS_5  1 0 1.9800 6.4000 39.99875    575              
RSTLP_5  RBUZS_5  2 0 1.9800 6.4000 39.99875    575              
RSTLP_5  RCRIG_5  1 8 2.3200 7.1700 46.69977    575              
RSTLP_5  RHSIM15  1 0 3.6900 9.2300 57.69849    485              
RSTLP_5  RMIZI_5  1 0 6.8700 17.180 107.3984    485              
RSTNC_5  RMDCOS5  1 8 0.0075 0.0600 0.185040    485              
RSTNC_5  RMITO_5  1 0 6.4000 16.000 100.0000    500              
RSTOI_5  RALMA_5  1 0 4.8000 12.000 74.99924    485              
RSTP122  RRIU122  1 0 0.9000 5.1000 32.99928    870              
RSTPI_5  RBRASB5  1 0 0.8020 2.5740 16.35984    575              
RSTU141  RSTUP41  1 2 0.0000 0.0000 0.000000   2000              
RSTUC_5  RPATI_5  1 0 6.2300 15.580 97.34853    485              
RSTUP22  RSTP122  1 2 0.0000 0.0000 0.000000   1200              
RSTUP41  XVA_ST11 1 0 1.4740 21.560 297.9998   2000              
RSTUP_5  RBERB_5  1 0 10.480 22.710 142.1005    420              
RSTUP_5  RCAZN_5  1 0 0.8800 2.6000 13.70048    600              
RSTUP_5  RGOVO_5  1 0 0.7600 1.9000 11.90035    485              
RSTUP_5  RGOVO_5  2 0 0.7600 1.9000 11.90035    485              
RSTUP_5  RIONE_5  1 0 2.4200 7.8000 48.74997    575              
RSTUP_5  RMARC_5  1 0 1.5800 5.1200 31.99994    575              
RSTUP_5  RRIUR_5  1 0 1.5000 4.9000 29.99906    600              
RSTUP_5  RVILN_5  1 0 2.5600 8.1300 49.99844    600              
RSUCE15  RCTSV_5  1 0 1.0500 2.6000 16.00013    500              
RSUCE15  RITCA_5  1 0 1.9000 4.9000 30.49858    485              
RSUCE15  RRADA_5  1 0 5.8400 14.800 90.99937    500              
RSUCE15  RSUCE25  1 2 0.0000 0.0000 0.000000   1200              
RSUCE15  RTGNT_5  1 0 8.6800 21.700 135.9995    485              
RSUCE15  RVERE_5  1 0 1.9000 4.7500 28.00101    500              
RSUCE25  RCONX_5  1 0 1.4700 3.6700 22.99959    500              
RSUCE25  RCTSV_5  2 0 1.0500 2.6000 16.00013    500              
RSUCE25  RFALT_5  1 0 3.7000 9.3000 58.00008    500              
RSUCE25  RFRAS_5  1 8 5.8000 14.600 90.99937    500              
RSUPL_5  RSARM_5  1 0 4.8600 12.150 76.00140    485              
RSUPL_5  RSIML_5  1 0 3.3500 8.3800 52.39862    485              
RTARGA2  RBRAZ12  1 0 3.6000 21.200 135.9995    870              
RTARGA2  RTARGB2  1 2 0.0000 0.0000 0.000000    870              
RTARGB2  RBRAZ22  2 0 3.6000 21.200 135.9995    870              
RTARN_5  RCJFL25  1 0 2.0000 4.9000 29.99906    500              
RTATA_5  RCETBA5  1 0 0.7380 1.8800 11.74013    485              
RTATN_5  RFCSV_5  1 0 5.9200 12.480 77.99946    420              
RTAUN_5  RBRAB_5  1 0 7.7400 20.320 126.9988    485              
RTELEA5  RTELEB5  1 2 0.0000 0.0000 0.000000   1250              
RTEXT_5  RPITN25  1 0 0.6500 1.3200 7.998490    485              
RTEXT_5  RVLCE25  1 0 2.7000 5.6500 35.00048    485              
RTGFR_5  RVATR_5  1 0 3.9100 9.7700 61.00030    480              
RTGLAP5  RBAMA25  1 0 4.5420 11.749 80.86710    485              
RTGMU_5  RUNGH15  2 0 1.3900 3.4400 22.00057    485              
RTGMU_5  RUNGH25  1 0 1.3900 3.4400 22.00088    485              
RTGTR_5  RCOMA_5  1 0 8.6000 21.520 134.0014    500              
RTIBA_5  RMUNV25  1 0 8.7200 21.820 135.9995    485              
RTIHA22  RSALJ22  1 0 1.9200 11.340 73.00118    870              
RTIHA_5  RJIBO_5  1 0 0.6700 2.2000 13.99893    600              
RTIHA_5  RSALJ_5  1 0 1.9200 11.340 90.00034    870              
RTIM1A5  RIMT2_5  1 0 1.3000 4.1900 26.16946    575              
RTIMI22  RTIMI12  1 2 0.0000 0.0000 0.000000    800              
RTIMI_5  RCETA_5  1 0 2.8000 8.7000 54.35992    485              
RTIMI_5  RDVITA5  1 0 1.4600 4.4800 28.09997    485              
RTIMI_5  RGATA_5  1 8 5.7800 14.450 90.33021    485              
RTIMI_5  RLUGO15  1 0 11.240 28.100 174.9992    485              
RTIMI_5  RMUZI_5  1 0 1.7300 5.6000 35.00048    575              
RTIMI_5  RTIM1A5  1 2 0.0000 0.0000 0.000000   1200              
RTIMPN5  ROTOP_5  1 0 0.5210 1.5450 889.0707    750              
RTIMPN5  RPAJAB5  1 0 0.3085 0.6210 310.0001    500              
RTINC_5  RCETBA5  1 0 4.5600 14.730 92.00154    575              
RTINC_5  RTINCD5  1 2 0.0000 0.0000 0.000000    800              
RTINTA1  RBRAD41  1 0 7.0000 66.500 661.0005   1740              
RTINTA1  RTINTB1  1 2 0.0000 0.0000 0.000000   2000              
RTINTA1  RTURC11  1 0 0.3500 3.3300 33.09982   1800              
RTINTA1  RURE241  1 0 2.5000 23.300 232.0003   1740              
RTINTB1  RTURC51  1 0 0.3500 3.3300 33.09982   1800              
RTINTB1  XKO_TI11 1 0 1.9000 16.740 213.9990   1600              
RTINTB1  XKO_TI12 1 0 1.9000 16.740 213.9990   1600              
RTIRG_5  RDRAGV5  1 0 2.6800 5.6000 35.00048    420              
RTIRG_5  RGAES_5  1 0 7.1000 15.450 96.60083    420              
RTIRG_5  RMAVR_5  1 0 7.8700 17.500 109.0006    420              
RTIRG_5  RMORE_5  1 0 5.6800 12.300 77.10096    420              
RTIRG_5  RRLUX_5  1 0 0.8000 2.0000 12.00088    485              
RTIRG_5  RTEIS_5  1 0 3.4000 7.5000 47.29981    420              
RTIRG_5  RTITU_5  1 0 6.3000 15.560 97.30140    420              
RTIRG_5  RVOEV_5  1 0 3.2000 7.3100 45.70074    420              
RTIRN15  RMEDS_5  1 0 3.1500 7.9000 48.99942    485              
RTIRN15  RTIRN25  1 2 0.0000 0.0000 0.000000    600              
RTIRN25  RMICA_5  1 0 4.8600 12.160 76.00140    485              
RTITAA5  RFAURB5  1 0 0.1000 0.1000 7.998490    500              
RTITAA5  RTITAB5  1 7 0.0000 0.0000 0.000000   1600              
RTITAB5  RREPUB5  1 8 0.0480 0.0735 12.00088    500              
RTMAG22  RGHIZ22  1 0 5.8300 34.540 222.0006    870              
RTMAG22  RTMG222  1 2 0.0000 0.0000 0.000000   1200              
RTMAG35  RROSV_5  1 0 9.7400 24.200 151.6006    485              
RTMAG35  RVIIS25  1 0 6.5600 16.400 102.0012    485              
RTMAG45  RCORA25  1 0 7.4200 15.900 99.00100    420              
RTMAG45  RDABU_5  1 0 9.1100 29.400 183.7014    575              
RTMAG45  RFRUN_5  1 0 7.2500 23.390 146.2002    575              
RTMAG45  RTMAG35  1 2 0.0000 0.0000 0.000000   1200              
RTMG222  RCRA222  1 0 8.5500 50.600 325.0009    870              
RTOHN_5  RCODL_5  1 0 2.3110 7.4110 47.10001    575              
RTOPA_5  RHIRS25  1 0 2.8700 7.1600 45.00017    485              
RTOPL15  RTOPL25  1 2 0.0000 0.0000 0.000000    600              
RTOPO_5  RTULC25  1 0 7.3600 18.400 115.0011    485              
RTOPRA5  RJILA25  1 0 0.3000 0.4000 749.9899    500              
RTOPRA5  RVACAA5  1 0 0.2000 0.2000 581.9988    500              
RTOPV_5  RPATR_5  1 0 3.2300 5.6300 32.00026    360              
RTRAI_5  RDRAG15  1 0 1.4800 4.9200 30.69995    575              
RTRGJ_5  RCARB_5  1 0 4.5800 11.120 68.99879    420              
RTRJS15  RBIRS25  1 0 1.6000 4.0000 25.00079    485              
RTRJS15  RTRGJ_5  1 8 1.9000 4.7200 29.00004    485              
RTRJS25  RTRJS15  1 2 0.0000 0.0000 0.000000   1200              
RTRUS_5  RSTNC_5  1 0 3.9000 9.8500 61.99933    500              
RTULC15  RTULC25  1 2 0.0000 0.0000 0.000000   2000              
RTULC25  RISAC_5  1 0 5.9000 14.860 92.00154    485              
RTULC41  RIS1A41  1 0 1.0000 9.5700 94.99862   1740              
RTUSN_5  RMCIU_5  1 0 5.3200 13.330 83.00087    485              
RTUTO_5  RMDUNG5  1 8 0.6800 2.1900 13.69985    480              
RTVER15  RTVER25  1 2 0.0000 0.0000 0.000000   1600              
RTVER41  RTVR421  1 2 0.0000 0.0000 0.000000   1600              
RTVR421  RTULC41  1 0 2.3935 22.662 288.5370   1920              
RUCEA15  RCIRT_5  1 0 2.6400 6.6000 41.00092    485              
RUCEA15  RFAGA_5  1 0 5.4000 13.520 83.99990    485              
RUCEA15  RUCEA25  1 7 0.0000 0.0000 0.000000    600              
RUNG212  RUNG222  1 2 0.0000 0.0000 0.000000   1200              
RUNGH15  RMURS_5  1 0 1.8000 4.4200 28.49990    480              
RUNGH15  RUNGH25  1 7 0.0000 0.0000 0.000000   1200              
RURE212  RTRGJ22  1 0 1.3500 7.5700 48.99942    800              
RURE241  RROV641  1 0 0.5000 4.7500 47.00136   1800              
RUREC22  RSARD22  1 0 5.1400 28.340 181.9987    800              
RUREC22  RURE212  1 2 0.0000 0.0000 0.000000   1200              
RUREC41  RROVI31  1 0 0.5000 4.7500 47.00136   1800              
RUREC41  RURE241  1 2 0.0000 0.0000 0.000000   1600              
RUREC_5  RROGO_5  1 0 2.2000 5.5000 34.00145    485              
RUREC_5  RROGO_5  2 0 1.7500 5.6400 35.00048    485              
RUREC_5  RTRJS25  1 0 0.9800 2.4600 15.00110    485              
RURLE_5  RIANC_5  1 0 4.4200 11.050 69.00005    485              
RURLE_5  RLACS25  1 0 4.4200 11.040 68.99879    485              
RVADU_5  RSTEJ25  1 0 1.1600 2.9100 18.00132    500              
RVALD_5  RELAR_5  1 0 0.7400 1.5700 9.798630    420              
RVALD_5  RHGLOT5  1 0 6.5700 24.200 132.5001    485              
RVALE_5  RBALT_5  1 0 2.9000 7.2400 45.25150    485              
RVARD_5  RCIMS_5  1 0 5.0800 14.910 93.19848    485              
RVASC15  RSUDR_5  1 0 2.8200 5.7000 35.60995    420              
RVASC25  RVASC15  1 2 0.0000 0.0000 0.000000    600              
RVASC25  RVIRF_5  1 0 5.7300 11.600 71.99902    420              
RVASL_5  RMUNV15  1 0 0.5400 1.2000 7.499920    420              
RVASL_5  RMUNV25  1 0 0.5400 1.0200 7.499920    485              
RVCAL_5  RURZI_5  1 0 7.5300 18.820 117.6400    485              
RVDOR_5  RCPLG_5  1 0 7.4900 18.700 116.9991    500              
RVEGA_5  RTELEA5  1 0 2.2000 5.5000 34.41928    485              
RVETI15  RCARE_5  1 0 3.9000 9.7400 60.00127    500              
RVETI15  RNEGR_5  1 0 12.930 32.300 200.9990    485              
RVIDE_5  RCLEJ_5  1 0 3.2400 8.1000 50.59849    485              
RVIDE_5  RDRVL_5  1 8 4.2900 10.730 67.08871    485              
RVIIS15  RBSTC_5  1 0 0.1500 0.4900 3.000220    600              
RVIIS15  RBSTC_5  2 0 0.1500 0.4900 3.000220    600              
RVIIS15  RCOLD_5  1 0 5.6000 14.000 87.99915    500              
RVILN_5  RDAIES5  1 0 0.8500 2.7300 17.10000    575              
RVILS_5  RJIBL_5  1 0 2.9300 9.4500 58.99911    580              
RVINJ_5  RBANO25  1 0 5.1000 12.760 80.00065    575              
RVINJ_5  RBURI_5  1 0 4.1000 10.300 64.00052    500              
RVINJ_5  RBURI_5  2 0 4.1000 10.300 64.00052    500              
RVLAR15  RDIRS25  1 0 8.3000 16.730 105.0014    360              
RVLAR15  RDIRS_5  1 0 8.0400 16.230 100.9990    360              
RVLAR15  RVLAR25  1 2 0.0000 0.0000 0.000000    665              
RVLAR25  RBRZA_5  1 0 3.2000 6.6000 39.99875    420              
RVLAR25  RCIMP_5  1 0 5.1500 10.400 64.99955    420              
RVLAR25  RMORO15  1 0 3.2100 6.4800 40.50141    420              
RVLAR25  RMORO_5  1 0 3.2100 6.4800 40.50141    420              
RVLCE15  RARGS_5  1 0 3.2500 8.1400 51.00061    485              
RVLCE15  RPITN15  1 0 2.4900 6.2200 38.99973    500              
RVLCE15  RVLCE25  1 2 0.0000 0.0000 0.000000    600              
RVLCE25  RARGS_5  1 0 4.0100 8.2600 51.99964    485              
RVLCE25  RPITN25  1 0 2.4900 6.2200 38.99973    485              
RVOIV_5  RSUPL_5  1 0 2.1400 5.3600 32.99928    485              
RVULCA5  RSALAB5  1 8 0.2000 0.3000 438.9998    500              
RVULT_5  RTATN_5  1 0 3.2300 7.0400 44.00114    420              
RVUL_A5  RLIVEZ5  1 0 2.0500 5.0500 32.20006    485              
RZALA_5  RSALJ_5  1 8 0.2000 0.6300 3.999250    600              
RZALA_5  RSALJ_5  2 0 0.2000 0.6300 3.999250    600              
RZALA_5  RSIML_5  1 0 5.1000 11.900 74.00021    485              
RZAVI_5  RDRAG15  1 0 2.6300 8.4100 53.93988    575              
RZEBIN5  RTULC15  1 0 3.1000 7.7600 48.49990    485              
RZEBIN5  RZEBI_5  1 0 1.1500 2.8800 18.00006    485              
RZIMN_5  RPIETR5  1 0 5.2500 13.080 81.79984    485              
RZIZI25  RDIRS25  1 0 0.3780 0.9640 6.739970    485              
RZIZI25  RMETR_5  1 0 0.7600 2.1100 13.21008    575              
RZIZI25  RZIZI_5  1 2 0.0000 0.0000 0.000000    600              
RZIZI_5  RCETB25  1 0 0.3400 1.3400 10.08891    665              
RZIZI_5  RDIRS_5  1 0 0.3780 0.9640 6.739970    485              
RZLAT_5  RAIUL15  1 0 5.8600 14.650 90.99937    485              
RZLAT_5  RCMPE_5  1 0 8.6400 21.600 135.0005    485              
RZLAT_5  RCMPE_5  2 8 8.6400 21.600 135.0005    485              
SAATHA21 SAATHA22 9 2 0.0000 0.0000 0.000000      0 SUAA2__1A-1B 
SAATHA21 SAATHA2A Y 1 -0.000 0.0501 0.000000    567 LOAA20T1__1A 
SAATHA21 SGRYNA22 1 0 1.2050 6.6020 129.9587   1240 1_LN200121__ 
SAATHA22 SAATHA2B Y 1 -0.000 0.0501 0.000000    567 LOAA20T2__1B 
SAATHA22 SBREIT22 1 0 1.4440 7.8920 98.24380   1240 1_LN200120__ 
SAIROL21 SAIROL22 9 7 0.0000 0.0000 0.000000      0 SUAI2__S1-S2 
SAIROL21 SAIROL23 0 7 0.0000 0.0000 0.000000      0 SUAI2__S1-VP 
SAIROL22 SAIROL23 0 7 0.0000 0.0000 0.000000      0 SUAI2__S2-VP 
SAIROL22 SLAVOR24 1 0 0.7180 7.4310 81.75620   1830 1_LN200088__ 
SAIROL22 SMETTL22 1 0 2.7670 28.751 315.3926   1830 1_LN200122__ 
SAIROL22 SROBIE21 1 0 0.6390 6.5690 63.67769    915 1_LN201245__ 
SAIROL22 SY_ACQ21 1 0 0.2460 3.4700 39.09091   1120 1_LN201171__ 
SAIROL22 SY_KUS21 1 8 2.2430 25.070 275.2893   1830 1_LN201268__ 
SAIROL22 SY_PLA21 1 8 1.0530 11.177 177.2521   1830 1_LN201266__ 
SAIROL23 SAIROL2A Y 9 -0.000 0.0501 0.000000    252 LOAI2023__VP 
SAIROL71 SAIROL7A Y 1 -0.000 0.0501 0.000000   1026 GEAI0001__S1 
SAIROL72 SAIROL7B Y 9 -0.000 0.0501 0.000000   1026 GEAI0002__S2 
SALTGA21 SALTGA22 9 2 0.0000 0.0000 0.000000      0 SUAT2__1A-1B 
SALTGA21 SALTGA2B Y 1 -0.000 0.0501 0.000000    441 LOAT20T2__1A 
SALTGA21 SSAMST21 1 0 0.8180 4.7500 53.16116   1240 1_LNC20029__ 
SALTGA22 SALTGA2A Y 1 -0.000 0.0501 0.000000    567 LOAT20T1__1B 
SALTGA22 SMETTL22 1 0 0.9590 5.5300 62.80992   1240 1_LN201164__ 
SASPHA11 SASPHA12 0 2 0.0000 0.0000 0.000000      0 SUAH3__S1-S2 
SASPHA11 SASPHA13 0 7 0.0000 0.0000 0.000000      0 SUAH3__S1-HS 
SASPHA11 SASPHA1A Y 1 -0.000 0.0501 0.000000    328 LOAH30T3__S1 
SASPHA11 SLAUFE1C 1 0 0.6750 7.5980 85.60942   1920 1_LN300146__ 
SASPHA11 XAS_KU11 1 0 0.3895 3.5915 60.45014   1920 1_LN300128__ 
SASPHA12 SASPHA13 0 7 0.0000 0.0000 0.000000      0 SUAH3__S2-HS 
SASPHA12 SASPHA1A Y 9 -0.000 0.0501 0.000000    328 LOAH30T3__S2 
SASPHA12 SGOESG12 1 0 1.3420 14.063 157.2161   1830 1_LN300125__ 
SASPHA12 XAS_SI11 1 0 0.4610 4.5535 70.04848   1920 1_LN300129__ 
SASPHA13 SASPHA1A Y 9 -0.000 0.0501 0.000000    328 LOAH30T3__HS 
SAUWIE21 SAUWIE22 0 2 0.0000 0.0000 0.000000      0 SUAW2__S1-S2 
SAUWIE21 SAUWIE2A Y 1 -0.000 0.0501 0.000000    882 LOAW21T1__S1 
SAUWIE21 SAUWIE2B Y 9 -0.000 0.0501 0.000000    535 LOAW21T2__S1 
SAUWIE21 SAUWIE2C Y 9 -0.000 0.0501 0.000000    535 LOAW21T3__S1 
SAUWIE21 SREGEN23 1 0 0.4970 3.3280 48.51240   1000 1_LN200124__ 
SAUWIE22 SAUWIE2A Y 9 -0.000 0.0501 0.000000    882 LOAW21T1__S2 
SAUWIE22 SAUWIE2B Y 1 -0.000 0.0501 0.000000    535 LOAW21T2__S2 
SAUWIE22 SAUWIE2C Y 9 -0.000 0.0501 0.000000    535 LOAW21T3__S2 
SAUWIE22 SBENKE21 1 0 1.3800 13.633 153.5744   1000 1_LN201343__ 
SAUWIE22 SFAELL23 1 8 0.3250 1.7880 21.98347   1000 1_LN200123__ 
SAUWIE22 SSEEBA21 1 0 0.1070 0.7190 10.45455   1000 1_LN200125__ 
SAVEGN21 SAVEGN22 9 2 0.0000 0.0000 0.000000      0 SUAG2__1A-1B 
SAVEGN21 SAVEGN2A Y 9 -0.000 0.0501 0.000000    441 LOAG20T1__1A 
SAVEGN21 SCAVER22 1 0 1.9410 9.8620 62.54132    745 1_LN200126__ 
SAVEGN21 SGORDU21 1 0 1.9210 11.394 71.44628    745 1_LN200127__ 
SAVEGN21 SVERBA22 2 0 0.7350 3.7410 23.73967    240 2_LN201133__ 
SAVEGN22 SAVEGN23 9 2 0.0000 0.0000 0.000000      0 SUAG2__1B-1C 
SAVEGN22 SAVEGN25 0 2 0.0000 0.0000 0.000000      0 SUAG2__1B-2B 
SAVEGN23 SAVEGN2B Y 9 -0.000 0.0501 0.000000    441 LOAG20T2__1C 
SAVEGN23 SVERBA21 1 0 0.7340 3.7330 23.67769    480 1_LN201132__ 
SAVEGN24 SAVEGN25 9 2 0.0000 0.0000 0.000000      0 SUAG2__2A-2B 
SAVEGN24 SAVEGN2A Y 1 -0.000 0.0501 0.000000    441 LOAG20T1__2A 
SAVEGN25 SAVEGN26 9 2 0.0000 0.0000 0.000000      0 SUAG2__2B-2C 
SAVEGN26 SAVEGN2B Y 9 -0.000 0.0501 0.000000    441 LOAG20T2__2C 
SAVEGN26 SMAGAD21 1 0 1.2170 6.4790 40.64050    745 1_LN200093__ 
SBAERE21 SBAERE22 0 2 0.0000 0.0000 0.000000      0 SUB22__S1-S2 
SBAERE21 SBAERE2A Y 1 -0.000 0.0501 0.000000    189 GEB22001__S1 
SBAERE21 SBAERE2B Y 1 -0.000 0.0501 0.000000    189 GEB22002__S1 
SBAERE21 SBAERE2C Y 9 -0.000 0.0501 0.000000    189 GEB22003__S1 
SBAERE21 SBAERE2D Y 9 -0.000 0.0501 0.000000    189 GEB22004__S1 
SBAERE21 SSILS_23 2 0 0.8540 5.8470 38.09917    915 2_LNC20132__ 
SBAERE22 SBAERE2A Y 9 -0.000 0.0501 0.000000    189 GEB22001__S2 
SBAERE22 SBAERE2B Y 9 -0.000 0.0501 0.000000    189 GEB22002__S2 
SBAERE22 SBAERE2C Y 1 -0.000 0.0501 0.000000    189 GEB22003__S2 
SBAERE22 SBAERE2D Y 1 -0.000 0.0501 0.000000    189 GEB22004__S2 
SBAERE22 SFERRE21 1 0 0.5000 3.4220 21.79752    600 1_LN200293__ 
SBAERE22 SSILS_21 1 0 0.8550 5.8590 38.07851    915 1_LNC20133__ 
SBANLI21 SBANLI2A Y 9 -0.000 0.0501 0.000000    656 TRBU2101__S1 
SBANLI21 SBANLI2B Y 9 -0.000 0.0501 0.000000    656 TRBU2102__S1 
SBANLI22 SBANLI2A Y 1 -0.000 0.0501 0.000000    656 TRBU2101__S2 
SBANLI22 SBANLI2B Y 1 -0.000 0.0501 0.000000    656 TRBU2102__S2 
SBANLI22 SFORET21 1 0 3.6960 16.688 201.8388   1060 1_LN200256__ 
SBANLI22 SROMAN24 1 0 0.3150 1.8890 23.55372   1060 1_LN200257__ 
SBASSE11 SBASSE12 0 2 0.0000 0.0000 0.000000      0 SUBA3__S1-S2 
SBASSE11 SBASSE1A Y 9 -0.000 0.0501 0.000000    820 LOBA30T1__S1 
SBASSE11 SBASSE1B Y 9 -0.000 0.0501 0.000000    820 LOBA30T2__S1 
SBASSE11 SMUEHB11 1 8 0.9850 12.410 196.7936   1490 1_LN301349__ 
SBASSE11 XBA_MA11 1 0 0.7970 8.1960 87.13989   1600 1_LN300021__ 
SBASSE11 XBA_SI11 1 0 0.6685 7.4660 79.19668   1920 1_LN300022__ 
SBASSE12 SBASSE1A Y 9 -0.000 0.0501 0.000000    820 LOBA30T1__S2 
SBASSE12 SBASSE1B Y 1 -0.000 0.0501 0.000000    820 LOBA30T2__S2 
SBASSE12 SBICKI12 1 0 1.5450 17.364 189.9515   1920 1_LN300120__ 
SBASSE12 SLAUFE14 1 0 2.1920 24.862 274.0097   1920 1_LN300001__ 
SBASSE21 SMUEH321 1 0 0.9850 12.410 196.7975   1490 1_LN201322__ 
SBATIA11 SBATIA12 9 2 0.0000 0.0000 0.000000      0 SUBZ3__1A-1B 
SBATIA11 SCHAMO11 1 0 0.3700 5.4130 182.4238   2240 1_LN301364__ 
SBATIA11 SCHATE11 1 0 0.2530 3.7170 41.24654   2240 1_LN301334__ 
SBATIA12 SBATIA13 9 2 0.0000 0.0000 0.000000      0 SUBZ3__1B-1C 
SBATIA12 SBATIA15 0 2 0.0000 0.0000 0.000000      0 SUBZ3__1B-2B 
SBATIA14 SBATIA15 9 2 0.0000 0.0000 0.000000      0 SUBZ3__2A-2B 
SBATIA15 SBATIA16 9 2 0.0000 0.0000 0.000000      0 SUBZ3__2B-2C 
SBATIA16 SCHATE16 2 0 0.2530 3.7050 41.14266   2240 2_LN301366__ 
SBATIA16 SROMAN16 1 0 1.6260 24.338 405.6025   2240 1_LN301365__ 
SBATIA21 SBATIA22 0 7 0.0000 0.0000 0.000000      0 SUBZ2__S1-S2 
SBATIA22 SRIDDE23 1 0 0.8670 5.6090 39.85537    890 1_LNC20049__ 
SBATIA22 SS.TRI22 1 0 1.2100 7.7470 58.59504    890 1_LNC20028__ 
SBATIA71 SBATIA7A Y 1 -0.000 0.0501 0.000000   3336 GEBZ0001__S1 
SBATIA72 SBATIA7B Y 1 -0.000 0.0501 0.000000   3336 GEBZ0002__S2 
SBAVON21 SBAVON22 0 7 0.0000 0.0000 0.000000      0 SUBN2__S1-S2 
SBAVON21 SBAVON2A Y 9 -0.000 0.0501 0.000000    346 GEBN2001__S1 
SBAVON21 SBAVON2B Y 9 -0.000 0.0501 0.000000    346 GEBN2002__S1 
SBAVON22 SBAVON2A Y 1 -0.000 0.0501 0.000000    346 GEBN2001__S2 
SBAVON22 SBAVON2B Y 1 -0.000 0.0501 0.000000    346 GEBN2002__S2 
SBAVON22 SPECCI22 1 0 0.2630 1.2230 260.9917    937 1_LN200134__ 
SBAVON22 SROBIE21 1 0 0.2940 1.8190 46.69421    915 1_LN200135__ 
SBENKE11 SBENKE12 0 2 0.0000 0.0000 0.000000      0 SUBK3__S1-S2 
SBENKE12 SMETTL12 1 0 1.5880 17.992 200.2562   1920 1_LN300268__ 
SBENKE12 SSILS_11 1 0 2.6700 30.075 340.3324   1830 1_LN300151__ 
SBENKE21 SBENKE22 0 2 0.0000 0.0000 0.000000      0 SUBK2__S1-S2 
SBENKE21 SFAELL22 1 8 1.0550 11.846 131.5909   1920 1_LN201169__ 
SBENKE21 SSILS_21 1 0 2.6580 29.901 339.1529   1920 1_LN200138__ 
SBENKE22 SFAELL22 2 0 1.0560 11.844 131.9008   1920 2_LN200136__ 
SBENKE22 SSIEBN23 1 0 0.3880 2.2690 25.08264   1240 1_LNC20020__ 
SBEZNA12 SBREIT11 1 0 1.1410 12.862 143.9820   1920 1_LN300028__ 
SBEZNA12 SLAUFE18 1 0 0.4340 4.8860 55.10388   1920 1_LN300006__ 
SBEZNA12 SLEIBS13 1 0 0.2090 3.1950 42.47230   1920 1_LN300039__ 
SBEZNA12 XBE_TI11 1 0 0.1545 1.6535 18.31717   1792 1_LN300040__ 
SBEZNA21 SBEZNA22 0 7 0.0000 0.0000 0.000000      0 SUBE2__S1-S2 
SBEZNA21 SBEZNA2A Y 1 -0.000 0.0501 0.000000    441 LOBE20T3__S1 
SBEZNA21 SBEZNA2B Y 1 -0.000 0.0501 0.000000    693 GEBE2011__S1 
SBEZNA21 SBEZNA2C Y 9 -0.000 0.0501 0.000000    441 LOBE20T4__S1 
SBEZNA21 SBEZNA2D Y 9 -0.000 0.0501 0.000000    693 GEBE2012__S1 
SBEZNA21 SBEZNA2E Y 1 -0.000 0.0501 0.000000    693 GEBE2021__S1 
SBEZNA21 SBEZNA2F Y 9 -0.000 0.0501 0.000000    693 GEBE2022__S1 
SBEZNA21 SBIRR_21 1 0 0.5330 5.6460 301.5083   1488 1_LN200140__ 
SBEZNA21 SREGEN23 1 0 1.7600 13.478 653.0785   1180 1_LN200139__ 
SBEZNA21 SY_WEI21 1 0 1.0680 5.8400 72.45868   1240 1_LNC20112__ 
SBEZNA22 SBEZNA2A Y 9 -0.000 0.0501 0.000000    441 LOBE20T3__S2 
SBEZNA22 SBEZNA2B Y 9 -0.000 0.0501 0.000000    693 GEBE2011__S2 
SBEZNA22 SBEZNA2C Y 1 -0.000 0.0501 0.000000    441 LOBE20T4__S2 
SBEZNA22 SBEZNA2D Y 1 -0.000 0.0501 0.000000    693 GEBE2012__S2 
SBEZNA22 SBEZNA2E Y 9 -0.000 0.0501 0.000000    693 GEBE2021__S2 
SBEZNA22 SBEZNA2F Y 1 -0.000 0.0501 0.000000    693 GEBE2022__S2 
SBEZNA22 SBREIT21 1 0 2.2120 12.113 149.9587   1240 1_LN200142__ 
SBEZNA22 SLAUFE21 1 0 0.4580 5.0370 72.41736   1240 1_LN200012__ 
SBEZNA22 XBE_TI21 1 8 0.2455 1.9100 16.23967    896 1_LNC20111__ 
SBIASC21 SBIASC22 0 2 0.0000 0.0000 0.000000      0 SUBC2__S1-S2 
SBIASC21 SBIASC2A Y 1 -0.000 0.0501 0.000000    441 GEBC2001__S1 
SBIASC21 SBIASC2B Y 9 -0.000 0.0501 0.000000    441 GEBC2002__S1 
SBIASC21 SBIASC2C Y 1 -0.000 0.0501 0.000000    441 GEBC2003__S1 
SBIASC21 SBIASC2D Y 1 -0.000 0.0501 0.000000    315 GEBC2004__S1 
SBIASC21 SIRAGN21 1 0 0.0220 0.1850 2.520660   1440 1_LN200094__ 
SBIASC21 SLAVOR23 1 0 0.5630 5.7570 64.97934   1830 1_LN200145__ 
SBIASC22 SBIASC2A Y 9 -0.000 0.0501 0.000000    441 GEBC2001__S2 
SBIASC22 SBIASC2B Y 1 -0.000 0.0501 0.000000    441 GEBC2002__S2 
SBIASC22 SBIASC2C Y 9 -0.000 0.0501 0.000000    441 GEBC2003__S2 
SBIASC22 SBIASC2D Y 9 -0.000 0.0501 0.000000    315 GEBC2004__S2 
SBIASC22 SGORDU21 1 0 0.9200 6.6360 46.07438    915 1_LN200143__ 
SBIASC22 SOLIVO21 1 0 1.5310 10.269 68.24380    480 1_LN201170__ 
SBICKI11 SBICKI12 0 2 0.0000 0.0000 0.000000      0 SUBI3__S1-S2 
SBICKI11 SLAUFE1A 1 0 2.2830 25.701 282.1468   1920 1_LN300140__ 
SBICKI12 SCHIPP14 1 8 3.0660 35.939 370.6856   1500 1_LN301363__ 
SBICKI21 SBICKI22 0 2 0.0000 0.0000 0.000000      0 SUBI2__S1-S2 
SBICKI21 SBICKI2A Y 9 -0.000 0.0501 0.000000   1417 LOBI20T1__S1 
SBICKI21 SBICKI2B Y 9 -0.000 0.0501 0.000000   1417 LOBI20T2__S1 
SBICKI21 SFLUME21 1 0 0.7180 5.3100 63.24380   1200 1_LN201190__ 
SBICKI21 SINNER21 1 0 4.1950 28.562 204.5661    900 1_LN200074__ 
SBICKI21 SINNER26 2 0 4.1940 28.554 204.5661    900 2_LN200075__ 
SBICKI21 SOFTRI21 1 0 2.4430 16.443 114.5868    900 1_LN200028__ 
SBICKI22 SBICKI2A Y 1 -0.000 0.0501 0.000000   1417 LOBI20T1__S2 
SBICKI22 SBICKI2B Y 1 -0.000 0.0501 0.000000   1417 LOBI20T2__S2 
SBICKI22 SCHIPP25 1 0 3.2530 36.030 370.6818   1400 1_LNC20009__ 
SBICKI22 SMETTL21 1 0 3.3180 21.614 154.8140    900 1_LN200072__ 
SBICKI22 SMUEHB21 1 0 2.1580 14.235 115.6818    900 1_LN200027__ 
SBICKI22 SWILLI21 1 0 1.5400 10.086 122.6033    900 1_LN201313__ 
SBICKI22 SWIMMI22 1 0 1.7220 19.247 199.1529   1400 1_LN201340__ 
SBIRRG21 SBIRRG2A Y 1 -0.000 0.0501 0.000000   1071 GEBY20G1__S1 
SBIRRG21 SBIRR_21 1 0 0.1700 0.8200 127.3140   1000 1_LN201351__ 
SBIRR_21 SBIRR_2A Y 1 -0.000 0.0501 0.000000    567 LOBY20T2__S1 
SBIRR_21 SLUPFG21 1 8 0.0370 0.2300 67.29339    855 1_LN201392__ 
SBIRR_21 SNIEDE21 1 0 0.2330 2.5690 30.00000   1240 1_LN200147__ 
SBIRR_21 SOFTRI21 1 8 1.6350 8.9130 110.9091   1240 1_LN201379__ 
SBIRR_21 SRUPPE22 1 8 0.6030 3.3170 40.47521   1000 1_LN200148__ 
SBITSC21 SBITSC22 9 2 0.0000 0.0000 0.000000      0 SUBT2__1A-1B 
SBITSC21 SBITSC2B Y 1 -0.000 0.0501 0.000000    378 GEBT2001__1A 
SBITSC21 SY_VIS21 1 0 0.5600 4.2210 30.59917   1000 1_LN201249__ 
SBITSC22 SBITSC23 9 2 0.0000 0.0000 0.000000      0 SUBT2__1B-1C 
SBITSC22 SBITSC2A Y 1 -0.000 0.0501 0.000000    693 LOBT20F1__1B 
SBITSC23 SBITSC2C Y 1 -0.000 0.0501 0.000000    378 GEBT2002__1C 
SBITSC23 SBITSC2D Y 1 -0.000 0.0501 0.000000    472 GEBT2003__1C 
SBITSC23 SMOERE21 1 0 0.2210 1.6660 12.04545   1000 1_LN200030__ 
SBONAD12 SBREIT12 1 0 3.2360 36.707 407.3061   1920 1_LN300048__ 
SBONAD12 SMAPRA11 1 0 0.5140 5.8270 64.79917   1920 1_LN300041__ 
SBONAD12 SSILS_12 1 0 0.4080 4.6040 51.21884   1920 1_LN300024__ 
SBONAD12 SSILS_12 2 0 0.4080 4.5970 51.28809   1920 2_LN300049__ 
SBONAD12 STAVAN12 1 0 0.8030 9.1020 101.1842   1920 1_LN300042__ 
SBONAD21 SBONAD2A Y 1 -0.000 0.0501 0.000000    283 LOBO20T1__S1 
SBONAD21 SILANZ21 1 8 0.9430 5.6850 57.89256    250 1_LN201357__ 
SBONAD21 SROTHE21 1 0 0.3520 2.0160 22.76860   1240 1_LN200150__ 
SBONAD21 SROTHE22 2 8 0.2600 1.9780 23.18182   1240 2_LN201391__ 
SBONAD21 SRUETH21 1 0 2.0270 22.898 255.8678   1240 1_LN201296__ 
SBONAD21 SY_ILA21 1 0 0.9000 5.3750 55.78512   1240 1_LN200152__ 
SBOTTE21 SBOTTE22 9 2 0.0000 0.0000 0.000000      0 SUBF2__1A-1B 
SBOTTE21 SBOTTE2A Y 1 -0.000 0.0501 0.000000    378 LOBF20T1__1A 
SBOTTE21 SMUEHB22 1 0 3.0740 15.921 230.1860   1060 1_LN200163__ 
SBOTTE22 SBOTTE2B Y 1 -0.000 0.0501 0.000000    567 LOBF20T2__1B 
SBOTTE22 SS.TRI21 1 0 3.0870 17.318 135.4752    820 1_LN200287__ 
SBREIT11 SBREIT12 0 2 0.0000 0.0000 0.000000      0 SUBR3__S1-S2 
SBREIT11 SMAPRA11 1 0 2.7370 30.609 340.3601   1920 1_LN300026__ 
SBREIT12 SLAUFE12 1 0 1.5870 17.911 200.6787   1920 1_LN300005__ 
SBREIT12 STIERF11 1 0 2.4840 23.738 308.9889   1920 1_LN301325__ 
SBREIT21 SBREIT22 0 2 0.0000 0.0000 0.000000      0 SUBR2__S1-S2 
SBREIT21 SSCHLA21 1 0 1.4290 7.7960 97.23140   1240 1_LN200158__ 
SBREIT21 STOESS21 1 0 0.4380 2.3920 29.83471   1240 1_LN200159__ 
SBREIT22 SFAELL22 1 0 1.2620 6.8310 86.52893   1240 1_LN200156__ 
SBREIT22 SGRYNA21 1 0 1.0810 12.220 135.9917    960 1_LN200155__ 
SBREIT22 SRIET_22 1 0 0.4980 2.7170 33.90496   1240 1_LN200157__ 
SBREIT22 SWITTE21 1 0 1.4330 9.2760 82.56198    960 1_LN200161__ 
SBREIT22 SY_WEI21 1 0 1.1440 6.2750 77.43802   1240 1_LNC20113__ 
SBREIT71 SBREIT7A Y 1 -0.000 0.0501 0.000000    770 LOBR0021__S2 
SBREIT71 SBREIT7B Y 1 -0.000 0.0501 0.000000   1796 LOBR00D1__S2 
SCASTA21 SCASTA22 9 7 0.0000 0.0000 0.000000      0 SUCT2__S1-S2 
SCASTA21 SCASTA23 0 2 0.0000 0.0000 0.000000      0 SUCT2__S1-S3 
SCASTA21 SCASTA2A Y 1 -0.000 0.0501 0.000000    189 LOCT20T1__S1 
SCASTA22 SCASTA23 0 7 0.0000 0.0000 0.000000      0 SUCT2__S3-S2 
SCASTA22 SCASTA2B Y 9 -0.000 0.0501 0.000000    189 LOCT20T2__S2 
SCASTA23 SLOEBB24 1 0 0.8610 5.4070 34.25620    600 1_LN201184__ 
SCAVER21 SCAVER22 0 2 0.0000 0.0000 0.000000      0 SUCV2__S1-S2 
SCAVER21 SPECCI21 1 0 1.2180 6.2290 39.04959    745 1_LN200162__ 
SCAVER71 SCAVER72 9 7 0.0000 0.0000 0.000000      0 SUCV0__S1-S2 
SCAVER71 SCAVER7A Y 9 -0.000 0.0501 0.000000   1026 GECV2001__S1 
SCAVER71 SCAVER7B Y 9 -0.000 0.0501 0.000000   1026 GECV2002__S1 
SCAVER72 SCAVER7C Y 1 -0.000 0.0501 0.000000   1026 GECV2003__S2 
SCAVER72 SCAVER7D Y 1 -0.000 0.0501 0.000000   1026 GECV2004__S2 
SCHAMO11 SCHAMO12 9 2 0.0000 0.0000 0.000000      0 SUCA3__1A-1B 
SCHAMO11 SCHIPP11 1 0 0.3540 7.7790 114.8961   3000 1_LN301361__ 
SCHAMO12 SCHAMO13 9 2 0.0000 0.0000 0.000000      0 SUCA3__1B-1C 
SCHAMO12 SCHAMO15 0 2 0.0000 0.0000 0.000000      0 SUCA3__1B-2B 
SCHAMO12 SCHAMO1A Y 1 -0.000 0.0501 0.000000    966 GECA3001__1B 
SCHAMO13 SCHAMO1B Y 9 -0.000 0.0501 0.000000    966 GECA3002__1C 
SCHAMO13 SCHAMO1C Y 9 -0.000 0.0501 0.000000    966 GECA3003__1C 
SCHAMO14 SCHAMO15 9 2 0.0000 0.0000 0.000000      0 SUCA3__2A-2B 
SCHAMO15 SCHAMO16 9 2 0.0000 0.0000 0.000000      0 SUCA3__2B-2C 
SCHAMO15 SCHAMO1A Y 9 -0.000 0.0501 0.000000    966 GECA3001__2B 
SCHAMO16 SCHAMO1B Y 1 -0.000 0.0501 0.000000    966 GECA3002__2C 
SCHAMO16 SCHAMO1C Y 1 -0.000 0.0501 0.000000    966 GECA3003__2C 
SCHAMO16 SCHIPP16 2 0 0.3530 7.7510 116.1357   3000 2_LN301362__ 
SCHAMO21 SCHAMO22 9 2 0.0000 0.0000 0.000000      0 SUCA2__3A-3B 
SCHAMO21 SCHAMO23 0 7 0.0000 0.0000 0.000000   1200 SUCA2__4A-3A 
SCHAMO21 SCHAMO26 0 2 0.0000 0.0000 0.000000   1200 SUCA2__3A-5A 
SCHAMO21 SCHAMO2E Y 1 -0.000 0.0501 0.000000    252 GECA2004__3A 
SCHAMO21 SCHAMO2F Y 1 -0.000 0.0501 0.000000    252 GECA2005__3A 
SCHAMO21 SCHAMO2G Y 1 -0.000 0.0501 0.000000    252 GECA2006__3A 
SCHAMO22 SCHAMO25 0 7 0.0000 0.0000 0.000000   1200 SUCA2__3B-4C 
SCHAMO22 SCHAMO28 0 2 0.0000 0.0000 0.000000   1200 SUCA2__3B-5C 
SCHAMO22 SCHAMO2B Y 1 -0.000 0.0501 0.000000    252 GECA2001__3B 
SCHAMO22 SCHAMO2C Y 9 -0.000 0.0501 0.000000    252 GECA2002__3B 
SCHAMO22 SCHAMO2D Y 1 -0.000 0.0501 0.000000    252 GECA2003__3B 
SCHAMO23 SCHAMO24 9 2 0.0000 0.0000 0.000000      0 SUCA2__4A-4B 
SCHAMO23 SCHAMO26 9 7 0.0000 0.0000 0.000000      0 SUCA2__4A-5A 
SCHAMO23 SCHAMO2A Y 1 -0.000 0.0501 0.000000     63 LOCA21T5__4A 
SCHAMO23 SGSTAA23 1 0 2.2660 15.523 105.8264    740 1_LN200033__ 
SCHAMO23 SRIDDE21 2 0 0.2320 1.7340 31.15702    970 2_LN200034__ 
SCHAMO23 SRIDDE23 3 0 0.2370 1.7440 32.99587    970 3_LN200039__ 
SCHAMO24 SCHAMO25 9 2 0.0000 0.0000 0.000000      0 SUCA2__4B-4C 
SCHAMO24 SCHAMO27 0 2 0.0000 0.0000 0.000000      0 SUCA2__4B-5B 
SCHAMO24 SCHAMO29 0 7 0.0000 0.0000 0.000000      0 SUCA2__4B-HS 
SCHAMO25 SCHAMO28 9 7 0.0000 0.0000 0.000000      0 SUCA2__4C-5C 
SCHAMO25 SFIONG23 2 0 1.6140 9.3110 64.23554    820 2_LN201244__ 
SCHAMO26 SCHAMO27 9 2 0.0000 0.0000 0.000000      0 SUCA2__5A-5B 
SCHAMO26 SCHAMO2A Y 9 -0.000 0.0501 0.000000     63 LOCA21T5__5A 
SCHAMO26 SY_FIG21 1 8 1.5950 9.2110 63.38843    820 1_LN201319__ 
SCHAMO27 SCHAMO28 9 2 0.0000 0.0000 0.000000      0 SUCA2__5B-5C 
SCHAMO27 SCHAMO29 0 7 0.0000 0.0000 0.000000      0 SUCA2__5B-HS 
SCHAMO28 SCHAND23 1 0 0.2590 3.6260 44.73140   2240 1_LN201307__ 
SCHAMO28 SMUEHB21 1 0 5.7810 38.857 302.6653    740 1_LN200037__ 
SCHAMO28 SRIDDE27 1 0 0.0900 1.2990 16.75620   1250 1_LNC20060__ 
SCHAMO71 SCHAMO7A Y 9 -0.000 0.0501 0.000000    513 LOCA00T1__S1 
SCHAND21 SCHAND22 9 2 0.0000 0.0000 0.000000      0 SUCF2__1A-1B 
SCHAND21 SCHAND2A Y 1 -0.000 0.0501 0.000000    283 LOCF20T1__1A 
SCHAND21 SCHIPP23 1 8 0.3930 5.6170 66.46694   2240 1_LN201308__ 
SCHAND22 SCHAND23 9 2 0.0000 0.0000 0.000000      0 SUCF2__1B-1C 
SCHAND23 SCHAND2B Y 1 -0.000 0.0501 0.000000    283 LOCF20T2__1C 
SCHATE11 SCHATE12 9 2 0.0000 0.0000 0.000000      0 SUCB3__1A-1B 
SCHATE11 SNDDRA12 1 0 0.1080 1.0790 380.0970   1596 1_LN301336__ 
SCHATE12 SCHATE13 9 2 0.0000 0.0000 0.000000      0 SUCB3__1B-1C 
SCHATE12 SCHATE15 0 2 0.0000 0.0000 0.000000      0 SUCB3__1B-2B 
SCHATE12 SCHATE17 0 7 0.0000 0.0000 0.000000      0 SUCB3__1B-HS 
SCHATE13 SNDDRA11 2 0 0.1090 1.0760 380.0970   1596 2_LN301337__ 
SCHATE14 SCHATE15 9 2 0.0000 0.0000 0.000000      0 SUCB3__2A-2B 
SCHATE15 SCHATE16 9 2 0.0000 0.0000 0.000000      0 SUCB3__2B-2C 
SCHATE15 SCHATE17 0 7 0.0000 0.0000 0.000000      0 SUCB3__2B-HS 
SCHATE21 SCHATE22 9 2 0.0000 0.0000 0.000000      0 SUCB2__1A-1B 
SCHATE21 SVALLO22 1 0 0.0860 0.6010 67.04545    890 1_LNX20027__ 
SCHATE22 SCHATE23 9 7 0.0000 0.0000 0.000000      0 SUCB2__1B-HS 
SCHIPP11 SCHIPP12 9 2 0.0000 0.0000 0.000000      0 SUCI3__1A-1B 
SCHIPP12 SCHIPP13 9 2 0.0000 0.0000 0.000000      0 SUCI3__1B-1C 
SCHIPP12 SCHIPP15 0 2 0.0000 0.0000 0.000000      0 SUCI3__1B-2B 
SCHIPP13 SCHIPP1A Y 9 -0.000 0.0501 0.000000   2589 LOCI30L4__1C 
SCHIPP14 SCHIPP15 9 2 0.0000 0.0000 0.000000      0 SUCI3__2A-2B 
SCHIPP15 SCHIPP16 9 2 0.0000 0.0000 0.000000      0 SUCI3__2B-2C 
SCHIPP16 SCHIPP1A Y 9 -0.000 0.0501 0.000000   2589 LOCI30L4__2C 
SCHIPP21 SCHIPP22 9 2 0.0000 0.0000 0.000000      0 SUCI2__1A-1B 
SCHIPP21 SCHIPP23 9 7 0.0000 0.0000 0.000000      0 SUCI2__1A-2A 
SCHIPP21 SCHIPP2A Y 1 -0.000 0.0501 0.000000    535 LOCI20T1__1A 
SCHIPP22 SCHIPP24 0 2 0.0000 0.0000 0.000000      0 SUCI2__1B-2B 
SCHIPP22 SCHIPP25 0 2 0.0000 0.0000 0.000000      0 SUCI2__1B-HS 
SCHIPP22 SCHIPP2B Y 9 -0.000 0.0501 0.000000    535 LOCI20T2__1B 
SCHIPP22 SCHIPP2C Y 1 -0.000 0.0501 0.000000    535 LOCI20T3__1B 
SCHIPP22 SSTALD21 1 0 1.5980 11.530 79.77273    960 1_LN200040__ 
SCHIPP22 SY_VIS22 2 0 1.4750 10.984 81.48760   1000 2_LN201251__ 
SCHIPP23 SCHIPP24 9 2 0.0000 0.0000 0.000000      0 SUCI2__2A-2B 
SCHIPP23 SCHIPP2A Y 9 -0.000 0.0501 0.000000    535 LOCI20T1__2A 
SCHIPP23 SSTALD22 2 8 2.0360 14.227 103.7190    820 2_LN201347__ 
SCHIPP23 SWIMMI22 1 0 1.4700 16.824 173.0992   1920 1_LN201341__ 
SCHIPP23 SY_VIS21 1 0 1.4730 10.980 81.34298   1000 1_LN201250__ 
SCHIPP24 SCHIPP25 0 7 0.0000 0.0000 0.000000      0 SUCI2__2B-HS 
SCHIPP24 SCHIPP2B Y 1 -0.000 0.0501 0.000000    535 LOCI20T2__2B 
SCHIPP24 SCHIPP2C Y 9 -0.000 0.0501 0.000000    535 LOCI20T3__2B 
SCHIPP25 SCHIPP2A Y 9 -0.000 0.0501 0.000000    535 LOCI20T1__HS 
SCHIPP25 SCHIPP2B Y 9 -0.000 0.0501 0.000000    535 LOCI20T2__HS 
SCHIPP25 SCHIPP2C Y 9 -0.000 0.0501 0.000000    535 LOCI20T3__HS 
SCRANS21 SCRANS22 9 2 0.0000 0.0000 0.000000      0 SUC32__1A-1B 
SCRANS21 SROMAN23 1 0 2.7850 12.599 151.6736   1060 1_LN201181__ 
SCRANS22 SCRANS2A Y 1 -0.000 0.0501 0.000000    656 TRC32101__1B 
SCRANS22 SFORET23 1 0 1.0920 4.8080 58.94628   1060 1_LN201180__ 
SEGLIS21 SEGLIS2A Y 1 -0.000 0.0501 0.000000    567 LOEG2011__S1 
SEGLIS21 SY_WEI21 1 0 0.0320 0.1700 2.231410    520 1_LNC20114__ 
SFAELL21 SFAELL22 0 2 0.0000 0.0000 0.000000      0 SUFA2__S1-2A 
SFAELL21 SFAELL2B Y 1 -0.000 0.0501 0.000000    882 LOFA21T2__S1 
SFAELL21 SFAELL2C Y 9 -0.000 0.0501 0.000000    567 LOFA21T3__S1 
SFAELL21 SFAELL2D Y 1 -0.000 0.0501 0.000000    567 LOFA21T4__S1 
SFAELL21 SGRYNA22 1 0 2.1060 11.437 176.4669    950 1_LN200154__ 
SFAELL22 SFAELL23 9 7 0.0000 0.0000 0.000000      0 SUFA2__2A-2B 
SFAELL22 SFAELL2A Y 1 -0.000 0.0501 0.000000    882 LOFA21T1__2A 
SFAELL22 SFAELL2B Y 9 -0.000 0.0501 0.000000    882 LOFA21T2__2A 
SFAELL22 SFAELL2C Y 1 -0.000 0.0501 0.000000    567 LOFA21T3__2A 
SFAELL22 SFAELL2D Y 9 -0.000 0.0501 0.000000    567 LOFA21T4__2A 
SFAELL23 SFAELL2B Y 1 -0.000 0.0501 0.000000    882 LOFA21T2__2B 
SFERRE21 SFERRE2A Y 1 -0.000 0.0501 0.000000    220 GEFE2001__S1 
SFERRE21 SFERRE2B Y 1 -0.000 0.0501 0.000000    220 GEFE2002__S1 
SFERRE21 SFERRE2C Y 1 -0.000 0.0501 0.000000    220 GEFE2003__S1 
SFIESC21 SFIESC2A Y 1 -0.000 0.0501 0.000000    378 LOFH20T1__S1 
SFIESC21 SMOERE24 1 0 0.5730 3.8730 25.53719    915 1_LN200047__ 
SFIESC21 SY_ACQ21 1 0 0.7100 11.112 122.3760    915 1_LN201172__ 
SFILIS11 SFILIS1A Y 1 -0.000 0.0501 0.000000    310 LOFI30T1__S1 
SFILIS11 SROBBI12 1 0 1.6120 18.048 204.5637   1920 1_LN300155__ 
SFILIS11 SSILS_12 1 0 0.5530 6.2570 69.08587   1830 1_LN300033__ 
SFIONG21 SFIONG22 9 2 0.0000 0.0000 0.000000      0 SUFG2__1A-1B 
SFIONG21 SFIONG24 0 7 0.0000 0.0000 0.000000      0 SUFG2__1A-V1 
SFIONG21 SY_FIG21 1 8 0.0200 0.1100 0.867770    820 1_LN201320__ 
SFIONG21 SY_FIG22 2 8 0.0200 0.1100 0.867770    820 2_LN201352__ 
SFIONG22 SFIONG23 9 2 0.0000 0.0000 0.000000      0 SUFG2__1B-1C 
SFIONG22 SFIONG25 0 7 0.0000 0.0000 0.000000      0 SUFG2__1B-V2 
SFIONG23 SFIONG26 0 7 0.0000 0.0000 0.000000      0 SUFG2__1C-V3 
SFIONG24 SFIONG2A Y 9 -0.000 0.0501 0.000000    189 GEFG2001__V1 
SFIONG24 SFIONG2B Y 9 -0.000 0.0501 0.000000    189 GEFG2002__V1 
SFIONG25 SFIONG2C Y 9 -0.000 0.0501 0.000000    189 GEFG2003__V2 
SFIONG25 SFIONG2D Y 9 -0.000 0.0501 0.000000    189 GEFG2004__V2 
SFIONG26 SFIONG2E Y 9 -0.000 0.0501 0.000000    189 GEFG2005__V3 
SFIONG26 SFIONG2F Y 9 -0.000 0.0501 0.000000    189 GEFG2006__V3 
SFIONN21 SFIONN2A Y 1 -0.000 0.0501 0.000000    189 GEFF2001__S1 
SFIONN21 SFIONN2B Y 1 -0.000 0.0501 0.000000    189 GEFF2002__S1 
SFIONN21 SFIONN2C Y 1 -0.000 0.0501 0.000000    189 GEFF2003__S1 
SFIONN21 SY_FIF21 1 0 0.0290 0.2050 1.528930    960 1_LN201316__ 
SFIONN21 SY_FIG22 2 8 0.0330 0.2270 1.694220    820 2_LN201349__ 
SFLUME21 SFLUME22 0 2 0.0000 0.0000 0.000000      0 SUFL2__S1-S2 
SFLUME21 SFLUME2A Y 9 -0.000 0.0501 0.000000    441 LOFL20T1__S1 
SFLUME21 SFLUME2B Y 1 -0.000 0.0501 0.000000    441 LOFL20T2__S1 
SFLUME21 SFLUME2C Y 1 -0.000 0.0501 0.000000    882 LOFL20T3__S1 
SFLUME22 SFLUME2A Y 1 -0.000 0.0501 0.000000    441 LOFL20T1__S2 
SFLUME22 SFLUME2B Y 9 -0.000 0.0501 0.000000    441 LOFL20T2__S2 
SFLUME22 SFLUME2C Y 9 -0.000 0.0501 0.000000    882 LOFL20T3__S2 
SFLUME22 SGERLA21 1 0 0.6380 3.0520 22.00413    600 1_LNC20093__ 
SFLUME22 SGOESG26 1 0 1.7970 12.014 93.20248    915 1_LN201191__ 
SFORET21 SFORET22 9 2 0.0000 0.0000 0.000000      0 SUFO2__1A-1B 
SFORET21 SFORET2A Y 1 -0.000 0.0501 0.000000   1260 LOFO20T8__1A 
SFORET21 SFORET2C Y 9 -0.000 0.0501 0.000000    157 LOFO20U1__1A 
SFORET22 SFORET23 9 2 0.0000 0.0000 0.000000      0 SUFO2__1B-1C 
SFORET22 SFORET25 0 2 0.0000 0.0000 0.000000      0 SUFO2__1B-2B 
SFORET23 SFORET2B Y 9 -0.000 0.0501 0.000000    882 LOFO20T9__1C 
SFORET23 SFORET2D Y 9 -0.000 0.0501 0.000000    157 LOFO20U2__1C 
SFORET24 SFORET25 9 2 0.0000 0.0000 0.000000      0 SUFO2__2A-2B 
SFORET24 SFORET2A Y 9 -0.000 0.0501 0.000000   1260 LOFO20T8__2A 
SFORET24 SFORET2C Y 1 -0.000 0.0501 0.000000    157 LOFO20U1__2A 
SFORET24 SVERBO21 1 0 0.7420 3.2730 47.06612   1060 1_LN200175__ 
SFORET25 SFORET26 9 2 0.0000 0.0000 0.000000      0 SUFO2__2B-2C 
SFORET26 SFORET2B Y 1 -0.000 0.0501 0.000000    882 LOFO20T9__2C 
SFORET26 SFORET2D Y 1 -0.000 0.0501 0.000000    157 LOFO20U2__2C 
SFORET26 SVERBO22 2 0 0.7410 3.2730 46.98347   1060 2_LN200176__ 
SFROLO21 SFROLO22 9 2 0.0000 0.0000 0.000000      0 SUFR2__1A-1B 
SFROLO21 SFROLO23 0 2 0.0000 0.0000 0.000000      0 SUFR2__1A-2A 
SFROLO21 SFROLO25 0 7 0.0000 0.0000 0.000000      0 SUFR2__1A-HA 
SFROLO21 SFROLO2A Y 9 -0.000 0.0501 0.000000    882 LOFR20T1__1A 
SFROLO21 SFROLO2D Y 1 -0.000 0.0501 0.000000    882 LOFR20T4__1A 
SFROLO21 SLACHM22 1 0 0.5340 3.7540 25.39256    915 1_LN200177__ 
SFROLO22 SFROLO2B Y 9 -0.000 0.0501 0.000000    882 LOFR20T2__1B 
SFROLO22 SFROLO2C Y 9 -0.000 0.0501 0.000000    882 LOFR20T3__1B 
SFROLO23 SFROLO24 9 2 0.0000 0.0000 0.000000      0 SUFR2__2A-2B 
SFROLO23 SFROLO25 0 7 0.0000 0.0000 0.000000      0 SUFR2__2A-HA 
SFROLO23 SFROLO2A Y 9 -0.000 0.0501 0.000000    882 LOFR20T1__2A 
SFROLO23 SFROLO2D Y 9 -0.000 0.0501 0.000000    882 LOFR20T4__2A 
SFROLO24 SFROLO2B Y 1 -0.000 0.0501 0.000000    882 LOFR20T2__2B 
SFROLO24 SFROLO2C Y 9 -0.000 0.0501 0.000000    882 LOFR20T3__2B 
SFROLO24 SORMAL21 1 0 1.0840 9.4400 89.23554    915 1_LN200178__ 
SFROLO25 SFROLO26 9 7 0.0000 0.0000 0.000000      0 SUFR2__HA-HB 
SFROLO25 SFROLO2A Y 9 -0.000 0.0501 0.000000    882 LOFR20T1__HA 
SFROLO25 SFROLO2D Y 9 -0.000 0.0501 0.000000    882 LOFR20T4__HA 
SFROLO26 SFROLO2B Y 9 -0.000 0.0501 0.000000    882 LOFR20T2__HB 
SFROLO26 SFROLO2C Y 9 -0.000 0.0501 0.000000    882 LOFR20T3__HB 
SGABI_21 SY_GAB21 1 0 0.0370 0.1400 0.888430    100 1_LN201275__ 
SGABI_71 SGABI_7A Y 9 -0.000 0.0501 0.000000    257 LOGB00T2__S1 
SGABI_71 SGABI_7B Y 1 -0.000 0.0501 0.000000    513 GEGB0001__S1 
SGABI_71 SGABI_7C Y 1 -0.000 0.0501 0.000000    513 GEGB0002__S1 
SGALMI21 SGALMI2A Y 1 -0.000 0.0501 0.000000    656 TRGA2101__S1 
SGALMI21 SGALMI2B Y 1 -0.000 0.0501 0.000000    656 TRGA2102__S1 
SGALMI21 SKERZE21 1 8 0.3110 1.4760 15.55785   1060 1_LN200109__ 
SGALMI21 SMUEHB22 1 0 0.7490 3.7260 38.20248   1060 1_LN200108__ 
SGALMI22 SGALMI2A Y 9 -0.000 0.0501 0.000000    656 TRGA2101__S2 
SGALMI22 SGALMI2B Y 9 -0.000 0.0501 0.000000    656 TRGA2102__S2 
SGERLA21 SGERLA2A Y 1 -0.000 0.0501 0.000000    441 LOGF2011__S1 
SGISWI21 SGISWI2A Y 1 -0.000 0.0501 0.000000    378 LOGW20T1__S1 
SGISWI21 SINNER21 1 0 1.5340 7.0040 46.32231    690 1_LNC20032__ 
SGISWI21 SLITTA21 1 0 3.2710 15.420 108.0992    690 1_LNC20033__ 
SGOESC21 SGOESC2A Y 1 -0.000 0.0501 0.000000    283 LOGC20T1__S1 
SGOESC21 SGOESC2B Y 1 -0.000 0.0501 0.000000    220 GEGC2003__S1 
SGOESC21 SGOESC2C Y 1 -0.000 0.0501 0.000000    220 GEGC2004__S1 
SGOESC21 SPLATT22 1 0 0.8750 6.1130 39.00826    500 1_LN200294__ 
SGOESC21 SY_PLA22 1 8 0.8670 6.0450 37.97521    500 1_LN201383__ 
SGOESG11 SGOESG12 0 2 0.0000 0.0000 0.000000      0 SUGO3__S1-S2 
SGOESG11 SGOESG1A Y 9 -0.000 0.0501 0.000000   1987 GEGO3001__S1 
SGOESG11 SLAUFE13 1 0 0.6400 7.4000 82.00139   1830 1_LN300003__ 
SGOESG11 SMETTL11 2 0 1.2330 13.813 151.5582   1830 2_LN300064__ 
SGOESG12 SGOESG1A Y 1 -0.000 0.0501 0.000000   1987 GEGO3001__S2 
SGOESG12 SMETTL12 1 0 0.9700 12.891 159.5706   1830 1_LN300147__ 
SGOESG21 SGOESG22 9 2 0.0000 0.0000 0.000000      0 SUGO2__1A-1B 
SGOESG21 SGOESG24 9 7 0.0000 0.0000 0.000000      0 SUGO2__1A-2A 
SGOESG21 SGOESG2C Y 1 -0.000 0.0501 0.000000    441 LOGO20T3__1A 
SGOESG21 SGOESG2D Y 1 -0.000 0.0501 0.000000    567 LOGO20T5__1A 
SGOESG21 SSURSE26 1 8 0.7980 8.1660 92.25207   1830 1_LN200184__ 
SGOESG21 SY_SUR21 1 0 0.7940 8.1260 91.71488   1830 1_LN201380__ 
SGOESG22 SGOESG23 9 2 0.0000 0.0000 0.000000      0 SUGO2__1B-1C 
SGOESG22 SGOESG25 0 2 0.0000 0.0000 0.000000      0 SUGO2__1B-2B 
SGOESG22 SGOESG28 0 7 0.0000 0.0000 0.000000      0 SUGO2__1B-HB 
SGOESG23 SGOESG2B Y 9 -0.000 0.0501 0.000000    220 LOGO200E__1C 
SGOESG23 SGOESG2E Y 9 -0.000 0.0501 0.000000    441 LOGO20T6__1C 
SGOESG23 SLAUFE24 1 0 0.6500 7.4200 109.4008   1920 1_LN200011__ 
SGOESG24 SGOESG25 9 2 0.0000 0.0000 0.000000      0 SUGO2__2A-2B 
SGOESG24 SGOESG2C Y 9 -0.000 0.0501 0.000000    441 LOGO20T3__2A 
SGOESG24 SGOESG2D Y 9 -0.000 0.0501 0.000000    567 LOGO20T5__2A 
SGOESG24 SORMAL21 1 0 0.4610 4.9700 55.18595   1830 1_LN200185__ 
SGOESG25 SGOESG26 9 2 0.0000 0.0000 0.000000      0 SUGO2__2B-2C 
SGOESG25 SGOESG28 0 7 0.0000 0.0000 0.000000      0 SUGO2__2B-HB 
SGOESG26 SGOESG2B Y 1 -0.000 0.0501 0.000000    220 LOGO200E__2C 
SGOESG26 SGOESG2E Y 1 -0.000 0.0501 0.000000    441 LOGO20T6__2C 
SGOESG26 SMETTL21 1 0 0.9620 12.730 157.6240   1830 1_LN200183__ 
SGOESG27 SGOESG28 9 7 0.0000 0.0000 0.000000      0 SUGO2__HA-HB 
SGOESG27 SGOESG2C Y 9 -0.000 0.0501 0.000000    441 LOGO20T3__HA 
SGOESG27 SGOESG2D Y 9 -0.000 0.0501 0.000000    567 LOGO20T5__HA 
SGOESG28 SGOESG29 9 7 0.0000 0.0000 0.000000      0 SUGO2__HB-HC 
SGOESG29 SGOESG2B Y 9 -0.000 0.0501 0.000000    220 LOGO200E__HC 
SGOESG29 SGOESG2E Y 9 -0.000 0.0501 0.000000    441 LOGO20T6__HC 
SGONDO21 SSERRA21 1 0 0.3080 1.8660 11.21901    180 1_LN201274__ 
SGONDO71 SGONDO7A Y 1 -0.000 0.0501 0.000000    257 LOGN00T4__S1 
SGONDO71 SGONDO7B Y 1 -0.000 0.0501 0.000000    770 GEGN0001__S1 
SGONDO71 SGONDO7C Y 1 -0.000 0.0501 0.000000    770 GEGN0002__S1 
SGONDO71 SGONDO7D Y 1 -0.000 0.0501 0.000000    770 GEGN0003__S1 
SGORDU21 XGO_ME21 1 0 1.8235 9.7260 59.58678    730 1_LN200055__ 
SGRIMS21 SGRIMS22 9 2 0.0000 0.0000 0.000000      0 SUGM2__1A-1B 
SGRIMS21 SGRIMS23 0 2 0.0000 0.0000 0.000000      0 SUGM2__1A-2A 
SGRIMS21 SGRIMS2B Y 9 -0.000 0.0501 0.000000    378 GEGM2021__1A 
SGRIMS21 SGRIMS2C Y 1 -0.000 0.0501 0.000000    378 GEGM2022__1A 
SGRIMS22 SGRIMS2A Y 1 -0.000 0.0501 0.000000    283 GEGM2011__1B 
SGRIMS22 SGRIMS2D Y 1 -0.000 0.0501 0.000000    378 GEGM2023__1B 
SGRIMS22 SGRIMS2E Y 1 -0.000 0.0501 0.000000    378 GEGM2024__1B 
SGRIMS22 SINNER23 1 0 1.0300 6.5860 282.1694    900 1_LN201281__ 
SGRIMS23 SGRIMS24 9 2 0.0000 0.0000 0.000000      0 SUGM2__2A-2B 
SGRIMS23 SGRIMS2B Y 9 -0.000 0.0501 0.000000    378 GEGM2021__2A 
SGRIMS23 SGRIMS2C Y 9 -0.000 0.0501 0.000000    378 GEGM2022__2A 
SGRIMS23 SINNER24 2 0 1.0310 6.5160 282.5620    900 2_LN201282__ 
SGRIMS24 SGRIMS2A Y 9 -0.000 0.0501 0.000000    283 GEGM2011__2B 
SGRIMS24 SGRIMS2D Y 9 -0.000 0.0501 0.000000    378 GEGM2023__2B 
SGRIMS24 SGRIMS2E Y 9 -0.000 0.0501 0.000000    378 GEGM2024__2B 
SGRYNA21 SGRYNA22 0 2 0.0000 0.0000 0.000000      0 SUGY2__S1-S2 
SGRYNA21 SGRYNA2A Y 9 -0.000 0.0501 0.000000    567 LOGY20T1__S1 
SGRYNA21 SGRYNA2B Y 1 -0.000 0.0501 0.000000    441 LOGY20T2__S1 
SGRYNA21 SGRYNA2C Y 9 -0.000 0.0501 0.000000    441 LOGY20T3__S1 
SGRYNA21 SMETTL23 1 0 1.7690 18.269 239.7314    950 1_LN200187__ 
SGRYNA21 STIERF21 1 0 2.4990 14.274 171.1570    960 1_LN201152__ 
SGRYNA21 SWINKE22 2 0 1.0450 11.858 131.7769    960 2_LN200190__ 
SGRYNA22 SGRYNA2A Y 1 -0.000 0.0501 0.000000    567 LOGY20T1__S2 
SGRYNA22 SGRYNA2B Y 9 -0.000 0.0501 0.000000    441 LOGY20T2__S2 
SGRYNA22 SGRYNA2C Y 1 -0.000 0.0501 0.000000    441 LOGY20T3__S2 
SGRYNA22 STAVAN21 1 0 1.9080 21.665 238.2025    960 1_LN200188__ 
SGRYNA22 STIERF26 2 0 2.4990 14.271 171.1364    960 2_LN201153__ 
SGRYNA22 SWINKE21 1 0 1.0540 11.950 133.0165   1240 1_LN200189__ 
SGSTAA21 SGSTAA22 9 2 0.0000 0.0000 0.000000      0 SUGS2__1A-1B 
SGSTAA21 SGSTAA2A Y 1 -0.000 0.0501 0.000000    378 LOGS20T1__1A 
SGSTAA21 SMUEHB21 1 0 3.5090 23.318 196.8595    900 1_LN200107__ 
SGSTAA22 SGSTAA23 9 2 0.0000 0.0000 0.000000      0 SUGS2__1B-1C 
SGSTAA23 SGSTAA2B Y 1 -0.000 0.0501 0.000000    283 LOGS20T2__1C 
SHAND171 SHAND172 9 2 0.0000 0.0000 0.000000      0 SUHD0__1A-1B 
SHAND171 SHAND17A Y 1 -0.000 0.0501 0.000000   1026 GEHD0011__1A 
SHAND171 SHAND17B Y 1 -0.000 0.0501 0.000000   1026 GEHD0012__1A 
SHAND271 SHAND27A Y 1 -0.000 0.0501 0.000000   1283 GEHD0021__2A 
SHAND271 SHAND27B Y 1 -0.000 0.0501 0.000000   1283 GEHD0022__2A 
SHAND272 SHAND27C Y 1 -0.000 0.0501 0.000000   1283 GEHD0023__2B 
SHAND272 SHAND27D Y 1 -0.000 0.0501 0.000000   1283 GEHD0024__2B 
SHAND273 SHAND27E Y 1 -0.000 0.0501 0.000000   2823 GEHD0025__2C 
SHAND274 SHAND27F Y 1 -0.000 0.0501 0.000000   1796 GEHD0031__S3 
SHANDE21 SHANDE22 9 2 0.0000 0.0000 0.000000      0 SUHD2__1A-1B 
SHANDE21 SINNER21 1 0 0.7010 4.7370 33.18182    900 1_LN201176__ 
SHANDE22 SHANDE24 0 2 0.0000 0.0000 0.000000      0 SUHD2__1B-2B 
SHANDE22 SINNER26 2 0 0.7200 4.7810 32.76860    900 2_LN201177__ 
SHANDE23 SHANDE24 9 2 0.0000 0.0000 0.000000      0 SUHD2__2A-2B 
SHANDE23 SPECCI22 1 0 2.8720 19.037 127.7893    900 1_LN201175__ 
SHANDE24 SMOERE23 1 0 2.4410 21.415 183.8636    900 1_LN201246__ 
SHAUTE21 SHAUTE22 9 2 0.0000 0.0000 0.000000      0 SUHA2__1A-1B 
SHAUTE21 SHAUTE2A Y 1 -0.000 0.0501 0.000000   1071 LOHA20T1__1A 
SHAUTE21 SMUEHB22 1 0 1.9690 10.511 164.6488   1060 1_LN200056__ 
SHAUTE22 SHAUTE2B Y 1 -0.000 0.0501 0.000000   1071 LOHA20T3__1B 
SHAUTE22 SS.TRI21 1 0 4.1920 22.726 200.9711    820 1_LN200289__ 
SILANZ21 SILANZ2A Y 1 -0.000 0.0501 0.000000    378 GEIL2013__S1 
SILANZ21 SY_ILA21 1 0 0.0430 0.3100 2.107440    250 1_LN200191__ 
SINGEN21 SINGEN22 9 2 0.0000 0.0000 0.000000      0 SUIB2__1A-1B 
SINGEN21 SINGEN2A Y 1 -0.000 0.0501 0.000000    378 LOIB20T1__1A 
SINGEN21 SMETTL22 1 0 0.8380 8.5470 97.89256   1000 1_LNC20117__ 
SINGEN21 SY_KUS21 1 8 0.5280 5.6870 62.87190   1000 1_LN201269__ 
SINGEN22 SINGEN2B Y 1 -0.000 0.0501 0.000000    441 LOIB20T2__1B 
SINGEN22 SPLATT21 1 0 0.8880 9.1030 102.3347    915 1_LNC20115__ 
SINGEN22 SY_PLA22 1 8 0.8810 9.0350 101.3223    915 1_LN201384__ 
SINNER21 SINNER22 9 2 0.0000 0.0000 0.000000      0 SUIK2__1A-1B 
SINNER21 SWIMMI21 1 0 1.4130 14.944 191.2190   1920 1_LN200275__ 
SINNER22 SINNER23 9 2 0.0000 0.0000 0.000000      0 SUIK2__1B-1C 
SINNER22 SINNER25 0 2 0.0000 0.0000 0.000000      0 SUIK2__1B-2B 
SINNER24 SINNER25 9 2 0.0000 0.0000 0.000000      0 SUIK2__2A-2B 
SINNER25 SINNER26 9 2 0.0000 0.0000 0.000000      0 SUIK2__2B-2C 
SINNER26 SMETTL21 1 0 4.5000 24.691 178.7603    745 1_LN200193__ 
SINNER31 SINNER32 9 2 0.0000 0.0000 0.000000      0 SUIK1__1A-1B 
SINNER31 SINNER34 0 2 0.0000 0.0000 0.000000      0 SUIK1__1A-2A 
SINNER31 SINNER3A Y 1 -0.000 0.0501 0.000000    600 LOIK10L1__1A 
SINNER31 SINNER3B Y 1 -0.000 0.0501 0.000000    323 GEIK1002__1A 
SINNER31 SINNER3C Y 1 -0.000 0.0501 0.000000     92 LOIK10L2__1A 
SINNER31 SINNER3M Y 9 -0.000 0.0501 0.000000    831 GEIK1016__1A 
SINNER32 SINNER33 9 2 0.0000 0.0000 0.000000      0 SUIK1__1B-1C 
SINNER32 SINNER3E Y 1 -0.000 0.0501 0.000000   1016 LOIK10L3__1B 
SINNER32 SINNER3G Y 9 -0.000 0.0501 0.000000    185 LOIK10T5__1B 
SINNER32 SINNER3I Y 9 -0.000 0.0501 0.000000    554 LOIK10TH__1B 
SINNER32 SINNER3K Y 9 -0.000 0.0501 0.000000   6559 LOIK10TR__1B 
SINNER33 SINNER36 0 7 0.0000 0.0000 0.000000      0 SUIK1__1C-2C 
SINNER33 SINNER3D Y 9 -0.000 0.0501 0.000000    323 GEIK1011__1C 
SINNER33 SINNER3F Y 9 -0.000 0.0501 0.000000    323 GEIK1012__1C 
SINNER33 SINNER3H Y 9 -0.000 0.0501 0.000000    323 GEIK1013__1C 
SINNER33 SINNER3J Y 9 -0.000 0.0501 0.000000    323 GEIK1014__1C 
SINNER33 SINNER3L Y 9 -0.000 0.0501 0.000000    323 GEIK1015__1C 
SINNER34 SINNER35 9 2 0.0000 0.0000 0.000000      0 SUIK1__2A-2B 
SINNER34 SINNER3A Y 9 -0.000 0.0501 0.000000    600 LOIK10L1__2A 
SINNER34 SINNER3B Y 9 -0.000 0.0501 0.000000    323 GEIK1002__2A 
SINNER34 SINNER3C Y 9 -0.000 0.0501 0.000000     92 LOIK10L2__2A 
SINNER34 SINNER3M Y 1 -0.000 0.0501 0.000000    831 GEIK1016__2A 
SINNER35 SINNER36 9 2 0.0000 0.0000 0.000000      0 SUIK1__2B-2C 
SINNER35 SINNER3E Y 9 -0.000 0.0501 0.000000   1016 LOIK10L3__2B 
SINNER35 SINNER3G Y 1 -0.000 0.0501 0.000000    185 LOIK10T5__2B 
SINNER35 SINNER3I Y 9 -0.000 0.0501 0.000000    554 LOIK10TH__2B 
SINNER35 SINNER3K Y 9 -0.000 0.0501 0.000000   6559 LOIK10TR__2B 
SINNER36 SINNER3D Y 1 -0.000 0.0501 0.000000    323 GEIK1011__2C 
SINNER36 SINNER3F Y 1 -0.000 0.0501 0.000000    323 GEIK1012__2C 
SINNER36 SINNER3H Y 1 -0.000 0.0501 0.000000    323 GEIK1013__2C 
SINNER36 SINNER3J Y 1 -0.000 0.0501 0.000000    323 GEIK1014__2C 
SINNER36 SINNER3L Y 1 -0.000 0.0501 0.000000    323 GEIK1015__2C 
SINNER71 SINNER7A Y 9 -0.000 0.0501 0.000000    513 LOIK01T9__S1 
SIRAGN21 SIRAGN2A Y 9 -0.000 0.0501 0.000000    882 LOIR20T1__S1 
SIRAGN21 SIRAGN2B Y 1 -0.000 0.0501 0.000000    378 LOIR20T2__S1 
SIRAGN21 SSOAZZ21 1 0 1.8970 10.498 126.8802   1240 1_LN200084__ 
SKERZE21 SKERZE22 9 2 0.0000 0.0000 0.000000      0 SUKE2__1A-1B 
SKERZE21 SKERZE2B Y 9 -0.000 0.0501 0.000000    157 LOKE20U2__1A 
SKERZE22 SKERZE2A Y 1 -0.000 0.0501 0.000000    157 LOKE20U1__1B 
SKERZE22 SMUEHB22 1 0 0.4360 2.8290 61.44628   1060 1_LN200110__ 
SLACHM21 SLACHM22 0 2 0.0000 0.0000 0.000000      0 SULT2__S1-S2 
SLACHM21 SLACHM2A Y 1 -0.000 0.0501 0.000000    378 LOLT20T1__S1 
SLACHM21 SLACHM2B Y 9 -0.000 0.0501 0.000000    378 LOLT20T2__S1 
SLACHM21 SLACHM2C Y 1 -0.000 0.0501 0.000000    882 LOLT21T4__S1 
SLACHM21 SMUENC21 1 8 0.8960 9.4170 105.3099   1240 1_LN200080__ 
SLACHM22 SLACHM2A Y 9 -0.000 0.0501 0.000000    378 LOLT20T1__S2 
SLACHM22 SLACHM2B Y 1 -0.000 0.0501 0.000000    378 LOLT20T2__S2 
SLACHM22 SLACHM2C Y 9 -0.000 0.0501 0.000000    882 LOLT21T4__S2 
SLAUFE11 SLAUFE12 9 2 0.0000 0.0000 0.000000      0 SULF3__1A-1B 
SLAUFE11 SLAUFE17 0 7 0.0000 0.0000 0.000000      0 SULF3__1A-2A 
SLAUFE11 SLAUFE1D 0 7 0.0000 0.0000 0.000000      0 SULF3__1A-3A 
SLAUFE11 SLAUFE1J 0 7 0.0000 0.0000 0.000000      0 SULF3__1A-HS 
SLAUFE11 SLEIBS11 1 0 0.2950 4.5160 60.11773   1920 1_LN300009__ 
SLAUFE12 SLAUFE13 9 2 0.0000 0.0000 0.000000      0 SULF3__1B-1C 
SLAUFE13 SLAUFE14 9 2 0.0000 0.0000 0.000000      0 SULF3__1C-1D 
SLAUFE13 XLA_KU12 2 0 0.1300 1.1075 19.25208   1920 2_LN300013__ 
SLAUFE13 XLA_TI11 1 0 0.4030 3.5915 42.20222   1620 1_LN300015__ 
SLAUFE14 SLAUFE15 9 2 0.0000 0.0000 0.000000      0 SULF3__1D-1E 
SLAUFE14 XLA_SI11 1 0 0.6590 6.8160 98.17867   1896 1_LN300011__ 
SLAUFE15 SLAUFE16 9 2 0.0000 0.0000 0.000000      0 SULF3__1E-1F 
SLAUFE15 SLAUFE1B 9 7 0.0000 0.0000 0.000000      0 SULF3__1E-2E 
SLAUFE15 SLAUFE1H 0 7 0.0000 0.0000 0.000000      0 SULF3__1E-3E 
SLAUFE15 XLA_KU11 1 0 0.1285 1.0925 20.19391   1920 1_LN300016__ 
SLAUFE17 SLAUFE18 9 2 0.0000 0.0000 0.000000      0 SULF3__2A-2B 
SLAUFE17 SLAUFE1D 0 7 0.0000 0.0000 0.000000      0 SULF3__2A-3A 
SLAUFE17 SLAUFE1J 0 7 0.0000 0.0000 0.000000      0 SULF3__2A-HS 
SLAUFE18 SLAUFE19 9 2 0.0000 0.0000 0.000000      0 SULF3__2B-2C 
SLAUFE18 XLA_EN11 1 0 0.8880 10.736 183.2271   1920 1_LN301311__ 
SLAUFE19 SLAUFE1A 9 2 0.0000 0.0000 0.000000      0 SULF3__2C-2D 
SLAUFE1A SLAUFE1B 9 2 0.0000 0.0000 0.000000      0 SULF3__2D-2E 
SLAUFE1A XLA_KU13 3 0 0.1375 1.1240 20.11773   1920 3_LN300012__ 
SLAUFE1B SLAUFE1C 9 2 0.0000 0.0000 0.000000      0 SULF3__2E-2F 
SLAUFE1B SLAUFE1H 0 7 0.0000 0.0000 0.000000      0 SULF3__2E-3E 
SLAUFE1D SLAUFE1E 9 7 0.0000 0.0000 0.000000      0 SULF3__3A-3B 
SLAUFE1D SLAUFE1J 0 7 0.0000 0.0000 0.000000      0 SULF3__3A-HS 
SLAUFE1E SLAUFE1F 9 7 0.0000 0.0000 0.000000      0 SULF3__3B-3C 
SLAUFE1F SLAUFE1G 9 7 0.0000 0.0000 0.000000      0 SULF3__3C-3D 
SLAUFE1G SLAUFE1H 9 7 0.0000 0.0000 0.000000      0 SULF3__3D-3E 
SLAUFE1H SLAUFE1I 9 7 0.0000 0.0000 0.000000      0 SULF3__3E-3F 
SLAUFE21 SLAUFE22 9 2 0.0000 0.0000 0.000000      0 SULF2__1A-1B 
SLAUFE22 SLAUFE23 9 2 0.0000 0.0000 0.000000      0 SULF2__1B-1C 
SLAUFE22 SLAUFE25 0 7 0.0000 0.0000 0.000000      0 SULF2__1B-2B 
SLAUFE22 SMUENC21 1 0 0.2390 2.0400 122.0455   1240 1_LN200006__ 
SLAUFE23 SLAUFE26 9 2 0.0000 0.0000 0.000000      0 SULF2__1C-2C 
SLAUFE23 SLAUFE2A Y 1 -0.000 0.0501 0.000000    724 LOLF2020__1C 
SLAUFE23 SY_LFB21 1 0 0.0020 0.0501 36.94215   2600 1_LN201288__ 
SLAUFE24 SLAUFE25 9 2 0.0000 0.0000 0.000000      0 SULF2__2A-2B 
SLAUFE24 XLA_KU22 2 0 0.2835 1.4600 26.30165   1130 2_LN200008__ 
SLAUFE25 SLAUFE26 9 2 0.0000 0.0000 0.000000      0 SULF2__2B-2C 
SLAUFE26 SLAUFE2A Y 9 -0.000 0.0501 0.000000    724 LOLF2020__2C 
SLAUFE26 XLA_GU22 1 0 0.4540 3.1340 58.26446   1200 1_LNX20024__ 
SLAVOR11 SLAVOR12 9 2 0.0000 0.0000 0.000000      0 SULA3__1A-1B 
SLAVOR11 SLAVOR13 0 2 0.0000 0.0000 0.000000      0 SULA3__1A-2A 
SLAVOR11 SLAVOR15 0 7 0.0000 0.0000 0.000000      0 SULA3__1A-HA 
SLAVOR12 SMETTL12 1 8 3.3880 35.088 385.3255   1830 1_LN300063__ 
SLAVOR13 SLAVOR14 9 2 0.0000 0.0000 0.000000      0 SULA3__2A-2B 
SLAVOR13 SLAVOR15 0 7 0.0000 0.0000 0.000000      0 SULA3__2A-HA 
SLAVOR14 XLA_MU11 1 0 0.9210 10.050 113.1163   1830 1_LN300031__ 
SLAVOR15 SLAVOR16 9 7 0.0000 0.0000 0.000000      0 SULA3__HA-HB 
SLAVOR21 SLAVOR22 9 2 0.0000 0.0000 0.000000      0 SULA2__1A-1B 
SLAVOR21 SLAVOR23 0 2 0.0000 0.0000 0.000000      0 SULA2__1A-2A 
SLAVOR21 SLAVOR25 0 7 0.0000 0.0000 0.000000      0 SULA2__1A-HA 
SLAVOR21 SLAVOR2A Y 1 -0.000 0.0501 0.000000    882 LOLA20L1__1A 
SLAVOR22 SPECCI21 1 0 1.5020 9.8290 61.57025    810 1_LN200198__ 
SLAVOR23 SLAVOR24 9 2 0.0000 0.0000 0.000000      0 SULA2__2A-2B 
SLAVOR23 SLAVOR25 0 7 0.0000 0.0000 0.000000      0 SULA2__2A-HA 
SLAVOR23 SLAVOR2A Y 9 -0.000 0.0501 0.000000    882 LOLA20L1__2A 
SLAVOR25 SLAVOR26 9 7 0.0000 0.0000 0.000000      0 SULA2__HA-HB 
SLAVOR25 SLAVOR2A Y 9 -0.000 0.0501 0.000000    882 LOLA20L1__HA 
SLEIBS11 SLEIBS12 9 2 0.0000 0.0000 0.000000      0 SULE3__1A-1B 
SLEIBS11 SLEIBS1A Y 1 -0.000 0.0501 0.000000   2516 GELEG001__1A 
SLEIBS12 SLEIBS13 9 2 0.0000 0.0000 0.000000      0 SULE3__1B-1C 
SLEIBS12 SLEIBS14 0 7 0.0000 0.0000 0.000000      0 SULE3__1B-HS 
SLEIBS14 SLEIBS1A Y 9 -0.000 0.0501 0.000000   2516 GELEG001__HS 
SLINDE21 SLINDE22 9 2 0.0000 0.0000 0.000000      0 SULH2__1A-1B 
SLINDE21 SLINDE2B Y 9 -0.000 0.0501 0.000000    378 LOLH20T2__1A 
SLINDE21 SMUEHB22 1 0 2.8250 18.663 146.6322    900 1_LN200096__ 
SLINDE22 SLINDE2A Y 1 -0.000 0.0501 0.000000    378 LOLH20T1__1B 
SLINDE22 SY_LFB21 1 0 3.0920 21.696 200.1653    900 1_LN201290__ 
SLINTH11 SLINTH12 0 2 0.0000 0.0000 0.000000      0 SULM3__S1-S2 
SLINTH11 SLINTH1A Y 1 -0.000 0.0501 0.000000    711 GELM3001__S1 
SLINTH11 SLINTH1B Y 9 -0.000 0.0501 0.000000    711 GELM3002__S1 
SLINTH11 STIERF11 1 0 0.0980 0.8380 300.6163   1675 1_LN301342__ 
SLINTH12 SLINTH1C Y 1 -0.000 0.0501 0.000000    711 GELM3003__S2 
SLINTH12 SLINTH1D Y 1 -0.000 0.0501 0.000000    711 GELM3004__S2 
SLINTH12 STIERF16 2 0 0.0970 0.8340 300.6163   1675 2_LN301343__ 
SLITTA21 SLITTA22 9 2 0.0000 0.0000 0.000000      0 SULU2__1A-1B 
SLITTA21 SLITTA2A Y 1 -0.000 0.0501 0.000000    724 LOLU20T1__1A 
SLITTA22 SLITTA2B Y 1 -0.000 0.0501 0.000000    724 LOLU20T2__1B 
SLITTA22 SLITTA2C Y 1 -0.000 0.0501 0.000000    441 LOLU20T3__1B 
SLITTA22 SMETTL22 1 0 0.3620 3.9930 47.27273   1800 1_LN200197__ 
SLOEBB21 SLOEBB22 0 7 0.0000 0.0000 0.000000      0 SULB2__S1-S2 
SLOEBB21 SLOEBB23 0 2 0.0000 0.0000 0.000000      0 SULB2__S1-S3 
SLOEBB21 SLOEBB2A Y 1 -0.000 0.0501 0.000000    189 LOLB20T1__S1 
SLOEBB22 SLOEBB24 0 2 0.0000 0.0000 0.000000      0 SULB2__S2-S4 
SLOEBB22 SLOEBB2B Y 1 -0.000 0.0501 0.000000    126 LOLB20T2__S2 
SLOEBB23 SLOEBB24 0 2 0.0000 0.0000 0.000000      0 SULB2__S3-S4 
SLOEBB23 STINZE22 1 0 1.8750 10.857 72.93388    745 1_LN201185__ 
SLUPFG21 SLUPFG22 0 7 0.0000 0.0000 0.000000      0 SULG2__S1-S2 
SLUPFG21 SLUPFG2A Y 9 -0.000 0.0501 0.000000    504 GELG2014__S1 
SLUPFG21 SLUPFG2B Y 9 -0.000 0.0501 0.000000    504 GELG2058__S1 
SLUPFG22 SLUPFG2A Y 9 -0.000 0.0501 0.000000    504 GELG2014__S2 
SLUPFG22 SLUPFG2B Y 9 -0.000 0.0501 0.000000    504 GELG2058__S2 
SMAGAD21 SMAGAD22 0 2 0.0000 0.0000 0.000000      0 SUMO2__S1-S2 
SMAGAD21 SMAGAD2A Y 9 -0.000 0.0501 0.000000    882 LOMO20T1__S1 
SMAGAD21 SMANNO21 1 0 0.9350 6.6940 46.94215    960 1_LN201192__ 
SMAGAD22 SMAGAD2A Y 1 -0.000 0.0501 0.000000    882 LOMO20T1__S2 
SMAGAD22 SMANNO21 2 0 0.9350 6.6940 46.96281    960 2_LNC20005__ 
SMAGAD22 SSOAZZ22 1 0 2.0860 11.555 139.5455   1200 1_LN200085__ 
SMANNA31 SMANNA3A Y 1 -0.000 0.0501 0.000000   6559 LOM010L1__1C 
SMANNA31 SMANNA3B Y 1 -0.000 0.0501 0.000000   6559 LOM010L2__1C 
SMANNA31 SMANNA3C Y 1 -0.000 0.0501 0.000000    370 LOM010T3__1C 
SMANNA31 SMANNA3D Y 9 -0.000 0.0501 0.000000    370 LOM010T4__1C 
SMANNA31 SMANNO32 1 0 0.0010 0.1000 0.088890   1200 1_LN101007__ 
SMANNO31 SMANNO32 9 2 0.0000 0.0000 0.000000      0 SUM01__1A-1B 
SMANNO31 SMANNO3A Y 1 -0.000 0.0501 0.000000    370 LOM010T5__1A 
SMANNO31 SMENDR31 1 0 1.2960 7.5100 758.9778    960 1_LN101001__ 
SMANNO31 SY_PSC31 1 0 0.2690 1.2580 486.5333    960 1_LN101004__ 
SMAPRA71 SMAPRA7A Y 1 -0.000 0.0501 0.000000   3592 GEMA0011__S1 
SMAPRA72 SMAPRA7B Y 1 -0.000 0.0501 0.000000   3592 GEMA0021__S2 
SMAPRA73 SMAPRA7C Y 1 -0.000 0.0501 0.000000   3592 GEMA0031__S3 
SMATHO21 SMATHO2A Y 1 -0.000 0.0501 0.000000    656 TRM92101__S1 
SMATHO21 SROMAN21 1 0 0.5260 7.8540 94.56612   1200 1_LN200242__ 
SMATHO21 SROMAN26 2 0 0.5260 7.8570 94.66942   1200 2_LNC20007__ 
SMATHO22 SMATHO2A Y 9 -0.000 0.0501 0.000000    656 TRM92101__S2 
SMENDR11 XME_CA11 1 0 0.1320 1.0247 191.2812    855 1_LN301314__ 
SMENDR31 SMENDR32 9 2 0.0000 0.0000 0.000000      0 SUMM1__1A-1B 
SMENDR31 SMENDR3B Y 9 -0.000 0.0501 0.000000    554 LOMM10T1__1A 
SMENDR32 SMENDR33 9 2 0.0000 0.0000 0.000000      0 SUMM1__1B-1C 
SMENDR32 SMENDR35 0 2 0.0000 0.0000 0.000000      0 SUMM1__1B-2B 
SMENDR32 SMENDR3D Y 9 -0.000 0.0501 0.000000    554 LOMM10T3__1B 
SMENDR33 SMENDR3A Y 1 -0.000 0.0501 0.000000    231 LOMM1011__1C 
SMENDR33 SMENDR3C Y 9 -0.000 0.0501 0.000000    554 LOMM10T2__1C 
SMENDR33 SY_PSC31 1 0 1.0400 6.3060 272.4889    960 1_LN101005__ 
SMENDR34 SMENDR35 9 2 0.0000 0.0000 0.000000      0 SUMM1__2A-2B 
SMENDR34 SMENDR3B Y 1 -0.000 0.0501 0.000000    554 LOMM10T1__2A 
SMENDR35 SMENDR36 9 2 0.0000 0.0000 0.000000      0 SUMM1__2B-2C 
SMENDR35 SMENDR3D Y 1 -0.000 0.0501 0.000000    554 LOMM10T3__2B 
SMENDR36 SMENDR3A Y 9 -0.000 0.0501 0.000000    231 LOMM1011__2C 
SMENDR36 SMENDR3C Y 9 -0.000 0.0501 0.000000    554 LOMM10T2__2C 
SMENDR37 SMENDR38 0 7 0.0000 0.0000 0.000000      0 SUMM1__V1-V2 
SMENDR37 SMENDR3C Y 9 -0.000 0.0501 0.000000    554 LOMM10T2__V1 
SMETTL11 SMETTL12 0 2 0.0000 0.0000 0.000000      0 SUMT3__S1-S2 
SMETTL11 SMETTL1A Y 9 -0.000 0.0501 0.000000    419 LOMT31T3__S1 
SMETTL11 SMETTL1B Y 9 -0.000 0.0501 0.000000    419 LOMT31T4__S1 
SMETTL12 SMETTL1A Y 1 -0.000 0.0501 0.000000    419 LOMT31T3__S2 
SMETTL12 SMETTL1B Y 1 -0.000 0.0501 0.000000    419 LOMT31T4__S2 
SMETTL21 SMETTL22 0 7 0.0000 0.0000 0.000000      0 SUMT2__S1-S2 
SMETTL21 SMETTL23 0 2 0.0000 0.0000 0.000000      0 SUMT2__S1-S3 
SMETTL21 SOBFEL21 1 0 0.5900 6.5450 71.83884    960 1_LN200129__ 
SMETTL21 SOBFEL21 2 0 0.5810 6.4550 70.82645    960 2_LN200130__ 
SMETTL22 SMETTL23 0 7 0.0000 0.0000 0.000000      0 SUMT2__S2-S3 
SMETTL22 SMETTL2A Y 1 -0.000 0.0501 0.000000    441 LOMT20T4__S2 
SMETTL22 SMETTL2B Y 9 -0.000 0.0501 0.000000    441 LOMT20T5__S2 
SMETTL22 SMETTL2C Y 1 -0.000 0.0501 0.000000    724 LOMT21T1__S2 
SMETTL22 SSURSE25 1 8 0.5230 6.1930 71.17769   1830 1_LN200131__ 
SMETTL22 SWILLI21 1 8 1.7988 11.789 134.4215    900 1_LN201314__ 
SMETTL22 SY_KUS21 1 8 0.2670 2.9800 32.72727   1830 1_LN201267__ 
SMETTL22 SY_PLA21 1 8 1.7140 17.575 198.1405   1830 1_LN201265__ 
SMETTL22 SY_SUR21 1 0 0.5190 6.1540 70.68182   1830 1_LN201381__ 
SMETTL23 SMETTL2A Y 9 -0.000 0.0501 0.000000    441 LOMT20T4__S3 
SMETTL23 SMETTL2B Y 9 -0.000 0.0501 0.000000    441 LOMT20T5__S3 
SMETTL23 SMETTL2C Y 9 -0.000 0.0501 0.000000    724 LOMT21T1__S3 
SMETTL23 SPLATT21 1 0 1.7480 17.918 200.9298   1500 1_LNC20116__ 
SMOERE21 SMOERE22 9 2 0.0000 0.0000 0.000000      0 SUML2__1A-1B 
SMOERE21 SMOERE23 0 2 0.0000 0.0000 0.000000      0 SUML2__1A-2A 
SMOERE21 SMOERE25 0 7 0.0000 0.0000 0.000000      0 SUML2__1A-HA 
SMOERE21 SMOERE2B Y 1 -0.000 0.0501 0.000000    378 LOML20T2__1A 
SMOERE22 SMOERE2A Y 1 -0.000 0.0501 0.000000    378 LOML20T1__1B 
SMOERE22 SY_VIS22 2 0 0.6830 5.0980 37.58264   1000 2_LN201252__ 
SMOERE23 SMOERE24 9 2 0.0000 0.0000 0.000000      0 SUML2__2A-2B 
SMOERE23 SMOERE25 0 7 0.0000 0.0000 0.000000      0 SUML2__2A-HA 
SMOERE23 SMOERE2B Y 9 -0.000 0.0501 0.000000    378 LOML20T2__2A 
SMOERE24 SMOERE2A Y 9 -0.000 0.0501 0.000000    378 LOML20T1__2B 
SMOERE24 SY_GAB21 1 0 1.2550 8.8660 54.13223    915 1_LN201276__ 
SMOERE25 SMOERE26 9 7 0.0000 0.0000 0.000000      0 SUML2__HA-HB 
SMOERE25 SMOERE2B Y 9 -0.000 0.0501 0.000000    378 LOML20T2__HA 
SMOERE26 SMOERE2A Y 9 -0.000 0.0501 0.000000    378 LOML20T1__HB 
SMOERS21 SMOERS2A Y 1 -0.000 0.0501 0.000000    567 LOMR20T1__S1 
SMOERS21 SMONTL22 1 0 0.8080 7.7710 87.08678   1070 1_LN200133__ 
SMOERS21 SWINKE22 1 0 0.4840 5.4690 60.95041   1240 1_LN200132__ 
SMOERS22 SMOERS2A Y 9 -0.000 0.0501 0.000000    567 LOMR20T1__S2 
SMONTL21 SMONTL22 9 2 0.0000 0.0000 0.000000      0 SUMY2__1A-1B 
SMONTL21 SMONTL2A Y 1 -0.000 0.0501 0.000000    567 LOMY20T1__1A 
SMONTL21 SY_REH21 1 0 0.3380 1.6510 19.91736   1070 1_LNC20051__ 
SMONTL22 SMONTL2B Y 1 -0.000 0.0501 0.000000    567 LOMY20T2__1B 
SMUEH321 SMUEHB21 1 0 0.0010 0.1000 0.103310   2500 1_LN201321__ 
SMUEHB21 SMUEHB22 0 2 0.0000 0.0000 0.000000      0 SUMU2__S1-S2 
SMUEHB21 SMUEHB2A Y 9 -0.000 0.0501 0.000000    913 LOMU2001__S1 
SMUEHB21 SMUEHB2B Y 9 -0.000 0.0501 0.000000    913 LOMU2002__S1 
SMUEHB21 SMUEHB2C Y 1 -0.000 0.0501 0.000000   1417 LOMU2120__S1 
SMUEHB21 SMUEHB2D Y 1 -0.000 0.0501 0.000000   1417 LOMU2122__S1 
SMUEHB22 SMUEHB2A Y 9 -0.000 0.0501 0.000000    913 LOMU2001__S2 
SMUEHB22 SMUEHB2B Y 9 -0.000 0.0501 0.000000    913 LOMU2002__S2 
SMUEHB22 SMUEHB2C Y 9 -0.000 0.0501 0.000000   1417 LOMU2120__S2 
SMUEHB22 SMUEHB2D Y 9 -0.000 0.0501 0.000000   1417 LOMU2122__S2 
SMUENC21 SMUENC2A Y 1 -0.000 0.0501 0.000000    567 LOMW20T1__S1 
SMUENC21 SMUENC2B Y 1 -0.000 0.0501 0.000000    567 LOMW20T2__S1 
SNDDRA11 SNDDRA12 0 2 0.0000 0.0000 0.000000      0 SUND3__1A-1B 
SNDDRA11 SNDDRA14 0 7 0.0000 0.0000 0.000000      0 SUND3__1A-2B 
SNDDRA12 SNDDRA14 0 7 0.0000 0.0000 0.000000      0 SUND3__1B-2B 
SNDDRA13 SNDDRA14 9 7 0.0000 0.0000 0.000000      0 SUND3__2A-2B 
SNDDRA71 SNDDRA7A Y 1 -0.000 0.0501 0.000000   5389 GEND0001__S1 
SNDDRA72 SNDDRA7B Y 9 -0.000 0.0501 0.000000   5389 GEND0002__S2 
SNDDRA73 SNDDRA7C Y 1 -0.000 0.0501 0.000000   5389 GEND0003__S3 
SNDDRA74 SNDDRA7D Y 1 -0.000 0.0501 0.000000   5389 GEND0004__S4 
SNDDRA75 SNDDRA7E Y 1 -0.000 0.0501 0.000000   5389 GEND0005__S5 
SNDDRA76 SNDDRA7F Y 1 -0.000 0.0501 0.000000   5389 GEND0006__S6 
SNIEDE21 SNIEDE2A Y 1 -0.000 0.0501 0.000000    567 LONI20T2__S1 
SNIEDE21 SOBFEL21 1 0 1.2350 6.8980 51.94215    745 1_LN200118__ 
SOBFEL21 SOBFEL2A Y 1 -0.000 0.0501 0.000000    378 LOOE20T1__S1 
SOBFEL21 SOBFEL2B Y 1 -0.000 0.0501 0.000000    567 LOOE20T2__S1 
SOBFEL21 SOBFEL2C Y 9 -0.000 0.0501 0.000000    441 LOOE20T3__S1 
SOBFEL21 SOBFEL2D Y 1 -0.000 0.0501 0.000000    882 LOOE20T4__S1 
SOBFEL21 SREGEN24 1 0 2.2110 12.156 371.8595    745 1_LN200119__ 
SOFTRI21 SOFTRI2A Y 1 -0.000 0.0501 0.000000    567 LOOF21T1__S1 
SOFTRI21 SRUPPE21 1 8 1.0330 5.5960 70.43388   1200 1_LN200090__ 
SOFTRI21 XLA_GU21 1 0 1.2950 9.2195 109.6074    960 1_LNX20022__ 
SOLIVO21 SOLIVO2A Y 1 -0.000 0.0501 0.000000    252 GEOL2001__S1 
SOLIVO21 SOLIVO2B Y 1 -0.000 0.0501 0.000000    252 GEOL2002__S1 
SOLIVO21 SOLIVO2C Y 1 -0.000 0.0501 0.000000     63 GEOL20T3__S1 
SORMAL21 SORMAL2A Y 1 -0.000 0.0501 0.000000    378 LOOR20T1__S1 
SORMAL21 SORMAL2B Y 1 -0.000 0.0501 0.000000    252 LOOR20T2__S1 
SORMAL22 SORMAL2A Y 9 -0.000 0.0501 0.000000    378 LOOR20T1__S2 
SORMAL22 SORMAL2B Y 9 -0.000 0.0501 0.000000    252 LOOR20T2__S2 
SPECCI21 SPECCI22 0 7 0.0000 0.0000 0.000000      0 SUPC2__S1-S2 
SPECCI71 SPECCI7A Y 1 -0.000 0.0501 0.000000   1026 GEPC2001__S1 
SPECCI71 SPECCI7B Y 9 -0.000 0.0501 0.000000    513 LOPC20P1__S1 
SPECCI71 SPECCI7C Y 1 -0.000 0.0501 0.000000   1026 GEPC2002__S1 
SPECCI71 SPECCI7D Y 9 -0.000 0.0501 0.000000    513 LOPC20P2__S1 
SPLATT21 SPLATT22 9 2 0.0000 0.0000 0.000000      0 SUPS2__1A-1B 
SPLATT21 SPLATT2A Y 1 -0.000 0.0501 0.000000    378 LOPS20T1__1A 
SPLATT21 SY_PLA21 1 8 0.0010 0.0501 0.123970    500 1_LN201264__ 
SPLATT21 SY_PLA22 2 8 0.0080 0.0680 1.012400    500 2_LN201385__ 
SPLATT22 SPLATT2B Y 1 -0.000 0.0501 0.000000    378 LOPS20T2__1B 
SPRADE11 SPRADE12 9 2 0.0000 0.0000 0.000000      0 SUPR3__1A-1B 
SPRADE11 SPRADE18 9 7 0.0000 0.0000 0.000000      0 SUPR3__1A-2C 
SPRADE12 SPRADE13 9 2 0.0000 0.0000 0.000000      0 SUPR3__1B-1C 
SPRADE12 SPRADE17 0 2 0.0000 0.0000 0.000000      0 SUPR3__1B-2B 
SPRADE13 SPRADE14 9 2 0.0000 0.0000 0.000000      0 SUPR3__1C-1D 
SPRADE13 SPRADE16 9 7 0.0000 0.0000 0.000000      0 SUPR3__1C-2A 
SPRADE13 SSILS_11 1 0 2.6500 30.170 335.7479   1830 1_LN301360__ 
SPRADE13 XWE_PR12 2 0 0.8378 11.498 134.2936   1920 2_LN300081__ 
SPRADE14 SPRADE15 9 2 0.0000 0.0000 0.000000      0 SUPR3__1D-1E 
SPRADE16 SPRADE17 9 2 0.0000 0.0000 0.000000      0 SUPR3__2A-2B 
SPRADE17 SPRADE18 9 2 0.0000 0.0000 0.000000      0 SUPR3__2B-2C 
SPRADE18 SPRADE19 9 2 0.0000 0.0000 0.000000      0 SUPR3__2C-2D 
SPRADE18 SROBBI13 1 0 2.1990 25.477 292.2645   1920 1_LN301344__ 
SPRADE18 XWE_PR11 1 0 0.8378 11.498 134.3213   1920 1_LN300080__ 
SPRADE19 SPRADE1A 9 2 0.0000 0.0000 0.000000      0 SUPR3__2D-2E 
SPRADE51 SPRADE52 0 2 0.0000 0.0000 0.000000      0 SUPR1__1A-1B 
SPRADE51 SPRADE54 0 7 0.0000 0.0000 0.000000      0 SUPR1__1A-HB 
SPRADE51 SPRADE5B Y 1 -0.000 0.0501 0.000000    567 GEPR10MA__1A 
SPRADE51 SPRADE5C Y 1 -0.000 0.0501 0.000000    189 LOPR10T1__1A 
SPRADE52 SPRADE54 0 7 0.0000 0.0000 0.000000      0 SUPR1__1B-HB 
SPRADE52 SPRADE56 0 2 0.0000 0.0000 0.000000      0 SUPR1__1B-VP 
SPRADE52 SPRADE5E Y 1 -0.000 0.0501 0.000000    189 LOPR10T2__1B 
SPRADE52 SPRADE5F Y 1 -0.000 0.0501 0.000000    504 LOPR10T5__1B 
SPRADE53 SPRADE54 9 7 0.0000 0.0000 0.000000      0 SUPR1__HA-HB 
SPRADE53 SPRADE5B Y 9 -0.000 0.0501 0.000000    567 GEPR10MA__HA 
SPRADE53 SPRADE5C Y 9 -0.000 0.0501 0.000000    189 LOPR10T1__HA 
SPRADE54 SPRADE55 9 7 0.0000 0.0000 0.000000      0 SUPR1__HB-HC 
SPRADE55 SPRADE56 9 7 0.0000 0.0000 0.000000      0 SUPR1__VP-HC 
SPRADE55 SPRADE5E Y 9 -0.000 0.0501 0.000000    189 LOPR10T2__HC 
SPRADE55 SPRADE5F Y 9 -0.000 0.0501 0.000000    504 LOPR10T5__HC 
SPRADE56 SPRADE5A Y 1 -0.000 0.0501 0.000000    756 LOPR10OV__VP 
SPRADE56 SPRADE5D Y 1 -0.000 0.0501 0.000000    378 GEPR10OV__VP 
SPRADE71 SPRADE7A Y 1 -0.000 0.0501 0.000000   2823 GEPR0001__S1 
SPRADE72 SPRADE7B Y 1 -0.000 0.0501 0.000000   2823 GEPR0002__S2 
SPRADE73 SPRADE7C Y 1 -0.000 0.0501 0.000000   2823 GEPR0003__S3 
SPRADE74 SPRADE7D Y 1 -0.000 0.0501 0.000000   2823 GEPR0004__S4 
SREALT71 SREALT7A Y 1 -0.000 0.0501 0.000000    257 LORH0011__S1 
SREALT71 SREALT7B Y 1 -0.000 0.0501 0.000000    770 GERH00KR__S1 
SREGEN21 SREGEN22 9 2 0.0000 0.0000 0.000000      0 SURG2__1A-1B 
SREGEN21 SREGEN2A Y 1 -0.000 0.0501 0.000000    567 LORG20T1__1A 
SREGEN21 SREGEN2B Y 1 -0.000 0.0501 0.000000    157 LORG20U1__1A 
SREGEN22 SREGEN23 9 2 0.0000 0.0000 0.000000      0 SURG2__1B-1C 
SREGEN22 SREGEN25 0 2 0.0000 0.0000 0.000000      0 SURG2__1B-2B 
SREGEN23 SREGEN2C Y 1 -0.000 0.0501 0.000000    157 LORG20U2__1C 
SREGEN24 SREGEN25 9 2 0.0000 0.0000 0.000000      0 SURG2__2A-2B 
SREGEN24 SREGEN2A Y 9 -0.000 0.0501 0.000000    567 LORG20T1__2A 
SREGEN24 SREGEN2B Y 9 -0.000 0.0501 0.000000    157 LORG20U1__2A 
SREGEN24 SSEEBA22 1 0 0.4080 2.7400 39.73140   1240 1_LN200209__ 
SREGEN25 SREGEN26 9 2 0.0000 0.0000 0.000000      0 SURG2__2B-2C 
SREGEN26 SREGEN2C Y 9 -0.000 0.0501 0.000000    157 LORG20U2__2C 
SRIDDE21 SRIDDE22 9 2 0.0000 0.0000 0.000000      0 SURI2__1A-1B 
SRIDDE21 SRIDDE2B Y 9 -0.000 0.0501 0.000000    441 LORI20T1__1A 
SRIDDE21 XRI_AV21 1 0 2.1300 12.945 100.2479    810 1_LN200023__ 
SRIDDE21 XRI_CO21 1 0 2.8790 17.836 130.8678    890 1_LNC20058__ 
SRIDDE21 XRI_VA21 1 0 1.9200 11.595 87.06612    810 1_LN200070__ 
SRIDDE22 SRIDDE23 9 2 0.0000 0.0000 0.000000      0 SURI2__1B-1C 
SRIDDE22 SRIDDE26 0 2 0.0000 0.0000 0.000000   4000 SURI2__1B-2B 
SRIDDE23 SRIDDE24 9 2 0.0000 0.0000 0.000000   1250 SURI2__1C-1D 
SRIDDE23 SRIDDE27 9 7 0.0000 0.0000 0.000000      0 SURI2__1C-2C 
SRIDDE23 SRIDDE2D Y 9 -0.000 0.0501 0.000000    441 LORI20T3__1C 
SRIDDE23 SS.TRI22 2 8 1.9810 12.508 96.73554    890 2_LN201393__ 
SRIDDE24 SRIDDE28 9 7 0.0000 0.0000 0.000000      0 SURI2__1D-2D 
SRIDDE24 SRIDDE2C Y 9 -0.000 0.0501 0.000000    189 GERI2001__1D 
SRIDDE24 SRIDDE2E Y 9 -0.000 0.0501 0.000000    189 GERI2002__1D 
SRIDDE24 SRIDDE2F Y 9 -0.000 0.0501 0.000000    189 GERI2003__1D 
SRIDDE24 SRIDDE2G Y 9 -0.000 0.0501 0.000000    189 GERI2004__1D 
SRIDDE24 SRIDDE2H Y 1 -0.000 0.0501 0.000000    189 GERI2005__1D 
SRIDDE24 SY_FIF21 1 0 1.1120 7.6870 52.33471    885 1_LN201317__ 
SRIDDE24 SY_FIG22 2 8 1.3390 7.9400 54.54545    820 2_LN201348__ 
SRIDDE25 SRIDDE26 9 2 0.0000 0.0000 0.000000      0 SURI2__2A-2B 
SRIDDE25 SRIDDE28 9 2 0.0000 0.0000 0.000000   1250 SURI2__2A-2D 
SRIDDE25 SRIDDE2B Y 1 -0.000 0.0501 0.000000    441 LORI20T1__2A 
SRIDDE26 SRIDDE27 9 2 0.0000 0.0000 0.000000      0 SURI2__2B-2C 
SRIDDE27 SRIDDE2D Y 1 -0.000 0.0501 0.000000    441 LORI20T3__2C 
SRIDDE27 SS.TRI22 1 0 0.6530 9.8170 117.1694   2240 1_LN201120__ 
SRIDDE28 SRIDDE2C Y 1 -0.000 0.0501 0.000000    189 GERI2001__2D 
SRIDDE28 SRIDDE2E Y 1 -0.000 0.0501 0.000000    189 GERI2002__2D 
SRIDDE28 SRIDDE2F Y 9 -0.000 0.0501 0.000000    189 GERI2003__2D 
SRIDDE28 SRIDDE2G Y 1 -0.000 0.0501 0.000000    189 GERI2004__2D 
SRIDDE28 SRIDDE2H Y 9 -0.000 0.0501 0.000000    189 GERI2005__2D 
SRIET_21 SRIET_22 9 2 0.0000 0.0000 0.000000      0 SURT2__1A-1B 
SRIET_21 SSCHLA23 1 0 0.9760 5.3200 66.52893   1240 1_LN200116__ 
SRIET_22 SRIET_2A Y 1 -0.000 0.0501 0.000000    567 LORT20T2__1B 
SROBBI11 SROBBI12 9 2 0.0000 0.0000 0.000000      0 SURO3__1A-1B 
SROBBI11 XRO_SF11 1 0 0.5855 8.5135 110.6787   1920 1_LN300157__ 
SROBBI12 SROBBI13 9 7 0.0000 0.0000 0.000000      0 SURO3__1B-2A 
SROBBI12 SROBBI14 0 7 0.0000 0.0000 0.000000      0 SURO3__1B-2B 
SROBBI12 SROBBI15 0 7 0.0000 0.0000 0.000000      0 SURO3__1B-VP 
SROBBI12 SSILS_12 2 8 2.1690 24.352 274.2036   1830 2_LN301355__ 
SROBBI13 SROBBI14 9 2 0.0000 0.0000 0.000000      0 SURO3__2A-2B 
SROBBI13 XRO_GO11 1 0 1.1540 17.107 235.7202   1920 1_LN300156__ 
SROBBI14 SROBBI15 0 2 0.0000 0.0000 0.000000      0 SURO3__2B-VP 
SROBBI15 SROBBI1A Y 1 -0.000 0.0501 0.000000    310 LORO30TA__VP 
SROBBI15 SROBBI1B Y 1 -0.000 0.0501 0.000000    310 LORO30TB__VP 
SROBIE21 SROBIE22 0 7 0.0000 0.0000 0.000000      0 SURB2__S1-S2 
SROBIE71 SROBIE72 9 7 0.0000 0.0000 0.000000      0 SURB0__1A-1B 
SROBIE71 SROBIE7A Y 1 -0.000 0.0501 0.000000   1283 GERB2001__1A 
SROBIE71 SROBIE7B Y 9 -0.000 0.0501 0.000000   1283 GERB2002__1A 
SROBIE72 SROBIE73 9 7 0.0000 0.0000 0.000000      0 SURB0__1B-1C 
SROBIE72 SROBIE7E Y 9 -0.000 0.0501 0.000000   1026 GERB2005__1B 
SROBIE73 SROBIE7C Y 1 -0.000 0.0501 0.000000   1283 GERB2003__1C 
SROBIE73 SROBIE7D Y 1 -0.000 0.0501 0.000000   1283 GERB2004__1C 
SROMAN11 SROMAN12 9 7 0.0000 0.0000 0.000000      0 SURM3__1A-1B 
SROMAN12 SROMAN13 9 7 0.0000 0.0000 0.000000      0 SURM3__1B-1C 
SROMAN14 SROMAN15 9 2 0.0000 0.0000 0.000000      0 SURM3__2A-2B 
SROMAN14 XRO_B.11 1 0 0.6195 9.2495 110.8449   2240 1_LN301331__ 
SROMAN15 SROMAN16 9 2 0.0000 0.0000 0.000000      0 SURM3__2B-2C 
SROMAN21 SROMAN22 9 2 0.0000 0.0000 0.000000      0 SURM2__1A-1B 
SROMAN21 SROMAN2A Y 1 -0.000 0.0501 0.000000    656 TRRM2101__1A 
SROMAN21 SS.TRI21 1 0 3.5690 15.951 191.0950   1060 1_LN201283__ 
SROMAN22 SROMAN23 9 2 0.0000 0.0000 0.000000      0 SURM2__1B-1C 
SROMAN22 SROMAN25 0 2 0.0000 0.0000 0.000000      0 SURM2__1B-2B 
SROMAN23 SROMAN2B Y 1 -0.000 0.0501 0.000000    656 TRRM2102__1C 
SROMAN24 SROMAN25 9 2 0.0000 0.0000 0.000000      0 SURM2__2A-2B 
SROMAN24 SROMAN2A Y 9 -0.000 0.0501 0.000000    656 TRRM2101__2A 
SROMAN24 SVEYTA21 1 0 0.8710 13.077 153.7603   2240 1_LN200212__ 
SROMAN25 SROMAN26 9 2 0.0000 0.0000 0.000000      0 SURM2__2B-2C 
SROMAN26 SROMAN2B Y 9 -0.000 0.0501 0.000000    656 TRRM2102__2C 
SROMAN26 SVAUX_22 1 0 0.2690 4.0480 48.05785   2240 1_LN200243__ 
SROTHE21 SROTHE22 9 2 0.0000 0.0000 0.000000      0 SURH2__1A-1B 
SROTHE22 SSAREL21 1 0 1.6910 10.023 105.5579    960 1_LNC20039__ 
SROTHE22 SY_SRL21 1 8 1.6700 9.9050 105.0826   1240 1_LN201387__ 
SROTHE31 SROTHE32 9 2 0.0000 0.0000 0.000000      0 SURH1__1A-1B 
SROTHE71 SROTHE72 9 7 0.0000 0.0000 0.000000      0 SURH0__1A-1B 
SROTHE71 SROTHE75 9 7 0.0000 0.0000 0.000000      0 SURH0__1E-1A 
SROTHE71 SROTHE7D Y 1 -0.000 0.0501 0.000000   1540 GERH0103__1A 
SROTHE72 SROTHE73 9 7 0.0000 0.0000 0.000000      0 SURH0__1B-1C 
SROTHE72 SROTHE7C Y 9 -0.000 0.0501 0.000000   1540 GERH0102__1B 
SROTHE73 SROTHE74 9 7 0.0000 0.0000 0.000000      0 SURH0__1C-1D 
SROTHE73 SROTHE7B Y 1 -0.000 0.0501 0.000000   1540 GERH0101__1C 
SROTHE74 SROTHE75 9 7 0.0000 0.0000 0.000000      0 SURH0__1D-1E 
SROTHE74 SROTHE7A Y 9 -0.000 0.0501 0.000000    257 LORH01TE__1D 
SRUETH21 SRUETH22 9 2 0.0000 0.0000 0.000000      0 SUR32__1A-1B 
SRUETH21 SRUETH23 9 7 0.0000 0.0000 0.000000      0 SUR32__1A-2A 
SRUETH22 SRUETH24 0 2 0.0000 0.0000 0.000000      0 SUR32__1B-2B 
SRUETH22 SY_REH21 1 0 0.0670 0.4010 4.194210   1240 1_LN201300__ 
SRUETH22 XMN_RU22 2 0 0.0345 0.5180 5.950410   1920 2_LNX20018__ 
SRUETH23 SRUETH24 9 2 0.0000 0.0000 0.000000      0 SUR32__2A-2B 
SRUETH23 SSAREL21 1 0 2.2080 13.522 141.3636   1240 1_LN201297__ 
SRUETH23 SSAREL21 2 8 1.1640 13.099 146.4669    960 2_LN201390__ 
SRUETH23 SWINKE22 1 0 0.4860 3.8450 160.8264   1920 1_LN201298__ 
SRUETH23 SY_SRL21 1 8 1.1580 13.058 146.2190   1910 1_LN201388__ 
SRUETH24 XMN_RU21 1 0 0.0445 0.5460 5.847110   1920 1_LNX20019__ 
SRUPPE21 SRUPPE22 9 7 0.0000 0.0000 0.000000      0 SURU2__1A-1B 
SRUPPE21 SRUPPE2A Y 9 -0.000 0.0501 0.000000    126 LORU20U1__1A 
SRUPPE22 SRUPPE2B Y 9 -0.000 0.0501 0.000000    126 LORU20U2__1B 
SS.TRI21 SS.TRI22 0 2 0.0000 0.0000 0.000000      0 SUS92__S1-S2 
SS.TRI21 SS.TRI2A Y 9 -0.000 0.0501 0.000000    535 LOS92002__S1 
SS.TRI21 SS.TRI2B Y 9 -0.000 0.0501 0.000000    819 LOS92022__S1 
SS.TRI21 SS.TRI2C Y 1 -0.000 0.0501 0.000000    525 T3S92101__S1 
SS.TRI21 SS.TRI2D Y 9 -0.000 0.0501 0.000000    525 T3S92106__S1 
SS.TRI21 XS._CO21 1 0 2.2495 13.381 98.11983    890 1_LNF20026__ 
SS.TRI22 SS.TRI2A Y 1 -0.000 0.0501 0.000000    535 LOS92002__S2 
SS.TRI22 SS.TRI2B Y 1 -0.000 0.0501 0.000000    819 LOS92022__S2 
SS.TRI22 SS.TRI2C Y 9 -0.000 0.0501 0.000000    525 T3S92101__S2 
SS.TRI22 SS.TRI2D Y 1 -0.000 0.0501 0.000000    525 T3S92106__S2 
SS.TRI22 SVEYTA23 1 0 0.3490 5.2440 62.47934   2240 1_LNC20055__ 
SSAMST21 SSAMST2A Y 1 -0.000 0.0501 0.000000    504 LOSM20T2__S1 
SSAMST21 SSIEBN22 1 0 0.9430 5.0700 65.35124   1240 1_LNC20021__ 
SSAREL21 SSAREL2A Y 1 -0.000 0.0501 0.000000    441 LOSR20T1__S1 
SSAREL21 SY_SRL21 1 8 0.0070 0.0501 0.330580    960 1_LN201389__ 
SSAREL51 SSAREL52 9 2 0.0000 0.0000 0.000000      0 SUSR1__1A-1B 
SSAREL51 SSAREL5A Y 1 -0.000 0.0501 0.000000   2141 LOSR10L1__1A 
SSAREL51 SSAREL5B Y 9 -0.000 0.0501 0.000000    378 GESR1001__1A 
SSAREL52 SSAREL53 9 2 0.0000 0.0000 0.000000      0 SUSR1__1B-1C 
SSAREL52 SSAREL55 0 2 0.0000 0.0000 0.000000      0 SUSR1__1B-2B 
SSAREL52 SSAREL5C Y 9 -0.000 0.0501 0.000000    882 LOSR10T1__1B 
SSAREL53 SSAREL5D Y 1 -0.000 0.0501 0.000000    378 GESR1002__1C 
SSAREL54 SSAREL55 9 2 0.0000 0.0000 0.000000      0 SUSR1__2A-2B 
SSAREL54 SSAREL5A Y 9 -0.000 0.0501 0.000000   2141 LOSR10L1__2A 
SSAREL54 SSAREL5B Y 1 -0.000 0.0501 0.000000    378 GESR1001__2A 
SSAREL55 SSAREL56 9 2 0.0000 0.0000 0.000000      0 SUSR1__2B-2C 
SSAREL55 SSAREL5C Y 1 -0.000 0.0501 0.000000    882 LOSR10T1__2B 
SSAREL56 SSAREL5D Y 9 -0.000 0.0501 0.000000    378 GESR1002__2C 
SSCHLA21 SSCHLA22 9 2 0.0000 0.0000 0.000000      0 SUSG2__1A-1B 
SSCHLA21 SSCHLA2A Y 1 -0.000 0.0501 0.000000    567 LOSG20T1__1A 
SSCHLA22 SSCHLA23 9 2 0.0000 0.0000 0.000000      0 SUSG2__1B-1C 
SSCHLA23 SSCHLA2B Y 1 -0.000 0.0501 0.000000    567 LOSG20T2__1C 
SSEDRU21 SSEDRU2A Y 9 -0.000 0.0501 0.000000    157 LOSN20T4__S1 
SSEDRU21 SSEDRU2B Y 9 -0.000 0.0501 0.000000    220 GESN2001__S1 
SSEDRU21 SSEDRU2C Y 9 -0.000 0.0501 0.000000    220 GESN2002__S1 
SSEDRU21 SSEDRU2D Y 9 -0.000 0.0501 0.000000    220 GESN2003__S1 
SSEDRU21 STAVAN22 1 8 0.8180 7.4990 85.90909   1240 1_LN200295__ 
SSEDRU22 SSEDRU2A Y 9 -0.000 0.0501 0.000000    157 LOSN20T4__S2 
SSEDRU22 SSEDRU2B Y 9 -0.000 0.0501 0.000000    220 GESN2001__S2 
SSEDRU22 SSEDRU2C Y 9 -0.000 0.0501 0.000000    220 GESN2002__S2 
SSEDRU22 SSEDRU2D Y 9 -0.000 0.0501 0.000000    220 GESN2003__S2 
SSEDRU22 STAVAN22 2 8 1.3180 7.7010 83.71901   1240 2_LN200296__ 
SSEEBA21 SSEEBA22 9 2 0.0000 0.0000 0.000000      0 SUSH2__1A-1B 
SSEEBA21 SSEEBA2A Y 1 -0.000 0.0501 0.000000    283 LOSH20U1__1A 
SSEEBA22 SSEEBA2B Y 1 -0.000 0.0501 0.000000    283 LOSH20U2__1B 
SSERRA21 SSERRA2A Y 1 -0.000 0.0501 0.000000     63 LOSE20T4__S1 
SSERRA21 SY_GAB21 1 0 0.3230 2.2740 13.90496    915 1_LN201277__ 
SSERRA21 XSE_PA21 1 0 0.9095 4.8425 33.03719    730 1_LN200068__ 
SSIEBN21 SSIEBN22 A 2 0.0000 0.0000 0.000000      0 SUSO2__S1-V1 
SSIEBN21 SSIEBN23 A 2 0.0000 0.0000 0.000000      0 SUSO2__S1-V2 
SSIEBN21 SSIEBN2A Y 1 -0.000 0.0501 0.000000    220 LOSO20T1__S1 
SSIEBN22 SSIEBN23 0 2 0.0000 0.0000 0.000000      0 SUSO2__V1-V2 
SSILS_11 SSILS_12 0 2 0.0000 0.0000 0.000000      0 SUSL3__S1-S2 
SSILS_12 SSOAZZ11 1 0 1.7130 18.282 194.4668   1830 1_LN300034__ 
SSILS_21 SSILS_22 9 2 0.0000 0.0000 0.000000      0 SUSL2__1A-1B 
SSILS_21 SSILS_24 0 2 0.0000 0.0000 0.000000      0 SUSL2__1A-2B 
SSILS_21 SSILS_2A Y 1 -0.000 0.0501 0.000000    378 LOSL20L1__1A 
SSILS_21 SSILS_2B Y 9 -0.000 0.0501 0.000000    567 LOSL20L2__1A 
SSILS_22 STIEFE21 1 0 0.2800 2.9240 34.69008    860 1_LN200218__ 
SSILS_23 SSILS_24 9 2 0.0000 0.0000 0.000000      0 SUSL2__2A-2B 
SSILS_23 STINZE21 1 0 0.8500 7.3510 61.50826    860 1_LN200219__ 
SSILS_24 SSILS_2A Y 9 -0.000 0.0501 0.000000    378 LOSL20L1__2B 
SSILS_24 SSILS_2B Y 9 -0.000 0.0501 0.000000    567 LOSL20L2__2B 
SSILS_71 SSILS_7A Y 1 -0.000 0.0501 0.000000   1796 GESL0001__S1 
SSILS_71 SSILS_7B Y 1 -0.000 0.0501 0.000000   1796 GESL0002__S1 
SSILS_72 SSILS_7C Y 1 -0.000 0.0501 0.000000   1796 GESL0003__S2 
SSILS_72 SSILS_7D Y 1 -0.000 0.0501 0.000000   1796 GESL0004__S2 
SSOAZZ11 XSO_BU11 1 0 1.1835 14.265 154.4391   1860 1_LN300086__ 
SSOAZZ21 SSOAZZ22 0 2 0.0000 0.0000 0.000000      0 SUSZ2__S1-S2 
SSOAZZ21 SSOAZZ2A Y 9 -0.000 0.0501 0.000000    252 LOSZ20T1__S1 
SSOAZZ21 SSOAZZ2B Y 1 -0.000 0.0501 0.000000    157 GESZ2001__S1 
SSOAZZ21 SSOAZZ2C Y 1 -0.000 0.0501 0.000000    252 LOSZ20T2__S1 
SSOAZZ21 SSOAZZ2D Y 9 -0.000 0.0501 0.000000    157 GESZ2002__S1 
SSOAZZ22 SSOAZZ2A Y 1 -0.000 0.0501 0.000000    252 LOSZ20T1__S2 
SSOAZZ22 SSOAZZ2B Y 9 -0.000 0.0501 0.000000    157 GESZ2001__S2 
SSOAZZ22 SSOAZZ2C Y 9 -0.000 0.0501 0.000000    252 LOSZ20T2__S2 
SSOAZZ22 SSOAZZ2D Y 1 -0.000 0.0501 0.000000    157 GESZ2002__S2 
SSTALD21 SSTALD22 0 2 0.0000 0.0000 0.000000      0 SUST2__S1-S2 
SSTALD21 SSTALD2A Y 1 -0.000 0.0501 0.000000    441 LOST20T1__S1 
SSTALD21 SSTALD2B Y 1 -0.000 0.0501 0.000000    378 GEST2001__S1 
SSTALD21 SSTALD2C Y 1 -0.000 0.0501 0.000000    441 LOST20T2__S1 
SSTALD21 SSTALD2D Y 1 -0.000 0.0501 0.000000    378 GEST2002__S1 
SSTALD21 SSTALD2E Y 9 -0.000 0.0501 0.000000    441 LOST2TZ1__S1 
SSTALD21 SSTALD2F Y 9 -0.000 0.0501 0.000000    441 LOST2TZ2__S1 
SSTALD21 SY_VIS22 2 0 0.5620 3.2380 22.37603    820 2_LN201253__ 
SSTALD21 SZERME21 1 0 1.1060 8.3410 53.01653    960 1_LN200290__ 
SSTALD22 SSTALD2A Y 9 -0.000 0.0501 0.000000    441 LOST20T1__S2 
SSTALD22 SSTALD2B Y 9 -0.000 0.0501 0.000000    378 GEST2001__S2 
SSTALD22 SSTALD2C Y 9 -0.000 0.0501 0.000000    441 LOST20T2__S2 
SSTALD22 SSTALD2D Y 9 -0.000 0.0501 0.000000    378 GEST2002__S2 
SSTALD22 SSTALD2E Y 9 -0.000 0.0501 0.000000    441 LOST2TZ1__S2 
SSTALD22 SSTALD2F Y 1 -0.000 0.0501 0.000000    441 LOST2TZ2__S2 
SSTALD22 SY_VIS21 1 0 0.5630 3.2470 22.37603    820 1_LN201254__ 
SSURSE21 SSURSE22 9 2 0.0000 0.0000 0.000000      0 SUSU2__1A-S1 
SSURSE21 SSURSE23 9 2 0.0000 0.0000 0.000000      0 SUSU2__1B-S1 
SSURSE22 SSURSE25 0 2 0.0000 0.0000 0.000000      0 SUSU2__1A-V1 
SSURSE22 SSURSE2A Y 1 -0.000 0.0501 0.000000    441 LOSU20T1__1A 
SSURSE23 SSURSE26 0 7 0.0000 0.0000 0.000000      0 SUSU2__1B-V2 
SSURSE23 SSURSE2B Y 1 -0.000 0.0501 0.000000    441 LOSU20T2__1B 
SSURSE24 SSURSE25 9 2 0.0000 0.0000 0.000000      0 SUSU2__HS-V1 
SSURSE24 SSURSE26 9 2 0.0000 0.0000 0.000000      0 SUSU2__V2-HS 
SSURSE24 SY_SUR21 1 0 0.0040 0.0501 0.516530   1830 1_LN201382__ 
STAVAN11 STAVAN12 0 2 0.0000 0.0000 0.000000      0 SUTA3__S1-S2 
STAVAN11 STIERF16 1 0 1.5270 17.520 193.1925   1620 1_LN301326__ 
STAVAN21 STAVAN22 0 2 0.0000 0.0000 0.000000      0 SUTA2__S1-S2 
STAVAN21 STAVAN2A Y 9 -0.000 0.0501 0.000000    157 LOTA20T3__S1 
STAVAN22 STAVAN2A Y 1 -0.000 0.0501 0.000000    157 LOTA20T3__S2 
STAVAN22 SY_ILA21 1 0 0.6670 3.9820 41.34298   1240 1_LN200153__ 
STAVAN71 STAVAN7A Y 1 -0.000 0.0501 0.000000   1540 GETA0001__S1 
STAVAN71 STAVAN7B Y 1 -0.000 0.0501 0.000000   1540 GETA0002__S1 
STAVAN72 STAVAN7C Y 1 -0.000 0.0501 0.000000   1540 GETA0003__S2 
STAVAN72 STAVAN7D Y 1 -0.000 0.0501 0.000000   1540 GETA0004__S2 
STIEFE21 STIEFE2A Y 1 -0.000 0.0501 0.000000    189 GETC20T2__S1 
STIEFE21 STINZE21 1 0 0.5830 4.4830 27.33471    960 1_LN200221__ 
STIERF11 STIERF12 9 2 0.0000 0.0000 0.000000      0 SUTF3__1A-1B 
STIERF12 STIERF13 9 2 0.0000 0.0000 0.000000      0 SUTF3__1B-1C 
STIERF12 STIERF15 0 2 0.0000 0.0000 0.000000      0 SUTF3__1B-2B 
STIERF14 STIERF15 9 2 0.0000 0.0000 0.000000      0 SUTF3__2A-2B 
STIERF15 STIERF16 9 2 0.0000 0.0000 0.000000      0 SUTF3__2B-2C 
STIERF21 STIERF22 9 2 0.0000 0.0000 0.000000      0 SUTF2__1A-1B 
STIERF21 STIERF2A Y 1 -0.000 0.0501 0.000000    283 LOTF20T1__1A 
STIERF21 STIERF2B Y 1 -0.000 0.0501 0.000000     94 GETF2011__1A 
STIERF21 STIERF2E Y 1 -0.000 0.0501 0.000000    378 GETF2021__1A 
STIERF21 STIERF2F Y 1 -0.000 0.0501 0.000000    378 GETF2022__1A 
STIERF22 STIERF23 9 2 0.0000 0.0000 0.000000      0 SUTF2__1B-1C 
STIERF22 STIERF25 0 2 0.0000 0.0000 0.000000      0 SUTF2__1B-2B 
STIERF23 STIERF2C Y 9 -0.000 0.0501 0.000000    283 LOTF20T2__1C 
STIERF23 STIERF2D Y 9 -0.000 0.0501 0.000000     94 GETF2012__1C 
STIERF23 STIERF2G Y 9 -0.000 0.0501 0.000000    378 GETF2023__1C 
STIERF23 STIERF2H Y 9 -0.000 0.0501 0.000000    504 GETF2024__1C 
STIERF24 STIERF25 9 2 0.0000 0.0000 0.000000      0 SUTF2__2A-2B 
STIERF24 STIERF2A Y 9 -0.000 0.0501 0.000000    283 LOTF20T1__2A 
STIERF24 STIERF2B Y 9 -0.000 0.0501 0.000000     94 GETF2011__2A 
STIERF24 STIERF2E Y 9 -0.000 0.0501 0.000000    378 GETF2021__2A 
STIERF24 STIERF2F Y 9 -0.000 0.0501 0.000000    378 GETF2022__2A 
STIERF25 STIERF26 9 2 0.0000 0.0000 0.000000      0 SUTF2__2B-2C 
STIERF26 STIERF2C Y 1 -0.000 0.0501 0.000000    283 LOTF20T2__2C 
STIERF26 STIERF2D Y 1 -0.000 0.0501 0.000000     94 GETF2012__2C 
STIERF26 STIERF2G Y 1 -0.000 0.0501 0.000000    378 GETF2023__2C 
STIERF26 STIERF2H Y 1 -0.000 0.0501 0.000000    504 GETF2024__2C 
STINZE21 STINZE22 0 2 0.0000 0.0000 0.000000      0 SUTZ2__S1-V1 
STINZE21 STINZE23 0 2 0.0000 0.0000 0.000000      0 SUTZ2__S1-V2 
STINZE23 STINZE2A Y 1 -0.000 0.0501 0.000000    252 LOTZ20TA__V2 
STINZE23 STINZE2B Y 1 -0.000 0.0501 0.000000    252 LOTZ20TB__V2 
STINZE71 STINZE72 9 2 0.0000 0.0000 0.000000      0 SUTZ0__1A-1B 
STINZE71 STINZE7B Y 1 -0.000 0.0501 0.000000    770 GETZ0011__1A 
STINZE71 STINZE7C Y 1 -0.000 0.0501 0.000000    513 LOTZ00T4__1A 
STINZE72 STINZE7A Y 1 -0.000 0.0501 0.000000    513 LOTZ00T3__1B 
STINZE72 STINZE7D Y 1 -0.000 0.0501 0.000000    770 GETZ0012__1B 
STINZE72 STINZE7E Y 1 -0.000 0.0501 0.000000    513 GETZ0013__1B 
STOESS21 STOESS2A Y 1 -0.000 0.0501 0.000000    567 LOTO20T1__S1 
STOESS21 STOESS2B Y 1 -0.000 0.0501 0.000000    567 LOTO20T2__S1 
STOESS21 SWEINF21 1 0 2.3190 12.882 125.1653    960 1_LN200114__ 
SVALLO21 SVALLO22 0 2 0.0000 0.0000 0.000000      0 SUVA2__S1-S2 
SVALLO21 SVALLO2A Y 9 -0.000 0.0501 0.000000    315 GEVA2001__S1 
SVALLO21 SVALLO2B Y 9 -0.000 0.0501 0.000000    315 GEVA2002__S1 
SVALLO21 SVALLO2C Y 1 -0.000 0.0501 0.000000    315 GEVA2003__S1 
SVALLO22 SVALLO2A Y 1 -0.000 0.0501 0.000000    315 GEVA2001__S2 
SVALLO22 SVALLO2B Y 1 -0.000 0.0501 0.000000    315 GEVA2002__S2 
SVALLO22 SVALLO2C Y 9 -0.000 0.0501 0.000000    315 GEVA2003__S2 
SVALLO22 XVA_PR21 1 0 1.1465 6.8330 50.43388    966 1_LN200069__ 
SVAUX_21 SVAUX_22 9 2 0.0000 0.0000 0.000000      0 SUVX2__1A-1B 
SVAUX_21 SVAUX_2A Y 1 -0.000 0.0501 0.000000    656 TRVX2101__1A 
SVAUX_21 SVERBO21 1 0 1.1730 17.427 210.4545   2240 1_LN201182__ 
SVAUX_22 SVAUX_2B Y 1 -0.000 0.0501 0.000000    656 TRVX2102__1B 
SVERBA21 SVERBA2A Y 1 -0.000 0.0501 0.000000    252 GEVZ2005__S1 
SVERBA71 SVERBA72 9 7 0.0000 0.0000 0.000000      0 SUVZ0__S1-S2 
SVERBA71 SVERBA7A Y 1 -0.000 0.0501 0.000000   1026 GEVZ2001__S1 
SVERBA71 SVERBA7B Y 1 -0.000 0.0501 0.000000   1026 GEVZ2002__S1 
SVERBA72 SVERBA7C Y 1 -0.000 0.0501 0.000000   1026 GEVZ2003__S2 
SVERBA72 SVERBA7D Y 1 -0.000 0.0501 0.000000   1026 GEVZ2004__S2 
SVERBO11 XVE_B.11 1 0 0.0820 1.2060 14.76454   1950 1_LNF30099__ 
SVERBO21 SVERBO22 0 2 0.0000 0.0000 0.000000      0 SUVE2__S1-S2 
SVERBO21 SVERBO2A Y 1 -0.000 0.0501 0.000000   1260 LOVE21T8__S1 
SVERBO21 SVERBO2B Y 9 -0.000 0.0501 0.000000   1260 LOVE21T9__S1 
SVERBO21 SVERBO2C Y 9 -0.000 0.0501 0.000000    126 LOVE22T2__S1 
SVERBO21 SVERBO2D Y 9 -0.000 0.0501 0.000000    126 LOVE22T3__S1 
SVERBO21 XVE_GE21 1 0 0.7105 4.6385 35.80579   1060 1_LN200053__ 
SVERBO22 SVERBO2A Y 9 -0.000 0.0501 0.000000   1260 LOVE21T8__S2 
SVERBO22 SVERBO2B Y 1 -0.000 0.0501 0.000000   1260 LOVE21T9__S2 
SVERBO22 SVERBO2C Y 1 -0.000 0.0501 0.000000    126 LOVE22T2__S2 
SVERBO22 SVERBO2D Y 1 -0.000 0.0501 0.000000    126 LOVE22T3__S2 
SVERBO22 XVE_GE22 2 0 0.7100 4.6365 35.80579   1060 2_LN200054__ 
SVEYTA11 SVEYTA12 9 2 0.0000 0.0000 0.000000      0 SUVT3__1A-1B 
SVEYTA11 SVEYTA1B Y 1 -0.000 0.0501 0.000000    237 GEVT3001__1A 
SVEYTA12 SVEYTA13 9 2 0.0000 0.0000 0.000000      0 SUVT3__1B-1C 
SVEYTA12 SVEYTA15 0 2 0.0000 0.0000 0.000000      0 SUVT3__1B-2B 
SVEYTA12 SVEYTA17 0 7 0.0000 0.0000 0.000000      0 SUVT3__1B-HS 
SVEYTA13 SVEYTA1A Y 9 -0.000 0.0501 0.000000   2589 LOVT30L2__1C 
SVEYTA13 SVEYTA1C Y 9 -0.000 0.0501 0.000000    237 GEVT3002__1C 
SVEYTA14 SVEYTA15 9 2 0.0000 0.0000 0.000000      0 SUVT3__2A-2B 
SVEYTA14 SVEYTA1B Y 9 -0.000 0.0501 0.000000    237 GEVT3001__2A 
SVEYTA15 SVEYTA16 9 2 0.0000 0.0000 0.000000      0 SUVT3__2B-2C 
SVEYTA15 SVEYTA17 0 7 0.0000 0.0000 0.000000      0 SUVT3__2B-HS 
SVEYTA16 SVEYTA1A Y 9 -0.000 0.0501 0.000000   2589 LOVT30L2__2C 
SVEYTA16 SVEYTA1C Y 1 -0.000 0.0501 0.000000    237 GEVT3002__2C 
SVEYTA17 SVEYTA1A Y 9 -0.000 0.0501 0.000000   2589 LOVT30L2__HS 
SVEYTA17 SVEYTA1B Y 9 -0.000 0.0501 0.000000    237 GEVT3001__HS 
SVEYTA17 SVEYTA1C Y 9 -0.000 0.0501 0.000000    237 GEVT3002__HS 
SVEYTA21 SVEYTA22 9 2 0.0000 0.0000 0.000000      0 SUVT2__1A-1B 
SVEYTA21 SVEYTA2A Y 1 -0.000 0.0501 0.000000    283 GEVT2001__1A 
SVEYTA21 SVEYTA2B Y 1 -0.000 0.0501 0.000000    283 GEVT2002__1A 
SVEYTA22 SVEYTA23 0 2 0.0000 0.0000 0.000000      0 SUVT2__1B-1C 
SVEYTA22 SVEYTA24 0 7 0.0000 0.0000 0.000000      0 SUVT2__1B-HS 
SVEYTA23 SVEYTA24 9 7 0.0000 0.0000 0.000000      0 SUVT2__1C-HS 
SVEYTA23 SVEYTA25 0 2 0.0000 0.0000 0.000000      0 SUVT2__1C-VP 
SVEYTA23 SVEYTA2C Y 1 -0.000 0.0501 0.000000    283 GEVT2003__1C 
SVEYTA23 SVEYTA2D Y 9 -0.000 0.0501 0.000000    283 GEVT2004__1C 
SVEYTA24 SVEYTA25 9 7 0.0000 0.0000 0.000000      0 SUVT2__VP-HS 
SVEYTA24 SVEYTA2A Y 9 -0.000 0.0501 0.000000    283 GEVT2001__HS 
SVEYTA24 SVEYTA2B Y 9 -0.000 0.0501 0.000000    283 GEVT2002__HS 
SVEYTA24 SVEYTA2C Y 9 -0.000 0.0501 0.000000    283 GEVT2003__HS 
SVEYTA24 SVEYTA2D Y 9 -0.000 0.0501 0.000000    283 GEVT2004__HS 
SWEINF21 SWEINF2A Y 1 -0.000 0.0501 0.000000    567 LOWE20T3__S1 
SWEINF21 SWINKE21 1 0 1.5070 8.3090 102.9752   1240 1_LN200113__ 
SWEINF22 SWEINF2A Y 9 -0.000 0.0501 0.000000    567 LOWE20T3__S2 
SWILLI21 SWILLI2A Y 1 -0.000 0.0501 0.000000    441 LOWS20T1__S1 
SWIMMI21 SWIMMI22 0 2 0.0000 0.0000 0.000000      0 SUWI2__S1-S2 
SWIMMI21 SWIMMI2A Y 1 -0.000 0.0501 0.000000    378 LOWI20T1__S2 
SWIMMI21 SWIMMI2B Y 9 -0.000 0.0501 0.000000    378 LOWI20T2__S2 
SWIMMI21 SWIMMI2C Y 9 -0.000 0.0501 0.000000    441 LOWI20T5__S2 
SWIMMI22 SWIMMI2A Y 9 -0.000 0.0501 0.000000    378 LOWI20T1__S1 
SWIMMI22 SWIMMI2B Y 1 -0.000 0.0501 0.000000    378 LOWI20T2__S1 
SWIMMI22 SWIMMI2C Y 1 -0.000 0.0501 0.000000    441 LOWI20T5__S1 
SWINKE21 SWINKE22 0 2 0.0000 0.0000 0.000000      0 SUWK2__S1-S2 
SWINKE21 SWINKE2A Y 1 -0.000 0.0501 0.000000    567 LOWK20T1__S1 
SWINKE21 SWINKE2B Y 9 -0.000 0.0501 0.000000    567 LOWK20T2__S1 
SWINKE21 SWINKE2C Y 1 -0.000 0.0501 0.000000    220 LOWK20U1__S1 
SWINKE21 SWINKE2D Y 9 -0.000 0.0501 0.000000    220 LOWK20U2__S1 
SWINKE21 SY_REH21 1 0 0.9040 9.4280 105.5579   1240 1_LN201301__ 
SWINKE22 SWINKE2A Y 9 -0.000 0.0501 0.000000    567 LOWK20T1__S2 
SWINKE22 SWINKE2B Y 1 -0.000 0.0501 0.000000    567 LOWK20T2__S2 
SWINKE22 SWINKE2C Y 9 -0.000 0.0501 0.000000    220 LOWK20U1__S2 
SWINKE22 SWINKE2D Y 1 -0.000 0.0501 0.000000    220 LOWK20U2__S2 
SWINKE22 SWITTE22 1 0 2.2960 12.544 156.0744    960 1_LN200245__ 
SWITTE21 SWITTE22 9 2 0.0000 0.0000 0.000000      0 SUWW2__1A-1B 
SWITTE21 SWITTE2B Y 1 -0.000 0.0501 0.000000    441 LOWW20T2__1A 
SWITTE22 SWITTE2A Y 1 -0.000 0.0501 0.000000    567 LOWW20T1__1B 
SY_ACQ21 XAL_PO21 1 0 0.4085 2.2145 20.14463    730 1_LN201173__ 
SY_FIF21 SY_FIG21 1 8 0.0040 0.0501 0.165290    820 1_LN201318__ 
SY_LFB21 XLA_KU21 1 0 0.3245 1.6825 19.87603   1129 1_LN201289__ 
SY_PSC31 SY_PSC3A Y 1 -0.000 0.0501 0.000000   1709 LOYS10L1__S1 
SZERME21 SZERME2A Y 1 -0.000 0.0501 0.000000    346 LOZR20T1__S1 
SZERME21 SZERME2B Y 1 -0.000 0.0501 0.000000    157 GEZR2001__S1 
SZERME21 SZERME2C Y 1 -0.000 0.0501 0.000000    157 GEZR2002__S1 
T3KALE31 T3KALE32 1 7 0.0000 0.0000 0.000000      0              
T3KALE31 TEFELE31 1 0 0.3790 2.5910 20.02900    750              
T3KALE31 TGERMN34 1 0 1.2970 7.1830 50.13500    750              
TABRES31 TABRES32 1 7 0.0000 0.0000 0.000000      0              
TABRES31 TBERVR31 1 0 1.7160 14.625 109.1250   1012              
TABRES31 TTMADB31 1 0 0.1650 1.3380 11.00500   1012              
TACARS31 TACARS32 1 7 0.0000 0.0000 0.000000      0              
TACIDE31 TACIDE32 1 7 0.0000 0.0000 0.000000      0              
TACIDE31 TDENZ231 1 0 3.6370 13.083 94.78800    562              
TACIDE31 TDENZC31 1 0 0.3750 1.6420 23.99200    562              
TACIPA31 TACIPA32 1 7 0.0000 0.0000 0.000000      0              
TACIPA31 TTEFEN31 1 0 5.3670 18.827 116.7140    562              
TADA1D11 TTEMEL11 1 0 3.5060 57.431 997.9500   2454              
TADA1D12 TADA1D11 1 2 0.0000 0.0000 0.000000      0              
TADA1D12 TADA2D12 1 0 0.0070 0.0830 1.375000   2165              
TADA2D11 TADA2D1Q 1 1 0.0000 0.0500 -1417.20      0 Eq. shunt    
TADA2D11 TZETES12 1 0 3.2960 47.894 754.4310   2165              
TADA2D12 TADA2D11 1 2 0.0000 0.0000 0.000000      0              
TADA2D12 TKAVCK12 1 0 1.9790 33.240 539.2190   2454              
TADA2D12 TOSMNC12 1 0 1.6700 21.007 347.5690   2454              
TADACM31 TADACM32 1 7 0.0000 0.0000 0.000000      0              
TADANA11 TADANA1Q 1 1 0.0000 0.0500 -554.025      0 Eq. shunt    
TADANA11 TSUGOZ11 1 0 0.7560 12.384 215.1880   2454              
TADANA12 TADANA11 1 2 0.0000 0.0000 0.000000      0              
TADANA12 TBASTG11 1 0 2.0090 20.719 244.1130   1443              
TADANA12 TMSOSB12 1 0 0.2550 4.1800 72.62500   2454              
TADANA12 TYEDIG11 1 0 0.7560 9.5170 157.3000   2165              
TADANA31 TADANA32 1 7 0.0000 0.0000 0.000000      0              
TADANA31 TADANA33 1 7 0.0000 0.0000 0.000000      0              
TADANA31 TCIHAD31 1 0 0.0500 0.2600 2.024000    750              
TADANA31 TCIHAD31 2 0 0.0310 0.2530 2.066000   1012              
TADANA31 TCIHAD31 3 0 0.0310 0.2530 2.066000   1012              
TADANA32 TKARAH31 1 0 3.5050 18.196 140.7070    750              
TADANA32 TMISIS31 1 0 1.1420 6.0730 47.18300    750              
TADANA32 TMISIS31 2 0 1.1420 6.0730 47.18300    750              
TADAPR31 TADAPR32 1 7 0.0000 0.0000 0.000000      0              
TADAPR31 TZONGR31 1 0 0.6380 5.3820 41.02700   1012              
TADAPZ11 TADA1D12 1 0 0.2940 4.8690 84.51300   2454              
TADAPZ11 TADAPZ12 1 2 0.0000 0.0000 0.000000      0              
TADAPZ11 TBURSD11 1 0 3.4040 35.670 419.8690   1443              
TADAPZ11 TGOYNS11 1 0 2.0090 20.414 233.2250   1443              
TADAPZ11 TKOCAE11 1 0 0.9710 9.8700 112.7620   1443              
TADAPZ11 TYUNUS11 1 0 2.6860 44.001 760.6060   2454              
TADAPZ12 TADAPZ13 1 7 0.0000 0.0000 0.000000      0              
TADAPZ12 TCAYRH12 1 0 4.3440 44.146 504.3500   1443              
TADAPZ12 TKOCAE11 1 0 0.4990 8.2520 143.2560   2454              
TADAPZ12 TOSMNC11 1 0 2.1100 21.424 246.6060   1443              
TADAPZ31 TADAPZ33 1 2 0.0000 0.0000 0.000000      0              
TADAPZ31 TKAYNA31 1 0 1.8480 15.020 123.3340   1012              
TADAPZ31 TKOCAE32 1 0 2.4800 13.270 103.0950    750              
TADAPZ31 TKOCAE32 2 0 1.5460 12.500 103.6010   1012              
TADAPZ31 TKOSEK31 1 0 1.4530 11.309 93.27000    750              
TADAPZ31 TMAKIN31 1 0 7.4370 39.381 306.5860    750              
TADAPZ31 TSAKAR31 1 0 0.6670 5.3920 44.69600   1012              
TADAPZ31 TSAPNC31 1 0 1.7590 10.227 80.45200    750              
TADAPZ31 TYARI231 1 0 3.8160 19.879 153.6090    750              
TADAPZ32 TADAPZ31 1 7 0.0000 0.0000 0.000000      0              
TADAPZ32 TADAPZ34 1 7 0.0000 0.0000 0.000000      0              
TADAPZ32 TGEYVE31 1 0 2.2810 13.426 106.3000    750              
TADAPZ32 THENDE31 1 0 3.1470 10.307 73.24200    562              
TADAPZ32 TKUZUL32 1 0 1.9160 9.9650 77.33200    750              
TADAPZ32 TPAMUK31 1 0 2.1440 11.148 86.52400    750              
TADAPZ32 TTOYOT31 1 0 0.6120 3.1840 24.66700    750              
TADATO31 TADATO32 1 7 0.0000 0.0000 0.000000      0              
TADICI31 TADICI32 1 7 0.0000 0.0000 0.000000      0              
TADICI31 TADIYA31 1 0 2.0020 6.9980 43.68400    562              
TADICI31 TPS4_B31 1 0 5.3490 18.305 119.3290    562              
TADIGO31 TADIGO32 1 7 0.0000 0.0000 0.000000      0              
TADIGO31 TBIZNA31 1 0 1.7920 5.9320 42.41900    562              
TADIGO31 TCERIT31 1 0 1.7870 15.159 113.2150   1012              
TADIGO31 TDDYGL31 1 8 0.4780 1.6780 10.41500    562              
TADIGO31 TDOGNK31 1 0 11.740 38.681 276.3110    562              
TADIGO31 TMALOR31 1 0 10.244 33.490 238.7420    562              
TADIGO31 TNARLI31 1 0 8.0760 26.402 188.1850    562              
TADIGO31 TNARLI31 2 0 8.0760 26.402 188.1850    562              
TADIGU31 TADIGU32 1 7 0.0000 0.0000 0.000000      0              
TADIGU31 TCIVRI31 1 0 6.0380 21.122 131.7250    562              
TADIGU31 TPMKAL31 1 0 5.1750 20.458 135.9840    562              
TADILC31 TADILC32 1 7 0.0000 0.0000 0.000000      0              
TADILC31 TBULNK31 1 0 3.4770 28.124 231.1520   1012              
TADILC31 TTATVA31 1 0 7.3950 25.943 160.8200    562              
TADIYA31 TADIYA32 1 7 0.0000 0.0000 0.000000      0              
TADIYA31 TETBAD31 1 0 2.8660 10.529 66.95900    562              
TAFRIN61 TAFRIN62 1 2 0.0000 0.0000 0.000000      0              
TAFYCI31 TAFYCI32 1 7 0.0000 0.0000 0.000000      0              
TAFYN331 TAFYN332 1 7 0.0000 0.0000 0.000000      0              
TAFYN331 TBANAZ31 1 0 2.9640 25.268 188.5650   1012              
TAFYON11 TAFYON1Q 1 1 0.0000 0.0500 -1037.40      0 Eq. shunt    
TAFYON11 TDENDG11 1 0 2.8840 46.577 803.2630   2454              
TAFYON12 TAFYON11 1 2 0.0000 0.0000 0.000000      0              
TAFYON12 TAFYON1S 1 1 0.0000 0.0500 -1037.40      0 Eq. shunt    
TAFYON31 TAFYCI31 1 0 1.2360 9.3240 71.63900    562              
TAFYON31 TAFYON32 1 2 0.0000 0.0000 0.000000      0              
TAFYON31 TAFYON33 1 7 0.0000 0.0000 0.000000      0              
TAFYON31 TCAYSE31 1 0 2.2300 17.989 148.7600   1012              
TAFYON31 TCOLOV31 1 0 3.1520 26.700 345.9270   1012              
TAFYON31 TISCEH31 1 0 1.1800 9.9450 75.30800   1012              
TAFYON32 TAFYN331 1 0 0.8730 7.2250 56.71300   1012              
TAFYON32 TAFYON34 1 7 0.0000 0.0000 0.000000      0              
TAFYON32 TUSAKR31 1 0 8.0360 28.153 174.9870    562              
TAGEDG31 TAGEDG32 1 7 0.0000 0.0000 0.000000      0              
TAGEDG32 TPMKAL32 1 0 0.5210 4.1940 34.78700   1012              
TAGOLD31 TAGOLD32 1 7 0.0000 0.0000 0.000000      0              
TAGRI131 TAGRI132 1 7 0.0000 0.0000 0.000000      0              
TAGRI131 TAGRI13Q 1 1 0.0000 0.0500 -210.828      0 Eq. shunt    
TAGRI131 TAGRI232 1 0 0.4910 2.4040 17.62500    562              
TAGRI131 TIPKTP31 1 0 7.1410 25.208 156.9830    562              
TAGRI212 TAGRI211 1 2 0.0000 0.0000 0.000000      0              
TAGRI212 TAGRI21Q 1 1 0.0000 0.0500 -549.888      0 Eq. shunt    
TAGRI212 TVAN__12 1 0 3.8890 48.880 808.2870   2165              
TAGRI232 TAGRI231 1 7 0.0000 0.0000 0.000000      0              
TAGRI232 TELSKT31 1 0 1.4890 12.546 94.99900   1012              
TAGRI232 TPATNO31 1 0 7.2590 26.443 167.3980    562              
TAGSKM11 TAGSKM13 1 1 0.0000 -45.00 0.000000   1680              
TAGSKM11 TAGSKM13 2 7 0.0000 0.0000 0.000000      0              
TAGSKM12 TAGSKM14 1 1 0.0000 -45.00 0.000000   1680              
TAGSKM12 TAGSKM14 2 7 0.0000 0.0000 0.000000      0              
TAHLAT31 TADILC31 1 0 1.5320 12.391 101.8720   1012              
TAHLAT31 TAHLAT32 1 7 0.0000 0.0000 0.000000      0              
TAKALE11 TAKALE12 1 2 0.0000 0.0000 0.000000      0              
TAKARA31 TADIYA31 1 0 2.2570 16.986 128.3940    562              
TAKARA31 TAKARA32 1 7 0.0000 0.0000 0.000000      0              
TAKBEL31 TAKBEL32 1 7 0.0000 0.0000 0.000000      0              
TAKBEL31 TMERSN31 1 0 1.5010 4.9080 34.99700    562              
TAKBKR31 TAKBKR32 1 7 0.0000 0.0000 0.000000      0              
TAKBUK31 TAKBKR31 1 0 0.1960 1.0740 7.463000    750              
TAKBUK31 TAKBUK32 1 7 0.0000 0.0000 0.000000      0              
TAKBUK31 TMILAS31 1 0 3.4350 18.866 130.9660    750              
TAKCAK31 TAKCAK32 1 7 0.0000 0.0000 0.000000      0              
TAKCAK31 TPEKME31 1 0 2.8810 18.538 132.3160    844              
TAKCAK31 TSURUC31 1 0 3.3350 21.496 152.8930    844              
TAKCAK31 TYARDI31 1 0 4.9260 16.927 109.4620    562              
TAKCAN31 TAKCAN32 1 7 0.0000 0.0000 0.000000      0              
TAKCKO31 TAKCKO32 1 7 0.0000 0.0000 0.000000      0              
TAKCLR31 TAKCLR32 1 7 0.0000 0.0000 0.000000      0              
TAKCLR31 TBANDR31 1 0 2.2940 19.559 145.9770   1012              
TAKCLR31 TG1RES31 1 0 0.4790 3.9660 31.45600   1012              
TAKCLR31 TULUAB32 1 0 1.0390 8.4050 69.65800   1012              
TAKDAC31 TAKDAC32 1 2 0.0000 0.0000 0.000000      0              
TAKDAM31 TAKDAM32 1 7 0.0000 0.0000 0.000000      0              
TAKDAM31 TARTOC31 1 0 7.4260 27.892 179.4150    562              
TAKDAM31 TSIZIR31 1 0 5.1650 18.120 112.3290    562              
TAKDAR31 TAKDAR32 1 7 0.0000 0.0000 0.000000      0              
TAKHSA31 TAKHSR31 1 0 0.3750 3.0330 25.13100   1012              
TAKHSA31 TGERES31 1 0 2.4420 14.215 101.8300    750              
TAKHSA31 TKIRKR31 1 0 1.0850 8.7770 72.73600   1012              
TAKHSA31 TMETAN31 1 0 1.4080 12.000 89.56000   1012              
TAKHSR31 TAKHSR32 1 7 0.0000 0.0000 0.000000      0              
TAKINC31 TAKINC32 1 7 0.0000 0.0000 0.000000      0              
TAKINC32 TYARDA32 1 0 2.1330 17.461 140.1590   1012              
TAKINC33 TAKINC34 1 7 0.0000 0.0000 0.000000      0              
TAKIST31 TAKIST32 1 2 0.0000 0.0000 0.000000      0              
TAKIST31 TATISA31 1 0 0.1530 1.9480 486.6760   1350              
TAKIST31 TYKAPI32 1 0 0.0160 0.1370 29.26300    937              
TAKIST32 TDAVUT31 1 0 0.1030 1.3170 329.0180   1350              
TAKIST32 TYKAPI31 1 0 0.0100 0.1270 31.70900   1350              
TAKKOY31 TAKKOY32 1 7 0.0000 0.0000 0.000000      0              
TAKKPH31 TAKKPH32 1 2 0.0000 0.0000 0.000000      0              
TAKKPR33 TAKKPR34 1 7 0.0000 0.0000 0.000000      0              
TAKKPR33 TAKKPR3Q 1 1 0.0000 0.0500 -1730.10      0 Eq. shunt    
TAKKPR33 THASKO31 1 0 0.1720 1.5140 322.3980    937              
TAKKPR33 TMACUN31 1 0 0.3050 2.4610 26.39600   1012              
TAKKPR33 TMACUN31 2 0 0.3050 2.4610 26.39600   1012              
TAKKPR34 TMALTE31 1 0 0.0970 0.8560 182.1980    937              
TAKKUS31 TAKKUS32 1 7 0.0000 0.0000 0.000000      0              
TAKKYG31 TAKYGS31 1 0 0.2760 0.9680 5.988000    562              
TAKOCK31 TAKOCK32 1 7 0.0000 0.0000 0.000000      0              
TAKOCK32 TARAKL31 1 0 0.1030 0.5410 4.132000    750              
TAKORS31 TAKORS32 1 7 0.0000 0.0000 0.000000      0              
TAKORS31 TASCIM32 1 0 1.9250 16.019 124.7260   1012              
TAKSAG11 TGOKCK11 1 0 0.9890 10.364 124.0310   1443              
TAKSAG12 TAKSAG11 1 2 0.0000 0.0000 0.000000      0              
TAKSAG12 TGOYNS11 1 0 0.3560 3.9030 49.63100   1443              
TAKSAY31 TAKSAY32 1 2 0.0000 0.0000 0.000000      0              
TAKSAY31 TAKSNL31 1 0 0.0360 0.2940 2.446000   1012              
TAKSAY31 TKARRS31 1 0 2.0160 16.363 134.5930   1012              
TAKSAY31 TORHNG31 1 8 1.9100 15.520 127.4670   1012              
TAKSA_12 TAKSA_11 1 2 0.0000 0.0000 0.000000      0              
TAKSA_12 TDENZL12 1 0 3.2560 41.025 675.7500   2165              
TAKSEH31 TAKSEH32 1 7 0.0000 0.0000 0.000000      0              
TAKSEH31 TCAYSE31 1 0 6.9010 25.648 164.1090    562              
TAKSEH31 TILGIN31 1 0 4.8240 26.529 198.4740    562              
TAKSEH31 TSARKA31 1 0 2.1230 11.614 80.66300    750              
TAKSEK31 TAKSEK32 1 7 0.0000 0.0000 0.000000      0              
TAKSRH31 TAKSRH32 1 7 0.0000 0.0000 0.000000      0              
TAKSRY31 TAKSRY32 1 2 0.0000 0.0000 0.000000      0              
TAKSUM31 TAKSUM32 1 7 0.0000 0.0000 0.000000      0              
TAKSUM31 TDMRDG31 1 0 4.1830 15.335 97.44500    562              
TAKSUM31 TKANGL31 1 0 6.1780 22.336 140.8330    562              
TAKSUR31 TAKSUR32 1 7 0.0000 0.0000 0.000000      0              
TAKSUY31 TAKSUY32 1 7 0.0000 0.0000 0.000000      0              
TAKSUY31 TISPIR32 1 0 0.6430 5.4500 40.85800   1012              
TAKYAK31 TAKYAK32 1 7 0.0000 0.0000 0.000000      0              
TAKYAZ31 TAKYAZ32 1 7 0.0000 0.0000 0.000000      0              
TAKYEL31 TAKYEL33 1 7 0.0000 0.0000 0.000000      0              
TAKYEL31 TTEKSG31 1 0 1.5200 12.855 96.72800   1012              
TAKYNG31 TAKYIN31 1 0 0.2640 0.8640 6.156000    562              
TAKYUR31 TAKYUR32 1 7 0.0000 0.0000 0.000000      0              
TALA2J31 TALA2J32 1 7 0.0000 0.0000 0.000000      0              
TALACA31 TALACA32 1 7 0.0000 0.0000 0.000000      0              
TALACA32 TSUNGU31 1 0 2.2740 19.292 144.0800   1012              
TALACT31 TALACT32 1 2 0.0000 0.0000 0.000000      0              
TALACT31 TURLA131 1 0 1.7720 14.406 118.3170   1012              
TALACT32 TCESME32 1 0 0.4610 3.7430 30.86500   1012              
TALACT32 TTAHTA31 1 0 3.2100 26.095 214.2860   1012              
TALADA31 TALADA32 1 7 0.0000 0.0000 0.000000      0              
TALAER31 TAKCKO31 1 0 4.1020 13.991 100.5650    562              
TALAER31 TALAER32 1 7 0.0000 0.0000 0.000000      0              
TALAER31 TBLCEK31 1 0 0.5370 2.3190 17.58300    562              
TALANY31 TALANY32 1 2 0.0000 0.0000 0.000000      0              
TALANY31 TALARA31 1 0 1.1290 9.0880 75.39200   1012              
TALANY31 TKZLOT31 1 0 3.0010 16.642 116.2080    750              
TALANY31 TKZLOT32 1 0 1.7960 14.451 119.8770   1012              
TALANY31 TMAHMU32 1 0 1.9310 10.606 73.62100    750              
TALARA31 TALARA32 1 2 0.0000 0.0000 0.000000      0              
TALARA32 TKZLOT31 1 0 0.6240 5.0230 41.66000   1012              
TALASE31 TALA2J31 1 0 0.1880 1.6030 11.97500   1012              
TALASE31 TALASE32 1 2 0.0000 0.0000 0.000000      0              
TALASE31 TALS3J31 1 0 1.0320 4.0280 47.52100    562              
TALASE31 TKEMAJ31 1 0 0.1360 1.0980 9.108000   1012              
TALASE31 TUSAK331 1 0 3.0660 26.113 195.1430   1012              
TALASE32 TSAOSB31 1 0 0.9030 7.5270 58.52600   1012              
TALASH31 TALASE31 1 0 1.8510 6.2040 44.48500    562              
TALASH31 TALASH32 1 7 0.0000 0.0000 0.000000      0              
TALASH31 TALS3J31 1 0 1.1450 4.6270 34.70200    562              
TALASH31 TKIZLJ31 1 0 7.6080 26.692 165.4580    562              
TALBYH31 TALBYH32 1 7 0.0000 0.0000 0.000000      0              
TALBYH31 TCUMRA31 1 0 1.3490 4.8440 30.44400    562              
TALBYH31 TSEYDS31 1 0 9.0730 31.975 198.7690    562              
TALCUK31 TALCUK32 1 7 0.0000 0.0000 0.000000      0              
TALCUK31 TALMAK31 1 0 0.1400 0.7290 5.608000    750              
TALCUK31 THABAS32 1 0 0.0820 0.5900 4.807000    750              
TALCUK31 THABAS32 2 0 0.0820 0.5900 4.807000    750              
TALCUK31 TOZKAN31 1 0 0.0270 0.1400 1.096000    750              
TALESD31 TALESD32 1 2 0.0000 0.0000 0.000000      0              
TALESD31 TBAGAR31 1 0 2.1070 13.479 101.0290    750              
TALIAG11 TALIAG12 1 2 0.0000 0.0000 0.000000      0              
TALIAG12 TALIAG13 1 7 0.0000 0.0000 0.000000      0              
TALIAG12 TBZKOY11 1 0 0.0360 0.4570 7.556000   2165              
TALIAG12 TIZMDG11 1 0 0.0130 0.2120 3.675000   2454              
TALIAG12 TIZMDG12 1 0 0.0120 0.1940 3.375000   2454              
TALIAG12 TMORSN12 1 0 0.6210 10.278 178.4060   2454              
TALIAG12 TRAFNR12 1 0 0.0440 0.7350 11.92500   2454              
TALIAG31 TALIAG32 1 7 0.0000 0.0000 0.000000      0              
TALIAG31 TKILGI32 1 0 0.3500 1.9810 20.53500    750              
TALIAG31 TRAFNR32 1 0 0.0780 0.6310 5.229000   1012              
TALIAG31 TRAFNR32 2 8 0.0810 0.6540 5.355000   1012              
TALIAG31 TRAFNR32 3 0 0.0950 0.6470 5.229000    750              
TALIAG31 TULUCA31 1 0 1.7970 9.3590 72.31400    750              
TALIAG32 TALMAK31 1 0 0.3040 1.5860 12.18600    750              
TALIAG32 TALMAK31 2 0 0.3040 1.5860 12.18600    750              
TALIAG32 TEREGE31 1 8 0.0880 0.7160 5.861000   1012              
TALIAG32 TEREGE31 2 8 0.0880 0.7160 5.861000   1012              
TALIAG32 THABAS32 1 0 0.1480 0.8230 6.451000    750              
TALIAG32 THABAS32 2 0 0.1480 0.8230 6.451000    750              
TALIAG33 TALIAG31 1 7 0.0000 0.0000 0.000000      0              
TALIAG34 TALIAG32 1 2 0.0000 0.0000 0.000000      0              
TALIAG34 THABS231 1 0 0.0410 0.3510 17.37200   1350              
TALIAG34 TYHBAS32 1 0 0.0380 0.3190 9.825000   2006              
TALIBR31 TALIBR32 1 7 0.0000 0.0000 0.000000      0              
TALIBR31 TIZMHV31 1 0 0.4200 3.5140 27.15500   1012              
TALIBR31 TSEYTA31 1 0 0.2200 1.8430 14.25200   1012              
TALIBY11 TALIBY12 1 2 0.0000 0.0000 0.000000      0              
TALIBY11 TALIBY1Q 1 1 0.0000 0.0500 -1417.20      0 Eq. shunt    
TALIBY11 TKAVCK12 1 0 0.6580 8.3240 137.6560   2165              
TALIBY11 TYILDZ12 1 0 0.0910 1.1450 18.91300   2165              
TALIBY12 TALIBY13 1 7 0.0000 0.0000 0.000000      0              
TALIBY12 TATISA11 1 0 0.4610 5.9610 92.71900   2165              
TALIBY12 TBEYKZ11 1 0 0.4750 6.0100 99.30000   2165              
TALIBY12 TTASOL11 1 0 0.5980 7.5670 125.0370   2165              
TALIBY31 TALIBY32 1 7 0.0000 0.0000 0.000000      0              
TALIBY31 TALIBY33 1 7 0.0000 0.0000 0.000000      0              
TALIBY31 TATISA32 1 0 0.6010 3.3870 131.3040    750              
TALIBY31 TYILDZ31 1 0 0.2490 1.5490 114.8590    750              
TALIBY31 TYILDZ31 2 0 0.1320 1.1540 17.92000   1687              
TALIBY32 TBESYZ32 1 0 0.1250 1.5900 381.1350   1350              
TALIBY32 TCAGLY31 1 0 0.3680 2.4620 242.5790    750              
TALIBY32 TETILR31 1 0 0.1340 1.7030 425.2830   1350              
TALIBY32 TKUCUK31 1 0 0.0810 1.0270 256.4510   1350              
TALIBY32 TMASLK31 1 0 0.2730 2.2230 18.25800   1012              
TALIBY32 TMASLK32 1 0 0.2730 2.2210 18.21600   1012              
TALIBY32 TYILDZ32 1 0 0.1320 1.1540 17.92000   1687              
TALIGS31 TALIGS32 1 2 0.0000 0.0000 0.000000      0              
TALIGS31 TPETKM34 1 0 0.0440 0.5620 140.3690   1350              
TALIGS31 TSEYTA31 1 8 1.8060 13.435 102.7150   1012              
TALIGS31 TSTARR32 1 0 0.0500 0.4420 94.11400    937              
TALIGS32 TRAFNR32 1 0 0.4350 1.9580 13.91500   1256              
TALIGS32 TSTARR31 1 0 0.0500 0.4420 94.11400    937              
TALKUM31 TKIRAZ31 1 0 0.3600 1.9690 13.70400    750              
TALKUM32 TALKUM31 1 2 0.0000 0.0000 0.000000      0              
TALMAK31 TALMAK32 1 2 0.0000 0.0000 0.000000      0              
TALMAK31 TOZKAN31 1 0 0.1360 0.7110 5.482000    750              
TALMUS31 TKOKLU31 1 0 0.4980 4.0310 33.14200   1012              
TALMUS31 TTEPEK31 1 0 4.2480 16.199 105.0350    562              
TALMUS31 TTOKTO32 1 0 1.8320 14.799 121.9850   1012              
TALNBS31 TALNBS32 1 7 0.0000 0.0000 0.000000      0              
TALOSB31 TALOSB32 1 2 0.0000 0.0000 0.000000      0              
TALOSB31 TRAFNR32 1 0 0.2030 1.7020 52.41200   2006              
TALOSB31 TSAMUR31 1 0 1.0250 5.6280 39.04500    750              
TALOSB31 TVIKIN31 1 0 0.2630 2.1300 17.66700   1012              
TALOSB32 TORLMR31 1 0 0.8030 6.5290 53.63500   1012              
TALOVA31 TALOVA33 1 7 0.0000 0.0000 0.000000      0              
TALPAS11 TTATVS11 1 0 1.6920 27.727 481.7310   2454              
TALPAS12 TALPAS11 1 2 0.0000 0.0000 0.000000      0              
TALPAS12 TYKALE11 1 0 1.1150 18.267 317.3500   2454              
TALPLN31 TALPLN32 1 7 0.0000 0.0000 0.000000      0              
TALPLN31 TBULNK31 1 0 1.6870 13.648 112.1610   1012              
TALPU_31 TALPU_32 1 7 0.0000 0.0000 0.000000      0              
TALS3J31 TALS3J32 1 7 0.0000 0.0000 0.000000      0              
TALSAN31 TALSAN32 1 7 0.0000 0.0000 0.000000      0              
TALSHJ31 TALASE32 1 0 0.0370 0.3040 2.488000   1012              
TALSHJ31 TALSHJ32 1 7 0.0000 0.0000 0.000000      0              
TALTAS31 TAFYON32 1 0 5.3250 22.951 157.4040    562              
TALTAS31 TALTAS32 1 7 0.0000 0.0000 0.000000      0              
TALTAS31 TKUTOS31 1 0 2.1760 18.361 139.8210   1012              
TALTIN31 TALTIN32 1 2 0.0000 0.0000 0.000000      0              
TALTIN32 TCAGLY32 1 0 0.0760 0.9670 241.5670   1350              
TALTNH11 TALTNH12 1 2 0.0000 0.0000 0.000000      0              
TALTNH11 TBOYAB11 1 0 1.0420 17.074 296.6940   2454              
TALTNH11 TKAYAB12 1 0 3.2110 32.800 372.9440   1443              
TALTNH12 TALTNH1Q 1 1 0.0000 0.0500 -831.006      0 Eq. shunt    
TALTNH12 TCENGZ12 1 0 1.8500 23.194 388.9630   2165              
TALTNH31 TALTNH32 1 7 0.0000 0.0000 0.000000      0              
TALTNO31 TALTNO32 1 2 0.0000 0.0000 0.000000      0              
TALTNO31 TSAPDR31 1 0 2.5000 20.599 163.2230   1012              
TALTNO32 TAYVAC31 1 0 2.0180 16.389 134.8040   1012              
TALTNT31 TALTNT32 1 7 0.0000 0.0000 0.000000      0              
TALTNT31 TKNYKZ31 1 0 2.1680 18.081 139.8630   1012              
TALTOV31 TALTOV32 1 7 0.0000 0.0000 0.000000      0              
TALTOV31 TKOLKS31 1 0 2.2370 18.737 143.7000   1012              
TALTOV31 TYUNAK31 1 0 1.4560 12.328 92.46900   1012              
TAMASR31 TAMASR32 1 7 0.0000 0.0000 0.000000      0              
TAMASR31 TYENID32 1 0 0.9240 5.0550 35.12400    750              
TAMAST31 TAMAST32 1 7 0.0000 0.0000 0.000000      0              
TAMAST31 TKAYAB31 1 0 1.8120 6.1820 41.99700    562              
TAMAST31 TMERZY31 1 0 5.8630 21.519 140.4960    562              
TAMBAA11 TAMBAA12 1 2 0.0000 0.0000 0.000000      0              
TAMBAA11 TAMBAA12 2 2 0.0000 0.0000 0.000000      0              
TAMBAA11 TYENIB11 1 0 0.2270 3.3150 779.8620   1501              
TAMBAA31 TAMBAA32 1 2 0.0000 0.0000 0.000000      0              
TAMBAA31 TAMBAA33 1 2 0.0000 0.0000 0.000000      0              
TAMBAA31 TAMBAA33 2 2 0.0000 0.0000 0.000000      0              
TAMBAA31 TAMBAA33 3 2 0.0000 0.0000 0.000000      0              
TAMBAA32 TAMBAA34 1 2 0.0000 0.0000 0.000000      0              
TAMBAA32 TIKITL31 1 0 0.7110 5.7470 47.64700   1012              
TAMBAA32 TSULTN31 1 0 0.1650 2.1070 526.3110   1350              
TAMBAA32 TSULTN32 1 0 0.1650 2.1030 525.2990   1350              
TAMBAA33 TAMBAA34 1 2 0.0000 0.0000 0.000000      0              
TAMBAA34 TIKITL31 1 0 0.7110 5.7460 47.60500   1012              
TAMBAB11 TIKITL11 1 0 0.6890 7.1140 85.92500   1443              
TAMBAB12 TAMBAA11 1 0 0.0080 0.1150 27.13100   1501              
TAMBAB12 TAMBAB11 1 2 0.0000 0.0000 0.000000      0              
TAMBAB31 TAMBAA31 1 0 0.0260 0.2270 3.542000   1687              
TAMBAB31 TAMBAA31 2 0 0.0260 0.2270 3.542000   1687              
TAMBAB31 TAMBAB32 1 7 0.0000 0.0000 0.000000      0              
TAMBAB31 TAMBAB33 1 7 0.0000 0.0000 0.000000      0              
TAMBAB31 TAMBTM31 1 0 0.0230 0.2000 1.476000   1012              
TAMBAB32 TBDUZU31 1 0 0.4280 3.4720 28.67300   1012              
TAMBAB32 TESNYG32 1 0 0.3220 2.8900 211.9670   1350              
TAMBAB32 TIKITL32 1 0 0.6850 5.5360 45.87600   1012              
TAMBAB32 TIKITL32 2 0 0.6850 5.5370 45.87600   1012              
TAMBAB32 TORNKS31 1 0 0.2850 2.3050 19.10100   1012              
TAMBAB32 TYENIB32 1 0 1.2080 9.8200 80.62100   1012              
TAMBAB32 TYENIB32 2 0 1.2080 9.8200 80.62100   1012              
TAMBAB32 TYKPLU32 1 0 0.1020 1.2970 323.8740   1350              
TAMBTM31 TAMBAA31 1 0 0.0160 0.0850 2.446000   1518              
TAMBTM31 TAMBTM32 1 7 0.0000 0.0000 0.000000      0              
TANAMU31 TAKYGS31 1 0 8.2440 27.028 191.6430    562              
TANAMU31 TANAMU32 1 7 0.0000 0.0000 0.000000      0              
TANAMU31 TMEDCE31 1 0 10.571 35.358 253.5840    562              
TANAMU31 TOTLUC31 1 0 1.4650 8.0430 55.82700    750              
TANDIR11 TANDIR12 1 7 0.0000 0.0000 0.000000      0              
TANDIR11 TANDIR13 1 7 0.0000 0.0000 0.000000      0              
TANDIR31 TANDIR32 1 7 0.0000 0.0000 0.000000      0              
TANDIR31 TDLEKR31 1 0 1.1500 5.9880 46.34000    750              
TANDIR31 TFEKEH32 1 0 2.7260 22.155 181.9450   1012              
TANDIR31 TFEKEH32 2 0 2.7260 22.155 181.9450   1012              
TANDIR31 TKALEH31 1 0 2.7150 9.2050 61.14000    562              
TANDIR31 TKRGHS31 1 0 1.7510 6.1420 38.07600    562              
TANKSN31 TANKSN32 1 7 0.0000 0.0000 0.000000      0              
TANKSN31 TERYMN31 1 0 0.3190 1.1080 39.55100   1106              
TANKSN31 TKAZND32 1 0 1.7650 14.221 117.8950   1012              
TANKSN31 TMACUN32 1 0 0.3360 2.7050 22.43200   1012              
TANKSN31 TOSTIM31 1 0 0.2600 2.0970 17.37200   1012              
TANTK231 TANTK232 1 7 0.0000 0.0000 0.000000      0              
TANTK231 TANTK233 1 2 0.0000 0.0000 0.000000      0              
TANTK231 TATIKR31 1 0 0.7330 4.4840 35.54600    844              
TANTK231 THATAY31 1 0 2.2660 11.758 90.95100    750              
TANTK231 TYENIR31 1 0 0.2490 2.0160 16.69800   1012              
TANTSB11 TANTSB12 1 2 0.0000 0.0000 0.000000      0              
TANTSB12 TAKSA_11 1 0 1.0770 13.430 225.6690   2165              
TANTSB31 TANTSB32 1 7 0.0000 0.0000 0.000000      0              
TANTSB31 TELMAL32 1 0 4.8490 39.216 322.4410   1012              
TANTSB31 TFINIK31 1 0 3.7150 30.183 248.1030   1012              
TANTSB31 TGOKSA31 1 0 1.4190 11.071 98.58300   1012              
TANTSB31 TKEMER31 1 0 1.9790 15.993 131.5990   1012              
TANTSB31 TOVACH31 1 0 1.2830 10.374 85.34300   1012              
TANTSB33 TANTSB31 1 2 0.0000 0.0000 0.000000      0              
TANTSB33 TANTSB32 1 7 0.0000 0.0000 0.000000      0              
TANTSB33 TKEPZH31 1 0 0.4850 3.6740 34.78700   1012              
TANTSB33 TKEPZH31 2 0 0.4950 3.7520 35.50300   1012              
TAORDU12 TAORDU11 1 2 0.0000 0.0000 0.000000      0              
TAORDU32 TAORDU31 1 2 0.0000 0.0000 0.000000      0              
TARAC131 TARAC132 1 7 0.0000 0.0000 0.000000      0              
TARAC131 TSAFRA31 1 0 2.4330 20.490 155.2960   1012              
TARAC131 TSFCEN31 1 0 1.9430 16.393 123.7560   1012              
TARAKL31 TARAKL32 1 7 0.0000 0.0000 0.000000      0              
TARAPG31 TARAPG32 1 7 0.0000 0.0000 0.000000      0              
TARDIC31 TARDIC32 1 7 0.0000 0.0000 0.000000      0              
TARDNC31 TARDNC32 1 7 0.0000 0.0000 0.000000      0              
TARDNC31 TARTV232 1 0 3.0190 11.652 76.02500    562              
TARDNC31 TYARDA32 1 0 6.5960 25.372 165.2470    562              
TARDSN31 TARDSN32 1 7 0.0000 0.0000 0.000000      0              
TARDSN31 TARHAV31 1 0 2.4400 12.746 99.04700    750              
TARDSN31 TCAYEL31 1 0 1.9590 10.185 79.06100    750              
TARDSN31 THPMSL31 1 0 3.7300 19.402 150.6160    750              
TARHAV31 TARHAV32 1 7 0.0000 0.0000 0.000000      0              
TARHAV31 TMRGUL31 1 0 5.4710 24.391 173.5540    562              
TARKOZ31 TARKOZ32 1 7 0.0000 0.0000 0.000000      0              
TARKUN11 TARKUN12 1 2 0.0000 0.0000 0.000000      0              
TARKUN12 TISPIR12 1 0 0.7540 12.342 214.4690   2454              
TARPAH31 TARPAH32 1 7 0.0000 0.0000 0.000000      0              
TARPAH31 TARTV232 1 0 0.9260 7.4720 61.81500   1012              
TARRES31 TARRES32 1 7 0.0000 0.0000 0.000000      0              
TARSIN31 TAKOCK32 1 0 2.5380 13.174 101.9140    750              
TARSIN31 TAKYAZ31 1 0 1.8720 9.7300 75.26600    750              
TARSIN31 TARAKL31 1 0 2.6180 13.588 105.1190    750              
TARSIN31 TARSIN32 1 7 0.0000 0.0000 0.000000      0              
TARSIN31 TIYIDE31 1 0 3.0600 15.846 123.1240    750              
TARSIN31 TTRABZ31 1 0 1.2830 6.6470 51.65300    750              
TARSIN31 TVAKFI31 1 0 4.3010 22.405 173.1320    750              
TARSLN31 TARSLN32 1 2 0.0000 0.0000 0.000000      0              
TARSLN31 TKARRS31 1 0 1.6470 13.320 110.2630   1012              
TARTOC31 TARTOC32 1 7 0.0000 0.0000 0.000000      0              
TARTV231 TARTV232 1 7 0.0000 0.0000 0.000000      0              
TARTVN11 TARTVN12 1 2 0.0000 0.0000 0.000000      0              
TARTVN12 TTORTM12 1 0 0.7560 9.4990 157.2440   2165              
TASAS131 TASAS132 1 2 0.0000 0.0000 0.000000      0              
TASAS131 TMAVBI31 1 0 3.6810 20.731 162.9280    750              
TASCIM31 TASCIM32 1 7 0.0000 0.0000 0.000000      0              
TASCIM32 TBUCAK31 1 0 1.2220 10.201 79.06100   1012              
TASILC31 TASILC32 1 7 0.0000 0.0000 0.000000      0              
TASKAL31 TASKAC31 1 0 0.0570 0.1990 1.223000    562              
TASKAL31 TASKAL32 1 2 0.0000 0.0000 0.000000      0              
TASKAL31 TTERCA31 1 0 3.8370 13.389 83.91000    562              
TASLCE31 TASILC31 1 0 0.0120 0.0990 0.717000   1012              
TASLCE31 TASLCE32 1 7 0.0000 0.0000 0.000000      0              
TASLCE31 TORHNG31 1 0 0.3530 2.9900 22.55900   1012              
TASLNH31 TASLNH32 1 2 0.0000 0.0000 0.000000      0              
TASLNR31 TASLNR32 1 7 0.0000 0.0000 0.000000      0              
TASLNR31 TFUATR31 1 0 0.9650 7.7150 63.16400    562              
TASLNR31 TPANCA32 1 0 1.1030 8.9370 73.83200   1012              
TASLNR31 TSELCG31 1 0 1.6760 14.085 108.1970   1012              
TASLNT31 TASLNT32 1 7 0.0000 0.0000 0.000000      0              
TASLNT31 TOSMN232 1 0 2.2770 7.9900 49.54500    562              
TASLNT31 TOSMN232 2 0 2.2650 7.9440 49.24900    562              
TASYAP31 TASYAP32 1 7 0.0000 0.0000 0.000000      0              
TATAER31 TATAER32 1 2 0.0000 0.0000 0.000000      0              
TATAKA31 TATAKA32 1 7 0.0000 0.0000 0.000000      0              
TATAKR31 TATAKR32 1 7 0.0000 0.0000 0.000000      0              
TATAKR31 TKESKS32 1 0 1.8690 10.132 79.27100    750              
TATAKS11 TATAKS12 1 7 0.0000 0.0000 0.000000      0              
TATASH11 TATASH12 1 2 0.0000 0.0000 0.000000      0              
TATASH12 TATASH1Q 1 1 0.0000 0.0500 -1417.20      0 Eq. shunt    
TATATR11 TATATR12 1 7 0.0000 0.0000 0.000000      0              
TATATR11 TGANT211 1 8 2.1150 27.095 447.3310   2165              
TATATR11 TSURFA12 1 0 1.3400 16.838 278.4310   2165              
TATATR12 TATATR1Q 1 1 0.0000 0.0500 -1038.80      0 Eq. shunt    
TATATR12 TBRCKS11 1 0 1.8910 19.166 218.2380   1443              
TATATR12 TGOSKM11 1 0 2.8070 47.128 795.8190   2454              
TATATR12 THILVN11 1 0 1.5620 19.761 326.1250   2165              
TATATR14 TATATR11 1 2 0.0000 0.0000 0.000000      0              
TATATR14 TATATR15 1 2 0.0000 0.0000 0.000000      0              
TATATR14 TATATR1S 1 1 0.0000 0.0500 -1038.80      0 Eq. shunt    
TATATR14 TGOSKM12 1 0 2.8190 47.315 799.2630   2454              
TATATR15 TATATR12 1 2 0.0000 0.0000 0.000000      0              
TATATR15 TATATR1F 1 1 0.0000 0.0500 -1038.80      0 Eq. shunt    
TATATR16 TATATR13 1 7 0.0000 0.0000 0.000000      0              
TATATR31 TADICI31 1 0 1.7230 14.610 109.2510   1012              
TATATR31 TAKARA31 1 0 0.5650 2.6910 20.74500    562              
TATATR31 TATATR32 1 7 0.0000 0.0000 0.000000      0              
TATATR31 TKARAC31 1 0 2.1650 18.108 139.2310   1012              
TATATR31 TODULA31 1 0 0.9310 7.8670 59.20100   1012              
TATIKR31 TATIKR32 1 7 0.0000 0.0000 0.000000      0              
TATISA11 TATISA1Q 1 1 0.0000 0.0500 -907.031      0 Eq. shunt    
TATISA11 TIKITL12 1 0 0.3070 3.9460 61.81300   2165              
TATISA12 TATISA11 1 2 0.0000 0.0000 0.000000      0              
TATISA12 TSAGMG12 1 0 0.0470 0.6840 160.9060   1501              
TATISA31 TATISA32 1 7 0.0000 0.0000 0.000000      0              
TATISA31 TTOPKA32 1 0 0.1600 1.4040 298.9540    937              
TATISA32 TBAGCL32 1 0 0.0780 0.9980 249.3250   1350              
TATISA32 TIKITL31 1 8 0.3570 2.3050 243.0010    750              
TATISA32 TIKITL31 2 8 0.3550 2.2950 242.9160    750              
TATLAS11 TATLAS12 1 2 0.0000 0.0000 0.000000      0              
TAVON231 TAVON232 1 2 0.0000 0.0000 0.000000      0              
TAVRUP31 TAVRUP32 1 2 0.0000 0.0000 0.000000      0              
TAYANC31 TAYANC32 1 7 0.0000 0.0000 0.000000      0              
TAYANC31 TBOZKH31 1 0 6.1090 21.877 137.2070    562              
TAYANC31 TSINOP31 1 0 5.2700 18.487 114.6060    562              
TAYDIN31 TAYDIN32 1 2 0.0000 0.0000 0.000000      0              
TAYDIN31 TGERMN33 1 0 1.3010 10.512 87.49400   1012              
TAYRNC31 TAYRNC32 1 8 0.0120 0.0500 0.253000    562              
TAYVAC31 TAYVAC32 1 7 0.0000 0.0000 0.000000      0              
TAYVAH31 TAYVAH32 1 7 0.0000 0.0000 0.000000      0              
TAYVAL31 TAYVAL32 1 7 0.0000 0.0000 0.000000      0              
TAYVAL31 TDUZOV31 1 0 4.8560 17.804 113.0880    562              
TBABES11 TCORL211 1 0 1.4600 18.995 291.4310   2165              
TBABES12 TBABES11 1 2 0.0000 0.0000 0.000000      0              
TBABES12 XNS_BA11 1 0 1.2230 15.371 254.1870   2165              
TBABES31 TBABES32 1 7 0.0000 0.0000 0.000000      0              
TBABES31 TEDRN231 1 0 2.3160 18.830 154.6210   1012              
TBABES31 THAVSA31 1 0 1.4280 11.606 95.29400   1012              
TBABES31 THYRBL31 1 0 1.0880 9.2750 69.19400   1012              
TBABES31 TPINAR31 1 0 4.8560 17.037 105.6250    562              
TBABES31 TUZUNK31 1 0 5.1990 18.240 113.0880    562              
TBADAN61 TBADAN62 1 2 0.0000 0.0000 0.000000      0              
TBADAN61 TSEYHA61 1 0 0.9850 1.7470 13.31500    394              
TBADAN62 TSEYHA61 1 0 0.9850 1.7470 13.31500    394              
TBAFAR31 TBAFAR32 1 7 0.0000 0.0000 0.000000      0              
TBAFRA31 TALTNH31 1 0 2.0770 10.781 83.40400    750              
TBAFRA31 TBAFRA32 1 2 0.0000 0.0000 0.000000      0              
TBAFRA31 TDERBH31 1 0 0.9190 4.7690 36.89500    750              
TBAFRA31 TONDOK31 1 0 1.4650 11.791 97.82400   1012              
TBAGAR31 TBAGAR32 1 7 0.0000 0.0000 0.000000      0              
TBAGCL31 TBAGCL32 1 7 0.0000 0.0000 0.000000      0              
TBAGCL31 TBEVLR32 1 0 0.0790 0.6940 147.6640    937              
TBAGI131 TBAGI132 1 7 0.0000 0.0000 0.000000      0              
TBAGI231 TBAGI232 1 7 0.0000 0.0000 0.000000      0              
TBAGIS11 TKBANS12 1 0 1.2290 20.133 349.8440   2454              
TBAGIS12 TBAGIS11 1 2 0.0000 0.0000 0.000000      0              
TBAGIS12 TBAGIS1Q 1 1 0.0000 0.0500 -831.006      0 Eq. shunt    
TBAGIS32 TAGOLD31 1 0 0.3750 1.9950 21.25100    656              
TBAGIS32 TBAGI131 1 0 0.1800 0.9360 7.252000    750              
TBAGIS32 TBAGI131 2 0 0.1790 0.9320 7.210000    750              
TBAGIS32 TBAGI231 1 0 1.0850 5.8290 42.03900    750              
TBAGIS32 TBAGIS31 1 7 0.0000 0.0000 0.000000      0              
TBAGLA31 TARDIC31 1 0 0.5990 5.0840 37.94900   1012              
TBAGLA31 TBAGLA32 1 7 0.0000 0.0000 0.000000      0              
TBAGLA31 TKNYKZ31 1 0 0.4410 3.7430 27.95600   1012              
TBAGLM11 TKURSN11 1 0 1.5860 26.409 428.7130   2454              
TBAGLM12 TBAGLM11 1 2 0.0000 0.0000 0.000000      0              
TBAGLM12 TBAGLM1Q 1 1 0.0000 0.0500 -1037.40      0 Eq. shunt    
TBAGLM12 TKAYAB14 1 0 5.5410 70.090 1159.037   2165              
TBAGLM12 TKURSN12 1 0 1.5860 26.409 428.7130   2454              
TBAGLM31 TDAGYC31 1 0 0.7600 6.4470 48.11100   1012              
TBAGLM31 TESENB31 1 0 0.6290 5.0820 41.91300   1012              
TBAGLM31 THASKO31 1 0 0.5210 4.2770 238.7840    937              
TBAGLM31 TMACUN31 1 0 0.4700 3.7870 31.37100   1012              
TBAGLM31 TOVACI31 1 0 0.2330 1.8870 15.55900   1012              
TBAGLM32 TBAGLM31 1 7 0.0000 0.0000 0.000000      0              
TBAGLM32 TESENB31 1 0 0.6290 5.0820 41.91300   1012              
TBAGLM32 THASKO32 1 0 0.5210 4.2770 238.7840    937              
TBAGLM32 TMACUN31 1 0 0.4700 3.7870 31.37100   1012              
TBAGLM32 TOVACI32 1 0 0.2340 1.8850 15.55900   1012              
TBAGRS31 TBAGRS32 1 7 0.0000 0.0000 0.000000      0              
TBAGSL31 TBAGSL32 1 7 0.0000 0.0000 0.000000      0              
TBAGSL31 THAKKA32 1 0 3.1120 17.025 118.2320    750              
TBAGYR31 TBAGYR32 1 2 0.0000 0.0000 0.000000      0              
TBAGYR31 TKEMAL31 1 0 1.1520 9.3180 76.57300   1012              
TBAHCE31 TBAHCE32 1 7 0.0000 0.0000 0.000000      0              
TBAHCE31 TBERKE31 1 0 1.5380 7.9850 61.73000    750              
TBAHCE31 TBERKE32 1 0 1.5430 8.0120 61.94100    750              
TBAHCE31 TGOKCE31 1 0 0.4340 2.6550 21.04100    844              
TBAHCE31 TGOKCE31 2 0 0.4340 2.6550 21.04100    844              
TBAHCE31 THASNR31 1 0 0.8750 7.0770 58.18900   1012              
TBAHCE31 TOSMN231 1 0 1.8310 14.918 121.0150   1012              
TBAHCS31 TBAHCS32 1 2 0.0000 0.0000 0.000000      0              
TBAHCS31 TESENY31 1 0 0.1740 1.4150 11.63800   1012              
TBAHCS32 TESENY32 1 0 0.1710 1.3920 13.57700    937              
TBALAB31 TBALAB32 1 7 0.0000 0.0000 0.000000      0              
TBALGT31 TBALGT32 1 7 0.0000 0.0000 0.000000      0              
TBALGT31 TCIGDE32 1 0 0.1230 1.0820 230.3090    937              
TBALGT31 TMALTE32 1 0 0.0980 0.8600 183.1670    937              
TBALK131 TBALSE31 1 0 0.8090 6.5730 53.97200   1012              
TBALK131 TSAMLI31 1 0 2.3140 15.049 107.2690    844              
TBALK131 TSAPDR31 1 0 2.8940 24.346 185.3600   1012              
TBALKS12 TBALKS11 1 2 0.0000 0.0000 0.000000      0              
TBALKS12 TSOMAB11 1 0 2.0410 20.823 236.9000   1443              
TBALKS31 TBALK131 1 0 1.0160 8.2590 67.84400   1012              
TBALKS31 TBALKS32 1 7 0.0000 0.0000 0.000000      0              
TBALKS31 TBALSE31 1 0 0.7260 6.1210 46.38200   1012              
TBALKS31 TBIGAD31 1 0 1.2670 10.805 80.62100   1012              
TBALKS31 TBLKER31 1 0 0.6080 5.0990 39.34100   1012              
TBALKS31 TGOBEL31 1 0 2.5390 20.639 169.5060   1012              
TBALKS31 TGONEN31 1 0 3.0600 26.082 194.6370   1012              
TBALKS31 TKAVAR31 1 0 1.0410 8.8510 66.41100   1012              
TBALKS31 TSUSUR31 1 0 0.8560 7.2270 54.64700   1012              
TBALSE31 TBALSE32 1 7 0.0000 0.0000 0.000000      0              
TBALSE31 TBLKOS31 1 0 0.5140 4.1740 34.28100   1012              
TBALSE31 TSOMAB31 1 0 6.7170 23.563 146.0620    562              
TBANAZ31 TAFN3S31 1 0 0.0930 0.7500 6.156000   1012              
TBANAZ31 TBANAZ32 1 2 0.0000 0.0000 0.000000      0              
TBAND211 TBAND212 1 7 0.0000 0.0000 0.000000      0              
TBAND231 TBAND232 1 7 0.0000 0.0000 0.000000      0              
TBAND231 TBAND331 1 0 3.3690 11.387 81.88600    562              
TBAND231 TEDINC31 1 0 0.4600 3.9020 29.13600   1012              
TBAND231 TERDEK31 1 0 3.7410 12.229 87.15600    562              
TBAND331 TBAND332 1 2 0.0000 0.0000 0.000000      0              
TBAND332 TBARES31 1 0 0.9830 3.4470 21.37800    562              
TBAND332 TBND3R32 1 0 1.3300 7.3040 50.68300    750              
TBAND332 TGOBEL31 1 0 4.7230 16.357 104.0650    562              
TBANDR11 TCENAL12 1 0 1.5490 26.019 422.0870   2454              
TBANDR12 TBAND211 1 0 0.0060 0.0730 1.212000   2165              
TBANDR12 TBANDR11 1 2 0.0000 0.0000 0.000000      0              
TBANDR31 TBANDR32 1 7 0.0000 0.0000 0.000000      0              
TBARAN31 TBARAN32 1 7 0.0000 0.0000 0.000000      0              
TBARLA31 TAFYCI31 1 0 8.9100 33.138 210.5330    562              
TBARLA31 TBARLA32 1 7 0.0000 0.0000 0.000000      0              
TBARLA31 TEGIRD31 1 0 4.0710 14.107 89.68600    562              
TBARLA31 TKULEO31 1 0 2.8790 10.099 62.61600    562              
TBARTN31 TBARTN32 1 7 0.0000 0.0000 0.000000      0              
TBARTN31 TBRTCM31 1 0 0.9280 7.5030 61.68800   1012              
TBARTN31 THEMA131 1 0 0.7780 3.4200 23.65500    562              
TBARTO11 TBARTO12 1 2 0.0000 0.0000 0.000000      0              
TBARTO11 TBARTO13 1 7 0.0000 0.0000 0.000000      0              
TBARTO11 TBARTO1Q 1 1 0.0000 0.0500 -1417.20      0 Eq. shunt    
TBARTO12 TKARDG11 1 0 0.8850 14.855 240.9810   2454              
TBASKL12 TBASKL11 1 7 0.0000 0.0000 0.000000      0              
TBASKL12 TBASKL1Q 1 1 0.0000 0.0500 198.4130      0 Eq. shunt    
TBASKL31 TYENGI32 1 0 11.798 41.821 260.7940    562              
TBASKL32 TBAGSL31 1 0 5.3060 19.046 119.5820    562              
TBASKL32 TBASKL31 1 2 0.0000 0.0000 0.000000      0              
TBASTG11 TBASTG12 1 7 0.0000 0.0000 0.000000      0              
TBASTS31 TBASTS32 1 7 0.0000 0.0000 0.000000      0              
TBASTS31 TKAYAS32 1 0 0.9570 5.0570 39.59400    750              
TBASTS31 TKIRIK31 1 0 2.5830 13.378 103.9800    750              
TBATIC31 TBATIC32 1 2 0.0000 0.0000 0.000000      0              
TBATIC31 TBORNV31 1 0 0.5370 4.3670 35.84100   1012              
TBATM131 TBATM132 1 7 0.0000 0.0000 0.000000      0              
TBATM131 TSCKRT31 1 0 6.6270 23.537 147.1580    562              
TBATM211 TAKALE12 1 0 2.2990 37.648 654.2060   2454              
TBATM211 TILISU12 1 0 1.7780 22.780 360.3620   2165              
TBATM212 TBATM211 1 2 0.0000 0.0000 0.000000      0              
TBATM212 TSIIRT11 1 0 1.2310 20.156 350.2370   2454              
TBATM231 TBATM131 1 0 0.0920 0.7520 6.156000   1012              
TBATM231 TBATM232 1 2 0.0000 0.0000 0.000000      0              
TBATM231 TBATM233 1 7 0.0000 0.0000 0.000000      0              
TBATM231 TBISM132 1 0 2.4200 19.498 160.4400    562              
TBATM231 TGERCU31 1 0 1.8760 15.895 118.9910   1012              
TBATM232 TBATM131 1 0 0.0920 0.7520 6.156000   1012              
TBATM232 TBATMN31 1 0 1.7440 14.794 110.4740   1012              
TBATM232 TBISM131 1 0 2.4080 19.462 160.1870   1012              
TBATM232 TSCKRT31 1 0 2.4870 21.038 158.1210   1012              
TBATMN31 TBATMN32 1 2 0.0000 0.0000 0.000000      0              
TBATMN32 TKOZLK31 1 0 1.2850 10.949 81.71700   1012              
TBATMN32 TSILVA32 1 0 1.3030 7.1240 49.50200    750              
TBAYAT31 TBAYAT32 1 2 0.0000 0.0000 0.000000      0              
TBAYBU31 TASKAL31 1 0 6.8660 24.086 149.3080    562              
TBAYBU31 TBAYBU32 1 7 0.0000 0.0000 0.000000      0              
TBAYBU31 TBAYBU3Q 1 1 0.0000 0.0500 -1030.10      0 Eq. shunt    
TBAYBU31 TGUMCM31 1 0 6.4250 22.792 141.8450    562              
TBAYBU31 TSOGNR31 1 0 3.6490 13.637 87.53600    562              
TBAYHC31 TAVON231 1 0 1.6480 8.7780 64.42900    750              
TBAYHC31 TBAYHC32 1 7 0.0000 0.0000 0.000000      0              
TBBABA31 TBBABA32 1 2 0.0000 0.0000 0.000000      0              
TBBABA31 TBOZYA31 1 8 0.1100 0.6610 118.8230    656              
TBBABA32 TBBABA33 1 2 0.0000 0.0000 0.000000      0              
TBBABA33 THILAL31 1 0 0.0800 1.0250 255.9880   1350              
TBCEKM31 TAKCAN32 1 0 0.1190 0.6200 4.765000    750              
TBCEKM31 TAKCAN32 2 0 0.1190 0.6200 4.765000    750              
TBCEKM31 TBCEKM32 1 7 0.0000 0.0000 0.000000      0              
TBCEKM31 TCATAL31 1 0 1.0620 5.5330 42.75600    750              
TBCEKM31 TCATLR32 1 0 1.2050 6.2540 48.36400    750              
TBCEKM31 TDKAYA32 1 0 1.9750 12.614 104.1910    844              
TBCEKM31 TFIRPL31 1 0 0.0390 0.2340 42.03900    656              
TBCEKM31 TSLMPS31 1 0 1.8980 9.8890 76.40400    750              
TBDUZU31 TBDUZU32 1 2 0.0000 0.0000 0.000000      0              
TBDUZU31 TESENY31 1 0 0.3090 2.5930 79.73500   1012              
TBDUZU32 TESENY32 1 0 0.3080 2.5820 79.65100   1012              
TBDUZU32 TORNKS31 1 0 0.1360 1.1040 9.066000   1012              
TBDUZU32 TYKPLU32 1 0 0.0920 1.1770 294.0210   1350              
TBEKIR11 TCENAL12 1 0 0.4030 6.7660 109.7560   2454              
TBEKIR12 TBEKIR11 1 2 0.0000 0.0000 0.000000      0              
TBEKIR12 TCANHZ11 1 0 1.0980 13.928 227.9750   2165              
TBELEK31 TBELEK32 1 2 0.0000 0.0000 0.000000      0              
TBELEN31 TBELEN32 1 7 0.0000 0.0000 0.000000      0              
TBELEN31 TYENIR31 1 0 0.5550 2.0000 14.54700    562              
TBELKS31 TBELKS32 1 2 0.0000 0.0000 0.000000      0              
TBELKS32 TBRCKS31 1 0 0.1620 1.3120 10.79400   1012              
TBELKS32 TELBEY31 1 0 1.8500 18.560 209.0570    844              
TBERGA31 TBERGA32 1 7 0.0000 0.0000 0.000000      0              
TBERGA31 TBERVR31 1 0 0.6320 5.2520 41.32200   1012              
TBERGA31 TBRGOS31 1 0 2.0560 7.2110 44.69600    562              
TBERGA31 TORLMR31 1 0 1.2350 10.036 82.43400   1012              
TBERGA31 TSOMAC31 1 0 1.2680 10.306 84.62600   1012              
TBERGR31 TBERGR32 1 7 0.0000 0.0000 0.000000      0              
TBERKE31 TBERKE32 1 2 0.0000 0.0000 0.000000      0              
TBERKE31 TMISIS31 1 0 6.3600 33.136 256.0300    750              
TBERKE31 TOSKAN32 1 0 1.8400 9.5850 74.08500    750              
TBERKE31 TOSMNO31 1 0 3.9600 21.309 164.1510    750              
TBERKE31 TSIRHE31 1 0 2.4320 12.670 97.90900    750              
TBERKE32 TCEYH231 1 0 5.0850 26.494 204.7140    750              
TBERKE32 TIKIZL31 1 0 4.3340 22.492 173.9750    750              
TBERKE32 TSIRHE31 1 0 2.4320 12.670 97.90900    750              
TBERKM31 TBERKM32 1 7 0.0000 0.0000 0.000000      0              
TBERKM31 TOSKAN32 1 0 0.8050 2.8240 17.49900    562              
TBERVR31 TBERVR32 1 7 0.0000 0.0000 0.000000      0              
TBESEV31 TBESEV32 1 2 0.0000 0.0000 0.000000      0              
TBESEV31 TORHNE32 1 0 2.2700 11.935 92.38500    750              
TBESKT31 TBESKT32 1 7 0.0000 0.0000 0.000000      0              
TBESKT31 TVIZEH31 1 0 1.2190 8.8860 70.24800    750              
TBESYZ31 TBESYZ32 1 2 0.0000 0.0000 0.000000      0              
TBESYZ31 TBESYZ3Q 1 1 0.0000 0.0500 -1730.10      0 Eq. shunt    
TBEVLR31 TBEVLR32 1 2 0.0000 0.0000 0.000000      0              
TBEYHN11 TAKALE12 1 0 1.0130 16.613 288.4880   2454              
TBEYHN11 TBEYHN12 1 2 0.0000 0.0000 0.000000      0              
TBEYHN11 TBEYHN1Q 1 1 0.0000 0.0500 -831.006      0 Eq. shunt    
TBEYKZ11 TKAVCK11 1 0 0.3780 5.6400 92.16900   2165              
TBEYLI31 TBEYLI32 1 7 0.0000 0.0000 0.000000      0              
TBEYLI31 TDDYBK31 1 0 0.5270 1.7980 11.76400    562              
TBEYLI31 TPOLTT32 1 0 2.8580 10.008 62.27900    562              
TBEYLI31 TSAZAK31 1 0 4.2350 14.806 92.42700    562              
TBEYLI31 TSIVRI31 1 0 4.9590 17.381 107.9860    562              
TBEYPA31 TBEYPA32 1 7 0.0000 0.0000 0.000000      0              
TBEYPA31 TETISO32 1 0 0.8450 4.6220 32.13000    750              
TBEYSE31 TAKDAR31 1 0 2.1310 9.8740 71.04900    562              
TBEYSE31 TBEYSE32 1 7 0.0000 0.0000 0.000000      0              
TBEYSE31 TILGIN31 1 0 7.8120 32.843 224.1520    562              
TBHRKT31 TBHRKT32 1 7 0.0000 0.0000 0.000000      0              
TBHRKT31 TGREEN31 1 0 0.4840 4.1230 30.78100   1012              
TBIGAD31 TBIGAD32 1 7 0.0000 0.0000 0.000000      0              
TBIGAD31 TDURSN31 1 0 3.3900 18.617 129.2380    750              
TBIGA_31 TERDEK31 1 0 11.279 39.569 245.2770    562              
TBIGA_31 TKRBIG31 1 0 2.1290 13.210 100.6490    750              
TBILOR31 TBILOR32 1 7 0.0000 0.0000 0.000000      0              
TBINGO31 TBINGO32 1 7 0.0000 0.0000 0.000000      0              
TBINGO31 TGOYNU31 1 0 2.8990 12.214 82.94000    562              
TBINGO31 TLICE_32 1 0 4.4630 24.793 173.1320    750              
TBIREH11 TBIREH12 1 2 0.0000 0.0000 0.000000      0              
TBIREH11 TBIREH13 1 7 0.0000 0.0000 0.000000      0              
TBIREH12 TBRCKS11 1 0 0.0440 0.4410 5.025000   1443              
TBIREH31 TBELKS32 1 0 0.1620 1.3120 10.79400   1012              
TBIRKA31 TBIRKA32 1 7 0.0000 0.0000 0.000000      0              
TBIRKA31 TDAGPA31 1 0 0.4390 2.4090 16.74000    750              
TBISM131 TBISM132 1 2 0.0000 0.0000 0.000000      0              
TBISM231 TBISM232 1 7 0.0000 0.0000 0.000000      0              
TBITLI31 TBITLI32 1 7 0.0000 0.0000 0.000000      0              
TBITLI31 TDODAN31 1 0 8.7200 30.474 190.4200    562              
TBIZNA31 TBIZNA32 1 7 0.0000 0.0000 0.000000      0              
TBKARS31 TAVRUP31 1 0 1.2750 8.3940 60.50800    844              
TBKARS31 TBKARS32 1 7 0.0000 0.0000 0.000000      0              
TBKARS31 TCANEN32 1 0 0.6550 5.3250 43.72600   1012              
TBKARS31 TCORL231 1 0 1.6190 13.093 108.4920   1012              
TBKARS31 TDELTA31 1 0 0.2640 2.1990 17.11900   1012              
TBKARS31 TZORLU32 1 0 0.0690 0.4220 3.331000    844              
TBKNTJ31 TKZLD331 1 0 0.1930 1.5500 12.86100   1012              
TBLCEK11 TOSMNC11 1 0 0.9740 12.662 194.2750   2165              
TBLCEK11 TZETES12 1 0 0.8470 14.003 243.0690   2454              
TBLCEK31 TBLCEK32 1 2 0.0000 0.0000 0.000000      0              
TBLCEK31 TERDM131 1 0 0.2370 1.2350 9.529000    750              
TBLCEK31 TERDM231 1 0 0.2590 1.3490 10.41500    750              
TBLCEK31 TERGL131 1 0 1.1450 4.0190 24.92000    562              
TBLCEK31 TYCATS31 1 0 2.3970 19.389 159.3860   1012              
TBLCEK31 TZONGU31 1 0 1.7600 14.293 117.5580   1012              
TBLCEK32 TBLCEK33 1 2 0.0000 0.0000 0.000000      0              
TBLCEK32 TYENIZ31 1 0 0.9630 8.2050 61.22400   1012              
TBLKER31 TBLKER32 1 7 0.0000 0.0000 0.000000      0              
TBLKNT31 TBLKNT32 1 2 0.0000 0.0000 0.000000      0              
TBLKNT31 TBLKNT3Q 1 1 0.0000 0.0500 -1730.10      0 Eq. shunt    
TBLKOS31 TBLKOS32 1 2 0.0000 0.0000 0.000000      0              
TBND3R31 TBND3R32 1 7 0.0000 0.0000 0.000000      0              
TBND3R32 TEDINC31 1 0 0.4970 4.2330 31.58200   1012              
TBODR231 TBODR232 1 7 0.0000 0.0000 0.000000      0              
TBODR231 TKAROV31 1 0 0.9740 7.9150 64.97700   1012              
TBODRU31 TBODR231 1 0 0.6220 5.0580 41.53300   1012              
TBODRU31 TBODRU32 1 7 0.0000 0.0000 0.000000      0              
TBODRU31 TMILAS31 1 0 3.9800 21.858 151.7120    750              
TBOGAZ31 TBOGAZ32 1 7 0.0000 0.0000 0.000000      0              
TBOGAZ31 TKALAB31 1 0 4.0750 14.249 88.92700    562              
TBOGAZ31 TSORGU31 1 0 3.5030 29.696 222.1710   1012              
TBOLU231 TBOLU232 1 2 0.0000 0.0000 0.000000      0              
TBOLU231 TBOLUY32 1 0 1.0330 7.7860 63.62800    562              
TBOLU232 TBOLUU31 1 0 1.0170 3.3260 23.69700    562              
TBOLU232 TKOPRH31 1 0 1.5700 13.386 99.89000   1012              
TBOLUU31 TBOLUU32 1 7 0.0000 0.0000 0.000000      0              
TBOLUY31 TBOLUY32 1 2 0.0000 0.0000 0.000000      0              
TBOLUY31 TSARIY31 1 0 10.072 35.334 219.0500    562              
TBORCK11 TBORCK1Q 1 1 0.0000 0.0500 -1037.40      0 Eq. shunt    
TBORCK11 TDERIN12 1 0 0.5830 7.2710 122.0440   2165              
TBORCK11 TISPIR11 1 0 2.4170 39.589 687.9250   2454              
TBORCK12 TAKHAL11 1 0 2.4840 31.225 516.3440   2165              
TBORCK12 TBORCK11 1 2 0.0000 0.0000 0.000000      0              
TBORCK12 TKALKN12 1 0 1.9640 32.169 558.9940   2454              
TBORCK31 TARPAH31 1 0 0.7250 5.8660 48.23700   1012              
TBORCK32 TARTV232 1 0 1.1200 9.0420 74.71700   1012              
TBORCK32 TBORCK31 1 2 0.0000 0.0000 0.000000      0              
TBORNO31 TALSAN31 1 0 0.0620 0.7840 195.7750   1350              
TBORNO31 TBORNO32 1 7 0.0000 0.0000 0.000000      0              
TBORNO31 TPIYAL32 1 0 0.1160 0.7030 126.2440    656              
TBORNV11 TBORNV12 1 2 0.0000 0.0000 0.000000      0              
TBORNV31 TBORNV32 1 7 0.0000 0.0000 0.000000      0              
TBOROS31 TBOROS32 1 7 0.0000 0.0000 0.000000      0              
TBORTM31 TBOROS31 1 8 0.7190 2.5620 16.57100    562              
TBORTM31 TBORTM32 1 7 0.0000 0.0000 0.000000      0              
TBORTM31 TNIGDO32 1 0 0.4270 3.6270 27.07000   1012              
TBORTM31 TTOROS31 1 0 2.5600 21.709 162.2530   1012              
TBOSEN31 TBOSEN32 1 7 0.0000 0.0000 0.000000      0              
TBOSEN31 TDEMRT31 1 0 1.1330 6.1520 43.68400    750              
TBOSTA31 TBOSTA32 1 2 0.0000 0.0000 0.000000      0              
TBOSTA31 TSEMIK32 1 0 0.1170 0.7030 126.3700    656              
TBOSTA32 TKARSI32 1 0 0.1350 0.8130 146.0200    656              
TBOTAS31 TBOTAS32 1 7 0.0000 0.0000 0.000000      0              
TBOTAS31 TSLMPS31 1 0 3.0280 16.233 127.9310    750              
TBOTAS31 TTEGES31 1 0 1.6480 8.5550 66.15800    750              
TBOYAB12 TBOYAB11 1 2 0.0000 0.0000 0.000000      0              
TBOYAB12 TBOYAB1Q 1 1 0.0000 0.0500 -827.662      0 Eq. shunt    
TBOYAB31 TBOYAB32 1 7 0.0000 0.0000 0.000000      0              
TBOYAB31 THMSRS31 1 0 1.7010 13.824 113.5100   1012              
TBOYAB31 TVEZIR31 1 0 8.3630 32.278 206.4010    562              
TBOZKH31 TBOZKH32 1 7 0.0000 0.0000 0.000000      0              
TBOZKR31 TBOZKR32 1 7 0.0000 0.0000 0.000000      0              
TBOZKU31 TBOZKU32 1 7 0.0000 0.0000 0.000000      0              
TBOZKU31 TDINAR32 1 0 2.4750 20.999 158.2480   1012              
TBOZKU31 TTEFEN31 1 0 7.6680 26.902 166.7650    562              
TBOZOK11 TBOZOK12 1 2 0.0000 0.0000 0.000000      0              
TBOZOK11 TBOZOK13 1 7 0.0000 0.0000 0.000000      0              
TBOZOK12 TBOZOK1Q 1 1 0.0000 0.0500 -831.006      0 Eq. shunt    
TBOZOK12 TRSDYE12 1 0 3.5110 57.593 1000.106   2454              
TBOZOK31 TBOZOK32 1 2 0.0000 0.0000 0.000000      0              
TBOZOK31 TBOZOK33 1 7 0.0000 0.0000 0.000000      0              
TBOZOK31 TSORGU31 1 0 2.4200 15.603 117.6420    750              
TBOZOK31 TYOZGA31 1 0 1.7500 8.9260 65.27200    562              
TBOZOK32 TALACA32 1 0 4.4660 18.454 124.3460    562              
TBOZOK32 TYOZGA31 1 0 2.0390 13.517 103.1370    750              
TBOZUO31 TBOZUO32 1 2 0.0000 0.0000 0.000000      0              
TBOZUY31 TBOZKR31 1 0 1.7400 10.810 79.94600    750              
TBOZUY31 TBOZUY32 1 7 0.0000 0.0000 0.000000      0              
TBOZUY31 TKARRE31 1 0 4.4380 17.581 116.1660    562              
TBOZUY31 TMETRI31 1 0 0.4330 3.6940 27.57600   1012              
TBOZUY31 TVITRA31 1 0 0.1420 0.4810 12.86100   1106              
TBOZYA31 TBOZYA32 1 7 0.0000 0.0000 0.000000      0              
TBOZYA31 THATYI33 1 0 0.1040 0.6270 112.7090    656              
TBOZYA31 TKARAB31 1 0 0.0460 0.5820 145.4290   1350              
TBRCKY31 TATATR31 1 0 7.2090 27.631 180.5950    562              
TBRCKY31 TBELKS31 1 0 0.4670 3.8860 30.44400   1012              
TBRCKY31 TBRCKS31 1 0 0.2820 2.2640 18.89000   1012              
TBRCKY31 TBRCKY32 1 7 0.0000 0.0000 0.000000      0              
TBRCKY31 TKRKMH31 1 0 1.6380 8.5870 66.87500    750              
TBRCKY31 TKRKMH31 2 0 1.6380 8.5870 66.87500    750              
TBRCKY31 TSURUC31 1 0 6.7990 23.799 153.6090    562              
TBRGOS31 TBRGOS32 1 2 0.0000 0.0000 0.000000      0              
TBRKRR31 TBRKRR32 1 2 0.0000 0.0000 0.000000      0              
TBRTCM31 TBRTCM32 1 7 0.0000 0.0000 0.000000      0              
TBSTCM31 TBSTCM32 1 2 0.0000 0.0000 0.000000      0              
TBUCAA31 TBUCAA32 1 2 0.0000 0.0000 0.000000      0              
TBUCAA32 TKARAB32 1 0 0.1200 1.5240 380.6710   1350              
TBUCAK31 TBUCAK32 1 7 0.0000 0.0000 0.000000      0              
TBUCAK31 TBURDU31 1 0 3.2830 18.029 125.1480    750              
TBUCAK31 TGOKBE31 1 0 3.2530 11.938 75.85600    562              
TBUCAK31 TKARCH31 1 0 3.2470 11.390 70.58500    562              
TBUCIM31 TBUCIM32 1 7 0.0000 0.0000 0.000000      0              
TBULNK31 TBULNK32 1 7 0.0000 0.0000 0.000000      0              
TBURCA31 TBURCA32 1 7 0.0000 0.0000 0.000000      0              
TBURCA33 TBURCA32 1 0 0.3720 2.0340 14.12500    750              
TBURDG11 TBANDR12 1 0 2.5150 31.852 524.3880   2165              
TBURDG11 TBURDG12 1 2 0.0000 0.0000 0.000000      0              
TBURDG11 TBURDG1Q 1 1 0.0000 0.0500 -453.512      0 Eq. shunt    
TBURDG11 TBURSD11 1 0 0.8710 9.0930 106.0440   1443              
TBURDG11 TBURSD12 1 0 0.8570 8.9110 103.3310   1443              
TBURDG11 TBURSS11 1 0 0.5190 5.2940 60.23800   1443              
TBURDG31 TBURDG32 1 2 0.0000 0.0000 0.000000      0              
TBURDG31 TBURDG33 1 7 0.0000 0.0000 0.000000      0              
TBURDG31 TDEMRT32 1 0 0.6540 3.4180 45.28600    844              
TBURDG31 TOTOSA32 1 0 0.7960 6.4720 53.17100   1012              
TBURDG31 TRBKAR31 1 0 0.5140 4.1720 34.28100   1012              
TBURDG32 TDEMRT32 1 0 0.7650 4.4470 31.87700    750              
TBURDG33 TBURDG34 1 2 0.0000 0.0000 0.000000      0              
TBURDG34 TASILC31 1 0 1.2300 10.481 78.21700   1012              
TBURDG34 TORHNG31 1 0 2.3190 12.718 105.9200    750              
TBURDG34 TORHNG31 2 0 1.6530 13.315 111.5280   1012              
TBURDG34 TYLFRT31 1 0 0.6960 5.6530 46.42400   1012              
TBURDU31 TAKYAK31 1 0 1.2420 10.507 78.93400   1012              
TBURDU31 TBURDU32 1 7 0.0000 0.0000 0.000000      0              
TBURDU31 TBURDU3Q 1 1 0.0000 0.0500 -2108.30      0 Eq. shunt    
TBURDU31 TISPAR32 1 0 2.6880 9.4290 58.44200    562              
TBURDU31 TKECIB31 1 0 2.2440 13.323 94.11400    750              
TBURGS31 TBURGS32 1 2 0.0000 0.0000 0.000000      0              
TBURGS31 TBURSS31 1 0 0.4690 3.9270 30.44400   1012              
TBURRS31 TBURRS32 1 7 0.0000 0.0000 0.000000      0              
TBURRS31 TGBOLU32 1 0 1.7790 7.1810 47.85800    562              
TBURS331 TBURGS31 1 0 0.2600 2.1040 17.45700   1012              
TBURS331 TBURGS32 1 0 0.2500 2.0220 16.74000   1012              
TBURS331 TBURS332 1 7 0.0000 0.0000 0.000000      0              
TBURS331 TBURSD32 1 0 0.9370 7.6380 62.27900   1012              
TBURSD11 TBURSD12 1 2 0.0000 0.0000 0.000000      0              
TBURSD12 TBURSD1Q 1 1 0.0000 0.0500 -1038.80      0 Eq. shunt    
TBURSD31 TBURSD32 1 2 0.0000 0.0000 0.000000      0              
TBURSD31 TKESTS31 1 0 0.6350 5.1520 42.46100   1012              
TBURSS11 TBALKS11 1 0 3.4850 35.558 404.5440   1443              
TBURSS11 TBURSS12 1 2 0.0000 0.0000 0.000000      0              
TBURSS12 TBURSS13 1 7 0.0000 0.0000 0.000000      0              
TBURSS12 TGAGAC11 1 0 2.7400 27.822 320.2630   1443              
TBURSS32 TBESEV31 1 0 0.0600 0.7690 192.0640   1350              
TBURSS32 TBESEV32 1 0 0.2930 1.6320 12.77600    750              
TBURSS32 TBURSS31 1 0 0.0120 0.0970 0.801000   1012              
TBURSS32 TBURSS34 1 7 0.0000 0.0000 0.000000      0              
TBURSS32 TDEMRT31 1 0 0.5840 2.4830 48.95400   1012              
TBURSS32 TGORUK31 1 0 0.6070 5.1150 162.8010   1012              
TBURSS32 TMUDNY31 1 0 0.7420 6.0330 49.54500   1012              
TBURSS32 TORHNE31 1 0 2.5240 13.152 101.6190    750              
TBURSS33 TBOSEN31 1 0 0.0710 0.5740 4.765000   1012              
TBURSS33 TBURGS32 1 0 0.1650 2.1010 524.6670   1350              
TBURSS33 TBURSS31 1 8 0.0120 0.0970 0.801000   1012              
TBURSS33 TBURSS35 1 7 0.0000 0.0000 0.000000      0              
TBUSAN31 TBUSAN32 1 2 0.0000 0.0000 0.000000      0              
TBUSAN31 TKONOS31 1 0 0.9640 7.6970 65.06200   1012              
TBUSAN31 TKONY431 1 0 0.9160 7.3710 61.14000   1012              
TBUSAN32 TKONOS32 1 0 0.9620 7.6810 64.89300   1012              
TBUSAN32 TKONY432 1 0 0.9160 7.3710 61.14000   1012              
TBUYUH31 TBUYUD31 1 0 0.0300 0.1570 1.223000    750              
TBUYUH31 TBUYUH32 1 7 0.0000 0.0000 0.000000      0              
TBUYUK31 TBUYUK32 1 7 0.0000 0.0000 0.000000      0              
TBUYUK32 TKARTL32 1 0 0.7110 3.6990 28.71500    750              
TBUYUK32 TSOGAN32 1 0 0.4600 2.3930 18.59500    750              
TBZDNY31 TBZDNY32 1 7 0.0000 0.0000 0.000000      0              
TBZDNY31 TKEMRH31 1 0 2.9230 10.049 64.76600    562              
TBZDNY31 TNAZIL31 1 0 3.1210 10.742 69.74200    562              
TBZKOY11 TBZKOY12 1 2 0.0000 0.0000 0.000000      0              
TCAGCA31 TCAGCA32 1 2 0.0000 0.0000 0.000000      0              
TCAGLH31 TCAGLH32 1 7 0.0000 0.0000 0.000000      0              
TCAGLH31 TKISIK32 1 0 1.0370 4.4850 29.93800    562              
TCAGLY11 TCAGLY12 1 1 0.0000 0.0500 -1417.20      0              
TCAGLY31 TCAGLY32 1 7 0.0000 0.0000 0.000000      0              
TCAKRS31 TCAKIL31 1 0 1.1480 7.3480 86.56600   1012              
TCAKRS31 TCAKRS32 1 7 0.0000 0.0000 0.000000      0              
TCAKRS31 TKUREK31 1 0 0.4800 4.0960 30.57000   1012              
TCAKRS31 TORHNG31 1 0 0.9750 8.2580 62.40500   1012              
TCAKRS31 TYALOR31 1 0 1.0180 8.6260 65.14600   1012              
TCAMBA31 TCAMBA32 1 7 0.0000 0.0000 0.000000      0              
TCAMBR31 TCAMBR32 1 7 0.0000 0.0000 0.000000      0              
TCAMBR31 TKUYUR31 1 0 0.1600 1.3490 10.28800   1012              
TCAMH131 TCAMH132 1 7 0.0000 0.0000 0.000000      0              
TCAMH132 TAKSUR31 1 0 0.8180 4.4770 31.07600    750              
TCAMH132 TCAML331 1 0 0.3600 3.0520 22.81200   1012              
TCAMHA31 TCAMHA32 1 7 0.0000 0.0000 0.000000      0              
TCAMIS31 TCAMIS32 1 2 0.0000 0.0000 0.000000      0              
TCAML331 TCAML332 1 2 0.0000 0.0000 0.000000      0              
TCAMOL31 TCAMOL32 1 7 0.0000 0.0000 0.000000      0              
TCAMSE31 TCAMSE32 1 7 0.0000 0.0000 0.000000      0              
TCAMSE31 TEZSNL31 1 0 0.8120 6.7210 52.83400   1012              
TCAN2T11 TCANHZ11 1 0 0.2240 2.9200 44.79400   2165              
TCAN2T12 TCAN2T11 1 2 0.0000 0.0000 0.000000      0              
TCAN2T12 TCANHZ12 1 0 0.2240 2.9160 44.73700   2165              
TCANAK32 TCKLSN31 1 0 1.3110 4.5080 29.05200    562              
TCANAK32 TSEYON31 1 0 2.5010 15.744 113.8470    562              
TCANEN31 TCANEN32 1 2 0.0000 0.0000 0.000000      0              
TCANEN32 TMARPM31 1 0 0.1990 1.6090 13.24000   1012              
TCANHZ11 TCANHZ12 1 2 0.0000 0.0000 0.000000      0              
TCANHZ11 TCANHZ13 1 7 0.0000 0.0000 0.000000      0              
TCANHZ31 TCANHZ32 1 7 0.0000 0.0000 0.000000      0              
TCANHZ31 TCANHZ33 1 7 0.0000 0.0000 0.000000      0              
TCANHZ31 TGAZ9R31 1 0 1.9260 12.465 88.96900    844              
TCANHZ31 TSAROS31 1 0 1.4480 12.288 91.75200   1012              
TCANKC31 TCANKC32 1 7 0.0000 0.0000 0.000000      0              
TCANKC31 TENERJ31 1 0 0.0560 0.2920 2.235000    750              
TCANKC31 TENERJ31 2 0 0.0560 0.2920 2.235000    750              
TCANKC31 TEZNIY32 1 0 0.6660 5.4100 44.44300   1012              
TCANKC31 TMASTP31 1 0 2.5980 17.300 125.9910    844              
TCANKI31 TBAYAT31 1 0 8.1000 28.543 177.3910    562              
TCANKI31 TCANKI32 1 7 0.0000 0.0000 0.000000      0              
TCANKI31 TKURSN31 1 0 4.1420 14.117 92.59600    562              
TCANKI31 TYKENT31 1 0 3.2340 12.292 82.81300    562              
TCANKI31 TYTOSY31 1 0 9.2590 33.094 218.6710    562              
TCANTA31 TCANTA32 1 7 0.0000 0.0000 0.000000      0              
TCANTS31 TCANHZ31 1 0 0.3980 3.2380 26.60700   1012              
TCANTS32 TCANHZ32 1 0 0.3980 3.2360 26.56400   1012              
TCARSM11 TCARSM12 1 7 0.0000 0.0000 0.000000      0              
TCARSM11 TCARSM1Q 1 1 0.0000 0.0500 -554.025      0 Eq. shunt    
TCARSM11 THUGUR11 1 0 0.5760 5.8810 66.91200   1443              
TCARSM11 THUGUR12 1 0 0.5810 5.9300 67.46900   1443              
TCARSM11 TOMW__12 1 0 0.7440 12.184 211.7250   2454              
TCARSM31 TCARSM32 1 7 0.0000 0.0000 0.000000      0              
TCARSM31 TSUATH31 1 0 0.3650 1.2820 7.927000    562              
TCARSM31 TYAPRA32 1 0 5.8230 20.948 131.7250    562              
TCATAL31 TCATAL32 1 2 0.0000 0.0000 0.000000      0              
TCATAL31 TDKAYA31 1 0 1.3170 7.7190 64.34500    750              
TCATLH31 TCATLH32 1 7 0.0000 0.0000 0.000000      0              
TCATLH31 TKARAH31 1 0 2.3320 11.915 91.33100    562              
TCATLH31 TZEYTI31 1 0 2.6640 11.847 89.56000    562              
TCATLR31 TCATLR32 1 2 0.0000 0.0000 0.000000      0              
TCAYCU31 TCAYCU32 1 2 0.0000 0.0000 0.000000      0              
TCAYCU31 TKARBK31 1 0 2.8860 24.516 184.3060   1012              
TCAYCU32 TOYKA_31 1 0 0.1990 0.7000 4.343000    562              
TCAYCU32 TSAFRA31 1 0 2.8260 24.094 179.7940   1012              
TCAYEL31 TCAYEL32 1 7 0.0000 0.0000 0.000000      0              
TCAYEL31 TUZUNH31 1 0 1.5890 8.2920 63.50100    750              
TCAYEL31 TUZUNH32 1 0 1.4610 7.5910 58.61000    750              
TCAYKH31 TCAYKH32 1 7 0.0000 0.0000 0.000000      0              
TCAYRH12 TCAYRH11 1 7 0.0000 0.0000 0.000000      0              
TCAYRH12 TSINCN11 1 0 2.4390 24.797 282.9750   1443              
TCAYRH14 TCAYRH11 1 7 0.0000 0.0000 0.000000      0              
TCAYRH31 TBEYPA31 1 0 3.4660 11.752 77.92200    562              
TCAYRH31 TCAYRH32 1 7 0.0000 0.0000 0.000000      0              
TCAYRH31 TETISO31 1 0 0.8120 6.9690 50.81000   1012              
TCAYRH31 TKARGH31 1 0 0.8380 7.1110 53.08700   1012              
TCAYRH31 TSARIY31 1 0 3.3780 11.648 74.84400    562              
TCAYSE31 TCAYSE32 1 7 0.0000 0.0000 0.000000      0              
TCAYSE31 TEMIRD31 1 0 7.3490 25.784 159.8500    562              
TCEKER31 TCEKER32 1 7 0.0000 0.0000 0.000000      0              
TCEKER31 TSORGU31 1 0 2.0500 17.376 130.1230   1012              
TCENAL11 TCENAL12 1 7 0.0000 0.0000 0.000000      0              
TCENGZ11 TCENGZ12 1 2 0.0000 0.0000 0.000000      0              
TCENGZ12 TCARSM11 1 0 0.5530 6.7960 118.0190   2165              
TCENGZ31 TCENGZ32 1 2 0.0000 0.0000 0.000000      0              
TCENGZ31 TSAMY231 1 0 0.0800 0.6430 5.313000   1012              
TCENGZ31 TSAMY231 2 0 0.0810 0.6510 5.397000   1012              
TCENGZ32 TCARSM31 1 0 2.0680 10.992 85.34300    750              
TCERCK31 TCERCK32 1 7 0.0000 0.0000 0.000000      0              
TCERCK31 TKARTR31 1 0 0.2220 1.8840 14.08300   1012              
TCERCK31 TYENIR31 1 0 0.5310 4.5030 33.60600   1012              
TCERIT31 TCERIT32 1 7 0.0000 0.0000 0.000000      0              
TCERKR31 TCERKR32 1 7 0.0000 0.0000 0.000000      0              
TCERKZ31 TAVRUP31 1 0 0.9460 6.2870 45.15900    844              
TCERKZ31 TCERKZ32 1 7 0.0000 0.0000 0.000000      0              
TCERKZ31 TCKOYO32 1 0 0.1600 1.2910 10.66800   1012              
TCERKZ31 TCORLU32 1 0 0.8650 6.9970 57.97800   1012              
TCERKZ31 TCRKOY31 1 0 0.0060 0.0500 0.295000    844              
TCERKZ31 TVELIM31 1 0 0.4150 3.3540 27.78700   1012              
TCERKZ31 TVIZEH32 1 0 2.9140 18.077 133.5810    750              
TCESME11 TCESME12 1 2 0.0000 0.0000 0.000000      0              
TCESME12 TKRBRN12 1 0 0.4320 5.4610 90.23100   2165              
TCESME31 TCESME32 1 2 0.0000 0.0000 0.000000      0              
TCESME31 TCESME33 1 7 0.0000 0.0000 0.000000      0              
TCETIN11 TCETIN12 1 2 0.0000 0.0000 0.000000      0              
TCEVIZ31 TCEVIZ32 1 7 0.0000 0.0000 0.000000      0              
TCEVIZ31 TIKIZD31 1 0 0.5530 3.3790 26.81700    844              
TCEVIZ31 TYOKUS31 1 0 0.6390 3.9110 31.03400    844              
TCEYH231 TCEYH232 1 7 0.0000 0.0000 0.000000      0              
TCEYH231 TKOZAN31 1 0 1.8530 14.991 123.2080   1012              
TCEYH231 TKOZNH31 1 0 2.4080 19.473 160.0610   1012              
TCEYH231 TMISIS31 1 0 1.2750 6.6420 51.31600    750              
TCEYH231 TOSMNY31 1 0 5.3980 18.936 117.3890    562              
TCEYH231 TSEYHA31 1 8 1.9930 15.204 124.0930    562              
TCEYHA31 TCEYH231 1 0 0.3200 2.6110 21.12500   1012              
TCEYHA31 TCEYHA32 1 7 0.0000 0.0000 0.000000      0              
TCEYHA31 TMISIS31 1 0 1.2920 7.0980 49.24900    750              
TCEYHA31 TYUMUR31 1 0 3.2870 11.533 71.51300    562              
TCEYHA31 TYUREG32 1 0 5.8160 20.455 126.9610    562              
TCIDEE31 TCIDEE32 1 7 0.0000 0.0000 0.000000      0              
TCIDEE31 TKURE_31 1 0 9.5420 33.269 208.8460    562              
TCIFTE31 TALPU_31 1 0 5.5210 19.367 120.0460    562              
TCIFTE31 TCIFTE32 1 7 0.0000 0.0000 0.000000      0              
TCIFTE31 TKIRKA31 1 0 6.1090 21.433 132.8640    562              
TCIGDE31 TBLKNT32 1 0 0.5540 3.6150 268.9750    750              
TCIGDE31 TCIGDE32 1 7 0.0000 0.0000 0.000000      0              
TCIHAD31 TCIHAD32 1 7 0.0000 0.0000 0.000000      0              
TCIHAD31 TGUNYA31 1 0 2.5360 13.161 101.7880    750              
TCIHAD31 TINCIR31 1 0 1.1410 5.9470 45.96100    750              
TCIHAD31 TKARAH31 1 0 3.3870 17.580 135.9420    750              
TCIHAD31 TMENTA31 1 0 3.6910 12.908 80.07300    562              
TCIHAN31 TALTNT31 1 0 2.4040 20.053 155.0010   1012              
TCIHAN31 TCIHAN32 1 7 0.0000 0.0000 0.000000      0              
TCIHAN31 TKULU_31 1 0 3.3520 28.206 214.1590   1012              
TCILDI31 TAKINC32 1 0 6.0120 23.890 158.0790    562              
TCIMKO31 TCIMKO32 1 2 0.0000 0.0000 0.000000      0              
TCIMKO32 TGANT231 1 0 2.9670 9.6990 69.15200    562              
TCIMPO31 TCIMPO32 1 7 0.0000 0.0000 0.000000      0              
TCIMPO31 TKAYAS31 1 0 0.7470 3.9620 31.24500    750              
TCINEH31 TCINEH32 1 2 0.0000 0.0000 0.000000      0              
TCINEY31 TAYDIN31 1 0 3.2710 11.495 71.34400    562              
TCINEY31 TCINEH31 1 0 2.1180 8.5850 57.30300    562              
TCINEY31 TCINEY32 1 7 0.0000 0.0000 0.000000      0              
TCINKU31 TCINKU32 1 7 0.0000 0.0000 0.000000      0              
TCINKU31 TTAKSA31 1 0 0.9020 7.7260 56.37500   1012              
TCINKU31 TURGUP31 1 0 1.5250 12.279 100.8600    750              
TCINKU31 TURGUP32 1 0 4.4680 18.675 128.6470    562              
TCINKU31 TYAMUL31 1 0 1.6140 8.8270 61.30900    750              
TCIRAK31 TCIRAK32 1 7 0.0000 0.0000 0.000000      0              
TCIRAK31 TDEREH31 1 0 0.4080 2.2290 15.47500    750              
TCIRCI31 TCIRCI32 1 7 0.0000 0.0000 0.000000      0              
TCIRCI31 TDIKM231 1 0 1.3050 10.500 87.11400   1012              
TCIRCI31 TKIZLT33 1 0 2.7190 21.876 181.4810   1012              
TCIVRI31 TBOZKU31 1 0 5.8970 20.687 128.2260    562              
TCIVRI31 TCIVRI32 1 7 0.0000 0.0000 0.000000      0              
TCIVRI31 TSANDI31 1 0 7.6120 26.399 167.5660    562              
TCIZRE11 TMUSUL11 1 8 0.8700 10.937 180.5940   2165              
TCIZRE11 TSILOP11 1 0 0.9420 11.842 195.8190   2165              
TCIZRE12 TCIZRE11 1 2 0.0000 0.0000 0.000000      0              
TCIZRE12 TCIZRE1Q 1 1 0.0000 0.0500 -554.025      0 Eq. shunt    
TCIZRE12 TILISU11 1 0 0.8680 10.921 180.3190   2165              
TCIZRE31 TCIZRE32 1 2 0.0000 0.0000 0.000000      0              
TCIZRE31 TCIZRE33 1 7 0.0000 0.0000 0.000000      0              
TCIZRE32 TILISU31 1 0 1.9010 16.192 120.9730   1012              
TCIZRE32 TZAKHO31 1 8 1.7340 15.032 140.3690   1012              
TCKOYO31 TCKOYO32 1 2 0.0000 0.0000 0.000000      0              
TCOLAK31 TCOLAK32 1 7 0.0000 0.0000 0.000000      0              
TCOLAK31 TCOLUK31 1 0 0.0090 0.0740 2.277000   2006              
TCOLAK31 TSIDDI31 1 0 0.2780 1.4490 11.17400    750              
TCOLAK32 TDLOVA31 1 0 0.0800 0.6500 5.355000   1012              
TCOLAK32 TDLOVA32 1 0 0.0810 0.6560 5.397000   1012              
TCOLLO31 TCOLLO32 1 7 0.0000 0.0000 0.000000      0              
TCOLOV31 TCOLOV32 1 7 0.0000 0.0000 0.000000      0              
TCOLUK11 TDILER11 1 0 0.0030 0.0500 0.362000   1443              
TCORL211 TCORL21Q 1 1 0.0000 0.0500 -1417.20      0 Eq. shunt    
TCORL211 TDKAYA12 1 0 1.4830 24.864 404.6250   2454              
TCORL211 TGBOLU12 1 0 1.9260 31.874 551.9940   2454              
TCORL212 TCORL211 1 2 0.0000 0.0000 0.000000      0              
TCORL212 TCORL21S 1 1 0.0000 0.0500 -1417.20      0 Eq. shunt    
TCORL212 TDKAYA11 1 0 1.4830 24.864 404.6250   2454              
TCORL231 TVELIM32 1 0 0.9170 7.4140 61.43500   1012              
TCORL232 TCORL231 1 7 0.0000 0.0000 0.000000      0              
TCORLU31 TCORL232 1 0 0.4340 3.5060 29.05200   1012              
TCORLU31 TCORL232 2 0 0.4180 3.3770 27.99800   1012              
TCORLU31 TCORLU32 1 7 0.0000 0.0000 0.000000      0              
TCORLU31 TULAS_31 1 0 0.7520 6.4060 47.81600   1012              
TCORLU32 TMARPM31 1 0 0.4340 3.5110 29.09400   1012              
TCORM131 TALACA32 1 0 5.1830 17.987 113.9740    562              
TCORM131 TCORM132 1 7 0.0000 0.0000 0.000000      0              
TCORM131 TKAYAB31 1 0 3.5600 30.199 225.5020   1012              
TCORM131 TOBRUK31 1 0 1.5960 12.910 106.1310   1012              
TCORM131 TOBRUK31 2 0 1.5970 12.920 106.2150   1012              
TCORUM31 TBAYAT31 1 0 7.2690 25.628 159.3020    562              
TCORUM31 TCORM131 1 0 2.3980 8.2180 53.42400    562              
TCORUM31 TCORUM32 1 7 0.0000 0.0000 0.000000      0              
TCORUM31 TKAYAB31 1 0 8.0240 28.151 174.5240    562              
TCORUM31 TMERZY32 1 0 6.1640 22.998 146.3150    562              
TCRKOY31 TCRKOY32 1 2 0.0000 0.0000 0.000000      0              
TCTLBR31 TCTLBR32 1 7 0.0000 0.0000 0.000000      0              
TCTLBR31 TSOKE_31 1 0 0.3660 2.9770 24.45600   1012              
TCUMHU31 TCUMHU32 1 2 0.0000 0.0000 0.000000      0              
TCUMRA31 TCUMRA32 1 7 0.0000 0.0000 0.000000      0              
TCUMRA31 TGUNEY31 1 0 1.4060 11.896 89.39100   1012              
TCUMRA31 TKARAM31 1 0 6.8080 24.959 158.7110    562              
TCYKAH31 TCYKAH32 1 7 0.0000 0.0000 0.000000      0              
TDAGPA31 TDAGPA32 1 7 0.0000 0.0000 0.000000      0              
TDAGPA31 TSERTA31 1 0 0.6260 5.3380 39.84700   1012              
TDAGYC31 TDAGYC32 1 2 0.0000 0.0000 0.000000      0              
TDAKSU31 TDAKSU32 1 7 0.0000 0.0000 0.000000      0              
TDALAY31 TDALAY32 1 2 0.0000 0.0000 0.000000      0              
TDALAY32 TAKKPH31 1 0 0.7360 6.2470 46.63500   1012              
TDALAY32 TFETHI31 1 0 3.3000 14.160 97.15000    562              
TDALAY32 TMUGNY32 1 0 7.4890 27.645 176.2520    562              
TDARC231 TDARC232 1 2 0.0000 0.0000 0.000000      0              
TDAREN31 TDAREN32 1 7 0.0000 0.0000 0.000000      0              
TDAREN31 THASAN31 1 0 7.7550 27.207 168.6630    562              
TDARIC31 TDARIC32 1 7 0.0000 0.0000 0.000000      0              
TDARIC32 TDARC231 1 0 0.1250 1.0070 8.349000   1012              
TDARIC32 TKOZBU31 1 0 0.9830 7.9540 65.35700   1012              
TDARIC32 TTOPCA31 1 0 0.4650 3.8840 30.02200   1012              
TDARNH31 TDARNH32 1 7 0.0000 0.0000 0.000000      0              
TDARNH31 TDRANH31 1 0 0.1000 0.5470 3.795000    750              
TDARNH31 TYALNI32 1 0 1.6850 14.090 108.4080   1012              
TDATCA31 TDATCA32 1 7 0.0000 0.0000 0.000000      0              
TDATCA31 TDATCR31 1 0 0.4120 2.1470 16.57100    750              
TDATCA31 TMARM231 1 0 3.7790 19.849 153.6090    750              
TDATCR31 TDATCR32 1 7 0.0000 0.0000 0.000000      0              
TDAVUT11 TDAVUT12 1 2 0.0000 0.0000 0.000000      0              
TDAVUT11 TIKITL11 1 0 0.1770 2.5730 605.4310   1501              
TDAVUT12 TDAVUT1Q 1 1 0.0000 0.0500 -1417.20      0 Eq. shunt    
TDAVUT12 TYENIB12 1 0 0.0980 1.4240 335.0500   1501              
TDAVUT12 TYILDZ11 1 0 0.1310 1.9080 448.8310   1501              
TDAVUT31 TDAVUT32 1 7 0.0000 0.0000 0.000000      0              
TDAVUT31 TTOPKA31 1 0 0.0590 0.7550 188.4800   1350              
TDAVUT31 TVELIE31 1 0 0.1060 0.9280 197.5040    937              
TDAVUT32 TBAGCL32 1 0 0.0920 1.1770 294.0630   1350              
TDAVUT32 TSULTN32 1 0 0.2140 2.7260 680.9750   1350              
TDBYZT31 TARKOZ31 1 0 1.7100 6.2340 39.46700    562              
TDBYZT31 TBAZAR31 1 8 2.3570 15.267 108.4920    844              
TDBYZT31 TDBYZT32 1 7 0.0000 0.0000 0.000000      0              
TDBYZT31 TIGDIR31 1 0 5.0860 17.843 110.6000    562              
TDCEKO11 TDCEKO12 1 7 0.0000 0.0000 0.000000      0              
TDCEKO11 TDCEKO1Q 1 1 0.0000 0.0500 -831.069      0 Eq. shunt    
TDDYAP31 TDDYAP32 1 2 0.0000 0.0000 0.000000      0              
TDDYAP31 TMUTL531 1 0 0.6440 5.3020 42.03900   1012              
TDDYAP32 TKONY431 1 0 2.2510 18.949 143.8690   1012              
TDDYCD31 TYERKO31 1 0 1.7810 15.118 112.8770   1012              
TDDYCY31 TADATO31 1 0 1.9750 16.648 126.1600   1012              
TDDYCY31 TDDYCY32 1 2 0.0000 0.0000 0.000000      0              
TDDYCY32 TALTOV31 1 0 0.6530 5.2830 43.43100   1012              
TDDYGR31 TDDYGR32 1 2 0.0000 0.0000 0.000000      0              
TDDYGR31 TGAZA131 1 0 0.1190 0.9810 7.758000   1012              
TDDYGR32 TTASLC31 1 0 0.4850 4.0370 31.32900   1012              
TDDYGZ31 TDDYGZ32 1 2 0.0000 0.0000 0.000000      0              
TDDYGZ31 TKOLKS31 1 0 0.6620 5.6110 42.03900   1012              
TDDYGZ32 TMUTL531 1 0 1.7060 14.524 108.7030   1012              
TDDYKH31 TDDYKH32 1 2 0.0000 0.0000 0.000000      0              
TDDYKH32 TADATO31 1 0 1.1300 9.4670 72.56700   1012              
TDDYPS31 TKALAB31 1 0 0.5080 4.3130 32.21500   1012              
TDELTA31 TDELTA32 1 2 0.0000 0.0000 0.000000      0              
TDELTA31 TTDOKM31 1 0 0.0450 0.3660 2.994000   1012              
TDEMCI31 TDEMCI32 1 7 0.0000 0.0000 0.000000      0              
TDEMRK31 TALASE32 1 0 4.4660 14.756 105.4560    562              
TDEMRK31 TDEMRK32 1 7 0.0000 0.0000 0.000000      0              
TDEMRK31 TDERBN31 1 0 7.5770 25.769 169.7590    562              
TDEMRT31 TDEMRT32 1 7 0.0000 0.0000 0.000000      0              
TDENDG12 TDENDG11 1 2 0.0000 0.0000 0.000000      0              
TDENRS31 TDENRS32 1 7 0.0000 0.0000 0.000000      0              
TDENZ231 TDENZ232 1 7 0.0000 0.0000 0.000000      0              
TDENZ231 TDENZ332 1 0 0.3360 2.7060 22.43200   1012              
TDENZ231 TPMKAL31 1 0 0.9300 5.6290 43.34600    562              
TDENZ231 TPMKAL32 1 0 0.5020 4.0410 33.52200   1012              
TDENZ331 TDENZ332 1 7 0.0000 0.0000 0.000000      0              
TDENZ332 TPMKAL32 1 0 0.8420 6.7750 56.20700   1012              
TDENZ332 TTAVAS31 1 0 2.6730 9.7790 62.02600    562              
TDENZC31 TACARS31 1 0 0.6970 5.8910 44.31600   1012              
TDENZC31 TBOZKU31 1 0 0.7720 6.4890 49.37600   1012              
TDENZC31 TDENZC32 1 7 0.0000 0.0000 0.000000      0              
TDENZL11 TDENDG11 1 0 0.3910 6.3490 112.1560   2454              
TDENZL11 TPMKAL12 1 0 0.4190 6.8750 116.9560   2454              
TDENZL12 TDENDG12 1 0 0.4780 6.7950 110.1130   2165              
TDENZL12 TDENZL11 1 2 0.0000 0.0000 0.000000      0              
TDENZL12 TDENZL1Q 1 1 0.0000 0.0500 -1038.80      0 Eq. shunt    
TDENZL31 TACARS31 1 0 0.1910 1.5540 12.77600   1012              
TDENZL31 TDNZL132 1 0 0.6240 5.1760 40.52100   1012              
TDENZL32 TACIPA31 1 8 2.4320 20.588 154.4110   1012              
TDENZL32 TDENZ231 1 8 0.7860 6.3540 52.24300   1012              
TDENZL32 TDENZ231 2 0 0.7860 6.3550 52.24300   1012              
TDENZL32 TDENZL31 1 2 0.0000 0.0000 0.000000      0              
TDERBH31 TALTNH31 1 0 1.2950 6.7200 51.99000    750              
TDERBH31 TDERBH32 1 7 0.0000 0.0000 0.000000      0              
TDERBN31 TBAGYR32 1 0 3.0970 13.218 95.21000    562              
TDERBN31 TDERBN32 1 7 0.0000 0.0000 0.000000      0              
TDEREH31 TDEREH32 1 7 0.0000 0.0000 0.000000      0              
TDEREH31 TKOTNH31 1 0 0.0120 0.0630 0.506000    750              
TDERIN11 TARTVN11 1 0 1.1290 14.139 235.7310   2165              
TDERIN11 TDERIN12 1 2 0.0000 0.0000 0.000000      0              
TDERYA31 TDERYA32 1 2 0.0000 0.0000 0.000000      0              
TDEVEK31 TDEVEK32 1 7 0.0000 0.0000 0.000000      0              
TDEVEK31 TGOBEL31 1 0 3.3210 17.760 137.8390    750              
TDEVEK31 TORHNE31 1 0 2.6850 14.397 111.8230    750              
TDICLE31 TDICLE32 1 2 0.0000 0.0000 0.000000      0              
TDIKIL31 TDIKIL32 1 7 0.0000 0.0000 0.000000      0              
TDIKM231 TDIKM232 1 2 0.0000 0.0000 0.000000      0              
TDIKMN31 TDIKMN32 1 2 0.0000 0.0000 0.000000      0              
TDILCL11 TDILER11 1 0 0.0030 0.0500 0.362000   1443              
TDINAR31 TDINAR32 1 2 0.0000 0.0000 0.000000      0              
TDINRR31 TDINAR31 1 0 1.0890 5.9810 41.53300    750              
TDINRR31 TDINRR32 1 7 0.0000 0.0000 0.000000      0              
TDKAYA11 TDKAYA12 1 7 0.0000 0.0000 0.000000      0              
TDKAYA31 TDKAYA33 1 2 0.0000 0.0000 0.000000      0              
TDKAYA32 TDKAYA34 1 2 0.0000 0.0000 0.000000      0              
TDKAYA33 TDKAYA34 1 2 0.0000 0.0000 0.000000      0              
TDKAYA33 TDKAYA35 1 7 0.0000 0.0000 0.000000      0              
TDKAYA34 TDKAYA36 1 2 0.0000 0.0000 0.000000      0              
TDKENT31 TDKENT32 1 7 0.0000 0.0000 0.000000      0              
TDKUYU31 TDKUYU32 1 2 0.0000 0.0000 0.000000      0              
TDKUYU31 TMISLI32 1 0 1.0560 8.8410 67.84400   1012              
TDKUYU31 TNEVSE31 1 0 4.7090 19.017 128.9420    562              
TDKUYU31 TURGUP31 1 0 2.8490 23.039 189.4080   1012              
TDKUYU32 TAKSRY32 1 0 3.4180 29.002 216.5630   1012              
TDKUYU32 TURGUP32 1 0 2.8490 23.044 189.4500   1012              
TDLEKR31 TDLEKR32 1 7 0.0000 0.0000 0.000000      0              
TDLOVA11 TDILER11 1 0 0.0270 0.3040 24.80600   1501              
TDLOVA11 TDLOVA12 1 2 0.0000 0.0000 0.000000      0              
TDLOVA11 TDLOVA1Q 1 1 0.0000 0.0500 -1417.20      0 Eq. shunt    
TDLOVA31 TDLOVA32 1 7 0.0000 0.0000 0.000000      0              
TDLOVA32 TMAKIN31 1 0 0.8320 5.4570 43.76800    750              
TDMRDG31 TARAPG31 1 0 7.5170 26.590 168.3250    562              
TDMRDG31 TBAGI231 1 0 2.4470 13.335 93.31300    750              
TDMRDG31 TDMRDG32 1 7 0.0000 0.0000 0.000000      0              
TDMRKY31 TDMRKY32 1 7 0.0000 0.0000 0.000000      0              
TDNCRC31 TDNCRC32 1 7 0.0000 0.0000 0.000000      0              
TDNCRC31 TMERYR31 1 0 1.1250 4.2980 29.05200    562              
TDNCRC31 TPASAL31 1 0 0.5990 2.0610 13.28200    562              
TDNZL131 TDNZL132 1 7 0.0000 0.0000 0.000000      0              
TDODAN31 TDODAN32 1 7 0.0000 0.0000 0.000000      0              
TDODAN31 TSIRT_31 1 0 3.4820 11.682 79.14500    562              
TDOGNK31 TDOGNK32 1 2 0.0000 0.0000 0.000000      0              
TDOGNK31 TKANDI32 1 0 1.9740 16.019 130.8820   1012              
TDORA331 TDORA332 1 2 0.0000 0.0000 0.000000      0              
TDORA331 TDORA431 1 0 0.1930 1.0590 7.337000    750              
TDORA331 TSLTNJ31 1 0 0.5530 4.7130 35.16600   1012              
TDORA332 TAYDIN32 1 0 1.0030 8.5150 64.00700   1012              
TDORUK31 TDEREH31 1 0 1.4290 7.8150 54.30900    750              
TDORUK31 TDORUK32 1 7 0.0000 0.0000 0.000000      0              
TDRANH31 TDRANH32 1 2 0.0000 0.0000 0.000000      0              
TDUDUL31 TDUDUL32 1 7 0.0000 0.0000 0.000000      0              
TDUDUL31 TDUMET31 1 0 0.0310 0.3910 97.57100   1350              
TDUMET31 TDUMET32 1 1 0.0000 0.0500 -1730.10      0              
TDURSN31 TDURSN32 1 7 0.0000 0.0000 0.000000      0              
TDURSN31 TPOYGR31 1 0 1.7940 15.290 114.1000   1012              
TDUZOV31 TBRGOS31 1 0 0.5810 2.8070 20.11300    562              
TDUZOV31 TDIKIL31 1 0 0.4260 3.6340 27.11200   1012              
TDUZOV31 TDUZOV32 1 7 0.0000 0.0000 0.000000      0              
TDYRB131 TDYRB132 1 2 0.0000 0.0000 0.000000      0              
TDYRB231 TDYRB131 1 0 0.9430 7.5880 62.95300   1012              
TDYRB231 TDYRB232 1 7 0.0000 0.0000 0.000000      0              
TDYRB231 TDYRB332 1 0 0.5710 4.8440 36.17800   1012              
TDYRB231 TDYRB332 2 0 0.5600 4.5260 37.52700   1012              
TDYRB311 TDYRB312 1 2 0.0000 0.0000 0.000000      0              
TDYRB311 TDYRB313 1 7 0.0000 0.0000 0.000000      0              
TDYRB312 TBATM212 1 0 1.9540 24.584 406.3190   2165              
TDYRB312 TBEYHN11 1 0 1.5720 25.754 447.5120   2454              
TDYRB312 TKARAK11 1 0 1.4950 24.491 425.3380   2454              
TDYRB312 TKARAK12 1 0 1.9750 25.027 412.0250   2165              
TDYRB331 TDYRB332 1 2 0.0000 0.0000 0.000000      0              
TDYRB331 TDYRB333 1 7 0.0000 0.0000 0.000000      0              
TDYRB331 TDYRB33Q 1 1 0.0000 0.0500 2529.938      0 Eq. shunt    
TDYRB331 TDYRBO31 1 0 0.5860 4.9220 37.48500   1012              
TDYRB331 TERGAN31 1 0 5.7440 20.330 126.6660    562              
TDYRB331 TKARAK31 1 0 11.619 40.693 253.1620    562              
TDYRB332 TBISM131 1 0 6.5580 22.867 143.5320    562              
TDYRB332 TBISM231 1 0 8.1810 29.796 188.9860    562              
TDYRB332 TDYRB132 1 0 1.5070 12.153 100.7340   1012              
TDYRB332 TDYRB431 1 0 0.6560 5.3360 43.81000   1012              
TDYRB332 TDYRB432 1 0 0.6560 5.3360 43.81000   1012              
TDYRB431 TDYRB432 1 2 0.0000 0.0000 0.000000      0              
TDYRBO31 TDYRBO32 1 7 0.0000 0.0000 0.000000      0              
TDZCOS31 TDZCOS32 1 7 0.0000 0.0000 0.000000      0              
TEBERR31 TCAYSE31 1 0 5.4600 21.828 144.7970    562              
TEBERR31 TEBERR32 1 7 0.0000 0.0000 0.000000      0              
TEBERR31 TSANDI31 1 0 5.9970 23.402 158.7110    562              
TEBSO131 TATAER32 1 0 0.1800 1.4560 12.05900   1012              
TEBSO131 TATAER32 2 0 0.1800 1.4560 12.05900   1012              
TEBSO131 TEBSO132 1 7 0.0000 0.0000 0.000000      0              
TEBSO131 TULUCA31 1 0 0.4220 2.1930 16.95100    750              
TEBSO131 TULUCA31 2 0 0.4220 2.1930 16.95100    750              
TEDCIM31 TEDCIM32 1 7 0.0000 0.0000 0.000000      0              
TEDCIM31 TEDRN232 1 0 1.1010 6.6470 47.09900    750              
TEDCIM31 TKIRKL31 1 0 3.4510 18.880 131.1350    750              
TEDCIM31 TSULOG31 1 0 0.9400 8.0090 59.74900   1012              
TEDINC31 TEDINC32 1 7 0.0000 0.0000 0.000000      0              
TEDREM31 TAYVAL31 1 0 2.9660 16.433 114.9860    750              
TEDREM31 TEDREM32 1 7 0.0000 0.0000 0.000000      0              
TEDREM31 TEZSNL31 1 0 3.7790 30.715 252.2350   1012              
TEDREM31 TTMADB31 1 0 1.5360 12.960 98.83600   1012              
TEDRN231 TEDRN232 1 2 0.0000 0.0000 0.000000      0              
TEDRN232 TEDRNG31 1 0 0.3180 2.5840 21.20900   1012              
TEDRNG31 TEDRNG32 1 2 0.0000 0.0000 0.000000      0              
TEFEJS31 TEFEJS32 1 7 0.0000 0.0000 0.000000      0              
TEFEJS31 TEFESN31 1 0 0.1160 0.9450 7.758000   1012              
TEFELE31 TBAGAR31 1 0 1.2280 9.0920 72.35600    750              
TEFELE31 TEFELE32 1 2 0.0000 0.0000 0.000000      0              
TEG2HS31 TEG2HS32 1 7 0.0000 0.0000 0.000000      0              
TEGEMR11 TEGEMR14 1 2 0.0000 0.0000 0.000000      0              
TEGEMR12 TEGEMR11 1 2 0.0000 0.0000 0.000000      0              
TEGEMR12 TEGEMR15 1 2 0.0000 0.0000 0.000000      0              
TEGEMR12 TKOZNH11 1 0 1.1420 18.742 325.4500   2454              
TEGEMR13 TEGEMR16 1 7 0.0000 0.0000 0.000000      0              
TEGEMR14 TSRISK11 1 0 0.9260 11.916 196.8250   2165              
TEGEMR15 TEGEMR14 1 7 0.0000 0.0000 0.000000      0              
TEGIRD31 TEGIRD32 1 7 0.0000 0.0000 0.000000      0              
TEGIRD31 TGELEN31 1 0 1.5990 13.552 101.4080   1012              
TEGIRD31 TKOVAD31 1 0 3.6110 12.484 79.73500    562              
TEGLEN31 TEG2HS32 1 0 0.1190 1.0110 7.548000   1012              
TEGLEN31 TEGLEN32 1 7 0.0000 0.0000 0.000000      0              
TELAZH31 TELAZH32 1 2 0.0000 0.0000 0.000000      0              
TELAZH32 TSYCSS31 1 0 3.4470 17.895 138.4300    750              
TELAZI31 TELAZH31 1 0 0.8250 4.2810 33.10000    750              
TELAZI31 TELAZI32 1 7 0.0000 0.0000 0.000000      0              
TELAZI31 TKARAK31 1 0 6.4460 22.586 141.1710    562              
TELAZI31 TKBNSN31 1 0 6.2370 21.826 135.8580    562              
TELAZI31 TKUZOV31 1 0 4.3290 22.493 173.9750    750              
TELAZI31 TUZUNC32 1 0 2.3430 18.960 155.8440   1012              
TELAZI31 TYHAZR31 1 0 0.6290 5.2900 40.18400   1012              
TELBEY31 TELBEY32 1 7 0.0000 0.0000 0.000000      0              
TELBEY61 TALRAI61 1 0 0.1140 1.1600 13.31500   1662              
TELBEY61 TELBEY62 1 7 0.0000 0.0000 0.000000      0              
TELBSA11 TELBSA12 1 2 0.0000 0.0000 0.000000      0              
TELBSA12 TELBSA1Q 1 1 0.0000 0.0500 -415.531      0 Eq. shunt    
TELBSA12 TELBSB11 1 0 0.3230 3.2920 37.45600   1443              
TELBSA13 TELBSA11 1 2 0.0000 0.0000 0.000000      0              
TELBSA13 TELBSA1S 1 1 0.0000 0.0500 -831.069      0 Eq. shunt    
TELBSA31 TDOGNK32 1 0 1.5640 5.5810 140.0320   1012              
TELBSA31 TELBSA32 1 2 0.0000 0.0000 0.000000      0              
TELBSA31 TELBTB31 1 0 0.5730 1.9740 12.65000    562              
TELBSA31 TKISLK31 1 0 0.4060 1.3250 9.445000    562              
TELBSA32 TDAREN31 1 0 6.7680 23.717 147.3690    562              
TELBSA32 TELBTB31 1 0 0.3280 1.7920 12.43900    750              
TELBSA32 TKISLK31 1 0 0.4060 1.3250 9.445000    562              
TELBSB11 TATATR15 1 0 3.7110 47.696 764.4190   2165              
TELBSB11 TTUFAN12 1 0 1.2450 20.390 354.3130   2454              
TELBSB12 TANDIR12 1 0 3.2780 33.198 377.8940   1443              
TELBSB12 TELBSB11 1 2 0.0000 0.0000 0.000000      0              
TELBSB12 TELBSB1Q 1 1 0.0000 0.0500 -831.069      0 Eq. shunt    
TELBSB12 TELBTB11 1 0 0.1910 1.9180 22.11200   1443              
TELBSB12 TELBTB12 1 0 0.1910 1.9180 22.11200   1443              
TELBSB12 TELBTB13 1 0 0.1960 1.9710 22.71900   1443              
TELBSB12 TELBTB14 1 0 0.1960 1.9710 22.71900   1443              
TELBTB31 TCOLLO32 1 8 0.6240 3.2410 25.08900    750              
TELBTB31 TCOLLO32 2 0 0.6240 3.2410 25.08900    750              
TELBTB31 TELBTB32 1 7 0.0000 0.0000 0.000000      0              
TELBTB31 TKANDI32 1 0 3.2610 26.956 223.9840   1012              
TELIFH31 TELIFH32 1 7 0.0000 0.0000 0.000000      0              
TELMAL31 TELMAL32 1 7 0.0000 0.0000 0.000000      0              
TELMAR31 TELMAR32 1 7 0.0000 0.0000 0.000000      0              
TELMAR31 TMEDCE31 1 0 0.5590 4.7660 35.54600   1012              
TELSKT31 TELSKT32 1 7 0.0000 0.0000 0.000000      0              
TEMET_31 TEMET_32 1 7 0.0000 0.0000 0.000000      0              
TEMET_31 TPOLAT32 1 0 4.6650 16.417 101.9560    562              
TEMIRD31 TEMIRD32 1 7 0.0000 0.0000 0.000000      0              
TEMIRL31 TEMIRL32 1 7 0.0000 0.0000 0.000000      0              
TEMIRL31 TKULU_31 1 0 1.7580 14.911 111.3590   1012              
TENERJ31 TENERJ32 1 7 0.0000 0.0000 0.000000      0              
TENERK31 TENERK32 1 2 0.0000 0.0000 0.000000      0              
TENES_31 TBOREA31 1 0 0.5850 3.2150 22.30600    750              
TENES_31 TENES_32 1 7 0.0000 0.0000 0.000000      0              
TENTEK31 TENTEK32 1 2 0.0000 0.0000 0.000000      0              
TERCIS31 TADILC31 1 0 7.1990 25.254 156.5610    562              
TERCIS31 TERCIS32 1 7 0.0000 0.0000 0.000000      0              
TERCIS31 TMURAD31 1 0 3.6660 20.050 139.3150    750              
TERCIS31 TPATNO31 1 0 5.3310 19.680 125.4430    562              
TERCIS31 TVAN__32 1 0 10.989 39.073 244.1390    562              
TERCRS31 TCAMH132 1 0 0.3460 2.8140 23.10700   1012              
TERCRS31 TERCRS32 1 7 0.0000 0.0000 0.000000      0              
TERCRS31 TYESIL31 1 0 2.1140 17.178 141.0860   1012              
TERDEK31 TERDEK32 1 7 0.0000 0.0000 0.000000      0              
TERDEK31 TKAPID31 1 0 0.0270 0.1420 1.096000    750              
TERDEM31 TERDEM32 1 7 0.0000 0.0000 0.000000      0              
TERDEM31 TMER3831 1 0 3.3440 17.794 138.0080    750              
TERDM131 TERDM132 1 2 0.0000 0.0000 0.000000      0              
TERDM132 TERDM133 1 2 0.0000 0.0000 0.000000      0              
TERDM133 TERDM231 1 0 0.0930 0.4830 3.711000    750              
TERDM161 TERDM162 1 7 0.0000 0.0000 0.000000      0              
TERDM231 TERDM232 1 7 0.0000 0.0000 0.000000      0              
TEREGE31 TEREGE32 1 7 0.0000 0.0000 0.000000      0              
TERENH31 TERENH32 1 2 0.0000 0.0000 0.000000      0              
TERENH31 TKARBO31 1 0 1.1870 10.005 75.77200   1012              
TERENK31 TERENK32 1 2 0.0000 0.0000 0.000000      0              
TERENK31 TSEYDS31 1 0 8.8620 33.029 212.2620    562              
TERENK32 TSELCU31 1 0 0.6950 5.5910 46.38200   1012              
TERENL31 TARTV232 1 0 1.2890 5.5340 37.90700    562              
TERENL31 TERENL32 1 7 0.0000 0.0000 0.000000      0              
TERENL31 TMRGUL31 1 0 2.4540 11.694 84.58400    562              
TERGAN31 TERGAN32 1 7 0.0000 0.0000 0.000000      0              
TERGL161 TERDM161 1 8 1.3130 2.3290 17.67700    394              
TERGL161 TERDM162 1 8 1.3130 2.3290 17.67700    394              
TERGL161 TERGL162 1 7 0.0000 0.0000 0.000000      0              
TERKIL31 TERKIL32 1 2 0.0000 0.0000 0.000000      0              
TERMEN11 TERMEN12 1 2 0.0000 0.0000 0.000000      0              
TERMEN12 TMER3812 1 0 2.7330 44.758 777.7500   2454              
TERMEN31 TDARNH31 1 0 2.0910 17.742 132.4840   1012              
TERMEN31 TERMEN32 1 7 0.0000 0.0000 0.000000      0              
TERMEN31 TOTLUC31 1 0 2.2570 19.157 143.0260   1012              
TERSNL11 TADANA11 1 0 4.7850 48.823 555.4560   1443              
TERSNL11 TSEYDS13 1 0 6.4350 65.170 741.8310   1443              
TERYMN31 TERYMN32 1 2 0.0000 0.0000 0.000000      0              
TERZC231 TERZC232 1 7 0.0000 0.0000 0.000000      0              
TERZC231 TERZC23Q 1 1 0.0000 0.0500 -1030.10      0 Eq. shunt    
TERZC231 TREFAH31 1 0 7.6960 25.160 179.3300    562              
TERZCN31 TERZC231 1 0 3.2620 10.665 76.02500    562              
TERZCN31 TERZCN32 1 7 0.0000 0.0000 0.000000      0              
TERZCN31 TKOSE231 1 0 4.3980 24.341 170.1800    750              
TERZCN31 TMURTA31 1 0 13.315 45.736 330.0300    562              
TERZCN31 TPULUM31 1 0 5.2740 18.504 114.6910    562              
TERZIN11 TATAKS12 1 0 0.5720 7.1950 118.9810   2165              
TERZIN11 TEGEMR14 1 0 0.2650 4.3530 75.58800   2454              
TERZIN11 TERZIN12 1 2 0.0000 0.0000 0.000000      0              
TERZIN12 TANDIR12 1 0 1.5180 19.198 317.5190   1443              
TERZIN12 TERZIN13 1 2 0.0000 0.0000 0.000000      0              
TERZIN12 TSUGOZ12 1 0 0.7740 9.7240 160.7940   2165              
TERZIN12 TTOSCL11 1 0 0.3940 4.0220 45.74400   1443              
TERZIN31 TERZIN32 1 7 0.0000 0.0000 0.000000      0              
TERZIN31 TERZIN33 1 7 0.0000 0.0000 0.000000      0              
TERZIN31 TIKIZL31 1 0 0.8050 4.1670 32.38300    750              
TERZIN31 TIKIZL31 2 0 0.8040 4.1640 32.34100    750              
TERZIN31 TPAYAS31 1 0 2.1640 11.249 87.32500    750              
TERZIN31 TPAYAS31 2 0 2.1640 11.249 87.32500    750              
TERZIN32 TERZIN35 1 7 0.0000 0.0000 0.000000      0              
TERZIN32 TISKN231 1 0 2.6600 13.775 107.0590    750              
TERZIN32 TISKN231 2 0 2.6600 13.775 107.0590    750              
TERZIN32 TOSMNY31 1 0 0.7220 3.7410 29.05200    750              
TERZIN32 TOSMNY31 2 0 0.7220 3.7410 29.05200    750              
TERZR211 TAGRI211 1 0 3.8320 48.166 796.4810   2165              
TERZR211 TERZR21Q 1 1 0.0000 0.0500 -680.275      0 Eq. shunt    
TERZR211 TERZR21Q 2 1 0.0000 0.0500 -691.612      0 Eq. shunt    
TERZR211 TKKOCN12 1 0 3.9540 49.691 821.7870   2165              
TERZR212 TERZR211 1 2 0.0000 0.0000 0.000000      0              
TERZR212 TISPIR11 1 0 1.0820 17.727 308.0380   2454              
TERZR212 TTORTM12 1 0 2.3310 29.300 484.5060   2165              
TERZR231 TASKAL31 1 0 4.8810 17.063 105.8780    562              
TERZR231 TERZR232 1 2 0.0000 0.0000 0.000000      0              
TERZR231 TERZR23Q 1 1 0.0000 0.0500 -1518.00      0 Eq. shunt    
TERZR231 TERZUR31 1 0 0.9740 5.9540 47.22500    844              
TERZR232 TERZR233 1 7 0.0000 0.0000 0.000000      0              
TERZR232 TERZUR32 1 0 0.9750 5.9630 47.31000    844              
TERZR232 TKUZGU31 1 0 1.4780 12.602 94.02900   1012              
TERZUR31 TELIFH31 1 0 3.3100 27.960 210.7020   1012              
TERZUR31 TERZUR32 1 2 0.0000 0.0000 0.000000      0              
TERZUR31 TPASIN31 1 0 2.0820 17.542 132.9060   1012              
TERZUR32 THINIS31 1 0 8.1230 44.006 311.8150    750              
TESAN_31 TESAN_32 1 7 0.0000 0.0000 0.000000      0              
TESBAS31 TESBAS32 1 2 0.0000 0.0000 0.000000      0              
TESBAS31 TGAZIE31 1 0 0.0020 0.0500 4.343000    937              
TESBAS32 TUZUND31 1 0 0.1100 0.7890 13.78800    750              
TESEN131 TESEN232 1 0 0.4480 2.3330 18.04700    750              
TESEN132 TESEN231 1 0 0.4460 2.3230 17.96300    750              
TESEN231 TESEN232 1 2 0.0000 0.0000 0.000000      0              
TESENB31 TAKYUR31 1 0 1.8800 11.380 83.65700    750              
TESENB31 TESENB32 1 7 0.0000 0.0000 0.000000      0              
TESENY31 TESENY32 1 2 0.0000 0.0000 0.000000      0              
TESHR231 TALPU_31 1 0 3.2110 11.265 69.82600    562              
TESHR231 TESHR232 1 7 0.0000 0.0000 0.000000      0              
TESHR231 TESKI331 1 0 3.0630 15.956 123.2920    750              
TESHR231 TESOSB31 1 0 0.0070 0.0560 0.464000   1012              
TESHR231 TKUMBE32 1 0 2.9310 15.268 117.9790    750              
TESHR231 TYENIC31 1 0 3.3220 18.242 126.6230    750              
TESKI131 TESKI332 1 0 0.8590 2.9540 19.05900    562              
TESKI311 TGOKCK11 1 0 1.9080 19.437 222.0310   1443              
TESKI312 TESKI311 1 2 0.0000 0.0000 0.000000      0              
TESKI331 TESKI332 1 2 0.0000 0.0000 0.000000      0              
TESKI331 TESKIS31 1 0 0.6020 4.9790 39.46700   1012              
TESKI331 TESOSB31 1 0 1.5220 12.333 101.7880   1012              
TESKI332 TESOSB32 1 0 1.5200 12.433 100.7340   1012              
TESKI332 TKARRE31 1 0 0.8830 7.1420 58.90500   1012              
TESKIS31 TBOZUO31 1 0 0.6210 5.2920 39.50900   1012              
TESKIS31 TESKIS32 1 7 0.0000 0.0000 0.000000      0              
TESMEK31 TESMEK32 1 7 0.0000 0.0000 0.000000      0              
TESMEK31 TKIZOR32 1 0 1.3620 11.559 86.31300   1012              
TESMEK31 TKTUZG31 1 0 0.9350 7.9340 59.24300   1012              
TESMEK31 TTUMOS31 1 0 2.1740 18.421 137.8820   1012              
TESNYG31 TESNYG32 1 2 0.0000 0.0000 0.000000      0              
TESOSB31 TESOSB32 1 2 0.0000 0.0000 0.000000      0              
TETBAD31 TETBAD32 1 7 0.0000 0.0000 0.000000      0              
TETIBA31 TETIBA32 1 7 0.0000 0.0000 0.000000      0              
TETIFO31 TDYRB132 1 0 2.2770 15.051 166.9760   1012              
TETIFO31 TETIBA31 1 0 0.3370 2.7290 22.43200   1012              
TETIFO31 TETIFO32 1 2 0.0000 0.0000 0.000000      0              
TETIFO31 TMAR2N32 1 0 1.8950 15.821 132.6530   1012              
TETIGU31 TETIGU32 1 2 0.0000 0.0000 0.000000      0              
TETIKR31 TETIKR32 1 7 0.0000 0.0000 0.000000      0              
TETILR31 TETILR32 1 7 0.0000 0.0000 0.000000      0              
TETILR31 TLEVEN32 1 0 0.0900 0.7860 167.3130    937              
TETILR31 TSISLI31 1 0 0.0970 0.8530 181.5650    937              
TETILR31 TVANIK32 1 8 0.2460 1.3490 9.361000    750              
TETISO31 TETISO32 1 2 0.0000 0.0000 0.000000      0              
TEVREN31 TEVREN32 1 7 0.0000 0.0000 0.000000      0              
TEZNIY31 TEZNIY32 1 7 0.0000 0.0000 0.000000      0              
TEZNIY32 TEZSNL31 1 0 0.1670 1.3510 11.09000   1012              
TFATMA31 TFATMA32 1 7 0.0000 0.0000 0.000000      0              
TFATSA31 TFATSA32 1 7 0.0000 0.0000 0.000000      0              
TFEKE231 TFEKE232 1 7 0.0000 0.0000 0.000000      0              
TFEKEH31 TFEKE231 1 0 0.6280 3.4490 23.95000    750              
TFEKEH31 TFEKEH32 1 2 0.0000 0.0000 0.000000      0              
TFEKEH31 TYAMA332 1 0 0.6910 5.8870 43.93700   1012              
TFERIZ31 TFERIZ32 1 7 0.0000 0.0000 0.000000      0              
TFERRE31 TELAZI31 1 0 3.7190 19.450 150.6580    750              
TFERRE31 TFERRE32 1 2 0.0000 0.0000 0.000000      0              
TFERRE31 TTATAR31 1 0 1.0610 8.9830 67.42300   1012              
TFERRE32 TBINGO31 1 0 8.2340 31.509 201.7200    562              
TFERRE32 TELAZI31 1 0 3.7190 19.450 150.6580    750              
TFERRE32 TETIKR31 1 0 0.0570 0.4790 3.584000   1012              
TFERRO31 TFERRO32 1 7 0.0000 0.0000 0.000000      0              
TFERRO31 TMANCS31 1 0 0.0340 0.2760 2.277000   1012              
TFETHI31 TAKKPH32 1 0 1.6380 13.667 105.5410   1012              
TFETHI31 TELMAL32 1 0 3.9100 33.176 249.8740   1012              
TFETHI31 TESEN231 1 0 2.4700 12.866 99.42700    750              
TFETHI31 TESEN232 1 0 2.4690 12.860 99.38400    750              
TFETHI31 TFETHI32 1 7 0.0000 0.0000 0.000000      0              
TFETHI31 TKAS_S31 1 0 6.7720 23.756 147.2850    562              
TFEVPS31 TFEVZI31 1 0 0.6640 2.3290 14.42100    562              
TFEVZI31 TBAHCE31 1 0 2.1350 8.7360 59.45400    562              
TFEVZI31 TFEVZI32 1 7 0.0000 0.0000 0.000000      0              
TFEVZI31 TKARTA31 1 0 3.7520 13.645 87.36700    562              
TFEVZI31 TSARIT31 1 0 0.4840 4.1030 30.69700   1012              
TFINIK31 TELMAL32 1 0 2.5730 20.901 171.8670   1012              
TFINIK31 TFINIK32 1 7 0.0000 0.0000 0.000000      0              
TFIRPL31 TFIRPL32 1 7 0.0000 0.0000 0.000000      0              
TFORD_31 TFORD_32 1 2 0.0000 0.0000 0.000000      0              
TFORD_31 TYENIK31 1 0 0.0080 0.0640 0.548000   1012              
TFORD_32 TKARMR31 1 0 1.0610 8.5760 71.04900   1012              
TFRIGY31 TFRIGY32 1 7 0.0000 0.0000 0.000000      0              
TFUATR31 TFUATR32 1 7 0.0000 0.0000 0.000000      0              
TG1RES31 TG1RES32 1 7 0.0000 0.0000 0.000000      0              
TGAGAC11 TBURSD11 1 0 1.3230 24.174 333.3500   3024              
TGAGAC11 TGAGAC12 1 7 0.0000 0.0000 0.000000      0              
TGAGAC11 TKOLIN12 1 0 2.5060 41.103 710.9440   2454              
TGAGAC11 TSEYIT11 1 0 1.3630 13.833 159.2310   1443              
TGAGAC11 TTUNCB11 1 0 0.0630 0.6450 7.344000   1443              
TGAGAC31 TDURSN31 1 0 5.8740 32.259 223.8990    750              
TGAGAC31 TETIGU31 1 0 3.9940 14.308 104.2760    562              
TGAGAC31 TGAGAC32 1 7 0.0000 0.0000 0.000000      0              
TGAGAC31 TKUMBE32 1 0 5.4660 28.476 220.0200    750              
TGAGAC31 TKUTAH31 1 0 6.7000 21.904 156.1390    562              
TGAGAC31 TPOLAT31 1 0 0.0350 0.2790 2.319000   1012              
TGAGAC31 TTUNCB31 1 0 0.1400 0.7300 5.650000    750              
TGANT211 TKAMIL11 1 0 0.1820 2.6280 41.68100   1682              
TGANT212 TERZIN11 1 0 2.4950 31.563 521.5380   2165              
TGANT212 TGANT211 1 2 0.0000 0.0000 0.000000      0              
TGANT212 TKAMIL11 1 0 0.1730 2.4590 38.82500   2165              
TGANT231 TGANT232 1 2 0.0000 0.0000 0.000000      0              
TGANT231 TGAZI331 1 0 0.9920 5.1480 39.80400    750              
TGANT232 TGASK231 1 0 2.7910 10.052 73.32600    562              
TGANT232 TGASKI32 1 0 2.7250 10.412 69.82600    562              
TGANT232 TGAZI331 1 0 0.9920 5.1480 39.80400    750              
TGANT511 TKAMIL12 1 0 0.1830 2.4300 39.75600   2165              
TGANT512 TBIREH11 1 0 0.9830 12.365 204.1880   2165              
TGANT512 TGANT511 1 2 0.0000 0.0000 0.000000      0              
TGARZA31 TGARZA32 1 2 0.0000 0.0000 0.000000      0              
TGARZA31 TKOZLK31 1 0 0.6370 5.2430 41.95500   1012              
TGASK231 TGASK232 1 7 0.0000 0.0000 0.000000      0              
TGASKI31 TGASKI32 1 2 0.0000 0.0000 0.000000      0              
TGASKI32 TKCSCM31 1 0 0.2380 1.5140 12.14400    562              
TGAZ9R31 TGAZ9R32 1 7 0.0000 0.0000 0.000000      0              
TGAZA131 TGANT231 1 0 0.8080 6.4990 53.93000   1012              
TGAZA131 TGAZA132 1 7 0.0000 0.0000 0.000000      0              
TGAZA131 TKAMIL31 1 0 0.5410 4.3560 36.13600   1012              
TGAZA131 TKUZYS31 1 0 1.5570 6.5250 42.41900    562              
TGAZI331 TGAZI332 1 7 0.0000 0.0000 0.000000      0              
TGAZI331 TGAZI631 1 0 1.0050 5.2460 40.56300    750              
TGAZI331 TGAZI632 1 0 1.0080 5.2410 40.56300    750              
TGAZI331 TKARTA31 1 0 4.0520 14.851 94.78800    562              
TGAZI431 TGAZI432 1 2 0.0000 0.0000 0.000000      0              
TGAZI431 TGAZI632 1 0 0.6590 3.4430 26.60700    750              
TGAZI431 TKILIS32 1 0 2.7990 15.309 106.3420    750              
TGAZI432 TBELKS32 1 0 2.0020 16.734 128.8580   1012              
TGAZI432 TGAZI631 1 0 0.6600 3.4390 26.60700    750              
TGAZI432 TTASLC31 1 0 0.6150 4.9810 40.85800   1012              
TGAZI631 TGAZI632 1 2 0.0000 0.0000 0.000000      0              
TGAZIE31 TGAZIE32 1 2 0.0000 0.0000 0.000000      0              
TGAZIP31 TGAZIP32 1 7 0.0000 0.0000 0.000000      0              
TGAZIP31 TKIZSH31 1 8 1.9730 6.8980 42.79800    562              
TGAZIP31 TMAHMU31 1 0 1.9120 10.476 73.03100    750              
TGAZIP31 TMAHMU32 1 0 2.1120 11.529 80.41000    750              
TGBOLU11 TBEKIR11 1 0 1.1530 14.975 401.9060   1501              
TGBOLU11 TBEKIR11 2 0 1.1510 14.948 416.6500   1501              
TGBOLU11 TGBOLU1Q 1 1 0.0000 0.0500 -827.662      0 Eq. shunt    
TGBOLU11 TGBOLU1Q 2 9 0.0000 0.0500 -827.662      0 Eq. shunt    
TGBOLU11 TIKITL11 1 0 3.6570 61.409 996.1940   2454              
TGBOLU12 TCENAL12 1 0 1.4030 21.945 523.3690   1501              
TGBOLU12 TCENAL12 2 0 1.3990 21.893 512.8620   1501              
TGBOLU12 TGBOLU11 1 2 0.0000 0.0000 0.000000      0              
TGBOLU32 TGBOLU31 1 2 0.0000 0.0000 0.000000      0              
TGBRCK11 TBRCKS11 1 0 0.0030 0.0500 0.362000   1443              
TGBRCK31 TBRCKS31 1 0 0.0080 0.0680 0.548000   1012              
TGEBZE31 TGEBZE32 1 7 0.0000 0.0000 0.000000      0              
TGEBZO31 TGEBZO32 1 7 0.0000 0.0000 0.000000      0              
TGEBZO32 TGEBZE31 1 0 0.9000 4.6870 36.22000    750              
TGECIC31 TGECIL31 1 0 0.0070 0.0570 0.422000   1012              
TGELEN31 TGELEN32 1 7 0.0000 0.0000 0.000000      0              
TGELIR31 TGELIR32 1 7 0.0000 0.0000 0.000000      0              
TGEMLI31 TCAKIL31 1 0 1.0720 8.7170 71.59700   1012              
TGEMLI31 TGEMLI32 1 7 0.0000 0.0000 0.000000      0              
TGEMLI31 TYLFRT31 1 0 0.0140 0.1170 0.970000   1012              
TGERCU31 TGECIL31 1 0 1.8650 15.873 118.7810   1012              
TGERCU31 TGERCU32 1 7 0.0000 0.0000 0.000000      0              
TGERES31 TGERES32 1 7 0.0000 0.0000 0.000000      0              
TGERKO31 TBOLUU31 1 0 4.9120 17.158 107.3120    562              
TGERKO31 TGERKO32 1 7 0.0000 0.0000 0.000000      0              
TGERKO31 TISMET31 1 0 4.9220 17.268 107.0590    562              
TGERMN12 TGERMN11 1 2 0.0000 0.0000 0.000000      0              
TGERMN33 TEFE6J31 1 0 0.2830 1.4720 11.38500    750              
TGERMN33 TEFESN31 1 0 0.1620 1.3810 10.28800   1012              
TGERMN33 TGERMN34 1 2 0.0000 0.0000 0.000000      0              
TGERMN33 TGERMN35 1 7 0.0000 0.0000 0.000000      0              
TGERMN33 TKUBIL31 1 0 0.4560 3.6920 30.52800   1012              
TGERMN33 TNEZBR31 1 0 0.5550 4.5760 36.68400   1012              
TGERMN33 TORTKL31 1 0 0.6610 3.6380 25.29900    750              
TGERMN34 TGURMA31 1 0 0.2910 1.5180 11.72200    750              
TGERMN34 TSOKAR31 1 0 0.9140 7.4120 61.09800   1012              
TGEYCE31 TAVON232 1 0 3.4010 17.651 136.5320    750              
TGEYCE31 TGEYCE32 1 2 0.0000 0.0000 0.000000      0              
TGEYCE32 TAVON231 1 0 3.4020 17.655 136.5740    750              
TGEYVE31 TGEYVE32 1 7 0.0000 0.0000 0.000000      0              
TGEYVE31 TTESVI31 1 0 1.1390 7.6880 61.94100    750              
TGEZEN31 TAKYIN31 1 0 7.2620 23.741 169.2530    562              
TGEZEN31 TGEZEN32 1 7 0.0000 0.0000 0.000000      0              
TGEZEN31 TGULNA31 1 0 5.1750 16.919 120.5940    562              
TGEZEN31 TMERSI31 1 0 1.4150 7.7730 53.93000    750              
TGEZEN31 TMUTRE31 1 0 1.5580 12.662 103.9800   1012              
TGIRES31 TAORDU31 1 0 2.5780 20.766 171.9940   1012              
TGIRES31 TCIRAK31 1 0 1.6460 8.5450 66.07400    750              
TGIRES31 TGIRES32 1 7 0.0000 0.0000 0.000000      0              
TGIRES31 TTIREB31 1 0 3.2610 16.952 131.0510    750              
TGIRES31 TTIREB32 1 0 1.9210 15.538 127.7200   1012              
TGKURT31 TKARKS31 1 0 0.0050 0.0500 0.295000   1012              
TGLMAR31 TGLMAR32 1 7 0.0000 0.0000 0.000000      0              
TGLPNR31 TGLPNR32 1 7 0.0000 0.0000 0.000000      0              
TGMSOV31 TGMSOV32 1 7 0.0000 0.0000 0.000000      0              
TGOBEL31 TGOBEL32 1 7 0.0000 0.0000 0.000000      0              
TGOBEL31 TSAHRE31 1 0 1.9130 16.308 121.6900   1012              
TGOBEL31 TSUSUR31 1 0 1.3220 10.763 87.36700   1012              
TGOKBE31 TGOKBE32 1 7 0.0000 0.0000 0.000000      0              
TGOKCE31 TGOKCE32 1 7 0.0000 0.0000 0.000000      0              
TGOKCE31 TSARIT31 1 0 0.3910 3.3300 24.83600   1012              
TGOKCK11 TGOLBS11 1 0 5.2580 53.434 610.4630   1443              
TGOKHB31 TGOKHB32 1 7 0.0000 0.0000 0.000000      0              
TGOKHK61 TGOKHK62 1 7 0.0000 0.0000 0.000000      0              
TGOKHK61 TGUNEY61 1 8 7.1200 13.191 91.59800    394              
TGOKRE31 TGOKRE32 1 7 0.0000 0.0000 0.000000      0              
TGOKRE31 TGOKRS31 1 0 0.1660 1.3490 11.09000   1012              
TGOKSA31 TGOKSA32 1 2 0.0000 0.0000 0.000000      0              
TGOKT131 TGOKT132 1 7 0.0000 0.0000 0.000000      0              
TGOKT231 TGOKT131 1 0 1.2750 7.0010 48.57500    750              
TGOKT232 TGOKT231 1 7 0.0000 0.0000 0.000000      0              
TGOLBS11 TGOLBS12 1 2 0.0000 0.0000 0.000000      0              
TGOLBS11 TGOLBS13 1 7 0.0000 0.0000 0.000000      0              
TGOLBS11 TGOLBS1Q 1 1 0.0000 0.0500 -1038.80      0 Eq. shunt    
TGOLBS11 TKAYAS11 1 0 0.6340 10.460 177.5380   2454              
TGOLBS11 TKAYKP14 1 0 7.6760 84.860 1009.469   1443              
TGOLBS12 TGOLBS1S 1 1 0.0000 0.0500 -831.006      0 Eq. shunt    
TGOLBS12 TICAND11 1 0 0.9340 15.361 263.5750   2454              
TGOLBS12 TKAYKP15 1 0 7.6270 84.692 1011.388   1443              
TGOLBS12 TSINCN11 1 0 0.5420 9.0680 147.3380   2454              
TGOLBS31 TCIGDE31 1 0 0.5920 3.2360 29.89500    750              
TGOLBS31 TEMIRL31 1 0 3.4730 18.061 181.3120    656              
TGOLBS31 TEMIRL31 2 0 3.4730 18.061 181.3120    656              
TGOLBS31 TGOLBS32 1 7 0.0000 0.0000 0.000000      0              
TGOLBS31 TGOLBS33 1 7 0.0000 0.0000 0.000000      0              
TGOLBS31 TIMRAH31 1 0 0.9920 5.4750 42.79800    750              
TGOLBS31 TYILDI31 1 0 0.9760 5.0650 39.17200    750              
TGOLBS32 TBALGT31 1 0 0.6680 4.2120 273.9080    750              
TGOLBS32 TINCEK32 1 0 0.8820 7.1010 58.86300   1012              
TGOLKO31 TAORDU32 1 0 2.4680 13.556 94.07200    750              
TGOLKO31 TGOLKO32 1 7 0.0000 0.0000 0.000000      0              
TGOLKO31 TTOPCA31 1 0 0.8010 6.7350 51.27300   1012              
TGOLPZ31 TGOLPZ32 1 7 0.0000 0.0000 0.000000      0              
TGOLPZ31 TPASAL31 1 0 1.1200 9.5340 71.26000   1012              
TGONEN31 TBND3R32 1 0 1.8100 9.9410 68.98300    750              
TGONEN31 TCANHZ32 1 0 2.7690 23.504 175.4930   1012              
TGONEN31 TGONEN32 1 7 0.0000 0.0000 0.000000      0              
TGORUK31 TAKCLR31 1 0 0.7530 6.0880 50.43000   1012              
TGORUK31 TGORUK32 1 2 0.0000 0.0000 0.000000      0              
TGORUK31 TMUDNY31 1 0 0.6270 5.0940 41.82800   1012              
TGOSKM13 TGOSKM12 1 9 0.0000 -45.00 0.000000   1680              
TGOSKM13 TGOSKM12 2 2 0.0000 0.0000 0.000000      0              
TGOSKM14 TGOSKM11 1 9 0.0000 -45.00 0.000000   1680              
TGOSKM14 TGOSKM11 2 2 0.0000 0.0000 0.000000      0              
TGOSKM31 TELBTB31 1 0 7.1340 24.867 156.1810    562              
TGOSKM31 TGOSKM32 1 7 0.0000 0.0000 0.000000      0              
TGOSKM31 TKISIK32 1 0 3.1160 12.886 86.39700    562              
TGOSMR31 TGOSMR32 1 7 0.0000 0.0000 0.000000      0              
TGOYNK11 TGOYNS11 1 0 0.0040 0.0500 0.425000   1443              
TGOYNU31 TGOYNU32 1 7 0.0000 0.0000 0.000000      0              
TGOZTE31 TGOZTE32 1 2 0.0000 0.0000 0.000000      0              
TGOZTE31 TKCKBK32 1 0 0.1500 1.3170 280.4440    937              
TGOZTE32 TKADIK31 1 0 0.1270 1.1150 237.4350    937              
TGREEN31 TAGEDG32 1 0 0.5030 4.2460 32.00400   1012              
TGREEN31 TGREEN32 1 7 0.0000 0.0000 0.000000      0              
TGREEN31 TKIZLJ31 1 0 0.3860 3.1680 25.29900   1012              
TGRSOS31 TGRSOS32 1 2 0.0000 0.0000 0.000000      0              
TGRSOS31 TORDU_31 1 0 1.0660 8.5940 71.04900   1012              
TGRSOS31 TTIREB32 1 0 3.0320 24.448 202.0580   1012              
TGTEPE31 TGTEPE32 1 7 0.0000 0.0000 0.000000      0              
TGTEPE31 TYALOR31 1 0 0.1860 1.5810 11.84900   1012              
TGTEPE31 TYARES31 1 0 0.6110 5.2460 38.24400   1012              
TGULLU31 TGULLU32 1 7 0.0000 0.0000 0.000000      0              
TGULLU31 TISPIR31 1 0 0.2720 2.3020 17.33000   1012              
TGULNA31 TAKYGS31 1 0 2.3640 7.7960 54.68900    562              
TGULNA31 TGULNA32 1 7 0.0000 0.0000 0.000000      0              
TGUMCM31 TGUMCM32 1 7 0.0000 0.0000 0.000000      0              
TGUMUS31 TGUMCM31 1 0 0.6990 2.6640 16.95100    562              
TGUMUS31 TGUMUS32 1 7 0.0000 0.0000 0.000000      0              
TGUMUS31 TKOSE231 1 0 1.4150 11.442 94.02900   1012              
TGUNEY31 TGUNEY32 1 7 0.0000 0.0000 0.000000      0              
TGUNEY31 TMAVHE31 1 0 1.6740 14.206 106.0890   1012              
TGUNPC31 TCARSM31 1 0 5.0240 26.241 202.8590    750              
TGUNPC31 TFATSA31 1 0 1.2100 6.3670 49.29200    750              
TGUNPC31 TGUNPC32 1 7 0.0000 0.0000 0.000000      0              
TGUNYA31 TGUNYA32 1 7 0.0000 0.0000 0.000000      0              
TGUNYA31 TSASA132 1 0 0.6480 5.5230 41.19600   1012              
TGURS131 TGURS132 1 7 0.0000 0.0000 0.000000      0              
TGUZEL31 TGUZEL32 1 2 0.0000 0.0000 0.000000      0              
TGUZEL31 TNDERE32 1 0 0.4020 3.2580 31.75100   1012              
TGUZEL32 THATYI31 1 0 0.1050 0.6360 114.1850    656              
TGZRVR31 TFATMA31 1 0 1.4640 8.4240 63.96500    562              
TGZRVR31 TGZRVR32 1 7 0.0000 0.0000 0.000000      0              
THABAS31 THABAS32 1 7 0.0000 0.0000 0.000000      0              
THABAS32 THABS232 1 0 0.0020 0.0500 7.252000   1350              
THABIB11 TADA2D11 1 0 3.2560 42.816 629.1810   1876              
THABIB12 THABIB11 1 2 0.0000 0.0000 0.000000      0              
THABIB12 TZEKER12 1 0 0.4250 5.9130 72.03100   1876              
THABIB31 TDKAYA35 1 0 1.1780 7.2380 57.34500    844              
THABIB31 TKUCUK31 1 0 0.4430 3.6040 29.60000   1012              
THABIB31 TKUCUK31 2 0 0.4430 3.6030 29.60000   1012              
THABIB31 TKYBAS32 1 0 0.4940 3.1660 86.48200    844              
THABIB32 TBAHCS31 1 0 0.7160 5.8160 47.85800   1012              
THABIB32 TBAHCS32 1 0 0.7190 5.8360 48.02700   1012              
THABIB32 THABIB31 1 7 0.0000 0.0000 0.000000      0              
THABIB32 TISBES31 1 0 0.7370 5.9790 49.20700   1012              
THABIB32 TKHVLG31 1 0 0.8340 6.8070 55.02600   1012              
THABS231 THABS232 1 2 0.0000 0.0000 0.000000      0              
THABS231 TYHBAS31 1 0 0.0240 0.2030 6.283000   2006              
THACIL31 TATAKR31 1 0 1.8920 9.9980 77.83800    750              
THACIL31 THACIL33 1 2 0.0000 0.0000 0.000000      0              
THACIL31 TKAPUL31 1 0 0.1590 0.5570 3.458000    562              
THACIL33 TKIRIK31 1 0 1.0200 5.2970 40.94300    750              
THACIL33 TKRDMR31 1 0 0.0120 0.0970 2.994000   2006              
THACIN31 THACIN32 1 2 0.0000 0.0000 0.000000      0              
THACIN31 TMARAS31 1 0 2.0760 17.083 135.7310   1012              
THACIN32 TMARAS32 1 0 2.0760 17.083 135.7310   1012              
THACIN32 TSOGTL31 1 0 0.3330 2.7770 21.50400   1012              
THADIM31 TDKAYA31 1 0 0.3300 2.5160 23.78100   1012              
THADIM31 TDKAYA31 2 0 0.3340 2.5450 24.07700   1012              
THADIM31 TESNYG31 1 0 0.2580 2.3540 195.4800   1350              
THADIM31 THADIM32 1 7 0.0000 0.0000 0.000000      0              
THAKKA31 THAKKA32 1 7 0.0000 0.0000 0.000000      0              
THAKKA32 TKDGHS31 1 0 0.8040 6.8250 50.97800   1012              
THAMIT11 THAMIT12 1 2 0.0000 0.0000 0.000000      0              
THAMIT11 THAMIT14 1 2 0.0000 0.0000 0.000000      0              
THAMIT11 TVIZEH12 1 0 0.7840 9.9300 163.4000   2165              
THAMIT11 XMI_HA12 1 0 1.8920 23.786 393.7500   2165              
THAMIT12 TALIBY11 1 0 2.4560 41.242 669.0440   2454              
THAMIT12 THAMIT15 1 2 0.0000 0.0000 0.000000      0              
THAMIT12 TKCELK11 1 0 2.8700 29.284 333.1690   1443              
THAMIT14 TBABES12 1 0 0.7990 8.1570 92.80000   1443              
THAMIT14 THAMIT15 1 2 0.0000 0.0000 0.000000      0              
THAMIT15 XMI_HA11 1 0 3.1470 31.753 363.2060   1443              
THAMIT31 TBABES31 1 0 1.1300 9.1860 75.43400   1012              
THAMIT31 THAMIT32 1 2 0.0000 0.0000 0.000000      0              
THAMIT31 TLULEB31 1 0 0.5260 3.4090 24.24500    844              
THAMIT32 TKIRDG31 1 0 2.0720 17.587 131.3040   1012              
THAMIT32 TTDOKM31 1 0 1.7770 15.147 113.0460   1012              
THAMIT32 TULAS_32 1 0 2.0700 17.643 131.6410   1012              
THARMA31 TG1RES31 1 0 0.3690 2.9960 24.62500   1012              
THARMA31 THARMA32 1 7 0.0000 0.0000 0.000000      0              
THASAN31 THASAN32 1 7 0.0000 0.0000 0.000000      0              
THASAN31 TMALAT31 1 0 10.788 37.846 234.6100    562              
THASKO31 THASKO32 1 7 0.0000 0.0000 0.000000      0              
THASNA31 TGORUK32 1 0 0.5120 4.1430 34.32300   1012              
THASNA31 THASNA32 1 7 0.0000 0.0000 0.000000      0              
THASNA31 TTASPR31 1 0 0.5840 4.9760 37.14800   1012              
THASNA31 TULUAB31 1 0 0.4600 3.7180 30.82300   1012              
THASNR31 THASNR32 1 7 0.0000 0.0000 0.000000      0              
THASNR31 TOSMN231 1 0 1.8500 14.967 123.0390   1012              
THATAY11 TATLAS12 1 0 1.0180 16.607 289.0750   2165              
THATAY11 THATAY12 1 2 0.0000 0.0000 0.000000      0              
THATAY11 TSRISK11 1 0 1.4100 18.033 297.9870   2165              
THATAY31 THATAY32 1 2 0.0000 0.0000 0.000000      0              
THATAY31 THATAY33 1 7 0.0000 0.0000 0.000000      0              
THATAY31 TKUZEY31 1 0 0.8020 4.1600 32.17200    750              
THATAY31 TREYHA31 1 0 2.6640 21.552 177.0960   1012              
THATAY31 TREYHA31 2 0 2.6640 21.552 177.0960   1012              
THATAY32 THATAY33 1 7 0.0000 0.0000 0.000000      0              
THATAY32 TSAMAN31 1 0 2.0170 10.472 80.95800    750              
THATAY32 TZIYAR31 1 0 1.6290 8.4560 65.39900    750              
THATYI31 THATYI33 1 2 0.0000 0.0000 0.000000      0              
THAVRS31 THAVRS32 1 7 0.0000 0.0000 0.000000      0              
THAVRS31 TKAVAO31 1 0 5.3920 19.687 124.7680    562              
THAVRS31 TMERZY32 1 0 1.4440 6.2590 41.95500    562              
THAVSA31 TEDRNG32 1 0 1.1130 9.0480 74.29600   1012              
THAVSA31 THAVSA32 1 7 0.0000 0.0000 0.000000      0              
THAYRA31 THAYRA32 1 7 0.0000 0.0000 0.000000      0              
THAZAR31 THAZAR32 1 7 0.0000 0.0000 0.000000      0              
THAZAR31 THAZR231 1 8 0.3770 1.3220 8.180000    562              
THAZAR31 TYHAZR31 1 8 0.0120 0.0980 0.801000   1012              
THBSBI31 THBSBI32 1 7 0.0000 0.0000 0.000000      0              
THBSBI31 TPZRYR31 1 0 2.6520 13.814 106.7630    750              
THBSBI31 TYENIS31 1 0 4.5030 16.077 105.7510    562              
THCBEY31 THCBEY32 1 7 0.0000 0.0000 0.000000      0              
THCBEY31 TSILER31 1 0 0.6600 5.4970 42.75600   1012              
THDIM031 TGUNEY31 1 0 1.7130 14.533 108.5340   1012              
THDIM031 THDIM032 1 7 0.0000 0.0000 0.000000      0              
THDIM031 TKEPEZ31 1 0 2.6750 22.703 169.5060   1012              
THEMA131 TCIDEE31 1 0 6.9810 25.132 158.0790    562              
THEMA131 THEMA132 1 2 0.0000 0.0000 0.000000      0              
THENDE31 TGMSOV31 1 0 3.2870 10.759 76.69900    562              
THENDE31 THENDE32 1 7 0.0000 0.0000 0.000000      0              
THILAL31 TALSAN31 1 0 0.0330 0.2890 61.64600    937              
THILAL31 THILAL33 1 7 0.0000 0.0000 0.000000      0              
THILVN12 THILVN11 1 2 0.0000 0.0000 0.000000      0              
THILVN12 TKARAK12 1 0 1.7210 21.910 358.9310   2165              
THILVN12 TVIRN211 1 0 1.9460 24.464 404.5380   2165              
THILVN31 TKARKC31 1 0 2.0350 16.458 135.2670   1012              
THILVN32 THILVN31 1 2 0.0000 0.0000 0.000000      0              
THILVN32 TKARKC31 1 0 2.0350 16.458 135.2670   1012              
THINIS31 TALPLN31 1 0 3.3520 18.331 127.3400    750              
THINIS31 THINIS32 1 7 0.0000 0.0000 0.000000      0              
THIRFA31 TKZLIR31 1 0 0.0170 0.1340 1.096000   1012              
THIRFA31 TKZLIR32 1 0 0.0170 0.1340 1.096000   1012              
THMSRS31 THMSRS32 1 7 0.0000 0.0000 0.000000      0              
THOBAR31 TEZSNL31 1 0 0.9970 8.0660 66.28400   1012              
THOBAR31 THOBAR32 1 7 0.0000 0.0000 0.000000      0              
THORAS31 TELSKT31 1 0 2.6590 22.542 168.6630   1012              
THORAS31 THORAS32 1 7 0.0000 0.0000 0.000000      0              
THORAS31 THORAS3Q 1 1 0.0000 0.0500 -845.336      0 Eq. shunt    
THORAS31 TKKURT31 1 0 6.0200 23.841 157.4890    562              
THORAS31 TKRTHV31 1 0 2.4960 21.176 158.1210   1012              
THORAS31 TPASIN31 1 0 1.5970 13.546 101.1550   1012              
THOTAS31 THOTAS32 1 7 0.0000 0.0000 0.000000      0              
THOTAS31 TKARAP31 1 0 1.4180 11.931 90.57200   1012              
THPMBL31 THPMSL31 1 0 0.0110 0.0920 0.759000   1012              
THUGUR11 THUGUR12 1 2 0.0000 0.0000 0.000000      0              
THUNUT11 THUNUT12 1 2 0.0000 0.0000 0.000000      0              
THYRBL31 THYRBL32 1 7 0.0000 0.0000 0.000000      0              
THYUND31 TENERK32 1 0 0.2690 1.9060 15.51700    750              
THYUND31 THYUND32 1 7 0.0000 0.0000 0.000000      0              
THYUND31 TKOCAE31 1 0 0.0760 0.6160 5.102000   1012              
TICAND11 TBOZOK11 1 0 2.3160 37.933 659.1560   2454              
TICAND11 TICAND12 1 2 0.0000 0.0000 0.000000      0              
TICMEL31 TICMEL32 1 7 0.0000 0.0000 0.000000      0              
TICMEL32 TDLOVA31 1 0 1.6790 8.7470 67.59100    750              
TICMEL32 TICMEL3Q 1 1 0.0000 0.0500 -1730.10      0 Eq. shunt    
TIGDIR31 TARPCY31 1 8 10.693 34.960 249.1990    562              
TIGDIR31 TBABEK31 1 8 10.693 34.960 249.1990    562              
TIGDIR31 TIGDIR32 1 7 0.0000 0.0000 0.000000      0              
TIGDIR31 TIGDIR3Q 1 1 0.0000 0.0500 -1030.10      0 Eq. shunt    
TIGDIR31 TNARIN31 1 0 5.8760 37.540 274.4980    844              
TIKITL11 TIKITL12 1 2 0.0000 0.0000 0.000000      0              
TIKITL11 TIKITL1Q 1 1 0.0000 0.0500 -907.031      0 Eq. shunt    
TIKITL12 TDKAYA11 1 0 0.2050 3.4440 55.86900   2454              
TIKITL12 THABIB11 1 0 0.2130 2.7680 42.46200   2165              
TIKITL12 TIKITL13 1 7 0.0000 0.0000 0.000000      0              
TIKITL31 TIKITL32 1 7 0.0000 0.0000 0.000000      0              
TIKITL31 TIKITL33 1 7 0.0000 0.0000 0.000000      0              
TIKITL31 TSULTN31 1 0 0.8660 4.5130 34.87100    750              
TIKITL32 TBAGCL31 1 0 0.4350 2.2670 17.54100    750              
TIKITL32 TDKAYA32 1 0 0.9820 5.1140 39.50900    750              
TIKITL32 TDKAYA32 2 0 0.9820 5.1140 39.50900    750              
TIKITL32 TYENIB32 1 0 0.6560 3.4190 26.43800    750              
TIKITL32 TYENIB32 2 0 0.6560 3.4190 26.43800    750              
TIKIZD31 TIKIZD32 1 7 0.0000 0.0000 0.000000      0              
TIKIZL31 TATAKA31 1 0 3.5940 12.578 78.30200    562              
TIKIZL31 TIKIZL32 1 7 0.0000 0.0000 0.000000      0              
TIKIZL31 TINCIR31 1 0 4.5560 23.734 183.3780    750              
TIKIZL31 TMHMDR31 1 0 5.0220 27.553 214.7920    750              
TIKIZL31 TOSMNO31 1 0 0.5720 3.6520 27.74500    750              
TIKIZL31 TTAYSB31 1 0 0.9900 3.8130 28.37700    562              
TILGIN31 TILGIN32 1 7 0.0000 0.0000 0.000000      0              
TILICA31 TILICA32 1 2 0.0000 0.0000 0.000000      0              
TILICA31 TNDERE31 1 0 0.1870 1.5190 17.45700   1012              
TILISU12 TILISU11 1 2 0.0000 0.0000 0.000000      0              
TILISU32 TGECIL31 1 0 0.0320 0.2620 2.150000   1012              
TILISU32 TILISU31 1 2 0.0000 0.0000 0.000000      0              
TIMRAH31 TIMRAH32 1 7 0.0000 0.0000 0.000000      0              
TIMRAH31 TKAYAS31 1 0 1.1480 6.5980 51.94800    750              
TIMRAH32 TKAYAS32 1 0 1.2090 7.0070 55.36300    750              
TINCEK31 TINCEK32 1 2 0.0000 0.0000 0.000000      0              
TINCIR31 TADACM31 1 0 0.2250 0.7900 4.891000    562              
TINCIR31 TGUNYA31 1 0 1.5690 8.1420 62.99500    750              
TINCIR31 TINCIR32 1 7 0.0000 0.0000 0.000000      0              
TINEBO31 TBOZKH31 1 0 3.3120 11.903 76.69900    562              
TINEBO31 TINEBO32 1 7 0.0000 0.0000 0.000000      0              
TINEG231 TINEG232 1 7 0.0000 0.0000 0.000000      0              
TINEG231 TKESTS31 1 0 1.1520 9.3460 76.99400   1012              
TINEGO31 TBURSD31 1 0 1.2070 9.7970 80.62100   1012              
TINEGO31 TINEG231 1 0 0.4890 3.9560 32.80500   1012              
TINEGO31 TINEGO32 1 7 0.0000 0.0000 0.000000      0              
TINEGO31 TORHNE31 1 0 5.8330 30.532 236.1280    750              
TINTEP31 TGLPNR31 1 0 0.3320 2.8310 21.12500   1012              
TINTEP31 THOBAR31 1 0 0.2950 2.3850 19.60700   1012              
TINTEP31 TINTEP32 1 2 0.0000 0.0000 0.000000      0              
TINTEP32 TCKLSN31 1 0 0.3120 2.5690 20.53500   1012              
TIPKTP31 TARKOZ31 1 0 2.6310 9.6290 61.09800    562              
TIPKTP31 TIPKTP32 1 7 0.0000 0.0000 0.000000      0              
TIPKTP31 TYKAGZ31 1 0 1.8730 15.897 118.6960   1012              
TISAKO31 TISAKO32 1 2 0.0000 0.0000 0.000000      0              
TISBES31 TISBES32 1 2 0.0000 0.0000 0.000000      0              
TISCEH31 TISCEH32 1 7 0.0000 0.0000 0.000000      0              
TISDEM11 TISDEM12 1 7 0.0000 0.0000 0.000000      0              
TISDEM12 TATAKS12 1 0 0.2740 3.4420 56.91900   2165              
TISDEM12 TATLAS11 1 0 0.1800 2.8380 49.76900   2165              
TISDEM31 TISDEM32 1 2 0.0000 0.0000 0.000000      0              
TISDEM31 TISDEM33 1 2 0.0000 0.0000 0.000000      0              
TISDEM32 TISDEM34 1 2 0.0000 0.0000 0.000000      0              
TISDEM33 TISDEM34 1 2 0.0000 0.0000 0.000000      0              
TISDEM34 TISDEM32 2 2 0.0000 0.0000 0.000000      0              
TISIKL11 TGERMN11 1 0 2.4010 25.210 300.1750   1443              
TISIKL11 TISIKL12 1 2 0.0000 0.0000 0.000000      0              
TISIKL11 TISIKL13 1 7 0.0000 0.0000 0.000000      0              
TISIKL11 TMORSN11 1 8 0.4150 6.8700 119.2620   2454              
TISIKL12 TBORNV12 1 0 0.1780 2.9830 48.39400   2454              
TISIKL12 TUSAK312 1 0 5.2660 54.461 633.6940   1443              
TISIKL12 TYATAG12 1 0 3.0670 38.797 641.6500   2165              
TISIKL31 TBORNO31 1 0 0.2710 2.2020 18.08900   1012              
TISIKL31 TISIKL33 1 7 0.0000 0.0000 0.000000      0              
TISIKL31 TSBELR31 1 0 0.7350 5.9460 49.24900   1012              
TISIKL31 TUNIVE32 1 0 0.2100 1.7070 13.99900   1012              
TISIKL31 TUNIVE32 2 0 0.3370 1.7540 13.57700    750              
TISIKL32 TBUCAA31 1 0 0.2700 2.1850 18.08900   1012              
TISIKL32 THILAL31 1 0 1.1010 3.5980 25.63700    562              
TISIKL32 THILAL32 1 0 1.1010 3.5980 25.63700    562              
TISIKL32 TISIKL34 1 7 0.0000 0.0000 0.000000      0              
TISIKL32 TKARAB31 1 0 1.1940 5.2060 39.63600    562              
TISIKL32 TPANCA31 1 0 1.3370 10.866 89.22200   1012              
TISKEN31 TBELEN31 1 0 1.9840 7.1260 46.76200    562              
TISKEN31 TISKEN32 1 7 0.0000 0.0000 0.000000      0              
TISKEN31 TPAYAS31 1 0 2.2330 7.8330 48.57500    562              
TISKN231 TATIKR31 1 0 1.5740 8.1670 63.16400    750              
TISKN231 TISKN232 1 7 0.0000 0.0000 0.000000      0              
TISKN231 TISKN331 1 0 1.5730 8.1650 63.16400    750              
TISKN231 TPAYAS31 1 0 0.5250 2.8810 19.98700    750              
TISKN331 TISKN332 1 7 0.0000 0.0000 0.000000      0              
TISKN331 TKUZEY32 1 0 3.0730 15.947 123.3340    750              
TISKUR31 TISKUR32 1 7 0.0000 0.0000 0.000000      0              
TISMET31 TCERKR31 1 0 0.7450 6.1220 48.78600   1012              
TISMET31 TISMET32 1 2 0.0000 0.0000 0.000000      0              
TISPAR31 TISPAR32 1 7 0.0000 0.0000 0.000000      0              
TISPAR32 TGOLTA31 1 0 0.3750 1.3100 8.138000    562              
TISPAR32 TKULEO31 1 0 1.3850 4.8570 30.10600    562              
TISPAR32 TULUBO31 1 0 0.9220 7.7980 59.11600   1012              
TISPIR12 TISPIR11 1 2 0.0000 0.0000 0.000000      0              
TISPIR12 TISPIR1Q 1 1 0.0000 0.0500 -831.006      0 Eq. shunt    
TISPIR32 TISPIR31 1 2 0.0000 0.0000 0.000000      0              
TISRES11 TISRES13 1 7 0.0000 0.0000 0.000000      0              
TISRES11 TTASOL12 1 0 1.0270 13.301 219.4130   2165              
TISRES11 TVIZEH11 1 0 0.9860 12.780 210.8000   2165              
TIYIDE31 TCAYEL31 1 0 2.7050 14.065 109.1670    750              
TIYIDE31 TIYIDE32 1 7 0.0000 0.0000 0.000000      0              
TIYIDE31 TKALKN32 1 0 0.4250 2.6000 20.61900    844              
TIZDEM11 TBZKOY12 1 0 0.2870 3.6940 58.27500   2165              
TIZDEM11 TIZDEM12 1 2 0.0000 0.0000 0.000000      0              
TIZDEM12 TBORNV11 1 0 0.6840 10.635 170.7690   2165              
TIZMDG11 TIZMDG12 1 2 0.0000 0.0000 0.000000      0              
TIZMHV11 TIZMHV12 1 2 0.0000 0.0000 0.000000      0              
TIZMHV11 TIZMHV13 1 7 0.0000 0.0000 0.000000      0              
TIZMHV12 TRAFNR12 1 0 0.6080 10.209 165.6190   2454              
TIZMHV31 TIZMHV32 1 2 0.0000 0.0000 0.000000      0              
TIZMHV31 TIZMHV33 1 7 0.0000 0.0000 0.000000      0              
TIZMHV32 TBERGR31 1 0 0.0930 0.7950 5.945000   1012              
TIZMHV32 TKINIK31 1 0 1.2100 10.251 77.41600   1012              
TIZMIT31 TIZMIT32 1 2 0.0000 0.0000 0.000000      0              
TIZMIT31 TMAKIN32 1 0 1.4130 11.425 94.66200   1012              
TIZMIT32 TENERK31 1 0 0.4180 2.9410 23.90800    750              
TIZNIK31 TIZNIK32 1 7 0.0000 0.0000 0.000000      0              
TKABES31 TAYRNC32 1 8 1.3850 5.3820 35.29300    562              
TKABES31 TKABES32 1 7 0.0000 0.0000 0.000000      0              
TKABEY31 THARMA31 1 0 1.6610 13.905 107.7330   1012              
TKABEY31 TKABEY32 1 2 0.0000 0.0000 0.000000      0              
TKABEY32 TGOBEL31 1 0 3.3700 11.615 74.46400    562              
TKADAN31 TKADAN32 1 2 0.0000 0.0000 0.000000      0              
TKADIK31 TKADIK32 1 2 0.0000 0.0000 0.000000      0              
TKADIN31 TKADIN32 1 7 0.0000 0.0000 0.000000      0              
TKADIN31 TKADN231 1 0 0.9410 3.0740 21.96800    562              
TKADIN31 TTOROS31 1 0 5.8060 20.368 126.2440    562              
TKADIR32 TKADIR31 1 7 0.0000 0.0000 0.000000      0              
TKADIR32 TKOZAN31 1 0 2.3070 12.618 87.66200    750              
TKADIR32 TOSKAN32 1 0 1.8220 9.4910 73.32600    750              
TKADN231 TCAMHA31 1 0 0.8800 7.1490 58.69500   1012              
TKADN231 TMER3832 1 0 2.6150 9.6150 63.37500    562              
TKAHR231 TISKUR31 1 0 1.5740 5.4870 37.57000    562              
TKAHR231 TKAHR232 1 7 0.0000 0.0000 0.000000      0              
TKAHR231 TMARAS31 1 0 1.1440 9.3260 75.43400   1012              
TKAHR231 TMENZE31 1 0 2.6950 9.7830 66.36900    562              
TKAHTY31 TADIYA31 1 0 3.1570 15.094 101.4080    562              
TKAHTY31 TKAHTY32 1 7 0.0000 0.0000 0.000000      0              
TKAHTY31 TKARAK31 1 0 9.5830 34.327 215.0450    562              
TKAKPR31 TKAKPR32 1 7 0.0000 0.0000 0.000000      0              
TKAKPR31 TSANL131 1 0 0.4440 3.7420 28.37700   1012              
TKAKPR31 TSANLI31 1 0 0.3130 2.6300 20.07100   1012              
TKALAB31 TKALAB32 1 7 0.0000 0.0000 0.000000      0              
TKALAB31 TURGUP32 1 0 4.4390 20.320 141.3390    562              
TKALEC31 TAKYUR31 1 0 2.1170 12.672 92.63800    750              
TKALEC31 TDDYIZ31 1 0 2.0610 17.501 130.6290   1012              
TKALEC31 TKALEC32 1 7 0.0000 0.0000 0.000000      0              
TKALEC31 TKIRIK31 1 0 4.5510 15.602 101.1130    562              
TKALEC31 TYKENT31 1 0 4.5620 16.818 112.5400    562              
TKALKN11 TKALKN1Q 1 1 0.0000 0.0500 -831.006      0 Eq. shunt    
TKALKN12 TKALKN11 1 2 0.0000 0.0000 0.000000      0              
TKALKN31 TCAMBA31 1 0 1.3750 11.120 91.41500   1012              
TKALKN31 TCYKAH31 1 0 0.9650 7.8020 64.13400   1012              
TKALKN31 THAYRA31 1 0 1.1050 6.7590 53.63500    844              
TKALKN31 TKALKN32 1 2 0.0000 0.0000 0.000000      0              
TKALKN32 TIKIZD31 1 0 1.3360 8.1710 64.80900    844              
TKALKN32 TYOKUS31 1 0 0.3220 1.9690 15.60100    844              
TKALMB31 TKAS_S31 1 0 0.0360 0.1260 0.759000    562              
TKAMIL12 TKAMIL11 1 2 0.0000 0.0000 0.000000      0              
TKANDI31 TKANDI32 1 2 0.0000 0.0000 0.000000      0              
TKANDR31 TKANDR32 1 7 0.0000 0.0000 0.000000      0              
TKANGL11 TDCEKO11 1 0 1.2770 16.151 266.8690   2165              
TKANGL11 TKANGL12 1 7 0.0000 0.0000 0.000000      0              
TKANGL11 TKANGL1Q 1 1 0.0000 0.0500 -553.856      0 Eq. shunt    
TKANGL11 TKBANS11 1 0 2.9140 36.854 609.5250   2165              
TKANGL31 THASAN31 1 0 6.7080 21.929 156.3080    562              
TKANGL31 THASAN31 2 0 6.7080 21.932 156.3500    562              
TKANGL31 TKANGL32 1 7 0.0000 0.0000 0.000000      0              
TKARAB31 TKARAB32 1 2 0.0000 0.0000 0.000000      0              
TKARAC31 TKARAC32 1 7 0.0000 0.0000 0.000000      0              
TKARAH31 TKADAN31 1 0 1.1420 3.7330 26.60700    562              
TKARAH31 TKARAH32 1 7 0.0000 0.0000 0.000000      0              
TKARAH31 TKARAI31 1 0 4.3250 14.946 95.54700    562              
TKARAH31 TYENSH31 1 0 0.8820 4.5960 35.50300    750              
TKARAH31 TYENSH31 2 0 0.8810 4.5920 35.50300    750              
TKARAI31 TEG2HS32 1 0 0.9210 7.8110 58.35700   1012              
TKARAI31 TKARAI32 1 7 0.0000 0.0000 0.000000      0              
TKARAI31 TTORSH31 1 0 0.2580 1.4120 9.825000    750              
TKARAK11 TKARAK12 1 2 0.0000 0.0000 0.000000      0              
TKARAK11 TKARAK1Q 1 1 0.0000 0.0500 -500.000      0 Eq. shunt    
TKARAK12 TKARAK13 1 7 0.0000 0.0000 0.000000      0              
TKARAK12 TKARAK1S 1 1 0.0000 0.0500 -375.000      0 Eq. shunt    
TKARAK31 TKARAK32 1 7 0.0000 0.0000 0.000000      0              
TKARAK31 TSIVER31 1 0 2.8460 24.089 180.7640   1012              
TKARAM31 TGEZEN31 1 0 3.4030 27.520 226.2610   1012              
TKARAM31 TKARAM32 1 7 0.0000 0.0000 0.000000      0              
TKARAM31 TKARMO32 1 0 0.7080 5.6960 47.22500   1012              
TKARAM31 TKEPEZ32 1 0 1.6260 13.646 127.0450   1012              
TKARAM31 TMUTRE31 1 0 1.6740 13.527 111.3170   1012              
TKARAP31 TKARAP32 1 7 0.0000 0.0000 0.000000      0              
TKARAP31 TKARPN31 1 0 0.1260 1.0200 8.391000   1012              
TKARAP31 TKARPN31 2 0 0.1260 1.0200 8.391000   1012              
TKARAS31 TKARAS32 1 2 0.0000 0.0000 0.000000      0              
TKARAS31 TMELEN31 1 0 2.8680 15.807 113.5100    750              
TKARBK31 TKARBK32 1 7 0.0000 0.0000 0.000000      0              
TKARBK31 TKARBO31 1 0 0.2880 2.3330 19.18500   1012              
TKARBK31 TKARBO31 2 0 0.2630 2.1290 17.54100   1012              
TKARBK31 TKARDE31 1 0 0.0050 0.0500 0.295000   1012              
TKARBK31 TKARDE31 2 0 0.0030 0.0500 6.198000    937              
TKARBK31 TSAFRA31 1 0 0.6810 5.7600 43.26200   1012              
TKARBO31 TISMET31 1 0 4.2860 15.353 96.34800    562              
TKARBO31 TKARBO32 1 7 0.0000 0.0000 0.000000      0              
TKARCH31 TKARCH32 1 7 0.0000 0.0000 0.000000      0              
TKARCH31 TKRCH231 1 0 1.6210 5.6880 35.25000    562              
TKARDE31 TKARDE32 1 7 0.0000 0.0000 0.000000      0              
TKARDG11 TKARDG12 1 2 0.0000 0.0000 0.000000      0              
TKARGH31 TGURS131 1 0 0.9470 8.0370 60.00200   1012              
TKARGH31 TKARGH32 1 7 0.0000 0.0000 0.000000      0              
TKARGI31 TKARGI32 1 7 0.0000 0.0000 0.000000      0              
TKARGI31 TKARKH32 1 0 0.6360 5.3980 40.31000   1012              
TKARGI31 TMERZY32 1 0 10.548 37.833 238.2360    562              
TKARGI31 TYTOSY31 1 0 4.4080 15.397 96.18000    562              
TKARHL31 TKARHL32 1 7 0.0000 0.0000 0.000000      0              
TKARHL31 TKARMA31 1 0 0.9760 8.2980 62.27900   1012              
TKARKC31 TKARKC32 1 7 0.0000 0.0000 0.000000      0              
TKARKC31 TSIVER31 1 0 2.2050 18.486 141.4240   1012              
TKARKH31 TKARKH32 1 2 0.0000 0.0000 0.000000      0              
TKARKZ31 TKARKZ32 1 7 0.0000 0.0000 0.000000      0              
TKARKZ32 TEGLEN31 1 0 0.4670 3.9660 29.60000   1012              
TKARMA31 TKARMA32 1 7 0.0000 0.0000 0.000000      0              
TKARMO31 TKABES31 1 0 1.5160 12.934 95.16800   1012              
TKARMO31 TKARMO32 1 2 0.0000 0.0000 0.000000      0              
TKARMO31 TTEKSG31 1 0 0.2410 1.9860 15.68600   1012              
TKARMR31 TCAKIL31 1 0 1.3540 11.002 90.36100   1012              
TKAROV31 TKAROV32 1 7 0.0000 0.0000 0.000000      0              
TKARPN31 TKARPN32 1 7 0.0000 0.0000 0.000000      0              
TKARRE31 TKARRE32 1 7 0.0000 0.0000 0.000000      0              
TKARRS31 TKARRS32 1 7 0.0000 0.0000 0.000000      0              
TKARSI31 TBORNV31 1 0 0.6010 4.9160 117.5160    937              
TKARSI31 TKARSI32 1 2 0.0000 0.0000 0.000000      0              
TKARSI32 TBORNV32 1 0 0.6000 4.9050 117.4310    937              
TKARS_31 TCILDI31 1 0 5.6230 19.728 122.2800    562              
TKARS_31 TKARKS31 1 0 6.5500 23.529 147.8330    562              
TKARS_31 TKARS_32 1 7 0.0000 0.0000 0.000000      0              
TKARS_31 TNARIN31 1 0 4.9450 31.509 231.6580    844              
TKARTA31 TKARTA32 1 7 0.0000 0.0000 0.000000      0              
TKARTL11 TKARTL12 1 2 0.0000 0.0000 0.000000      0              
TKARTL11 TMALTP11 1 0 0.1060 1.5420 362.8940   1501              
TKARTL12 TYENDG12 1 0 0.8680 11.068 176.7370   2165              
TKARTL31 TKARTL32 1 7 0.0000 0.0000 0.000000      0              
TKARTL31 TKURTK31 1 0 0.2820 2.1450 20.28200   1012              
TKARTL31 TKURTK31 2 0 0.2820 2.1450 20.28200   1012              
TKARTL32 TICMEL31 1 0 0.1520 1.9330 482.7540   1350              
TKARTL32 TICMEL32 1 0 0.1520 1.9400 484.5670   1350              
TKARTR31 TKARTR32 1 7 0.0000 0.0000 0.000000      0              
TKASIM31 TALTIN32 1 0 0.0290 0.2530 53.76100    937              
TKASIM31 TKASIM32 1 2 0.0000 0.0000 0.000000      0              
TKASIR31 TKASIR32 1 7 0.0000 0.0000 0.000000      0              
TKASTA31 TKASTA32 1 7 0.0000 0.0000 0.000000      0              
TKASTA31 TKASTO31 1 0 2.3410 8.1980 51.02000    562              
TKASTA31 TSFCEN31 1 0 0.7740 6.4710 49.84000   1012              
TKASTA31 TTASKO31 1 0 4.6430 16.288 100.9870    562              
TKASTA31 TYTOSY31 1 0 6.4120 23.956 153.7780    562              
TKASTO31 TKASTO32 1 7 0.0000 0.0000 0.000000      0              
TKAS__31 TFINIK31 1 0 6.7660 23.664 147.6220    562              
TKAS__31 TKAS_S31 1 0 3.2120 11.176 70.41700    562              
TKAS__31 TKAS__32 1 7 0.0000 0.0000 0.000000      0              
TKAVAK31 TKAVAK32 1 2 0.0000 0.0000 0.000000      0              
TKAVAO31 TKAVAK31 1 0 0.4000 3.3900 25.29900   1012              
TKAVAO31 TKAVAO32 1 7 0.0000 0.0000 0.000000      0              
TKAVAR31 TESAN_31 1 0 1.1230 9.4990 72.06100   1012              
TKAVAR31 TKAVAR32 1 7 0.0000 0.0000 0.000000      0              
TKAVCK11 TKAVCK12 1 2 0.0000 0.0000 0.000000      0              
TKAVCK11 TKAVCK1Q 1 1 0.0000 0.0500 -1417.20      0 Eq. shunt    
TKAVSA31 TKAVSA32 1 7 0.0000 0.0000 0.000000      0              
TKAVSA32 TALADA31 1 0 0.6820 5.5400 45.49700   1012              
TKAVSA32 TDGNCY31 1 0 0.0330 0.1740 1.349000    750              
TKAVSA32 TKOZNH34 1 0 0.6940 5.6170 46.17100   1012              
TKAYAB11 TKAYAB12 1 2 0.0000 0.0000 0.000000      0              
TKAYAB11 TKAYAB13 1 7 0.0000 0.0000 0.000000      0              
TKAYAB11 TKAYAB14 1 9 0.0000 -33.00 0.000000   2100              
TKAYAB11 TKAYAB14 2 2 0.0000 0.0000 0.000000      0              
TKAYAB11 TKAYAB1Q 1 1 0.0000 0.0500 -1037.40      0 Eq. shunt    
TKAYAB11 TOMW__12 1 0 2.3560 38.587 670.5190   2454              
TKAYAB12 TCARSM11 1 0 3.9510 40.311 458.6190   1443              
TKAYAB12 TKAYAB15 1 9 0.0000 -33.00 0.000000   2100              
TKAYAB12 TKAYAB15 2 2 0.0000 0.0000 0.000000      0              
TKAYAB12 TKAYAB16 1 9 0.0000 -33.00 0.000000   2100              
TKAYAB12 TKAYAB16 2 2 0.0000 0.0000 0.000000      0              
TKAYAB12 TKAYAB1S 1 1 0.0000 0.0500 -1038.80      0 Eq. shunt    
TKAYAB12 TKAYAB1S 2 1 0.0000 0.0500 -554.025      0 Eq. shunt    
TKAYAB12 TRSDYE11 1 0 2.1440 35.114 610.1620   2454              
TKAYAB15 TDCEKO11 1 0 3.5090 44.385 733.4120   2165              
TKAYAB31 TKAYAB32 1 7 0.0000 0.0000 0.000000      0              
TKAYAB31 TTURHL31 1 0 1.7610 14.881 111.9920   1012              
TKAYAB31 TYENID31 1 0 3.1630 16.419 127.0450    750              
TKAYAB31 TYENID32 1 0 3.1640 16.424 127.0870    750              
TKAYAD31 TKAYAD32 1 7 0.0000 0.0000 0.000000      0              
TKAYAD31 TMERZY31 1 0 1.1020 4.7850 33.18400    562              
TKAYAK31 TKAYKK31 1 0 0.0070 0.0500 0.295000    750              
TKAYAS11 TKAYAS12 1 2 0.0000 0.0000 0.000000      0              
TKAYAS11 TKAYAS13 1 7 0.0000 0.0000 0.000000      0              
TKAYAS31 TDDYNE31 1 0 1.6700 5.8730 42.20800    562              
TKAYAS31 TKAYAS32 1 7 0.0000 0.0000 0.000000      0              
TKAYAS31 TKAYAS33 1 7 0.0000 0.0000 0.000000      0              
TKAYGI31 TKAYGI32 1 2 0.0000 0.0000 0.000000      0              
TKAYKP11 TELBSA11 1 0 4.5830 46.757 531.9560   1443              
TKAYKP11 TKAYKP12 1 2 0.0000 0.0000 0.000000      0              
TKAYKP11 TKAYKP13 1 7 0.0000 0.0000 0.000000      0              
TKAYKP11 TKAYKP14 1 9 0.0000 -33.00 0.000000   2100              
TKAYKP11 TKAYKP14 2 2 0.0000 0.0000 0.000000      0              
TKAYKP11 TKAYKP1Q 1 1 0.0000 0.0500 -831.006      0 Eq. shunt    
TKAYKP11 TKBANS11 1 0 8.4420 87.005 982.1810   1443              
TKAYKP12 TKAYKP15 1 9 0.0000 -33.00 0.000000   2100              
TKAYKP12 TKAYKP15 2 2 0.0000 0.0000 0.000000      0              
TKAYKP12 TKAYKP1S 1 1 0.0000 0.0500 -1037.40      0 Eq. shunt    
TKAYKP12 TKBANS12 1 0 8.3710 87.551 976.7000   1443              
TKAYKP31 TAVON231 1 0 6.3350 34.535 243.1690    750              
TKAYKP31 TKAYKP32 1 7 0.0000 0.0000 0.000000      0              
TKAYKP31 TKAYS231 1 0 0.9450 4.9220 38.03300    750              
TKAYKP31 TKAYS231 2 0 0.9440 4.9200 38.03300    750              
TKAYKP31 TKAYS231 3 0 0.5970 5.0630 37.82300   1012              
TKAYKP31 TSIZIR31 1 0 7.3680 25.847 160.2290    562              
TKAYKP31 TTALAS31 1 0 1.9280 15.594 128.1840   1012              
TKAYKP31 TTALAS32 1 0 1.9280 15.594 128.1840   1012              
TKAYNA31 TFERIZ31 1 0 1.0130 8.1910 67.29600   1012              
TKAYNA31 TKANDR31 1 0 1.1600 9.8850 73.74800   1012              
TKAYNA31 TKARAS32 1 0 2.1950 18.708 139.6100   1012              
TKAYNA31 TKAYNA32 1 2 0.0000 0.0000 0.000000      0              
TKAYNL31 TBOLUY31 1 0 3.2120 11.044 71.17600    562              
TKAYNL31 TDZCOS31 1 0 0.9990 6.4320 50.72500    562              
TKAYNL31 TKAYNL32 1 2 0.0000 0.0000 0.000000      0              
TKAYS231 TCINKU31 1 0 4.5080 15.000 103.3060    562              
TKAYS231 TERKIL31 1 0 1.0260 5.3470 41.32200    750              
TKAYS231 TKAYGI32 1 0 2.6590 9.6050 374.4310    562              
TKAYS231 TKAYS232 1 7 0.0000 0.0000 0.000000      0              
TKAYS231 TKAYS331 1 0 1.5920 8.2960 64.09200    750              
TKAYS331 TCINKU31 1 0 0.7530 3.9060 30.19100    750              
TKAYS331 TERKIL32 1 0 0.5650 2.9440 22.72700    750              
TKAYS331 TKAYGI31 1 0 0.1950 1.7150 365.1540    937              
TKAYS331 TKAYS332 1 7 0.0000 0.0000 0.000000      0              
TKAYS331 TKAYS432 1 0 0.1880 0.9750 7.548000    750              
TKAYS431 TKAYS432 1 2 0.0000 0.0000 0.000000      0              
TKAYS431 TURGUP31 1 0 2.0540 15.021 122.1120    750              
TKAZAN31 TDAGYC31 1 0 0.7280 6.1880 46.04500   1012              
TKAZAN31 TKAZAN32 1 2 0.0000 0.0000 0.000000      0              
TKAZAN32 TKAZND32 1 0 0.9660 8.1170 61.81500   1012              
TKAZAN32 TUZAYO31 1 0 0.5980 3.8540 27.40800    844              
TKAZND31 TKAZND32 1 2 0.0000 0.0000 0.000000      0              
TKBANS11 TKARAK12 1 0 2.7750 28.337 322.2310   1443              
TKBANS11 TKBANS12 1 7 0.0000 0.0000 0.000000      0              
TKBANS11 TKBANS12 2 7 0.0000 0.0000 0.000000      0              
TKBANS11 TKBANS12 3 2 0.0000 0.0000 0.000000      0              
TKBANS11 TKBANS12 4 2 0.0000 0.0000 0.000000      0              
TKBANS11 TKBANS12 5 2 0.0000 0.0000 0.000000      0              
TKBANS11 TKBANS12 6 7 0.0000 0.0000 0.000000      0              
TKBANS11 TKBANS1Q 1 1 0.0000 0.0500 -831.069      0 Eq. shunt    
TKBANS11 TKEBNI12 1 0 0.2150 2.1910 24.74400   1443              
TKBANS11 TKEBNI12 2 0 0.2130 2.1690 24.60000   1443              
TKBANS12 TELBSA13 1 0 5.3800 54.478 620.1250   1443              
TKBANS12 TKARAK11 1 0 2.7750 28.338 322.2440   1443              
TKBANS12 TKBANS1S 1 1 0.0000 0.0500 -831.069      0 Eq. shunt    
TKBANS12 TKBANS1S 2 1 0.0000 0.0500 -831.069      0 Eq. shunt    
TKBANS12 TKKOCN12 1 0 2.8250 35.503 587.1000   2165              
TKBANS31 TARAPG31 1 0 3.1160 11.328 71.63900    562              
TKBANS31 TKBANS32 1 7 0.0000 0.0000 0.000000      0              
TKBANS31 TKBNSN31 1 0 0.8340 2.9250 18.13100    562              
TKBANS31 TKUZOV31 1 0 2.2940 11.929 92.21600    750              
TKBANS31 TMALT232 1 0 10.016 34.769 220.2310    562              
TKBANS31 TSYCSS31 1 0 0.0550 0.2870 2.235000    750              
TKBANS31 TYAZIH31 1 0 2.3340 19.791 147.8750   1012              
TKCELK11 TKCELK12 1 7 0.0000 0.0000 0.000000      0              
TKCKBK11 TKCKBK12 1 2 0.0000 0.0000 0.000000      0              
TKCKBK11 TMALTP12 1 0 0.1460 2.1260 500.2560   1501              
TKCKBK31 TBSTCM31 1 0 0.0600 0.7620 182.6610   1350              
TKCKBK31 TBUYUK31 1 0 0.7520 3.9140 30.35900    750              
TKCKBK31 TBUYUK31 2 0 0.7540 3.9220 30.40100    750              
TKCKBK31 TKCKBK32 1 2 0.0000 0.0000 0.000000      0              
TKCKBK31 TKCKBK3Q 1 1 0.0000 0.0500 -1730.10      0 Eq. shunt    
TKCKBK32 TKADIK32 1 0 0.1360 1.7320 432.7040   1350              
TKCSCM31 TKCSCM32 1 7 0.0000 0.0000 0.000000      0              
TKDAGH31 TKDGHS31 1 0 0.3040 0.9920 7.084000    562              
TKEBAN31 TKBNSN31 1 0 0.0120 0.0500 0.253000    562              
TKEBNI11 TKEBNI12 1 7 0.0000 0.0000 0.000000      0              
TKECIB31 TDINAR31 1 0 1.3660 11.484 87.49400   1012              
TKECIB31 TKECIB32 1 7 0.0000 0.0000 0.000000      0              
TKECIB31 TULUBO31 1 0 0.9210 7.6970 59.24300   1012              
TKELKI31 TKELKI32 1 7 0.0000 0.0000 0.000000      0              
TKEMAJ31 TKEMAJ32 1 7 0.0000 0.0000 0.000000      0              
TKEMAL31 TKEMAL32 1 2 0.0000 0.0000 0.000000      0              
TKEMAL31 TS3JES31 1 0 3.7580 30.293 250.5480   1012              
TKEMAL32 TBATIC32 1 0 1.0970 6.3270 49.71300    750              
TKEMER31 TFINIK31 1 0 6.4530 22.638 140.3270    562              
TKEMER31 TKEMER32 1 7 0.0000 0.0000 0.000000      0              
TKEMER31 TOVACH31 1 0 0.6970 5.6260 46.38200   1012              
TKEMRB31 TKEMRB32 1 7 0.0000 0.0000 0.000000      0              
TKEMRB31 TTAYKR31 1 0 0.1190 1.0070 7.505000   1012              
TKEMRH31 TGZRVR31 1 0 4.2750 15.864 101.9140    562              
TKEMRH31 TKEMRH32 1 7 0.0000 0.0000 0.000000      0              
TKEPEZ31 TKEPEZ32 1 2 0.0000 0.0000 0.000000      0              
TKEPEZ32 TKEPZK31 1 0 0.1490 0.5220 3.247000    562              
TKEPZH31 TAKORS31 1 0 0.6820 5.4260 46.12900   1012              
TKEPZH31 TMANCA32 1 0 0.2220 1.7910 14.84200   1012              
TKEPZH61 TKEPZ261 1 0 0.5480 1.0140 7.117000    394              
TKEPZH61 TKEPZH62 1 7 0.0000 0.0000 0.000000      0              
TKERGL11 TERSNL11 1 0 0.0480 0.4840 5.569000   1443              
TKERGL31 TAYRNC32 1 8 6.1350 21.523 133.4120    562              
TKERGL31 TKARAP31 1 0 3.9190 21.522 149.3930    750              
TKERGL31 TKERGL32 1 7 0.0000 0.0000 0.000000      0              
TKESAN31 TKESAN32 1 2 0.0000 0.0000 0.000000      0              
TKESAN32 TENES_31 1 0 2.1940 18.699 139.5260   1012              
TKESAN32 TMLKMB31 1 0 2.0060 11.015 76.44600    750              
TKESAN32 TSADIL31 1 0 1.3190 11.228 83.95200   1012              
TKESIK31 TKESKS31 1 0 0.1120 0.5790 4.470000    750              
TKESIK32 TKESKS32 1 0 0.1120 0.5790 4.470000    750              
TKESTY31 TBUCIM31 1 0 0.0190 0.1520 1.265000   1012              
TKESTY31 TKESTS31 1 0 0.0050 0.0500 0.295000   1012              
TKESTY31 TKESTY32 1 2 0.0000 0.0000 0.000000      0              
TKHOSB31 TKHOSB32 1 7 0.0000 0.0000 0.000000      0              
TKHVLG31 TKHVLG32 1 2 0.0000 0.0000 0.000000      0              
TKIGHZ31 TKIGHZ32 1 7 0.0000 0.0000 0.000000      0              
TKIGIH31 TKIGIH32 1 2 0.0000 0.0000 0.000000      0              
TKIGIH31 TKKOCN32 1 0 2.1580 19.050 192.1910   1012              
TKIGIH32 TKIGHZ31 1 0 0.0050 0.0500 0.337000   1012              
TKILAV31 TKILAV32 1 2 0.0000 0.0000 0.000000      0              
TKILAV31 TKILIL31 1 0 1.2040 9.9170 78.63900   1012              
TKILAV31 TSIRHE32 1 0 1.2020 10.116 76.74100   1012              
TKILAV32 TKHOSB31 1 0 0.7280 5.1700 37.06400    750              
TKILAV32 TKIPAS31 1 0 1.5370 8.4320 61.52000    750              
TKILGI31 TKILGI32 1 7 0.0000 0.0000 0.000000      0              
TKILIC31 TKILIC32 1 7 0.0000 0.0000 0.000000      0              
TKILIC31 TSUSNL31 1 0 0.1700 0.9270 6.451000    750              
TKILIL31 TKILIL32 1 2 0.0000 0.0000 0.000000      0              
TKILIL31 TKIPSK31 1 0 0.0490 0.4260 90.69800    937              
TKILIL32 TMARAS32 1 0 0.9040 7.3140 60.12800   1012              
TKILIS31 TBELKS31 1 0 3.1820 27.122 202.3950   1012              
TKILIS31 TKILIS32 1 2 0.0000 0.0000 0.000000      0              
TKILIS32 TLMKCT31 1 0 0.9770 8.2890 61.94100   1012              
TKILLI31 TKILLI32 1 7 0.0000 0.0000 0.000000      0              
TKINIK31 TKINIK32 1 7 0.0000 0.0000 0.000000      0              
TKINIK31 TKINTM31 1 0 0.5110 4.3580 32.51000   1012              
TKINTM31 TKINTM32 1 7 0.0000 0.0000 0.000000      0              
TKIPAS31 TKIPAS32 1 7 0.0000 0.0000 0.000000      0              
TKIPSK31 TKIPSK32 1 7 0.0000 0.0000 0.000000      0              
TKIRAZ31 TKIRAZ32 1 7 0.0000 0.0000 0.000000      0              
TKIRDG31 TKIRDG32 1 7 0.0000 0.0000 0.000000      0              
TKIRIK31 TCIMPO31 1 0 2.7710 14.352 111.4860    750              
TKIRIK31 TKESKS31 1 0 3.8800 20.173 156.6030    750              
TKIRIK31 TKIRIK32 1 7 0.0000 0.0000 0.000000      0              
TKIRKA31 TKUMAS32 1 0 6.2750 22.338 139.6100    562              
TKIRKL31 TKIRDG31 1 0 0.7950 4.3650 30.31700    750              
TKIRKL31 TKIRKL32 1 7 0.0000 0.0000 0.000000      0              
TKIRKR31 TGOKRS31 1 0 0.3920 3.1840 26.14300   1012              
TKIRKR31 TKIRKR32 1 7 0.0000 0.0000 0.000000      0              
TKIRLI31 TKIRLI32 1 2 0.0000 0.0000 0.000000      0              
TKIRSE31 TKIRSE32 1 7 0.0000 0.0000 0.000000      0              
TKIRSE31 TPETLA31 1 0 1.4190 8.4380 63.29100    562              
TKIRSE31 TYERKO31 1 0 7.2410 26.704 177.6440    562              
TKISIK31 TKISIK32 1 0 0.2410 0.8450 5.229000    562              
TKISLA31 TKISLA32 1 7 0.0000 0.0000 0.000000      0              
TKISLK31 TKISLK32 1 7 0.0000 0.0000 0.000000      0              
TKIYHE31 TKIYHE32 1 7 0.0000 0.0000 0.000000      0              
TKIYHE31 TKUSAK31 1 0 0.0240 0.2070 1.560000   1012              
TKIYIK31 TBESKT31 1 0 1.1040 6.1790 43.34600    750              
TKIYIK31 TKIYIK32 1 7 0.0000 0.0000 0.000000      0              
TKIYIK31 TKKOYR31 1 0 0.2220 1.8020 14.80000   1012              
TKIZKA31 TKIZKA32 1 7 0.0000 0.0000 0.000000      0              
TKIZKA32 TERDEM31 1 0 3.8770 13.726 89.68600    562              
TKIZL231 TKIZL232 1 7 0.0000 0.0000 0.000000      0              
TKIZL232 TKZLD331 1 0 0.0630 0.5040 4.174000   1012              
TKIZLJ31 TKIZL232 1 0 0.1190 0.7300 5.777000    844              
TKIZLJ31 TKIZL232 2 0 0.1230 0.7490 5.945000    844              
TKIZLJ31 TKIZLJ32 1 7 0.0000 0.0000 0.000000      0              
TKIZLJ31 TSARAY31 1 0 0.5080 4.2140 32.88900   1012              
TKIZLT11 TCIZRE12 1 0 2.2000 36.188 623.8620   2454              
TKIZLT12 TILISU12 1 0 2.5660 32.696 524.2250   2165              
TKIZLT12 TKIZLT11 1 2 0.0000 0.0000 0.000000      0              
TKIZLT12 TKIZLT1Q 1 1 0.0000 0.0500 -831.006      0 Eq. shunt    
TKIZLT31 TDIKMN31 1 0 1.7180 13.964 114.6910   1012              
TKIZLT31 TDIKMN32 1 0 1.7180 13.964 114.6910   1012              
TKIZLT31 TKIZLT32 1 7 0.0000 0.0000 0.000000      0              
TKIZLT31 TKIZLT33 1 2 0.0000 0.0000 0.000000      0              
TKIZLT31 TMAR2N32 1 0 1.0520 8.4720 70.20600   1012              
TKIZLT33 TCAGCA31 1 0 2.7940 23.705 177.0110   1012              
TKIZLT33 TDIKM232 1 0 1.4610 11.754 97.48700   1012              
TKIZLT33 TKIZLT34 1 7 0.0000 0.0000 0.000000      0              
TKIZLT33 TKIZLT3Q 1 1 0.0000 0.0500 2529.938      0 Eq. shunt    
TKIZOR31 TKIZOR32 1 2 0.0000 0.0000 0.000000      0              
TKKOCN11 TBEYHN11 1 0 0.5200 8.5340 147.4560   2454              
TKKOCN11 TKKOCN12 1 2 0.0000 0.0000 0.000000      0              
TKKOCN11 TKKOCN13 1 7 0.0000 0.0000 0.000000      0              
TKKOCN31 TBINGO31 1 0 2.1470 17.363 142.6880   1012              
TKKOCN31 TKIGHZ31 1 0 2.1260 18.744 188.4380   1012              
TKKOCN31 TKKOCN32 1 2 0.0000 0.0000 0.000000      0              
TKKOCN31 TKKOCN33 1 7 0.0000 0.0000 0.000000      0              
TKKOCN32 TBINGO31 1 0 2.1470 17.363 142.6880   1012              
TKKOYR31 TKKOYR32 1 7 0.0000 0.0000 0.000000      0              
TKKTES11 TKKTES12 1 7 0.0000 0.0000 0.000000      0              
TKKTES11 TYATAG11 1 8 1.4860 15.182 172.6250   1443              
TKKTES12 TKKTES13 1 7 0.0000 0.0000 0.000000      0              
TKKTES12 TYENKT12 1 8 0.3970 4.0180 45.76900   1443              
TKKTES31 TKKTES32 1 7 0.0000 0.0000 0.000000      0              
TKKTES31 TYENKT31 1 8 1.5110 4.9410 35.20800    562              
TKKTES31 TYENKT31 2 8 1.5110 4.9390 35.20800    562              
TKKURT31 TKARKS31 1 0 0.4790 3.8750 31.83500   1012              
TKKURT31 TKKURT32 1 7 0.0000 0.0000 0.000000      0              
TKKURT31 TKRTHV31 1 0 0.6200 5.2580 39.25600   1012              
TKMEKE11 TKMEKE12 1 2 0.0000 0.0000 0.000000      0              
TKMEKE11 TKMEKE13 1 7 0.0000 0.0000 0.000000      0              
TKMEKE11 TYESIL11 1 0 3.1280 39.739 657.2870   2165              
TKMEKE12 TKONY411 1 0 1.6090 20.523 339.7370   2165              
TKNGLR31 TKANGL31 1 0 0.3480 2.9530 22.05300   1012              
TKNGLR31 TKNGLR32 1 7 0.0000 0.0000 0.000000      0              
TKNJRS31 TKNJRS32 1 7 0.0000 0.0000 0.000000      0              
TKNYKZ11 TKNYKZ12 1 2 0.0000 0.0000 0.000000      0              
TKNYKZ11 TKNYKZ13 1 7 0.0000 0.0000 0.000000      0              
TKNYKZ12 TKNYKZ1Q 1 1 0.0000 0.0500 -1417.20      0 Eq. shunt    
TKNYKZ31 TKNYKZ32 1 2 0.0000 0.0000 0.000000      0              
TKNYKZ31 TKNYKZ33 1 7 0.0000 0.0000 0.000000      0              
TKNYKZ31 TKONOS31 1 0 1.0270 8.5470 66.45300   1012              
TKNYKZ32 TKONOS32 1 0 0.9280 7.4810 61.89900   1012              
TKNYKZ32 TSELCU31 1 0 0.5690 4.5900 37.94900   1012              
TKOCAD31 TKOCAD32 1 7 0.0000 0.0000 0.000000      0              
TKOCAE11 TMAKIN11 1 0 0.6020 9.8820 171.5940   2454              
TKOCAE12 TBURSD12 1 0 2.9550 30.372 347.6810   1443              
TKOCAE12 TKOCAE11 1 2 0.0000 0.0000 0.000000      0              
TKOCAE32 TKOCAE31 1 7 0.0000 0.0000 0.000000      0              
TKOCAR31 TCANHZ32 1 0 1.4110 12.029 89.77100   1012              
TKOCAR31 TKOCAR32 1 7 0.0000 0.0000 0.000000      0              
TKOCAR31 TSAROS31 1 0 0.2490 2.1150 15.81200   1012              
TKOCAT31 TKOCAT32 1 7 0.0000 0.0000 0.000000      0              
TKOCCE31 TOSMNO31 1 0 0.0310 0.1620 1.265000    750              
TKOCLU31 TKAYKK31 1 0 1.1820 6.1370 47.47800    750              
TKOCLU31 TKOCLU32 1 2 0.0000 0.0000 0.000000      0              
TKOKLU31 TAKINC33 1 0 0.9500 7.7450 62.74200   1012              
TKOKLU31 TKOKLU32 1 7 0.0000 0.0000 0.000000      0              
TKOKLU31 TNIKSA31 1 0 0.1860 1.5780 11.80600   1012              
TKOLIN12 TKOLIN11 1 2 0.0000 0.0000 0.000000      0              
TKOLUK31 TKOLKS31 1 0 0.0050 0.0500 0.295000   1012              
TKOMUR31 TKOMUR32 1 7 0.0000 0.0000 0.000000      0              
TKOMUR31 TSYCSS31 1 0 2.0440 17.342 129.4910   1012              
TKONCI31 TKONCI32 1 7 0.0000 0.0000 0.000000      0              
TKONOS31 TKONOS32 1 2 0.0000 0.0000 0.000000      0              
TKONY331 TBAGLA31 1 0 1.1910 9.7670 78.38600   1012              
TKONY331 TKNYKZ32 1 0 1.2140 9.7230 81.71700   1012              
TKONY331 TKONY332 1 7 0.0000 0.0000 0.000000      0              
TKONY411 TKONY41Q 1 1 0.0000 0.0500 -831.025      0 Eq. shunt    
TKONY412 TKNYKZ12 1 0 0.6370 10.607 172.1940   2454              
TKONY412 TKONY411 1 2 0.0000 0.0000 0.000000      0              
TKONY412 TSEYDS12 1 0 3.1080 31.536 358.7810   1443              
TKONY431 TALOVA31 1 0 1.1280 9.4810 72.23000   1012              
TKONY431 TKARAP31 1 0 4.5990 29.651 210.8700    844              
TKONY431 TKONY331 1 0 1.4610 9.1020 69.74200    844              
TKONY431 TKONY43Q 1 1 0.0000 0.0500 2529.938      0 Eq. shunt    
TKONY432 TCUMRA31 1 0 1.8710 12.057 85.76500    844              
TKONY432 TKIZOR31 1 0 3.7380 23.798 173.7220    844              
TKONY432 TKONY331 1 0 1.4540 9.3780 67.21200    844              
TKONY432 TKONY431 1 2 0.0000 0.0000 0.000000      0              
TKOPRH31 TKOPRH32 1 7 0.0000 0.0000 0.000000      0              
TKOPRU31 TKOPRU32 1 7 0.0000 0.0000 0.000000      0              
TKORMB31 TKORKS31 1 0 0.0140 0.0500 0.295000    562              
TKORUR31 TGELIR31 1 0 0.6500 5.3460 42.46100   1012              
TKORUR31 TKORUR32 1 7 0.0000 0.0000 0.000000      0              
TKORUR31 TYENKR31 1 0 0.0750 0.6360 4.765000   1012              
TKOSE211 TBAGIS12 1 0 2.3180 37.968 659.7440   2454              
TKOSE211 TISPIR12 1 0 1.9790 32.411 563.1880   2454              
TKOSE211 TKOSE212 1 2 0.0000 0.0000 0.000000      0              
TKOSE211 TKOSE21Q 1 1 0.0000 0.0500 -554.025      0 Eq. shunt    
TKOSE212 TISPIR11 1 0 1.9830 32.482 564.4190   2454              
TKOSE212 TKOSE213 1 7 0.0000 0.0000 0.000000      0              
TKOSE212 TKOSE21S 1 1 0.0000 0.0500 -692.519      0 Eq. shunt    
TKOSE231 TDERYA31 1 0 2.9540 23.893 196.3650   1012              
TKOSE231 TKOSE232 1 7 0.0000 0.0000 0.000000      0              
TKOSE231 TKOSE233 1 7 0.0000 0.0000 0.000000      0              
TKOSEK31 TARSLN32 1 0 0.2760 2.2280 18.46900   1012              
TKOSEK31 TENTEK31 1 0 0.3400 1.7680 13.61900    750              
TKOSEK31 TKOCAE32 1 0 0.4440 2.5060 19.73400    750              
TKOSEK31 TKOCAE32 2 0 0.5630 3.2800 25.89000    750              
TKOSEK31 TKOSEK32 1 7 0.0000 0.0000 0.000000      0              
TKOSEK31 TSAPNC31 1 0 1.1950 7.2910 57.76700    750              
TKOSEK31 TYENIK31 1 0 0.8880 7.1840 59.53800   1012              
TKOTAN31 TAKINC32 1 0 0.6690 5.7020 42.54500   1012              
TKOTAN31 TKOTAN32 1 7 0.0000 0.0000 0.000000      0              
TKOTAN31 TYARDA32 1 0 1.2040 9.8260 79.44000   1012              
TKOVAD31 TGOKBE31 1 0 0.9400 3.7870 25.21500    562              
TKOVAD61 TKOVAH61 1 0 0.8910 1.5810 12.16700    394              
TKOVAH61 TKOVAH62 1 7 0.0000 0.0000 0.000000      0              
TKOVHS31 TKOVHS32 1 7 0.0000 0.0000 0.000000      0              
TKOVNH31 TAORDU31 1 0 2.4540 12.738 98.54100    750              
TKOVNH31 TAORDU32 1 0 2.4570 12.755 98.66800    750              
TKOVNH31 TKOVHS31 1 0 0.4840 4.1110 30.69700   1012              
TKOVNH31 TKOVNH32 1 7 0.0000 0.0000 0.000000      0              
TKOYUL31 TKOYUL32 1 2 0.0000 0.0000 0.000000      0              
TKOYUL31 TRESDH31 1 0 1.2600 10.681 79.86200   1012              
TKOYUL31 TYESIH31 1 0 1.2030 6.5780 45.70800    750              
TKOZAN31 TKOZAN32 1 7 0.0000 0.0000 0.000000      0              
TKOZAN31 TKOZNH34 1 0 0.5880 4.7690 39.17200    844              
TKOZBE31 TKOZBE32 1 7 0.0000 0.0000 0.000000      0              
TKOZBU31 TAORDU31 1 0 0.5220 4.2210 34.70200   1012              
TKOZBU31 TKOZBU32 1 2 0.0000 0.0000 0.000000      0              
TKOZLK31 TKOZLK32 1 7 0.0000 0.0000 0.000000      0              
TKOZNH12 TKOZNH11 1 2 0.0000 0.0000 0.000000      0              
TKOZNH12 TKOZNH1Q 1 1 0.0000 0.0500 -1038.80      0 Eq. shunt    
TKOZNH12 TYEDIG12 1 0 0.4540 5.7250 94.13100   2165              
TKOZNH31 TGOKT231 1 0 0.9590 8.1770 61.01400   1012              
TKOZNH31 TGOKT231 2 0 0.9610 7.7750 63.92300   1012              
TKOZNH31 TGOKT231 3 0 0.9610 7.7760 63.92300   1012              
TKOZNH31 TKOZNH32 1 2 0.0000 0.0000 0.000000      0              
TKOZNH32 TFEKEH32 1 0 2.2680 19.252 143.7430   1012              
TKOZNH33 TKOPRU32 1 0 0.8210 6.6440 54.60400   1012              
TKOZNH33 TKOPRU32 2 0 0.8210 6.6440 54.60400   1012              
TKOZNH33 TKOZNH31 1 7 0.0000 0.0000 0.000000      0              
TKOZNH33 TKOZNH34 1 2 0.0000 0.0000 0.000000      0              
TKOZNH34 TALADA31 1 0 1.3580 11.037 90.65600   1012              
TKOZNH34 TKOZNH32 1 7 0.0000 0.0000 0.000000      0              
TKRALK31 TDICLE32 1 0 1.4480 7.5140 58.10400    750              
TKRALK31 TDYRBO31 1 0 1.4220 12.013 90.44500   1012              
TKRALK31 TERGAN31 1 0 1.2960 11.048 82.43400   1012              
TKRALK31 TKRALK32 1 7 0.0000 0.0000 0.000000      0              
TKRAZR31 TKRAZR32 1 7 0.0000 0.0000 0.000000      0              
TKRAZR31 TNAZIL31 1 0 1.2350 10.456 79.06100   1012              
TKRBIG11 TBANDR12 1 0 1.3700 17.372 285.1310   2165              
TKRBIG12 TBEKIR12 1 0 0.2760 3.4910 57.68800   2165              
TKRBIG12 TKRBIG11 1 2 0.0000 0.0000 0.000000      0              
TKRBIG31 TBIGAR31 1 0 0.0140 0.1200 0.885000   1012              
TKRBIG31 TCANHZ31 1 0 2.9670 19.712 159.0070    750              
TKRBIG31 TKRBIG32 1 7 0.0000 0.0000 0.000000      0              
TKRBRN11 TKRBRN12 1 7 0.0000 0.0000 0.000000      0              
TKRBRN12 TLODOS11 1 0 0.5030 5.1380 58.41900   1443              
TKRCH231 TKRCH232 1 7 0.0000 0.0000 0.000000      0              
TKRGHS31 TANDRH31 1 0 0.2000 0.7020 4.343000    562              
TKRKDG11 TKAYAB12 1 0 3.7630 61.646 1070.281   2454              
TKRKDG11 TKAYAS11 1 0 0.5160 8.6200 140.0690   2454              
TKRKDG11 TKRKDG12 1 2 0.0000 0.0000 0.000000      0              
TKRKDG11 TKRKDG1Q 1 1 0.0000 0.0500 -1038.80      0 Eq. shunt    
TKRKDG12 TICAND12 1 0 0.2610 4.2780 74.33100   2454              
TKRKDG12 TKAYAS12 1 0 0.5160 8.6200 140.0690   2454              
TKRKMH31 TKRKMH32 1 2 0.0000 0.0000 0.000000      0              
TKROMA31 TCOLAK31 1 0 1.1550 6.0870 97.82400    750              
TKROMA31 TKROMA32 1 2 0.0000 0.0000 0.000000      0              
TKRTHV31 TKRTHV32 1 7 0.0000 0.0000 0.000000      0              
TKUBIL31 TKUBIL32 1 7 0.0000 0.0000 0.000000      0              
TKUBIL31 TMAREN31 1 0 0.6610 5.3380 44.02100   1012              
TKUCUK31 TBESYZ31 1 0 0.0450 0.5780 138.5980   1350              
TKUCUK31 TKUCUK32 1 7 0.0000 0.0000 0.000000      0              
TKULA_31 TKULA_32 1 7 0.0000 0.0000 0.000000      0              
TKULA_32 TALASE31 1 0 5.1130 18.016 130.7980    562              
TKULA_32 TUSAK332 1 0 4.6790 17.995 117.1780    562              
TKULEO31 TKULEO32 1 7 0.0000 0.0000 0.000000      0              
TKULP131 TKULP132 1 7 0.0000 0.0000 0.000000      0              
TKULU_31 TKULU_32 1 7 0.0000 0.0000 0.000000      0              
TKUMAS31 TKUMAS32 1 2 0.0000 0.0000 0.000000      0              
TKUMBE31 TKUMBE32 1 0 0.0140 0.0730 0.548000    750              
TKUMLM31 TBURRS31 1 0 5.0580 18.153 113.9740    562              
TKUNDU31 TKUNDU32 1 7 0.0000 0.0000 0.000000      0              
TKUREK31 TKUREK32 1 7 0.0000 0.0000 0.000000      0              
TKUREK31 TYARES31 1 0 0.1950 1.6630 12.39700   1012              
TKURE_31 TINEBO31 1 0 2.9180 10.120 64.21800    562              
TKURE_31 TKASTO31 1 0 3.8990 13.465 86.18700    562              
TKURE_31 TKURE_32 1 2 0.0000 0.0000 0.000000      0              
TKURSN11 TBOYAB12 1 0 2.4950 40.867 710.1250   2454              
TKURSN11 TKURSN12 1 2 0.0000 0.0000 0.000000      0              
TKURSN11 TKURSN13 1 7 0.0000 0.0000 0.000000      0              
TKURSN11 TKURSN1Q 1 1 0.0000 0.0500 -1037.40      0 Eq. shunt    
TKURSN12 TKAYAB16 1 0 4.5220 57.190 945.8560   2165              
TKURSN12 TKURSN1S 1 1 0.0000 0.0500 -831.006      0 Eq. shunt    
TKURSN31 TERENH31 1 0 2.7910 23.369 179.3730   1012              
TKURSN31 TKURSN32 1 7 0.0000 0.0000 0.000000      0              
TKURSN31 TKURSN33 1 2 0.0000 0.0000 0.000000      0              
TKURSN31 TSBNOZ31 1 0 1.5780 13.369 100.1860   1012              
TKURSN31 TSOGTS31 1 0 0.6310 5.1010 41.95500   1012              
TKURTK31 TKURTK32 1 7 0.0000 0.0000 0.000000      0              
TKURTR31 TKURTR32 1 7 0.0000 0.0000 0.000000      0              
TKURTU31 TAKKOY31 1 0 0.6460 5.2230 42.92500   1012              
TKURTU31 TBUYUH31 1 0 0.4170 3.3750 27.74500   1012              
TKURTU31 TKURTU32 1 2 0.0000 0.0000 0.000000      0              
TKUSAD31 TKUSAD32 1 7 0.0000 0.0000 0.000000      0              
TKUSAD31 TORTKL31 1 0 1.5830 8.6930 60.33900    750              
TKUSAD31 TSOKER31 1 0 1.7780 7.5060 51.02000    562              
TKUSAK31 TKUSAK32 1 7 0.0000 0.0000 0.000000      0              
TKUSAK31 TMENGE32 1 0 0.1010 0.8540 6.367000   1012              
TKUTAH31 TETIGU32 1 0 3.2100 11.745 85.97600    562              
TKUTAH31 TFRIGY31 1 0 0.2220 1.7990 14.92700   1012              
TKUTAH31 TKUTAH32 1 7 0.0000 0.0000 0.000000      0              
TKUTOS31 TFRIGY31 1 0 0.7390 6.2960 46.97300   1012              
TKUTOS31 TKUTOS32 1 7 0.0000 0.0000 0.000000      0              
TKUYCR31 TKUYCR32 1 7 0.0000 0.0000 0.000000      0              
TKUYUC31 TBHRKT31 1 0 0.7870 6.7120 50.09300   1012              
TKUYUC31 TKUYUC32 1 7 0.0000 0.0000 0.000000      0              
TKUYUR31 TKUYUR32 1 7 0.0000 0.0000 0.000000      0              
TKUYUR31 TLADIK31 1 0 0.4120 3.4860 26.22700   1012              
TKUZEY31 TKUZEY32 1 2 0.0000 0.0000 0.000000      0              
TKUZGU31 TISPIR32 1 0 1.7880 15.169 113.2570   1012              
TKUZGU31 TKUZGU32 1 7 0.0000 0.0000 0.000000      0              
TKUZOV31 TKUZOV32 1 2 0.0000 0.0000 0.000000      0              
TKUZUL31 TGOKHB31 1 0 1.8010 9.4440 73.41000    750              
TKUZUL31 TKUZUL32 1 2 0.0000 0.0000 0.000000      0              
TKUZUL31 TZONGR31 1 0 0.6370 5.4060 40.35300   1012              
TKUZYS31 TKUZYS32 1 7 0.0000 0.0000 0.000000      0              
TKYBAS31 TDKAYA35 1 0 0.7050 4.4680 98.83600    844              
TKYBAS31 TKYBAS32 1 2 0.0000 0.0000 0.000000      0              
TKZLD331 TKZLD332 1 7 0.0000 0.0000 0.000000      0              
TKZLIR31 TKESKS32 1 0 1.3760 7.1780 55.74300    750              
TKZLIR31 TKIRSE31 1 0 6.7370 23.761 153.4410    562              
TKZLIR31 TKULU_31 1 0 1.9290 16.135 124.0510   1012              
TKZLIR31 TKZLIR32 1 2 0.0000 0.0000 0.000000      0              
TKZLIR32 TKESKS32 1 0 1.1620 7.1050 56.62800    844              
TKZLIR32 TSEREF31 1 0 1.7730 15.051 112.3710   1012              
TKZLOT11 TKZLOT12 1 2 0.0000 0.0000 0.000000      0              
TKZLOT11 TKZLOT13 1 7 0.0000 0.0000 0.000000      0              
TKZLOT11 TKZLOT1Q 1 1 0.0000 0.0500 -1038.80      0 Eq. shunt    
TKZLOT31 TKZLOT32 1 2 0.0000 0.0000 0.000000      0              
TLADIK31 TKNYKZ31 1 0 1.9940 7.3330 48.74300    562              
TLADIK31 TKNYKZ32 1 0 2.0320 7.6580 49.37600    562              
TLADIK31 TLADIK32 1 7 0.0000 0.0000 0.000000      0              
TLADKC31 TAKDAC31 1 0 0.1790 0.9320 7.210000    750              
TLADKC31 TKAYAD31 1 0 5.2930 18.330 118.7810    562              
TLADKC31 TLADKC32 1 7 0.0000 0.0000 0.000000      0              
TLARA_31 TLARA_32 1 2 0.0000 0.0000 0.000000      0              
TLARA_32 TBELEK31 1 0 1.3020 10.974 124.6420   1012              
TLARA_32 TKUNDU31 1 0 1.0130 8.2810 138.5140   1012              
TLEVEN31 TLEVEN32 1 2 0.0000 0.0000 0.000000      0              
TLEVEN31 TMASLK31 1 0 0.1290 1.1330 241.1450    937              
TLICE_31 TLICE_32 1 2 0.0000 0.0000 0.000000      0              
TLICE_32 TKULP131 1 0 3.0930 16.913 117.5160    750              
TLIMAK31 TLIMAK32 1 7 0.0000 0.0000 0.000000      0              
TLMKCT31 TLMKCT32 1 7 0.0000 0.0000 0.000000      0              
TLODOS11 TLODOS12 1 7 0.0000 0.0000 0.000000      0              
TLULEB31 TLULEB32 1 7 0.0000 0.0000 0.000000      0              
TLULEB31 TZORLU32 1 0 1.8340 11.879 84.41600    844              
TMACKH31 TAKYAZ31 1 0 1.4250 12.089 90.27700   1012              
TMACKH31 TGUMUS31 1 0 1.8430 15.643 116.7990   1012              
TMACKH31 TMACKH32 1 7 0.0000 0.0000 0.000000      0              
TMACUN31 TMACUN32 1 7 0.0000 0.0000 0.000000      0              
TMACUN32 TOSTIM31 1 0 0.0800 0.6460 5.355000   1012              
TMADNY31 TERGAN31 1 0 0.6870 5.8120 43.64100   1012              
TMADNY31 TMADNY32 1 7 0.0000 0.0000 0.000000      0              
TMAHMU31 TMAHMU32 1 2 0.0000 0.0000 0.000000      0              
TMAHMU32 TYALNI32 1 0 1.8340 15.374 117.7260   1012              
TMAKIN11 TMAKIN1Q 1 1 0.0000 0.0500 -1417.20      0 Eq. shunt    
TMAKIN12 TMAKIN11 1 2 0.0000 0.0000 0.000000      0              
TMAKIN31 TGEBZE32 1 0 0.3780 2.8770 27.19700   1012              
TMAKIN32 TGEBZE31 1 0 0.3770 2.8740 27.19700   1012              
TMAKIN32 TMAKIN31 1 7 0.0000 0.0000 0.000000      0              
TMAKIN32 TSIDDI31 1 0 1.7530 11.075 88.21000    750              
TMALAT31 TETBAD31 1 0 6.8440 24.485 153.4830    562              
TMALAT31 TMALAT32 1 7 0.0000 0.0000 0.000000      0              
TMALAT31 TMALOR31 1 0 2.5200 9.2100 58.39900    562              
TMALAT31 TMALT232 1 0 2.2340 7.4660 50.97800    562              
TMALOR31 TBIZNA31 1 0 8.4830 27.810 198.3890    562              
TMALOR31 TMALOR32 1 7 0.0000 0.0000 0.000000      0              
TMALOR31 TYAZIH31 1 0 1.3800 11.701 87.49400   1012              
TMALOR31 TYZLAK31 1 0 0.1550 0.5440 3.373000    562              
TMALT231 TMALT232 1 2 0.0000 0.0000 0.000000      0              
TMALTE31 TMALTE32 1 2 0.0000 0.0000 0.000000      0              
TMALTP11 TMALTP12 1 2 0.0000 0.0000 0.000000      0              
TMALTP11 TMALTP1Q 1 1 0.0000 0.0500 -1417.20      0 Eq. shunt    
TMAMAK31 THASKO32 1 0 0.1180 1.0390 221.2430    937              
TMAMAK31 TKAYAS31 1 0 0.6860 5.5210 45.79200   1012              
TMAMAK31 TKAYAS32 1 0 0.9870 5.5880 44.44300    750              
TMAMAK31 TKAYAS32 2 8 0.6860 5.5210 45.79200   1012              
TMAMAK31 TMAMAK32 1 7 0.0000 0.0000 0.000000      0              
TMANAV31 TKZLOT31 1 0 0.6420 5.1660 42.84000   1012              
TMANAV31 TKZLOT32 1 0 0.6430 5.1740 42.92500   1012              
TMANAV31 TMANAV32 1 7 0.0000 0.0000 0.000000      0              
TMANAV31 TMANVH31 1 0 0.8340 2.9270 18.13100    562              
TMANAV31 TYAVRU32 1 0 0.7800 6.2800 51.99000   1012              
TMANCA31 TMANCA32 1 2 0.0000 0.0000 0.000000      0              
TMANCA31 TMANCS31 1 0 0.1570 1.2700 10.54100   1012              
TMANIS31 TBAGYR31 1 8 2.9680 12.477 87.36700    562              
TMANIS31 TMANIS32 1 7 0.0000 0.0000 0.000000      0              
TMANIS31 TMNSOS31 1 8 1.7450 7.1560 48.15300    562              
TMANIS31 TMORSN31 1 8 0.4350 3.5320 29.01000   1012              
TMANIS31 TMORSN31 2 8 0.4350 3.5390 29.05200   1012              
TMANIS31 TSARUH31 1 8 0.7640 6.1780 51.18900   1012              
TMANVH31 TMANVH32 1 7 0.0000 0.0000 0.000000      0              
TMAR2N31 TMAR2N32 1 2 0.0000 0.0000 0.000000      0              
TMARAS12 TGANT211 1 0 0.8070 13.245 228.5560   2454              
TMARAS12 TMARAS11 1 7 0.0000 0.0000 0.000000      0              
TMARAS31 TISKUR31 1 0 0.7950 3.5300 24.92000    562              
TMARAS32 TKIPAS31 1 0 0.6320 3.5320 25.80500    750              
TMARAS32 TMARAS31 1 2 0.0000 0.0000 0.000000      0              
TMARD131 TMAR2N31 1 0 0.4890 3.9410 32.59400   1012              
TMARD131 TMARDI32 1 0 1.1420 5.0310 34.82900    562              
TMARDI31 TMARDI32 1 2 0.0000 0.0000 0.000000      0              
TMAREN31 TMAREN32 1 7 0.0000 0.0000 0.000000      0              
TMARER31 TCESME32 1 0 0.3830 3.1130 25.55200   1012              
TMARER31 TKOCAD31 1 0 0.4810 3.9120 32.13000   1012              
TMARER31 TMARER32 1 7 0.0000 0.0000 0.000000      0              
TMARM231 TMARM232 1 2 0.0000 0.0000 0.000000      0              
TMARMA31 TDATCR31 1 0 3.7830 19.711 152.3020    750              
TMARMA31 TMARM232 1 0 0.4030 2.2530 17.62500    750              
TMARMA31 TMARMA32 1 7 0.0000 0.0000 0.000000      0              
TMARMA31 TMUGNY31 1 0 4.6300 17.278 110.8110    562              
TMARPM31 TMARPM32 1 7 0.0000 0.0000 0.000000      0              
TMASLK31 TMASLK32 1 2 0.0000 0.0000 0.000000      0              
TMASTP31 TGAZ9R31 1 0 0.5640 4.1950 32.80500    844              
TMASTP31 TMASTP32 1 7 0.0000 0.0000 0.000000      0              
TMAVBI31 TMAVBI32 1 2 0.0000 0.0000 0.000000      0              
TMAVBI31 TSARIY31 1 0 5.3890 29.489 231.0250    750              
TMAVHE31 TMAVHE32 1 7 0.0000 0.0000 0.000000      0              
TMAZIR31 TCESME32 1 0 0.2560 2.0840 17.11900   1012              
TMAZIR31 TCESME32 2 0 0.2560 2.0840 17.11900   1012              
TMAZIR31 TMAZIR32 1 7 0.0000 0.0000 0.000000      0              
TMEDCE31 TMEDCE32 1 7 0.0000 0.0000 0.000000      0              
TMEHME31 TEFESN31 1 0 0.2710 2.1990 18.04700   1012              
TMEHME31 TMEHME32 1 7 0.0000 0.0000 0.000000      0              
TMELEN31 TMELEN32 1 2 0.0000 0.0000 0.000000      0              
TMENGE31 TMENGE32 1 7 0.0000 0.0000 0.000000      0              
TMENGE32 TFEKEH31 1 0 1.2690 10.816 80.70500   1012              
TMENGE32 TKOPRU32 1 0 0.6740 5.7460 42.88200   1012              
TMENTA31 TMENTA32 1 7 0.0000 0.0000 0.000000      0              
TMENZE31 TCAGLH31 1 0 3.6800 13.536 90.06600    562              
TMENZE31 TKHOSB31 1 0 0.6990 4.9970 35.84100    750              
TMENZE31 TMENZE32 1 7 0.0000 0.0000 0.000000      0              
TMER3811 THUNUT11 1 0 1.6780 27.530 477.7250   2454              
TMER3811 TMER3812 1 2 0.0000 0.0000 0.000000      0              
TMER3812 TMER381Q 1 1 0.0000 0.0500 -1037.40      0 Eq. shunt    
TMER3832 TMER3831 1 2 0.0000 0.0000 0.000000      0              
TMERCA31 TMERCA32 1 7 0.0000 0.0000 0.000000      0              
TMERS231 TAKBEL31 1 0 0.6920 2.2970 17.71000    562              
TMERS231 TCAMIS31 1 0 2.0260 10.557 81.59000    750              
TMERS231 TCAMIS32 1 0 2.0250 10.548 81.50600    750              
TMERS231 TERDEM31 1 0 1.7280 9.0000 69.53100    750              
TMERS231 TERDEM31 2 0 2.6200 8.5660 61.05600    562              
TMERS231 TMER3831 1 0 2.1550 11.593 90.06600    750              
TMERS231 TMERS232 1 7 0.0000 0.0000 0.000000      0              
TMERSI31 TMERSI32 1 7 0.0000 0.0000 0.000000      0              
TMERSN31 TMERSN32 1 7 0.0000 0.0000 0.000000      0              
TMERSR31 TFUATR31 1 0 0.2530 2.0570 16.90800   1012              
TMERSR31 TMERSR32 1 7 0.0000 0.0000 0.000000      0              
TMERSR31 TTIRE_31 1 0 4.7360 19.708 136.2370    562              
TMERST31 TMERST32 1 7 0.0000 0.0000 0.000000      0              
TMERST32 TAKBEL31 1 0 0.7660 6.1610 51.10500   1012              
TMERST32 TMER3831 1 0 0.5390 4.3550 36.09400   1012              
TMERST32 TMER3831 2 0 0.5390 4.3560 36.09400   1012              
TMERST32 TNACAR31 1 0 1.0920 8.8340 73.20000   1012              
TMERYR31 TMERYR32 1 7 0.0000 0.0000 0.000000      0              
TMERZY31 TMERZY32 1 2 0.0000 0.0000 0.000000      0              
TMETAN31 TDEMCI31 1 0 2.1960 18.541 139.9060   1012              
TMETAN31 TMETAN32 1 7 0.0000 0.0000 0.000000      0              
TMETRI31 TMETRI32 1 7 0.0000 0.0000 0.000000      0              
TMEYDH31 TARTV232 1 0 2.1670 17.855 141.4240   1012              
TMEYDH31 TMEYDH32 1 7 0.0000 0.0000 0.000000      0              
TMHMDR31 TINCIR31 1 0 0.4800 3.8550 31.96200    750              
TMHMDR31 TMHMDR32 1 2 0.0000 0.0000 0.000000      0              
TMILAS31 TMILAS32 1 7 0.0000 0.0000 0.000000      0              
TMISIS31 TMISIS32 1 7 0.0000 0.0000 0.000000      0              
TMISLI31 TMISLI32 1 7 0.0000 0.0000 0.000000      0              
TMISLI32 TNIGDE31 1 0 1.6640 13.902 107.1430   1012              
TMNSOS31 TALIAG31 1 0 4.3270 16.131 103.5170    562              
TMNSOS31 TMNSOS32 1 2 0.0000 0.0000 0.000000      0              
TMODEN31 TMODEN32 1 2 0.0000 0.0000 0.000000      0              
TMORSN12 TMORSN11 1 2 0.0000 0.0000 0.000000      0              
TMORSN31 TKEMAL31 1 0 1.3020 7.8810 127.4250    750              
TMORSN31 TMORSN32 1 7 0.0000 0.0000 0.000000      0              
TMORSN31 TMORSN33 1 2 0.0000 0.0000 0.000000      0              
TMORSN31 TSBELR31 1 0 0.5420 3.7820 30.52800    750              
TMORSN33 TMORSN34 1 7 0.0000 0.0000 0.000000      0              
TMORSN33 TMOSB_31 1 0 0.0770 0.4750 3.753000    844              
TMORSN33 TMOSB_32 1 0 0.0790 0.4890 3.837000    844              
TMOSB_31 TMOSB_32 1 2 0.0000 0.0000 0.000000      0              
TMRES_31 TGOYNU31 1 0 1.6150 13.838 100.9450   1012              
TMRES_31 TMRES_32 1 7 0.0000 0.0000 0.000000      0              
TMRGUL31 TMRGUL32 1 7 0.0000 0.0000 0.000000      0              
TMROSB31 TKIZLT31 1 0 0.3140 2.5310 20.91400   1012              
TMROSB31 TMARD131 1 0 0.4420 3.5600 29.51600   1012              
TMROSB31 TMROSB32 1 7 0.0000 0.0000 0.000000      0              
TMSJES31 TMSJES32 1 7 0.0000 0.0000 0.000000      0              
TMSOSB11 TMSOSB12 1 7 0.0000 0.0000 0.000000      0              
TMSOSB11 TMSOSB13 1 7 0.0000 0.0000 0.000000      0              
TMSOSB12 THUNUT12 1 0 0.6430 10.525 182.8810   2454              
TMUDNY31 TMUDNY32 1 7 0.0000 0.0000 0.000000      0              
TMUDUR31 TGOKHB31 1 0 2.4510 12.775 99.21600    750              
TMUDUR31 TMUDUR32 1 7 0.0000 0.0000 0.000000      0              
TMUDUR31 TSARIY31 1 0 4.5870 23.758 184.5590    750              
TMUGLA31 TFATMA31 1 0 1.0860 6.3460 48.40600    562              
TMUGLA31 TMUGLA32 1 2 0.0000 0.0000 0.000000      0              
TMUGLA31 TMUGNY31 1 0 0.2020 1.6320 13.40900   1012              
TMUGNY31 TMUGNY32 1 2 0.0000 0.0000 0.000000      0              
TMUGNY32 TMARM232 1 0 1.9630 15.873 130.4600   1012              
TMURAT31 TADICI31 1 0 0.6690 3.6600 25.42600    750              
TMURAT31 TMURAT32 1 7 0.0000 0.0000 0.000000      0              
TMURTA31 TMURTA32 1 7 0.0000 0.0000 0.000000      0              
TMURTL31 TMURTL32 1 7 0.0000 0.0000 0.000000      0              
TMURTL32 TBORCK31 1 0 0.6760 5.4660 44.94900   1012              
TMURTL32 TBORCK32 1 0 0.6760 5.4660 44.94900   1012              
TMURTL32 THPMSL31 1 0 1.3020 10.531 86.56600   1012              
TMUSTA31 TGOBEL31 1 0 1.7210 8.9670 69.27800    750              
TMUSTA31 TMUSTA32 1 7 0.0000 0.0000 0.000000      0              
TMUSTA31 TPOYRS31 1 0 1.1770 7.9920 64.26000    750              
TMUS__31 TMUS__32 1 7 0.0000 0.0000 0.000000      0              
TMUS__31 TYURTC31 1 0 1.5330 7.8340 57.26100    562              
TMUTL531 TMUTL532 1 7 0.0000 0.0000 0.000000      0              
TMUTRE31 TMUTRE32 1 7 0.0000 0.0000 0.000000      0              
TMUTTM31 TBIRKA31 1 0 0.9220 5.7660 44.69600    562              
TMUTTM31 TGEZEN31 1 0 3.2420 13.904 95.16800    562              
TMUTTM31 TMUTTM32 1 7 0.0000 0.0000 0.000000      0              
TNACAR31 TKADIN31 1 0 6.2270 28.443 215.8880    562              
TNACAR31 TKADN231 1 0 2.3940 10.383 78.21700    562              
TNACAR31 TMER3832 1 0 0.8550 4.8320 37.86500    750              
TNACAR31 TMER3832 2 0 0.8550 4.8280 37.82300    750              
TNACAR31 TNACAR32 1 7 0.0000 0.0000 0.000000      0              
TNACAR31 TYAKAK31 1 0 0.2450 1.9680 16.31800   1012              
TNACAR31 TYENSH31 1 0 3.3660 17.538 135.5200    750              
TNAKSA31 TNAKSA32 1 7 0.0000 0.0000 0.000000      0              
TNARIN31 TNARIN32 1 7 0.0000 0.0000 0.000000      0              
TNARIN31 TNARIN3Q 1 1 0.0000 0.0500 -1030.10      0 Eq. shunt    
TNARIN31 TSERAP31 1 0 1.0300 8.7350 65.23000   1012              
TNARLI31 TCIMKO31 1 0 0.5560 1.8190 12.98700    562              
TNARLI31 TDDYNR31 1 0 0.1360 0.4790 2.952000    562              
TNARLI31 TGASK231 1 0 1.1040 4.5360 34.02800    562              
TNARLI31 TKCSCM31 1 0 2.2440 8.4410 56.50200    562              
TNARLI31 TMARAS31 1 0 1.8610 6.6640 42.16600    562              
TNARLI31 TMARAS32 1 0 1.1320 6.3060 44.14700    750              
TNARLI31 TNARLI32 1 7 0.0000 0.0000 0.000000      0              
TNAZIL31 TNAZIL32 1 7 0.0000 0.0000 0.000000      0              
TNAZIL31 TPAMKJ31 1 0 1.0880 9.2750 69.19400   1012              
TNAZIL31 TSLTNJ31 1 0 0.5830 4.9700 37.10600   1012              
TNDERE31 TNDERE32 1 2 0.0000 0.0000 0.000000      0              
TNEVSE31 TAVON232 1 0 1.4830 10.505 79.31400    750              
TNEVSE31 TNEVSE32 1 7 0.0000 0.0000 0.000000      0              
TNEZBR31 TNEZBR32 1 7 0.0000 0.0000 0.000000      0              
TNEZBR31 TSELCG33 1 8 1.1340 9.4090 74.21200   1012              
TNIGCI31 TNIGCI32 1 7 0.0000 0.0000 0.000000      0              
TNIGDE31 TNIGCI31 1 0 0.2950 2.3750 19.69100   1012              
TNIGDE31 TNIGDE32 1 7 0.0000 0.0000 0.000000      0              
TNIGDE31 TNIGDO31 1 0 0.8970 7.4530 58.06200   1012              
TNIGDO31 TNIGDO32 1 2 0.0000 0.0000 0.000000      0              
TNIKSA31 TNIKSA32 1 7 0.0000 0.0000 0.000000      0              
TNUHCM31 TGEBZE32 1 0 0.4820 2.7760 22.89600    750              
TNUHCM31 TNUHCM32 1 7 0.0000 0.0000 0.000000      0              
TNUHCM31 TNUHEN31 1 0 0.1090 0.5690 4.385000    750              
TNUHCM31 TNUHEN32 1 0 0.1000 0.5200 4.006000    750              
TNUHCM31 TYARI231 1 0 1.8190 9.4440 73.03100    750              
TNUHEN31 TNUHEN32 1 2 0.0000 0.0000 0.000000      0              
TOBRUK31 TOBRUK32 1 7 0.0000 0.0000 0.000000      0              
TODEMI31 TAYDIN31 1 0 3.7480 20.584 142.8570    750              
TODEMI31 TODEMI32 1 7 0.0000 0.0000 0.000000      0              
TODEMI31 TTIRE_31 1 0 3.1150 10.739 68.98300    562              
TODULA31 TODULA32 1 7 0.0000 0.0000 0.000000      0              
TOKSTM31 TOKSTM32 1 7 0.0000 0.0000 0.000000      0              
TOLTU_31 TOLTU_32 1 7 0.0000 0.0000 0.000000      0              
TOLTU_31 TOLUR_31 1 0 1.6360 13.881 103.6430   1012              
TOLTU_31 TTORTM31 1 0 1.7230 14.536 109.8410   1012              
TOLTU_31 TTORTM32 1 0 4.8520 17.577 110.9380    562              
TOLUR_31 TAYVAH32 1 0 1.1910 10.103 75.43400   1012              
TOLUR_31 TOLUR_32 1 7 0.0000 0.0000 0.000000      0              
TOLUR_31 TYARDA32 1 0 3.2610 27.629 206.9070   1012              
TOMERR31 TCANTA31 1 0 0.3600 2.9130 24.16100   1012              
TOMERR31 TOMERR32 1 7 0.0000 0.0000 0.000000      0              
TOMW__11 TAORDU11 1 0 1.1180 18.321 318.1750   2454              
TOMW__11 TOMW__12 1 2 0.0000 0.0000 0.000000      0              
TONDOK31 TONDOK32 1 7 0.0000 0.0000 0.000000      0              
TONDOK31 TSAMS131 1 0 0.8520 6.8570 56.88100   1012              
TONSEK31 TAYVAC31 1 0 2.7520 22.366 183.6730   1012              
TONSEK31 TCKLSN31 1 0 0.0670 0.5460 4.470000   1012              
TONSEK31 TONSEK32 1 2 0.0000 0.0000 0.000000      0              
TORDUH31 TORDUH32 1 7 0.0000 0.0000 0.000000      0              
TORDUH32 TAORDU32 1 0 0.3470 2.8040 23.06500   1012              
TORDUH32 TDARC231 1 0 1.1990 9.7000 79.73500   1012              
TORDU_31 TAORDU31 1 0 0.4040 3.2490 26.94400   1012              
TORDU_31 TCIRAK31 1 0 4.9660 25.803 199.5280    750              
TORDU_31 TFATSA31 1 0 2.8230 14.705 113.6360    750              
TORDU_31 TORDU_32 1 7 0.0000 0.0000 0.000000      0              
TORDU_31 TUNYEE31 1 0 4.0390 21.042 162.5910    750              
TORDU_31 TYAGLI31 1 0 6.5760 34.132 263.9990    750              
TORHAN31 TORHAN32 1 7 0.0000 0.0000 0.000000      0              
TORHAN31 TORHNE31 1 0 0.0060 0.0500 0.422000   1012              
TORHAN31 TORHNE32 1 0 0.0070 0.0570 0.464000   1012              
TORHAN32 TORHAN33 1 7 0.0000 0.0000 0.000000      0              
TORHNE31 TORHNE32 1 2 0.0000 0.0000 0.000000      0              
TORHNG31 TAKSNL31 1 0 1.8480 15.020 123.3340   1012              
TORHNG31 TIZNIK31 1 0 4.4770 15.707 97.36000    562              
TORHNG31 TORHNG32 1 2 0.0000 0.0000 0.000000      0              
TORLMR31 TORLMR32 1 7 0.0000 0.0000 0.000000      0              
TORNEK31 TORNKS31 1 0 0.0060 0.0500 0.295000    844              
TORTAK31 TKUTUK31 1 0 1.3830 11.737 87.62000   1012              
TORTAK31 TORTAK32 1 7 0.0000 0.0000 0.000000      0              
TORTKL31 TORTKL32 1 7 0.0000 0.0000 0.000000      0              
TOSKAN31 TOSKAN32 1 7 0.0000 0.0000 0.000000      0              
TOSMN231 TOSMN232 1 2 0.0000 0.0000 0.000000      0              
TOSMNC11 TKURSN11 1 0 4.3050 54.454 900.6060   2165              
TOSMNC11 TOSMNC12 1 2 0.0000 0.0000 0.000000      0              
TOSMNC11 TOSMNC1Q 1 1 0.0000 0.0500 -1038.80      0 Eq. shunt    
TOSMNC12 TOSMNC13 1 7 0.0000 0.0000 0.000000      0              
TOSMNC12 TSINCN12 1 0 3.6410 46.056 761.7190   2165              
TOSMNC12 TZTES312 1 0 1.9130 27.821 454.6440   2165              
TOSMNC31 TAKCKO31 1 0 2.7420 8.9550 63.96500    562              
TOSMNC31 TDAKSU31 1 0 1.6900 9.2830 64.42900    750              
TOSMNC31 TDZCOS31 1 0 2.9870 13.272 94.83000    562              
TOSMNC31 TGMSOV31 1 0 1.9870 6.5090 46.42400    562              
TOSMNC31 TMELEN32 1 0 1.6910 9.0930 65.94700    750              
TOSMNC31 TOSMNC32 1 7 0.0000 0.0000 0.000000      0              
TOSMNO31 TOSMNO32 1 7 0.0000 0.0000 0.000000      0              
TOSMNY31 TOSMN232 1 0 0.7720 2.7080 16.78200    562              
TOSMNY31 TOSMN232 2 0 0.7810 2.7380 16.99300    562              
TOSMNY31 TOSMNT31 1 0 0.0890 0.2900 2.066000    562              
TOSMNY31 TOSMNY32 1 7 0.0000 0.0000 0.000000      0              
TOSTIM31 TOSTIM32 1 7 0.0000 0.0000 0.000000      0              
TOTLUC31 TOTLUC32 1 7 0.0000 0.0000 0.000000      0              
TOTOSA31 TKESTY31 1 0 0.4840 4.0060 31.66600   1012              
TOTOSA31 TOTOSA32 1 2 0.0000 0.0000 0.000000      0              
TOTOSA31 TRBKAR31 1 0 0.3580 2.9060 23.86600   1012              
TOVACH31 TOVACH32 1 7 0.0000 0.0000 0.000000      0              
TOVACI31 TOVACI32 1 2 0.0000 0.0000 0.000000      0              
TOYMAP11 TERMEN11 1 0 2.2160 36.305 630.8560   2454              
TOYMAP11 TOYMPH11 1 0 0.0690 0.7070 8.044000   2454              
TOYMAP12 TKZLOT12 1 0 0.3610 5.9110 102.7190   2454              
TOYMAP12 TOYMAP11 1 2 0.0000 0.0000 0.000000      0              
TOYMAP12 TOYMPH12 1 0 0.0700 0.7120 8.100000   2454              
TOYMAP31 TAKSEK31 1 0 1.5590 12.599 103.6850   1012              
TOYMAP31 TKZLOT31 1 0 1.9080 12.720 97.82400    750              
TOYMAP31 TMAHMU32 1 0 3.3570 28.616 213.5270   1012              
TOYMAP31 TMANAV31 1 0 1.6080 8.3440 64.55600    750              
TOYMAP31 TMANAV31 2 0 1.6080 8.3440 64.55600    750              
TOYMAP31 TOYMAP32 1 2 0.0000 0.0000 0.000000      0              
TOZKAN31 TOZKAN32 1 7 0.0000 0.0000 0.000000      0              
TOZLUC31 TKKOCN31 1 0 0.8440 6.8230 56.08000   1012              
TOZLUC31 TKKOCN32 1 0 0.8440 6.8230 56.08000   1012              
TOZLUC31 TPEMBE31 1 0 1.0510 8.8390 67.25400   1012              
TOZLUC32 TOZLUC31 1 2 0.0000 0.0000 0.000000      0              
TOZMNJ31 TMSJES31 1 0 0.1790 1.5220 11.34300   1012              
TOZMNJ31 TOZMNJ32 1 7 0.0000 0.0000 0.000000      0              
TPAMKJ31 TKUYUC31 1 0 0.1670 1.3480 11.17400   1012              
TPAMKJ31 TPAMKJ32 1 7 0.0000 0.0000 0.000000      0              
TPAMUK31 TADAPR31 1 0 1.8730 15.147 125.5270   1012              
TPAMUK31 TPAMUK32 1 2 0.0000 0.0000 0.000000      0              
TPAMUK32 TPASAL31 1 0 2.2550 11.714 91.07800    750              
TPANCA31 TPANCA32 1 2 0.0000 0.0000 0.000000      0              
TPASAL31 TBILOR31 1 0 1.1790 6.1400 47.43600    750              
TPASAL31 TIZNIK31 1 0 2.2430 7.8670 195.0580   1106              
TPASAL31 TPASAL32 1 7 0.0000 0.0000 0.000000      0              
TPASAL31 TTESVI31 1 0 2.1420 11.324 88.29500    750              
TPASIN31 TPASIN32 1 7 0.0000 0.0000 0.000000      0              
TPATNO31 TPATNO32 1 7 0.0000 0.0000 0.000000      0              
TPAYAS31 TACSPA31 1 0 0.1860 0.6050 4.343000    562              
TPAYAS31 TATAKA31 1 0 0.2970 1.1370 61.81500    562              
TPAYAS31 TISDEM32 1 8 0.0720 0.2530 1.560000    562              
TPAYAS31 TNURSN31 1 0 0.0980 0.3370 2.150000    562              
TPAYAS31 TPAYAS32 1 2 0.0000 0.0000 0.000000      0              
TPAYAS31 TPTCDD31 1 0 0.4560 1.4920 10.62600    562              
TPAZAR31 TCANHZ32 1 0 2.1120 17.948 134.8460   1012              
TPAZAR31 TESAN_31 1 0 1.0530 8.8590 67.88700   1012              
TPAZAR31 TPAZAR32 1 7 0.0000 0.0000 0.000000      0              
TPEKME31 TPEKME32 1 2 0.0000 0.0000 0.000000      0              
TPEKME32 TPEKME3Q 1 1 0.0000 0.0500 2529.938      0 Eq. shunt    
TPEMBE31 TPEMBE32 1 2 0.0000 0.0000 0.000000      0              
TPETKM31 TPETKM33 1 2 0.0000 0.0000 0.000000      0              
TPETKM32 TPETKM34 1 2 0.0000 0.0000 0.000000      0              
TPETKM32 TRAFNR32 1 0 0.3380 1.7610 13.61900    750              
TPETKM33 TBERGR31 1 0 3.4820 14.458 159.1330    562              
TPETKM33 TPETKM34 1 2 0.0000 0.0000 0.000000      0              
TPETLA31 TAVON232 1 0 7.5900 27.021 175.2830    562              
TPETLA31 TPETLA32 1 7 0.0000 0.0000 0.000000      0              
TPINAR31 TKIRKL31 1 0 3.9100 13.717 85.04800    562              
TPINAR31 TLIMAK31 1 0 0.0940 0.7570 6.283000   1012              
TPINAR31 TPINAR32 1 7 0.0000 0.0000 0.000000      0              
TPINAR31 TTRACM31 1 0 0.8140 6.9410 51.77900   1012              
TPINAR31 TZELHA31 1 0 1.1970 10.202 76.10900   1012              
TPINRB31 TELBSA32 1 0 6.1990 33.915 235.5370    750              
TPINRB31 TPINRB32 1 7 0.0000 0.0000 0.000000      0              
TPIYAL31 TBORNV31 1 0 0.2330 2.1970 220.1050   1012              
TPIYAL31 TPIYAL32 1 2 0.0000 0.0000 0.000000      0              
TPMKAL11 TPMKAL12 1 2 0.0000 0.0000 0.000000      0              
TPMKAL11 TPMKAL13 1 7 0.0000 0.0000 0.000000      0              
TPMKAL12 TPMKAL1Q 1 1 0.0000 0.0500 -1038.80      0 Eq. shunt    
TPMKAL12 TPMKAL1Q 2 1 0.0000 0.0500 -1038.80      0 Eq. shunt    
TPMKAL31 TPMKAL32 1 2 0.0000 0.0000 0.000000      0              
TPMKAL31 TPMKAL33 1 7 0.0000 0.0000 0.000000      0              
TPOLAT31 TPOLAT32 1 2 0.0000 0.0000 0.000000      0              
TPOLTC31 TPOLTC32 1 2 0.0000 0.0000 0.000000      0              
TPOLTT31 TDDYKH31 1 0 1.9230 16.245 122.5750   1012              
TPOLTT31 TPOLTT32 1 2 0.0000 0.0000 0.000000      0              
TPOLTT32 TPOLTC31 1 0 1.6140 12.992 107.7330   1012              
TPOSOF31 TPOSOF32 1 7 0.0000 0.0000 0.000000      0              
TPOSOF31 TYARDA32 1 0 2.0370 17.246 129.3640   1012              
TPOYGR31 TPOYGR32 1 7 0.0000 0.0000 0.000000      0              
TPOYRA31 TBLKER31 1 0 0.4960 4.1470 32.21500   1012              
TPOYRA31 TPOYRA32 1 7 0.0000 0.0000 0.000000      0              
TPOYRS31 TORHNE32 1 0 4.7140 26.419 206.6540    750              
TPOYRS31 TPOYRS32 1 7 0.0000 0.0000 0.000000      0              
TPS3A_31 TCIZRE32 1 0 4.1820 14.645 91.12000    562              
TPS3A_31 TPS3A_32 1 7 0.0000 0.0000 0.000000      0              
TPS3A_31 TPS4__31 1 0 4.3900 15.374 95.63200    562              
TPS3__31 TCIZRE31 1 0 1.2350 9.9410 82.47600   1012              
TPS3__31 TPS3__32 1 7 0.0000 0.0000 0.000000      0              
TPS3__31 TSILOP31 1 0 1.2740 7.8400 61.43500    844              
TPS4_A31 TKARKC31 1 0 5.5660 21.425 148.6340    562              
TPS4_A31 TPS4_A32 1 7 0.0000 0.0000 0.000000      0              
TPS4_A31 TVIRAN31 1 0 3.8660 13.008 87.70500    562              
TPS4_B31 TPS4_B32 1 7 0.0000 0.0000 0.000000      0              
TPS4_B31 TPS5__31 1 0 5.8790 20.187 130.7130    562              
TPS4__31 TBISM231 1 0 9.5280 34.543 218.0810    562              
TPS4__31 TCAGCA31 1 0 2.0290 11.095 77.07900    750              
TPS4__31 TMARDI31 1 0 6.5480 23.998 152.3870    562              
TPS4__31 TPS4__32 1 7 0.0000 0.0000 0.000000      0              
TPS5__31 TKUZYS31 1 0 3.8850 14.699 93.10200    562              
TPS5__31 TPS5__32 1 7 0.0000 0.0000 0.000000      0              
TPSKOY11 TADA1D11 1 0 1.6560 27.389 475.4440   2454              
TPSKOY12 TOSMNC11 1 0 2.7450 45.801 742.1120   2165              
TPSKOY12 TPSKOY11 1 2 0.0000 0.0000 0.000000      0              
TPSKOY31 TCUMHU31 1 0 0.6430 3.5720 258.9390    656              
TPSKOY31 TCUMHU32 1 0 0.6430 3.5730 258.5170    656              
TPSKOY31 TDUDUL31 1 0 0.1330 1.7010 424.8190   1350              
TPSKOY31 TPSKOY32 1 7 0.0000 0.0000 0.000000      0              
TPSKOY32 TBUYUK32 1 0 0.3040 2.4610 20.40800   1012              
TPSKOY32 TBUYUK32 2 0 0.3030 2.4500 20.28200   1012              
TPSKOY32 TPSKOY33 1 7 0.0000 0.0000 0.000000      0              
TPULUM31 TPULUM32 1 7 0.0000 0.0000 0.000000      0              
TPULUM31 TPULUM3Q 1 1 0.0000 0.0500 -421.656      0 Eq. shunt    
TPULUM31 TTERCA31 1 0 7.3550 25.729 160.4400    562              
TPULUM31 TTUNCE31 1 0 7.1640 25.320 157.3620    562              
TPZRYR31 TPZRYR32 1 7 0.0000 0.0000 0.000000      0              
TRAFNR11 TRAFNR12 1 2 0.0000 0.0000 0.000000      0              
TRAFNR11 TRAFNR13 1 7 0.0000 0.0000 0.000000      0              
TRAFNR31 TRAFNR32 1 2 0.0000 0.0000 0.000000      0              
TRAFNR31 TRAFNR33 1 7 0.0000 0.0000 0.000000      0              
TRBKAR31 TRBKAR32 1 7 0.0000 0.0000 0.000000      0              
TREFAH31 TCAMOL31 1 0 2.2720 12.431 86.35500    750              
TREFAH31 TREFAH32 1 7 0.0000 0.0000 0.000000      0              
TRESDH31 TRESDH32 1 7 0.0000 0.0000 0.000000      0              
TRESDH31 TTUNA_32 1 0 0.3770 3.2000 23.90800   1012              
TREYHA31 TREYHA32 1 7 0.0000 0.0000 0.000000      0              
TREYHA61 THAREM61 1 0 0.2830 2.2910 18.82500   1006              
TREYHA62 TAFRIN61 1 0 0.3980 3.2180 26.40000   1006              
TRIZY_31 TARDSN31 1 0 2.9360 15.268 118.5280    750              
TRIZY_31 TCYKAH31 1 0 6.2070 23.632 153.0610    562              
TRIZY_31 TIYIDE31 1 0 1.5830 8.2310 63.88100    750              
TRIZY_31 TRIZY_32 1 7 0.0000 0.0000 0.000000      0              
TRSDYE11 TKOSE212 1 0 3.3710 55.210 959.3690   2454              
TRSDYE11 TRSDYE1Q 1 1 0.0000 0.0500 -831.006      0 Eq. shunt    
TRSDYE12 TAORDU12 1 0 1.3740 22.907 355.2810   1710              
TRSDYE12 TRSDYE11 1 2 0.0000 0.0000 0.000000      0              
TRSDYE12 TRSDYE1S 1 1 0.0000 0.0500 -831.006      0 Eq. shunt    
TRSDYE31 TAKINC33 1 0 0.7620 6.1630 50.64100   1012              
TRSDYE31 TBRKRR31 1 0 0.8440 7.1630 53.50800   1012              
TRSDYE31 TNIKSA31 1 0 1.5930 12.931 105.6670   1012              
TRSDYE31 TTOPCA31 1 8 2.8240 23.963 178.9510   1012              
TRSDYE31 TTUNA_32 1 0 0.5320 4.3040 35.37700   1012              
TRSDYE32 TKELKI31 1 0 1.1650 9.6670 75.60300   1012              
TRSDYE32 TRSDYE31 1 2 0.0000 0.0000 0.000000      0              
TS3JES31 TS3JES32 1 7 0.0000 0.0000 0.000000      0              
TSADIL31 TASYAP31 1 0 8.5700 33.280 217.7010    562              
TSADIL31 TGBOLU32 1 0 5.6430 21.314 137.5440    562              
TSADIL31 TSADIL32 1 2 0.0000 0.0000 0.000000      0              
TSAFRA31 TSAFRA32 1 7 0.0000 0.0000 0.000000      0              
TSAGMG11 TSAGMG12 1 2 0.0000 0.0000 0.000000      0              
TSAHRE31 TSAHRE32 1 7 0.0000 0.0000 0.000000      0              
TSAKAR31 TSAKAR32 1 2 0.0000 0.0000 0.000000      0              
TSAKAR32 TFERIZ31 1 0 1.1920 9.7100 92.13200   1012              
TSALIH31 TS3JES31 1 0 0.3710 2.9830 24.75100   1012              
TSALIH31 TSALIH32 1 2 0.0000 0.0000 0.000000      0              
TSALIH32 TSAOSB31 1 0 0.7840 6.5310 50.76700   1012              
TSAMAN31 TSAMAN32 1 7 0.0000 0.0000 0.000000      0              
TSAMS131 TCARSM31 1 0 2.3430 13.902 110.0940    750              
TSAMS131 TKAVAO31 1 0 4.2080 15.125 95.04100    562              
TSAMS131 TLADKC31 1 0 7.4310 25.678 164.0240    562              
TSAMS131 TSAMS132 1 7 0.0000 0.0000 0.000000      0              
TSAMS131 TSAMS331 1 0 0.3980 3.1990 26.52200   1012              
TSAMS131 TSAMSU31 1 0 0.6240 5.0220 41.66000   1012              
TSAMS131 TSAMY231 1 0 0.7120 5.7330 47.56300   1012              
TSAMS331 TCARSM31 1 0 2.0740 11.254 79.52400    750              
TSAMS331 TCENGZ32 1 0 0.8040 4.3200 33.60600    750              
TSAMS331 TSAMS333 1 7 0.0000 0.0000 0.000000      0              
TSAMS331 TSAMSU32 1 0 0.3290 2.6510 22.01000   1012              
TSAMSU31 TSAMSU32 1 2 0.0000 0.0000 0.000000      0              
TSAMUR31 TSAMUR32 1 7 0.0000 0.0000 0.000000      0              
TSAMY231 TSAMY232 1 2 0.0000 0.0000 0.000000      0              
TSANDI31 TKOCAT31 1 0 0.7300 6.2200 46.42400   1012              
TSANDI31 TSANDI32 1 7 0.0000 0.0000 0.000000      0              
TSANL131 TSANL132 1 7 0.0000 0.0000 0.000000      0              
TSANL131 TSANLD32 1 0 0.6530 5.2810 43.43100   1012              
TSANL131 TSANLD32 2 0 0.6530 5.2810 43.43100   1012              
TSANL131 TYARDI31 1 0 4.2210 14.451 94.11400    562              
TSANLD31 TSANLD32 1 7 0.0000 0.0000 0.000000      0              
TSANLI31 TKARAC31 1 0 1.1350 9.3960 73.70600   1012              
TSANLI31 TSANLI32 1 7 0.0000 0.0000 0.000000      0              
TSANLO31 TSANLO32 1 2 0.0000 0.0000 0.000000      0              
TSANLO32 TSANLD32 1 0 0.1780 1.5140 11.30000   1012              
TSAOSB31 TSAOSB32 1 7 0.0000 0.0000 0.000000      0              
TSAPDR31 TSAPDR32 1 7 0.0000 0.0000 0.000000      0              
TSAPNC31 TSAPNC32 1 7 0.0000 0.0000 0.000000      0              
TSARAY31 TAGEDG32 1 0 0.0660 0.5320 4.427000   1012              
TSARAY31 TPMKAL32 1 0 0.4590 3.6920 30.61200   1012              
TSARAY31 TSARAY32 1 7 0.0000 0.0000 0.000000      0              
TSARES31 TEZSNL31 1 0 0.5130 4.3760 32.63600   1012              
TSARES31 TSARES32 1 7 0.0000 0.0000 0.000000      0              
TSARIG31 TKANDI31 1 0 0.5700 4.8210 36.17800   1012              
TSARIG31 TSARIG32 1 2 0.0000 0.0000 0.000000      0              
TSARIG32 TSOGTL31 1 0 0.3880 3.2290 25.08900   1012              
TSARIT31 TSARIT32 1 7 0.0000 0.0000 0.000000      0              
TSARKA31 TGELEN31 1 0 1.5660 13.267 99.42700   1012              
TSARKA31 TSARKA32 1 2 0.0000 0.0000 0.000000      0              
TSARKI31 TPINRB31 1 0 6.0750 33.223 230.8150    750              
TSARKI31 TSARKI32 1 7 0.0000 0.0000 0.000000      0              
TSARKI31 TSIZIR31 1 0 3.6720 20.100 139.5680    750              
TSARKI31 TVOTOR31 1 0 2.9080 24.676 184.2220   1012              
TSARKO31 TSARKO32 1 7 0.0000 0.0000 0.000000      0              
TSARKY31 TGBOLU31 1 0 1.7150 14.156 112.7930   1012              
TSARKY31 TKNJRS31 1 0 3.8210 26.195 189.4080    750              
TSARKY31 TSARKO31 1 0 0.5440 4.6340 34.57600   1012              
TSARKY31 TSARKY32 1 7 0.0000 0.0000 0.000000      0              
TSARMA31 THAYRA31 1 0 0.1420 0.8680 6.915000    844              
TSARMA31 TKALKN31 1 0 0.9600 5.8750 46.59300    844              
TSARMA31 TSARMA32 1 7 0.0000 0.0000 0.000000      0              
TSAROS31 TSAROS32 1 7 0.0000 0.0000 0.000000      0              
TSARUH31 TSARUH32 1 2 0.0000 0.0000 0.000000      0              
TSARUH32 TAKHSR31 1 0 1.2960 10.483 86.86100   1012              
