TSARUH32 TGLMAR31 1 0 1.5010 12.793 95.46300   1012              
TSASA131 TSASA132 1 2 0.0000 0.0000 0.000000      0              
TSAYAL31 TGERES31 1 0 0.4580 3.3060 26.05800    750              
TSBELR31 TSBELR32 1 7 0.0000 0.0000 0.000000      0              
TSBNOZ31 TSBNOZ32 1 7 0.0000 0.0000 0.000000      0              
TSCKRT31 TSCKRT32 1 7 0.0000 0.0000 0.000000      0              
TSCKRT31 TSIIRT32 1 0 0.7560 4.6140 36.76800    844              
TSEBEN31 TSAMAN31 1 0 0.0260 0.0900 0.548000    562              
TSEBIN31 TBURCA32 1 0 0.0300 0.1620 1.138000    750              
TSEBIN31 TCAMOL31 1 0 2.7380 14.973 104.0230    750              
TSEBIN31 TSEBIN32 1 2 0.0000 0.0000 0.000000      0              
TSEBIN31 TSUSNL31 1 0 2.2600 12.359 85.89100    750              
TSELCG31 TSELCG32 1 2 0.0000 0.0000 0.000000      0              
TSELCG32 TSELCG33 1 2 0.0000 0.0000 0.000000      0              
TSELCU31 TSELCU32 1 7 0.0000 0.0000 0.000000      0              
TSELIM31 TSELIM32 1 2 0.0000 0.0000 0.000000      0              
TSELIM32 TKADIK31 1 0 0.0410 0.3590 76.53100    937              
TSEMIK31 TBORNV31 1 0 0.6440 5.2260 43.00900   1012              
TSEMIK31 TSEMIK32 1 2 0.0000 0.0000 0.000000      0              
TSEMIK32 TATAER31 1 0 0.1010 1.2850 321.0910   1350              
TSEMIK32 TBORNV32 1 0 0.6430 5.2260 42.96700   1012              
TSENDI31 TOKSTM31 1 0 1.2030 10.185 76.36200   1012              
TSENDI31 TSENDI32 1 2 0.0000 0.0000 0.000000      0              
TSENDI32 TTAKSA31 1 0 2.2060 7.9330 49.88200    562              
TSERAP31 TSERAP32 1 7 0.0000 0.0000 0.000000      0              
TSEREF31 TSEREF32 1 7 0.0000 0.0000 0.000000      0              
TSEREF31 TTUMOS31 1 0 8.8830 34.205 223.3510    562              
TSERIK31 TKASIR31 1 0 2.6360 21.305 175.3670   1012              
TSERIK31 TKASIR31 2 0 2.6350 21.294 175.2830   1012              
TSERIK31 TKUNDU31 1 0 1.1790 9.5200 78.47000   1012              
TSERIK31 TLARA_31 1 0 1.4030 11.329 93.35500   1012              
TSERIK31 TMANAV31 1 0 1.6750 13.481 111.8230   1012              
TSERIK31 TSERIK32 1 2 0.0000 0.0000 0.000000      0              
TSERTA31 TSERTA32 1 7 0.0000 0.0000 0.000000      0              
TSEYDS11 TAKSA_11 1 0 3.2220 40.700 665.1870   2165              
TSEYDS11 TETIAL12 1 0 0.0720 0.7350 8.400000   1443              
TSEYDS11 TETIAL13 1 0 0.0700 0.7100 8.113000   1443              
TSEYDS11 TOYMAP12 1 0 2.6660 27.197 309.4190   1443              
TSEYDS11 TSEYDS12 1 2 0.0000 0.0000 0.000000      0              
TSEYDS11 TSEYDS12 4 2 0.0000 0.0000 0.000000      0              
TSEYDS11 TSEYDS13 1 1 0.0000 -30.00 0.000000   1680              
TSEYDS11 TSEYDS13 2 7 0.0000 0.0000 0.000000      0              
TSEYDS11 TSEYDS1Q 1 1 0.0000 0.0500 -691.612      0 Eq. shunt    
TSEYDS12 TAFYON12 1 0 5.9010 59.540 685.7440   1443              
TSEYDS12 TETIAL11 1 0 0.0750 0.7630 8.712000   1443              
TSEYDS12 TSEYDS11 2 2 0.0000 0.0000 0.000000      0              
TSEYDS12 TSEYDS11 3 2 0.0000 0.0000 0.000000      0              
TSEYDS12 TSEYDS1S 1 1 0.0000 0.0500 -340.138      0 Eq. shunt    
TSEYDS12 TSEYDS1S 2 1 0.0000 0.0500 -833.331      0 Eq. shunt    
TSEYDS31 TAKDAR31 1 0 3.5000 14.469 97.48700    562              
TSEYDS31 TAKSEK31 1 0 2.4950 20.160 166.0060   1012              
TSEYDS31 TMANAV31 1 0 4.4090 35.621 293.3880   1012              
TSEYDS31 TSEYDS32 1 7 0.0000 0.0000 0.000000      0              
TSEYHA31 TKADAN31 1 0 0.3560 1.5950 152.7660    562              
TSEYHA31 TKADAN31 2 0 0.3560 1.5950 152.7660    562              
TSEYHA31 TSEYHA32 1 7 0.0000 0.0000 0.000000      0              
TSEYHA31 TYUREG31 1 0 0.1060 0.8530 7.084000   1012              
TSEYIT11 TAFYON12 1 0 3.4520 35.081 404.7000   1443              
TSEYIT11 TSEYIT12 1 2 0.0000 0.0000 0.000000      0              
TSEYIT11 TSEYIT13 1 2 0.0000 0.0000 0.000000      0              
TSEYIT11 TSEYIT1Q 1 1 0.0000 0.0500 -680.275      0 Eq. shunt    
TSEYIT12 TESKI312 1 0 1.7740 18.239 212.2060   1443              
TSEYIT13 TUSAK312 1 0 4.0540 42.040 489.9880   1443              
TSEYIT31 TBOZKR31 1 0 3.0720 18.183 132.2310    750              
TSEYIT31 TFRIGY31 1 0 1.1150 5.7890 44.78000    750              
TSEYIT31 TKUMAS31 1 0 2.1400 7.8890 51.02000    562              
TSEYIT31 TKUTAH31 1 0 1.6190 8.4360 65.18800    750              
TSEYIT31 TSEYIT32 1 7 0.0000 0.0000 0.000000      0              
TSEYON31 TCANHZ32 1 0 3.1060 25.758 203.2380   1012              
TSEYON31 TKOCAR31 1 0 0.1950 1.6630 12.39700   1012              
TSEYON31 TKORUR31 1 0 0.4500 3.8330 28.58800   1012              
TSEYON31 TSEYON32 1 2 0.0000 0.0000 0.000000      0              
TSEYRA31 TKKOCN32 1 0 0.5690 4.8290 36.05200   1012              
TSEYRA31 TPEMBE32 1 0 0.4510 3.7500 29.22100   1012              
TSEYRA31 TSEYRA32 1 2 0.0000 0.0000 0.000000      0              
TSEYRA32 TTATAR32 1 0 1.1870 10.062 75.30800   1012              
TSEYTA31 TSEYTA32 1 7 0.0000 0.0000 0.000000      0              
TSFCEN31 TSFCEN32 1 2 0.0000 0.0000 0.000000      0              
TSIDDI31 TSIDDI32 1 7 0.0000 0.0000 0.000000      0              
TSIIRT11 TCETIN11 1 0 0.8400 10.569 174.7380   2165              
TSIIRT11 TSIIRT12 1 2 0.0000 0.0000 0.000000      0              
TSIIRT12 TSIIRT1Q 1 1 0.0000 0.0500 -554.025      0 Eq. shunt    
TSIIRT31 TAKSRH31 1 0 2.5430 21.572 161.0730   1012              
TSIIRT31 TALKUM31 1 0 0.4430 2.7040 21.54700   1687              
TSIIRT31 TSIIRT32 1 2 0.0000 0.0000 0.000000      0              
TSIIRT32 TALKUM32 1 0 0.4430 2.7040 21.54700   1687              
TSILER31 TSILER32 1 7 0.0000 0.0000 0.000000      0              
TSILER31 TYAMAC31 1 0 0.1970 1.6760 12.52300   1012              
TSILE_31 TISAKO32 1 0 1.0420 5.4280 41.95500    750              
TSILE_31 TSILE_32 1 7 0.0000 0.0000 0.000000      0              
TSILOP12 TSILOP11 1 7 0.0000 0.0000 0.000000      0              
TSILOP31 TSILOP32 1 7 0.0000 0.0000 0.000000      0              
TSILVA31 TLICE_32 1 0 3.1830 27.016 201.7200   1012              
TSILVA31 TSILVA32 1 2 0.0000 0.0000 0.000000      0              
TSILVR31 TCATLR32 1 0 1.4710 7.6340 59.03200    750              
TSILVR31 TSILVR32 1 2 0.0000 0.0000 0.000000      0              
TSILVR31 TSLVRS31 1 0 0.7040 5.8470 46.12900   1012              
TSILVR32 TOMERR32 1 0 1.1410 9.1800 76.15100   1012              
TSIMAV31 TSIMAV32 1 2 0.0000 0.0000 0.000000      0              
TSIMAV31 TYENIG31 1 0 4.8080 16.867 104.5710    562              
TSIMAV32 TDEMCI31 1 0 2.8480 11.678 78.34400    562              
TSINCI31 TKAHTY31 1 0 1.0630 9.0210 67.42300   1012              
TSINCI31 TSINCI32 1 7 0.0000 0.0000 0.000000      0              
TSINCI31 TSINCR31 1 0 0.0070 0.0500 0.295000    750              
TSINCN11 TKRKDG11 1 0 2.5850 42.653 723.5690   2454              
TSINCN11 TSINCN12 1 2 0.0000 0.0000 0.000000      0              
TSINCN11 TSINCN13 1 7 0.0000 0.0000 0.000000      0              
TSINCN11 TSINCN1Q 1 1 0.0000 0.0500 -1037.40      0 Eq. shunt    
TSINCN11 TURGUP14 1 0 5.5460 70.146 1159.088   2165              
TSINCN12 TBAGLM11 1 0 0.5560 7.0390 116.2190   2165              
TSINCN12 TSINCN1S 1 1 0.0000 0.0500 -1038.80      0 Eq. shunt    
TSINCN12 TTEMEL11 1 0 0.4040 6.6170 114.9750   2454              
TSINCN12 TURGUP15 1 0 5.5570 70.285 1162.438   2165              
TSINCN31 TAKKPR34 1 0 2.3610 12.945 354.1490    750              
TSINCN31 TBALGT31 1 0 2.2750 11.850 91.58400    750              
TSINCN31 TSINCN32 1 7 0.0000 0.0000 0.000000      0              
TSINCN31 TSINCN33 1 7 0.0000 0.0000 0.000000      0              
TSINCN31 TUMITK31 1 0 1.1270 5.8510 45.24400    750              
TSINCN31 TUMITK31 2 8 1.1270 5.8510 45.24400    750              
TSINCN32 TANKSN31 1 0 0.6000 4.7940 40.39500   1012              
TSINCN32 TBEYPA31 1 0 7.8840 27.188 178.2340    562              
TSINCN32 TERYMN32 1 0 0.5540 2.2000 56.71300   1012              
TSINCN32 TKAZND31 1 0 1.1690 9.4550 77.71100   1012              
TSINCN32 TSINCN34 1 7 0.0000 0.0000 0.000000      0              
TSINCN32 TUZAYO31 1 0 0.6830 4.5240 33.52200   1012              
TSINOP31 TBAFRA31 1 0 11.938 41.882 259.6140    562              
TSINOP31 TSINOP32 1 2 0.0000 0.0000 0.000000      0              
TSIRHE31 TSIRHE32 1 2 0.0000 0.0000 0.000000      0              
TSIRHE32 TANDIR31 1 0 2.4780 12.860 99.46900    750              
TSIRHE32 TDLEKR31 1 0 1.1050 5.7450 44.44300    750              
TSIRNA31 TPS3__31 1 0 4.6100 16.532 103.7700    562              
TSIRNA31 TSIRNA32 1 2 0.0000 0.0000 0.000000      0              
TSIRNA31 TULUDE31 1 0 4.0980 14.738 92.63800    562              
TSIRNA32 TBARAN31 1 0 4.1410 16.953 113.7210    562              
TSIRNA32 TSILOP31 1 0 5.4200 23.247 160.6510    562              
TSIRT_31 TBARAN31 1 0 5.0900 19.002 121.9010    562              
TSIRT_31 TSCKRT31 1 0 2.3520 7.8320 53.88800    562              
TSIRT_31 TSIIRT31 1 0 0.2650 1.6180 12.90300    844              
TSIRT_31 TSIRT_32 1 7 0.0000 0.0000 0.000000      0              
TSISLI31 TCAGLY31 1 0 0.0310 0.3940 98.49900   1350              
TSISLI31 TSISLI32 1 2 0.0000 0.0000 0.000000      0              
TSIVAS31 TKANGL31 1 0 5.8920 30.695 237.1820    750              
TSIVAS31 TSIVAS32 1 2 0.0000 0.0000 0.000000      0              
TSIVAS31 TSVOSB31 1 0 0.5680 2.9580 22.85400    750              
TSIVAS31 TYSVAS31 1 0 1.3290 6.2890 44.90600    562              
TSIVER31 TSIVER32 1 7 0.0000 0.0000 0.000000      0              
TSIVRI31 TEMIRD31 1 0 7.1710 25.158 155.9710    562              
TSIVRI31 TSIVRI32 1 7 0.0000 0.0000 0.000000      0              
TSIZIR31 TSIZIR32 1 7 0.0000 0.0000 0.000000      0              
TSLMPM31 TSLMPS31 1 0 0.0070 0.0500 0.295000    750              
TSLTNJ31 TSLTNJ32 1 7 0.0000 0.0000 0.000000      0              
TSLVRS31 TOMERR31 1 0 0.3420 2.9170 21.80000   1012              
TSLVRS31 TSLVRS32 1 2 0.0000 0.0000 0.000000      0              
TSOGAN31 TKARTL32 1 0 0.3880 2.0200 15.68600    750              
TSOGAN31 TSOGAN32 1 2 0.0000 0.0000 0.000000      0              
TSOGNR31 TCAYKH31 1 0 2.5540 9.7970 63.71200    562              
TSOGNR31 TSOGNR32 1 7 0.0000 0.0000 0.000000      0              
TSOGTL31 TSOGTL32 1 7 0.0000 0.0000 0.000000      0              
TSOGTS31 TCERKR31 1 8 2.6830 21.705 178.3610   1012              
TSOGTS31 TSOGTS32 1 7 0.0000 0.0000 0.000000      0              
TSOGUT31 TBOZUY31 1 0 2.7720 9.2090 63.62800    562              
TSOGUT31 TMERYR31 1 0 2.6250 9.4970 62.65800    562              
TSOGUT31 TSOGUT32 1 7 0.0000 0.0000 0.000000      0              
TSOKAR31 TSOKAR32 1 7 0.0000 0.0000 0.000000      0              
TSOKER31 TSOKER32 1 7 0.0000 0.0000 0.000000      0              
TSOKE_31 TBAFAR31 1 0 1.2010 9.9210 78.17500   1012              
TSOKE_31 TBSOKE31 1 0 0.0120 0.0500 0.253000    562              
TSOKE_31 TMAREN31 1 0 0.0410 0.3270 2.699000   1012              
TSOKE_31 TSOKER31 1 0 1.0740 5.0370 35.71400    562              
TSOKE_31 TSOKE_32 1 7 0.0000 0.0000 0.000000      0              
TSOMA131 TSOMA132 1 7 0.0000 0.0000 0.000000      0              
TSOMA131 TSOMA231 1 0 1.6250 8.9230 61.94100    750              
TSOMAB11 TCANHZ12 1 0 2.4950 31.605 520.0630   2165              
TSOMAB11 TIZMHV11 1 0 0.9030 15.169 246.0750   2454              
TSOMAB11 TKOLIN11 1 0 0.3670 4.6560 76.50600   2165              
TSOMAB11 TMORSN11 1 0 1.3870 22.942 398.2440   2454              
TSOMAB11 TSOMAB12 1 7 0.0000 0.0000 0.000000      0              
TSOMAB11 TSOMAB13 1 7 0.0000 0.0000 0.000000      0              
TSOMAB11 TSOMAB1Q 1 1 0.0000 0.0500 -1038.80      0 Eq. shunt    
TSOMAB31 TBLKOS31 1 0 7.8430 29.249 187.4680    562              
TSOMAB31 TGOKRS31 1 0 0.9110 7.3680 61.05600   1012              
TSOMAB31 TKUYCR31 1 0 1.1550 9.8460 73.49500   1012              
TSOMAB31 TSOMA131 1 0 0.5020 4.2790 31.91900   1012              
TSOMAB31 TSOMAB32 1 2 0.0000 0.0000 0.000000      0              
TSOMAB31 TSOMAC31 1 0 0.7470 6.0720 49.88200   1012              
TSOMAC31 TSOMAC32 1 7 0.0000 0.0000 0.000000      0              
TSOMAR12 TKOLIN11 1 0 0.1440 1.8270 29.76900   2165              
TSOMAR12 TSOMAR13 1 2 0.0000 0.0000 0.000000      0              
TSORGU31 TSORGU32 1 7 0.0000 0.0000 0.000000      0              
TSRISK11 TSRISK12 1 7 0.0000 0.0000 0.000000      0              
TSUGOZ11 THUNUT11 1 0 0.0360 0.5730 10.43800   2454              
TSUGOZ11 TSUGOZ12 1 2 0.0000 0.0000 0.000000      0              
TSUGOZ31 TSUGOZ32 1 2 0.0000 0.0000 0.000000      0              
TSULOG31 TSULOG32 1 2 0.0000 0.0000 0.000000      0              
TSULTN31 TSULTN32 1 2 0.0000 0.0000 0.000000      0              
TSUNGU31 TSUNGU32 1 7 0.0000 0.0000 0.000000      0              
TSURFA11 TVIRN212 1 0 1.8980 23.849 394.3810   2165              
TSURFA12 TSURFA11 1 2 0.0000 0.0000 0.000000      0              
TSURFA31 TSANL131 1 0 0.6060 5.0800 38.91900   1012              
TSURFA31 TSURFA32 1 2 0.0000 0.0000 0.000000      0              
TSURFA31 TSURFA33 1 7 0.0000 0.0000 0.000000      0              
TSURFA31 TYARDI31 1 0 1.0140 8.5530 64.64000   1012              
TSURFA32 TKIRLI31 1 0 7.6140 28.698 183.7580    562              
TSURFA32 TSURFA3Q 1 1 0.0000 0.0500 2529.938      0 Eq. shunt    
TSURUC31 TKRKMH31 1 0 1.9220 16.302 121.7320   1012              
TSURUC31 TSANLO31 1 0 3.8700 13.445 88.84300    562              
TSURUC31 TSURUC32 1 7 0.0000 0.0000 0.000000      0              
TSUSEH31 TKELKI31 1 0 2.4050 19.840 160.2290   1012              
TSUSEH31 TKILIC31 1 0 1.4300 4.6760 33.35300    562              
TSUSEH31 TKILIC31 2 0 1.4320 4.6810 33.35300    562              
TSUSEH31 TKOYUL31 1 0 1.4640 11.768 96.64400    844              
TSUSEH31 TMURTA31 1 0 4.4180 16.649 122.6600    562              
TSUSEH31 TREFAH31 1 0 8.2650 27.020 192.6130    562              
TSUSEH31 TSUSEH32 1 7 0.0000 0.0000 0.000000      0              
TSUSEH31 TSUSNL31 1 0 0.9400 5.1410 35.71400    750              
TSUSEH31 TZARA_31 1 0 3.9770 21.758 151.1220    750              
TSUSUR31 TSUSUR32 1 7 0.0000 0.0000 0.000000      0              
TSVOSB31 TKANGL31 1 0 6.1820 32.207 248.8620    750              
TSVOSB31 TSVOSB32 1 7 0.0000 0.0000 0.000000      0              
TSYCSC31 TKOMUR31 1 0 0.0130 0.1080 0.843000   1012              
TSYCSC31 TSYCSC32 1 7 0.0000 0.0000 0.000000      0              
TSYMBS31 TOMERR32 1 0 0.2880 2.4540 18.30000   1012              
TSYMBS31 TSYMBS32 1 7 0.0000 0.0000 0.000000      0              
TSYMBS31 TYAMAC31 1 0 0.5490 4.6790 34.91300   1012              
TTAHAD31 TTAHAD32 1 7 0.0000 0.0000 0.000000      0              
TTAHTA31 TTAHTA32 1 2 0.0000 0.0000 0.000000      0              
TTAHTA32 TGAZIE32 1 0 1.7640 9.7990 78.51200    750              
TTAKSA31 TTAKSA32 1 7 0.0000 0.0000 0.000000      0              
TTALAS31 TTALAS32 1 2 0.0000 0.0000 0.000000      0              
TTARSU31 TKARAH31 1 0 2.8550 14.876 114.9430    750              
TTARSU31 TNACAR31 1 0 0.9110 5.2980 41.78600    750              
TTARSU31 TTARSU32 1 7 0.0000 0.0000 0.000000      0              
TTARSU31 TYENSH31 1 0 2.8330 15.311 119.1600    750              
TTARSU31 TZEYTI31 1 0 2.9810 9.7360 69.57300    562              
TTASKO31 TBOYAB31 1 0 4.0160 22.053 153.0610    750              
TTASKO31 TTASKO32 1 7 0.0000 0.0000 0.000000      0              
TTASLC31 TTASLC32 1 7 0.0000 0.0000 0.000000      0              
TTASOL11 TTASOL12 1 2 0.0000 0.0000 0.000000      0              
TTASOL31 TISBES31 1 0 0.5230 4.2470 34.99700   1012              
TTASOL31 TKHVLG31 1 0 0.3050 2.5360 19.98700   1012              
TTASOL31 TTASOL32 1 2 0.0000 0.0000 0.000000      0              
TTASOL32 TKHVLG32 1 0 0.1260 1.6030 400.2780   1350              
TTASPR31 TTASPR32 1 7 0.0000 0.0000 0.000000      0              
TTASUC31 TAKYIN31 1 0 4.5520 14.882 106.0890    562              
TTASUC31 TKIZKA32 1 0 4.0170 13.541 97.27600    562              
TTASUC31 TMEDCE31 1 0 2.2360 8.4420 56.71300    562              
TTASUC31 TMERSN31 1 0 9.0110 29.459 209.9850    562              
TTASUC31 TTASUC32 1 7 0.0000 0.0000 0.000000      0              
TTATAR31 TTATAR32 1 2 0.0000 0.0000 0.000000      0              
TTATRH31 TKARAC31 1 0 0.2760 2.3190 17.62500   1012              
TTATRH31 TODULA31 1 0 0.9290 7.9140 58.44200   1012              
TTATRH31 TTATRH32 1 7 0.0000 0.0000 0.000000      0              
TTATVA31 TBAGRS31 1 0 6.7300 24.264 152.7660    562              
TTATVA31 TBITLI31 1 0 1.2600 4.4190 27.40800    562              
TTATVA31 TGARZA32 1 0 4.3330 36.756 277.0700   1012              
TTATVA31 TMUS__31 1 0 8.8100 30.907 191.6010    562              
TTATVA31 TTATVA32 1 7 0.0000 0.0000 0.000000      0              
TTATVA31 TTATVA3Q 1 1 0.0000 0.0500 -843.313      0 Eq. shunt    
TTATVS11 TSIIRT12 1 0 1.7910 29.495 507.6940   2454              
TTAVAS31 TDENRS31 1 0 0.8770 7.4410 55.61600   1012              
TTAVAS31 TTAVAS32 1 7 0.0000 0.0000 0.000000      0              
TTAYKR31 TGOSMR31 1 0 0.4300 3.6480 27.23900   1012              
TTAYKR31 TTAYKR32 1 7 0.0000 0.0000 0.000000      0              
TTAYSB31 TTAYSB32 1 2 0.0000 0.0000 0.000000      0              
TTDOKM31 TTDOKM32 1 7 0.0000 0.0000 0.000000      0              
TTEFEN31 TKORKS31 1 0 6.0330 21.164 131.2190    562              
TTEFEN31 TTEFEN32 1 7 0.0000 0.0000 0.000000      0              
TTEGES31 TBALAB31 1 0 0.4640 3.9510 29.47400   1012              
TTEGES31 TCORL232 1 0 0.4790 3.8950 31.96200   1012              
TTEGES31 TCORL232 2 0 0.4790 3.8950 31.96200   1012              
TTEGES31 TTEGES32 1 7 0.0000 0.0000 0.000000      0              
TTEKRD31 TASYAP31 1 0 1.6750 8.1310 58.39900    562              
TTEKRD31 TTEGES31 1 0 2.4260 8.5110 52.74900    562              
TTEKRD31 TTEKRD32 1 7 0.0000 0.0000 0.000000      0              
TTEKSG31 TTEKSG32 1 7 0.0000 0.0000 0.000000      0              
TTELHA31 TCIRCI31 1 0 1.0840 9.2000 68.68800   1012              
TTELHA31 TPEKME32 1 0 2.7610 17.769 126.8340    844              
TTELHA31 TTELHA32 1 7 0.0000 0.0000 0.000000      0              
TTEMEL11 TAGSKM11 1 0 1.8070 29.897 518.9750   2454              
TTEMEL11 TTEMEL12 1 2 0.0000 0.0000 0.000000      0              
TTEMEL11 TTEMEL13 1 7 0.0000 0.0000 0.000000      0              
TTEMEL11 TTEMEL1Q 1 1 0.0000 0.0500 -1038.80      0 Eq. shunt    
TTEMEL12 TAFYON11 1 0 3.3560 55.049 955.8940   2454              
TTEMEL12 TAGSKM12 1 0 1.8040 29.846 518.0870   2454              
TTEMEL12 TTEMEL1S 1 1 0.0000 0.0500 -1038.80      0 Eq. shunt    
TTEMEL12 TYUNUS11 1 0 1.1920 19.717 342.2630   2454              
TTEMEL31 TBAYMI32 1 0 0.0140 0.1200 0.928000   1012              
TTEMEL31 TINCEK31 1 0 1.2230 9.8540 81.63300   1012              
TTEMEL31 TPOLTT31 1 0 1.7810 14.382 118.4850   1012              
TTEMEL31 TTEMEL32 1 7 0.0000 0.0000 0.000000      0              
TTEMEL31 TUMITK31 1 0 0.8000 7.0610 107.5650   1687              
TTEMEL32 TBAYMI31 1 0 0.0130 0.1020 0.843000   1012              
TTEMEL32 TBAYMI33 1 0 0.0140 0.1200 0.928000   1012              
TTEMEL32 TPOLTC31 1 0 1.5900 12.804 106.1730   1012              
TTEMEL32 TUMITK31 1 0 0.8000 7.0610 107.5650   1687              
TTEPEK31 TTEPEK32 1 2 0.0000 0.0000 0.000000      0              
TTEPEO11 TKOCAE12 1 8 1.7660 18.067 201.4120   1443              
TTEPEO11 TTEPEO12 1 2 0.0000 0.0000 0.000000      0              
TTEPEO11 TTEPEO13 1 7 0.0000 0.0000 0.000000      0              
TTEPEO12 TADAPZ12 1 0 1.4370 23.883 385.5810   1443              
TTEPEO12 TDLOVA11 1 0 0.5760 5.8770 87.83800   1501              
TTEPEO12 TMAKIN12 1 0 0.2660 4.4030 76.43800   2454              
TTEPEO12 TPSKOY12 1 0 0.4220 5.3430 88.28700   2165              
TTEPEO31 TGEBZO31 1 0 0.4210 2.1930 16.95100    750              
TTEPEO31 TGEBZO31 2 0 0.4200 2.1910 16.90800    750              
TTEPEO31 TKURTK31 1 0 0.2650 2.7370 411.4940   1012              
TTEPEO31 TTEPEO33 1 7 0.0000 0.0000 0.000000      0              
TTEPEO32 TDUDUL31 1 0 2.0690 10.781 83.31900    750              
TTEPEO32 TDUDUL31 2 0 2.0740 11.390 79.06100    750              
TTEPEO32 TGEBZO32 1 0 0.8530 5.3460 42.62900    750              
TTEPEO32 TISAKO31 1 0 3.3670 18.196 130.5450    750              
TTEPEO32 TSILE_31 1 0 2.3470 12.891 89.47500    750              
TTEPEO32 TTEPEO34 1 2 0.0000 0.0000 0.000000      0              
TTEPEO32 TYARIM32 1 0 1.9650 15.430 126.2860    750              
TTERCA31 TTERCA32 1 7 0.0000 0.0000 0.000000      0              
TTERME31 TCARSM31 1 0 2.8220 15.075 117.0100    750              
TTERME31 TTERME32 1 7 0.0000 0.0000 0.000000      0              
TTERME31 TUNYEE31 1 0 2.4050 12.903 100.2280    750              
TTESVI31 TTESVI32 1 7 0.0000 0.0000 0.000000      0              
TTIREB11 TAORDU11 1 0 1.4450 23.706 411.6500   2454              
TTIREB11 TTIREB12 1 7 0.0000 0.0000 0.000000      0              
TTIREB11 TTIREB13 1 9 0.0000 -25.00 0.000000   1680              
TTIREB11 TTIREB13 2 2 0.0000 0.0000 0.000000      0              
TTIREB11 TTIREB1Q 1 1 0.0000 0.0500 -692.519      0 Eq. shunt    
TTIREB13 TKALKN11 1 0 2.1380 35.022 608.5690   2454              
TTIREB31 TAKKOY32 1 0 1.6110 13.037 107.1850   1012              
TTIREB31 TDKENT31 1 0 3.2130 11.049 71.21800    562              
TTIREB31 TKOCLU31 1 0 3.4470 18.108 140.2430    750              
TTIREB31 TTIREB32 1 2 0.0000 0.0000 0.000000      0              
TTIREB31 TTIREB33 1 2 0.0000 0.0000 0.000000      0              
TTIREB32 TAKKOY32 1 0 1.6320 13.202 108.5340   1012              
TTIREB32 TAKYAZ31 1 0 5.3540 27.801 215.0450    750              
TTIREB32 TASLNH31 1 0 0.5400 4.5850 34.23800   1012              
TTIREB32 TTRABZ31 1 0 10.060 34.594 222.9720    562              
TTIREB32 TVAKFI31 1 0 2.9720 15.482 119.6240    750              
TTIRER31 TMEHME31 1 0 0.8680 7.3970 55.19500   1012              
TTIRER31 TTIRER32 1 7 0.0000 0.0000 0.000000      0              
TTIRE_31 TTIRER31 1 0 0.5560 4.7400 35.37700   1012              
TTIRE_31 TTIRE_32 1 7 0.0000 0.0000 0.000000      0              
TTMADB31 TTMADB32 1 7 0.0000 0.0000 0.000000      0              
TTOKAT31 TKOKLU31 1 0 1.9870 16.064 132.1470   1012              
TTOKAT31 TTOKAT32 1 7 0.0000 0.0000 0.000000      0              
TTOKAT31 TTOKTO32 1 0 0.3450 2.7790 23.06500   1012              
TTOKAT31 TVOTOR31 1 0 9.1540 34.572 224.1100    562              
TTOKTO31 TTOKTO32 1 7 0.0000 0.0000 0.000000      0              
TTOKTO32 TARTOC31 1 0 5.3450 20.627 134.5080    562              
TTOKTO32 TKILLI31 1 0 1.3780 7.5380 52.37000    750              
TTOPCA31 TTOPCA32 1 7 0.0000 0.0000 0.000000      0              
TTOPKA31 TTOPKA32 1 2 0.0000 0.0000 0.000000      0              
TTOROS31 TKARKZ32 1 0 1.5040 12.824 95.71600   1012              
TTOROS31 TTOROS32 1 7 0.0000 0.0000 0.000000      0              
TTORSH31 TTORSH32 1 7 0.0000 0.0000 0.000000      0              
TTORTM11 TARKUN11 1 0 0.4050 6.6360 115.3060   2454              
TTORTM11 TTORTM1Q 1 1 0.0000 0.0500 -831.006      0 Eq. shunt    
TTORTM12 TTORTM11 1 2 0.0000 0.0000 0.000000      0              
TTORTM31 TALNBS31 1 0 1.1070 9.3890 70.12100   1012              
TTORTM31 TARTV232 1 0 3.1460 25.438 209.5210   1012              
TTORTM31 TAYVAH32 1 0 0.7850 6.5740 50.38800   1012              
TTORTM32 TARTV232 1 0 3.1460 25.438 209.5210   1012              
TTORTM32 TELIFH31 1 0 1.4420 12.188 91.75200   1012              
TTORTM32 TTORTM31 1 2 0.0000 0.0000 0.000000      0              
TTORUL31 TDERYA31 1 0 1.1470 9.2770 76.23500   1012              
TTORUL31 TGUMUS31 1 0 2.3130 18.710 153.7780   1012              
TTORUL31 TTORUL32 1 2 0.0000 0.0000 0.000000      0              
TTORUL32 TAKKOY31 1 0 1.0010 8.1020 66.62200   1012              
TTORUL32 TBUYUH31 1 0 0.3310 2.6810 22.05300   1012              
TTOSCL11 TBASTG11 1 0 0.2420 2.7850 37.50000   1443              
TTOSCL11 TEGEMR12 1 0 0.2490 4.1220 71.55600   2454              
TTOSCL11 TTOSCL12 1 7 0.0000 0.0000 0.000000      0              
TTOYOT31 TASAS131 1 0 1.4240 7.5230 58.31500    750              
TTOYOT31 TTOYOT32 1 7 0.0000 0.0000 0.000000      0              
TTPERE31 TDYRB332 1 0 0.0500 0.4210 3.205000   1012              
TTRABZ31 TKALKN31 1 0 4.5700 24.063 187.4260    750              
TTRABZ31 TTRABZ32 1 7 0.0000 0.0000 0.000000      0              
TTRACM31 TDMRKY31 1 0 1.3790 11.685 88.12600   1012              
TTRACM31 TVIZE231 1 0 0.3910 3.2720 25.38400   1012              
TTRELK31 TCKOYO31 1 0 1.6840 14.297 107.5220   1012              
TTRELK31 TSILVR32 1 0 2.4840 13.375 106.3000    750              
TTRELK31 TTEGES31 1 0 1.6790 8.7500 67.59100    750              
TTRELK31 TTRELK32 1 2 0.0000 0.0000 0.000000      0              
TTRELK32 TBOTAS31 1 0 0.0270 0.1680 1.349000    844              
TTTLRS31 TBLKOS31 1 0 1.2990 10.921 83.10800   1012              
TTTLRS31 TTTLRS32 1 7 0.0000 0.0000 0.000000      0              
TTUFAN12 TTUFAN11 1 2 0.0000 0.0000 0.000000      0              
TTUMAD31 TGELIR31 1 0 0.6400 5.1730 42.50300   1012              
TTUMAD31 TTUMAD32 1 7 0.0000 0.0000 0.000000      0              
TTUMOS31 TAKSRY31 1 0 0.5610 4.7310 35.71400   1012              
TTUMOS31 TBOROS31 1 0 9.6010 33.757 209.5210    562              
TTUMOS31 TORTAK31 1 0 2.3350 19.523 150.1940   1012              
TTUMOS31 TTUMOS32 1 7 0.0000 0.0000 0.000000      0              
TTUNA_31 TTUNA_32 1 7 0.0000 0.0000 0.000000      0              
TTUNCA31 TBILOR31 1 0 6.4400 33.549 259.2340    750              
TTUNCA31 TESKI332 1 0 7.5140 39.144 302.4540    750              
TTUNCA31 TPZRYR31 1 0 3.7070 19.314 149.2240    750              
TTUNCA31 TTUNCA32 1 2 0.0000 0.0000 0.000000      0              
TTUNCA31 TTUNCB31 1 0 0.0030 0.0500 0.126000    750              
TTUNCA32 TTUNCB31 1 0 0.0120 0.0500 0.253000    562              
TTUNCE31 TELAZI31 1 8 2.8080 22.711 186.6670   1012              
TTUNCE31 TMERCA31 1 0 5.0800 26.795 202.1420    750              
TTUNCE31 TTUNCE32 1 2 0.0000 0.0000 0.000000      0              
TTUNCE31 TTUNCE3Q 1 1 0.0000 0.0500 -845.336      0 Eq. shunt    
TTUNCE31 TUZUNC31 1 0 1.0010 8.1000 66.58000   1012              
TTUPRA31 TTUPRA32 1 2 0.0000 0.0000 0.000000      0              
TTURAN31 TBURSD31 1 0 0.1650 1.3310 11.04700   1012              
TTURAN31 TTURAN32 1 2 0.0000 0.0000 0.000000      0              
TTURAN32 TKESTY31 1 0 0.4850 4.0460 31.45600   1012              
TTURHL31 TTOKAT31 1 0 2.0820 17.446 133.5810   1012              
TTURHL31 TTURHL32 1 7 0.0000 0.0000 0.000000      0              
TTUZLA31 TGEBZO31 1 0 0.1720 2.1930 547.7740   1350              
TTUZLA31 TICMEL31 1 0 1.4500 7.5550 58.35700    750              
TTUZLA31 TKROMA32 1 0 0.1010 0.5230 4.048000    750              
TTUZLA31 TTUZLA32 1 7 0.0000 0.0000 0.000000      0              
TULAS_31 TMODEN31 1 0 0.4740 2.5140 43.13500    750              
TULAS_31 TULAS_32 1 2 0.0000 0.0000 0.000000      0              
TULAS_32 TMODEN31 1 0 0.4740 2.5160 43.47300    750              
TULUAB31 TULUAB32 1 2 0.0000 0.0000 0.000000      0              
TULUBO31 TCOLOV31 1 0 1.8940 15.953 120.8890   1012              
TULUBO31 TULUBO32 1 7 0.0000 0.0000 0.000000      0              
TULUCA31 TKILGI32 1 0 1.5590 8.2560 69.10900    750              
TULUCA31 TKOZBE31 1 0 1.0990 9.3640 69.86800   1012              
TULUCA31 TULUCA32 1 2 0.0000 0.0000 0.000000      0              
TULUDE31 TULUDE32 1 7 0.0000 0.0000 0.000000      0              
TULURE31 TINEGO31 1 0 1.8010 9.3830 72.48300    750              
TULURE31 TORHNE32 1 0 3.7080 19.341 149.4770    750              
TULURE31 TULURE32 1 7 0.0000 0.0000 0.000000      0              
TUMITK31 TBLKNT31 1 0 0.7720 4.5820 272.2210    750              
TUMITK31 TCIGDE32 1 0 1.1700 6.2350 52.58100    750              
TUMITK31 TUMITK32 1 7 0.0000 0.0000 0.000000      0              
TUMRAN11 TATASH11 1 0 0.2140 2.2000 44.33100   1501              
TUMRAN11 TKAVCK11 1 0 0.2010 2.5530 41.83100   2165              
TUMRAN11 TKCKBK12 1 0 0.0760 1.1020 259.1810   1501              
TUMRAN11 TTEPEO11 1 0 1.0060 10.294 114.7560   1443              
TUMRAN31 TDUMET31 1 0 0.1210 1.5410 384.9720   1350              
TUMRAN31 TUMRAN32 1 7 0.0000 0.0000 0.000000      0              
TUMRAN31 TVANIK31 1 0 0.1450 1.2700 270.4500    937              
TUMRAN32 TKCKBK32 1 0 0.1010 1.2860 321.1760   1350              
TUMRAN32 TSELIM31 1 0 0.1420 1.2460 265.3060    937              
TUMUT_31 TAKKUS31 1 0 0.5200 4.4150 32.97400   1012              
TUMUT_31 TNIKSA31 1 0 1.3290 11.279 84.24700   1012              
TUMUT_31 TUMUT_32 1 2 0.0000 0.0000 0.000000      0              
TUNIMA11 TDKAYA12 1 0 1.2000 20.146 326.8060   2454              
TUNIMA11 THABIB12 1 0 1.7740 22.440 370.8370   2165              
TUNIMA11 TKCELK11 1 0 0.0730 0.7800 9.738000   1443              
TUNIMA11 TUNIMA12 1 2 0.0000 0.0000 0.000000      0              
TUNIMA12 TCORL212 1 0 0.4880 6.1730 101.9940   2165              
TUNIMA12 TGBOLU11 1 0 2.2840 38.358 622.2560   2454              
TUNIVE31 TUNIVE32 1 2 0.0000 0.0000 0.000000      0              
TUNIVE32 TBORNV32 1 0 0.3800 3.4050 22.68500   1012              
TUNYEE31 TUNYEE32 1 7 0.0000 0.0000 0.000000      0              
TUPINR31 TSEYON31 1 0 0.2960 2.4890 19.10100   1012              
TUPINR31 TUPINR32 1 7 0.0000 0.0000 0.000000      0              
TURGUP11 TURGUP12 1 2 0.0000 0.0000 0.000000      0              
TURGUP11 TURGUP13 1 7 0.0000 0.0000 0.000000      0              
TURGUP11 TURGUP14 1 9 0.0000 -33.00 0.000000   2100              
TURGUP11 TURGUP14 2 2 0.0000 0.0000 0.000000      0              
TURGUP11 TURGUP16 1 1 0.0000 -33.00 0.000000   2100              
TURGUP11 TURGUP16 2 7 0.0000 0.0000 0.000000      0              
TURGUP11 TURGUP1Q 1 1 0.0000 0.0500 -1038.80      0 Eq. shunt    
TURGUP12 TURGUP15 1 9 0.0000 -33.00 0.000000   2100              
TURGUP12 TURGUP15 2 2 0.0000 0.0000 0.000000      0              
TURGUP12 TURGUP17 1 1 0.0000 -33.00 0.000000   2100              
TURGUP12 TURGUP17 2 7 0.0000 0.0000 0.000000      0              
TURGUP12 TURGUP1S 1 1 0.0000 0.0500 -1038.80      0 Eq. shunt    
TURGUP16 TELBSB12 1 0 4.1270 54.630 814.5870   1609              
TURGUP17 TELBSA13 1 0 4.4380 57.872 893.0440   1609              
TURGUP31 TURGUP32 1 2 0.0000 0.0000 0.000000      0              
TURGUP31 TURGUP33 1 7 0.0000 0.0000 0.000000      0              
TURLA131 TURLA132 1 2 0.0000 0.0000 0.000000      0              
TURLA131 TURLA232 1 0 0.1160 0.9860 7.379000   1012              
TURLA132 TKOCAD31 1 0 0.6720 5.4360 45.03300   1012              
TURLA231 TURLA232 1 2 0.0000 0.0000 0.000000      0              
TUSAK311 TUSAK312 1 7 0.0000 0.0000 0.000000      0              
TUSAK311 TUSAK313 1 7 0.0000 0.0000 0.000000      0              
TUSAK312 TUSAK31Q 1 1 0.0000 0.0500 -676.800      0 Eq. shunt    
TUSAK331 TUSAK332 1 2 0.0000 0.0000 0.000000      0              
TUSAK331 TUSAK333 1 7 0.0000 0.0000 0.000000      0              
TUSAKO31 TAFN3S31 1 0 2.0510 17.481 130.4600   1012              
TUSAKO31 TKARMA31 1 0 2.8790 10.627 72.31400    562              
TUSAKO31 TUSAK332 1 0 3.2210 11.808 78.42800    562              
TUSAKO31 TUSAKO32 1 2 0.0000 0.0000 0.000000      0              
TUSAKO32 TKISLA31 1 0 1.2830 10.938 81.63300   1012              
TUSAKO32 TUSAK331 1 0 0.7810 6.6550 49.67100   1012              
TUSAKR31 TAFN3S31 1 0 2.9000 10.172 63.08000    562              
TUSAKR31 TUSAKR32 1 7 0.0000 0.0000 0.000000      0              
TUSAK_31 TKARMA31 1 0 0.9500 4.0590 28.54600    562              
TUSAK_31 TUSAK_32 1 7 0.0000 0.0000 0.000000      0              
TUZAYO31 TUZAYO32 1 7 0.0000 0.0000 0.000000      0              
TUZUNC31 TUZUNC32 1 2 0.0000 0.0000 0.000000      0              
TUZUND11 TBORNV11 1 0 0.6030 7.7420 127.9000   2165              
TUZUND11 TCESME11 1 0 1.2570 15.901 262.7440   2165              
TUZUND11 TUZUND1Q 1 1 0.0000 0.0500 -1417.20      0 Eq. shunt    
TUZUND12 TGERMN12 1 0 1.7730 22.523 368.0880   2165              
TUZUND12 TUZUND11 1 2 0.0000 0.0000 0.000000      0              
TUZUND31 TURLA131 1 0 1.4540 11.820 97.06500   1012              
TUZUND31 TURLA231 1 0 1.4440 11.757 96.18000   1012              
TUZUND31 TUZUND32 1 2 0.0000 0.0000 0.000000      0              
TUZUND32 TGUZEL32 1 0 0.2820 2.2940 18.84800   1012              
TUZUND32 TILICA32 1 0 0.5340 4.3400 35.63000   1012              
TUZUND32 TKARAB31 1 0 0.1340 1.0880 8.939000   1012              
TUZUND32 TKARAB31 2 0 0.1340 1.0870 8.939000   1012              
TUZUND32 TUZUND33 1 7 0.0000 0.0000 0.000000      0              
TUZUNK31 TKNJRS31 1 0 1.7980 10.658 77.03700    750              
TUZUNK31 TUZUNK32 1 7 0.0000 0.0000 0.000000      0              
TVAKFI31 TVAKFI32 1 7 0.0000 0.0000 0.000000      0              
TVAN1531 TVAN1532 1 2 0.0000 0.0000 0.000000      0              
TVAN1532 TVAN1533 1 7 0.0000 0.0000 0.000000      0              
TVANGS31 TVANGS32 1 7 0.0000 0.0000 0.000000      0              
TVANIK31 TVANIK32 1 2 0.0000 0.0000 0.000000      0              
TVAN__11 TKHOY_11 1 8 2.3750 29.849 493.5880   2165              
TVAN__11 TTATVS11 1 0 2.1330 34.944 607.2060   2454              
TVAN__11 TVAN__12 1 2 0.0000 0.0000 0.000000      0              
TVAN__11 TVAN__1Q 1 1 0.0000 0.0500 -1038.80      0 Eq. shunt    
TVAN__11 TVAN__1Q 2 9 0.0000 0.0500 -554.025      0 Eq. shunt    
TVAN__12 TBASKL12 1 0 2.1660 27.218 450.0810   2165              
TVAN__12 TVAN__1S 1 1 0.0000 0.0500 -553.856      0 Eq. shunt    
TVAN__31 TVAN1531 1 0 0.3280 2.6460 21.88400   1012              
TVAN__31 TVANGS31 1 0 0.6370 5.3280 40.90100   1012              
TVAN__32 TVAN1531 1 0 0.6920 2.9440 20.15500    562              
TVAN__32 TVAN__31 1 2 0.0000 0.0000 0.000000      0              
TVARSK11 TANTSB11 1 0 0.4390 5.2780 95.08800   2454              
TVARSK11 TOYMAP11 1 0 1.2200 20.300 331.1810   2454              
TVARSK12 TAKSA_12 1 0 0.7080 9.1800 141.0250   2165              
TVARSK12 TKZLOT11 1 0 1.4060 23.350 383.9380   2454              
TVARSK12 TVARSK11 1 2 0.0000 0.0000 0.000000      0              
TVARSK12 TVARSK1Q 1 1 0.0000 0.0500 -1038.80      0 Eq. shunt    
TVARSK31 TAKORS31 1 0 1.1090 8.8550 75.05500   1012              
TVARSK31 TANTSB31 1 0 1.0180 7.8390 71.89200   1012              
TVARSK31 TGOKSA32 1 0 0.4020 3.2400 26.90200   1012              
TVARSK31 TMANCS31 1 0 0.5290 4.2790 35.46100   1012              
TVARSK31 TVARSK32 1 2 0.0000 0.0000 0.000000      0              
TVARSK31 TVARSK33 1 7 0.0000 0.0000 0.000000      0              
TVARSK31 TVARSK3Q 1 1 0.0000 0.0500 3065.441      0 Eq. shunt    
TVARSK32 TAKORS31 1 0 1.2700 6.9490 48.57500    750              
TVARSK32 TKORKS31 1 0 5.9820 21.113 131.4720    562              
TVARSK32 TLARA_31 1 0 0.4640 3.7130 31.20300   1012              
TVARSK32 TLARA_32 1 0 0.4540 3.6480 30.65400   1012              
TVARSK32 TVARSK34 1 7 0.0000 0.0000 0.000000      0              
TVELIE31 TVELIE32 1 7 0.0000 0.0000 0.000000      0              
TVELIE31 TYKAPI32 1 0 0.1610 1.4100 300.1350    937              
TVELIM31 TVELIM32 1 2 0.0000 0.0000 0.000000      0              
TVEZIR31 TMERZY31 1 0 3.2880 11.780 73.91600    562              
TVEZIR31 TVEZIR32 1 7 0.0000 0.0000 0.000000      0              
TVIKIN31 TRAFNR32 1 0 0.3100 2.5180 20.66100   1012              
TVIKIN31 TVIKIN32 1 7 0.0000 0.0000 0.000000      0              
TVIRA331 TKIRLI32 1 0 1.0970 9.3050 69.48900   1012              
TVIRA331 TVIRA332 1 7 0.0000 0.0000 0.000000      0              
TVIRAN31 TKIRLI32 1 0 2.7700 9.7520 60.55000    562              
TVIRAN31 TVIRAN3Q 1 1 0.0000 0.0500 2529.938      0 Eq. shunt    
TVIRAN31 TVIRN231 1 0 0.5000 4.0270 33.43700   1012              
TVIRAN31 TVIRN232 1 0 0.5000 4.0270 33.43700   1012              
TVIRN211 TKIZLT11 1 0 1.4840 18.647 308.3500   2165              
TVIRN211 TVIRN212 1 2 0.0000 0.0000 0.000000      0              
TVIRN212 TKIZLT12 1 0 1.5360 19.486 322.0120   2165              
TVIRN212 TVIRN21Q 1 1 0.0000 0.0500 -692.519      0 Eq. shunt    
TVIRN231 TCIRCI31 1 0 1.3580 10.985 90.31900   1012              
TVIRN231 TDIKMN31 1 0 1.6720 13.527 111.2330   1012              
TVIRN231 TVIRN232 1 2 0.0000 0.0000 0.000000      0              
TVIRN232 TCIRCI31 1 0 1.3580 10.985 90.31900   1012              
TVIRN232 TDIKMN32 1 0 1.6720 13.527 111.2330   1012              
TVIRN232 TVIRA331 1 0 1.3150 11.158 83.36100   1012              
TVITRA31 TBOZUO32 1 0 0.3600 3.0660 22.89600   1012              
TVITRA31 TVITRA32 1 7 0.0000 0.0000 0.000000      0              
TVIZE231 TARRES31 1 0 0.4350 3.6410 28.12400   1012              
TVIZE231 TVIZE232 1 7 0.0000 0.0000 0.000000      0              
TVIZEH11 TVIZEH12 1 2 0.0000 0.0000 0.000000      0              
TVIZEH11 TVIZEH13 1 7 0.0000 0.0000 0.000000      0              
TVIZEH31 TARRES31 1 0 0.6270 5.3410 39.84700   1012              
TVIZEH31 TVIZEH32 1 2 0.0000 0.0000 0.000000      0              
TVIZEH31 TVIZEH33 1 7 0.0000 0.0000 0.000000      0              
TVIZEH32 TEVREN31 1 0 0.8440 7.1610 53.46600   1012              
TVOTOR31 TVOTOR32 1 7 0.0000 0.0000 0.000000      0              
TVOTOR31 TYSVAS31 1 0 0.2710 2.1910 18.04700   1012              
TYAGLI31 TKAYKK31 1 0 0.0070 0.0500 0.295000    750              
TYAGLI31 TYAGLI32 1 7 0.0000 0.0000 0.000000      0              
TYAHRE31 TAKSUR31 1 0 0.6310 5.2960 40.39500   1012              
TYAHRE31 TYAHRE32 1 2 0.0000 0.0000 0.000000      0              
TYAHRE32 TKURTR31 1 0 0.2470 2.0410 16.10700   1012              
TYAHRE32 TOKSTM31 1 0 1.3000 11.026 82.34900   1012              
TYAHRE32 TYAHYA31 1 0 0.3380 2.8710 21.42000   1012              
TYAHYA31 TYAHYA32 1 7 0.0000 0.0000 0.000000      0              
TYAKAK31 TAKBEL31 1 0 0.7840 6.5350 50.81000   1012              
TYAKAK31 TCIMSA31 1 0 0.0810 0.2650 1.897000    562              
TYAKAK31 TYAKAK32 1 7 0.0000 0.0000 0.000000      0              
TYALNI31 TYALNI32 1 2 0.0000 0.0000 0.000000      0              
TYALOR31 TYALOR32 1 2 0.0000 0.0000 0.000000      0              
TYALOV31 TAKSAY31 1 8 0.4500 3.8120 28.75700   1012              
TYALOV31 TAKSNL31 1 0 0.3940 3.3620 25.08900   1012              
TYALOV31 TCAKRS31 1 0 1.5040 8.5420 118.7380   1012              
TYALOV31 TYALOV32 1 7 0.0000 0.0000 0.000000      0              
TYAMA231 TFEKEH31 1 0 2.7440 14.554 107.7330    750              
TYAMA231 TYAMA232 1 7 0.0000 0.0000 0.000000      0              
TYAMA231 TYAMA332 1 0 1.6180 8.3980 64.97700    750              
TYAMA331 TYAMA332 1 7 0.0000 0.0000 0.000000      0              
TYAMAC31 TGOSMR31 1 0 0.2980 2.5380 18.93200   1012              
TYAMAC31 TYAMAC32 1 7 0.0000 0.0000 0.000000      0              
TYAMUL31 TYAMUL32 1 7 0.0000 0.0000 0.000000      0              
TYAPRA31 TYAPRA32 1 7 0.0000 0.0000 0.000000      0              
TYARDA31 TYARDA32 1 7 0.0000 0.0000 0.000000      0              
TYARDI31 TPEKME31 1 0 2.4640 20.852 156.5190   1012              
TYARDI31 TYARDI32 1 7 0.0000 0.0000 0.000000      0              
TYARES31 TYARES32 1 7 0.0000 0.0000 0.000000      0              
TYARI231 TYARI232 1 7 0.0000 0.0000 0.000000      0              
TYARIM31 TKOCAE31 1 0 1.1760 8.9840 73.95900    750              
TYARIM31 TTUPRA31 1 0 0.1360 1.1920 253.7110    937              
TYARIM31 TYARIM32 1 2 0.0000 0.0000 0.000000      0              
TYARIM32 TTUPRA32 1 0 0.0260 0.2290 48.78600    937              
TYATAG11 TGERMN11 1 0 2.6690 27.925 330.6190   1443              
TYATAG11 TPMKAL12 1 0 1.6240 29.971 404.9380   1443              
TYATAG11 TYATAG12 1 2 0.0000 0.0000 0.000000      0              
TYATAG12 TDENZL11 1 0 2.5100 31.578 521.9190   2165              
TYATAG12 TYENKT12 1 0 1.2860 13.120 149.2750   1443              
TYATAG31 TALESD32 1 0 2.7180 14.927 103.6010    750              
TYATAG31 TCINEH32 1 0 2.9970 11.671 76.44600    562              
TYATAG31 TMARM231 1 0 3.7370 30.380 249.4940   1012              
TYATAG31 TMILAS31 1 0 1.4550 12.403 92.55400   1012              
TYATAG31 TMUGLA31 1 0 2.0410 11.206 77.79600    750              
TYATAG31 TTAVAS31 1 0 10.484 37.150 231.6160    562              
TYATAG31 TYATAG32 1 7 0.0000 0.0000 0.000000      0              
TYATAG31 TYENKT31 1 0 3.5730 19.348 138.2610    750              
TYAVRU31 TYAVRU32 1 2 0.0000 0.0000 0.000000      0              
TYAVRU32 TBELEK32 1 0 1.7280 13.982 114.8170   1012              
TYAYSU31 TKERGL31 1 0 1.7000 14.419 107.8180   1012              
TYAYSU31 TYAYSU32 1 7 0.0000 0.0000 0.000000      0              
TYAZIH31 TYAZIH32 1 7 0.0000 0.0000 0.000000      0              
TYAZIR31 TALOVA31 1 0 1.8710 15.420 122.1540   1012              
TYAZIR31 TKNYKZ31 1 0 1.0840 8.7370 72.35600   1012              
TYAZIR31 TKONCI31 1 0 0.0480 0.6080 151.8810   1350              
TYAZIR31 TYAZIR32 1 7 0.0000 0.0000 0.000000      0              
TYCATS31 TBARTN31 1 0 1.8580 15.025 123.5030   1012              
TYCATS31 TBRTCM31 1 0 0.9280 7.5030 61.68800   1012              
TYCATS31 TCAYCU31 1 0 1.1550 9.7970 73.15700   1012              
TYCATS31 TCAYCU32 1 0 1.0480 8.8950 66.41100   1012              
TYCATS31 TYCATS32 1 7 0.0000 0.0000 0.000000      0              
TYCATS31 TZETS132 1 0 0.1000 0.8130 6.662000   1012              
TYCATS31 TZONGU31 1 0 0.6300 5.0920 41.87000   1012              
TYEDIG12 TYEDIG11 1 2 0.0000 0.0000 0.000000      0              
TYENDG11 TATASH12 1 0 1.2950 14.714 201.3630   1501              
TYENDG11 TYENDG12 1 2 0.0000 0.0000 0.000000      0              
TYENDG12 TMAKIN11 1 0 0.0710 1.1670 20.26900   2454              
TYENGI31 TYENGI32 1 7 0.0000 0.0000 0.000000      0              
TYENGI32 TBAGRS31 1 0 5.5100 19.984 126.2020    562              
TYENGI32 TVAN1532 1 0 1.6930 13.627 113.0460   1012              
TYENIB11 TYENIB12 1 2 0.0000 0.0000 0.000000      0              
TYENIB12 TYENIB1Q 1 1 0.0000 0.0500 -1417.20      0 Eq. shunt    
TYENIB31 TVELIE32 1 0 0.1470 1.8690 466.6890   1350              
TYENIB31 TVELIE32 2 0 0.2270 1.9940 424.5240    937              
TYENIB31 TYENIB32 1 7 0.0000 0.0000 0.000000      0              
TYENIB32 TBEVLR31 1 0 0.0770 0.6780 144.4170    937              
TYENIC31 TYENIC32 1 7 0.0000 0.0000 0.000000      0              
TYENID31 TYENID32 1 2 0.0000 0.0000 0.000000      0              
TYENIG31 TEMET_31 1 0 6.9520 24.389 151.2060    562              
TYENIG31 TUSAK_31 1 0 4.5670 16.021 99.30000    562              
TYENIG31 TYENIG32 1 7 0.0000 0.0000 0.000000      0              
TYENIK31 TYENIK32 1 7 0.0000 0.0000 0.000000      0              
TYENIR31 TYENIR32 1 7 0.0000 0.0000 0.000000      0              
TYENIS31 TYENIS32 1 2 0.0000 0.0000 0.000000      0              
TYENIS32 TBURSD31 1 0 1.1920 9.6430 79.90400   1012              
TYENIS32 TBURSD32 1 0 1.1740 9.4960 78.68100   1012              
TYENIZ31 TYENIZ32 1 7 0.0000 0.0000 0.000000      0              
TYENIZ31 TZETS131 1 0 1.6030 13.665 101.9990   1012              
TYENKR31 TYENKR32 1 7 0.0000 0.0000 0.000000      0              
TYENKT11 TGERMN12 1 0 2.0510 25.936 428.5690   2165              
TYENKT11 TYENKT12 1 2 0.0000 0.0000 0.000000      0              
TYENKT11 TYENKT13 1 7 0.0000 0.0000 0.000000      0              
TYENKT11 TYENKT1Q 1 1 0.0000 0.0500 -554.025      0 Eq. shunt    
TYENKT31 TBODRU31 1 0 2.5760 20.837 171.2770   1012              
TYENKT31 TKAROV31 1 0 1.2350 10.037 82.43400   1012              
TYENKT31 TMILAS31 1 0 1.8600 9.6900 74.88600    750              
TYENKT31 TYENKT32 1 7 0.0000 0.0000 0.000000      0              
TYENSH31 TYENSH32 1 7 0.0000 0.0000 0.000000      0              
TYERBA31 TTEPEK31 1 0 2.0730 8.5680 57.72500    562              
TYERBA31 TYAPRA32 1 0 1.4170 11.621 92.93300   1012              
TYERBA31 TYENID31 1 0 1.8670 15.486 121.1000   1012              
TYERBA31 TYERBA32 1 2 0.0000 0.0000 0.000000      0              
TYERKO31 TYERKO32 1 7 0.0000 0.0000 0.000000      0              
TYESIL11 TAGSKM14 1 0 2.8160 46.577 808.5250   2454              
TYESIL11 TGOSKM13 1 0 2.1750 36.526 616.4440   2454              
TYESIL11 TKOZNH12 1 0 1.8400 30.139 523.7190   2454              
TYESIL11 TYESIL1Q 1 1 0.0000 0.0500 -1038.80      0 Eq. shunt    
TYESIL12 TAGSKM13 1 0 2.8130 46.530 807.7190   2454              
TYESIL12 TGOSKM14 1 0 2.1770 36.557 616.8250   2454              
TYESIL12 TKOZNH11 1 0 1.8380 30.099 523.0130   2454              
TYESIL12 TTUFAN11 1 0 1.9090 32.218 456.9690   2454              
TYESIL12 TYESIL11 1 2 0.0000 0.0000 0.000000      0              
TYESIL12 TYESIL1S 1 1 0.0000 0.0500 -1038.80      0 Eq. shunt    
TYESIL12 TYESIL1S 2 1 0.0000 0.0500 -1038.80      0 Eq. shunt    
TYESIL31 TCAMH132 1 0 2.3860 19.395 159.2600   1012              
TYESIL31 TDKUYU32 1 0 1.9500 16.542 123.5450   1012              
TYESIL31 TNIGDE31 1 0 2.1730 18.525 138.2610   1012              
TYESIL31 TSENDI31 1 0 3.2250 17.646 122.5750    750              
TYESIL31 TYESIL32 1 7 0.0000 0.0000 0.000000      0              
TYESIL31 TYESIL33 1 7 0.0000 0.0000 0.000000      0              
TYHAZR31 TMADNY31 1 0 1.6130 13.682 102.1670   1012              
TYHAZR31 TYHAZR32 1 7 0.0000 0.0000 0.000000      0              
TYHBAS31 TYHBAS32 1 2 0.0000 0.0000 0.000000      0              
TYHISR31 TAKBUK31 1 0 0.4200 3.5670 26.64900   1012              
TYHISR31 TBAFAR31 1 0 1.0330 8.6180 66.62200   1012              
TYHISR31 TYHISR32 1 7 0.0000 0.0000 0.000000      0              
TYIBIT31 TYERKO31 1 0 2.7230 9.3270 60.59200    562              
TYIBIT31 TYIBIT32 1 7 0.0000 0.0000 0.000000      0              
TYIBIT31 TYOZGA31 1 0 2.1880 7.4860 48.74300    562              
TYIGIL31 TOSMNC31 1 0 1.0270 8.7240 65.52500   1012              
TYIGIL31 TYIGIL32 1 7 0.0000 0.0000 0.000000      0              
TYILDI31 TIMRAH32 1 0 0.4370 2.6960 21.54700    750              
TYILDI31 TYILDI32 1 7 0.0000 0.0000 0.000000      0              
TYILDZ11 TSAGMG11 1 0 0.0920 1.3460 316.7060   1501              
TYILDZ11 TYILDZ12 1 2 0.0000 0.0000 0.000000      0              
TYILDZ12 TCAGLY12 1 0 0.0500 0.7300 171.8750   1501              
TYILDZ31 TALTIN31 1 0 0.1160 1.0160 216.3100    937              
TYILDZ31 TBAGCL32 1 0 0.8550 5.0630 287.7380    750              
TYILDZ31 TKASIM32 1 0 0.0570 0.7290 181.9870   1350              
TYILDZ31 TSILAH31 1 8 0.0220 0.2780 69.53100   1350              
TYILDZ31 TYILDZ32 1 7 0.0000 0.0000 0.000000      0              
TYILDZ32 TSISLI32 1 0 0.0910 1.1660 279.4740   1350              
TYKAGZ31 TYKAGZ32 1 2 0.0000 0.0000 0.000000      0              
TYKALE11 TAKALE12 1 0 0.4600 7.5390 130.9130   2454              
TYKALE11 TYKALE12 1 2 0.0000 0.0000 0.000000      0              
TYKAPI31 TYKAPI32 1 2 0.0000 0.0000 0.000000      0              
TYKENT31 TYKENT32 1 2 0.0000 0.0000 0.000000      0              
TYKPLU31 TYKPLU32 1 2 0.0000 0.0000 0.000000      0              
TYLFRT31 TYLFRT32 1 7 0.0000 0.0000 0.000000      0              
TYOKUS31 TYOKUS32 1 7 0.0000 0.0000 0.000000      0              
TYOZGA31 TYOZGA32 1 7 0.0000 0.0000 0.000000      0              
TYSVAS31 TYSVAS32 1 2 0.0000 0.0000 0.000000      0              
TYTOSY31 TYTOSY32 1 2 0.0000 0.0000 0.000000      0              
TYUKAR31 TYUKAR32 1 7 0.0000 0.0000 0.000000      0              
TYUKAR32 TCAMBA31 1 0 1.2560 4.1070 29.26300    562              
TYUKAR32 TCAYKH31 1 0 2.5380 8.5840 57.26100    562              
TYUKSE31 TBASKL31 1 0 4.1240 34.987 261.2580   1012              
TYUKSE31 TKDGHS31 1 0 3.3570 28.481 212.6830   1012              
TYUKSE31 TYUKSE32 1 7 0.0000 0.0000 0.000000      0              
TYUMUR31 TGUNYA31 1 0 2.5300 20.461 168.1140   1012              
TYUMUR31 TGUNYA31 2 0 2.5300 20.461 168.1140   1012              
TYUMUR31 TSUGOZ31 1 0 0.4970 3.0540 24.20300    844              
TYUMUR31 TSUGOZ32 1 0 0.4940 3.0370 24.07700    844              
TYUMUR31 TTAYSB31 1 0 2.1530 7.6170 55.44800    562              
TYUMUR31 TYUMUR32 1 7 0.0000 0.0000 0.000000      0              
TYUNAK31 TAKSEH31 1 0 7.5080 26.341 163.3070    562              
TYUNAK31 TYUNAK32 1 7 0.0000 0.0000 0.000000      0              
TYUNAK31 TYUNAK3Q 1 1 0.0000 0.0500 -1030.10      0 Eq. shunt    
TYUNTD31 TBERGR31 1 0 0.3720 2.4700 19.43800    562              
TYUNUS12 TYUNUS11 1 7 0.0000 0.0000 0.000000      0              
TYUREG31 TYUREG32 1 2 0.0000 0.0000 0.000000      0              
TYURTC31 TGOYNU31 1 0 9.7720 38.783 256.3670    562              
TYURTC31 TYURTC32 1 7 0.0000 0.0000 0.000000      0              
TZARA_31 TDMRDG31 1 0 11.174 38.170 249.7470    562              
TZARA_31 TSIVAS31 1 0 10.257 35.120 228.7060    562              
TZARA_31 TZARA_32 1 2 0.0000 0.0000 0.000000      0              
TZEKER11 TZEKER12 1 2 0.0000 0.0000 0.000000      0              
TZEKER12 TPSKOY11 1 0 0.7180 9.9600 122.5250   1876              
TZEKER31 TMASLK32 1 0 0.5700 4.6330 38.03300   1012              
TZEKER32 TMASLK32 1 0 0.5710 4.6440 38.16000   1012              
TZEKER32 TZEKER31 1 2 0.0000 0.0000 0.000000      0              
TZELHA31 TZELHA32 1 7 0.0000 0.0000 0.000000      0              
TZETES11 TZETES12 1 2 0.0000 0.0000 0.000000      0              
TZETES11 TZTES311 1 0 0.0640 1.0390 16.74400   2165              
TZETS131 TZETS132 1 2 0.0000 0.0000 0.000000      0              
TZEYTI31 TKADAN32 1 0 2.5240 8.2500 58.86300    562              
TZEYTI31 TSASA132 1 0 0.7810 2.7230 74.50700    562              
TZEYTI31 TSASA132 2 0 0.7830 2.7290 74.54900    562              
TZEYTI31 TZEYTI32 1 7 0.0000 0.0000 0.000000      0              
TZIYAR31 TSAMAN31 1 0 0.5310 2.7550 21.29400    750              
TZIYAR31 TZIYAR32 1 7 0.0000 0.0000 0.000000      0              
TZONGR31 TZONGR32 1 7 0.0000 0.0000 0.000000      0              
TZONGU31 TZONGU32 1 7 0.0000 0.0000 0.000000      0              
TZORLA31 TALASE31 1 0 0.0580 0.4960 3.711000   1012              
TZORLA31 TMSJES31 1 0 0.1240 1.0330 8.054000   1012              
TZORLA31 TZORLA32 1 7 0.0000 0.0000 0.000000      0              
TZORLU31 TZORLU32 1 7 0.0000 0.0000 0.000000      0              
TZORLU32 TZORLU33 1 7 0.0000 0.0000 0.000000      0              
TZTES311 TBARTO11 1 0 1.0640 17.865 289.8060   2454              
TZTES311 TZTES312 1 2 0.0000 0.0000 0.000000      0              
TZTES312 TKARDG12 1 0 0.2800 4.7020 76.28100   2454              
U7BILI51 U7COST51 1 0 11.820 23.320 0.000000   1000 610_BEL_T110 
U7BILI51 U7OTAC51 1 0 46.110 78.570 0.000000   1000 610_BEL_T110 
U7BILI51 U7RIBN51 1 0 20.820 37.170 0.000000   1000 610_BEL_T110 
U7BILI51 U7STRA51 1 0 26.840 55.880 0.000000   1000 610_BEL_T110 
U7BILI51 U7UNGE51 1 0 17.980 35.980 0.000000   1091 610_BEL_T110 
U7BILI51 USOR1 51 1 0 14.920 30.670 0.000000   1091 610_BEL_T110 
U7BRIC51 U7BILI51 1 0 35.090 80.720 0.000000   1000 630_BRYCAN_  
U7BRIC51 U7COST51 1 0 30.480 71.210 0.000000   1000 630_BRYCAN_  
U7BRIC51 U7LARG51 1 0 10.530 20.850 0.000000   1000 630_BRYCAN_  
U7CHIC51 U7CHIS51 1 0 1.1500 2.6200 0.000000   1000 627_KYSTET-2 
U7CHIC51 U7DUBA51 1 0 6.3900 12.000 0.000000   1000 627_KYSTET-2 
U7CHIC51 U7STRA51 1 0 2.4100 5.8100 0.000000   1000 627_KYSTET-2 
U7CHIS51 U7CIOA51 1 0 31.850 64.860 0.000000   1000 605_KYSYN110 
U7CHIS81 U7STRA81 1 0 1.9200 13.120 136.4000   1490 604_KYSYN330 
U7DUBA51 U7VASI51 1 0 2.0600 4.9500 0.000000   1000 606_DUBOSS R 
U7GRES51 U7HBC 51 1 0 2.9300 6.8900 0.000000   1000 603_MHRES110 
U7HBC 51 U7CHIS51 1 0 16.730 31.120 0.000000   1000 616_KBK-110  
U7HBC 51 U7DUBA51 1 0 8.0700 15.480 0.000000   1000 616_KBK-110  
U7HBC 82 U7CHIS81 1 0 3.6960 25.256 262.5700   1490 609_OTPKBK-1 
U7HBC 82 U7GRES81 1 0 1.0080 6.8880 71.61000   1490 609_OTPKBK-1 
U7HBC 82 U7HBC 81 1 0 0.6720 4.5920 47.74000   1490 609_OTPKBK-1 
U7HBC 83 U7CHIS81 1 0 2.3400 24.960 273.0000   1984 618_OTPKBK-2 
U7HBC 83 U7GRES81 1 0 0.6600 7.0400 77.00000   1984 618_OTPKBK-2 
U7HBC 83 U7HBC282 1 0 0.4500 4.8000 52.50000   1984 618_OTPKBK-2 
U7LARG51 ULA_NE51 1 0 0.0160 0.0500 0.160000    120 637_LARHA -- 
U7OCNI51 U7BILI51 1 0 20.990 56.070 0.000000   1000 635_OKNYTA - 
U7OCNI51 U7BRIC51 1 0 42.140 95.190 0.000000   1000 635_OKNYTA - 
U7OCNI51 U7OTAC51 1 0 19.340 35.580 0.000000   1000 635_OKNYTA - 
U7RIBN51 U7DUBA51 1 0 5.4200 12.930 0.000000   1000 625_R_BN-110 
U7STRA51 U7CHIS51 1 0 4.8800 11.270 0.000000   1000 623_STR S110 
U7STRA51 U7CIOA51 1 0 25.770 51.260 0.000000   1000 623_STR S110 
U7STRA51 U7DUBA51 1 0 17.220 35.600 0.000000   1000 623_STR S110 
U7STRA51 U7RIBN51 1 0 22.800 53.170 0.000000   1000 623_STR S110 
U7STRA51 U7UNGE51 1 0 27.290 48.720 0.000000   1073 623_STR S110 
U7STRA81 U7BILI81 1 0 4.9440 33.784 351.2300   1490 611_BEL_T330 
U7VASI51 UKR_VA51 1 0 0.0603 0.1536 1.050000   1000 540_KROKN_1  
U7VULC11 U7GRES11 1 0 3.1800 48.336 578.7600   3730 613_VULK-400 
U7VULC11 XVK_IS11 1 0 0.1500 1.4600 0.050000   1832 613_VULK-400 
U7VULC51 U7CHIS51 1 0 17.380 35.310 0.000000   1000 612_VULK-110 
U7VULC51 UBOLHR51 2 0 1.8100 4.0000 26.00000    390 528_BOLHRAD2 
UADZHA81 UPS 3380 1 0 1.3667 9.3393 97.09464   1422 Adzha-Prohr  
UARTSY51 UBOLHR51 1 0 10.552 35.689 0.000000   1000 Artsyz-Bolhr 
UARTSY51 UBOLHR52 1 0 10.560 35.700 247.3000   1000 Artsyz-Bolhr 
UARTSY81 UMD_AR81 1 0 3.3600 22.960 238.7000   1420 Artsyz-UA-Mo 
UBAKH151 UKONOT51 1 0 3.0400 9.0700 67.00000    605 Bakhma-Konot 
UBALAK51 UTSYHA51 1 0 8.8000 17.470 115.0000   1000 Balakl-Tsyha 
UBARVI51 UYAZYK51 1 0 2.1600 4.3300 0.000000   1000 Barvin-Yazyk 
UBERE351 UCHERN51 1 0 12.730 19.650 128.0000    390 Berezn-Chern 
UBEREZ21 UBERE121 1 0 1.2100 4.3500 26.00000    600 Bereza-Berez 
UBERYS31 UNAFTO31 1 0 1.3900 3.0400 18.00000   1027 Berysl-Nafto 
UBILOT51 UFASTI51 1 0 4.5700 9.5500 248.3000   1000 Bilots-Fasti 
UBILOT51 UMYRO151 1 0 5.5360 14.097 383.0000   1000 Bilots-Myron 
UBILOT81 UKOZIA81 1 0 7.6704 52.414 544.9180   1490 Bilots-Kozia 
UBILOT81 UTRYPI81 1 0 3.4685 23.701 246.4066   1578 Bilots-Trypi 
UBILYT51 UIVERS51 1 0 4.7000 14.060 100.0000   1000 Bilyts-Ivers 
UBILYT51 UKOSTI51 1 0 4.7000 14.060 100.0000   1000 Bilyts-Ivers 
UBILYT51 UPOKRO51 1 0 3.6300 8.2400 0.000000   1000 Bilyts-Pokro 
UBILYT51 UPOKRO51 2 0 3.6300 8.2400 0.000000   1000 Bilyts-Pokro 
UBILYT51 UROZIZ51 1 8 5.4700 10.840 71.00000   1000 Bilyts-Roziz 
UBILYT51 USLOV151 1 0 8.1100 16.070 106.0000   1000 Bilyts-Slovi 
UBILYT81 ULOZOV81 1 8 4.1441 35.695 382.3646   1733 PL 330 KV BI 
UBOHOR51 UNADVI51 1 0 6.3000 13.300 85.00000   1000 Bohoro-Nadvi 
UBOLHR51 U7VULC51 1 0 2.3166 4.0788 25.74000    390 Bolhra-UA-Vu 
UBOLHR51 UBOLHR52 1 0 0.0100 0.0500 0.000000   1000 Bolhra-Bolhr 
UBOLHR52 U7VULC51 1 0 1.6830 4.2570 27.72000   1000 Bolhra-UA-Vu 
UBOLHR52 UARTSY51 2 0 10.680 36.040 250.0000   1000 Bolhra-Artsy 
UBORSH51 UCHER251 1 8 12.276 26.040 167.4000    360 Borshc-Chern 
UBORSH51 UKAMI151 1 8 10.494 22.260 143.1000    473 Borshc-Kamia 
UBORSH51 UTERNO51 1 8 19.998 42.420 272.7000    410 Borshc-Terno 
UBORYS51 UVOLOV51 1 8 12.180 21.600 0.000000    390 Borysl-Volov 
UBRIVK51 UFASTI51 1 0 13.030 26.320 187.0000   1000 Brivky-Fasti 
UBUDZH51 UBOLHR51 1 0 6.9000 20.300 138.6500   1000 Budzha-Bolhr 
UBUDZH51 URENI 51 1 0 5.3000 11.840 142.0000    390 Budzhak-Reni 
UBUKYN51 UTSYHA51 1 8 4.6200 9.0900 60.30000   1000 Bukyne-Tsyha 
UBURSH22 UKALUS22 1 0 2.2913 12.831 82.48500    825 Bursht-Kalus 
UBURSH22 UKALUS23 1 0 2.1075 11.802 75.87000    825 Bursht-Kalus 
UBURSH22 USTRYI22 1 0 3.6000 24.780 164.4000    954 Bursht-Stryi 
UBURSH22 USTRYI22 2 0 3.6000 24.780 164.4000    954 Bursht-Stryi 
UBURSH51 UOPORN51 1 0 4.5000 11.100 0.000000    510 Bursht-Oporn 
UBURSH83 UBURSH84 3 2 0.0000 0.0000 0.000000 999999 3R-25(25)    
UBURSH83 UBURSH84 5 2 0.0000 0.0000 0.000000 999999 V-330_ShOV-1 
UBURSH83 UZAKHI8A 1 0 1.1400 12.160 133.0000   1624 Bursht-Zakhi 
UBURSH84 UBURSH83 1 2 0.0000 0.0000 0.000000 999999 3R-25(22)    
UBURSH84 UBURSH83 2 2 0.0000 0.0000 0.000000 999999 3R-25(24)    
UBURSH84 UBURSH83 4 2 0.0000 0.0000 0.000000 999999 3R-25(31)    
UBURSH84 UBURSH83 6 2 0.0000 0.0000 0.000000 999999 SV-2         
UBURSH84 UZAKHI87 1 0 2.0160 13.776 143.2200   2537 Bursht-Zakhi 
UCASTI51 UKRAMA51 1 0 0.7400 1.8000 0.000000   1000 Castin-Krama 
UCHER151 UCHERN51 1 0 1.5640 3.6990 244.0000    510 Cherni-Chern 
UCHER151 UCHERN51 2 0 28.080 44.640 317.0000    510 Cherni-Chern 
UCHER251 UHAVRY51 1 0 2.3000 5.6000 37.00000    536 Cherni-Havry 
UCHER251 UVYZHN51 1 0 17.580 32.300 282.0000    360 Cherni-Vyzhn 
UCHER281 UIVANO83 1 0 5.7528 31.995 326.9690   1210 Cherni-Ivano 
UCHER281 UKAMI181 1 0 4.9560 27.341 279.1880   1410 Cherni-Kamia 
UCHERK51 UCHEKR51 1 0 0.3400 1.2300 38.00000   1000 Cherka-Chekr 
UCHERK81 UKREM281 1 0 5.9568 40.705 423.1810   1490 Cherka-Kreme 
UCHERK81 UPOLI181 1 0 0.8832 6.0352 62.74400   1490 Cherka-Polia 
UCHOR203 UKYIVS01 1 0 2.2273 36.025 508.7004   2000 Chornobylska 
UCHOR281 USLAVU81 1 0 1.9500 16.796 179.9200   1830 Chorno-Slavu 
UCHOR283 UCHOR281 1 2 0.0000 0.0000 0.000000 999999 SV-13-330    
UCHOR283 UCHOR281 2 2 0.0000 0.0000 0.000000 999999 SV-24-330    
UCHOR283 UKYIVS8B 1 0 6.9632 74.543 388.6818   1491 Chorno-Kyivs 
UCHOR283 ULISOV8C 1 0 6.4800 44.280 460.3500   1577 Chorno-Lisov 
UCHUDN52 USHEPE51 1 0 16.400 36.660 278.0000   1000 Chudni-Shepe 
UDARNY51 UBROVA51 1 8 3.0790 5.8260 154.0000   1000 Darnyt-Brova 
UDARNY51 UKYIV151 1 0 1.3100 3.7200 116.0000   1000 Darnyt-Kyivs 
UDARNY51 UKYIV251 1 0 1.2650 3.2040 646.0000   1000 Darnyt-Kyivs 
UDNIP131 UVUZLO32 1 0 0.9000 2.4000 66.00000   1027 Dnipro-Vuzlo 
UDNIP183 UZAPOR81 1 0 4.1031 29.469 308.5512   1490 Dnipro-Zapor 
UDNIP231 UZAPO133 1 0 0.5300 3.5100 26.00000   1094 Dnipro-Zapor 
UDNIP231 UZAPO133 2 0 0.5300 3.5100 26.00000   1027 Dnipro-Zapor 
UDNIP282 UPRAVO83 1 0 0.7260 5.0144 52.21300   1490 Dnipro-Pravo 
UDNIP282 UZAPO181 1 0 0.3696 2.5256 26.25700   1574 Dnipro-Zapor 
UDNIP282 UZAPOR81 1 0 2.0888 14.185 152.6000    866 Dnipro-Zapor 
UDNIP282 UZAPOR81 2 0 1.9943 14.166 152.8520    990 Dnipro-Zapor 
UDNIP331 UPROME31 1 0 0.2800 1.6700 56.00000   1618 Dnipro-Prome 
UDNIPR81 UPERSH81 1 0 1.9751 17.012 182.2382   1817 Dnipro-Persh 
UDNIPR81 UPROME83 1 0 1.7355 14.948 160.1288   1732 Dnipro-Prome 
UDNIPR81 UVDHMK81 1 0 0.3600 1.9860 20.28000   1427 Dnipro-VDHMK 
UDNIPR8R URUDNA83 1 0 1.3692 14.605 159.7400   2016 Dnipro-Rudna 
UDNIS181 UBAR  81 1 0 3.1940 27.553 295.2002   1733 Dnistrov-Bar 
UDNIS181 UDNIST81 1 0 0.8250 7.1060 76.12000   1732 Dnistr-Dnist 
UDNIST51 UDN_BR51 1 0 9.9990 19.800 130.6800    473 Dnistr-Dnies 
UDNIST51 UNELYP51 1 0 22.180 36.580 234.0000    410 Dnistr-Nelyp 
UDNIST51 UNEMII51 1 0 8.5400 19.250 125.0000    394 Dnistr-Nemii 
UDNIST51 UPOROH51 1 0 25.512 51.091 327.3900    346 Dnistr-Poroh 
UDNIST51 USHAKH51 1 0 7.1000 14.300 91.00000    473 Dnistr-Shakh 
UDNIST81 UDN_BE81 1 0 0.9375 8.0750 86.50000   1832 Dnistr-Dnies 
UDNIST81 UKAMI181 1 8 3.5256 24.092 250.4645   1577 Dnistr-Kamia 
UDN_BE81 U7BILI81 1 0 3.5250 30.362 325.2400   1832 805_DSHES-3  
UDN_BR51 U7BRIC51 1 0 0.1010 0.2000 1.320000    473 806_DSHES-1  
UDOBR121 UDOBR123 1 2 0.0000 0.0000 0.000000 999999 3R-25(25)    
UDOBR121 UDOBR123 2 2 0.0000 0.0000 0.000000 999999 3R-25(22)    
UDOBR121 UL2_1 21 1 0 2.5200 17.346 115.0800   1001 Dobrotv-L2_1 
UDOBR121 UL2_2 21 1 0 2.5200 17.346 115.0800   1001 Dobrotv-L2_2 
UDOBR121 ULUTS121 1 0 6.8550 38.388 246.7800   1042 Dobrot-Lutsk 
UDOBR121 UNOVOV21 1 0 4.7250 26.460 170.1000    871 Dobrot-Novov 
UDOBR121 URADYV21 1 0 7.3010 31.960 196.6800    750 Dobrot-Radyv 
UDOBR151 UNOVOV51 1 0 5.7500 14.880 0.000000    605 Dobrot-Novov 
UDOBR151 URADYV51 1 0 27.300 55.700 0.000000    605 Dobrot-Radyv 
UDOBR151 UYAVOR51 1 8 31.640 57.610 0.000000   1000 Dobrot-Yavor 
UDOBRL21 UBEREZ21 1 0 4.0180 17.589 108.2400    487 Dobros-Berez 
UDOBRL21 UTSEN221 1 0 2.6676 11.677 71.86080    583 Dobros-Tsent 
UDOBRL51 UBERE251 1 0 8.6720 20.842 0.000000   1000 Dobros-Berez 
UESKHA51 ULOSIE51 2 0 3.1200 9.5000 67.60000    605 Eskhar-Losie 
UESKHA51 UVOVCH51 1 0 16.920 35.950 273.9000    510 Eskhar-Vovch 
UFASTI51 UPOCHU51 1 0 6.2400 11.550 83.90000   1000 Fastiv-Pochu 
UFEROS31 UNIKOP31 1 8 1.6000 4.6600 46.00000    582 Ferosp-Nikop 
UFEROS81 UZAPO284 1 0 0.9240 10.360 136.5000   1984 Ferosp-Zapor 
UFEROS81 UZAPO284 2 8 0.9240 10.360 136.5000   1984 Ferosp-Zapor 
UGPP-151 UKALUS51 1 0 1.5000 3.3000 21.00000   1000 GPP-1-Kalush 
UHAZOP31 UMAR_I31 1 0 3.6300 9.0000 59.00000   1000 Gazopr-Mar   
UHAZOP31 UPIVD331 1 0 8.5300 23.770 146.0000   1000 Pivden-Gazop 
UHLUKH51 UPROHR51 1 0 3.2300 7.4300 53.00000   1000 Hlukhi-Prohr 
UHOROD51 UCHER251 1 8 8.3750 17.766 114.2100    410 Horode-Chern 
UHRABI21 ULUTSK21 1 0 3.9981 23.112 164.4520    825 Hrabiv-Lutsk 
UHRAKO51 UESKHA51 1 0 10.260 17.070 111.0000    390 Hrakov-Eskha 
UHRAKO51 UVOVCH51 1 0 23.970 42.250 328.2000    390 Hrakov-Vovch 
UHREBI51 UMYRHO51 1 0 14.400 22.400 570.0000    450 Hrebin-Myrho 
UHREBI51 UPYRIA51 1 0 4.6400 6.7300 50.00000   1000 Hrebin-Pyria 
UIPZ  51 UTSYHA51 1 8 7.7300 15.200 100.0000   1000 IPZ-Tsyhansk 
UIVANO51 UBOHOR51 1 0 4.8300 10.250 66.00000   1000 Ivano--Bohor 
UIVANO51 UBOHOR51 2 0 4.8300 10.250 66.00000   1000 Ivano--Bohor 
UIVANO51 UHOROD51 1 0 15.300 30.200 0.000000   1000 Ivano--Horod 
UIVANO51 UKOLOM51 1 0 7.8000 19.300 0.000000   1000 Ivano--Kolom 
UIVANO51 UNADVI51 1 0 7.0000 14.800 95.00000   1000 Ivano--Nadvi 
UIVANO51 UOPORN51 1 8 4.8300 10.250 66.00000   1000 Ivano--Oporn 
UIVANO83 UBOHOR84 1 0 1.3164 8.6715 89.90100   1210 Ivano--Bohor 
UIVANO83 UBURSH83 1 0 1.1520 12.288 134.4000   1905 Ivano--Bursh 
UIVERS51 UYAZYK51 1 0 8.7900 17.200 113.0000   1000 Iversk-Yazyk 
UIZMAI51 UARTSY51 1 0 24.480 46.613 0.000000    600 Izmail-Artsy 
UIZMAI51 UBOLHR51 1 8 13.639 23.274 0.000000   1000 Izmail-Bolhr 
UIZMAI51 UBOLHR52 1 0 19.937 34.256 0.000000   1000 Izmail-Bolhr 
UKALUS22 UGPP-121 1 0 0.5250 2.9400 18.90000    825 Kalush-GPP-1 
UKALUS23 UGPP-121 1 0 0.5250 2.9400 18.90000    825 Kalush-GPP-1 
UKALUS51 UOPORN51 1 0 6.5000 13.800 0.000000    450 Kalush-Oporn 
UKALYN51 UVINN151 1 0 9.6100 23.140 161.0000    535 Kalyni-Vinny 
UKALYN51 UVINNY51 1 0 11.300 17.150 108.0000    394 Kalyni-Vinny 
UKAMI231 UFUNDU31 1 0 5.8900 9.0000 58.00000   1027 Kamian-Fundu 
UKAMIA31 UPROME31 1 0 0.5300 4.5900 52.00000   1076 Kamian-Prome 
UKAMIA32 UDNIP131 1 0 1.2200 3.2900 124.0000    581 Kamian-Dnipr 
UKAMIA82 UDNIP183 1 0 0.6900 5.9432 63.66400   1732 Kamian-Dnipr 
UKAMIA82 UPERSH81 1 0 7.1988 38.394 419.9300   1036 Kamian-Persh 
UKAMIA82 UPROME83 1 0 0.5445 4.6900 50.23920   1732 Kamian-Prome 
UKANAL51 UBILIA51 1 0 0.8800 1.6800 12.00000   1000 Kanal-Biliai 
UKANAL51 UNOVOO51 1 0 3.4700 7.4000 49.00000   1000 Kanal-Novood 
UKANAL51 UNOVOO51 2 0 16.283 40.026 0.000000   1000 Kanal-Novood 
UKANAL51 USTARO51 1 0 6.2700 12.660 77.00000   1000 Kanal-Starok 
UKANIV51 UMYKH151 1 0 11.350 28.140 197.0000   1000 Kanivs-Mykha 
UKANIV51 UMYRO151 1 0 2.3390 8.2090 260.0000   1000 Kanivs-Myron 
UKANIV51 UZOLOT51 1 0 11.610 29.240 206.0000   1000 Kanivs-Zolot 
UKANIV81 UPOLI181 1 0 3.7862 25.873 268.9808   1490 Kanivs-Polia 
UKANIV81 UTRYPI81 1 0 4.3488 29.717 308.9460   1490 Kanivs-Trypi 
UKHAR151 USKHID51 1 0 1.8800 4.1700 33.50000    510 Kharki-Skhid 
UKHAR151 UZALIU51 1 0 2.3800 5.6800 39.10000    510 Kharki-Zaliu 
UKHAR151 UZALIU51 2 0 2.3800 5.6800 39.10000    510 Kharki-Zaliu 
UKHAR181 UZAL.V8D 1 0 0.8644 7.4451 79.75300   1833 Zaliut-Khark 
UKHME403 UKYIVS01 1 0 3.8094 72.742 1052.828   2000 Khmelnytska  
UKHME403 UZAKHI01 1 0 3.3624 63.335 946.9234   2000 Khmelnytska  
UKHME41  XRZ_CH11 1 0 3.1646 56.766 781.2705   2000 LN-KHAES-Rze 
UKHME483 URIVN381 1 0 3.2880 22.468 233.5850   1490 Khmeln-Rivne 
UKHME551 UBAR  51 1 8 27.400 43.110 275.0000    346 Khmelnyt-Bar 
UKHME581 UBAR  81 1 0 4.8816 33.358 346.7970   1490 Khmelnyt-Bar 
UKHME581 UKHME483 1 0 4.4738 38.534 412.7780   1832 Khmeln-Khmel 
UKHME581 UTERNO81 1 0 3.6225 31.202 334.2360   1833 Khmeln-Terno 
UKHNPZ31 UKHERS31 1 0 1.3400 5.0650 138.0000   1027 KHNPZ-Kherso 
UKHUST51 UMUKAC51 1 0 13.010 21.990 0.000000    330 Khust-Mukach 
UKILTS31 UDNIP132 1 0 2.5800 8.3300 101.0000   1027 Kiltse-Dnipr 
UKILTS31 UVUZLO31 1 0 1.6600 5.3700 33.00000    695 Kiltse-Vuzlo 
UKIRO181 UPIVD381 1 0 0.7200 4.9560 32.88000   1036 Kirov_-Pivde 
UKIRO231 UPOMIC31 1 0 19.600 50.740 342.0000   1027 Kirovo-Pomic 
UKIRO231 USUHOK31 1 0 15.050 24.780 166.0000   1027 Kirovo-Suhok 
UKIRO231 UZNAMI31 1 0 9.1400 34.660 230.0000   1000 Kirovo-Znami 
UKIROV81 UPIVD381 1 0 0.7200 4.9560 32.88000   1036 Kirov_-Pivde 
UKOLOM51 UNADVI51 1 0 7.0000 13.900 90.00000   1000 Kolomy-Nadvi 
UKONOT51 UROMNY51 1 0 10.300 24.700 170.0000    450 Konoto-Romny 
UKONOT51 UTERES51 1 0 5.4500 16.400 180.0000    605 Konoto-Teres 
UKONOT85 USHOS184 1 0 4.3632 29.815 309.9690   1577 Konoto-Shost 
UKOSTI51 UKRAMA51 1 0 7.1800 22.290 158.0000    510 EKV_TRANZYT  
UKOZAC51 UVOVCH51 1 0 23.790 34.450 257.3000    390 Kozach-Vovch 
UKOZAC51 UZALIU51 2 0 8.0000 17.300 138.0000    510 Kozach-Zaliu 
UKOZI151 UBRIVK52 1 0 8.4000 16.980 120.0000   1000 Koziat-Brivk 
UKOZI151 UCHORN51 1 0 4.7700 9.6400 68.00000   1000 Koziat-Chorn 
UKOZI151 UHLUKH51 1 0 1.5300 3.6800 25.00000   1000 Koziat-Hlukh 
UKOZI151 UKOZIA51 1 0 3.4000 8.4000 55.00000   1000 Koziat-Kozia 
UKOZIA51 UKALYN51 1 0 9.0000 22.000 146.0000   1000 Koziat-Kalyn 
UKOZIA51 URUZHY51 1 0 7.5900 12.660 83.00000   1000 Koziat-Ruzhy 
UKO_RY81 U7RIBN81 1 0 0.4800 3.2800 34.10000   1422 530_KOTOVSK3 
UKO_RY82 U7RIBN82 1 0 0.4800 3.2800 34.10000   1422 530_KOTOVSK3 
UKRASN5  UDOBR151 1 0 9.2200 23.530 0.000000    605 DTES-Krasne  
UKRASN5  ULVIV-51 1 0 13.580 25.360 0.000000   1000 Krasne-Lviv  
UKRASN5  URADYV51 1 0 20.850 37.390 0.000000    605 Krasne-Radyv 
UKREM131 UKREM331 1 0 1.2000 4.1660 26.78000    652 Kremen-Kreme 
UKREM131 UKREM332 1 0 1.2940 4.4900 28.86000   1027 Kremen-Kreme 
UKREM131 UOBOLO31 1 0 13.000 27.700 186.0000   1027 Kremen-Obolo 
UKREM231 UOLEKS31 1 0 5.5000 21.800 142.0000   1027 Kremen-Oleks 
UKREM331 UVLASI31 1 0 0.4960 1.7220 11.07000    652 Kremen-Vlasi 
UKREM332 UVLASI32 1 0 0.4960 1.7220 11.07000   1027 Kremen-Vlasi 
UKREM451 URADYV51 1 0 7.0000 14.900 96.00000   1000 Kremen-Radyv 
UKREME31 UKREM131 1 0 1.2500 3.7600 107.0000    696 Kremen-Kreme 
UKREME82 UDNIPR8R 1 0 4.5905 31.897 332.4116   1491 Kremen-Dnipr 
UKREME82 UKREM281 1 0 2.6400 18.040 187.5500   1490 Kremen-Kreme 
UKREME82 UMYRHO83 1 0 5.2512 35.883 373.0540   1490 Kremen-Myrho 
UKRIUK31 UKREM231 1 0 1.4000 4.4000 125.0000   1027 Kriuki-Kreme 
UKRYV131 UHIRNY31 1 0 2.3000 12.100 320.0000   1027 Kryvor-Hirny 
UKRYV131 UNAFTO31 1 0 12.480 54.320 364.0000    810 Kryvor-Nafto 
UKRYV181 UHIRNY81 1 0 1.5863 13.663 146.3580   1817 Kryvor-Hirny 
UKRYV181 UHIRNY81 2 0 1.5863 13.663 146.3580   1817 Kryvor-Hirny 
UKRYVO31 UPERSH31 1 0 7.0400 18.450 107.0000   1027 Kryvor-Persh 
UKRYVO31 UPIVD331 1 0 0.5500 2.5000 72.00000   1027 Kryvor-Pivde 
UKRYVO81 UKIRO181 1 0 0.0600 0.4130 2.740000   1036 Kryvor-Kirov 
UKRYVO81 UKIROV81 1 0 0.0600 0.4130 2.740000   1036 Kryvor-Kirov 
UKRYVO81 UKRYV181 1 0 1.7595 15.155 162.3432   1816 Kryvor-Kryvo 
UKR_VA51 UKRASN51 1 0 5.9697 15.206 103.9500   1000 Krasni-Krasn 
UKUCHU51 UBILIA51 1 0 12.730 19.110 194.0000   1000 Kuchur-Bilia 
UKUCHU51 UMD_KU51 1 0 3.3759 8.6130 54.45000   1000 Kuchur-UA-Mo 
UKUCHU52 UDOBRL51 1 0 30.668 48.899 0.000000    500 Kuchur-Dobro 
UKUCHU52 UMD_KU52 1 0 3.2769 7.8903 54.45000   1000 Kuchur-UA-Mo 
UKURAK51 UMEZHO51 1 8 9.2800 22.050 150.0000   1000 Kurakh-Mezho 
UKURAK51 UNOVO151 1 0 18.460 36.670 0.000000   1000 Kurakh-Novot 
UKURAK51 UPOKRO51 1 8 3.5100 8.3400 0.000000   1000 Kurakh-Pokro 
UKUTY 51 UNADVI51 1 0 10.800 27.600 0.000000   1000 Kuty-Nadvirn 
UKUTY 51 UVYZHN51 1 8 0.6500 1.2500 11.00000    360 Kuty-Vyzhnyt 
UKVART31 UBOBRY31 1 0 11.100 17.230 116.0000    444 Kvarts-Bobry 
UKVART81 UYUZH281 1 0 4.5825 39.471 422.8120   1816 Kvarts-Yuzhn 
UKYIV151 UPIVN251 1 0 2.2060 7.3000 220.2000   1000 Kyivsk-Pivni 
UKYIV181 UBROVA81 1 0 2.1504 14.694 152.7680   1490 Kyivsk-Brova 
UKYIV181 UPIVN281 1 0 1.3200 9.0200 93.77500   1490 Kyivsk-Pivni 
UKYIV251 UNOVOK51 1 0 2.5770 3.8900 102.0000   1000 Kyivsk-Novok 
UKYIV282 UBROVA81 1 0 2.3769 16.356 170.2140   1491 Kyivsk-Brova 
UKYIV782 UKYIVS8B 1 2 0.0000 0.0000 0.000000 999999 Breaker/AT2  
UKYIV783 UKYIVS8B 1 2 0.0000 0.0000 0.000000 999999 Breaker/Swit 
UKYIVS8B UNOVOK81 1 0 3.4065 26.949 285.7800   1491 Kyivsk-Novok 
UKYIVS8B UPIVN281 1 8 3.1185 24.981 265.3200   1491 Kyivsk-Pivni 
UKYIVS8B UPIVN281 2 0 3.2461 38.380 204.1017   1491 Kyivsk-Pivni 
UL2_2 21 ULVIV 22 1 0 1.3200 9.0860 60.28000   1001 L2_2-Lviv pi 
ULADYZ51 UVINN151 1 8 15.066 38.409 255.7500    535 Ladyzh-Vinny 
ULADYZ81 UDNIS182 1 0 5.7000 49.096 525.9200   1832 Ladyzh-Dnist 
ULADYZ81 UPOBUZ81 1 0 6.3422 43.339 450.5633   1574 Ladyzh-Pobuz 
ULADYZ81 UPODIL81 1 0 4.1663 35.885 384.4060   1732 Ladyzh-Podil 
ULADYZ81 UVINNY81 1 0 3.0600 26.357 282.3360   1833 Ladyzh-Vinny 
ULA_NE51 UNELYP51 1 8 1.5840 2.4750 15.84000    120 Larha--Nelyp 
ULOSIE51 UESKHA51 1 0 3.1200 9.5000 67.60000    605 Losiev-Eskha 
ULOSIE51 USKHID51 1 0 1.1900 2.6400 21.20000    510 Losiev-Skhid 
ULOSIE84 UOTPLO81 1 0 0.3167 2.7274 29.21624   1244 Losiev-OtpLo 
ULOZO131 UPRYZO31 1 0 7.1000 17.600 113.0000   1027 Lozova-Pryzo 
ULOZOV51 UHAVR151 1 0 4.0600 9.4700 64.80000   1000 Lozova-Havry 
ULOZOV51 ULOZO151 1 8 3.9300 14.100 103.0000   1000 Lozova-Lozov 
ULOZOV51 USTEPO51 1 0 21.300 35.100 189.1000   1000 Lozova-Stepo 
ULUTS121 UKOVEL21 1 8 9.8010 35.235 210.6000    683 Lutsk -Kovel 
ULUTS121 ULUTSK21 1 0 1.5150 8.4840 54.54000   1042 Lutsk -Lutsk 
ULUTS151 UKOVEL51 1 0 27.710 49.510 0.000000   1000 Lutsk -Kovel 
ULUTSK51 ULUTS151 1 8 2.5300 5.5000 0.000000   1000 Lutsk -Lutsk 
ULVIV 21 UL2_1 21 1 8 1.3200 9.0860 60.28000   1001 Lviv pi-L2_1 
ULVIV 22 UOTPR121 1 0 2.2200 15.281 101.3800    959 Lviv p-OtpRo 
ULVIV 22 UOTPRO21 1 0 2.2200 15.281 101.3800    959 Lviv p-OtpRo 
ULVIV 51 UBORYS51 1 8 2.2000 4.2100 0.000000   1000 Lviv p-Borys 
ULVIV 51 ULVIV-51 1 0 2.2000 4.2100 0.000000   1000 Lviv p-Lviv- 
ULVIV 51 ULVIV151 1 0 2.3200 7.0800 0.000000   1000 Lviv p-Lviv  
ULVIV 51 UYAVOR51 1 0 6.0600 14.000 0.000000   1000 Lviv p-Yavor 
ULVIV 81 UOTPLZ81 1 0 0.3840 2.6240 27.28000   1501 Lviv p-OtpLZ 
ULVIV 81 UZAKHI8A 1 0 1.7175 15.502 166.8860   1732 Lviv p-Zakhi 
ULVIV-21 UL2_1 21 1 8 0.3600 2.4780 16.44000   1001 Lviv-2-L2_1  
ULVIV-21 UL2_2 21 1 8 0.3600 2.4780 16.44000   1001 Lviv-2-L2_2  
ULVIV-51 ULVIV151 1 0 2.4200 5.8400 0.000000   1000 Lviv-2-Lviv  
ULVIV-51 UYAVOR51 1 0 10.330 25.080 0.000000   1000 Lviv-2-Yavor 
ULVIV183 UYAVOR81 1 0 1.0224 6.9864 72.63300   1501 Lviv z-Yavor 
UMALA 31 UOBOLO31 1 0 3.2100 6.6100 45.00000   1027 Mala B-Obolo 
UMALA 31 UZOLOT31 1 0 8.2200 15.720 107.0000   1027 Mala B-Zolot 
UMAR_I31 UKRYV131 1 0 4.4700 11.840 73.00000   1000 Mar-KrTPP    
UMD_AR81 U7GRES81 1 0 1.6502 11.277 117.2358   1420 545_ART_Z3 - 
UMD_KU51 U7GRES51 1 0 0.0341 0.0870 0.550000   1000 541_KUCURH11 
UMD_KU52 U7GRES51 1 0 0.0331 0.0797 0.550000   1000 542_KUCURH12 
UMD_NO81 U7GRES81 1 0 2.1294 14.708 153.9930   1050 512_NODESSK3 
UMD_PO81 U7GRES81 1 0 0.0360 0.2460 2.557500   1421 530_KOTOVSK3 
UMD_ST51 U7GRES51 1 0 0.0792 0.1900 1.310000   1000 514_STKAZAC1 
UMD_US81 U7GRES81 1 0 2.0265 20.586 225.0130   1050 508_USATOVO3 
UMEZHO51 UCHAPL51 1 0 6.3400 9.9300 253.0000   1000 Mezhov-Chapl 
UMEZHO51 UMEZH151 1 0 1.2600 3.0300 21.00000   1000 Mezhov-Mezho 
UMUKAC11 UBURSH13 1 0 5.9220 63.168 690.9000   2006 Mukach-Bursh 
UMUKAC11 XBA_MU11 1 0 0.7000 7.9500 102.5000   2105 Mukach-Szabo 
UMUKAC11 XRO_MU11 1 8 2.0000 19.300 189.0000   2269 Mukach-Rosio 
UMUKAC11 XVK_MU11 1 0 0.8300 8.7000 42.00000   2269 Mukach-Vel'k 
UMUKAC22 UKHUST21 1 0 7.9380 34.749 213.8400    750 Mukach-Khust 
UMUKAC22 UKHUST21 2 0 7.9380 34.749 213.8400    750 Mukach-Khust 
UMUKAC22 UVOLO221 1 0 3.6600 25.193 167.1400    954 Mukach-Volov 
UMUKAC22 XKI_MU21 1 0 2.1500 11.300 71.00000   1018 Mukach-Kisva 
UMUKAC22 XTI_MU21 1 0 4.3500 22.650 165.0000   1018 Mukach-Tizal 
UMUKAC51 UMUKA151 1 8 0.0099 0.0500 0.000000   1000 Mukach-Mukac 
UMYKH151 UHREBI51 1 0 6.3700 15.800 111.0000   1000 Mykhai-Hrebi 
UMYKIL31 UKHNPZ31 1 0 9.3890 25.427 0.000000   1027 Mykils-KHNPZ 
UMYKOL31 UKHERS31 1 0 3.6413 24.882 258.6826   3125 Mykola-Khers 
UMYKOL31 USNIHU31 1 0 8.0120 19.427 0.000000   1027 Mykola-Snihu 
UMYKOL31 UTRYKH31 1 0 18.498 51.084 0.000000   1027 Mykola-Trykh 
UMYKOL31 UTSENT31 1 0 2.0500 6.5790 0.000000   1027 Mykola-Tsent 
UMYRHO51 UROMNY51 1 0 7.9000 15.530 103.0000   1000 Myrhor-Romny 
UMYRO151 USCHEV51 1 0 9.2790 21.401 634.0000   1000 Myroni-Schev 
UMYROP51 UPOLON51 1 0 2.8700 6.4400 49.00000   1000 Myropi-Polon 
UN.SIV51 USHOST51 1 0 4.7600 7.9300 52.00000    265 N.Sive-Shost 
UNELYP51 UCHER251 1 8 19.800 42.000 270.0000    410 Nelypi-Chern 
UNELYP51 UKAMI151 1 8 11.484 24.360 156.6000    410 Nelypi-Kamia 
UNEMII51 UNE_OT51 1 0 0.2871 0.4554 2.970000    510 Nemiia-Nemiy 
UNERAF51 UCHER151 1 0 9.1600 19.830 137.0000    450 Nerafa-Chern 
UNERAF51 UCHERN51 1 0 11.120 23.870 164.0000    390 Nerafa-Chern 
UNETIS51 UOZHEN51 1 0 3.1000 7.9000 54.00000   1000 Netish-Ozhen 
UNE_OT51 U7OTAC51 1 0 0.0029 0.0500 0.030000    510 843_NEMYI1 - 
UNIKOP81 UFEROS81 1 0 0.3124 3.5525 49.00000   2016 Nikopo-Feros 
UNIKOP81 UFEROS81 2 0 0.3093 3.5177 48.52000   2016 Nikopo-Feros 
UNIKOP81 UKRYV181 1 0 2.1356 18.395 197.0470   1817 Nikopo-Kryvo 
UNIZHY51 UBROVA51 1 0 19.216 45.610 331.5000   1000 Nizhyn-Brova 
UNIZHY51 UCHERN51 1 8 14.660 36.380 256.0000    510 Nizhyn-Chern 
UNIZHY51 UPLYSK51 1 0 6.6300 15.400 108.0000    510 Nizhyn-Plysk 
UNIZHY51 UPRYLU51 1 0 8.2000 16.370 498.0000    510 Nizhyn-Prylu 
UNIZHY81 UBROVA81 1 0 4.5408 31.029 322.5860   1490 Nizhyn-Brova 
UNIZHY81 UCHER181 1 0 3.9990 34.445 368.9744   1830 Nizhyn-Chern 
UNIZHY81 UKONOT81 1 0 4.4880 30.668 318.8350   1578 Nizhyn-Konot 
UNOVOK51 UFASTI51 1 0 2.7220 8.8730 590.4000   1000 Novoky-Fasti 
UNOVOK81 UKYIV282 1 0 0.9168 6.2648 65.13100   1578 Novoky-Kyivs 
UNOVOK81 UTRYPI81 1 0 2.2512 15.383 159.9290   1490 Novoky-Trypi 
UNOVOK81 UTRYPI82 1 0 2.2608 15.449 160.6110   1578 Novoky-Trypi 
UNOVOO81 UMD_NO81 1 0 2.1294 14.708 153.9930   1050 Novood-UA-Mo 
UNOVOV81 UKOVEL81 1 0 3.6864 25.190 261.8880   1501 Novovo-Kovel 
UNYVKY51 UPIVN251 1 0 0.7270 4.7430 165.0000   1000 Nyvky-Pivnic 
UNYVKY81 UNOVOK81 1 0 1.6368 11.185 116.2810    671 Nyvky-Novoky 
UOBOL151 UTERES51 1 0 10.840 22.340 152.0000    450 Obolon-Teres 
UOLEKS31 UVDHMK31 1 0 20.400 37.700 253.0000   1027 Oleksa-VDHMK 
UOLEKS31 UZNAMI31 1 0 4.2000 14.800 100.0000    810 Oleksa-Znami 
UOLEVS51 ULISOV51 1 0 23.770 40.010 267.0000   1000 Olevsk-Lisov 
UORBIT31 UZNAMI31 1 0 3.8000 14.670 112.0000   1027 Orbita-Znami 
UOTPLZ81 ULVIV183 1 0 1.9200 13.120 136.4000   1501 OtpLZa-Lviv  
UOTPR121 UROZDI21 1 0 1.6280 7.2770 44.98000    746 OtpRoz-Rozdi 
UOTPR121 USTRYI22 1 0 1.5000 10.325 68.50000    959 OtpRoz-Stryi 
UOTPRO21 UROZDI22 1 8 1.6280 7.2770 44.98000    746 OtpRoz-Rozdi 
UOTPRO21 USTRYI22 1 0 1.5000 10.325 68.50000    959 OtpRoz-Stryi 
UPAVLO83 UBILYT81 1 0 3.9386 33.925 363.4038   1831 Pavloh-Bilyt 
UPAVLO83 UPRYDN81 1 0 2.5232 21.310 227.7665   1491 Pavloh-Prydn 
UPERSH81 UKIRO181 1 0 1.6800 11.564 76.72000   1036 Persho-Kirov 
UPERSH81 UKIROV81 1 0 1.6800 11.564 76.72000   1036 Persho-Kirov 
UPERSH81 UKREM281 1 0 5.5757 38.100 396.1056   1574 Persho-Kreme 
UPERSH83 URUDNA83 1 8 0.6488 5.5879 59.85800   1817 Persho-Rudna 
UPERVO31 UPOBUZ31 1 0 2.8600 9.1000 59.00000   1027 Pervom-Pobuz 
UPERVO31 UYUZH231 1 0 10.786 22.187 0.000000   1027 Pervom-Yuzhn 
UPETRO51 UMEZH151 1 0 3.6000 6.9000 46.00000   1000 Petrop-Mezho 
UPETRO51 UROZIZ51 1 0 10.200 19.400 131.0000   1000 Petrop-Roziz 
UPETRO51 USLOV151 1 0 6.0000 11.400 77.00000   1000 Petrop-Slovi 
UPIVD332 UHIRNY31 1 0 0.2300 1.4100 13.00000   1035 Pivden-Hirny 
UPIVD332 UNIKOP31 1 8 11.870 34.270 227.0000   1027 Pivden-Nikop 
UPIVD381 UKRYV181 1 0 1.3275 11.434 122.4840   1817 Pivden-Kryvo 
UPIVD381 UKRYV181 2 0 1.3028 11.221 120.2004   1817 Pivden-Kryvo 
UPIVN181 UMYRHO83 1 0 4.2768 29.225 303.8310   1577 Pivnic-Myrho 
UPIVN181 USUMY181 1 0 4.4016 30.078 312.6970   1577 Pivnic-Sumy  
UPIVN251 UCHOR251 1 0 11.420 23.060 670.0000   1500 Pivnic-Chorn 
UPIVNI31 UOLEKS31 1 0 4.9700 19.600 128.0000    775 Pivnic-Oleks 
UPIVNI31 URUDNA31 1 0 1.3000 3.5000 96.00000    810 Pivnic-Rudna 
UPIVNI31 UVDHMK31 1 0 9.6500 24.800 154.0000   1027 Pivnic-VDHMK 
UPLYSK51 UBAKH151 1 8 6.5100 15.010 107.0000   1000 Plysky-Bakhm 
UPOBUZ31 UPOMIC31 1 0 11.300 28.000 190.0000   1027 Pobuzk-Pomic 
UPOBUZ31 UUKRAI31 1 0 22.150 76.100 479.0000   1027 Pobuzk-Ukrai 
UPODIL51 UBERE251 1 0 31.702 68.746 0.000000   1000 Podils-Berez 
UPODIL51 UKRASN51 1 0 7.8000 18.700 129.0000   1000 Podils-Krasn 
UPODIL81 UKO_RY81 1 0 1.2480 8.5280 88.66000   1422 Podils-Kotov 
UPODIL81 UKO_RY82 1 0 1.2480 8.5280 88.66000   1422 Podils-Kotov 
UPODIL81 UMD_PO81 1 0 7.0080 47.888 497.8600   1421 Podils-UA-Mo 
UPOKRO51 UMEZHO51 1 0 6.6100 15.510 0.000000   1000 Pokrov-Mezho 
UPOLI151 UCHEKR51 1 0 0.6200 2.2300 68.00000   1000 Polian-Chekr 
UPOLI151 USCHEV51 1 0 1.1150 3.9750 122.0000   1000 Polian-Schev 
UPOLTA51 UMYRHO51 1 0 8.8400 17.350 115.0000    450 Poltav-Myrho 
UPOLTA81 UKREME82 1 0 4.2528 29.061 302.1260   1578 Poltav-Kreme 
UPOLTA81 UPIVN181 1 0 8.2992 56.711 589.5890   1577 Poltav-Pivni 
UPOMIC31 USUHOK31 1 0 20.730 40.290 270.0000   1027 Pomich-Suhok 
UPRAVD51 UBARVI51 1 0 4.8700 9.7400 63.00000   1000 Pravdy-Barvi 
UPRAVO31 UDNIP231 1 0 0.6600 2.6700 148.0000   1027 Pravob-Dnipr 
UPRAVO31 UFEROS31 1 0 12.830 33.060 194.0000   1104 Pravob-Feros 
UPRAVO31 UVUZLO32 1 0 5.9000 15.400 344.0000   1085 Pravob-Vuzlo 
UPRAVO83 UNIKOP81 1 0 3.1330 21.409 222.5707   1490 Pravob-Nikop 
UPRYDN31 UKILTS31 1 0 1.3000 3.7400 83.00000    951 Prydni-Kilts 
UPRYDN31 UKILTS31 2 0 0.5600 3.4000 96.00000   1027 Prydni-Kilts 
UPRYDN31 UPAVLO31 1 0 3.5500 13.000 390.0000    786 Prydni-Pavlo 
UPRYDN31 UVUZLO31 1 0 0.4200 2.1500 60.00000    951 Prydni-Vuzlo 
UPRYDN81 UDNIP183 1 0 0.8850 8.3660 90.47000   1491 Prydni-Dnipr 
UPRYDN81 UKAMIA82 1 0 2.0326 10.734 117.2994    866 Prydni-Kamia 
UPRYDN81 UPERSH81 1 0 7.5742 40.289 440.5594    866 Prydni-Persh 
UPRYLU51 UPYRIA51 1 0 12.700 18.710 129.0000   1000 Pryluk-Pyria 
UPRYZO31 UPAVLO31 1 0 2.3800 5.7600 76.00000   1027 Pryzov-Pavlo 
UPS 3380 UPS 3381 1 0 0.7034 4.8068 49.97355   1422 Prohr-Tylihu 
UPS 3381 UTRYKH81 1 0 2.6939 18.408 191.3794   1422 Tylihul-Tryk 
URADYV51 URIVN351 1 8 17.210 42.710 0.000000   1000 Radyvy-Rivne 
URADYV81 UOTPRA81 1 8 0.6288 4.2968 44.67100   1503 Radyvy-OtpRa 
URENI 51 UBOLHR52 1 0 7.5000 22.500 219.4000   1000 Reni-Bolhrad 
URIVN201 UKYIVS01 1 0 5.1000 99.067 1389.681   2000 Rivnenska AE 
URIVN251 UKOVEL51 1 0 35.600 69.200 0.000000   1000 Rivnen-Kovel 
URIVN251 USARNY51 1 0 15.520 31.540 0.000000   1000 Rivnen-Sarny 
URIVN281 UHRABI81 1 0 3.1875 27.455 294.1000   1884 Rivnen-Hrabi 
URIVN281 UKOVEL81 1 0 3.4425 29.651 317.6280   1745 Rivnen-Kovel 
URIVN281 ULUTSK81 1 0 3.3150 28.553 305.8640   1745 Rivnen-Lutsk 
URIVN281 URIVN382 1 0 3.6375 31.331 335.6200   1895 Rivnen-Rivne 
URIVN351 UHRABI51 1 0 3.9900 8.4200 0.000000   1000 Rivne-Hrabiv 
URIVN351 UOZHEN51 1 0 6.2900 16.700 0.000000   1000 Rivne-Ozheni 
URIVN351 URIVN251 1 0 32.120 57.310 0.000000   1000 Rivne-Rivnen 
URIVN351 USARNY51 1 0 17.890 39.000 0.000000   1000 Rivne-Sarny  
URIVN381 UHRABI81 1 0 0.4275 3.6822 39.44400   1292 Rivne-Hrabiv 
URIVN381 UOTPRA81 1 8 4.3680 29.848 310.3100   1502 Rivne-OtpRad 
UROZDI52 ULVIV 51 1 8 7.6300 19.820 0.000000   1000 Rozdil-Lviv  
URUBAN31 UVELY131 1 0 18.200 32.000 197.0000   1027 Rubani-Velyk 
URUDNA83 UKVART81 1 0 3.7171 25.400 264.0704   1573 Rudna-Kvarts 
USARNY51 UOLEVS51 1 0 5.8000 9.9000 62.00000   1000 Sarny-Olevsk 
USCHEV31 UKAMI231 1 0 7.8300 11.940 78.00000   1027 Schevc-Kamia 
USCHEV51 UNOVOM51 1 0 9.6700 21.710 150.0000   1000 Schevc-Novom 
USHAKH51 USH_OK51 1 0 1.5147 2.9997 19.80000    473 Shakht-Shakh 
USHEPE51 UPOLON52 1 0 5.6000 13.730 90.00000   1000 Shepet-Polon 
USHEPE81 UKHME483 1 0 2.3712 16.203 168.4540   1490 Shepet-Khmel 
USHOS151 USERED51 1 0 9.3600 17.430 397.1000    450 Shostk-Sered 
USHOS151 USHOST51 1 0 1.4000 3.2000 86.00000    510 Shostk-Shost 
USHOS151 UTERES51 1 0 0.9500 2.0500 55.20000    450 Shostk-Teres 
USHOS151 UTERES51 2 0 0.9500 2.0500 55.20000    450 Shostk-Teres 
USH_OK51 U7OCNI51 1 0 0.0153 0.0500 0.200000    473 842_SAKTA1 - 
USIANK51 UBORYS51 1 0 23.010 44.400 0.000000    390 Sianky-Borys 
USIANK51 UMUKAC51 1 0 30.110 52.810 0.000000    390 Sianky-Mukac 
USIANK51 UVOLOV51 1 0 8.4000 21.400 0.000000    510 Sianky-Volov 
USKHID51 UESKHA51 1 0 4.0000 9.5000 64.00000    510 Skhidn-Eskha 
USLAVU51 UNERAF51 1 0 0.1800 0.4400 3.000000    510 Slavut-Neraf 
USLAVU51 UNERAF51 2 0 0.1800 0.4400 3.000000    510 Slavut-Neraf 
USLAVU81 UCHER181 1 0 1.5289 13.169 141.0642   1830 Slavut-Chern 
USLOVI51 UCASTI51 1 0 1.5000 4.3400 0.000000   1000 Slovia-Casti 
USLOVI51 UPRAVD51 1 0 6.7700 13.540 0.000000   1000 Slovia-Pravd 
USLOVI51 USVIAT51 1 8 8.8200 15.020 0.000000   1000 Slovia-Sviat 
USLOVI51 USVIAT51 2 8 8.8200 17.640 0.000000   1000 Slovia-Sviat 
USNIAT51 UHAVRY51 1 0 1.3300 3.3900 23.00000    536 Sniaty-Havry 
USNIAT51 UKOLOM51 1 8 1.3300 3.3900 23.00000   1000 Sniaty-Kolom 
USNOVY51 UOLEVS51 1 0 9.5400 16.300 267.0000   1000 Snov-Olevsk  
USOR1 51 U7OTAC51 1 0 13.850 25.350 0.000000   1073 661_SOROKA - 
USOR1 51 U7RIBN51 1 0 16.010 28.850 0.000000   1073 661_SOROKA - 
USOR1 51 USO_PO51 1 0 0.0439 0.0571 0.000000    371 661_SOROKA - 
USO_PO51 UPOROH51 1 8 4.3461 5.6529 0.000000    371 Soroka-Poroh 
USTARO51 UARTSY51 1 0 12.820 26.600 169.0000   1000 Starok-Artsy 
USTARO51 UMD_ST51 1 0 7.8408 18.810 129.6900   1000 Starok-UA-Mo 
USTEPO81 ULOZOV81 1 0 3.1968 21.845 227.1060   1577 Stepov-Lozov 
USTRYI22 UBORYS21 1 0 3.1500 17.640 113.4000    872 Stryi-Borysl 
USTRYI22 UVOLO121 1 0 5.0400 34.692 230.1600    954 Stryi-Volove 
USTRYI22 UVOLO221 1 0 5.0400 34.692 230.1600    954 Stryi-Volove 
USTRYI51 UBOHOR51 1 8 28.635 47.610 305.9000    390 Stryi-Bohoro 
USTRYI51 UBORYS51 1 0 10.630 28.440 0.000000    570 Stryi-Borysl 
USTRYI51 UKALUS51 1 0 12.220 25.650 0.000000    390 Stryi-Kalush 
USTRYI51 UROZDI51 1 0 10.630 28.440 0.000000    330 Stryi-Rozdil 
USUHOK31 UBOBRY31 1 0 4.3800 8.0100 54.00000    444 Suhokl-Bobry 
USUMY 51 USUMY151 1 0 0.7400 1.7000 40.00000    510 Sumy-Sumy pi 
USUMY 81 UKONOT81 1 0 6.3456 43.362 450.8020   1578 Sumy-Konotop 
USUMY 81 USUMY181 1 0 0.8160 5.5760 57.97000   1490 Sumy-Sumy pi 
USVIAT51 UBUKYN51 1 8 2.6000 5.2000 34.00000   1000 Sviato-Bukyn 
USVIAT51 UIPZ  51 1 8 4.1000 8.1500 54.00000   1000 Sviatoho-IPZ 
USVIAT51 UPERED51 1 8 11.300 22.300 148.0000   1000 Sviato-Pered 
UTALAL51 UKONOT51 1 0 6.8500 17.000 120.0000    510 Talala-Konot 
UTALAL51 UROMNY51 1 0 6.1600 12.690 87.00000   1000 Talala-Romny 
UTALNE31 UPOBUZ31 1 0 9.2600 34.750 264.0000   1027 Talne-Pobuzk 
UTASHL81 UYUZH281 1 0 0.2040 2.3200 32.00000   2336 Tashly-Yuzhn 
UTERES51 UKONOT51 2 0 5.4500 16.400 180.0000    605 Teresh-Konot 
UTERNO51 UZBORI51 1 0 13.100 22.000 141.0000   1000 Ternop-Zbori 
UTERNO81 UBURSH83 1 0 3.0300 26.098 279.5680   1833 Ternop-Bursh 
UTRYFO31 UKRYV131 1 0 3.9000 9.4100 259.0000   1027 Tryfon-Kryvo 
UTRYKH21 UBEREZ21 1 8 4.3120 18.876 116.1600    487 Trykha-Berez 
UTRYKH31 UVOZNE31 1 0 18.360 29.850 119.0000    513 Trykha-Vozne 
UTRYKH81 UKRYV181 1 0 7.5902 51.867 539.2233   1490 Trykha-Kryvo 
UTRYKH81 UTRYKH86 1 2 0.0000 0.0000 0.000000 999999 3R-25(6)     
UTRYKH81 UTRYKH86 2 2 0.0000 0.0000 0.000000 999999 3R-25(7)     
UTRYKH81 UYUZH281 1 0 3.2400 34.560 378.0000   1625 Trykha-Yuzhn 
UTRYKH86 UMYKOL81 1 0 1.9800 13.760 143.4000   1490 Trykha-Mykol 
UTSEN251 UADZHA51 1 0 1.7460 5.8920 41.00000    630 Tsentr-Adzha 
UTSEN251 UADZHA51 2 0 1.7460 5.8920 41.00000    630 Tsentr-Adzha 
UTSENT31 UKHNPZ31 1 0 11.801 29.510 0.000000   1027 Tsentr-KHNPZ 
UTSENT31 UTRYKH31 1 0 7.3520 24.678 0.000000   1027 Tsentr-Trykh 
UUKRAI31 UKIRO231 1 0 0.9400 4.9500 127.0000    940 Ukrain-Kirov 
UUKRAI83 URUDNA83 1 0 5.1404 43.984 470.8042   1491 Ukrain-Rudna 
UUKRAI83 UYUZH281 1 0 5.5088 47.449 508.2740   1732 Ukrain-Yuzhn 
UUMAN 31 UPOBUZ31 1 0 13.720 34.050 240.0000   1027 Uman-Pobuzka 
UUMAN 31 UTALNE31 1 0 12.850 24.600 168.0000   1027 Uman-Talne   
UUSATO51 UBILIA51 1 0 11.250 17.630 112.0000   1000 Usatov-Bilia 
UUSATO51 UNOVOO51 1 0 3.9000 9.3750 258.0000   1000 Usatov-Novoo 
UUSATO51 UNOVOO51 2 0 3.9000 9.3750 258.0000   1000 Usatov-Novoo 
UUSATO51 UTSEN251 1 0 1.8700 4.4510 0.000000   1000 Usatov-Tsent 
UUSATO51 UTSEN251 2 0 1.8700 4.4510 0.000000   1000 Usatov-Tsent 
UUSATO83 UADZHA81 1 0 1.5840 10.824 112.5300   1421 Usatov-Adzha 
UUSATO84 UADZHA81 1 0 4.6125 39.729 425.5800   1649 Usatov-Adzha 
UUSATO84 UMD_US81 1 0 2.0265 20.586 225.0130   1050 Usatov-UA-Mo 
UUSATO85 UNOVOO81 1 0 1.3564 11.683 125.1482    577 Usatov-Novoo 
UVIN7-82 UKYIV783 1 0 2.6118 50.832 710.6338   2000 Kyivska - Vi 
UVIN7-82 UVINNY81 1 2 0.0000 0.0000 0.000000 999999 PT-330_AT-2  
UVINN151 UBAR  51 1 0 15.710 28.100 291.0000    346 Vinnytsk-Bar 
UVINN151 UVINNY51 1 0 14.900 24.250 155.0000    394 Vinnyt-Vinny 
UVINN181 UBAR  81 1 0 3.2611 22.284 231.6754   1490 Vinnytsk-Bar 
UVINN181 ULADYZ81 1 0 2.8973 24.955 267.3196   1833 Vinnyt-Ladyz 
UVINN181 UVINNY81 1 0 0.8208 5.6088 58.31100   1578 Vinnyt-Vinny 
UVINNY01 UZAKHI01 1 0 6.4527 104.31 1462.184   2000 Vinnytska -  
UVINNY81 UKOZIA81 1 0 3.9696 27.126 282.0070   1490 Vinnyt-Kozia 
UVLASI31 UKREM231 1 0 1.0400 2.8300 18.13000    652 Vlasiv-Kreme 
UVLASI32 UKREM231 1 0 1.0400 2.8300 18.13000   1027 Vlasiv-Kreme 
UVOLO121 UMUKAC22 1 0 3.6000 24.780 164.4000    954 Volove-Mukac 
UVOLO121 UVOLOV22 1 0 0.9800 4.2900 26.40000    750 Volove-Volov 
UVOLO221 UVOLOV21 1 0 0.9800 4.2900 26.40000    750 Volove-Volov 
UVOLOV51 UKHUST51 1 0 20.000 31.380 0.000000    265 Volove-Khust 
UVOLOV51 UMUKAC51 1 0 12.180 21.600 0.000000    390 Volove-Mukac 
UVOZNE31 UYUZH231 1 0 3.0800 7.2000 190.0000   1027 Voznes-Yuzhn 
UVOZNE51 UBERE251 1 0 12.507 25.010 0.000000    600 Voznes-Berez 
UVUZLO31 UDNIP132 1 0 1.5800 6.1300 66.00000    786 Vuzlov-Dnipr 
UYARMO51 UDNIST51 1 8 20.763 42.525 272.1000    180 Yarmol-Dnist 
UYARMO51 UKAMI151 1 8 21.414 36.722 228.7600    410 Yarmol-Kamia 
UYARMO51 UKAMI151 2 8 21.414 36.722 228.7600    410 Yarmol-Kamia 
UYARMO51 UKAMI151 3 8 26.334 55.860 359.1000    180 Yarmol-Kamia 
UYARMO51 UKHME551 1 8 5.2290 8.9670 55.86000    410 Yarmol-Khmel 
UYARMO51 UKHME551 2 8 5.2290 8.9670 55.86000    410 Yarmol-Khmel 
UYAZYK51 UHAVR151 1 0 3.2200 6.3300 41.98000   1000 Yazyko-Havry 
UYUZH201 UDNIPR01 1 0 6.3878 93.963 1367.490   1905 Yuzhno-Ukrai 
UYUZH281 UADZHA81 1 0 5.8413 50.477 540.9044   1733 Yuzhno-Adzha 
UYUZH281 UPOBUZ81 1 0 3.0488 26.260 281.2980   1732 Yuzhno-Pobuz 
UYUZH281 UVIN7-82 1 8 5.7048 85.556 1243.205   2000 Yuzhno-Ukrai 
UZAKHI01 URIVN201 1 0 4.1570 80.394 1143.816   2000 Rivnenska AE 
UZAKHI01 UZAKHI05 1 7 0.0000 0.0000 0.000000 999999 Breaker/Swit 
UZAKHI01 UZAKHI09 1 2 0.0000 0.0000 0.000000 999999 Breaker/Swit 
UZAKHI09 XBA_ZA01 1 0 2.2200 4.8100 420.7600   2000 ZU-SZAB750   
UZAKHI88 UOTPRA81 1 0 6.8160 46.576 484.2200   1502 Zakhid-OtpRa 
UZAKHI8A UBOHOR84 1 0 3.7850 33.495 359.0000   1650 Zakhid-Bohor 
UZAKHI8A UOTPLZ81 1 8 1.6860 12.096 126.6200   1490 Zakhid-OtpLZ 
UZAKHI8A UZAKHI87 1 2 0.0000 0.0000 0.000000 999999 Breaker/Swit 
UZALIU51 UKOZAC51 1 0 7.3200 15.720 184.0000    510 Zaliut-Kozac 
UZALIU51 UTRIIC51 1 0 17.300 27.050 172.0000    390 Zaliut-Triic 
UZALIU81 USUMY 81 1 0 5.7525 49.548 530.7640   1871 Zaliuty-Sumy 
UZAPO181 UZAPO282 1 8 5.3340 56.896 622.3000   2085 Zapori-Zapor 
UZAPO181 UZAPOR81 1 0 0.9360 8.6960 93.87000   1491 Zapori-Zapor 
UZAPO231 UVELY131 1 0 4.2300 15.410 114.0000   1027 Zapori-Velyk 
UZAPO602 UDNIPR01 1 0 2.1379 37.114 519.1271   3141 Zaporizka AE 
UZAPO602 UZAPOR01 1 8 3.0900 54.432 770.8232   3205 Zaporizka AE 
UZAPO681 UZAPO284 1 0 0.1725 1.8400 20.12500   1984 Zapori-Zapor 
UZAPOR01 UDNIPR01 1 0 2.7001 38.814 587.3583   3142 Zaporizka -  
UZAPOR81 UKURAK81 1 0 8.5950 48.076 524.0400    990 Zapori-Kurak 
UZAPOR81 UKURAK81 2 0 10.545 48.466 518.8400    866 Zapori-Kurak 
UZHYTO51 UCHUDN51 1 8 12.240 27.360 207.0000   1000 Zhytom-Chudn 
UZHYTO51 UMYROP51 1 8 15.132 39.673 273.5000   1000 Zhytom-Myrop 
UZHYTO51 UNOVOK51 1 8 14.230 60.537 513.9000   1000 Zhytom-Novok 
UZHYTO81 ULISOV8C 1 0 3.5184 24.042 249.9530   1578 Zhytom-Lisov 
UZHYTO81 USHEPE81 1 0 6.1632 42.115 437.8440   1490 Zhytom-Shepe 
UZHYTO81 UTRYPI82 1 0 8.2752 56.547 587.8840   1578 Zhytom-Trypi 
UZMIIV51 UBALAK51 1 0 6.5500 12.900 85.50000   1000 Zmiivs-Balak 
UZMIIV51 USTEPO51 1 0 1.7700 12.100 125.8300   1000 Zmiivs-Stepo 
UZMIIV51 UTRIIC51 1 0 5.4000 16.600 118.0000    605 Zmiivs-Triic 
UZMIIV52 UBALAK51 1 0 6.5500 12.900 85.50000   1000 Zmiivs-Balak 
UZMIIV52 UHRAKO51 1 0 7.2400 17.280 188.9000    510 Zmiivs-Hrako 
UZMIIV52 UTRIIC51 1 0 4.2000 12.800 91.00000    605 Zmiivs-Triic 
UZMIIV81 ULOSIE84 1 0 2.3025 19.832 212.4440   1833 Zmiivs-Losie 
UZMIIV81 UOTPLO81 1 0 2.1377 18.413 197.2373   1244 Zmiivs-OtpLo 
UZMIIV81 UPOLTA81 1 0 7.3680 50.348 523.4350   1578 Zmiivs-Polta 
UZMIIV81 USTEPO81 1 0 1.8058 12.339 128.2842   1575 Zmiivs-Stepo 
UZMIIV81 UZAL.V8D 1 0 1.3586 11.702 125.3558   1833 Zmiivs-Khark 
UZMIIV81 UZALIU81 1 0 3.6060 19.258 210.0620    990 Zmiivs-Zaliu 
UZMIIV81 UZALIU81 2 0 3.6000 19.221 209.7720    990 Zmiivs-Zaliu 
VAECKO11 VMIZIA11 1 0 2.1800 22.620 270.8000   1998              
VAECKO11 VMIZIA11 2 0 1.5000 20.220 259.0000   1888              
VAECKO11 VMIZIA11 3 0 2.1900 22.620 270.8000   1888              
VAECKO11 XKO_TI11 1 0 1.9100 16.280 223.0000   1601              
VAECKO11 XKO_TI12 1 0 1.9100 16.280 223.0000   1601              
VAECKO21 VAECKO2Q 1 0 0.0000 0.0500 -768.000    118              
VAECKO21 VAECKO2Q 2 0 0.0000 0.0500 -768.000    118              
VAECKO21 VAECKO2Q 3 0 0.0000 0.0500 -768.000    118              
VAECKO21 VBOICH21 1 8 3.3100 20.960 139.0000    945              
VAECKO21 VMIZIA21 1 0 2.2200 20.700 253.0000   1200              
VAECKO21 VMIZIA21 2 0 2.2200 20.700 253.0000   1200              
VALEKO21 VHORFE21 1 0 1.7600 10.700 75.00000    799              
VALEKO21 VHPESH21 1 0 1.3300 7.1900 46.00000    500              
VALEKO21 VO_SHC21 1 0 10.710 43.660 275.0000    600              
VALEKO21 VPLOVD21 1 0 3.6700 16.300 99.00000    824              
VBALKA21 VO_SHC21 1 8 2.5300 10.450 65.00000    600              
VBALKA51 VGABRO51 1 0 0.5400 2.5600 20.00000    800              
VBALKA51 VGABRO51 2 0 0.5400 2.5600 20.00000    800              
VBALKA52 VBALKA51 1 0 0.0000 0.1000 0.000000    800              
VBELME21 VKAZIC21 1 0 4.2700 25.820 185.0000    945              
VBELME21 VKAZIC21 2 0 4.2700 25.820 185.0000    945              
VBELOS51 VTVARN51 1 0 0.4800 2.2400 18.00000    800              
VBLAGO11 XBG_TH11 1 0 2.7700 29.610 307.0000   1600              
VBLAGO51 VBLAGO5Q 1 0 0.0000 0.0500 -2718.00    262              
VBLAGO51 VBLAGO5Q 2 0 0.0000 0.0500 -2718.00    262              
VBURGA11 VMA_IZ11 1 0 4.8000 45.600 564.4000   2475              
VBURGA51 VBURGA5Q 1 8 0.0000 0.0500 -3074.00    236              
VBURGA51 VBURGA5Q 2 8 0.0000 0.0500 -3074.00    236              
VBURGA51 VBURGA5Q 3 8 0.0000 0.0500 3415.000    289              
VBURGA51 VBURGA5Q 4 8 0.0000 0.0500 3415.000    289              
VBURGA51 VBURGA5Q 5 8 0.0000 0.0500 3415.000    289              
VBURGA51 VBURGA5Q 6 8 0.0000 0.0500 3415.000    289              
VCALIV51 VGABRO51 1 0 0.4700 2.4900 74.00000    800              
VCAREV11 VVARNA11 1 0 5.8100 58.550 562.5000   1890              
VCAREV51 VCAREV5Q 1 0 0.0000 0.0500 -2800.00    236              
VCAREV51 VCAREV5Q 2 0 0.0000 0.0500 -3551.00    236              
VCAREV51 VDRIAN51 1 0 1.1800 6.1000 47.00000    800              
VCAREV51 VDRIAN51 2 0 1.1800 6.1000 47.00000    800              
VCAREV51 VO_DEK51 1 0 0.5600 3.9700 13.20000    825              
VCAREV51 VO_POK51 1 0 0.5100 2.7200 20.70000    800              
VCMOGL11 VBLAGO11 1 0 2.3000 22.810 275.0000   1888              
VCMOGL11 VBLAGO11 2 0 2.3000 22.810 275.0000   1888              
VCMOGL11 VVETRE11 1 8 1.8300 26.960 343.0000   2000              
VCMOGL11 XCM_ST11 1 0 2.3000 24.610 261.0000   1670              
VCMOGL51 VCMOGL5Q 1 8 0.0000 0.0500 -4132.00    315              
VCMOGL51 VCMOGL5Q 2 0 0.0000 0.0500 -4132.00    315              
VDOBRU11 VVARNA11 1 0 0.2400 2.4200 25.00000   1890              
VDOBRU11 VVARNA11 2 0 0.3100 3.1200 33.10000   1890              
VDOBRU11 XDO_RA11 1 0 2.1200 25.820 339.0000   2000              
VDOBRU21 VO_KAK21 1 0 5.6800 36.360 246.0000    599              
VDOBRU21 VVARNA21 1 0 0.4900 3.3000 23.00000    945              
VDOBRU51 VAGROP51 1 0 1.4200 6.6700 52.00000    800              
VDOBRU51 VBELOS51 1 0 1.7400 8.2100 65.00000    800              
VDOBRU51 VDOBRU5Q 1 8 0.0000 0.5000 -4132.00    328              
VDRIAN51 VCALIV51 1 0 0.7200 3.8200 28.00000    800              
VDRIAN51 VGABRO51 1 0 1.1900 6.3100 102.0000    800              
VGORYA21 VBALKA21 1 0 4.7000 19.200 118.0000    600              
VGORYA21 VMADAR21 1 0 7.6400 46.550 329.0000    600              
VGORYA21 VO_SPT21 1 0 3.5200 21.640 151.0000    944              
VGORYA21 VTMI2_21 1 0 6.8400 42.870 304.0000    944              
VHCHAI11 VVETRE11 1 0 0.3800 4.0700 88.00000    999              
VHCHAI12 VVETRE11 1 0 0.3400 3.6300 75.00000    999              
VHDEVI21 VO_RAD21 1 0 0.0600 0.3100 2.000000    600              
VHORFE21 VO_RAD21 1 0 2.3200 11.690 79.00000    609              
VHTESH21 VO_RAD21 1 0 1.1800 4.5200 29.00000    300              
VKARTA51 VO_POK51 1 0 0.1400 0.6600 5.200000    825              
VKAZIC21 VALEKO21 1 0 5.8900 35.520 254.0000    945              
VKAZIC21 VALEKO21 2 0 5.8900 35.520 254.0000    945              
VKAZIC21 VSF_YU21 1 0 1.0400 6.4800 42.00000    945              
VKAZIC21 VSF_YU21 2 0 1.0400 6.4800 42.00000    945              
VMADAR21 VDOBRU21 1 0 2.9800 18.570 129.0000    945              
VMADAR21 VVARNA21 1 0 2.5100 16.960 118.0000    945              
VMA_IZ11 XMI_NS11 1 8 1.8500 21.890 306.5000   2000              
VMA_IZ21 VTMI2_21 1 0 2.5100 16.280 108.0000    945              
VMA_IZ21 VTMI2_21 2 0 2.5200 15.990 107.0000    945              
VMA_IZ21 VTMI3_21 1 0 0.4100 3.8300 44.00000   1890              
VMETAL11 VSOFIZ11 1 0 1.1000 11.070 109.0000   1888              
VMETAL11 VSTOLN11 1 0 0.3300 3.3600 36.00000   1888              
VMIZIA11 VCAREV11 1 0 4.1800 42.100 478.0000   1888              
VMIZIA21 VBOICH21 1 0 4.7700 30.480 207.0000    600              
VMIZIA21 VMIZIA2Q 1 8 0.0000 0.0500 -768.000    118              
VMIZIA21 VMIZIA2Q 2 8 0.0000 0.0500 -768.000    118              
VMIZIA21 VMIZIA2Q 3 8 0.0000 0.0500 -768.000    118              
VMIZIA21 VPLEV121 1 0 2.7600 16.800 118.0000    945              
VO_DEK51 VGORYA51 1 0 0.5600 3.9700 13.20000    825              
VO_DEK51 VKARTA51 1 0 0.1400 1.0200 3.400000    825              
VO_POK51 VGORYA51 1 0 0.5100 2.7200 20.70000    800              
VPLEV121 VGORYA21 1 0 6.3300 39.690 275.3000    945              
VPLEV121 VMIZIA21 2 8 2.5100 16.970 114.1000    945              
VPLOVD11 VMA_IZ11 1 8 3.0500 31.010 346.0000   1888              
VPLOVD11 VMA_IZ11 2 0 2.3400 26.700 370.9000   2475              
VPLOVD11 VPLOVD1Q 1 0 0.0000 0.0500 -313.000     87              
VPLOVD11 VPLOVD1Q 2 0 0.0000 0.0500 -313.000     87              
VPLOVD11 VVETRE11 1 0 2.6200 27.280 309.0000   1888              
VPLOVD11 VZLATI11 1 0 3.7200 43.640 495.2000   2000              
VPLOVD21 VMA_IZ21 1 0 9.7500 39.740 251.0000    690              
VPLOVD21 VMA_IZ21 2 0 6.0100 37.310 252.0000    945              
VSF_YU21 VTBDOL21 1 0 3.7100 22.560 160.0000    945              
VSF_YU21 VTBDOL21 2 0 3.7100 22.560 160.0000    945              
VSOFIZ11 VAECKO11 1 0 2.8000 37.840 485.0000   1998              
VSOFIZ11 VAECKO11 2 0 3.8800 39.450 478.0000   1888              
VSOFIZ11 VAECKO11 3 0 3.8800 39.450 478.0000   1888              
VSOFIZ11 VCMOGL11 1 0 1.3500 13.610 166.0000   1888              
VSOFIZ11 VCMOGL11 2 0 1.3500 13.610 166.0000   1888              
VSOFIZ11 VSOFIZ1Q 1 0 0.0000 0.0500 -1134.00    289              
VSOFIZ11 XSO_NI11 1 0 1.9700 20.270 211.0000   1890              
VSOFIZ51 VSOFIZ5Q 1 0 0.0000 0.0500 -2718.00    236              
VSOFIZ51 VSOFIZ5Q 2 0 0.0000 0.0500 -2718.00    236              
VSTOLN11 VMIZIA11 1 0 3.1800 32.240 330.0000   1888              
VSTOLN11 VZLATI11 1 0 1.4500 15.880 160.0000   1890              
VSTOLN21 VHSEST21 1 0 4.4600 27.320 192.0000    799              
VSTOLN21 VKAZIC21 1 0 1.6000 9.8500 67.00000    945              
VSTOLN21 VKAZIC21 2 0 1.6000 9.8500 67.00000    945              
VSTOLN21 VSTOLN2Q 1 0 0.0000 0.0500 -937.000    144              
VSTOLN21 VSTOLN2Q 2 0 0.0000 0.0500 -843.000    144              
VSTOLN21 VSTOLN2Q 3 0 0.0000 0.0500 -746.000    118              
VSTOMA21 VSTOLN21 1 0 5.0000 30.540 211.0000    600              
VSTOMA21 VTBDOL21 1 0 2.6700 16.280 115.0000    600              
VTMI2_11 VBURGA11 1 0 2.7000 39.940 506.8000   2000              
VTMI2_11 VTMI3_11 1 0 0.8700 12.810 162.3000   1998              
VTMI2_21 VO_KAK21 1 0 5.6000 35.640 236.0000    944              
VTMI2_21 VO_SPT21 1 0 3.1700 20.470 142.0000    944              
VTMI2_21 VTMI3_21 1 0 1.0400 9.7500 115.0000   1890              
VTMI3_11 VMA_IZ11 1 0 0.4300 4.3500 46.00000   1888              
VTMI3_11 VMA_IZ11 2 0 0.3100 3.3100 52.30000   2475              
VTMI3_11 XMI_HA11 1 0 2.5100 25.690 282.0000   1732              
VTMI3_11 XMI_HA12 1 0 1.6700 20.670 298.0000   1732              
VTMI3_21 VTMI3_2Q 1 8 0.0000 0.0500 -1033.00    157              
VTMI3_21 VTMI3_2Q 2 8 0.0000 0.0500 -1033.00    157              
VTMI3_21 VTMI3_2Q 3 8 0.0000 0.0500 -1033.00    157              
VTSOF_21 VSTOLN21 1 0 2.3700 14.500 81.00000    945              
VTSOF_21 VTBDOL21 1 0 5.6400 34.520 216.0000    945              
VTVARN21 VDOBRU21 1 0 0.7000 6.5400 79.00000   1890              
VTVARN21 VDOBRU21 2 0 0.7000 6.5400 79.00000   1890              
VTVARN51 VAGROP51 1 0 0.7100 3.3400 26.00000    800              
VVARNA11 VBURGA11 1 0 2.9100 29.350 289.0000   1888              
VVARNA11 VBURGA11 2 0 2.1800 24.930 345.8000   2475              
VVARNA11 VVARNA1Q 1 8 0.0000 0.0500 -1134.00    289              
VVARNA11 XVA_ST11 1 0 1.4700 21.560 298.0000   2000              
WBBROD51 WBBROD52 1 7 0.0000 0.0000 0.000000    467              
WBBROD51 WDERVE51 1 0 3.2550 10.787 76.69400    600              
WBIHA151 WBIHA152 1 7 0.0000 0.0000 0.000000    467              
WBIHA151 WBIHA25  1 0 0.5170 1.7150 12.31400    360              
WBIHA151 WBIHA25  2 0 0.5170 1.7150 12.31400    360              
WBIHA151 WBKRUP5  1 0 5.9520 13.184 84.79300    360              
WBIHA151 WCAZI15  1 0 1.9940 6.7920 46.28100    360              
WBIHA151 WKVAKU5  1 0 4.4920 15.436 103.3880    648              
WBILEC5  XBI_NI51 1 1 4.6660 13.124 84.29800    438              
WBJEL15  WBJEL25  1 0 0.7740 2.5660 18.26400    645              
WBJEL35  WBJEL15  1 0 0.4720 1.5640 11.15700    645              
WBJEL45  WBJEL15  1 0 1.2100 4.0100 28.51200    645              
WBJEL45  XBI_LE51 1 1 0.7260 2.4050 17.10700    645              
WBLUK151 WBL5TT5  1 0 1.4520 4.8120 34.21500    645              
WBLUK151 WBLUK152 1 7 0.0000 0.0000 0.000000    467              
WBLUK151 WBLUK25  1 0 0.8060 1.7510 11.40500    467              
WBLUK151 WBLUK75  1 0 0.8470 2.8070 20.00000    645              
WBLUK151 WBLUK85  1 0 0.9320 3.0880 21.98300    645              
WBLUK25  WBLUK55  1 0 1.2600 4.1700 29.64000    645              
WBLUK35  WBLUK45  1 0 1.0830 3.5490 25.20700    645              
WBLUK35  WHBOCA5  1 0 4.0050 13.273 94.38000    645              
WBLUK55  WBL5TT5  1 0 0.2180 0.7220 5.124000    645              
WBLUK611 WBLUK612 1 7 0.0000 0.0000 0.000000    960              
WBLUK611 WTSTAN11 1 0 2.0650 24.001 306.7870    960              
WBLUK651 WBLUK151 1 0 2.6690 5.7960 37.85100    468              
WBLUK651 WBLUK151 2 0 1.5370 5.0930 36.19800    648              
WBLUK651 WBLUK45  1 0 0.8470 2.8070 20.00000    648              
WBLUK651 WBLUK652 1 7 0.0000 0.0000 0.000000    467              
WBLUK651 WGRDS25  1 0 2.8820 9.8220 66.90800    648              
WBLUK651 WKTDUB5  1 0 6.1710 20.451 145.4550    645              
WBLUK651 WPRIJ251 1 0 8.1600 17.723 115.6200    468              
WBLUK651 WPRIJ551 1 0 2.7710 9.1830 65.28900    648              
WBLUK651 WPRITT5  1 0 4.5860 15.198 108.0990    645              
WBRCK15  WBRCK251 1 0 0.6050 2.0050 14.29800    645              
WBRCK15  WDOBO35  1 0 7.7800 25.784 183.3880    645              
WBRCK15  WORASJ5  1 0 2.5410 8.4210 59.91700    450              
WBRCK15  WSAMAC5  1 0 6.1630 13.386 87.35500    470              
WBRCK15  WSR-IK5  1 0 4.7260 12.352 84.13200    470              
WBRCK251 WBJEL35  1 0 4.4890 14.877 105.7850    470              
WBRCK251 WBRCK252 1 7 0.0000 0.0000 0.000000    467              
WBRCK251 WGRDTT5  1 0 5.2030 17.243 122.6450    645              
WBREZA5  WSARA451 1 0 2.9650 10.071 69.83500    648              
WBUGOJ5  WDVAKU5  1 0 1.5660 3.6610 23.14100    360              
WBUGOJ5  WGVAKU5  1 0 2.3070 7.9860 52.64500    330              
WBUGOJ5  WKUPRE5  1 0 1.9240 6.3750 45.37200    630              
WBUGOJ5  WNTRAV5  1 0 3.5450 12.274 80.82600    645              
WBUSOV5  WVITEZ5  1 0 1.2740 4.4120 29.00800    645              
WBUZIM5  WBKRUP5  1 0 2.5950 8.8380 60.24800    642              
WCAPLJ5  WLJUBU51 1 0 2.2690 7.5780 51.40500    630              
WCAPLJ5  WSTOLA5  1 0 5.7930 15.435 105.5370    360              
WCAPLJ5  XCA_OP51 1 1 2.2770 4.8780 30.00000    480              
WCAZI15  WCAZI25  1 0 1.1660 4.0350 26.61200    645              
WCAZI15  WKLADU5  1 0 3.1340 10.677 72.89300    360              
WCELIN5  WBLUK75  1 0 0.8470 2.8070 20.00000    645              
WCELUL5  WPRIJ15  1 0 0.1450 0.4810 3.388000    645              
WCITLU5  WCITL25  1 0 0.6350 2.0580 14.13200    630              
WDERVE51 WDERVE52 1 7 0.0000 0.0000 0.000000    645              
WDERVE51 WDOBO35  1 0 3.3880 11.228 79.83500    645              
WDERVE51 WGRDTT5  1 0 4.7310 15.679 111.4880    645              
WDERVE51 WPRNJ15  1 0 3.4730 11.509 81.81800    648              
WDERVE51 WSRBAC5  1 0 4.5860 15.198 108.0990    645              
WDJURD5  WKLADA5  1 0 2.5460 8.6730 59.17400    600              
WDOBO15  WDOBO25  1 0 0.6530 2.1650 15.37200    600              
WDOBO15  WKTDOI5  1 0 0.0100 0.0510 0.278000    645              
WDOBO15  WMAGLA5  1 0 2.4620 8.4410 56.77700    645              
WDOBO15  WTESLI5  1 0 3.1220 10.346 73.55400    645              
WDOBO25  WDOBO35  1 0 1.5370 5.0930 36.19800    600              
WDOBRI5  WVISOK5  1 0 0.9960 3.2380 21.07400    660              
WDUBIC5  WKTDUB5  1 0 2.5150 5.4630 35.62000    467              
WDUBIC5  WPRIJ35  1 0 3.0980 10.266 72.97500    645              
WEVPBL5  WHADZI5  1 0 0.6970 2.3530 16.44600    645              
WEVPBL5  WSARA151 1 0 0.1560 0.5300 3.636000    645              
WEVPKO5  WKONJI5  1 0 0.6240 2.1300 14.46300    642              
WEVPKO5  WPAZAR5  1 0 2.5820 8.8300 59.80400    642              
WEVPLP5  WDRVAR5  1 0 1.6300 5.6600 37.27300    648              
WEVPLP5  WGRAHO5  1 0 3.0000 10.400 68.51200    648              
WFOCA 5  WGRZD151 1 0 3.4850 11.549 82.14900    360              
WGACKO51 WBILEC5  1 0 4.9000 16.241 115.4550    648              
WGACKO51 WGACKO52 1 7 0.0000 0.0000 0.000000    645              
WGLINI5  WZVORN51 1 0 0.4960 1.6440 11.65300    360              
WGLINI5  WZVORN51 2 0 0.5080 1.6840 11.98300    360              
WGORA25  WGRZD151 1 0 0.6660 2.2050 15.70200    648              
WGORA25  WHRDUB5  1 0 1.0730 3.5530 25.20700    645              
WGRACA5  WLUKA151 1 0 3.0000 10.239 69.75200    645              
WGRADA2  XGR_DA21 1 1 1.6920 8.8380 57.56200    720              
WGRADA51 WGRADA52 1 7 0.0000 0.0000 0.000000    645              
WGRADA51 WGRDTT5  1 0 0.5080 1.6840 11.98300    645              
WGRADA51 WMODRI5  1 0 1.3920 4.6120 32.81000    645              
WGRDS15  WTOPOL5  1 0 1.1980 3.9700 28.26400    645              
WGRDS25  WGRDS15  1 0 1.9210 6.5480 44.60500    645              
WGRUDE5  WHMLIN5  1 0 1.2260 4.2450 27.93400    360              
WGRUDE5  XGR_IM51 1 1 1.7650 4.4940 29.33900    480              
WGRZD151 WGRZD152 1 7 0.0000 0.0000 0.000000    467              
WHAK  51 WHAK  52 1 7 0.0000 0.0000 0.000000    645              
WHBOCA5  WBL5TT5  1 0 3.0490 10.105 71.81800    645              
WHBOCA5  WHJAJ151 1 0 2.7950 9.2630 65.86800    630              
WHBOCA5  WMGRAD5  1 0 1.8630 6.1750 43.88400    645              
WHCAPL2  WMOST421 1 0 1.4100 10.950 123.6780   1440              
WHCAPL2  WMOST421 2 0 1.4300 11.130 125.4340   1440              
WHGRAB2  WRPJAB21 1 0 0.7300 3.8100 24.79300    720              
WHJABL51 WHJABL52 1 7 0.0000 0.0000 0.000000    457              
WHJABL51 WJABLA5  1 0 0.0480 0.1670 0.909000    360              
WHJABL51 WKONJI5  1 0 2.1020 7.1690 48.84300    642              
WHJABL51 WPRATA5  1 0 5.1090 16.986 122.2310    582              
WHJABL51 WSARA151 1 0 6.6930 22.251 160.0830    645              
WHJABL51 WWPODV5  1 0 8.3780 19.417 128.9010    450              
WHJAJ151 WHJAJ152 1 7 0.0000 0.0000 0.000000    436              
WHJAJ151 WJAJC15  1 0 1.1450 3.4740 23.47100    436              
WHMOST51 WHMOST52 1 7 0.0000 0.0000 0.000000    645              
WHMOST51 WMOST151 1 8 0.1780 0.6000 4.132000    642              
WHMOST51 WMOST151 2 8 0.2540 0.8420 5.950000    642              
WHRAMA21 WHRAMA22 1 7 0.0000 0.0000 0.000000    720              
WHRAMA21 WRPJAB21 1 0 1.0500 5.4500 35.41300    720              
WHRAMA21 WRPJAB21 2 0 1.0500 5.4500 35.41300    720              
WHSALA21 WHSALA22 1 7 0.0000 0.0000 0.000000    720              
WHSALA21 WMOST321 1 0 2.2600 11.770 76.59100    720              
WHSALA21 WRPKAK21 1 0 7.0600 36.910 241.3020    720              
WHTREB2  WTREBI21 1 0 1.3100 7.1500 42.66500    786              
WHVSGR11 WHVSGR12 1 7 0.0000 0.0000 0.000000   1920              
WHVSGR11 WVISEG11 1 0 0.1280 1.3120 15.24900    960              
WILIJA5  WSARA151 1 0 1.7040 5.8130 39.66900    645              
WJABLA5  WRAMA 5  1 0 2.8580 9.5430 67.85100    645              
WJAJC251 WDVAKU5  1 0 5.4910 12.016 75.20700    360              
WJAJC251 WHJAJ151 1 0 1.0490 3.7070 24.29800    509              
WJAJC251 WJAJC15  1 0 0.0850 0.2810 1.983000    645              
WJAJC251 WJAJC252 1 7 0.0000 0.0000 0.000000    409              
WJAJC251 WTRAV25  1 0 4.2600 14.541 99.17400    330              
WJUG  5  WZENI45  1 0 0.0960 0.3280 2.231000    532              
WKLADU5  WVRNOG5  1 0 1.5140 5.1550 35.12400    360              
WKLJUC5  WPETRO5  1 0 5.1990 17.869 119.6690    321              
WKLJUC5  WSMOST5  1 0 3.4820 11.864 80.90900    321              
WKTDOI5  WDOBIS5  1 0 0.8760 2.9880 20.32000    645              
WKTDOI5  WGRACA5  1 0 1.2010 4.0920 27.92000    645              
WKVAKU5  WPETRO5  1 0 3.2440 11.144 74.62800    648              
WKVARO5  WCELIN5  1 0 1.6940 5.6140 39.91700    645              
WKVARO5  WUKRIN5  1 0 2.9040 9.6240 68.43000    645              
WLAKTA5  WBLUK85  1 0 0.9320 3.0880 21.98300    645              
WLAKTA5  WLAKT25  1 0 0.4400 1.4590 10.33100    648              
WLIVNO51 WLIVNO52 1 7 0.0000 0.0000 0.000000    645              
WLIVNO51 WTGRAD5  1 0 3.2670 10.827 77.02500    642              
WLIVNO51 XBB_LI51 1 1 1.5000 4.9720 35.37200    642              
WLJUBU51 WCITL25  1 0 1.0390 3.3040 22.56200    630              
WLJUBU51 WLJUBU52 1 7 0.0000 0.0000 0.000000    467              
WLOPAR5  WTUZL35  1 0 3.0150 5.7830 48.84300    470              
WLUKA151 WLUKA152 1 7 0.0000 0.0000 0.000000    467              
WLUKA151 WSR-IK5  1 0 3.5190 7.7220 50.49600    470              
WMAGLA5  WTESAN5  1 0 1.4170 4.8710 32.56200    330              
WMAGLA5  WZAVID5  1 0 1.8380 6.2640 42.72700    645              
WMGRAD5  WSIPOV5  1 0 3.1460 10.427 74.13200    378              
WMODRI5  WODZAK5  1 0 1.3440 2.9190 19.09100    470              
WMOST151 WMOST152 1 7 0.0000 0.0000 0.000000    467              
WMOST151 WMOST65  1 0 0.8260 1.7930 11.73600    468              
WMOST251 WMOST151 1 0 0.8400 2.8680 19.50400    642              
WMOST251 WMOST252 1 7 0.0000 0.0000 0.000000    457              
WMOST321 WEALMO2  1 0 0.0700 0.5700 6.446000   1440              
WMOST321 WMOST322 1 7 0.0000 0.0000 0.000000    720              
WMOST321 WMOST421 1 0 0.2800 1.4700 9.587000    720              
WMOST321 WMOST421 2 0 0.1500 1.1400 12.87200   1440              
WMOST411 WMOST412 1 7 0.0000 0.0000 0.000000   1920              
WMOST411 XMO_KO11 1 1 1.7520 17.712 196.1910   1920              
WMOST421 WEALMO2  1 0 0.2300 1.7500 19.66900   1440              
WMOST421 WMOST422 1 7 0.0000 0.0000 0.000000   1920              
WMOST421 XMO_ZA21 1 1 3.7900 19.796 129.7730    720              
WMOST451 WCITLU5  1 0 1.4160 4.7540 31.48800    642              
WMOST451 WHMBLA5  1 0 0.2420 0.8020 5.702000    642              
WMOST451 WMOST151 1 0 1.4050 4.7870 32.64500    642              
WMOST451 WMOST452 1 7 0.0000 0.0000 0.000000    378              
WMOST451 WSBRIJ5  1 0 2.7140 7.1500 47.19000    642              
WMOST55  WHMBLA5  1 0 0.1820 0.6010 4.298000    630              
WMOST55  WMOST75  1 0 0.6470 1.4210 9.256000    468              
WMOST65  WMOST75  1 0 0.5600 1.5090 10.33100    468              
WNEVES5  WGACKO51 1 0 5.0660 16.992 116.1945    648              
WNEVES5  WMOST251 1 0 3.2310 10.707 76.11600    642              
WPALE 5  WGRZD151 1 0 8.6210 18.723 122.1490    642              
WPALE 5  WSA5TT5  1 0 3.2640 7.0890 46.28100    467              
WPAZAR5  WHADZI5  1 0 0.8400 2.8760 19.49400    645              
WPETRO5  WDRVAR5  1 0 2.3790 8.1700 54.71100    648              
WPLJTT5  WVLASE5  1 0 1.8270 6.0550 43.05800    645              
WPLJTT5  WZVORN51 1 0 2.6860 8.9020 63.30600    645              
WPOSUS5  WHMLIN5  1 0 2.5240 8.7390 57.52100    360              
WPRATA5  WSAR145  1 0 1.3850 4.3610 974.6280    582              
WPRATA5  WSARA151 1 8 1.5840 5.2650 37.85100    645              
WPRIJ15  WPRITT5  1 0 0.7870 2.6070 18.51200    645              
WPRIJ221 WBIHA12  1 0 5.5710 29.069 189.5870    375              
WPRIJ221 WJAJC22  1 0 7.9670 41.634 272.7270    720              
WPRIJ221 WPRIJ222 1 7 0.0000 0.0000 0.000000    720              
WPRIJ221 WRPKAK21 1 0 10.324 54.334 633.5330    720              
WPRIJ221 XPR_ME21 1 1 2.5260 13.182 85.90900    720              
WPRIJ221 XPR_SI21 1 1 3.2330 16.850 103.1410    720              
WPRIJ251 WBKRUP5  1 0 9.5040 20.642 134.7110    360              
WPRIJ251 WNGRAD5  1 0 3.9200 12.992 92.39700    648              
WPRIJ251 WPRIJ15  1 0 0.2960 1.6130 9.587000    648              
WPRIJ251 WPRIJ252 1 7 0.0000 0.0000 0.000000    467              
WPRIJ251 WPRIJ35  1 0 1.0160 3.3680 23.96700    648              
WPRIJ251 WPRIJ551 1 0 1.9840 6.5760 46.77700    648              
WPRIJ251 WSMOST5  1 0 4.1090 8.9240 58.26400    360              
WPRIJ551 WPRIJ552 1 7 0.0000 0.0000 0.000000    645              
WPRNJ15  WUKRIN5  1 0 1.9720 6.5360 46.44600    648              
WROGAT5  WSOKOL5  1 0 3.1220 10.346 73.55400    645              
WRPJAB21 WJAJC22  1 0 7.4200 38.760 253.5330    720              
WRPJAB21 WMOST321 1 0 3.7100 19.340 126.2190    720              
WRPJAB21 WRPJAB22 1 7 0.0000 0.0000 0.000000    720              
WRPJAB21 WRPKAK21 1 0 4.8600 25.370 165.8060    720              
WRPKAK21 WRPKAK22 1 7 0.0000 0.0000 0.000000    720              
WRPKAK21 WTKAK52  1 0 0.5500 2.8900 18.78100    390              
WSAMAC5  WODZAK5  1 0 2.3040 5.0040 32.64500    470              
WSAR1011 WMOST411 1 0 3.0560 30.896 341.5030   1920              
WSAR1011 WSAR1012 1 2 0.0000 0.0000 0.000000   1920              
WSAR1011 WTUZL411 1 0 2.7680 28.016 309.1480   1920              
WSAR1051 WKISEL5  1 0 2.5220 8.7450 57.52100    396              
WSAR1051 WSAR1052 1 7 0.0000 0.0000 0.000000    645              
WSAR1051 WSARA151 1 0 1.0450 3.6000 24.05000    645              
WSAR1051 WSARA25  1 8 1.0210 3.5190 23.47100    645              
WSAR1051 WSARA451 1 0 0.6000 2.0450 13.96700    645              
WSAR1051 WSARA55  1 0 1.4760 5.0380 34.29800    648              
WSAR1051 WSARA75  1 0 0.7800 2.5890 18.59500    645              
WSAR1051 WSARA75  2 8 0.7800 2.5890 18.59500    645              
WSAR1051 WSARA85  1 0 0.6610 2.1910 15.78500    396              
WSAR1051 WSARA85  2 0 0.6610 2.1910 15.78500    396              
WSAR115  WSAR135  1 0 0.0800 0.2400 82.81000    582              
WSAR125  WSAR135  1 0 0.1030 0.3090 104.2480    582              
WSAR145  WSAR155  1 0 0.3240 1.0760 7.769000    438              
WSAR2011 WSAR1011 1 0 0.9600 9.7440 107.5690   1152              
WSAR2011 WSAR2012 1 7 0.0000 0.0000 0.000000   1152              
WSAR202  XSA_PI21 1 1 1.7860 17.997 150.4550    800              
WSAR2051 WSAR135  1 8 0.8470 2.1720 14.71100    470              
WSAR2051 WSAR135  2 8 0.8470 2.1720 14.71100    470              
WSAR2051 WSAR145  1 0 0.4360 1.4440 102.6450    480              
WSAR2051 WSAR155  1 0 0.4240 1.4030 10.00000    648              
WSAR2051 WSAR185  1 0 1.0290 3.4080 24.21500    582              
WSAR2051 WSAR2052 1 7 0.0000 0.0000 0.000000    467              
WSAR2051 WSARA151 1 0 1.8670 5.9260 40.41300    541              
WSARA151 WSAR185  1 0 0.8030 2.5520 17.35500    582              
WSARA151 WSARA152 1 7 0.0000 0.0000 0.000000    467              
WSARA151 WVISOK5  1 0 3.0710 10.546 70.99200    645              
WSARA25  WSARA451 1 0 0.5650 1.9230 13.14100    648              
WSARA25  WSARA55  1 0 0.1030 0.3100 107.1070    588              
WSARA25  WSARA75  1 0 0.2170 0.7370 5.124000    645              
WSARA451 WSARA452 1 7 0.0000 0.0000 0.000000    645              
WSARA55  WSA5TT5  1 0 0.5470 1.1880 7.769000    467              
WSARA55  WSAR115  1 0 0.0940 0.2820 97.35500    588              
WSARA75  WSAR125  1 0 0.0560 0.1690 56.91300    582              
WSARA75  WSAR145  1 0 0.1080 0.3240 111.9840    582              
WSBRIJ5  WGRUDE5  1 0 2.9760 6.8820 43.14100    642              
WSJEVE5  WZENI151 1 0 0.4200 1.4330 9.752000    528              
WSJEVE5  WZENI45  1 0 0.4200 1.4330 9.752000    528              
WSOKOL5  WSARA451 1 0 4.6100 15.278 108.6780    648              
WSR-CA5  WPLJTT5  1 0 1.8270 6.0550 43.05800    450              
WSRBAC5  WTOPOL5  1 0 2.1050 6.9770 49.58700    645              
WTGACK11 WMOST411 1 8 2.2080 22.416 246.7590   1920              
WTGACK11 WTGACK12 1 7 0.0000 0.0000 0.000000   1920              
WTGACK11 WTREBI11 1 0 2.0960 21.184 233.3030   1920              
WTGRAD5  WKUPRE5  1 0 3.8790 13.203 93.63600    630              
WTKAK721 WRPKAK21 1 0 0.4000 2.6900 23.34700    720              
WTKAK721 WTKAK722 1 7 0.0000 0.0000 0.000000    720              
WTKAK721 WZENI221 1 0 1.3000 7.3600 53.59500    720              
WTKAKA51 WBREZA5  1 0 2.1250 7.2180 50.00000    645              
WTKAKA51 WCEMEN5  1 0 0.5170 1.7620 11.98300    645              
WTKAKA51 WDOBRI5  1 0 0.6360 2.1700 14.79300    645              
WTKAKA51 WILIJA5  1 0 2.3400 7.9820 54.54500    645              
WTKAKA51 WTKAKA52 1 7 0.0000 0.0000 0.000000    509              
WTKAKA51 WZENI151 1 0 3.5730 12.029 78.84300    509              
WTOPOL5  WLAKT25  1 0 1.7620 5.8380 41.48800    645              
WTRAV15  WTRAV25  1 0 0.8860 2.0410 12.81000    467              
WTRAV15  WZENI151 1 0 2.1730 7.4100 50.49600    645              
WTREB15  WBILEC5  1 0 4.5120 9.8000 63.96700    468              
WTREBI11 WTREBI12 1 7 0.0000 0.0000 0.000000   1920              
WTREBI11 XTR_LA11 1 1 1.5235 14.674 157.0431   1920              
WTREBI21 WHEDUB2  1 0 0.8000 4.3200 43.98800    786              
WTREBI21 WMOST321 1 0 6.7400 35.240 230.5580    720              
WTREBI21 WMOST321 2 0 6.7700 35.340 231.0740    720              
WTREBI21 WTREBI22 1 7 0.0000 0.0000 0.000000    720              
WTREBI21 XTR_PE21 1 1 2.3900 13.028 77.72700    720              
WTREBI21 XTR_PL21 1 1 0.4000 2.1600 22.16900    720              
WTREBI5  WTREB15  1 0 1.5360 3.3360 21.73600    468              
WTREBI5  XTR_HN51 1 1 2.9570 6.4220 41.90100    468              
WTREBI5  XTR_KO51 1 1 1.7090 3.7110 24.21500    468              
WTSBJE5  WHJAJ151 1 0 1.1950 3.9700 28.26400    600              
WTSBJE5  WMGRAD5  1 0 1.1950 3.9700 28.26400    600              
WTSTAN11 WTSTAN12 1 7 0.0000 0.0000 0.000000    960              
WTSTAN51 WTESLI5  1 0 2.5483 8.4451 60.02000    645              
WTSTAN51 WTSTAN52 1 7 0.0000 0.0000 0.000000    645              
WTSTAN51 WUKRIN5  1 0 2.4200 8.0200 57.02500    645              
WTTUZ62  WTUZL421 1 0 0.4000 2.1000 13.59500    720              
WTTUZL21 WGRADA2  1 0 3.8300 19.850 131.3220    720              
WTTUZL21 WTTUZL22 1 7 0.0000 0.0000 0.000000    720              
WTTUZL21 WTUZL421 1 0 0.4400 2.2600 14.73100    720              
WTTUZL21 WTUZL421 2 0 0.3900 2.0500 13.34700    720              
WTTUZL21 XTU_DA21 1 1 3.5330 18.486 120.7230    720              
WTTUZL51 WHAK  51 1 0 0.0830 0.2870 1.983000    645              
WTTUZL51 WLUKA151 1 0 1.9430 6.6550 45.12400    645              
WTTUZL51 WLUKA151 2 0 1.5500 5.2960 35.86800    645              
WTTUZL51 WTTUZL52 1 7 0.0000 0.0000 0.000000    645              
WTTUZL51 WTUZLC51 1 0 1.5230 5.1990 35.45500    645              
WTUGLJ11 WTUGLJ12 1 7 0.0000 0.0000 0.000000   1920              
WTUGLJ11 WTUZL411 1 0 1.3280 13.344 147.4030   1920              
WTUGLJ11 XUG_ER11 1 1 1.5680 15.832 174.9860   1920              
WTUGLJ11 XUG_SM11 1 1 1.1530 12.594 129.5910   1920              
WTUGLJ51 WBJEL25  1 0 2.2750 7.5390 53.63600    600              
WTUGLJ51 WLOPAR5  1 0 1.9600 6.4960 46.19800    468              
WTUGLJ51 WTUGLJ52 1 7 0.0000 0.0000 0.000000    645              
WTUGLJ51 WZVORN51 1 0 5.5420 18.366 130.5790    645              
WTUZL411 WTSTAN11 1 0 1.6090 18.560 237.2370    960              
WTUZL411 WTUZL412 1 7 0.0000 0.0000 0.000000   1920              
WTUZL421 WRPKAK21 1 0 5.7020 29.805 194.9590    720              
WTUZL421 WTUZL422 1 7 0.0000 0.0000 0.000000    720              
WTUZL421 WZENI221 1 0 5.3340 27.835 181.3020    720              
WTUZL451 WBANOV5  1 0 2.0320 7.0300 46.28100    390              
WTUZL451 WDJURD5  1 0 1.2850 4.3780 29.83500    600              
WTUZL451 WHAK  51 1 0 0.6260 2.1630 14.21500    645              
WTUZL451 WTUZL452 1 7 0.0000 0.0000 0.000000    645              
WTUZL451 WTUZL551 1 0 1.1170 3.8070 25.95000    640              
WTUZL451 WTUZLC51 1 0 1.0810 3.6830 25.12400    645              
WTUZL551 WTUZL552 1 7 0.0000 0.0000 0.000000    645              
WTUZL551 WTUZLC51 1 0 0.9000 3.0590 21.07400    645              
WTUZLC51 WTUZL35  1 0 0.7140 2.3660 16.86000    645              
WTUZLC51 WTUZLC52 1 7 0.0000 0.0000 0.000000    645              
WVARES5  WVISOK5  1 0 2.3750 8.1050 55.28900    315              
WVISEG11 WTUZL411 1 0 3.8560 38.400 447.2920    960              
WVISEG11 WVISEG12 1 7 0.0000 0.0000 0.000000    960              
WVISEG2  XVI_PO21 1 1 0.7240 3.9460 23.53300    720              
WVISEG51 WHRDUB5  1 0 2.1470 7.1060 50.49600    648              
WVISEG51 WROGAT5  1 0 2.7710 9.1830 65.28900    648              
WVISEG51 WVISEG52 1 7 0.0000 0.0000 0.000000    645              
WVISOK5  WFOJNI5  1 0 2.6620 8.8220 62.72700    645              
WVITEZ5  WNTRAV5  1 0 0.6610 2.2910 15.04100    645              
WVLASE5  WKLADA5  1 0 2.6740 8.8620 63.05799    600              
WVRNOG5  WBUZIM5  1 0 1.3330 4.5400 30.99200    642              
WWGBRS5  WPOSUS5  1 0 2.6180 8.9100 62.47900    642              
WWGBRS5  WTGRAD5  1 0 1.3800 4.6980 32.97500    642              
WWJELO5  WRAMA 5  1 0 4.6770 15.916 112.0660    645              
WWJELO5  WTGRAD5  1 0 0.6130 2.0860 13.88400    642              
WWPODV5  WMOST251 1 0 0.8650 2.8610 19.30000    642              
WZAVID5  WZENI151 1 0 4.7840 16.340 111.3220    645              
WZENI151 WZENI152 1 7 0.0000 0.0000 0.000000    509              
WZENI221 WZENI222 1 7 0.0000 0.0000 0.000000    720              
WZENI251 WBUSOV5  1 0 1.3330 4.5410 30.99200    645              
WZENI251 WCEMEN5  1 0 1.9200 6.5500 44.71100    645              
WZENI251 WJUG  5  1 0 1.3560 4.6260 31.48800    532              
WZENI251 WSJEVE5  1 0 0.9720 3.3150 22.56200    528              
WZENI251 WZENI151 1 0 1.1650 3.9690 27.10700    440              
WZENI251 WZENI252 1 7 0.0000 0.0000 0.000000    645              
WZENI251 WZENI35  1 0 0.4090 1.3560 9.752000    396              
WZENI251 WZENI35  2 0 0.4090 1.3560 9.752000    396              
WZVORN51 WTUZL551 1 8 2.2870 7.5790 53.88400    645              
WZVORN51 WZVORN52 1 7 0.0000 0.0000 0.000000    645              
WZVORN51 XZV_BI51 1 1 0.4110 1.3630 9.669000    645              
XAC_LO11 FLONNY12 1 0 0.7850 9.8800 122.0000   2547 .ACHE71LONNY 
XAL_LG11 EALDEA11 1 0 0.1100 1.0200 10.88000   2120              
XAL_PN21 EALDEA21 1 0 1.5200 8.6700 56.79000    981              
XAL_PN22 EALDEA21 2 0 1.5400 8.7900 57.23000    981              
XAL_PO21 IPONTA21 1 0 0.4370 2.6860 17.11000    730 PONTTIAC 1   
XAL_RO11 FALBER11 1 0 1.5060 26.725 345.0000   1890 .RODP71ALBER 
XAL_RO11 IRONT112 1 0 1.7150 28.310 317.8200   1890 RONTTIAB 1   
XAL_RO12 FALBER14 2 0 1.5030 26.640 345.0000   1890 .RODP72ALBER 
XAL_RO12 IRONT113 2 0 1.7200 28.365 318.3200   1890 RONTTIAB 2   
XAR_AR21 EARKA221 1 0 1.0900 7.0500 58.39000   1075              
XAR_AR21 FARGIA23 1 0 1.1250 7.1505 57.98500   1076 .ARKA61ARGIA 
XAR_GA1G GARACH11 1 9 0.0000 0.0800 0.000000   1439 _EQB_22611_9 
XAR_GA1I IGLNN41Z 1 8 4.4500 0.0500 0.000000   9999 GLNNTIAR 1   
XAS_SI11 FSIERE11 1 0 0.4650 4.5450 70.00000   1920 .ASPH71SIERE 
XAU_M.21 FM.MA521 1 8 0.1175 0.9395 6.316000   1161 .AUBA61M.MA5 
XAU_MO22 FMOULA21 1 0 0.3955 3.1625 21.00000   1468 MOULA61.TDAU 
XAU_SA21 FSANEM21 1 8 0.0830 0.5835 8.000000   9999 SANEM61Z.P26 
XAV_AV11 FAVELI13 2 0 0.5225 6.5465 80.00000   4046 .AVEL72AVELI 
XAV_MA11 FMASTA12 1 0 0.8605 10.997 155.0000   4046 .AVEL71MASTA 
XB._CA21 FZMENT21 1 0 0.3650 2.2100 15.00000    950 .CAMP61ZMENT 
XB._CA21 ICMPTA22 1 0 0.3125 2.2850 16.92000    950 CMPTTIZM 1   
XBA_KF31 D8BAZ_31 1 8 0.4418 1.4680 735.1327    840 155          
XBA_KF32 D8BAZ_32 1 8 0.4418 1.5039 746.1283    840 156          
XBA_MA11 FMAMBE13 1 0 0.7850 8.2150 86.50001   1600 .BASS71MAMBE 
XBA_SI11 FSIERE12 1 0 0.6600 7.4550 79.50000   1920 .BASS71SIERE 
XBE_BU51 _BERIV5  1 8 2.5384 5.4200 23.81697    585              
XBE_OX21 D6OXYL21 1 8 0.0500 0.0500 8.136730   1290 YOxylux/XBE_ 
XBE_TI11 D7TIEN1A 1 0 0.1570 1.7070 18.40000   1792 AARE W       
XBE_TI21 D7TIEN2C 1 8 0.2450 1.9100 16.20000    896 AARE O       
XBG_TH11 GTHESS13 1 1 3.1204 35.000 345.9140   1599 _AC_1813_990 
XBI_MO31 ABISTR3  1 0 5.6820 14.548 88.58800    360              
XBI_MO31 GMOURT31 1 1 5.3149 12.462 77.84700    450 _AC_22531_99 
XBI_NI51 0VILUS5K 1 1 1.4180 3.5120 28.67799    460              
XBI_PR21 EBIESC21 1 0 2.1800 10.470 64.59000    787              
XBI_PR21 FPRAGN23 1 0 2.2150 10.195 64.63400    786 .BIES61PRAGN 
XBR_AV11 EBROVA11 1 0 1.2100 12.500 146.1100   1847              
XBR_SL51 WBBROD51 1 1 0.6430 1.3970 9.000000    500              
XCA_AL11 ECARTE11 1 0 0.7400 7.5700 89.47000   2163              
XCA_AL12 ECARTE11 2 0 0.7400 7.5700 89.47000   2163              
XCE_FR11 ECEDIL11 1 8 0.3900 4.3700 45.43000   2000              
XDI_ME11 D2DIEL13 1 0 0.6690 3.8500 109.9557   2216 MEED SW      
XDI_ME12 D2DIEL15 1 0 0.6690 3.8500 109.9557   2216 MEED WS      
XDO_RA11 RRAHM41  1 0 2.1250 25.825 338.7098   2000              
XED_EE1D K1EDR_1  1 0 0.0000 0.0500 0.000000   9999 C_EDR-P1     
XEE_FE1N NEDC3811 1 0 0.0001 0.0500 0.003140   2500 EDC-FE380    
XEI_MU11 FMUHLB13 1 0 0.3815 4.1025 35.00000   2559 .EICH71MUHLB 
XEI_VO21 FVOGEL21 1 0 0.5365 2.9760 5.000000   1100 .EICH61VOGEL 
XEN_SA21 D7ENSD2A 1 8 0.9250 4.0670 47.60000    740 AVOLD        
XEN_SA21 FSSAVO21 1 8 0.8355 3.8410 50.00000    740 .ENSD61SSAVO 
XEN_VI11 FVIGY 14 1 0 0.3700 5.1350 89.50001   2720 .ENSD71VIGY  
XEN_VI12 FVIGY 13 2 0 0.3650 5.1350 89.50001   2720 .ENSD72VIGY  
XFG_HK11 K1FGD_1  1 0 0.0000 0.0500 0.000000   9999 C_FGD-P1     
XFI_PR21 AFIERZ2  1 0 2.8500 14.870 96.65000    720              
XFI_PR21 _PRIZ222 1 0 2.8500 14.870 96.65013    720              
XFL_BI11 GMELIT11 1 1 0.5526 6.1246 59.79600   1240 _AC_6011_992 
XFL_KA11 K1KAS_1  2 0 0.2340 4.9690 86.38000   2400 C_HAND-KAS_1 
XFL_KA12 K1KAS_1  1 0 0.2340 4.9690 86.38000   2400 C_HAND-KAS_2 
XGO_ME21 IMESM121 1 0 1.8140 9.6705 59.03000    730 MESMTIGO 1   
XGR_HG11 NHGL381B 1 0 0.3000 2.9001 45.52139   2511 GNA-HGL380 Z 
XGR_KN51 WGRAHO5  1 1 1.1000 2.5300 17.00000    480              
XGR_MA1N NMDC381A 1 0 0.0001 0.0500 0.003140   2500 MDC-GR380    
XHE_AR11 EHERNA11 1 0 0.8000 8.1800 91.41000   2049              
XHE_AR11 FARGIA11 1 0 0.7855 8.4690 88.24300   2050 .HERN71ARGIA 
XHG_MI11 D8HGW_12 1 8 0.2330 2.5300 28.71416   2520 567          
XHG_MI12 D8HGW_11 1 0 0.2430 2.6060 29.81371   2520 568          
XJA_KA11 K1KAS_1  1 0 0.2960 3.4660 43.69000   2216 C_JARD-KAS_1 
XJA_KA12 D2JARD12 1 0 0.2960 3.4660 43.66814   2216 2            
XJA_KA12 K1KAS_1  2 0 0.2960 3.4660 43.69000   2216 C_JARD-KAS_2 
XKA_KB11 AKOMAN1  1 0 2.2820 24.342 278.5000   1900              
XKA_KB11 _TKOSB11 1 0 2.2820 24.341 278.4999   1720              
XKA_PG11 0PODG211 1 1 2.2820 24.341 278.5000   1920              
XKA_PG11 ATIRA21  1 0 2.2820 24.342 278.5000   1900              
XKB_NI11 _TKOSB11 1 0 1.8589 20.679 209.3399   1720              
XKO_LA11 0LASTV11 1 1 0.0050 0.0550 0.505870   1920              
XKO_LA11 IKOTR11Z 1 0 0.0025 0.1500 0.050000   1600 KOTR_ILA 1   
XKO_LA12 0LASTV11 2 1 0.0050 0.0550 0.505870   1920              
XKO_LA12 IKOTR21Z 2 0 0.0025 0.1500 0.050000   1600 KOTR_ILA 2   
XKV_GR51 WKVAKU5  1 1 0.7260 2.4060 17.00000    645              
XLA_MU11 IMUSM111 1 0 0.9005 9.8225 110.1300   1830 MUSMTILA 1   
XLA_SI11 FSIERE12 1 0 0.6770 7.5455 78.00001   1896 .LAUF71SIERE 
XLA_TI11 D7TIEN1A 1 0 0.4030 3.5990 41.80000   1620 ANDLSB       
XLI_SO21 ISOVVA21 1 8 3.4840 19.282 125.4900    637 SOVVTILN 1   
XLL_BA11 EECLO111 1 0 0.0100 8.1500 0.030000   1443              
XLL_BA11 FBAIXA11 1 0 0.0000 0.1000 0.000000   9999 BAIXA9.STLL1 
XLL_BA12 EECLO211 2 0 0.0100 8.1500 0.030000   1443              
XLL_BA12 FBAIXA14 2 0 0.0000 0.1000 0.000000   9999 BAIXA9.STLL2 
XMA_SE11 FMANDA13 1 0 0.0072 0.0718 1.000000   3000 BIPOL71MANDA 
XMA_SE13 FMANDA12 2 0 0.0072 0.0718 1.000000   3000 BIPOL72MANDA 
XMA_SE15 FPEUP511 1 0 0.0000 0.1000 0.000000   9999 PEUP59.CHER1 
XME_CA11 ICAGMA11 1 0 0.1335 1.0425 197.6200    784 CAGMTIME 1   
XMI_NS11 GNSANT15 1 8 1.8530 21.895 306.5299   1920              
XMO_CH21 FCHOO521 1 8 1.5450 11.240 54.50000   1100 .FMON61CHOO5 
XNE_OP51 WNEUM 5  1 1 2.2850 4.9620 18.00000    468              
XNE_ST51 WNEUM 5  1 1 1.2580 2.7310 17.85100    468              
XNR_DT11 D7NRHE1C 1 0 0.4800 7.3100 135.0000   3600 DOETM WS     
XNR_DT11 NDTC381A 1 0 0.4789 7.2212 131.4207   4000 DTC-NDR380 W 
XNR_DT12 D7NRHE1A 1 0 0.3620 7.2050 153.6000   3600 DOETM SW     
XNR_DT12 NDTC381B 1 0 0.4708 7.1976 130.7829   4000 DTC-NDR380 Z 
XNS_BA11 GNSANT13 1 1 1.4400 19.650 282.2366   1517 _AC_28813_99 
XOB_MB11 D7OBZI1A 1 0 0.7200 6.9600 117.2000   2500 SELFK WS     
XOR_ZU51 WORASJ5  1 1 0.8930 1.9390 13.00000    360              
XPA_DI21 IPDRV121 1 8 0.3370 2.4390 16.11000    900 PDRVTIDI 1   
XPE_AH21 D2YSI 21 1 0 0.3130 2.2212 16.63787   1200 233/230      
XPE_PI21 D2PI  21 1 0 2.2340 11.936 156.8911   1563 256          
XPE_SI21 D2YSI 22 1 0 0.3130 2.2212 16.63787   1200 234/230      
XPI_GI11 IPIOTA11 1 8 0.0050 0.1500 0.010000   1920 PIOTTIFRIT_I 
XPI_GI12 IPIOTA11 2 8 0.0050 0.1500 0.010000   1920 PIOTTIFRIT_I 
XPL_BB21 0TPLJE21 1 1 3.8960 20.606 126.4550   1020              
XPL_BB21 JBBAST21 1 0 3.8960 20.606 126.4498    729              
XPL_BI21 0TPLJE21 1 1 1.3850 7.0690 40.88990    729              
XPL_ZA51 0PLJEV51 1 9 3.4850 7.6580 48.99800    460              
XPO_KR21 _PODUJ2  1 0 3.4370 19.384 110.2689    720              
XPU_TV11 EPUEGU11 1 0 1.0200 9.2500 107.7500   2000              
XRE_DI11 IRDPVA11 1 0 0.5200 7.1115 96.35001   2220 RDPVTIDI 1   
XRI_AV21 IAVITA21 1 0 2.0620 12.382 89.71001    810 AVITTIRI 1   
XRI_CO21 FCORNI21 1 0 2.8625 17.571 128.0000    890 .RIDD61CORNI 
XRI_PE11 0RIBAR11 1 1 1.1990 13.583 134.5500   1920              
XRI_PE11 _PEJA312 1 0 1.2080 14.107 126.8829   1720              
XRI_VA21 IVALT121 1 0 1.8635 11.203 77.76001    810 VALTTIRI 1   
XRO_B.11 FB.TOL11 1 0 0.6180 9.2805 115.5000   2240 .ROMA71B.TOL 
XRO_GO11 IGORM111 1 0 1.1510 17.067 235.2900   1920 GORMTIRO 1   
XRO_SF11 ISFIM111 1 0 0.5820 8.4750 109.8300   1920 SFIMTIRO 1   
XS._CO21 FCORNI24 1 0 2.2330 13.179 97.00000    890 .SSTR61CORNI 
XSA_PI21 0HPIVA21 1 1 1.7860 17.997 150.4550    790              
XSA_PN21 ESAUCE21 1 0 1.1600 6.4600 40.69000    944              
XSE_PA21 IPLLTA21 1 0 0.9060 4.8305 31.89000    730 PLLTTISE 1   
XSI_MB11 D7SIER1B 1 8 0.4950 4.9350 81.60000   2500 SELFK SW     
XSK_UR11 _FERZ211 1 0 0.8160 8.9750 89.44897   1720              
XSO_BU11 IBULM111 1 0 1.1790 14.211 153.8600   1860 BULMTISO 1   
XSO_SO21 FSOTEL21 1 0 0.0500 0.2000 21.00000   9999 .SOTE61SOTEL 
XSO_SO22 FSOTEL22 2 0 0.0500 0.2000 21.00000   9999 .SOTE62SOTEL 
XTA_FA11 ETARIF11 1 0 0.5000 1.4200 1140.000   1032              
XTA_FA12 ETARIF12 2 0 0.4400 1.5000 1223.420   1032              
XTH_DU11 GTHESS11 1 1 1.9717 20.080 210.4810   1240 _AC_1811_999 
XTJ_K13K K1TJE_3  1 0 0.0000 0.0500 0.000000   9999 E_TJE-P1     
XTJ_K23K K1TJE_3  1 0 0.0000 0.0500 0.000000   9999 E_TJE-P2     
XTJ_K31K K1TJE_1  1 0 0.0000 0.0500 0.000000   9999 C_TJE-P3     
XTJ_K41K K1TJE_1  1 0 0.0000 0.0500 0.000000   9999 C_TJE-P4     
XTO_CH11 FTOURB11 1 0 0.0000 0.1000 0.000000   9999 TOURB9.DAED1 
XTR_HN51 0HNOVI51 1 1 2.9570 6.4220 41.90100    470              
XTR_LA11 0LASTV11 1 0 1.5230 14.674 157.0431   1920              
XTR_PE21 0HPERU21 1 1 2.3900 13.028 77.72699    790              
XVA_NP51 _VALAQ5  1 0 3.5153 7.6226 47.52999    585              
XVA_PR21 FPRESS23 1 0 1.1450 6.8300 50.00000    966 PRESS61VALLO 
XVD_PO21 0PODG121 1 1 1.5140 7.7920 52.68800    720              
XVD_PO21 AKOPLI2  1 0 1.5144 7.7921 52.68800    720              
XVE_B.11 FB.TOL11 1 0 0.0900 1.2350 16.00000   1950 .VERB71B.TOL 
XVE_GE21 FGEN.P23 1 0 0.6920 4.7370 35.00000   1060 .VERB61GEN.P 
XVE_GE22 FGEN.P24 2 0 0.6915 4.7340 35.00000   1060 .VERB62GEN.P 
XVH_L11K K1VHA_1  1 0 0.0000 0.0500 0.000000   9999 C_VHA-P1     
XVH_L21K K1VHA_1  1 0 0.0000 0.0500 0.000000   9999 C_VHA-P2     
XVI_BA11 EVIC  11 1 0 1.5000 16.540 199.6200   2179              
XVI_BA11 FBAIXA12 1 0 1.5080 16.473 211.0365   2179 .VICH71BAIXA 
XVI_KR11 D8VIE_13 1 8 0.3500 3.4900 57.17699   2520 507          
XVI_PO21 JPOZEG21 1 0 2.7660 14.256 89.75500    729              
XVL_VE11 FVLARO11 1 0 0.4800 5.7950 43.50000   2585 .VENA71VLARO 
XVL_VE11 IVNST111 1 0 0.4725 5.5635 42.90000   2585 VNSTTIVL 1   
XVR_LJ51 WLJUBU51 1 1 1.5450 1.6560 10.00000    480              
XWE_WB21 D73YWB2O 1 8 0.0100 0.0590 0.400000   1540 DELLM O      
XWE_WB22 D73YWB2W 1 8 0.0060 0.0500 0.500000   1472 BLUDNZ W     
XZE_KA11 AZEMLA1  1 0 1.4440 14.997 170.9500   1900              
XZE_KA11 GKARDI15 1 1 2.3040 25.493 248.8959   1599 _AC_5115_993 
YAEROD5  YISTOK5  1 0 0.0605 0.4356 6.611570    824 138/1B       
YAEROD5  YSK  45  1 0 0.2783 2.0328 28.92561    824 138B         
YBEROV5  YDELCE5  1 0 3.9809 11.059 92.56198    645 184          
YBEROV5  YRADOV5  1 0 4.5617 12.645 105.7851    645 173          
YBITOL1  XFL_BI11 1 1 0.4800 4.8000 63.18750   1241 450          
YBITOL1  YDUBRO1  1 8 2.5600 23.040 304.5625   1758 446          
YBITOL1  YSK  41  1 0 3.5200 31.360 414.5000   1758 447          
YBITOL5  YBITOL52 1 0 1.5488 4.2955 43.80165    645 136A         
YBITOL5  YBITOL52 2 0 1.5488 4.2955 43.80165    645 136B         
YBITOL5  YBITOL54 1 0 0.7381 2.0449 17.35537    645 121/3        
YBITOL5  YPRILE51 1 0 4.0051 11.120 93.38842    645 109          
YBITOL5  YSOPOT5  1 0 5.9532 12.584 81.81817    488 107/2        
YBITOL52 YBITOL53 1 0 1.4520 4.0293 41.32231    645 164B         
YBITOL52 YBITOL54 1 0 2.9282 8.1191 83.47107    645 164/1A       
YBITOL52 YSUVOD51 1 0 0.3630 1.0285 10.74380    645 149A         
YBITOL52 YSUVOD51 2 0 0.3630 1.0285 10.74380    645 149B         
YBITOL53 YBITOL54 1 0 1.4762 4.0898 42.14876    645 164/2A       
YBITOL54 YRESEN5  1 0 3.1218 8.6515 72.72727    645 121/2        
YBUCIM5  YDUBRO5  1 0 3.8357 10.624 89.25620    645 137          
YBUCIM5  YRADOV5  1 0 1.2463 3.4606 28.92561    645 132/1        
YBUCIM5  YSTIP252 1 0 2.5894 7.1995 60.33058    645 131/2        
YDELCE5  YMKAME5  1 0 2.2022 6.1105 51.23967    645 170          
YDUBRO1  XTH_DU11 1 1 1.6000 15.200 199.7500   1241 422          
YDUBRO1  YSK  41  1 0 2.5600 22.879 300.9375   1758 421          
YDUBRO1  YSTIP 1  1 0 1.2800 11.200 148.6250   1758 448          
YDUBRO5  YFENI 5  1 0 1.5246 6.1105 54.54544   1648 163A         
YDUBRO5  YFENI 5  2 0 1.5246 6.1105 54.54544   1648 163B         
YDUBRO5  YKAVAD5  1 0 1.5851 4.3923 37.19007    645 117/1        
YDUBRO5  YNEGOT5  1 0 0.6292 1.7545 14.87603    645 139          
YDUBRO5  YTPPNE5  1 0 0.0484 0.4840 6.611570    645 134          
YDUBRO5  YTPPNE5  2 0 0.0484 0.4840 6.611570   2052 135          
YG.BAB5  YSK  15  1 0 0.1936 1.4157 20.66116    824 157          
YG.PET5  YSK  15  1 0 1.3189 3.6663 30.57851    645 108/3        
YG.PET5  YSK  35  1 0 2.4805 6.8607 57.85123    645 108/2        
YGLOBO5  YSPILJ5  1 0 1.6093 4.4528 37.19007    645 112          
YGLOBO5  YSTRUG5  1 0 3.8599 10.696 90.08264    645 120/1        
YGOSTI5  YJUGOH5  1 0 4.3197 11.979 100.8264    645 108/1A       
YGOSTI5  YOSLOM5  1 0 4.4044 12.209 102.4793    645 188          
YISTOK5  YSK  45  1 0 0.8591 2.3716 19.83470    824 138/1A       
YJUGNO5  YSK  45  1 0 0.8349 2.3111 19.00826    645 182A         
YJUGOH5  YJUGOH5Q 1 9 0.0000 0.0500 0.000000      0 YJUGOH5Q_UCT 
YJUGOH5  YSK  15  1 0 0.8349 2.3111 19.00826    645 182B         
YJUGOH5  YSK  35  1 0 4.9368 13.697 114.8759    645 108/1B       
YJUGOH5  YTEARC5  1 0 0.4235 1.1858 9.917360    645 103/1        
YKAVAD5  YKAVAD52 1 0 0.2178 0.5929 4.958680    645 166          
YKAVAD5  YPRILE51 1 0 5.2393 14.520 121.4876    645 122          
YKAVAD5  YTIKVE5  1 0 0.9680 2.6741 22.31405    645 114          
YKICEV5  YOSLOM5  1 0 2.5047 5.1304 40.49586    488 106/2        
YKICEV5  YSOPOT5  1 0 6.4614 13.649 89.25620    488 107/1        
YKOCAN5  YMKAME5  1 0 2.4684 6.8365 57.02479    645 171          
YKOCAN5  YSTIP15  1 0 5.3966 11.398 74.38017    488 115          
YKOZJA5  YSVPET5  1 0 1.1737 3.2428 27.27273    645 143/2        
YKOZLE5  YSK  35  1 0 0.2299 0.9317 9.917360    824 154AB        
YKPALA5  XSK_KP51 1 1 1.5246 4.2229 35.53718    645 180          
YKRATO5  YKPALA5  1 0 2.4200 6.7034 56.19834    645 172          
YKRATO5  YKUMAN51 1 0 6.4977 13.733 89.25620    488 119/2        
YKRATO5  YPROBI5  1 0 3.4001 7.1753 47.10744    488 119/3        
YKUMAN51 YKUMAN52 1 0 0.5324 1.4883 14.87603    645 159A         
YKUMAN51 YSK  15  1 0 4.9852 10.539 68.59504    488 119/1        
YKUMAN52 YRAFIN5  1 0 2.0207 5.6144 47.10744    645 117          
YOHRID51 YOHRID52 1 0 0.4114 1.1495 9.917360    645 183          
YOHRID51 YSTRUG5  1 0 3.1702 8.7725 73.55371    645 120/2        
YOHRID52 YRESEN5  1 0 4.1866 11.616 97.52066    645 121/1        
YOPOLE5  YSTIP15  1 0 3.2065 7.0543 47.93388    488 105/2        
YOSLOM5  YSAMOK5  1 0 2.0812 5.7717 48.76033    645 144          
YPOLOG5  YTETOV51 1 0 2.2143 6.1347 51.23967    645 103/2B       
YPRILE51 YPRILE52 1 0 0.2178 0.5929 5.785120    645 148AB        
YPRILE51 YPRILE53 1 0 0.6534 1.8150 14.87603    645 155          
YPROBI5  YSTIP15  1 0 4.8884 10.333 66.94214    488 116          
YRADOV5  YSTRUM51 1 0 3.5453 9.8373 82.64463    645 132/2        
YRAFIN5  YBUNAR5  1 0 2.0691 5.7475 47.93388    645 145/2        
YSAMOK5  YKOZJA5  1 0 2.6741 7.4294 61.98347    645 143/1        
YSK  15  YSK  45  2 0 2.0207 5.6144 47.10744    645 101/1        
YSK  15  YTE-TO5  1 0 1.7666 4.8884 50.41321    824 110/3        
YSK  25  YSK  45  1 0 0.5082 1.4157 11.57025    645 130/2        
YSK  25  YSK  45  2 0 0.3388 1.3794 12.39670    824 110/1        
YSK  25  YUSJE 5  1 0 0.3509 0.7381 4.958680    488 129          
YSK  35  YSK  45  1 0 1.8513 5.1425 42.97520    645 130/1        
YSK  35  YSVPET5  1 0 2.1780 6.0379 61.98347    824 143/3        
YSK  41  YSK 5 1  1 0 0.6400 5.6000 73.06249   1758 420/2        
YSK  45  YBUNAR5  1 0 0.8349 2.3111 19.00826    645 145/1        
YSK  45  YDRACE5  1 0 0.3388 0.9196 7.438020    645 146A         
YSK  45  YDRACE5  2 0 0.3388 0.9196 7.438020    645 146B         
YSK  45  YPETRO5  1 0 1.3552 3.7631 38.84297    645 101/2        
YSK  45  YTE-TO5  1 0 1.1495 3.2065 33.05785    824 110/3        
YSK 5 1  XSK_UR11 1 1 0.6400 6.2400 82.87500   1758 420/1        
YSTIP 1  XCM_ST11 1 1 0.6400 6.2400 82.87500   1758 449          
YSTIP 1  XST_VR11 1 1 1.4400 12.320 167.5625   1919 423          
YSTIP15  YSTIP252 1 0 0.6413 1.7787 14.87603    645 131/2        
YSTRUM51 YSTRUM52 1 0 0.2299 0.6292 4.958680    645 176          
YSTRUM51 YSUSIC5  1 0 2.0086 5.5781 47.10744    645 140          
YSUSIC5  XPE_SU51 1 1 1.3189 3.6663 30.57851    645 141          
YSUVOD51 YBGNE05  1 0 0.6050 2.7951 32.23140    645 149B         
YTETOV51 YTEARC5  1 0 2.4684 6.8365 57.02479    645 103/2        
YTETOV51 YTETOV52 1 0 0.3025 0.8228 6.611570    645 185          
YTIKVE5  YFENI 5  1 0 0.5082 1.4157 11.57025    645 165A         
YV.GLA5  YG.BAB5  1 0 0.4719 1.3189 10.74380    824 158          
YV.GLA5  YSK  15  1 0 0.2299 0.6292 4.958680    824 156          
YVALAN5  YDUBRO5  1 0 4.6827 12.971 109.0908    645 117/2        
YVALAN5  YGEVGE5  1 0 2.2869 6.3404 52.89255    645 160          
YVALAN5  YSTRUM52 1 0 3.0250 6.4009 41.32231    488 118          
YVALAN5  YVBOGD5  1 0 2.2869 4.8400 31.40496    645 199          
YVELEC5  YVELES52 1 0 0.2420 0.6655 5.785120    645 189          
YVELES5  YOPOLE5  1 0 3.4243 7.9013 57.02479    488 105/1        
YVELES5  YPETRO5  1 0 3.0976 8.5789 71.90083    645 101/3        
YVELES5  YTOPIL5  1 0 0.2783 0.7623 6.611570    645 128          
YVELES5  YTOPIL5  2 0 0.2904 0.7865 6.611570    645 127          
YVELES5  YVELEC5  1 0 0.5808 1.2342 8.264460    488 162          
YVELES5  YVELES52 1 0 0.1210 0.3267 2.479340    645 113/1A       
YVRUTO5  YGOSTI5  1 0 0.9801 2.7104 22.31405    645 194          
YVRUTO5  YPOLOG5  1 0 1.6093 4.4528 37.19007    645 190          
YVRUTO5  YSK  15  1 0 5.2151 20.860 186.7769    824 198          
YVRUTO5  YSPILJ5  1 0 5.4208 15.052 126.4462    645 111          
YZAPAD5  YKOZLE5  1 0 0.3388 1.2100 10.74380    645 133/154      
YZAPAD5  YSK  35  1 0 0.3388 0.9196 7.438020    645 133A         
YZGROP5  YKAVAD5  1 0 3.1218 8.6515 72.72727    645 113/2        
YZGROP5  YVELES52 1 0 1.5488 4.2955 36.36364    645 113/1B       
YZLZJU5  YZLZJU5Q 1 9 0.0000 0.0500 0.000000      0 YZLZJU5Q_UCT 
YZLZJU5  YZLZJU5Q 2 9 0.0000 0.0500 0.000000      0 YZLZJU5Q_UCT 
YZLZJU5  YZLZJU5Q 3 9 0.0000 0.0500 0.000000      0 YZLZJU5Q_UCT 
YZLZSV5  YSK  15  1 0 0.0847 0.8228 11.57025   1023 123A         
YZLZSV5  YSK  15  2 0 0.0847 0.8228 11.57025   1023 123B         
YZLZSV5  YSK  15  3 0 0.0847 0.7986 11.57025   1023 124A         
YZLZSV5  YSK  15  4 0 0.0847 0.7986 11.57025   1023 124B         
YZLZSV5  YZLZJU5  1 0 0.2420 0.6655 5.785120    519              
YZLZSV5  YZLZJU5  2 0 0.2420 0.6655 5.785120    519              
YZLZSV5  YZLZSV5Q 1 9 0.0000 0.0500 0.000000      0 YZLZSV5Q_UCT 
ZABR2151 ZABRL151 1 0 0.0000 0.0617 0.000000  52481 K_ABR11L     
ZABR2151 ZABRL152 1 0 0.0000 0.0617 0.000000  52481 K_ABR12L     
ZABR2151 ZCHS2151 1 1 12.932 35.461 0.000000  52481 L_EQ2210     
ZABR2151 ZKOZ2151 1 1 68.094 137.78 0.000000  52481 L_EQ2211     
ZABR2151 ZLSY2151 1 1 0.7393 3.0528 0.000000  52481 L_EQ2212     
ZABR2151 ZOSC2151 1 1 76.569 202.45 0.000000  52481 L_EQ2213     
ZABR2151 ZROZ2151 1 1 50.353 142.48 0.000000  52481 L_EQ2214     
ZABR2151 ZSTW2151 1 1 11.232 37.515 0.000000  52481 L_EQ2215     
ZABR2221 ZABR2222 1 2 0.0000 0.0000 0.000000  26241 !ABR212      
ZABR2221 ZPUL2222 1 0 2.2893 12.928 151.8182    848 2101         
ZABR2222 ZMKR2221 1 0 5.6289 34.030 218.5950    763 2004         
ZABR2222 ZSTW2221 1 0 5.9919 36.552 227.3347    763 2003         
ZADA4151 ZADAFO51 1 0 0.0000 0.0617 0.000000  52481 K_ADAO1F     
ZADA4151 ZTRE1151 1 1 46.984 102.79 0.000000  52481 L_EQ2353     
ZADA4151 ZZGI1152 1 1 17.159 46.977 0.000000  52481 L_EQ2354     
ZADA4221 ZADA4222 1 2 0.0000 0.0000 0.000000  26241 !ADA214      
ZADA4221 ZKON4222 1 0 3.3783 18.102 112.8719    843 4310         
ZADA4222 ZKON4221 1 0 2.1102 15.498 104.7934   1080 4311         
ZANI3151 ZANIFO51 1 0 0.0000 0.0617 0.000000  52481 K_ANIO1F     
ZANI3151 ZANIL152 1 0 0.0000 0.0617 0.000000  52481 K_ANI12L     
ZANI3151 ZANIL15E 1 0 0.0000 0.0617 0.000000  52481 K_ANI1EL     
ZANI3151 ZTRE1151 1 1 22.905 51.794 0.000000  52481 L_EQ2329     
ZANI3151 ZTRE1152 1 1 6.7820 19.740 0.000000  52481 L_EQ2330     
ZANI3151 ZWRZ3151 1 1 0.6534 1.5803 0.000000  52481 L_EQ2331     
ZANI3221 ZJOA3221 1 0 1.0987 6.2000 40.39260    528 3101         
ZATA3221 ZATAL121 1 0 0.0000 0.2468 0.000000  26241 K_ATA11L     
ZATA3221 ZKLA3221 1 0 0.4017 2.2990 14.60740    240 3703         
ZATA3222 ZATAL221 1 0 0.0000 0.2468 0.000000  26241 K_ATA21L     
ZATA3222 ZKLA3222 1 0 0.4017 2.2990 14.60740    240 3702         
ZBEE1411 ZBEEG114 1 8 0.0000 0.8160 0.000000  14432 K_BEE14G     
ZBEE1411 ZTRE1411 1 0 1.2000 12.368 169.8000   1500 E403         
ZBEK1221 ZROG1221 1 0 0.5760 4.3076 37.60330   1329 1401         
ZBEK1222 ZROG1222 1 0 0.5760 4.3076 37.60330   1329 1402         
ZBGC2151 ZBGCFO51 1 0 0.0000 0.0617 0.000000  52481 K_BGCO1F     
ZBGC2151 ZBGCL151 1 0 0.0000 0.0617 0.000000  52481 K_BGC11L     
ZBGC2151 ZBGCL152 1 0 0.0000 0.0617 0.000000  52481 K_BGC12L     
ZBGC2151 ZKRI2151 1 1 5.5539 17.580 0.000000  52481 L_EQ2431     
ZBGC2151 ZSTW2151 1 1 14.397 26.084 0.000000  52481 L_EQ2432     
ZBGC2151 ZTAW3151 1 1 49.627 138.43 0.000000  52481 L_EQ2433     
ZBGC2221 ZCHM2222 1 0 3.7220 27.719 181.5909    900 2301         
ZBIR3151 ZBIRL151 1 0 0.0000 0.0617 0.000000  52481 K_BIR11L     
ZBIR3151 ZKAT3151 1 1 16.464 50.808 0.000000  52481 L_EQ2314     
ZBIR3151 ZKOP3152 1 1 3.6881 11.758 0.000000  52481 L_EQ2315     
ZBIR3151 ZPRB3151 1 1 2.4563 7.6327 0.000000  52481 L_EQ2316     
ZBIR3151 ZSIE3152 1 1 8.2994 25.817 0.000000  52481 L_EQ2317     
ZBIR3151 ZSKA3152 1 1 22.311 56.989 0.000000  52481 L_EQ2318     
ZBIR3152 ZBIRL251 1 0 0.0000 0.0617 0.000000  52481 K_BIR21L     
ZBIR3152 ZKAT3152 1 1 7.6738 24.023 0.000000  52481 L_EQ2395     
ZBIR3152 ZSIE3152 1 1 3.7619 11.397 0.000000  52481 L_EQ2396     
ZBIR3152 ZSKA3151 1 1 22.773 63.917 0.000000  52481 L_EQ2397     
ZBIR3221 ZBYC3221 1 0 1.0987 6.9986 44.19420    700 3014         
ZBIR3221 ZKOM3221 1 0 5.9000 34.901 225.0000    471 3016         
ZBLA3151 ZBLAFO51 1 0 0.0000 0.0617 0.000000  52481 K_BLAO1F     
ZBLA3151 ZBLAG054 1 8 0.0000 0.0617 0.000000  52481 K_BLA04G     
ZBLA3151 ZKED3151 1 1 0.9002 2.6995 0.000000  52481 L_EQ2501     
ZBLA3152 ZBLAFO52 1 0 0.0000 0.0617 0.000000  52481 K_BLAO2F     
ZBLA3152 ZBLAG052 1 8 0.0000 0.0617 0.000000  52481 K_BLA02G     
ZBLA3152 ZKED3151 1 1 0.9002 2.6995 0.000000  52481 L_EQ2463     
ZBLA3221 ZBLA3222 1 2 0.0000 0.0000 0.000000  26241 !BLA213      
ZBLA3221 ZLAG3222 1 0 5.4014 28.299 170.9917    471 3002         
ZBLA3222 ZWIE3222 1 0 2.8992 20.101 140.8058    894 3009         
ZBOG4151 ZBOG4152 1 1 7.7718 17.443 0.000000  52481 L_EQ2200     
ZBOG4151 ZBOGFO51 1 0 0.0000 0.0617 0.000000  52481 K_BOGO1F     
ZBOG4151 ZBOGL15E 1 0 0.0000 0.0617 0.000000  52481 K_BOG1EL     
ZBOG4151 ZCPC4151 1 1 23.839 39.421 0.000000  52481 L_EQ2201     
ZBOG4151 ZSWI4151 1 1 2.9318 7.4028 0.000000  52481 L_EQ2202     
ZBOG4151 ZZBK4151 1 1 14.519 42.483 0.000000  52481 L_EQ2203     
ZBOG4152 ZBOGFO52 1 0 0.0000 0.0617 0.000000  52481 K_BOGO2F     
ZBOG4152 ZBOGL25E 1 0 0.0000 0.0617 0.000000  52481 K_BOG2EL     
ZBOG4152 ZCPC4151 1 1 9.1984 29.904 0.000000  52481 L_EQ2227     
ZBOG4152 ZSWI4151 1 1 2.2651 4.7323 0.000000  52481 L_EQ2228     
ZBOG4152 ZZBK4151 1 1 12.176 30.286 0.000000  52481 L_EQ2229     
ZBOG4221 ZCPC4221 1 8 2.4490 17.685 131.4050    651 4020         
ZBOG4221 ZSWI4222 1 0 1.0696 8.0102 51.19830    621 4606         
ZBUJ3221 XLI_BU21 1 0 3.0105 16.838 112.0041   1048 903          
ZBUJ3221 ZBUJ3222 1 2 0.0000 0.0000 0.000000  26241 !BUJ221      
ZBUJ3221 ZBYC3222 1 0 2.5023 18.402 117.6033    894 3013         
ZBUJ3221 ZZAP3221 1 0 0.4017 3.0008 19.00830   1218 3201         
ZBUJ3222 ZKOM3221 1 0 0.7986 5.4014 38.40910   1050 3203         
ZBUJ3222 ZZAP3222 1 0 0.4017 2.8992 19.60740   1218 3202         
ZBYC3221 ZBYC3222 1 2 0.0000 0.0000 0.000000  26241 !BYC213      
ZBYC3221 ZBYCG021 1 0 0.0000 0.2468 0.000000  26241 K_BYC01G     
ZBYC3221 ZBYCG025 1 8 0.0000 0.2468 0.000000  26241 K_BYC05G     
ZBYC3221 ZBYCG026 1 8 0.0000 0.2468 0.000000  26241 K_BYC06G     
ZBYC3221 ZJAM3221 1 0 2.2990 14.902 100.8058    985 3401         
ZBYC3221 ZPRB3221 1 0 2.1006 13.702 90.00000    754 3015         
ZBYC3221 ZSIE3222 1 0 0.9002 6.2000 44.00830   1041 3410         
ZBYC3221 ZSKA3222 1 0 3.9978 19.200 129.7934    700 3012         
ZBYC3222 ZBYCG022 1 8 0.0000 0.2468 0.000000  26241 K_BYC02G     
ZBYC3222 ZBYCG024 1 8 0.0000 0.2468 0.000000  26241 K_BYC04G     
ZBYC3222 ZKHK3221 1 0 1.6698 12.158 79.79340   1040 3409         
ZBYC3222 ZSIE3221 1 0 0.9002 6.2000 44.00830   1041 3404         
ZBYC3222 ZSKA3221 1 0 3.9978 19.200 129.7934    700 3011         
ZBYC3411 ZBYCG017 1 0 0.0000 0.8160 0.000000  14432 K_BYC07G     
ZBYC3411 ZSKA3411 1 0 1.6800 18.496 236.2812   1209 G006         
ZBYC3411 ZTCN3412 1 0 0.8160 9.5680 102.2000   1200 G402         
ZBYD5151 ZBYDFO51 1 0 0.0000 0.0617 0.000000  52481 K_BYDO1F     
ZBYD5151 ZJAS5151 1 1 1.7315 5.4716 0.000000  52481 L_EQ2398     
ZBYD5151 ZWLA5151 1 1 59.061 207.25 0.000000  52481 L_EQ2399     
ZBYD5221 ZBYD5222 1 2 0.0000 0.0000 0.000000  26241 !BYD215      
ZBYD5221 ZJAS5221 1 0 0.8712 10.232 106.4050    635 6101         
ZCHM2151 ZCHMFO51 1 0 0.0000 0.0617 0.000000  52481 K_CHMO1F     
ZCHM2151 ZRZE2151 1 1 9.8421 19.274 0.000000  52481 L_EQ2422     
ZCHM2151 ZSTW2151 1 1 4.8424 13.275 0.000000  52481 L_EQ2423     
ZCHM2221 ZCHM2222 1 2 0.0000 0.0000 0.000000  26241 !CHM212      
ZCHM2221 ZPEL2222 1 0 1.7182 12.792 83.80170    636 2300         
ZCHM2221 ZSTW2221 1 0 2.7394 20.551 130.7025    916 2303         
ZCHM2222 ZPEL2221 1 0 2.6910 20.062 131.4050    916 2302         
ZCHS2151 ZLSY2151 1 1 17.011 57.093 0.000000  52481 L_EQ2434     
ZCHS2151 ZMKR2151 1 1 12.832 32.354 0.000000  52481 L_EQ2435     
ZCHS2221 ZMKR2222 1 8 3.3783 25.149 164.6074    600 2202         
ZCPC4151 ZCPCFO51 1 0 0.0000 0.0617 0.000000  52481 K_CPCO1F     
ZCPC4221 ZMIK4222 1 0 2.8217 20.478 145.9917    889 4011         
ZCRN4151 ZCRN4152 1 1 12.819 48.136 0.000000  52481 L_EQ2480     
ZCRN4151 ZCRNFO51 1 0 0.0000 0.0617 0.000000  52481 K_CRNO1F     
ZCRN4151 ZWRC4151 1 1 12.781 36.769 0.000000  52481 L_EQ2481     
ZCRN4151 ZZUK4151 1 1 27.577 62.599 0.000000  52481 L_EQ2482     
ZCRN4152 ZCRNFO52 1 0 0.0000 0.0617 0.000000  52481 K_CRNO2F     
ZCRN4152 ZWRC4151 1 1 78.347 180.18 0.000000  52481 L_EQ2483     
ZCRN4411 ZCRN4412 1 2 0.0000 0.0000 0.000000  14432 !CRN414      
ZCRN4411 ZMIK4411 1 0 4.3840 43.136 441.2000   2160 H001         
ZCRN4411 ZPOL4411 1 0 0.6560 6.9280 90.71880   2400 H801         
ZCRN4412 ZPAS4411 1 0 2.7200 27.728 285.2000   2100 H002         
ZCRN4412 ZPOL4412 1 0 0.6560 6.9280 90.71880   2400 H802         
ZCZE4151 ZCZEFO51 1 0 0.0000 0.0617 0.000000  52481 K_CZEO1F     
ZCZE4151 ZCZEL151 1 0 0.0000 0.0617 0.000000  52481 K_CZE11L     
ZCZE4152 ZCZE4151 1 1 3.1194 9.6316 0.000000  52481 L_EQ2282     
ZCZE4152 ZCZEFO52 1 0 0.0000 0.0617 0.000000  52481 K_CZEO2F     
ZCZE4152 ZCZEL251 1 0 0.0000 0.0617 0.000000  52481 K_CZE21L     
ZCZE4152 ZKRM4151 1 1 80.362 170.53 0.000000  52481 L_EQ2283     
ZCZE4152 ZPAT4151 1 1 88.715 181.92 0.000000  52481 L_EQ2284     
ZCZE4152 ZPKW4151 1 1 20.018 54.068 0.000000  52481 L_EQ2285     
ZCZE4152 ZPLE4151 1 1 7.8178 26.626 0.000000  52481 L_EQ2286     
ZCZE4152 ZPLE4152 1 1 2.3631 7.5613 0.000000  52481 L_EQ2287     
ZCZE4152 ZPPD4151 1 1 3.8563 11.182 0.000000  52481 L_EQ2288     
ZCZE4221 ZCZE4222 1 2 0.0000 0.0000 0.000000  26241 !CZE214      
ZCZE4221 ZPLE4221 1 0 1.7182 12.550 85.20660    916 4203         
ZCZE4222 ZPAT4222 1 0 5.3385 38.996 256.4669    916 4008         
ZCZT3221 ZMOS3221 1 0 3.3977 20.401 123.8017    515 3312         
ZCZT3221 ZPRB3221 1 0 1.0019 7.2019 50.39260    754 3007         
ZDAW5151 ZDAWFO51 1 0 0.0000 0.0617 0.000000  52481 K_DAWO1F     
ZDBN3151 ZDBN3152 1 1 14.317 44.926 0.000000  52481 L_EQ2443     
ZDBN3151 ZDBNFO51 1 0 0.0000 0.0617 0.000000  52481 K_DBNO1F     
ZDBN3151 ZDBNG051 1 0 0.0000 0.0617 0.000000  52481 K_DBN01G     
ZDBN3152 ZDBNFO52 1 0 0.0000 0.0617 0.000000  52481 K_DBNO2F     
ZDBN3152 ZDBNG052 1 8 0.0000 0.0617 0.000000  52481 K_DBN02G     
ZDBN3411 ZDBN3412 1 2 0.0000 0.0000 0.000000  14432 !DBN413      
ZDBN3411 ZDBNG013 1 0 0.0000 0.8160 0.000000  14432 K_DBN03G     
ZDBN3411 ZDBNG014 1 8 0.0000 0.8160 0.000000  14432 K_DBN04G     
ZDBN3411 ZDBNG015 1 0 0.0000 0.8160 0.000000  14432 K_DBN05G     
ZDBN3411 ZDBNG016 1 8 0.0000 0.8160 0.000000  14432 K_DBN06G     
ZDBN3411 ZPAS4411 1 0 2.8320 29.680 397.5375   2000 422          
ZDBN3411 ZPAS4412 1 0 3.0560 32.400 339.8813   1439 401          
ZDBN3411 ZWRC4411 1 0 2.5440 27.024 397.5375   2000 423          
ZDBN3412 XAL_DB11 1 0 2.3360 24.432 298.3500   1879 U008         
ZDBN3412 ZWIE3412 1 0 3.4080 38.816 476.0000   1791 G002         
ZDOD4151 ZDODFO51 1 0 0.0000 0.0617 0.000000  52481 K_DODO1F     
ZDOD4151 ZDODG051 1 0 0.0000 0.0617 0.000000  52481 K_DOD01G     
ZDOD4151 ZDODL151 1 0 0.0000 0.0617 0.000000  52481 K_DOD11L     
ZDOD4151 ZGOR4151 1 1 29.697 74.674 0.000000  52481 L_EQ2300     
ZDOD4151 ZLSN4151 1 1 61.302 175.50 0.000000  52481 L_EQ2301     
ZDOD4151 ZREC4151 1 1 43.208 103.66 0.000000  52481 L_EQ2302     
ZDUN5151 ZDUNFO51 1 0 0.0000 0.0617 0.000000  52481 K_DUNO1F     
ZDUN5151 ZZYD5152 1 1 29.088 60.911 0.000000  52481 L_EQ2462     
ZDUN5221 ZZDK5221 1 0 2.9427 21.427 154.7107    901 6007         
ZDUN5411 ZDUN5412 1 2 0.0000 0.0000 0.000000  14432 !DUN415      
ZDUN5412 ZDAW5411 1 0 0.1600 1.6000 0.068800    985 N601         
ZDUN5412 ZSLK5411 1 0 2.0800 24.960 250.0000   1387 N001         
ZEBE1151 ZEBEL152 1 0 0.0000 0.0617 0.000000  52481 K_EBE12L     
ZEBE1151 ZEBEL15E 1 0 0.0000 0.0617 0.000000  52481 K_EBE1EL     
ZEKB1411 XEL_AL11 1 0 2.1440 23.216 320.8312   2409 U009         
ZEKB1411 XEL_AL12 1 8 2.1440 23.216 320.8312   2409 U010         
ZEKB1411 ZLMS1411 1 0 2.3360 24.672 323.1813   2464 E701         
ZEKB1411 ZLMS1411 2 0 2.3360 24.672 323.4312   2464 E702         
ZELK1151 ZEKB1151 1 1 0.0557 0.6703 0.000000  52481 L_EQ2223     
ZELK1151 ZELKFO51 1 0 0.0000 0.0617 0.000000  52481 K_ELKO1F     
ZELK1151 ZELKL151 1 0 0.0000 0.0617 0.000000  52481 K_ELK11L     
ZELK1151 ZELKL15E 1 0 0.0000 0.0617 0.000000  52481 K_ELK1EL     
ZELK1151 ZOLM5151 1 1 38.432 120.24 0.000000  52481 L_EQ2224     
ZELK1151 ZOLS5151 1 1 26.728 82.500 0.000000  52481 L_EQ2225     
ZELK1151 ZOST1151 1 1 16.652 46.482 0.000000  52481 L_EQ2226     
ZELK1221 ZOST1221 1 0 5.1691 38.212 253.3058    620 1007         
ZEPL1411 ZEPLG011 1 0 0.0000 0.8160 0.000000  14432 K_EPL01G     
ZGBL5151 ZGBL5152 1 1 59.202 87.692 0.000000  52481 L_EQ2230     
ZGBL5151 ZGBLFO51 1 0 0.0000 0.0617 0.000000  52481 K_GBLO1F     
ZGBL5151 ZGDA5151 1 1 2.2312 6.0573 0.000000  52481 L_EQ2231     
ZGBL5151 ZGRU5151 1 1 64.810 168.11 0.000000  52481 L_EQ2232     
ZGBL5151 ZOLM5151 1 1 57.862 146.06 0.000000  52481 L_EQ2233     
ZGBL5152 ZGBLFO52 1 0 0.0000 0.0617 0.000000  52481 K_GBLO2F     
ZGBL5152 ZGDA5151 1 1 1.6323 3.3650 0.000000  52481 L_EQ2245     
ZGBL5152 ZGRU5151 1 1 66.405 164.67 0.000000  52481 L_EQ2246     
ZGBL5152 ZOLM5151 1 1 54.339 126.66 0.000000  52481 L_EQ2247     
ZGBL5152 ZOLS5151 1 1 89.881 222.78 0.000000  52481 L_EQ2248     
ZGBL5152 ZPLP5151 1 1 7.7476 26.532 0.000000  52481 L_EQ2249     
ZGBL5411 ZGBL5412 1 2 0.0000 0.0000 0.000000  14432 !GBL415      
ZGBL5411 ZGDP5411 1 0 0.8320 9.1040 261.3813   1200 N405         
ZGBL5411 ZGRU5411 1 0 3.5840 41.328 452.2000   1200 N002         
ZGBL5412 ZGDA5411 1 0 0.6720 7.8560 130.6875   1200 N404         
ZGBL5412 ZOLM5411 1 0 3.8400 44.720 411.2000   1200 N003         
ZGDA5151 ZGDAFO51 1 0 0.0000 0.0617 0.000000  52481 K_GDAO1F     
ZGDA5151 ZZRC5151 1 1 5.4305 17.059 0.000000  52481 L_EQ2255     
ZGDA5221 ZGDA5222 1 2 0.0000 0.0000 0.000000  26241 !GDA215      
ZGDA5411 ZZRC5411 1 0 1.5200 17.568 130.6875   1200 N403         
ZGDP5411 ZPLP5411 1 0 1.0080 12.880 192.0000   2878 N408         
ZGDP5411 ZPLP5411 2 8 1.0080 12.880 192.0000   2878 N407         
ZGDP5411 ZZRC5411 1 0 1.7280 18.960 261.3813   1200 N406         
ZGLN4151 ZGLNFO51 1 0 0.0000 0.0617 0.000000  52481 K_GLNO1F     
ZGLN4221 ZGLN4222 1 2 0.0000 0.0000 0.000000  26241 !GLN214      
ZGLN4221 ZKRA4222 1 0 2.7491 19.418 142.9959    666 4524         
ZGLN4221 ZREC4221 1 0 5.0481 37.699 252.1901    666 4532         
ZGLN4222 ZPLC4222 1 0 0.5082 3.4896 21.23970    666 4527         
ZGOR4151 ZGORFO51 1 0 0.0000 0.0617 0.000000  52481 K_GORO1F     
ZGOR4151 ZGORG056 1 8 0.0000 0.0617 0.000000  52481 K_GOR06G     
ZGOR4151 ZGORG058 1 8 0.0000 0.0617 0.000000  52481 K_GOR08G     
ZGOR4151 ZLSN4151 1 1 11.505 37.505 0.000000  52481 L_EQ2400     
ZGOR4221 ZKRA4221 1 0 2.9476 30.390 32.68600    636 4021         
ZGOR4221 ZLSN4222 1 0 5.1014 37.200 252.8099    916 4423         
ZGRO3151 ZDBN3151 1 1 1.2548 6.9442 0.000000  52481 L_EQ2389     
ZGRO3151 ZDBN3152 1 1 1.9263 6.3586 0.000000  52481 L_EQ2390     
ZGRO3151 ZGRO3152 1 1 3.8914 12.301 0.000000  52481 L_EQ2391     
ZGRO3151 ZGROFO51 1 0 0.0000 0.0617 0.000000  52481 K_GROO1F     
ZGRO3151 ZGROL152 1 0 0.0000 0.0617 0.000000  52481 K_GRO12L     
ZGRO3151 ZGROL15E 1 0 0.0000 0.0617 0.000000  52481 K_GRO1EL     
ZGRO3152 ZDBN3151 1 1 1.1991 7.3060 0.000000  52481 L_EQ2401     
ZGRO3152 ZDBN3152 1 1 2.3861 8.7362 0.000000  52481 L_EQ2402     
ZGRO3152 ZGROFO52 1 0 0.0000 0.0617 0.000000  52481 K_GROO2F     
ZGRO3152 ZGROL25E 1 0 0.0000 0.0617 0.000000  52481 K_GRO2EL     
ZGRO3221 ZGRO3222 1 2 0.0000 0.0000 0.000000  26241 !GRO213      
ZGRO3221 ZKED3221 1 0 2.8024 19.902 131.5909    895 3501         
ZGRO3222 ZZBK4221 1 0 4.9997 40.099 288.4091    831 211          
ZGRU5151 ZGRUFO51 1 0 0.0000 0.0617 0.000000  52481 K_GRUO1F     
ZGRU5151 ZJAS5151 1 1 6.5110 18.426 0.000000  52481 L_EQ2424     
ZGRU5151 ZTEL5151 1 1 13.220 39.021 0.000000  52481 L_EQ2425     
ZGRU5151 ZWLA5151 1 1 29.545 73.818 0.000000  52481 L_EQ2426     
ZGRU5221 ZGRU5222 1 2 0.0000 0.0000 0.000000  26241 !GRU215      
ZGRU5221 ZTEL5222 1 0 2.7298 20.309 132.9959    650 6202         
ZGRU5222 ZJAS5221 1 0 2.2990 21.925 187.6033    650 6004         
ZGRU5411 ZJAS5411 1 0 2.1280 21.360 285.9187   2250 N006         
ZGRU5411 ZPLP5411 1 8 1.6000 19.936 284.1250   2809 N007         
ZGRU5411 ZPLP5411 2 0 1.6000 19.856 334.9063   2809 N008         
ZHAL3151 ZLAG3151 1 1 1.9118 5.8189 0.000000  52481 L_EQ2453     
ZHAL3152 ZBLA3152 1 1 79.939 217.43 0.000000  52481 L_EQ2454     
ZHAL3152 ZHALL254 1 0 0.0000 0.0617 0.000000  52481 K_HAL24L     
ZHAL3152 ZWIE3153 1 1 3.9010 12.244 0.000000  52481 L_EQ2455     
ZHAL3221 ZHAL3222 1 2 0.0000 0.0000 0.000000  26241 !HAL213      
ZHAL3221 ZKOP3221 1 0 0.7018 4.6996 33.80170    894 3303         
ZHCZ3221 ZJOA3222 1 0 0.7018 4.6996 33.59500    996 3102         
ZHCZ3221 ZWRZ3221 1 0 0.3001 1.9989 14.40080    848 3103         
ZJAM3151 ZLAG3152 1 1 1.6190 4.4504 0.000000  52481 L_EQ2461     
ZJAM3221 ZJAM3222 1 2 0.0000 0.0000 0.000000  26241 !JAM213      
ZJAM3222 ZLAG3221 1 0 0.7986 4.6996 28.20250    483 3407         
ZJAN1151 ZJANFO51 1 0 0.0000 0.0617 0.000000  52481 K_JANO1F     
ZJAN1151 ZJANL151 1 0 0.0000 0.0617 0.000000  52481 K_JAN11L     
ZJAN1151 ZZGI1151 1 1 1.5367 4.4770 0.000000  52481 L_EQ2464     
ZJAN1152 ZJANFO52 1 0 0.0000 0.0617 0.000000  52481 K_JANO2F     
ZJAN1152 ZJANL251 1 0 0.0000 0.0617 0.000000  52481 K_JAN21L     
ZJAN1152 ZZGI1151 1 1 5.4994 15.340 0.000000  52481 L_EQ2466     
ZJAN1152 ZZGI1152 1 1 9.0193 25.047 0.000000  52481 L_EQ2467     
ZJAN1221 ZJAN1222 1 2 0.0000 0.0000 0.000000  26241 !JAN211      
ZJAN1221 ZROG1221 1 0 4.4722 24.447 158.6777    978 1006         
ZJAN1221 ZZGI1221 1 0 2.3861 13.020 87.29340    853 1201         
ZJAN1222 ZOLT1222 1 0 5.7402 43.149 261.5909    838 1010         
ZJAN1222 ZPAB1221 1 0 1.3891 8.0780 50.95040    793 1301         
ZJAN1222 ZPIO1221 1 0 2.1393 15.599 102.9959    866 1003         
ZJAS5151 ZJASFO51 1 0 0.0000 0.0617 0.000000  52481 K_JASO1F     
ZJAS5151 ZJASL151 1 0 0.0000 0.0617 0.000000  52481 K_JAS11L     
ZJAS5151 ZJASL152 1 0 0.0000 0.0617 0.000000  52481 K_JAS12L     
ZJAS5151 ZZYD5152 1 1 78.990 184.52 0.000000  52481 L_EQ2469     
ZJAS5221 ZJAS5222 1 2 0.0000 0.0000 0.000000  26241 !JAS215      
ZJOA3221 ZJOA3222 1 2 0.0000 0.0000 0.000000  26241 !JOA213      
ZJOA3222 ZLOS3221 1 0 1.9021 13.702 89.79340    620 3010         
ZJOA3222 ZXJL3221 1 0 0.4017 2.5023 17.99590    994 3005K        
ZJOA3411 ZJOA3412 1 2 0.0000 0.0000 0.000000  14432 !JOA413      
ZJOA3411 ZWIE3411 1 0 3.9040 45.600 451.8000   1791 G001         
ZKAT3221 ZKAT3222 1 2 0.0000 0.0000 0.000000  26241 !KAT213      
ZKAT3221 ZLAG3221 1 0 0.9002 6.9018 44.79340    905 3003         
ZKAT3222 ZKOP3222 1 0 1.9021 13.000 90.80580    894 3311         
ZKED3151 ZKEDG051 1 0 0.0000 0.0617 0.000000  52481 K_KED01G     
ZKED3151 ZKEDG053 1 0 0.0000 0.0617 0.000000  52481 K_KED03G     
ZKED3151 ZKEDL152 1 0 0.0000 0.0617 0.000000  52481 K_KED12L     
ZKED3151 ZKEDL153 1 0 0.0000 0.0617 0.000000  52481 K_KED13L     
ZKED3151 ZKEDL154 1 0 0.0000 0.0617 0.000000  52481 K_KED14L     
ZKED3151 ZKEDL155 1 0 0.0000 0.0617 0.000000  52481 K_KED15L     
ZKED3151 ZKEDL156 1 0 0.0000 0.0617 0.000000  52481 K_KED16L     
ZKED3151 ZKEDL15A 1 0 0.0000 0.0617 0.000000  52481 K_KED1AL     
ZKED3221 ZWIE3221 1 0 2.4006 16.500 116.1983    895 3001         
ZKHK3221 ZKHK3222 1 2 0.0000 0.0000 0.000000  26241 !KHK213      
ZKHK3221 ZKHKG021 1 0 0.0000 0.2468 0.000000  26241 K_KHK01G     
ZKHK3222 ZLOS3221 1 0 1.5004 11.301 73.40910    621 3403         
ZKIE2221 ZJOA3221 1 0 5.4014 34.998 214.1942    763 209          
ZKIE2221 ZKIE2222 1 2 0.0000 0.0000 0.000000  26241 !KIE212      
ZKIE2221 ZKPK2221 1 0 1.1616 7.2310 46.54960    720 2407         
ZKIE2221 ZROZ2221 1 0 5.8709 30.081 193.6157    706 2405         
ZKIE2222 ZLOS3222 1 0 7.2019 39.499 237.1901    483 208          
ZKIE2222 ZRAD2222 1 0 1.2003 8.7023 57.00410    666 2406         
ZKIE2411 ZKIE2412 1 2 0.0000 0.0000 0.000000  14432 !KIE412      
ZKIE2411 ZPEL2411 1 0 3.6160 42.304 442.4000   1329 F003         
ZKLA3151 ZBGC2151 1 1 18.088 38.234 0.000000  52481 L_EQ2384     
ZKLA3151 ZKLAFO51 1 0 0.0000 0.0617 0.000000  52481 K_KLAO1F     
ZKLA3151 ZKRI2151 1 1 56.416 146.99 0.000000  52481 L_EQ2385     
ZKLA3151 ZTAW3151 1 1 0.7030 1.9457 0.000000  52481 L_EQ2386     
ZKLA3221 ZKLA3222 1 2 0.0000 0.0000 0.000000  26241 !KLA213      
ZKLA3221 ZSKA3222 1 0 7.7004 37.002 249.4008    709 3006         
ZKLA3222 ZLUA3221 1 0 5.5563 30.395 185.8884    666 3019         
ZKOM3151 ZKOM3152 1 1 2.4962 7.0253 0.000000  52481 L_EQ2242     
ZKOM3151 ZKOP3152 1 1 5.0735 13.740 0.000000  52481 L_EQ2243     
ZKOM3151 ZPRB3151 1 1 3.1194 9.9498 0.000000  52481 L_EQ2244     
ZKOM3152 ZKOP3151 1 1 30.428 173.18 0.000000  52481 L_EQ2256     
ZKOM3152 ZKOP3152 1 1 7.7997 17.769 0.000000  52481 L_EQ2257     
ZKON4152 ZCZE4152 1 1 55.241 129.84 0.000000  52481 L_EQ2234     
ZKON4152 ZKONFO52 1 0 0.0000 0.0617 0.000000  52481 K_KONO2F     
ZKON4152 ZKONG051 1 8 0.0000 0.0617 0.000000  52481 K_KON01G     
ZKON4152 ZKONG054 1 8 0.0000 0.0617 0.000000  52481 K_KON04G     
ZKON4152 ZKONG055 1 8 0.0000 0.0617 0.000000  52481 K_KON05G     
ZKON4152 ZKONL252 1 0 0.0000 0.0617 0.000000  52481 K_KON22L     
ZKON4152 ZKONL253 1 0 0.0000 0.0617 0.000000  52481 K_KON23L     
ZKON4152 ZKRM4151 1 1 30.772 100.92 0.000000  52481 L_EQ2235     
ZKON4152 ZOSR4151 1 1 31.594 91.868 0.000000  52481 L_EQ2236     
ZKON4152 ZPAT4151 1 1 0.6498 1.8695 0.000000  52481 L_EQ2237     
ZKON4152 ZPDE1152 1 1 43.343 135.91 0.000000  52481 L_EQ2238     
ZKON4152 ZPPD4151 1 1 63.446 141.55 0.000000  52481 L_EQ2239     
ZKON4152 ZTEL5151 1 1 98.288 212.12 0.000000  52481 L_EQ2240     
ZKON4152 ZWLA5151 1 1 10.713 29.640 0.000000  52481 L_EQ2241     
ZKON4221 ZKON4222 1 2 0.0000 0.0000 0.000000  26241 !KON214      
ZKON4221 ZPAT4222 1 0 0.2856 1.6988 11.46690    938 4320         
ZKON4222 ZKONG026 1 0 0.0000 0.2468 0.000000  26241 K_KON06G     
ZKON4222 ZPAT4221 1 0 0.2856 1.6988 11.46690    938 4319         
ZKOP3151 ZHAL3151 1 1 3.1412 13.609 0.000000  52481 L_EQ2344     
ZKOP3151 ZKAT3151 1 1 2.4902 12.636 0.000000  52481 L_EQ2345     
ZKOP3151 ZKOP3152 1 1 0.2795 1.1374 0.000000  52481 L_EQ2346     
ZKOP3151 ZLAG3151 1 1 20.981 100.39 0.000000  52481 L_EQ2347     
ZKOP3151 ZSIE3152 1 1 34.011 157.20 0.000000  52481 L_EQ2348     
ZKOP3151 ZWIE3151 1 1 5.1207 18.508 0.000000  52481 L_EQ2349     
ZKOP3151 ZWIE3152 1 1 6.9986 27.473 0.000000  52481 L_EQ2350     
ZKOP3152 ZBIR3152 1 1 5.8007 18.267 0.000000  52481 L_EQ2355     
ZKOP3152 ZKAT3152 1 1 18.133 56.817 0.000000  52481 L_EQ2356     
ZKOP3152 ZKOPG059 1 8 0.0000 0.0617 0.000000  52481 K_KOP09G     
ZKOP3152 ZKOPG150 1 8 0.0000 0.0617 0.000000  52481 K_KOP10G     
ZKOP3152 ZWIE3151 1 1 21.096 54.489 0.000000  52481 L_EQ2357     
ZKOP3152 ZWIE3152 1 1 27.686 61.748 0.000000  52481 L_EQ2358     
ZKOP3221 ZKOP3222 1 2 0.0000 0.0000 0.000000  26241 !KOP213      
ZKOP3221 ZKOPG122 1 8 0.0000 0.2468 0.000000  26241 K_KOP12G     
ZKOP3221 ZWIE3221 1 0 1.5004 10.600 75.00000    894 3301         
ZKOP3222 XLI_KO21 1 8 2.9234 16.713 119.0083    605 904          
ZKOP3222 ZKOPG121 1 0 0.0000 0.2468 0.000000  26241 K_KOP11G     
ZKOZ2151 ZJAN1152 1 1 28.192 87.408 0.000000  52481 L_EQ2407     
ZKOZ2151 ZKOZFO51 1 0 0.0000 0.0617 0.000000  52481 K_KOZO1F     
ZKOZ2151 ZKOZG052 1 8 0.0000 0.0617 0.000000  52481 K_KOZ02G     
ZKOZ2151 ZKOZG056 1 0 0.0000 0.0617 0.000000  52481 K_KOZ06G     
ZKOZ2151 ZKOZL152 1 0 0.0000 0.0617 0.000000  52481 K_KOZ12L     
ZKOZ2151 ZLSY2151 1 1 73.285 154.41 0.000000  52481 L_EQ2408     
ZKOZ2151 ZMIL1151 1 1 104.86 215.58 0.000000  52481 L_EQ2409     
ZKOZ2151 ZMIL1152 1 1 25.746 50.635 0.000000  52481 L_EQ2410     
ZKOZ2151 ZROZ2151 1 1 5.9750 16.343 0.000000  52481 L_EQ2411     
ZKOZ2221 ZKOZG021 1 0 0.0000 0.2468 0.000000  26241 K_KOZ01G     
ZKOZ2221 ZKOZG023 1 8 0.0000 0.2468 0.000000  26241 K_KOZ03G     
ZKOZ2221 ZKOZG024 1 8 0.0000 0.2468 0.000000  26241 K_KOZ04G     
ZKOZ2221 ZKOZG025 1 0 0.0000 0.2468 0.000000  26241 K_KOZ05G     
ZKOZ2221 ZKOZG027 1 0 0.0000 0.2468 0.000000  26241 K_KOZ07G     
ZKOZ2221 ZKOZG028 1 0 0.0000 0.2468 0.000000  26241 K_KOZ08G     
ZKOZ2221 ZPUL2221 1 0 2.6088 19.558 138.4091    905 2005         
ZKOZ2221 ZPUL2222 1 0 2.6088 19.558 138.4091    905 2006         
ZKOZ2221 ZROZ2221 1 0 2.7782 20.730 135.8058    621 2403         
ZKOZ2221 ZROZ2222 1 0 2.9863 21.069 143.2025    483 2404         
ZKOZ2411 ZKOZG019 1 0 0.0000 0.8160 0.000000  14432 K_KOZ09G     
ZKOZ2411 ZKOZG110 1 8 0.0000 0.8160 0.000000  14432 K_KOZ10G     
ZKOZ2411 ZKOZG111 1 0 0.0000 0.8160 0.000000  14432 K_KOZ11G     
ZKOZ2411 ZLSY2411 1 0 2.6720 30.240 338.6000   1000 F001         
ZKOZ2411 ZOSC2411 1 0 2.8160 34.304 358.4000   1239 F401         
ZKPK2151 ZKPKFO51 1 0 0.0000 0.0617 0.000000  52481 K_KPKO1F     
ZKPK2151 ZKPKL151 1 0 0.0000 0.0617 0.000000  52481 K_KPK11L     
ZKPK2151 ZKPKL152 1 0 0.0000 0.0617 0.000000  52481 K_KPK12L     
ZKPK2151 ZPIO1151 1 1 67.850 134.35 0.000000  52481 L_EQ2164     
ZKPK2151 ZPIO1152 1 1 71.840 147.33 0.000000  52481 L_EQ2165     
ZKPK2151 ZRAD2151 1 1 1.7860 5.1570 0.000000  52481 L_EQ2166     
ZKPK2151 ZROZ2151 1 1 59.081 121.35 0.000000  52481 L_EQ2167     
ZKPK2221 ZRAD2221 1 0 1.4084 10.890 68.26450   1080 2408         
ZKRA4221 ZDOD4221 1 0 0.0774 0.5856 0.000000  26241 4511         
ZKRA4221 ZKRA4222 1 2 0.0000 0.0000 0.000000  26241 !KRA222      
ZKRA4221 ZKRAG025 1 0 0.0000 0.2468 0.000000  26241 K_KRA05G     
ZKRA4221 ZKRAG026 1 8 0.0000 0.2468 0.000000  26241 K_KRA06G     
ZKRA4221 ZMON4221 1 0 2.2700 16.771 111.1983    878 4522         
ZKRA4222 ZNCR4221 1 0 0.0532 0.1984 0.041300   1021 4533         
ZKRA4411 XVI_KR11 1 8 0.3520 3.8880 50.50000   1500 U011         
ZKRA4411 XVI_KR12 1 0 0.3520 3.8880 50.50000   1500 U012         
ZKRA4411 ZKRAG017 1 8 0.0000 0.8160 0.000000  14432 K_KRA07G     
ZKRA4411 ZKRAG018 1 8 0.0000 0.8160 0.000000  14432 K_KRA08G     
ZKRA4411 ZKRAG019 1 8 0.0000 0.8160 0.000000  14432 K_KRA09G     
ZKRA4411 ZKRAG110 1 8 0.0000 0.8160 0.000000  14432 K_KRA10G     
ZKRA4411 ZMON4412 1 0 1.1680 13.744 142.7188   1878 H501         
ZKRA4411 ZPLE4411 1 0 5.9360 69.216 741.8125   1835 M001         
ZKRI2151 ZKRIFO51 1 0 0.0000 0.0617 0.000000  52481 K_KRIO1F     
ZKRI2151 ZTAW3151 1 1 39.531 94.028 0.000000  52481 L_EQ2468     
ZKRI2411 XKR_LE12 1 0 1.7920 17.664 215.6625   2000 U007         
ZKRI2411 ZKRI2412 1 2 0.0000 0.0000 0.000000  14432 !KRI411      
ZKRI2411 ZRZE2412 1 0 1.9040 22.848 229.1625   1269 F302         
ZKRI2412 XKR_LE11 1 0 1.7920 17.664 215.6625   2000 U006         
ZKRI2412 ZTAW3412 1 0 2.1120 22.448 290.1812   2000 415          
ZKRM4151 ZKRMFO51 1 0 0.0000 0.0617 0.000000  52481 K_KRMO1F     
ZKRM4411 ZJAS5411 1 0 4.6240 53.392 700.5375   2250 429A         
ZLAG3151 ZKAT3151 1 1 0.7187 2.8871 0.000000  52481 L_EQ2494     
ZLAG3152 ZKAT3152 1 1 1.9929 6.2509 0.000000  52481 L_EQ2496     
ZLAG3152 ZLAGL252 1 0 0.0000 0.0617 0.000000  52481 K_LAG22L     
ZLAG3152 ZWRZ3152 1 1 44.487 87.200 0.000000  52481 L_EQ2497     
ZLAG3221 ZLAG3222 1 2 0.0000 0.0000 0.000000  26241 !LAG213      
ZLAG3221 ZLAGG027 1 8 0.0000 0.2468 0.000000  26241 K_LAG07G     
ZLAG3222 ZLAGG026 1 8 0.0000 0.2468 0.000000  26241 K_LAG06G     
ZLAG3222 ZXJL3221 1 0 2.5991 19.500 124.0083    994 3005B        
ZLAG3411 ZLAG3412 1 2 0.0000 0.0000 0.000000  14432 !LAG413      
ZLAG3411 ZLAGG110 1 8 0.0000 0.8160 0.000000  14432 K_LAG10G     
ZLAG3411 ZROK3411 1 0 1.1840 13.328 117.3625   1813 G005         
ZLAG3411 ZTCN3411 1 0 0.7040 7.8560 71.12500   1813 G401         
ZLEC2151 ZLECG051 1 8 0.0000 0.0617 0.000000  52481 K_LEC01G     
ZLEC2151 ZLECG052 1 8 0.0000 0.0617 0.000000  52481 K_LEC02G     
ZLEC2151 ZLECL151 1 0 0.0000 0.0617 0.000000  52481 K_LEC11L     
ZLEC2151 ZLECL152 1 0 0.0000 0.0617 0.000000  52481 K_LEC12L     
ZLEC2151 ZLSY2151 1 1 2.4103 7.7283 0.000000  52481 L_EQ2163     
ZLES4151 ZKON4152 1 1 50.307 159.96 0.000000  52481 L_EQ2216     
ZLES4151 ZKRM4151 1 1 20.350 47.561 0.000000  52481 L_EQ2217     
ZLES4151 ZLESFO51 1 0 0.0000 0.0617 0.000000  52481 K_LESO1F     
ZLES4151 ZLESL152 1 0 0.0000 0.0617 0.000000  52481 K_LES12L     
ZLES4151 ZLESL15E 1 0 0.0000 0.0617 0.000000  52481 K_LES1EL     
ZLES4151 ZOSR4151 1 1 21.809 77.320 0.000000  52481 L_EQ2218     
ZLES4151 ZPAS4152 1 1 87.798 202.24 0.000000  52481 L_EQ2219     
ZLES4221 ZPLE4221 1 0 4.5206 25.289 181.1983    773 4213         
ZLES4221 ZPOL4222 1 0 4.5399 29.485 182.8099    762 4013         
ZLOS3151 ZLAG3152 1 1 3.9615 11.419 0.000000  52481 L_EQ2403     
ZLOS3151 ZTCN3151 1 1 3.4449 11.695 0.000000  52481 L_EQ2404     
ZLOS3151 ZTCN3152 1 1 5.0820 9.9196 0.000000  52481 L_EQ2405     
ZLOS3151 ZWRZ3152 1 1 6.6514 13.368 0.000000  52481 L_EQ2406     
ZLOS3221 ZLOS3222 1 2 0.0000 0.0000 0.000000  26241 !LOS213      
ZLOS3222 ZSIE3222 1 0 2.8992 17.201 106.4050    711 3402         
ZLSN4151 ZLSNFO51 1 0 0.0000 0.0617 0.000000  52481 K_LSNO1F     
ZLSN4151 ZZUK4151 1 1 10.447 34.040 0.000000  52481 L_EQ2484     
ZLSN4221 ZLSN4222 1 2 0.0000 0.0000 0.000000  26241 !LSN214      
ZLSN4221 ZZGC4221 1 0 1.0938 8.0683 52.50000    750 4025         
ZLSN4221 ZZUK4221 1 0 3.7316 27.569 182.6033    681 4023         
ZLSN4222 ZMIK4221 1 0 6.0597 44.218 300.3926   1100 4014         
ZLSY2151 ZLSYFO51 1 0 0.0000 0.0617 0.000000  52481 K_LSYO1F     
ZLUA3151 ZLUAL15E 1 0 0.0000 0.0617 0.000000  52481 K_LUA1EL     
ZLUA3152 ZLUAL25E 1 0 0.0000 0.0617 0.000000  52481 K_LUA2EL     
ZLUA3221 ZLUA3222 1 2 0.0000 0.0000 0.000000  26241 !LUA213      
ZLUA3221 ZSIE3222 1 0 2.8992 20.202 145.0000    843 3017         
ZLUA3222 ZSIE3221 1 0 2.9088 20.067 145.0000    843 3018         
ZLUA3222 ZWAN3222 1 0 1.0019 6.3985 44.40080    666 3602         
ZMIK4151 ZCRN4151 1 1 41.469 95.931 0.000000  52481 L_EQ2381     
ZMIK4151 ZMIK4152 1 1 12.830 36.469 0.000000  52481 L_EQ2382     
ZMIK4151 ZMIKFO51 1 0 0.0000 0.0617 0.000000  52481 K_MIKO1F     
ZMIK4151 ZMIKL151 1 0 0.0000 0.0617 0.000000  52481 K_MIK11L     
ZMIK4151 ZTUE4151 1 1 0.6219 4.2495 0.000000  52481 L_EQ2383     
ZMIK4152 ZCRN4151 1 1 20.825 48.313 0.000000  52481 L_EQ2387     
ZMIK4152 ZMIKFO52 1 0 0.0000 0.0617 0.000000  52481 K_MIKO2F     
ZMIK4152 ZMIKL251 1 0 0.0000 0.0617 0.000000  52481 K_MIK21L     
ZMIK4152 ZTUE4151 1 1 0.6219 4.2495 0.000000  52481 L_EQ2388     
ZMIK4221 ZMIK4222 1 2 0.0000 0.0000 0.000000  26241 !MIK223      
ZMIK4221 ZMIKG022 1 0 0.0000 0.2468 0.000000  26241 K_MIK02G     
ZMIK4221 ZMIKG023 1 0 0.0000 0.2468 0.000000  26241 K_MIK03G     
ZMIK4221 ZMIKG024 1 0 0.0000 0.2468 0.000000  26241 K_MIK04G     
ZMIK4221 ZPOL4222 1 0 5.0288 43.478 261.5909   1041 4002         
ZMIK4221 ZSWI4222 1 0 7.0519 38.502 289.4008    711 4004         
ZMIK4222 ZMIKG025 1 8 0.0000 0.2468 0.000000  26241 K_MIK05G     
ZMIK4222 ZMIKG026 1 0 0.0000 0.2468 0.000000  26241 K_MIK06G     
ZMIK4222 ZPOL4221 1 0 5.0288 43.478 261.5909   1041 4001         
ZMIK4222 ZSWI4221 1 0 7.0519 38.502 289.4008    711 4003         
ZMIK4411 ZMIK4414 1 7 0.0000 0.0000 0.000000  14432 ByPssPF2     
ZMIK4411 ZMIK4415 1 7 0.0000 0.0000 0.000000  14432 ByPssPF4     
ZMIK4411 ZMIK4416 1 2 0.0000 0.0000 0.000000  14432 !MIK416      
ZMIK4412 XHG_MI11 1 8 0.2240 2.3680 28.36870   2199 567          
ZMIK4413 XHG_MI12 1 0 0.2400 2.4960 30.25000   2199 568          
ZMIK4414 ZMIK4412 1 7 0.0000 0.0000 0.000000  14432 ByPssPF1     
ZMIK4415 ZMIK4413 1 7 0.0000 0.0000 0.000000  14432 ByPssPF3     
ZMIK4416 ZMIKG111 1 8 0.0000 0.8160 0.000000  14432 K_MIK11G     
ZMIK4416 ZPAS4412 1 0 3.5680 43.584 599.9000   2400 H013         
ZMIL1152 ZMIL1151 1 1 8.4978 23.652 0.000000  52481 L_EQ2473     
ZMIL1152 ZMILFO52 1 0 0.0000 0.0617 0.000000  52481 K_MILO2F     
ZMIL1221 ZMIL1222 1 2 0.0000 0.0000 0.000000  26241 !MIL211      
ZMIL1221 ZPRG1221 1 0 1.4762 11.147 375.9917    606 1105         
ZMIL1222 ZOST1221 1 0 7.5407 56.638 358.0579    831 1004         
ZMIL1411 ZMIL1412 1 2 0.0000 0.0000 0.000000  14432 !MIL411      
ZMIL1411 ZMSK1411 1 0 1.7920 21.264 213.2812   1209 E101         
ZMIL1411 ZSTN1411 1 0 0.5600 6.4160 69.93750   2000 E202         
ZMIL1412 ZKOZ2411 1 0 1.5200 21.648 286.6000   2500 402          
ZMIL1412 ZOLT1411 1 0 2.0320 23.408 250.0188   1200 E006         
ZMIL1412 ZSTN1411 1 0 0.5600 6.4800 69.83750   2000 E203         
ZMKR2151 ZMKRFO51 1 0 0.0000 0.0617 0.000000  52481 K_MKRO1F     
ZMKR2221 ZMKR2222 1 2 0.0000 0.0000 0.000000  26241 !MKR212      
ZMKR2222 ZZAM2221 1 0 1.5294 10.048 65.00000    763 2201         
ZMON4151 ZDOD4151 1 1 6.1020 19.229 0.000000  52481 L_EQ2168     
ZMON4151 ZMON4152 1 1 1.9675 5.3579 0.000000  52481 L_EQ2169     
ZMON4151 ZMONFO51 1 0 0.0000 0.0617 0.000000  52481 K_MONO1F     
ZMON4151 ZREC4151 1 1 12.540 32.301 0.000000  52481 L_EQ2170     
ZMON4152 ZDOD4151 1 1 6.0742 15.662 0.000000  52481 L_EQ2171     
ZMON4152 ZGOR4151 1 1 43.682 145.78 0.000000  52481 L_EQ2172     
ZMON4152 ZMONFO52 1 0 0.0000 0.0617 0.000000  52481 K_MONO2F     
ZMON4152 ZREC4151 1 1 16.841 35.259 0.000000  52481 L_EQ2173     
ZMON4221 ZMON4222 1 2 0.0000 0.0000 0.000000  26241 !MON214      
ZMON4221 ZREC4221 1 8 5.0481 37.699 252.1901    666 4531         
ZMON4222 ZPLC4221 1 0 3.5671 26.339 146.5909    666 4528         
ZMON4411 ZMON4412 1 2 0.0000 0.0000 0.000000  14432 !MON414      
ZMON4412 ZDUN5411 1 0 3.6000 42.384 441.3375   1329 418          
ZMOR1151 ZMSK1151 1 1 1.5198 4.9332 0.000000  52481 L_EQ2174     
ZMOR1151 ZPIA1151 1 1 2.7056 7.8831 0.000000  52481 L_EQ2175     
ZMOR1151 ZPRG1151 1 1 9.5263 22.655 0.000000  52481 L_EQ2176     
ZMOR1151 ZPRG1152 1 1 21.740 61.043 0.000000  52481 L_EQ2177     
ZMOR1151 ZWTO1151 1 1 3.5042 17.538 0.000000  52481 L_EQ2178     
ZMOR1151 ZWTO1152 1 1 1.7956 6.6562 0.000000  52481 L_EQ2179     
ZMOR1152 ZMIL1151 1 1 4.5435 15.571 0.000000  52481 L_EQ2180     
ZMOR1152 ZMORFO52 1 0 0.0000 0.0617 0.000000  52481 K_MORO2F     
ZMOR1152 ZMORL251 1 0 0.0000 0.0617 0.000000  52481 K_MOR21L     
ZMOR1152 ZMSK1152 1 1 2.0340 6.7615 0.000000  52481 L_EQ2181     
ZMOR1152 ZPIA1152 1 1 7.5927 27.953 0.000000  52481 L_EQ2182     
ZMOR1152 ZPRG1152 1 1 1.6674 5.9592 0.000000  52481 L_EQ2183     
ZMOR1152 ZSOC1151 1 1 8.6576 26.633 0.000000  52481 L_EQ2184     
ZMOR1221 ZKOZ2221 1 0 7.0664 37.428 269.0083   1502 220          
ZMOR1221 ZMOR1222 1 2 0.0000 0.0000 0.000000  26241 !MOR211      
ZMOR1221 ZPDE1221 1 0 5.8612 42.311 289.6074    606 1005         
ZMOR1221 ZPRG1221 1 0 1.3262 10.019 367.1901    606 1106         
ZMOR1222 ZPIA1222 1 0 1.8489 11.301 46.34300   1247 1103         
ZMOR1222 ZWTO1221 1 0 0.4501 3.1508 22.99590    515 1102         
ZMOS3151 ZBLA3151 1 1 73.218 106.95 0.000000  52481 L_EQ2185     
ZMOS3151 ZKOM3151 1 1 11.894 37.015 0.000000  52481 L_EQ2186     
ZMOS3151 ZKOM3152 1 1 14.893 44.113 0.000000  52481 L_EQ2187     
ZMOS3151 ZKOP3151 1 1 16.864 65.067 0.000000  52481 L_EQ2188     
ZMOS3151 ZKOP3152 1 1 31.219 92.325 0.000000  52481 L_EQ2189     
ZMOS3151 ZMOS3152 1 1 1.9941 6.1480 0.000000  52481 L_EQ2190     
ZMOS3151 ZMOSFO51 1 0 0.0000 0.0617 0.000000  52481 K_MOSO1F     
ZMOS3151 ZWIE3151 1 1 6.9527 23.263 0.000000  52481 L_EQ2191     
ZMOS3151 ZWIE3152 1 1 2.2373 6.7119 0.000000  52481 L_EQ2192     
ZMOS3152 ZKED3151 1 1 22.992 49.052 0.000000  52481 L_EQ2193     
ZMOS3152 ZKOM3151 1 1 39.496 89.002 0.000000  52481 L_EQ2194     
ZMOS3152 ZKOM3152 1 1 37.042 80.914 0.000000  52481 L_EQ2195     
ZMOS3152 ZKOP3151 1 1 7.4681 23.998 0.000000  52481 L_EQ2196     
ZMOS3152 ZKOP3152 1 1 8.3647 22.039 0.000000  52481 L_EQ2197     
ZMOS3152 ZMOSL251 1 0 0.0000 0.0617 0.000000  52481 K_MOS21L     
ZMOS3152 ZWIE3151 1 1 4.6198 14.273 0.000000  52481 L_EQ2198     
ZMOS3152 ZWIE3153 1 1 5.3627 14.928 0.000000  52481 L_EQ2199     
ZMOS3221 ZWIE3222 1 8 2.1006 14.902 104.4008    606 3302         
ZMSK1151 ZMSK1152 1 1 0.7962 1.9989 0.000000  52481 L_EQ2204     
ZMSK1151 ZPRG1152 1 1 3.4909 11.981 0.000000  52481 L_EQ2205     
ZMSK1152 ZPRG1151 1 1 1.9892 6.4493 0.000000  52481 L_EQ2206     
ZMSK1411 ZMSK1412 1 2 0.0000 0.0000 0.000000  14432 !MSK411      
ZMSW3151 ZKAT3152 1 1 0.4876 1.4617 0.000000  52481 L_EQ2207     
ZMSW3151 ZLAG3152 1 1 1.7364 5.5212 0.000000  52481 L_EQ2208     
ZMSW3151 ZMSWG053 1 8 0.0000 0.0617 0.000000  52481 K_MSW03G     
ZMSW3151 ZMSWL151 1 0 0.0000 0.0617 0.000000  52481 K_MSW11L     
ZMSW3151 ZMSWL152 1 0 0.0000 0.0617 0.000000  52481 K_MSW12L     
ZMSW3151 ZMSWL153 1 0 0.0000 0.0617 0.000000  52481 K_MSW13L     
ZMSW3151 ZTCN3151 1 1 12.127 32.538 0.000000  52481 L_EQ2209     
ZNAR1151 ZELK1151 1 1 14.105 34.738 0.000000  52481 L_EQ2220     
ZNAR1151 ZNARFO51 1 0 0.0000 0.0617 0.000000  52481 K_NARO1F     
ZNAR1151 ZOST1151 1 1 11.075 30.387 0.000000  52481 L_EQ2221     
ZNAR1151 ZSDU1151 1 1 57.189 184.45 0.000000  52481 L_EQ2222     
ZNAR1411 ZLMS1411 1 0 2.2400 24.288 303.0000   1500 E703         
ZNAR1411 ZNAR1412 1 2 0.0000 0.0000 0.000000  14432 !NAR411      
ZNCR4151 ZNCRFO51 1 0 0.0000 0.0617 0.000000  52481 K_NCRO1F     
ZOLM5151 ZGRU5151 1 1 16.394 42.084 0.000000  52481 L_EQ2250     
ZOLM5151 ZOLMFO51 1 0 0.0000 0.0617 0.000000  52481 K_OLMO1F     
ZOLM5151 ZOLS5151 1 1 0.6534 2.1804 0.000000  52481 L_EQ2251     
ZOLM5151 ZPLO1152 1 1 27.996 92.848 0.000000  52481 L_EQ2252     
ZOLM5221 ZOLM5222 1 2 0.0000 0.0000 0.000000  26241 !OLS215      
ZOLM5221 ZOLS5222 1 0 0.3678 3.7655 103.4091   1080 6501         
ZOLM5411 ZOLM5412 1 2 0.0000 0.0000 0.000000  14432 !OLM415      
ZOLS5151 ZOLSFO51 1 0 0.0000 0.0617 0.000000  52481 K_OLSO1F     
ZOLS5151 ZOLSL151 1 0 0.0000 0.0617 0.000000  52481 K_OLS11L     
ZOLS5151 ZOLSL152 1 0 0.0000 0.0617 0.000000  52481 K_OLS12L     
ZOLS5151 ZOST1151 1 1 81.564 204.28 0.000000  52481 L_EQ2253     
ZOLS5221 ZOLS5222 1 2 0.0000 0.0000 0.000000  26241 !OLS215      
ZOLS5221 ZWLA5221 1 0 13.112 77.401 539.7727    554 6002         
ZOLT1151 ZSOC1151 1 1 5.2078 16.397 0.000000  52481 L_EQ2254     
ZOLT1221 ZMOR1221 1 0 0.6486 4.8013 31.40500   1041 1011         
ZOLT1221 ZOLT1222 1 2 0.0000 0.0000 0.000000  26241 !OLT211      
ZOLT1221 ZSOC1221 1 0 1.9989 14.931 96.19830    606 1013         
ZOLT1222 ZMOR1222 1 0 0.5711 4.2689 25.82640    987 1012         
ZOLT1411 ZMSK1412 1 0 0.3680 4.2080 45.28120   1239 E008         
ZOLT1411 ZPLO1411 1 0 2.7360 31.728 338.8625   1209 E007         
ZOLT1411 ZROG1411 1 0 5.0880 58.656 631.5187   1665 E009         
ZOSC2151 ZCHM2151 1 1 14.835 34.549 0.000000  52481 L_EQ2258     
ZOSC2151 ZKOZ2151 1 1 106.12 209.37 0.000000  52481 L_EQ2259     
ZOSC2151 ZOSCFO51 1 0 0.0000 0.0617 0.000000  52481 K_OSCO1F     
ZOSC2151 ZPEL2151 1 1 11.232 45.449 0.000000  52481 L_EQ2260     
ZOSC2151 ZROZ2151 1 1 3.2234 9.1198 0.000000  52481 L_EQ2261     
ZOSC2151 ZSTW2151 1 1 9.9438 19.851 0.000000  52481 L_EQ2262     
ZOSC2411 ZOSC2412 1 2 0.0000 0.0000 0.000000  14432 !OSC412      
ZOSC2412 ZPEL2412 1 0 1.7440 20.432 213.6000   1329 F002         
ZOSP2151 ZOSPL151 1 0 0.0000 0.0617 0.000000  52481 K_OSP11L     
ZOSR4151 ZADA4151 1 1 95.856 213.07 0.000000  52481 L_EQ2263     
ZOSR4151 ZOSRFO51 1 0 0.0000 0.0617 0.000000  52481 K_OSRO1F     
ZOSR4151 ZPAB1152 1 1 43.635 132.03 0.000000  52481 L_EQ2264     
ZOSR4151 ZPAS4152 1 1 10.267 29.455 0.000000  52481 L_EQ2265     
ZOSR4151 ZTRE1151 1 1 43.987 103.49 0.000000  52481 L_EQ2266     
ZOSR4151 ZWRC4151 1 1 117.98 200.58 0.000000  52481 L_EQ2267     
ZOSR4411 ZKRM4411 1 0 3.1520 32.816 443.0375   1800 H005         
ZOSR4411 ZKRM4411 2 0 3.1520 32.816 443.0375   1800 H008         
ZOSR4411 ZPAS4411 1 0 2.3840 25.376 268.6000   1835 H006         
ZOST1151 ZOSTFO51 1 0 0.0000 0.0617 0.000000  52481 K_OSTO1F     
ZOST1151 ZOSTG053 1 0 0.0000 0.0617 0.000000  52481 K_OST03G     
ZOST1151 ZOSTG054 1 8 0.0000 0.0617 0.000000  52481 K_OST04G     
ZOST1151 ZOSTG055 1 8 0.0000 0.0617 0.000000  52481 K_OST05G     
ZOST1151 ZOSTL152 1 0 0.0000 0.0617 0.000000  52481 K_OST12L     
ZOST1151 ZOSTL153 1 0 0.0000 0.0617 0.000000  52481 K_OST13L     
ZOST1151 ZPLO1152 1 1 26.856 95.107 0.000000  52481 L_EQ2268     
ZOST1151 ZPRG1152 1 1 25.994 76.255 0.000000  52481 L_EQ2269     
ZOST1221 ZOST1222 1 2 0.0000 0.0000 0.000000  26241 !OST211      
ZOST1221 ZOSTG021 1 8 0.0000 0.2468 0.000000  26241 K_OST01G     
ZOST1222 ZOLS5222 1 0 3.4219 35.831 465.9298   1061 221          
ZOST1222 ZOSTG022 1 8 0.0000 0.2468 0.000000  26241 K_OST02G     
ZOST1411 ZLMS1411 1 0 1.0400 11.184 142.4375   2443 E010         
ZOST1411 ZLMS1411 2 0 1.0400 11.184 142.4375   2443 E011         
ZOST1411 ZOLM5412 1 0 3.8880 40.592 547.6625   2400 424          
ZPAB1151 ZJAN1151 1 1 1.9384 5.5430 0.000000  52481 L_EQ2270     
ZPAB1151 ZPABFO51 1 0 0.0000 0.0617 0.000000  52481 K_PABO1F     
ZPAB1151 ZPABL151 1 0 0.0000 0.0617 0.000000  52481 K_PAB11L     
ZPAB1151 ZPAI1151 1 1 14.219 46.995 0.000000  52481 L_EQ2271     
ZPAB1151 ZPIO1152 1 1 21.262 66.241 0.000000  52481 L_EQ2272     
ZPAB1152 ZADA4151 1 1 25.085 70.619 0.000000  52481 L_EQ2273     
ZPAB1152 ZJAN1151 1 1 3.3819 10.385 0.000000  52481 L_EQ2274     
ZPAB1152 ZJAN1152 1 1 2.5156 7.8311 0.000000  52481 L_EQ2275     
ZPAB1152 ZPABFO52 1 0 0.0000 0.0617 0.000000  52481 K_PABO2F     
ZPAB1152 ZPABL251 1 0 0.0000 0.0617 0.000000  52481 K_PAB21L     
ZPAB1152 ZTRE1151 1 1 21.490 63.737 0.000000  52481 L_EQ2276     
ZPAB1152 ZZGI1151 1 1 8.7870 25.023 0.000000  52481 L_EQ2277     
ZPAB1221 ZPAB1222 1 2 0.0000 0.0000 0.000000  26241 !PAB211      
ZPAB1221 ZROG1221 1 0 2.7588 19.128 156.0537   1080 1008         
ZPAB1222 ZADA4221 1 0 5.1691 29.998 196.1983    782 206          
ZPAB1222 ZROG1222 1 0 2.7588 19.128 156.0537   1080 1009         
ZPAI1151 ZEBE1151 1 1 0.6740 4.6125 0.000000  52481 L_EQ2278     
ZPAI1151 ZPAI1152 1 1 2.2361 15.532 0.000000  52481 L_EQ2279     
ZPAI1151 ZPAIFO51 1 0 0.0000 0.0617 0.000000  52481 K_PAIO1F     
ZPAI1151 ZPIO1152 1 1 7.5177 23.427 0.000000  52481 L_EQ2280     
ZPAI1152 ZEBE1151 1 1 0.5155 3.5042 0.000000  52481 L_EQ2281     
ZPAI1152 ZPAIFO52 1 0 0.0000 0.0617 0.000000  52481 K_PAIO2F     
ZPAS4151 ZCRN4152 1 1 11.510 39.029 0.000000  52481 L_EQ2289     
ZPAS4151 ZPAS4152 1 1 11.454 32.852 0.000000  52481 L_EQ2290     
ZPAS4151 ZPASFO51 1 0 0.0000 0.0617 0.000000  52481 K_PASO1F     
ZPAS4151 ZWRC4151 1 1 2.9330 8.1711 0.000000  52481 L_EQ2291     
ZPAS4152 ZCRN4151 1 1 22.908 115.77 0.000000  52481 L_EQ2292     
ZPAS4152 ZPASFO52 1 0 0.0000 0.0617 0.000000  52481 K_PASO2F     
ZPAS4152 ZWRC4151 1 1 3.3057 8.7616 0.000000  52481 L_EQ2293     
ZPAS4411 ZPAS4412 1 2 0.0000 0.0000 0.000000  14432 !PAS414      
ZPAT4151 ZBYD5151 1 1 8.9709 26.910 0.000000  52481 L_EQ2294     
ZPAT4151 ZCZE4151 1 1 15.812 49.274 0.000000  52481 L_EQ2295     
ZPAT4151 ZJAS5151 1 1 21.338 53.169 0.000000  52481 L_EQ2296     
ZPAT4151 ZPATFO51 1 0 0.0000 0.0617 0.000000  52481 K_PATO1F     
ZPAT4151 ZPATG051 1 8 0.0000 0.0617 0.000000  52481 K_PAT01G     
ZPAT4151 ZPATL151 1 0 0.0000 0.0617 0.000000  52481 K_PAT11L     
ZPAT4151 ZPATL152 1 0 0.0000 0.0617 0.000000  52481 K_PAT12L     
ZPAT4151 ZPATL153 1 0 0.0000 0.0617 0.000000  52481 K_PAT13L     
ZPAT4151 ZPKW4151 1 1 27.208 105.88 0.000000  52481 L_EQ2297     
ZPAT4151 ZTEL5151 1 1 73.268 222.21 0.000000  52481 L_EQ2298     
ZPAT4151 ZWLA5151 1 1 31.649 95.740 0.000000  52481 L_EQ2299     
ZPAT4221 ZJAS5221 1 8 6.7082 42.118 279.0083    808 217          
ZPAT4221 ZJAS5222 1 0 8.3103 43.270 266.5909    808 216          
ZPAT4221 ZPAT4222 1 2 0.0000 0.0000 0.000000  26241 !PAT214      
ZPAT4221 ZPATG022 1 8 0.0000 0.2468 0.000000  26241 K_PAT02G     
ZPAT4221 ZPATG025 1 8 0.0000 0.2468 0.000000  26241 K_PAT05G     
ZPAT4222 ZPATG026 1 8 0.0000 0.2468 0.000000  26241 K_PAT06G     
ZPAT4222 ZWLA5221 1 0 5.6918 33.052 212.3967    731 215          
ZPAT4411 ZKRM4411 1 0 2.2080 12.544 308.4750   1548 H014         
ZPAT4411 ZPAT4412 1 2 0.0000 0.0000 0.000000  14432 !PAT414      
ZPAT4411 ZPATG019 1 0 0.0000 0.8160 0.000000  14432 K_PAT09G     
ZPDE1151 ZPDEFO51 1 0 0.0000 0.0617 0.000000  52481 K_PDEO1F     
ZPDE1151 ZPDEL151 1 0 0.0000 0.0617 0.000000  52481 K_PDE11L     
ZPDE1151 ZPLO1151 1 1 1.3467 4.1999 0.000000  52481 L_EQ2303     
ZPDE1151 ZSOC1151 1 1 11.173 35.789 0.000000  52481 L_EQ2304     
ZPDE1152 ZADA4151 1 1 45.341 138.09 0.000000  52481 L_EQ2305     
ZPDE1152 ZPDEFO52 1 0 0.0000 0.0617 0.000000  52481 K_PDEO2F     
ZPDE1152 ZPDEL251 1 0 0.0000 0.0617 0.000000  52481 K_PDE21L     
ZPDE1152 ZPLO1152 1 1 1.5597 4.9804 0.000000  52481 L_EQ2306     
ZPDE1152 ZSOC1151 1 1 48.793 95.859 0.000000  52481 L_EQ2307     
ZPDE1152 ZZGI1152 1 1 25.394 97.993 0.000000  52481 L_EQ2308     
ZPDE1221 ZPAT4221 1 0 7.0906 51.251 352.9959    666 207          
ZPEL2151 ZBGC2151 1 1 55.281 180.26 0.000000  52481 L_EQ2309     
ZPEL2151 ZCHM2151 1 1 5.5624 12.164 0.000000  52481 L_EQ2310     
ZPEL2151 ZKLA3151 1 1 8.4918 23.429 0.000000  52481 L_EQ2311     
ZPEL2151 ZLUA3151 1 1 33.446 97.810 0.000000  52481 L_EQ2312     
ZPEL2151 ZPELFO51 1 0 0.0000 0.0617 0.000000  52481 K_PELO1F     
ZPEL2151 ZPELG051 1 8 0.0000 0.0617 0.000000  52481 K_PEL01G     
ZPEL2151 ZPELL152 1 0 0.0000 0.0617 0.000000  52481 K_PEL12L     
ZPEL2151 ZRAD2151 1 1 32.089 86.690 0.000000  52481 L_EQ2313     
ZPEL2221 ZKLA3221 1 0 1.8005 21.199 208.5950   1250 222          
ZPEL2221 ZPEL2222 1 2 0.0000 0.0000 0.000000  26241 !PEL212      
ZPEL2221 ZPELG023 1 0 0.0000 0.2468 0.000000  26241 K_PEL03G     
ZPEL2222 ZPELG022 1 0 0.0000 0.2468 0.000000  26241 K_PEL02G     
ZPEL2222 ZPELG024 1 0 0.0000 0.2468 0.000000  26241 K_PEL04G     
ZPEL2222 ZRAD2221 1 0 4.2689 31.770 207.9752    938 2002         
ZPEL2411 ZPEL2412 1 2 0.0000 0.0000 0.000000  14432 !PEL412      
ZPEL2411 ZPELG017 1 8 0.0000 0.8160 0.000000  14432 K_PEL07G     
ZPEL2411 ZPELG019 1 0 0.0000 0.8160 0.000000  14432 K_PEL09G     
ZPEL2411 ZTAW3411 1 0 2.7040 31.904 316.4000   1239 405          
ZPEL2412 ZPELG015 1 0 0.0000 0.8160 0.000000  14432 K_PEL05G     
ZPEL2412 ZPELG016 1 8 0.0000 0.8160 0.000000  14432 K_PEL06G     
ZPEL2412 ZRZE2411 1 0 1.6800 17.968 183.6000   1690 F301         
ZPIA1151 ZPIAFO51 1 0 0.0000 0.0617 0.000000  52481 K_PIAO1F     
ZPIA1151 ZPIAL151 1 0 0.0000 0.0617 0.000000  52481 K_PIA11L     
ZPIA1151 ZPIAL152 1 0 0.0000 0.0617 0.000000  52481 K_PIA12L     
ZPIA1151 ZPRG1151 1 1 53.333 129.76 0.000000  52481 L_EQ2319     
ZPIA1151 ZPRG1152 1 1 25.965 65.035 0.000000  52481 L_EQ2320     
ZPIA1151 ZSOC1151 1 1 18.957 42.585 0.000000  52481 L_EQ2321     
ZPIA1151 ZWTO1151 1 1 4.5000 18.796 0.000000  52481 L_EQ2322     
ZPIA1152 ZKOZ2151 1 1 18.566 41.802 0.000000  52481 L_EQ2323     
ZPIA1152 ZMIL1151 1 1 22.114 49.235 0.000000  52481 L_EQ2324     
ZPIA1152 ZPIAL251 1 0 0.0000 0.0617 0.000000  52481 K_PIA21L     
ZPIA1152 ZPIAL252 1 0 0.0000 0.0617 0.000000  52481 K_PIA22L     
ZPIA1152 ZPIAL253 1 0 0.0000 0.0617 0.000000  52481 K_PIA23L     
ZPIA1152 ZPRG1152 1 1 14.460 49.167 0.000000  52481 L_EQ2325     
ZPIA1221 ZKOZ2221 1 0 5.8080 35.579 291.5909   1247 201          
ZPIA1221 ZPIA1222 1 2 0.0000 0.0000 0.000000  26241 !PIA211      
ZPIO1151 ZPIO1152 1 1 9.5336 31.185 0.000000  52481 L_EQ2326     
ZPIO1151 ZPIOFO51 1 0 0.0000 0.0617 0.000000  52481 K_PIOO1F     
ZPIO1151 ZPIOL15E 1 0 0.0000 0.0617 0.000000  52481 K_PIO1EL     
ZPIO1151 ZROZ2151 1 1 32.924 122.57 0.000000  52481 L_EQ2327     
ZPIO1152 ZPIOFO52 1 0 0.0000 0.0617 0.000000  52481 K_PIOO2F     
ZPIO1152 ZPIOL251 1 0 0.0000 0.0617 0.000000  52481 K_PIO21L     
ZPIO1152 ZROZ2151 1 1 33.988 133.98 0.000000  52481 L_EQ2328     
ZPIO1221 ZROG1222 1 0 1.9312 14.041 99.33880   1040 1403         
ZPKW4151 ZCZE4151 1 1 26.564 126.07 0.000000  52481 L_EQ2332     
ZPKW4151 ZGOR4151 1 1 74.263 182.59 0.000000  52481 L_EQ2333     
ZPKW4151 ZPKWFO51 1 0 0.0000 0.0617 0.000000  52481 K_PKWO1F     
ZPKW4151 ZPLE4151 1 1 74.500 212.65 0.000000  52481 L_EQ2334     
ZPKW4151 ZZYD5152 1 1 19.730 60.293 0.000000  52481 L_EQ2335     
ZPKW4221 ZPKW4222 1 2 0.0000 0.0000 0.000000  26241 !PKW214      
ZPKW4222 ZBYD5221 1 0 2.2312 24.311 334.7107   1500 213          
ZPKW4222 ZBYD5222 1 0 2.2312 24.311 334.7107   1500 214          
ZPKW4222 ZPLE4222 1 0 2.1780 26.697 228.9050   1060 4209         
ZPKW4222 ZZYD5221 1 8 7.3374 48.100 307.1901    566 218          
ZPLC4151 ZPLCG051 1 0 0.0000 0.0617 0.000000  52481 K_PLC01G     
ZPLC4151 ZPLCL151 1 0 0.0000 0.0617 0.000000  52481 K_PLC11L     
ZPLC4151 ZPLCL152 1 0 0.0000 0.0617 0.000000  52481 K_PLC12L     
ZPLC4151 ZPLCL153 1 0 0.0000 0.0617 0.000000  52481 K_PLC13L     
ZPLC4152 ZPLCL251 1 0 0.0000 0.0617 0.000000  52481 K_PLC21L     
ZPLC4152 ZPLCL252 1 0 0.0000 0.0617 0.000000  52481 K_PLC22L     
ZPLC4152 ZPLCL253 1 0 0.0000 0.0617 0.000000  52481 K_PLC23L     
ZPLC4221 ZPLC4222 1 2 0.0000 0.0000 0.000000  26241 !PLC214      
ZPLE4151 ZCZE4151 1 1 20.742 66.958 0.000000  52481 L_EQ2336     
ZPLE4151 ZGOR4151 1 1 63.809 199.34 0.000000  52481 L_EQ2337     
ZPLE4151 ZPLE4152 1 1 17.131 56.768 0.000000  52481 L_EQ2338     
ZPLE4151 ZPLEFO51 1 0 0.0000 0.0617 0.000000  52481 K_PLEO1F     
ZPLE4151 ZPLEL151 1 0 0.0000 0.0617 0.000000  52481 K_PLE11L     
ZPLE4152 ZCZE4151 1 1 5.2877 15.569 0.000000  52481 L_EQ2339     
ZPLE4152 ZGOR4151 1 1 21.496 57.083 0.000000  52481 L_EQ2340     
ZPLE4152 ZKRM4151 1 1 3.8296 12.912 0.000000  52481 L_EQ2341     
ZPLE4152 ZPLEFO52 1 0 0.0000 0.0617 0.000000  52481 K_PLEO2F     
ZPLE4152 ZPLEL251 1 0 0.0000 0.0617 0.000000  52481 K_PLE21L     
ZPLE4152 ZPPD4151 1 1 14.197 46.794 0.000000  52481 L_EQ2342     
ZPLE4153 ZPLEFO53 1 0 0.0000 0.0617 0.000000  52481 K_PLEO3F     
ZPLE4153 ZPPD4151 1 1 2.0994 3.8284 0.000000  52481 L_EQ2343     
ZPLE4221 ZPLE4222 1 2 0.0000 0.0000 0.000000  26241 !PLE214      
ZPLE4222 ZPOL4221 1 0 8.3974 53.046 328.8017    762 4012         
ZPLE4222 ZPPD4221 1 0 1.1810 6.3791 44.00830    495 4201         
ZPLE4411 ZKRM4411 1 0 0.8640 8.9920 121.4188   2000 H201         
ZPLE4411 ZPLE4412 1 2 0.0000 0.0000 0.000000  14432 !PLE414      
ZPLE4412 ZKRM4411 1 8 0.8640 8.9920 121.4188   2112 H202         
ZPLO1151 ZPLOFO51 1 0 0.0000 0.0617 0.000000  52481 K_PLOO1F     
ZPLO1152 ZGRU5151 1 1 57.609 170.26 0.000000  52481 L_EQ2351     
ZPLO1152 ZPLOFO52 1 0 0.0000 0.0617 0.000000  52481 K_PLOO2F     
ZPLO1411 ZEPL1411 1 0 0.5600 2.5280 68.83750    937 E601         
ZPLO1411 ZGRU5411 1 0 3.3120 39.584 415.0000   1734 408          
ZPLO1411 ZROG1411 1 0 5.7280 68.192 684.0000   1757 E002         
ZPLP5151 ZJAS5151 1 1 52.127 138.18 0.000000  52481 L_EQ2352     
ZPLP5151 ZPLPFO51 1 0 0.0000 0.0617 0.000000  52481 K_PLPO1F     
ZPOL4151 ZCRN4151 1 1 3.2852 11.284 0.000000  52481 L_EQ2359     
ZPOL4151 ZZUK4151 1 1 3.6748 11.575 0.000000  52481 L_EQ2360     
ZPOL4152 ZCRN4151 1 1 3.4231 10.411 0.000000  52481 L_EQ2361     
ZPOL4152 ZLSN4151 1 1 40.881 168.05 0.000000  52481 L_EQ2362     
ZPOL4152 ZPOL4153 1 1 0.6873 2.3486 0.000000  52481 L_EQ2363     
ZPOL4152 ZPOLFO52 1 0 0.0000 0.0617 0.000000  52481 K_POLO2F     
ZPOL4152 ZZUK4151 1 1 2.0824 6.8268 0.000000  52481 L_EQ2364     
ZPOL4153 ZCRN4152 1 1 4.0946 13.225 0.000000  52481 L_EQ2365     
ZPOL4153 ZZUK4151 1 1 12.660 33.525 0.000000  52481 L_EQ2366     
ZPOL4221 ZPOL4222 1 2 0.0000 0.0000 0.000000  26241 !POL214      
ZPOL4221 ZZUK4222 1 0 1.1616 8.6104 57.00410    906 4809         
ZPOL4411 ZPOL4412 1 2 0.0000 0.0000 0.000000  14432 !POL414      
ZPPD4151 ZCZE4151 1 1 40.208 130.34 0.000000  52481 L_EQ2367     
ZPPD4151 ZKRM4151 1 1 91.913 185.75 0.000000  52481 L_EQ2368     
ZPPD4151 ZPPDFO51 1 0 0.0000 0.0617 0.000000  52481 K_PPDO1F     
ZPPD4151 ZPPDL151 1 0 0.0000 0.0617 0.000000  52481 K_PPD11L     
ZPPD4151 ZPPDL152 1 0 0.0000 0.0617 0.000000  52481 K_PPD12L     
ZPRB3151 ZBIR3152 1 1 2.9294 9.5747 0.000000  52481 L_EQ2369     
ZPRB3151 ZKAT3151 1 1 24.576 63.300 0.000000  52481 L_EQ2370     
ZPRB3151 ZSIE3152 1 1 3.5332 11.168 0.000000  52481 L_EQ2371     
ZPRB3151 ZSKA3151 1 1 4.4939 13.629 0.000000  52481 L_EQ2372     
ZPRB3151 ZSKA3152 1 1 14.204 34.244 0.000000  52481 L_EQ2373     
ZPRG1151 ZMIL1152 1 1 2.6523 8.6527 0.000000  52481 L_EQ2374     
ZPRG1151 ZPRG1152 1 1 8.0610 19.583 0.000000  52481 L_EQ2375     
ZPRG1151 ZPRGFO51 1 0 0.0000 0.0617 0.000000  52481 K_PRGO1F     
ZPRG1151 ZPRGG053 1 8 0.0000 0.0617 0.000000  52481 K_PRG03G     
ZPRG1151 ZPRGG054 1 8 0.0000 0.0617 0.000000  52481 K_PRG04G     
ZPRG1151 ZPRGG152 1 0 0.0000 0.0617 0.000000  52481 K_PRG12G     
ZPRG1151 ZWTO1151 1 1 3.1920 16.623 0.000000  52481 L_EQ2376     
ZPRG1151 ZWTO1152 1 1 0.8264 3.0601 0.000000  52481 L_EQ2377     
ZPRG1152 ZMIL1151 1 1 8.6092 27.377 0.000000  52481 L_EQ2378     
ZPRG1152 ZMIL1152 1 1 73.910 210.92 0.000000  52481 L_EQ2379     
ZPRG1152 ZPRGFO52 1 0 0.0000 0.0617 0.000000  52481 K_PRGO2F     
ZPRG1152 ZPRGG051 1 8 0.0000 0.0617 0.000000  52481 K_PRG01G     
ZPRG1152 ZPRGG151 1 8 0.0000 0.0617 0.000000  52481 K_PRG11G     
ZPRG1152 ZWTO1151 1 1 1.5089 8.3127 0.000000  52481 L_EQ2380     
ZPRG1221 ZPRG1222 1 2 0.0000 0.0000 0.000000  26241 1107         
ZPRG1222 ZPRGG123 1 8 0.0000 0.2468 0.000000  26241 K_PRG13G     
ZPRG1222 ZPRGG124 1 8 0.0000 0.2468 0.000000  26241 K_PRG14G     
ZPUL2221 ZPUL2222 1 2 0.0000 0.0000 0.000000  26241 !PUL212      
ZPUL2221 ZPULG021 1 0 0.0000 0.2468 0.000000  26241 K_PUL01G     
ZPUL2221 ZROZ2222 1 0 5.0723 29.509 190.1860    528 2001         
ZRAD2151 ZLOS3151 1 1 30.235 70.337 0.000000  52481 L_EQ2392     
ZRAD2151 ZLUA3151 1 1 41.441 85.582 0.000000  52481 L_EQ2393     
ZRAD2151 ZRADFO51 1 0 0.0000 0.0617 0.000000  52481 K_RADO1F     
ZRAD2151 ZWRZ3152 1 1 51.668 74.690 0.000000  52481 L_EQ2394     
ZRAD2221 ZRAD2222 1 2 0.0000 0.0000 0.000000  26241 !RAD212      
ZREC4151 ZRECFO51 1 0 0.0000 0.0617 0.000000  52481 K_RECO1F     
ZREC4151 ZRECL151 1 0 0.0000 0.0617 0.000000  52481 K_REC11L     
ZREC4151 ZRECL152 1 0 0.0000 0.0617 0.000000  52481 K_REC12L     
ZROG1221 ZJOA3222 1 0 4.3996 30.202 230.2066    848 202          
ZROG1221 ZROG1222 1 7 0.0000 0.0000 0.000000  26241 !ROG211      
ZROG1221 ZROGG023 1 0 0.0000 0.2468 0.000000  26241 K_ROG03G     
ZROG1221 ZROGG025 1 8 0.0000 0.2468 0.000000  26241 K_ROG05G     
ZROG1222 ZJOA3221 1 0 3.9688 27.878 200.3926    621 203          
ZROG1222 ZROGG022 1 0 0.0000 0.2468 0.000000  26241 K_ROG02G     
ZROG1222 ZROGG024 1 0 0.0000 0.2468 0.000000  26241 K_ROG04G     
ZROG1411 ZJOA3411 1 0 2.1920 26.000 257.4000   1813 406          
ZROG1411 ZOSR4411 1 0 3.5200 37.664 479.4625   2000 416          
ZROG1411 ZROGG016 1 0 0.0000 0.8160 0.000000  14432 K_ROG06G     
ZROG1411 ZROGG017 1 0 0.0000 0.8160 0.000000  14432 K_ROG07G     
ZROG1411 ZROGG018 1 8 0.0000 0.8160 0.000000  14432 K_ROG08G     
ZROG1411 ZROGG019 1 0 0.0000 0.8160 0.000000  14432 K_ROG09G     
ZROG1411 ZROGG110 1 0 0.0000 0.8160 0.000000  14432 K_ROG10G     
ZROG1411 ZROGG111 1 0 0.0000 0.8160 0.000000  14432 K_ROG11G     
ZROG1411 ZROGG112 1 0 0.0000 0.8160 0.000000  14432 K_ROG12G     
ZROG1411 ZTCN3412 1 0 3.6960 44.304 438.4000   1813 407          
ZROG1411 ZTRE1411 1 0 1.2160 13.968 150.5625   2000 E402         
ZROK3151 ZBLA3152 1 1 11.182 27.576 0.000000  52481 L_EQ2412     
ZROK3151 ZHAL3152 1 1 2.0352 5.6350 0.000000  52481 L_EQ2413     
ZROK3151 ZLAG3152 1 1 38.359 112.15 0.000000  52481 L_EQ2414     
ZROK3151 ZROK3152 1 1 3.0565 9.3230 0.000000  52481 L_EQ2415     
ZROK3151 ZWIE3153 1 1 26.741 87.216 0.000000  52481 L_EQ2416     
ZROK3152 ZBLA3152 1 1 14.340 42.711 0.000000  52481 L_EQ2417     
ZROK3152 ZHAL3152 1 1 15.159 46.684 0.000000  52481 L_EQ2418     
ZROK3152 ZLAG3152 1 1 2.4599 7.8747 0.000000  52481 L_EQ2419     
ZROK3152 ZROKFO52 1 0 0.0000 0.0617 0.000000  52481 K_ROKO2F     
ZROK3152 ZWIE3153 1 1 14.538 50.901 0.000000  52481 L_EQ2420     
ZROK3152 ZWRZ3152 1 1 6.9648 14.495 0.000000  52481 L_EQ2421     
ZROK3411 ZWIE3412 1 0 1.5040 17.296 171.0000   1791 G302         
ZROZ2151 ZROZFO51 1 0 0.0000 0.0617 0.000000  52481 K_ROZO1F     
ZROZ2151 ZROZL151 1 0 0.0000 0.0617 0.000000  52481 K_ROZ11L     
ZROZ2151 ZROZL152 1 0 0.0000 0.0617 0.000000  52481 K_ROZ12L     
ZROZ2221 ZROZ2222 1 2 0.0000 0.0000 0.000000  26241 !ROZ212      
ZRZE2151 ZBGC2151 1 1 2.0183 6.5110 0.000000  52481 L_EQ2427     
ZRZE2151 ZRZEFO51 1 0 0.0000 0.0617 0.000000  52481 K_RZEO1F     
ZRZE2151 ZSTW2151 1 1 16.022 49.752 0.000000  52481 L_EQ2428     
ZRZE2411 XRZ_CH11 1 0 3.1680 56.800 781.5000   1500 U013         
ZRZE2411 ZRZE2412 1 2 0.0000 0.0000 0.000000  14432 !RZE412      
ZRZE2411 ZSKA3411 1 0 5.2960 61.136 827.0000   1239 421          
ZRZE2411 ZTAW3411 1 0 2.4000 28.608 282.0000   1200 409          
ZSDU1151 ZLSY2151 1 1 32.115 93.627 0.000000  52481 L_EQ2429     
ZSDU1151 ZMIL1152 1 1 13.698 45.785 0.000000  52481 L_EQ2430     
ZSDU1151 ZSDUFO51 1 0 0.0000 0.0617 0.000000  52481 K_SDUO1F     
ZSDU1411 ZKOZ2411 1 0 2.6240 28.048 356.9000   2464 426          
ZSDU1411 ZNAR1412 1 0 5.3600 56.048 757.3000   1200 E013         
ZSDU1411 ZSTN1411 1 0 3.0080 31.456 424.9187   1209 E206         
ZSIE3151 ZLUA3151 1 1 12.036 25.893 0.000000  52481 L_EQ2436     
ZSIE3151 ZLUA3152 1 1 7.4500 18.531 0.000000  52481 L_EQ2437     
ZSIE3151 ZSKA3152 1 1 11.706 31.575 0.000000  52481 L_EQ2438     
ZSIE3151 ZSKA3153 1 1 39.048 102.05 0.000000  52481 L_EQ2439     
ZSIE3152 ZKAT3151 1 1 11.433 30.546 0.000000  52481 L_EQ2440     
ZSIE3152 ZSIEG051 1 8 0.0000 0.0617 0.000000  52481 K_SIE01G     
ZSIE3152 ZSIEG052 1 8 0.0000 0.0617 0.000000  52481 K_SIE02G     
ZSIE3152 ZSIEG053 1 8 0.0000 0.0617 0.000000  52481 K_SIE03G     
ZSIE3152 ZSIEG056 1 8 0.0000 0.0617 0.000000  52481 K_SIE06G     
ZSIE3152 ZSKA3151 1 1 60.431 166.81 0.000000  52481 L_EQ2441     
ZSIE3152 ZSKA3152 1 1 54.026 136.66 0.000000  52481 L_EQ2442     
ZSIE3221 ZSIE3222 1 2 0.0000 0.0000 0.000000  26241 !SIE213      
ZSKA3151 ZSKA3152 1 1 24.752 52.441 0.000000  52481 L_EQ2444     
ZSKA3151 ZSKAFO51 1 0 0.0000 0.0617 0.000000  52481 K_SKAO1F     
ZSKA3151 ZTAW3151 1 1 10.804 36.046 0.000000  52481 L_EQ2445     
ZSKA3152 ZLUA3152 1 1 16.308 39.187 0.000000  52481 L_EQ2446     
ZSKA3152 ZSKA3153 1 1 6.9030 18.749 0.000000  52481 L_EQ2447     
ZSKA3153 ZLUA3151 1 1 5.7172 14.767 0.000000  52481 L_EQ2448     
ZSKA3153 ZLUA3152 1 1 9.1778 21.306 0.000000  52481 L_EQ2449     
ZSKA3153 ZSKAG053 1 8 0.0000 0.0617 0.000000  52481 K_SKA03G     
ZSKA3153 ZTAW3151 1 1 25.028 62.805 0.000000  52481 L_EQ2450     
ZSKA3153 ZWAN3151 1 1 10.221 36.420 0.000000  52481 L_EQ2451     
ZSKA3153 ZWAN3152 1 1 9.6679 34.693 0.000000  52481 L_EQ2452     
ZSKA3221 ZSKA3222 1 2 0.0000 0.0000 0.000000  26241 !SKA213      
ZSKA3221 ZSKAG025 1 0 0.0000 0.2468 0.000000  26241 K_SKA05G     
ZSKA3221 ZWAN3221 1 0 2.2022 11.301 76.40500    709 3601         
ZSKA3222 ZSKAG026 1 8 0.0000 0.2468 0.000000  26241 K_SKA06G     
ZSKA3411 ZTAW3412 1 0 2.7840 30.160 393.8187   1239 G008         
ZSKA3411 ZTCN3411 1 8 2.3680 27.456 295.3625   1240 G007         
ZSLK5151 ZDUN5151 1 1 6.3356 19.258 0.000000  52481 L_EQ2456     
ZSLK5151 ZSLKFO51 1 0 0.0000 0.0617 0.000000  52481 K_SLKO1F     
ZSLK5151 ZZRC5151 1 1 20.992 53.745 0.000000  52481 L_EQ2457     
ZSLK5151 ZZYD5152 1 1 6.3356 14.299 0.000000  52481 L_EQ2458     
ZSLK5411 ZSLKC-1D 1 0 0.1600 0.9600 0.000000   1199 SLK-ACDC     
ZSLK5411 ZZRC5411 1 0 2.5600 30.080 300.0000   1387 N004         
ZSLKC-1D XSL_SW11 1 2 0.0000 0.0000 0.000000   1500 DC-LINK      
ZSOC1151 ZJAN1151 1 1 14.109 46.694 0.000000  52481 L_EQ2459     
ZSOC1151 ZSOCFO51 1 0 0.0000 0.0617 0.000000  52481 K_SOCO1F     
ZSOC1151 ZSOCL151 1 0 0.0000 0.0617 0.000000  52481 K_SOC11L     
ZSOC1151 ZSOCL152 1 0 0.0000 0.0617 0.000000  52481 K_SOC12L     
ZSOC1151 ZZGI1152 1 1 83.298 181.64 0.000000  52481 L_EQ2460     
ZSOC1221 ZKON4221 1 0 8.2086 59.851 407.0041    606 204          
ZSTN1411 ZKOR1411 1 0 0.0160 0.1600 13.96250    561 E205         
ZSTN1411 ZKOZ2411 1 0 2.8640 31.856 422.1000   2443 420          
ZSTN1411 ZOST1411 1 0 2.9760 31.008 418.3000   1955 E207         
ZSTW2151 ZMKR2151 1 1 13.447 36.416 0.000000  52481 L_EQ2465     
ZSTW2151 ZSTWFO51 1 0 0.0000 0.0617 0.000000  52481 K_STWO1F     
ZSTW2151 ZSTWG055 1 8 0.0000 0.0617 0.000000  52481 K_STW05G     
ZSTW2151 ZSTWG056 1 8 0.0000 0.0617 0.000000  52481 K_STW06G     
ZSTW2221 ZSTWG021 1 0 0.0000 0.2468 0.000000  26241 K_STW01G     
ZSTW2221 ZSTWG022 1 0 0.0000 0.2468 0.000000  26241 K_STW02G     
ZSWI4151 ZCRN4151 1 1 34.564 66.929 0.000000  52481 L_EQ2470     
ZSWI4151 ZCRN4152 1 1 72.403 127.58 0.000000  52481 L_EQ2471     
ZSWI4151 ZSWIFO51 1 0 0.0000 0.0617 0.000000  52481 K_SWIO1F     
ZSWI4151 ZSWIL15E 1 0 0.0000 0.0617 0.000000  52481 K_SWI1EL     
ZSWI4151 ZWRC4151 1 1 5.1945 17.454 0.000000  52481 L_EQ2472     
ZSWI4221 ZSWI4222 1 2 0.0000 0.0000 0.000000  26241 !SWI214      
ZSWI4221 ZZBK4221 1 0 2.5023 17.898 121.7975    606 4631         
ZSWI4411 ZWRC4411 1 0 1.2000 12.496 183.9000   2000 H007         
ZTAW3151 ZLUA3152 1 1 31.725 66.037 0.000000  52481 L_EQ2474     
ZTAW3151 ZTAWFO51 1 0 0.0000 0.0617 0.000000  52481 K_TAWO1F     
ZTAW3411 ZTAW3412 1 2 0.0000 0.0000 0.000000  14432 !TAW413      
ZTCN3151 ZLAG3152 1 1 13.459 34.715 0.000000  52481 L_EQ2475     
ZTCN3151 ZTCN3152 1 1 0.0339 0.1198 0.000000  52481 L_EQ2476     
ZTCN3152 ZLAG3152 1 1 2.7782 8.7193 0.000000  52481 L_EQ2477     
ZTCN3152 ZTCNG054 1 0 0.0000 0.0617 0.000000  52481 K_TCN04G     
ZTCN3411 ZTCN3412 1 2 0.0000 0.0000 0.000000  14432 !TCN413      
ZTEL5151 ZTELFO51 1 0 0.0000 0.0617 0.000000  52481 K_TELO1F     
ZTEL5151 ZTELG051 1 8 0.0000 0.0617 0.000000  52481 K_TEL01G     
ZTEL5151 ZTELL151 1 0 0.0000 0.0617 0.000000  52481 K_TEL11L     
ZTEL5151 ZTELL152 1 0 0.0000 0.0617 0.000000  52481 K_TEL12L     
ZTEL5151 ZWLA5151 1 1 6.7228 20.057 0.000000  52481 L_EQ2478     
ZTEL5221 ZTEL5222 1 2 0.0000 0.0000 0.000000  26241 !TEL215      
ZTEL5221 ZWLA5221 1 0 3.5380 27.002 172.8099    650 6201         
ZTRE1151 ZTREFO51 1 0 0.0000 0.0617 0.000000  52481 K_TREO1F     
ZTRE1151 ZWRZ3151 1 1 14.065 38.019 0.000000  52481 L_EQ2479     
ZTRE1152 ZTREFO52 1 0 0.0000 0.0617 0.000000  52481 K_TREO2F     
ZTRE1411 ZOSR4411 1 0 3.6800 39.200 521.0562   2019 417          
ZTRE1411 ZTRE1412 1 2 0.0000 0.0000 0.000000  14432 !TRE411      
ZTRE1412 ZDBN3411 1 0 5.6800 57.872 536.8000   1060 411          
ZTRE1412 ZJOA3412 1 0 1.9360 19.680 215.7250   1061 419          
ZTUE4151 ZTUEG051 1 0 0.0000 0.0617 0.000000  52481 K_TUE01G     
ZTUE4151 ZTUEL151 1 0 0.0000 0.0617 0.000000  52481 K_TUE11L     
ZTUE4151 ZTUEL152 1 0 0.0000 0.0617 0.000000  52481 K_TUE12L     
ZTUE4151 ZTUEL153 1 0 0.0000 0.0617 0.000000  52481 K_TUE13L     
ZWAN3151 ZLUA3152 1 1 0.8482 1.9929 0.000000  52481 L_EQ2485     
ZWAN3151 ZWAN3152 1 1 0.5687 5.3567 0.000000  52481 L_EQ2486     
ZWAN3151 ZWANL151 1 0 0.0000 0.0617 0.000000  52481 K_WAN11L     
ZWAN3152 ZLUA3151 1 1 0.4973 1.2148 0.000000  52481 L_EQ2487     
ZWAN3152 ZLUA3152 1 1 7.1644 21.807 0.000000  52481 L_EQ2488     
ZWAN3152 ZWANL251 1 0 0.0000 0.0617 0.000000  52481 K_WAN21L     
ZWAN3221 ZWAN3222 1 2 0.0000 0.0000 0.000000  26241 !WAN213      
ZWIE3151 ZBLA3151 1 1 113.00 192.63 0.000000  52481 L_EQ2489     
ZWIE3151 ZWIE3152 1 1 3.8224 12.649 0.000000  52481 L_EQ2490     
ZWIE3151 ZWIEFO51 1 0 0.0000 0.0617 0.000000  52481 K_WIEO1F     
ZWIE3152 ZBLA3151 1 1 43.398 73.416 0.000000  52481 L_EQ2491     
ZWIE3152 ZWIEFO52 1 0 0.0000 0.0617 0.000000  52481 K_WIEO2F     
ZWIE3153 ZKED3151 1 1 10.626 27.336 0.000000  52481 L_EQ2492     
ZWIE3153 ZWIEG053 1 8 0.0000 0.0617 0.000000  52481 K_WIE03G     
ZWIE3221 ZWIE3222 1 2 0.0000 0.0000 0.000000  26241 !WIE213      
ZWIE3221 ZWIEG025 1 8 0.0000 0.2468 0.000000  26241 K_WIE05G     
ZWIE3222 ZWIEG024 1 8 0.0000 0.2468 0.000000  26241 K_WIE04G     
ZWIE3222 ZWIEG026 1 0 0.0000 0.2468 0.000000  26241 K_WIE06G     
ZWIE3411 XNO_WI11 1 0 1.3440 12.816 160.9000   1792 U003         
ZWIE3411 ZWIE3412 1 2 0.0000 0.0000 0.000000  14432 !WIE413      
ZWIE3411 ZWIEG017 1 8 0.0000 0.8160 0.000000  14432 K_WIE07G     
ZWIE3411 ZWIEG018 1 0 0.0000 0.8160 0.000000  14432 K_WIE08G     
ZWLA5151 ZWLAFO51 1 0 0.0000 0.0617 0.000000  52481 K_WLAO1F     
ZWLA5151 ZWLAL151 1 0 0.0000 0.0617 0.000000  52481 K_WLA11L     
ZWLA5151 ZWLAL152 1 0 0.0000 0.0617 0.000000  52481 K_WLA12L     
ZWLA5151 ZWLAL153 1 0 0.0000 0.0617 0.000000  52481 K_WLA13L     
ZWLA5221 ZWLA5222 1 2 0.0000 0.0000 0.000000  26241 !WLA215      
ZWLA5221 ZZAW5221 1 8 0.1210 0.7454 2.004100    960 6204         
ZWLC5151 ZZAW5151 1 1 0.0375 0.3630 0.000000  52481 L_EQ2493     
ZWLC5221 ZWLA5221 1 0 0.0920 0.8906 2.004100   1920 6203         
ZWLC5221 ZWLCG021 1 0 0.0000 0.2468 0.000000  26241 K_WLC01G     
ZWRC4151 ZWRCFO51 1 0 0.0000 0.0617 0.000000  52481 K_WRCO1F     
ZWRC4151 ZZBK4151 1 1 9.5663 23.841 0.000000  52481 L_EQ2495     
ZWRZ3151 ZWRZFO51 1 0 0.0000 0.0617 0.000000  52481 K_WRZO1F     
ZWRZ3151 ZWRZL151 1 0 0.0000 0.0617 0.000000  52481 K_WRZ11L     
ZWRZ3152 ZWRZFO52 1 0 0.0000 0.0617 0.000000  52481 K_WRZO2F     
ZWRZ3152 ZWRZL251 1 0 0.0000 0.0617 0.000000  52481 K_WRZ21L     
ZWRZ3221 ZWRZ3222 1 2 0.0000 0.0000 0.000000  26241 !WRZ213      
ZWRZ3222 ZXJL3221 1 0 0.3001 2.4006 15.59920   1050 3005A        
ZWTO1151 ZWTOL151 1 0 0.0000 0.0617 0.000000  52481 K_WTO11L     
ZWTO1152 ZWTOL251 1 0 0.0000 0.0617 0.000000  52481 K_WTO21L     
ZXHB3221 ZBYC3222 1 0 0.9293 6.5582 47.52070    894 3004A        
ZXHB3221 ZHAL3222 1 0 1.1471 8.0683 58.80170    894 3004B        
ZXHB3221 ZLAG3221 1 0 1.3213 9.9994 62.33470    894 3004K        
ZXHB3221 ZXHB3222 1 2 0.0000 0.0000 0.000000  26241 !XHB213      
ZXJL3221 ZXJL3222 1 2 0.0000 0.0000 0.000000  26241 !XJL123      
ZZAM2151 ZMKR2151 1 1 1.0442 3.2610 0.000000  52481 L_EQ2498     
ZZAM2151 ZZAMFO51 1 0 0.0000 0.0617 0.000000  52481 K_ZAMO1F     
ZZAM2151 ZZAML152 1 0 0.0000 0.0617 0.000000  52481 K_ZAM12L     
ZZAM2151 ZZAML15E 1 0 0.0000 0.0617 0.000000  52481 K_ZAM1EL     
ZZAM2221 XZA_DO21 1 8 3.4703 20.212 130.2066    710 902          
ZZAP3221 ZZAP3222 1 7 0.0000 0.0000 0.000000  26241 !ZAP213      
ZZAP3221 ZZAPG021 1 0 0.0000 0.2468 0.000000  26241 K_ZAP01G     
ZZAP3221 ZZAPG022 1 8 0.0000 0.2468 0.000000  26241 K_ZAP02G     
ZZAP3222 ZZAPG023 1 8 0.0000 0.2468 0.000000  26241 K_ZAP03G     
ZZAP3222 ZZAPG024 1 8 0.0000 0.2468 0.000000  26241 K_ZAP04G     
ZZAW5151 ZZAWG051 1 8 0.0000 0.0617 0.000000  52481 K_ZAW01G     
ZZAW5151 ZZAWG052 1 8 0.0000 0.0617 0.000000  52481 K_ZAW02G     
ZZAW5151 ZZAWL151 1 0 0.0000 0.0617 0.000000  52481 K_ZAW11L     
ZZAW5151 ZZAWL152 1 0 0.0000 0.0617 0.000000  52481 K_ZAW12L     
ZZAW5151 ZZAWL153 1 0 0.0000 0.0617 0.000000  52481 K_ZAW13L     
ZZBK4151 ZZBKL151 1 0 0.0000 0.0617 0.000000  52481 K_ZBK11L     
ZZBK4151 ZZBKL152 1 0 0.0000 0.0617 0.000000  52481 K_ZBK12L     
ZZDK5151 ZZYD5152 1 1 0.0895 0.3957 0.000000  52481 L_EQ2499     
ZZDK5221 ZGDA5222 1 0 4.5980 39.780 455.8264    566 6006         
ZZDK5411 ZGDP5411 1 0 3.5040 36.496 492.5000   2570 N010         
ZZDK5411 ZSLK5411 1 0 1.7120 17.808 240.3375   1500 N302         
ZZDK5411 ZSLK5411 2 8 1.7120 17.808 240.3375   1500 N301         
ZZGC4221 ZZGCG023 1 0 0.0000 0.2468 0.000000  26241 K_ZGC03G     
ZZGC4221 ZZGCG024 1 0 0.0000 0.2468 0.000000  26241 K_ZGC04G     
ZZGI1151 ZZGI1152 1 1 1.9094 6.0198 0.000000  52481 L_EQ2500     
ZZGI1151 ZZGIFO51 1 0 0.0000 0.0617 0.000000  52481 K_ZGIO1F     
ZZGI1151 ZZGIL15E 1 0 0.0000 0.0617 0.000000  52481 K_ZGI1EL     
ZZGI1152 ZZGIFO52 1 0 0.0000 0.0617 0.000000  52481 K_ZGIO2F     
ZZGI1152 ZZGIL25E 1 0 0.0000 0.0617 0.000000  52481 K_ZGI2EL     
ZZGI1221 ZZGI1222 1 2 0.0000 0.0000 0.000000  26241 !ZGI211      
ZZGI1222 ZADA4222 1 0 6.3114 33.270 208.5537    724 205          
ZZRC5151 ZZRCFO51 1 0 0.0000 0.0617 0.000000  52481 K_ZRCO1F     
ZZRC5151 ZZYD5152 1 1 39.452 118.95 0.000000  52481 L_EQ2502     
ZZRC5411 ZZRCG011 1 8 0.0000 0.8160 0.000000  14432 K_ZRC01G     
ZZRC5411 ZZRCG012 1 8 0.0000 0.8160 0.000000  14432 K_ZRC02G     
ZZRC5411 ZZRCG013 1 8 0.0000 0.8160 0.000000  14432 K_ZRC03G     
ZZRC5411 ZZRCG014 1 0 0.0000 0.8160 0.000000  14432 K_ZRC04G     
ZZRO5151 ZZROFO51 1 0 0.0000 0.0617 0.000000  52481 K_ZROO1F     
ZZUK4151 ZZUKFO51 1 0 0.0000 0.0617 0.000000  52481 K_ZUKO1F     
ZZUK4221 ZZUK4222 1 2 0.0000 0.0000 0.000000  26241 !ZUK214      
ZZYD5152 ZZYDFO52 1 0 0.0000 0.0617 0.000000  52481 K_ZYDO2F     
ZZYD5152 ZZYDG051 1 8 0.0000 0.0617 0.000000  52481 K_ZYD01G     
ZZYD5152 ZZYDG052 1 8 0.0000 0.0617 0.000000  52481 K_ZYD02G     
ZZYD5152 ZZYDG053 1 8 0.0000 0.0617 0.000000  52481 K_ZYD03G     
ZZYD5221 ZZYD5222 1 2 0.0000 0.0000 0.000000  26241 !ZYD215      
_BERIV5  _GJIL15  1 0 3.6101 7.6297 50.24792    440              
_BURI 5  _PEJA35  2 0 0.9624 2.0340 13.38840    400              
_BURI 5  _PEJA352 1 0 0.9624 2.0340 13.25567    400              
_DECAN5  _GJAK15  1 0 2.4090 7.9964 56.85948    480              
_DECAN5  _PEJA25  1 0 2.8266 5.9737 39.33883    400              
_DREN12  _DREN122 1 2 0.0000 0.0000 0.000000   1500              
_DREN12  _DREN22  1 0 0.8410 4.4780 28.70284    720              
_DREN12  _FERON2  2 0 0.1864 0.9924 6.363630    780              
_DREN12  _TKOSB22 1 0 0.9214 6.3881 40.43906    720              
_DREN122 _FERON2  1 0 0.1782 0.9489 6.095040   1290              
_DREN122 _TKOSB21 2 0 0.9331 6.4692 40.95262    720              
_DREN22  _DREN222 1 2 0.0000 0.0000 0.000000   1500              
_DREN222 _PRIZ221 1 0 4.3758 22.405 143.3389    720              
_FERZ15  _FERZ25  1 0 0.4685 1.5551 10.91903    480              
_FERZ15  _FERZ25  2 0 0.4685 1.5551 10.91903    480              
_FERZ212 _FERZ211 1 2 0.0000 0.0000 0.000000   1900              
_FERZ25  _GJIL55  1 0 2.6028 8.6394 65.55371    480              
_FERZ252 _FERZ25  1 2 0.0000 0.0000 0.000000   1200              
_GJAK15  _GJAK25  2 0 1.0646 3.5365 25.12488    480              
_GJAK15  _KLINA5  1 0 4.0379 13.403 95.21317    480              
_GJAK25  _GJAK15  1 0 0.5905 1.9723 14.87600    480              
_GJAK25  _PRIZ251 1 0 2.8935 9.6044 68.26445    480              
_GJAK25  _PRIZ252 2 0 5.6340 11.907 78.42974    480              
_GJIL15  _GJIL55  1 0 2.4308 8.0687 57.31815    480              
_GJIL15  _PRIS45  1 0 4.1888 13.904 98.84294    480              
_GJIL55  _VITIA5  1 0 2.7057 8.9811 63.79998    480              
_HUJMA5  _VALAQ5  1 0 1.7093 5.6738 40.33055    400              
_KITKA5  _BERIV5  1 0 1.7610 5.8460 41.52902    600              
_LIPLJ5  _FERZ25  1 0 2.5831 12.593 26.14782    600              
_LIPLJ5  _PRIS45  1 0 1.6081 5.3385 37.93385    480              
_PALAJ5  _ILIRI5  1 0 7.2700 15.275 101.3911    400              
_PALAJ5  _TKOSA51 2 0 0.9700 2.0500 13.35993    400              
_PALAJ5  _TKOSA52 1 0 0.6220 2.0650 14.49687    480              
_PEJA15  _PEJA25  1 0 0.5470 1.8158 12.89256    400              
_PEJA15  _PEJA35  1 0 2.9620 9.9770 237.4789    480              
_PEJA311 _PEJA312 1 2 0.0000 0.0000 0.000000   1900              
_PEJA311 _TKOSB11 1 0 1.2768 14.903 134.0399   1720              
_PEJA35  _SKEND5  1 0 4.2777 9.3890 61.18830    618              
_PEJA352 _KLINA5  1 0 2.2015 7.3075 51.30873    480              
_PEJA352 _PEJA15  2 0 2.9620 9.9770 237.4789    480              
_PEJA352 _PEJA35  1 2 0.0000 0.0000 0.000000   1200              
_PRIS15  _PRIS45  2 0 1.5693 3.3165 21.81802    400              
_PRIS15  _PRIS452 1 0 0.7273 2.4142 17.19008    480              
_PRIS15  _TKOSA51 2 0 1.4082 2.9762 19.39585    400              
_PRIS15  _TKOSA52 1 0 0.8449 2.8045 19.69145    480              
_PRIS25  _PRIS35  1 0 1.2939 4.2948 30.15566    480              
_PRIS25  _PRIS45  1 0 0.7743 2.5703 18.04678    480              
_PRIS35  _TKOSA51 1 0 0.7825 2.5975 18.42972    480              
_PRIS422 _PRIS421 1 2 0.0000 0.0000 0.000000   1500              
_PRIS45  _PRIS65  1 0 0.1550 0.9870 2.450130    600              
_PRIS45  _PRIS65  2 0 0.1550 0.9870 2.450130    600              
_PRIS452 _FERZ15  1 0 5.8995 12.468 82.14885    400              
_PRIS452 _PRIS45  1 2 0.0000 0.0000 0.000000   1200              
_PRIS55  _TKOSA51 1 0 0.6545 2.1725 15.25394    480              
_PRIS55  _TKOSA51 2 0 0.6545 2.1725 15.25394    480              
_PRIZ15  _PRIZ252 1 0 0.5978 1.3120 8.677680    480              
_PRIZ15  _PRIZ35  1 0 0.9093 1.9217 12.64460    400              
_PRIZ222 _PRIZ221 1 2 0.0000 0.0000 0.000000   1500              
_PRIZ251 _PRIZ35  1 0 1.0464 3.4732 24.71070    480              
_PRIZ251 _RAHOV5  1 0 2.0517 6.8102 48.42971    480              
_PRIZ252 _PRIZ251 1 2 0.0000 0.0000 0.000000   1200              
_PRIZ35  _THERA5  1 0 3.6573 7.7293 50.37211    400              
_RAHOV5  _THERA5  1 0 1.9580 6.4980 46.15910    600              
_SELAC5  _VUSH15  1 0 2.3030 7.6430 54.29614    600              
_SHARR5  _FERZ252 1 0 6.4990 13.735 90.49585    400              
_SHARR5  _VITIA5  1 0 3.0719 10.197 72.47932    480              
_SKEND5  _VALAQ5  1 0 4.2389 8.9585 58.38269    480              
_THERA5  _FERZ15  1 0 7.6483 16.164 105.3396    400              
_TKOSA22 _TKOSA21 1 2 0.0000 0.0000 0.000000   1500              
_TKOSA51 _LIPLJ5  2 0 1.6113 7.8550 16.31027    480              
_TKOSA51 _VUSH25  1 0 4.3681 9.5874 62.48187    480              
_TKOSA52 _TKOSA51 1 2 0.0000 0.0000 0.000000   1200              
_TKOSB12 _FERZ212 1 0 1.3253 15.469 139.1360   1720              
_TKOSB12 _TKOSB11 1 2 0.0000 0.0000 0.000000    400              
_TKOSB21 _PODUJ2  1 0 2.8647 15.251 92.10882    720              
_TKOSB21 _PRIS422 2 0 1.1042 7.6557 48.84294    720              
_TKOSB21 _TKOSA22 2 0 0.2081 1.4427 9.132770    720              
_TKOSB22 _PRIS421 1 0 1.0953 7.5941 48.45040    720              
_TKOSB22 _TKOSA21 1 0 0.2081 1.4427 9.132770    720              
_TKOSB22 _TKOSB21 1 2 0.0000 0.0000 0.000000   1500              
_TREPC5  _VALAQ5  1 0 2.2073 4.6650 30.40174    480              
_TREPC5  _VUSH15  1 0 1.1424 3.7920 26.93759    480              
_VALAQ5  _ILIRI5  1 0 3.9030 12.956 92.03704    440              
_VUSH25  _VUSH15  1 0 0.3260 0.7150 4.670880    480              
##T
0HPERB51 0HPERU21 1 0 110.0 220.0 125.0 0.2323 9.7742 0.000000 0.0000    628              
0LASTV51 0LASTV11 1 0 115.0 400.0 300.0 0.0910 5.3990 0.000000 0.0000   1506              
0LASTV51 0LASTV11 2 0 115.0 400.0 300.0 0.0910 5.3990 0.000000 0.0000   1506              
0MOJKO51 0MOJKO21 1 0 115.0 220.0 150.0 0.2403 10.232 0.000000 0.0000    753              
0PLJE251 0TPLJE21 1 0 115.0 220.0 125.0 0.2708 12.045 0.000000 0.0000    628              
0PODG151 0PODG121 1 0 115.0 220.0 150.0 0.2543 10.696 0.000000 0.0000    753              
0PODG151 0PODG121 2 0 115.0 220.0 150.0 0.2659 9.5050 0.000000 0.0000    753              
0PODG251 0PODG211 1 0 115.0 400.0 300.0 0.0910 5.3990 0.000000 0.0000   1506              
0PODG252 0PODG212 2 0 115.0 400.0 300.0 0.0910 5.3990 0.000000 0.0000   1506              
0RIBAR51 0RIBAR11 1 0 115.0 400.0 150.0 0.0910 10.779 0.000000 0.0000    753              
0TPLJE21 0PLJE211 1 0 231.0 400.0 400.0 0.1980 15.914 0.000000 0.0000   1000              
0TPLJE21 0PLJE211 2 0 231.0 400.0 400.0 0.2050 15.740 0.000000 0.0000   1000              
ABABIC5  ABABIC2  1 0 115.0 220.0 100.0 0.5280 19.001 -0.05000 1.8930    502              
ABABIC5  ABABIC2  2 0 115.0 220.0 100.0 0.5280 19.001 -0.05000 1.8930    502              
ABISTR5  ABISTR3  1 0 115.0 154.0 100.0 0.8000 20.277 -0.04000 1.2500    502              
ABURRL5  ABURRE2  1 0 121.0 230.0 60.00 0.3330 12.496 -0.04000 0.9480    286              
ABURRL5  ABURRE2  2 0 121.0 230.0 60.00 0.3330 12.496 -0.04000 0.9480    286              
AELBS15  AELBS12  1 8 115.0 220.0 120.0 0.6340 14.537 -0.06000 1.5770    602              
AELBS15  AELBS12  2 0 115.0 220.0 120.0 0.6340 14.537 -0.06000 1.5770    602              
AELBS15  AELBS12  3 0 115.0 220.0 90.00 0.5900 13.531 -0.07000 1.6940    452              
AELBS21  AELBS22  1 0 410.0 220.0 300.0 1.5670 84.834 -0.01000 0.6380    422              
AELBS21  AELBS22  2 0 410.0 220.0 300.0 1.2880 79.699 -0.01000 0.7760    422              
AFIER 5  AFIER 2  1 0 115.0 220.0 120.0 0.2320 9.4847 -0.10000 4.3100    603              
AFIER 5  AFIER 2  2 0 115.0 220.0 120.0 0.2320 9.4847 -0.10000 4.3100    603              
AFIER 5  AFIER 2  3 0 115.0 220.0 120.0 0.2320 9.4847 -0.10000 4.3100    603              
AFIERZ5  AFIERZ2  1 0 115.0 230.0 120.0 0.2360 11.817 -0.01000 0.2890    602              
AKOMAN2  AKOMAN1  1 0 220.0 400.0 300.0 0.4170 23.198 -0.01000 0.7660    787              
ARRAZB5  ARRAZH2  1 0 115.0 220.0 150.0 0.1040 6.2730 -0.08000 0.0830    753              
ARRAZB5  ARRAZH2  2 0 115.0 220.0 150.0 0.1040 6.2730 -0.08000 0.0830    753              
ASHARR5  ASHARR2  1 0 130.0 225.0 150.0 0.4330 11.180 -0.08000 2.3090    666              
ATIRA22  ATIRA21  1 0 230.0 400.0 300.0 0.4930 25.604 -0.01000 0.6380    753              
ATIRA22  ATIRA21  2 8 230.0 400.0 300.0 0.4930 25.604 -0.01000 0.6380    753              
ATIRA25  ATIRA22  1 0 115.0 220.0 120.0 0.2110 12.466 -0.08000 4.7390    603              
ATIRA25  ATIRA22  2 0 115.0 220.0 120.0 0.2110 12.466 -0.08000 4.7390    603              
ATIRAN5  ATIRAN2  1 0 115.0 220.0 120.0 0.2320 10.536 -0.09000 4.3100    603              
ATIRAN5  ATIRAN2  2 0 115.0 220.0 120.0 0.2320 10.536 -0.09000 4.3100    603              
ATIRAN5  ATIRAN2  3 0 115.0 220.0 120.0 0.2320 10.536 -0.09000 4.3100    603              
AVDEJS51 AVDEJA2  1 0 121.0 230.0 120.0 0.3510 15.607 -0.06000 2.8490    573              
AVDEJS52 AVDEJA2  2 0 121.0 230.0 120.0 0.3510 15.607 -0.06000 2.8490    573              
AZEMLA5  AZEMLA1  1 0 115.0 400.0 150.0 0.2510 10.675 -0.07000 3.9840    753              
AZEMLA5  AZEMLA1  2 0 115.0 400.0 150.0 0.2510 13.594 -0.07000 3.9840    753              
BAMERC3V BAMERC3C 1 0 150.0 150.0 331.0 0.1801 7.4288 -9.30412 4.4133   1249 AMERC150 ALT 
BAMERC3W BAMERC31 1 0 150.0 150.0 180.0 0.4591 13.217 -5.93296 2.4000    676 AMERC150 ALT 
BANDUM1R BANDUM33 2 0 400.0 165.0 555.0 0.6935 63.996 -3.41480 0.6094    784 ANDUM380 T 2 
BANTOI30 BANTOI31 1 8 150.0 150.0 50.00 1.6380 67.480 -1.60077 0.7733    198 ANTOI150 T 1 
BAUBAN11 BAUBAN21 1 0 400.0 245.4 300.0 1.1259 82.232 -1.80576 0.5048    424 AUBAN380 T 1 
BAUBAN11 BAUBAN22 2 0 400.0 245.5 300.0 1.0082 80.527 -1.80213 0.5176    424 AUBAN380 T 2 
BAUBAN23 BAUBAN24 3 0 243.0 243.0 600.0 0.1083 9.8409 -5.06922 1.4903   1606 AUBAN220 D 1 
BAVLGM11 BAVLGM31 1 0 400.0 165.1 450.0 0.7941 63.533 -6.64123 1.2069    819 AVLGM380 T 1 
BAVLGM12 BAVLGM32 2 0 400.0 164.6 555.0 0.7961 64.572 -1.66562 0.4835    784 AVLGM380 T 2 
BAWIRS21 BAWIRS31 7 0 225.0 144.9 375.0 0.2862 19.033 -4.23973 1.3333    969 AWIRS220 T 7 
BBASF 3W BBASF 32 1 0 150.0 150.0 467.0 0.1080 7.7161 -3.51922 7.6796   1792 BASF 150 ALT 
BBAUDO31 BBAUDO3W 1 0 150.0 150.0 450.0 0.0995 3.1606 -119.564 10.222   1738 BAUDO150 ALT 
BBRUEG12 BBRUEG32 2 0 400.0 165.0 555.0 0.6292 64.320 -1.54649 0.5480    784 BRUEG380 T 2 
BBRUEG1A BBRUEG3B 1 0 400.0 165.0 555.0 0.6935 63.996 -3.41480 0.6094    784 BRUEG380 T 1 
BBRUME11 BBRUME21 1 0 400.0 245.4 300.0 1.1207 82.126 -2.00082 0.5006    424 BRUME380 T 1 
BBVERW30 BBVERW3A 1 0 150.0 150.0 50.00 2.0241 99.069 -0.88192 1.0000    198 BVERW150 T2A 
BBVREN30 BBVREN31 1 0 150.0 150.0 40.00 2.9250 61.524 -9.16090 1.2400    159 BVREN150 T 3 
BCHIEV31 BCHIEV32 D 0 155.0 155.0 260.0 0.0538 5.5162 -1.60565 1.4514   1091 CHIEV150 D 1 
BCKNIP31 BCKNIP3W 1 0 150.0 150.0 310.0 0.1873 8.9981 -61.2668 9.5067  11932 CKNIP150 ALT 
BCMARE31 BCMARE3W 1 0 150.0 150.0 490.0 0.1331 7.8448 -2.97358 6.4889   1880 CMARE150 ALT 
BCOO  11 BCOO  1R 1 0 380.0 380.0 160.0 0.9513 142.69 -3.21855 0.8310   2368 COO 380 ALT  
BCOO  11 BCOO  1S 1 0 380.0 380.0 160.0 0.9513 142.69 -3.21855 0.8310   2368 COO 380 ALT  
BCOO  11 BCOO  1T 1 0 380.0 380.0 160.0 0.9513 142.69 -3.21855 0.8310   2368 COO 380 ALT  
BCOO  1U BCOO  12 1 0 380.0 380.0 230.0 1.9301 99.960 0.000000 0.0000   3323 COO 380 ALT  
BCOO  1V BCOO  12 1 0 380.0 380.0 230.0 1.9301 99.960 0.000000 0.0000   3323 COO 380 ALT  
BCOO  1W BCOO  12 1 0 380.0 380.0 230.0 1.9301 99.960 0.000000 0.0000   3323 COO 380 ALT  
BCOURC11 BCOURC3R 1 0 400.0 165.0 555.0 0.7341 62.188 -0.98085 0.3476    784 COURC380 T 1 
BCZWIJ31 BCZWIJ3U 1 0 150.0 150.0 56.00 1.2690 58.509 -8.52778 1.7778    218 CZWIJ150 ALT 
BCZWIJ31 BCZWIJ3W 1 0 150.0 150.0 62.50 1.0321 75.884 -9.55830 1.7778    241 CZWIJ150 ALT 
BCZWIJ32 BCZWIJ3V 1 0 150.0 150.0 56.00 1.4183 58.505 -14.8162 1.8667    218 CZWIJ150 ALT 
BDOEL 1B BDOEL 32 5 0 400.0 164.6 150.0 2.2557 163.08 -0.78475 0.1538    271 DOEL 380 T 5 
BDOEL 1U BDOEL 12 1 0 380.0 380.0 570.0 0.5252 30.356 -32.2469 2.8026    815 DOEL 380 ALT 
BDROGE11 BDROGE33 4 0 400.0 165.0 500.1 0.7610 63.381 -4.21342 1.1812    735 DROGE380 T 4 
BDROGE31 BDROGE3U 1 0 150.0 150.0 264.0 0.1347 9.6472 -3.40450 4.7778   1019 DROGE150 ALT 
BDROGE33 BDROGE3V 1 0 150.0 150.0 264.0 0.1437 9.9435 -3.40450 4.7778   1019 DROGE150 ALT 
BDROGE3W BDROGE31 1 0 150.0 150.0 264.0 0.2515 9.6454 0.000000 8.8000   1019 DROGE150 ALT 
BEEKLN11 BEEKLN32 1 0 400.0 164.8 450.0 0.8268 62.899 -7.24296 1.1889    724 EEKLN380 T 1 
BESSO 3K BESSO 3W 1 0 150.0 150.0 153.0 0.3797 17.269 -3.65623 3.5556    587 ESSO 150 ALT 
BFARCI31 BFARCI3R 1 0 150.0 150.0 40.00 2.0250 75.910 -1.43983 0.6978    159 FARCI150 T 1 
BGOUY 11 BGOUY 31 3 0 400.0 164.8 450.0 0.8579 64.279 -7.11028 1.1331    784 GOUY 380 T 3 
BGOUY 12 BGOUY 32 4 0 400.0 164.8 450.0 0.8387 64.030 -7.42031 1.1531    784 GOUY 380 T 4 
BGRAMM1C BGRAMM3B 1 0 400.0 158.5 450.0 1.2129 64.920 -5.22614 1.1124    635 GRAMM380 T 1 
BHBRUG3U BHBRUG31 1 0 150.0 150.0 215.0 0.3483 11.606 -95.0766 9.5556    809 HBRUG150 ALT 
BHBRUG3V BHBRUG32 1 0 150.0 150.0 215.0 0.3483 11.606 -95.0766 9.5556    809 HBRUG150 ALT 
BHBRUG3W BHBRUG33 1 0 150.0 150.0 215.0 0.3483 11.606 -95.0766 9.5556    809 HBRUG150 ALT 
BHDPE 31 BHDPE 3A 1 0 150.0 150.0 30.00 4.0610 79.546 -2.50619 0.9111    119 HDPE 150 T A 
BHELIA31 BHELIA3R 1 0 150.0 150.0 50.00 1.9800 96.730 -4.35465 0.8889    198 HELIA150 T 2 
BHERCU31 BHERCU3R 1 0 150.0 150.0 40.00 2.8489 97.215 -6.97095 1.4049    159 HERCU150 T 1 
BHSART31 BHSART3R 1 0 150.0 150.0 30.00 2.8500 99.409 -19.8859 2.1333    119 HSART150 T 4 
BIZGEM12 BIZGEM32 2 0 400.0 164.8 450.0 0.8096 62.466 -7.23958 1.2137    734 IZGEM380 T 2 
BIZGEM1R BIZGEM33 1 0 400.0 165.0 500.1 0.7588 63.119 -4.52591 1.2238    784 IZGEM380 T 1 
BJUPIL21 BJUPIL3R 7 0 236.0 156.0 300.0 0.2897 22.277 -7.46177 1.0898    705 JUPIL220 T 7 
BJUPIL22 BJUPIL32 1 0 236.0 165.0 300.0 0.2160 24.710 -0.86069 0.4464    705 JUPIL220 T 1 
BKALLO15 BKALLO31 5 0 400.0 164.6 555.0 0.5071 62.421 -3.41480 0.6094    784 KALLO380 T 5 
BKENNE31 BKENNE32 1 0 150.0 150.0 125.0 0.5769 35.797 -90.5089 2.9067    496 KENNE150 T 2 
BKOKSI30 BKOKSI3A 1 0 150.0 150.0 50.00 2.2617 99.559 -0.33775 0.8222    198 KOKSI150 T1B 
BLANAK3W BLANAK31 1 0 150.0 150.0 55.00 1.5955 82.048 -8.07777 1.9556    218 LANAK150 T 1 
BLANAK3W BLANAK31 2 8 150.0 150.0 55.00 1.6364 82.211 -7.57383 1.9556    218 LANAK150 T 2 
BLANAK3W BLANAK31 3 0 150.0 150.0 55.00 1.6364 82.416 -7.88310 1.7111    218 LANAK150 T 3 
BLATOU20 BLATOU21 1 0 220.0 220.0 40.00 6.1854 223.62 -0.72388 0.3988    112 LATOU220 T11 
BLATRO20 BLATRO22 1 8 220.0 220.0 90.00 2.2587 66.646 -8.26882 1.2831    243 LATRO220 T 8 
BLEVAL2U BLEVAL21 1 0 220.0 220.0 264.0 0.5611 24.039 0.000000 4.0909    683 LEVAL220 ALT 
BLEVAL2V BLEVAL22 1 0 220.0 220.0 264.0 0.5611 24.039 0.000000 4.0909    683 LEVAL220 ALT 
BLEVAL2W BLEVAL22 1 0 220.0 220.0 264.0 0.5611 24.041 0.000000 4.0909    683 LEVAL220 ALT 
BLIGNE31 BLIGNE32 1 0 150.0 150.0 50.00 1.7964 51.719 -1.32049 0.8222    198 LIGNE150 T 1 
BLILLO11 BLILLO33 5 0 400.0 165.0 555.0 0.6935 63.996 -3.41480 0.6094    784 LILLO380 T 5 
BLILLO12 BLILLO35 6 0 400.0 165.0 555.0 0.5049 62.363 -1.43885 0.5091    784 LILLO380 T 6 
BLINTT12 BLINT 32 2 0 400.0 164.8 450.0 0.8095 62.715 -6.78905 1.1788    819 LINT 380 T 2 
BLINTT1R BLINT 31 1 0 400.0 164.8 450.0 0.8317 63.959 -7.63392 1.2425    784 LINT 380 T 1 
BLIXHE11 BLIXHE27 1 0 400.0 245.6 300.0 0.9984 78.068 -0.71816 0.2162    424 LIXHE380 T 1 
BLIXHE11 BLIXHE32 A 0 400.0 165.0 555.0 0.6935 63.996 -3.41480 0.6094    784 LIXHE380 T10 
BLIXHE12 BLIXHE27 6 0 400.0 245.6 300.0 0.9975 77.946 -0.69955 0.2130    424 LIXHE380 T 6 
BLIXHE21 BLIXHE27 1 0 220.0 220.0 50.00 4.7742 216.30 -0.60326 0.3988    135 LIXHE220 T 8 
BLIXHE22 BLIXHE27 1 0 220.0 220.0 50.00 3.6861 145.15 -0.57222 0.4421    135 LIXHE220 T 9 
BLIXHE27 BLIXHE31 7 0 236.0 156.0 300.0 0.2790 22.277 -2.46874 1.0764    705 LIXHE220 T 7 
BLOMME30 BLOMME31 1 8 150.0 150.0 80.00 1.0406 44.988 -29.4339 2.1333    317 LOMME150 T 1 
BLOMME30 BLOMME31 2 0 150.0 150.0 80.00 1.0406 52.471 -5.76435 1.8187    317 LOMME150 T 2 
BMASSE12 BMASSE31 1 0 400.0 164.8 450.0 0.8455 64.421 -8.15324 1.1969    784 MASSE380 T 1 
BMEERH11 BMEERH31 1 0 400.0 158.5 465.0 0.9178 63.993 -12.9421 1.1250    657 MEERH380 T 1 
BMEERH12 BMEERH32 2 0 400.0 165.1 500.1 0.7556 63.343 -4.57234 1.0369    735 MEERH380 T 2 
BMEERH30 BMEERH31 1 0 150.0 150.0 50.00 1.7213 66.083 -0.51632 0.7236    198 MEERH150 T 3 
BMERCA12 BMERCA31 1 0 400.0 158.5 450.0 1.1612 64.778 -13.4517 1.1249    692 MERCA380 T 1 
BMERCA1B BMERCA32 2 0 400.0 164.8 555.0 0.8174 66.099 -1.67000 0.4681    784 MERCA380 T 2 
BMIDI 30 BMIDI 31 1 0 150.0 150.0 50.00 1.9800 103.48 -4.35465 0.8889    198 MIDI 150 T 2 
BMOL 131 BMOL  31 1 0 150.0 150.0 50.00 2.0079 100.64 -0.73240 0.8356    198 MOL 150 T 1  
BMONCE2R BMONCE31 1 8 245.0 160.0 445.0 0.2425 16.185 -6.56412 1.1962    970 MONCE220 D 1 
BMONCE30 BMONCE31 1 0 150.0 150.0 40.00 2.5525 115.28 -1.24177 0.6933    159 MONCE150 T 6 
BMORTS30 BMORTS31 1 0 150.0 150.0 50.00 2.0092 99.655 -0.23311 0.8578    198 MORTS150 T 3 
BMOUSC32 BMOUSC33 1 0 150.0 150.0 40.00 2.4133 63.742 -7.58780 0.9289    159 MOUSC150 T 1 
BNIEUW30 BNIEUW31 1 0 150.0 150.0 50.00 1.8450 101.23 -10.1835 0.8889    198 NIEUW150 T11 
BOOSTR30 BOOSTR31 1 0 150.0 150.0 40.00 2.5875 62.328 -0.53333 0.7111    159 OOSTR150 T 1 
BRIMIE1R BRIMIE28 8 0 400.0 245.5 300.0 1.0181 77.753 -3.14292 0.5312    424 RIMIE380 T 8 
BRIMIE1R BRIMIE28 9 0 400.0 245.4 300.0 0.6468 79.037 -0.91226 0.2161    424 RIMIE380 T 9 
BRINGV3W BRINGV31 1 0 150.0 150.0 414.9 0.1811 6.0136 0.000000 14.867   1562 RINGV150 ALT 
BRODEN11 BRODEN33 2 8 400.0 164.6 552.0 0.5242 63.670 -1.52411 0.5433    780 RODEN380 T 2 
BRODEN13 BRODEN31 1 0 400.0 165.1 450.0 0.8148 63.959 -6.81890 1.1712    784 RODEN380 T 1 
BRODEN3W BRODEN33 1 0 150.0 150.0 360.0 0.1996 4.3440 0.000000 12.000   1336 RODEN150 ALT 
BSCARB30 BSCARB31 1 0 150.0 150.0 50.00 1.9800 96.730 -1.35974 0.7556    198 SCARB150 T 7 
BSCHIF23 BSCHIF24 1 8 235.0 235.0 400.0 0.0863 7.3168 -1.44862 1.0865    948 SCHIF220 D 1 
BSLYKE30 BSLYKE31 1 0 150.0 150.0 50.00 1.9800 98.980 -59.3267 0.8889    198 SLYKE150 T 3 
BSTBAV32 BSTBAV31 1 0 150.0 150.0 40.00 2.2881 62.114 -4.64949 1.7778    159 STBAV150 T 2 
BSTEVN11 BSTEVN21 3 0 400.0 225.0 600.0 0.3667 39.758 -0.63121 0.4051    847 STEVN380 T 3 
BSTEVN11 BSTEVN3R 1 0 400.0 165.0 555.0 0.6935 63.996 -3.62594 0.3437    784 STEVN380 T 1 
BSTEVN12 BSTEVN22 6 0 400.0 225.0 600.0 0.3629 39.785 -0.63474 0.3995    847 STEVN380 T 6 
BSTEVN1A BSTEVN2A 4 0 400.0 225.0 600.0 0.3704 39.865 -2.21359 0.4031    847 STEVN380 T 4 
BSTEVN1B BSTEVN2B 5 0 400.0 225.0 600.0 0.3669 39.838 -0.11950 0.3948    847 STEVN380 T 5 
BSTEVN1B BSTEVN3S 2 0 400.0 165.0 555.0 0.6935 63.996 -3.62563 0.3469    784 STEVN380 T 2 
BTERGN11 BTERGN31 1 0 400.0 164.8 450.0 0.8054 63.355 -7.24342 1.1906    734 TERGN380 T11 
BTERGN11 BTERGN3R 2 0 400.0 156.0 180.0 1.6171 55.087 -2.00057 0.3136    254 TERGN380 T12 
BTESSE3W BTESSE31 1 0 150.0 150.0 525.0 0.1040 6.0000 -18.0906 6.2300   2081 TESSE150 ALT 
BTIBIS11 BTIBIS31 1 0 400.0 164.6 555.0 0.8367 66.215 -1.66663 0.4800    784 TIBIS380 T 1 
BTIHA11V BTIHA11N 1 0 380.0 380.0 540.0 0.9633 36.913 -37.2087 3.7396    771 TIHA1380 ALT 
BTIHA11W BTIHA11S 1 0 380.0 380.0 540.0 0.9633 36.913 -37.2087 3.7396    771 TIHA1380 ALT 
BTIHA311 BTIHA31W 1 0 380.0 380.0 1300. 0.0706 13.179 -24.2776 1.2050   1858 TIHA3380 ALT 
BVANYK17 BVANYK15 1 0 400.0 400.0 1420. 0.0843 10.501 -2.02009 1.2216   2177 VANYK380 D 1 
BVANYK18 BVANYK16 2 0 400.0 400.0 1420. 0.0838 10.490 -0.39717 1.1773   2177 VANYK380 D 2 
BVERBR30 BVERBR3B 1 8 150.0 150.0 154.0 0.6790 16.890 0.000000 5.1333    564 VERBR150 ALT 
BVERBR3W BVERBR3A 1 8 150.0 150.0 325.0 0.1182 8.5566 -2.66280 4.7667   1216 VERBR150 ALT 
BVERBT11 BVERBR32 1 8 400.0 164.8 450.0 0.8459 64.457 -6.64112 1.2075    784 VERBR380 T 1 
BVERBT12 BVERBR3B 2 0 400.0 164.6 555.0 0.7954 66.215 -1.67188 0.4614    784 VERBR380 T 2 
BWESPL30 BWESPL32 1 0 150.0 150.0 40.00 2.5762 112.08 -0.53921 0.7067    159 WESPL150 T 2 
BWOMME30 BWOMME32 1 0 150.0 150.0 50.00 2.7450 103.55 -6.02464 1.5556    198 WOMME150 T 2 
BZANDV10 BZANDV30 1 0 400.0 165.1 500.1 0.7958 63.525 -7.43777 1.1925    737 ZANDV380 T 1 
BZANDV17 BZANDV15 1 8 400.0 400.0 1400. 0.0865 10.640 -2.03952 1.1924   2177 ZANDV380 D 1 
BZANDV18 BZANDV16 2 0 400.0 400.0 1400. 0.0865 10.640 -2.03952 1.1924   2177 ZANDV380 D 2 
BZANDV1A BZANDV32 2 0 400.0 164.6 555.0 0.7645 64.284 -1.37791 0.1628    784 ZANDV380 T 2 
BZANDV1G BZANDV1F 4 0 400.0 400.0 1400. 0.1371 11.268 -1.98113 1.2216   2177 ZANDV380 D 4 
BZANDV1H BZANDV1I 3 0 400.0 400.0 1400. 0.1371 11.268 -1.98113 1.2216   2177 ZANDV380 D 3 
BZEEBR30 BZEEBR32 1 0 150.0 150.0 65.00 1.5710 35.619 -25.5843 4.6307    258 ZEEBR150 T 1 
BZEEBR30 BZEEBR32 2 0 150.0 150.0 125.0 0.5472 35.456 -16.5831 1.6667    496 ZEEBR150 T 5 
CALB__1A CALB__52 1 0 400.0 121.0 350.0 0.7200 62.350 -0.19314 0.5812    505 C:ALB:T401   
CALB__1C CALB__53 2 0 400.0 121.0 250.0 1.1663 85.430 -0.34083 0.4075    361 C:ALB:T402   
CBAB__11 CBAB__54 3 0 400.0 121.0 350.0 0.7151 62.400 -0.24370 0.5380    505 C:BAB:T403   
CBAB__12 CBAB__52 2 0 400.0 121.0 350.0 0.7355 62.620 -0.28659 0.5413    505 C:BAB:T402   
CBEZ__11 CBEZ__51 1 0 400.0 121.0 250.0 1.2941 73.520 -0.27665 0.7306    361 C:BEZ:T401   
CBEZ__12 CBEZ__55 2 0 400.0 121.0 350.0 0.7291 62.400 -0.25022 0.5350    505 C:BEZ:T402   
CBEZ__21 CBEZ__51 3 8 230.0 121.0 200.0 0.4342 34.960 -0.42425 0.8446    502 C:BEZ:T201   
CCEB__11 CCEB__51 1 8 400.0 121.0 350.0 0.7688 61.660 -0.38243 0.5600    505 C:CEB:T401   
CCEB__11 CCEB__53 3 0 400.0 121.0 350.0 0.7272 63.170 -0.23379 0.5661    505 C:CEB:T403   
CCEB__12 CCEB__52 2 0 400.0 121.0 350.0 0.7600 63.310 -0.64084 0.4576    505 C:CEB:T402   
CCHD__11 CCHD__52 1 0 420.0 121.0 350.0 0.7001 68.290 -0.40249 0.3829    481 C:CHD:T401   
CCHD__14 CCHD__54 3 0 400.0 121.0 350.0 0.7317 60.110 -0.22842 0.5683    505 C:CHD:T403   
CCHD__14 CCHD__56 2 0 400.0 121.0 250.0 1.1712 84.410 -0.44813 0.4129    361 C:CHD:T402   
CCHR__11 CCHR__51 1 0 400.0 121.0 350.0 0.7156 62.030 -0.49658 0.5536    505 C:CHR:T401   
CCHR__12 CCHR__53 2 0 420.0 121.0 350.0 0.7610 73.430 -0.67791 0.4126    481 C:CHR:T402   
CCHT__13 CCHT__54 3 8 400.0 121.0 350.0 0.7228 61.800 -0.51399 0.5375    505 C:CHT:T402   
CCHT__21 CCHT__51 1 0 230.0 121.0 200.0 0.4252 39.540 -0.82809 0.7750    502 C:CHT:T201   
CCHT__21 CCHT__55 2 0 230.0 121.0 200.0 0.4315 40.360 -0.71504 1.1134    502 C:CHT:T202   
CCST__11 CCST__23 1 0 400.0 231.0 501.0 0.4156 41.450 -1.38361 0.6631    723 C:CST:T401   
CCST__11 CCST__53 3 0 400.0 121.0 350.0 0.7617 63.720 -0.58492 0.5906    505 C:CST:T403   
CCST__12 CCST__55 2 0 400.0 121.0 350.0 0.7805 60.840 -1.07767 0.7868    505 C:CST:T402   
CCST__51 CCST__23 4 8 121.0 231.0 199.0 0.1035 7.2800 -2.69505 4.7469    953 C:CST:T201   
CDAS__12 CDAS__52 2 0 400.0 121.0 350.0 0.7265 61.850 -0.21171 0.5278    505 C:DAS:T402   
CDAS__13 CDAS__56 3 0 400.0 121.0 350.0 0.7159 62.030 -0.51477 0.5368    505 C:DAS:T403   
CHBM__11 CHBM__56 2 0 400.0 121.0 350.0 0.7590 62.400 -0.19201 0.5816    505 C:HBM:T403   
CHBM__14 CHBM__52 1 0 400.0 121.0 350.0 0.7244 62.120 -0.00000 0.5906    505 C:HBM:T401   
CHRA__12 CHRA__22 1 0 400.0 231.0 501.0 0.3322 38.230 -0.60076 0.5018    723 C:HRA:T402   
CHRD_213 CHRD_215 1 0 420.0 420.0 850.0 0.2080 25.590 -24.0696 1.0600   1168 C:HRD:T451   
CHRD_213 CHRD_215 2 0 420.0 420.0 850.0 0.2070 25.590 -24.0691 1.0714   1168 C:HRD:T452   
CHRD_214 CHRD_216 3 0 420.0 420.0 850.0 0.2053 25.590 -24.0686 1.0827   1168 C:HRD:T453   
CHRD_214 CHRD_216 4 0 420.0 420.0 850.0 0.2048 25.590 -24.0688 1.0770   1168 C:HRD:T454   
CHZI__11 CHZI__52 2 8 420.0 121.0 350.0 0.7573 72.920 -0.67928 0.4104    481 C:HZI:T402   
CHZI__12 CHZI__51 1 0 420.0 121.0 350.0 0.7604 73.230 -0.67791 0.4126    481 C:HZI:T401   
CKLT__11 CKLT__53 1 0 400.0 121.0 350.0 0.7270 62.300 -0.42807 0.5812    505 C:KLT:T401   
CKLT__12 CKLT__52 2 0 400.0 121.0 350.0 0.7257 62.490 -0.42807 0.5812    505 C:KLT:T402   
CKOC__13 CKOC__51 2 0 420.0 121.0 350.0 0.7034 68.290 -0.44310 0.3974    481 C:KOC:T402   
CKOC__1C CKOC__55 1 0 420.0 121.0 350.0 0.7047 68.240 -0.34970 0.3792    481 C:KOC:T401   
CKRA__12 CKRA__53 1 0 400.0 121.0 350.0 0.7304 63.260 -0.52650 0.5253    505 C:KRA:T401   
CKRA__12 CKRA__53 2 0 400.0 121.0 350.0 0.7091 62.580 -0.49831 0.5521    505 C:KRA:T402   
CKRA__12 CKRA__54 3 0 400.0 121.0 350.0 0.7680 64.000 -0.52102 0.5905    505 C:KRA:T403   
CLIS__21 CLIS__5A 2 8 230.0 121.0 200.0 0.4234 34.540 -0.50722 0.7523    502 C:LIS:T203   
CLIS__21 CLIS__5I 1 0 230.0 121.0 200.0 0.4321 26.950 -0.44718 0.8327    502 C:LIS:T202   
CLIS__22 CLIS__56 3 8 230.0 121.0 200.0 0.4288 30.440 -0.50945 0.7508    502 C:LIS:T204   
CMAL__22 CMAL__52 2 0 230.0 121.0 200.0 0.4322 34.250 -0.50834 0.7516    502 C:MAL:T202   
CMAL__22 CMAL__55 1 8 230.0 121.0 200.0 0.4572 34.570 -1.66191 0.8185    502 C:MAL:T201   
CMIL__52 CMIL__22 1 0 121.0 231.0 199.0 0.2328 7.1400 -14.4201 5.4641    953 C:MIL:T201   
CNEZ__12 CNEZ__52 2 0 400.0 121.0 350.0 0.7284 62.530 -0.22128 0.5239    505 C:NEZ:T402   
CNEZ__12 CNEZ__53 1 0 400.0 121.0 350.0 0.6979 61.300 -0.37828 0.5628    505 C:NEZ:T401   
CNOS__11 CNOS__53 2 0 400.0 121.0 350.0 0.7322 62.440 -0.10481 0.5812    505 C:NOS:T402   
CNOS__12 CNOS__52 1 0 400.0 121.0 350.0 0.7233 62.620 -0.51640 0.5352    505 C:NOS:T401   
COPO__22 COPO__52 2 0 230.0 121.0 200.0 0.4508 26.340 -1.84702 0.7769    502 C:OPO:T202   
COPO__22 COPO__53 1 0 230.0 121.0 200.0 0.4124 26.340 -0.37112 0.7863    502 C:OPO:T201   
COTR__11 COTR__52 2 8 400.0 121.0 350.0 0.7723 61.210 -0.40436 0.5443    505 C:OTR:T402   
COTR__11 COTR__55 3 0 400.0 121.0 350.0 0.7156 62.120 -0.52178 0.5300    505 C:OTR:T403   
COTR__12 COTR__51 1 0 400.0 121.0 350.0 0.7095 62.170 -0.52075 0.5612    505 C:OTR:T401   
CPRE__11 CPRE__57 1 0 400.0 121.0 350.0 0.8863 64.090 -0.53485 0.6925    505 C:PRE:T401   
CPRE__21 CPRE__52 2 8 230.0 121.0 200.0 0.4321 38.980 -0.35593 0.7933    502 C:PRE:T202   
CPRN__11 CPRN__22 3 8 400.0 231.0 501.0 0.4245 37.840 -0.66809 0.6150    723 C:PRN:T401   
CPRN__18 CPRN__51 4 0 420.0 121.0 350.0 0.8610 72.220 -0.23885 0.5015    481 C:PRN:T402   
CPRN__21 CPRN__51 1 8 230.0 121.0 200.0 0.4256 32.310 -0.87585 1.0907    502 C:PRN:T201   
CPRN__22 CPRN__51 2 8 230.0 121.0 200.0 0.4232 32.630 -1.03759 1.1001    502 C:PRN:T202   
CREP__11 CREP__51 1 0 400.0 121.0 250.0 1.1745 85.500 -0.43164 0.4520    361 C:REP:T401   
CREP__13 CREP__56 3 8 420.0 121.0 350.0 0.7203 68.240 -0.33554 0.3918    481 C:REP:T404   
CREP__14 CREP__55 2 0 400.0 121.0 350.0 0.7281 62.810 -0.24260 0.5385    505 C:REP:T403   
CSLV__1D CSLV__55 2 0 400.0 121.0 350.0 0.7585 62.170 -0.23220 0.5430    505 C:SLV:T402   
CSLV__1I CSLV__53 1 0 400.0 121.0 350.0 0.7283 62.170 -0.52330 0.5285    505 C:SLV:T401   
CSOK__11 CSOK__52 4 0 400.0 121.0 350.0 0.7839 61.020 -0.96824 0.7856    505 C:SOK:T402   
CSOK__12 CSOK__22 1 0 400.0 231.0 500.0 0.4792 40.930 -0.71893 0.6493    722 C:SOK:T401   
CSOK__12 CSOK__56 5 0 420.0 121.0 350.0 0.7279 68.610 -0.31362 0.3842    481 C:SOK:T403   
CSOK__22 CSOK__55 2 8 230.0 121.0 200.0 0.4120 36.020 -0.31293 0.7296    502 C:SOK:T202   
CTAB__51 CTAB__21 1 0 121.0 231.0 199.0 0.0981 7.3300 -3.36746 4.2961    953 C:TAB:T201   
CTYN__11 CTYN__53 1 0 400.0 121.0 350.0 0.7205 62.210 -0.47551 0.5431    505 C:TYN:T401   
CTYN__12 CTYN__52 2 0 400.0 121.0 350.0 0.7151 61.850 -0.46533 0.5518    505 C:TYN:T403   
CVER__12 CVER__57 2 0 420.0 121.0 350.0 0.7253 68.190 -0.29240 0.4006    481 C:VER:T401   
CVIT__11 CVIT__52 3 0 420.0 121.0 350.0 0.7008 68.240 -0.46898 0.3979    481 C:VIT:T402   
CVIT__21 CVIT__51 1 8 230.0 121.0 200.0 0.4307 43.110 -0.50156 0.7561    502 C:VIT:T201   
CVIT__21 CVIT__51 2 0 230.0 121.0 200.0 0.4320 39.120 -0.44185 0.8355    502 C:VIT:T202   
CVYSH_12 CVYS__53 2 0 400.0 121.0 350.0 0.7114 62.400 -0.50878 0.5425    505 C:VYS:T402   
CVYS__51 CVYS__21 1 8 121.0 231.0 199.0 0.1438 8.4300 -3.06847 4.6786    953 C:VYS:T201   
D2AHM 22 D2AHM 52 1 0 230.0 120.0 300.0 0.4367 39.108 -1.67299 1.6147    753 T411         
D2AHM 23 D2AHM 52 1 0 230.0 115.0 200.0 0.7858 34.402 -25.5707 2.6616    502 T211         
D2AHM 23 D2AHM 53 1 0 230.0 120.0 300.0 0.4381 39.196 -1.04620 1.6197    753 T412         
D2ALFS11 D2ALFS59 1 0 400.0 120.0 300.0 1.3520 101.43 -0.49614 0.5114    548 T414         
D2ALFS12 D2ALFS51 1 0 400.0 120.0 300.0 1.3481 98.124 -0.41374 0.5569    498 T411 Res.    
D2ALFS14 D2ALFS58 1 0 400.0 120.0 300.0 1.3520 101.43 -0.49614 0.5114    541 T412         
D2ALGE11 D2ALGE53 1 0 400.0 120.0 300.0 1.3618 97.057 -0.58038 0.7362    538 T412         
D2ALGE11 D2ALGE54 1 0 400.0 120.0 300.0 1.3191 91.724 -0.84736 0.7400    538 T411         
D2AS  11 D2AS  51 1 0 400.0 120.0 300.0 1.4084 105.27 -0.86103 0.6331    541 DK2          
D2AS  12 D2AS  52 1 0 400.0 120.0 300.0 1.4196 103.94 -0.66272 0.6089    541 DK1          
D2ASSL11 D2ASSL52 1 0 400.0 120.0 300.0 1.3493 92.790 -0.85759 0.7281    535 T411         
D2AUDS11 D2AUDS23 1 0 400.0 230.0 450.0 0.4211 45.936 -0.30422 0.5062    811 T422         
D2AUDS11 D2AUDS51 1 0 400.0 120.0 300.0 0.9289 101.81 -0.30257 0.5181    541 T411         
D2AUDS14 D2AUDO23 1 0 400.0 230.0 450.0 0.4849 46.611 -0.61484 0.4920    811 T421         
D2AUDS14 D2AUDS59 1 0 400.0 120.0 300.0 0.9710 102.02 -0.74202 0.5093    541 T412         
D2BECH11 D2BECH22 1 0 400.0 231.0 400.0 0.7937 60.915 -0.62569 0.8119    721 T424         
D2BECH12 D2BECH21 1 0 400.0 231.0 400.0 0.7917 61.035 -0.50183 0.8937    721 T423         
D2BECH12 D2BECH51 1 0 400.0 120.0 300.0 1.4103 104.74 -0.76022 0.6400    538 T411         
D2BEHS12 D2BEHS52 1 0 400.0 118.8 300.0 1.3760 93.857 -0.84517 0.7425    535 T411         
D2BORK11 D2BORK51 1 0 400.0 120.0 300.0 1.3499 98.124 -2.76078 0.5369    541 T413         
D2BORK11 D2BORK52 1 0 400.0 118.0 200.0 2.2200 133.58 -3.00629 0.8531    317 T414         
D2BORK12 D2BORK51 1 0 400.0 120.0 300.0 1.3458 98.657 -0.79579 0.6850    541 T411         
D2BRAN22 D2BRAN51 1 0 220.0 118.0 150.0 0.9529 38.386 -15.1234 2.3822    433 T211         
D2BRAN23 D2BRAN52 1 0 220.0 118.0 200.0 0.6377 31.696 -9.14650 2.5826    627 T212         
D2BRFW11 D2BRFW52 1 0 400.0 120.0 300.0 1.0194 101.81 -0.87845 0.5402    541 T412         
D2BRFW12 D2BRFW51 1 0 400.0 120.0 300.0 1.0165 101.49 -0.82949 0.5472    541 T411         
D2BRUN11 D2BRUN21 1 0 400.0 230.0 450.0 0.4200 46.007 -2.19374 0.5000    811 T421         
D2BRUN12 D2BRUN59 1 0 400.0 120.0 300.0 0.9788 102.24 -0.65958 0.5262    541 T411         
D2BUTL11 D2BUKZ8A 1 0 400.0 346.0 630.0 0.4990 49.470 -3.80513 1.2850   2061 D2BUTL13     
D2BUTL11 D2BUKZ8A 2 0 400.0 346.0 630.0 0.5003 49.648 -3.63917 1.2831   2061 D2BUTL14     
D2BUTL12 D2BUKD8A 1 0 400.0 330.0 506.0 0.6055 56.819 -2.81955 1.0375   1428 D2BUTL15     
D2BUTL12 D2BUKD8A 2 0 400.0 330.0 506.0 0.6593 56.755 -2.95177 1.0438   1428 D2BUTL16     
D2BUTL12 D2BUKE2A 1 0 400.0 254.0 422.0 0.5790 58.424 -2.03249 1.1744   2061 D2BUTL11     
D2BUTL12 D2BUKE2A 2 0 400.0 254.0 422.0 0.5768 58.386 -1.89997 1.1900   2061 D2BUTL12     
D2CLPO23 D2CLPO51 1 0 220.0 110.0 250.0 0.6575 29.614 -1.60059 2.0269    806 T212         
D2CLPO24 D2CLPO52 1 0 220.0 118.0 150.0 0.9658 42.258 -3.78696 2.6963    470 T211         
D2CONN11 D2CONN58 1 0 400.0 120.0 300.0 1.0187 101.06 -0.40633 0.5390    541 T412         
D2CONN12 D2CONN57 1 0 400.0 120.0 300.0 0.9760 102.02 -0.71207 0.5192    541 T413         
D2CONO11 D2CONO28 1 0 400.0 231.0 350.0 1.0077 65.364 -0.50765 0.7394    623 T422         
D2CONO14 D2CONO29 1 8 400.0 230.0 450.0 0.4138 45.900 -7.97280 0.4843    811 T423         
D2CONO19 D2CONO59 1 0 400.0 120.0 300.0 1.3452 97.804 -1.15146 0.5475    541 T411         
D2DIEL11 D2DIEL13 1 0 400.0 400.0 1200. 0.1116 12.319 -2.44438 0.9569   1870 T441         
D2DIEL12 D2DIEL15 2 0 400.0 400.0 1200. 0.1112 12.319 -2.45283 0.9350   1870 T442         
D2DIEL13 D2DIEL51 1 0 400.0 120.0 300.0 1.3972 103.40 -0.63857 0.6073    541 T411         
D2DIEL13 D2DIKE21 1 0 437.0 195.0 435.0 0.7448 46.529 -0.61953 0.9284   1015 T1           
D2DIEL15 D2DIEL51 1 0 400.0 120.0 300.0 0.9767 101.97 -0.64251 0.5175    541 T412         
D2DIEL15 D2DIKZ8A 1 0 400.0 310.0 585.0 0.5292 53.440 -2.92850 1.2419   1725 T443         
D2DIEL15 D2DIKZ8A 2 0 400.0 310.0 585.0 0.5320 53.522 -2.95946 1.2625   1725 T444         
D2DILL11 D2DILL52 1 0 400.0 118.0 300.0 1.4827 90.121 -4.96797 0.9737    484 T411         
D2DIPP12 D2DIPP51 1 0 400.0 118.0 200.0 2.1840 133.58 -8.72220 0.8394    317 T413         
D2DIPP12 D2DIPP52 1 0 400.0 118.0 200.0 2.0680 111.98 -8.68712 1.1469    314 T412         
D2DOEH21 D2DOEH59 1 0 220.0 118.0 150.0 1.0319 39.997 -7.61508 2.6343    393 T213         
D2DOEH22 D2DOEH56 1 0 220.0 118.0 150.0 1.1014 40.641 -12.0723 3.0785    393 T212         
D2DOEW11 D2DWKD1A 1 0 390.0 370.0 685.0 0.4295 45.206 -0.97955 1.7226   2040 D2DOEW15     
D2DOEW11 D2DWKD1A 2 0 390.0 370.0 685.0 0.4269 45.184 -0.90758 1.7107   2040 D2DOEW16     
D2DOEW11 D2DWKE1A 1 0 405.0 403.8 587.0 0.6122 42.189 -0.67758 1.1791   1734 D2DOEW11     
D2DOEW11 D2DWKE1A 2 0 405.0 403.8 587.0 0.6122 42.189 -0.67439 1.1809   1734 D2DOEW12     
D2DOEW14 D2DWKZ1A 1 0 405.0 378.0 664.0 0.6023 42.978 -0.81590 1.1584   1955 D2DOEW13     
D2DOEW14 D2DWKZ1A 2 0 405.0 378.0 664.0 0.6023 42.978 -0.63141 1.1773   1955 D2DOEW14     
D2DOLL11 D2DOLL52 1 0 400.0 120.0 300.0 1.3387 92.950 -0.84297 0.7450    541 T411         
D2DOLL12 D2DOLL51 1 0 400.0 118.0 300.0 1.3749 93.323 -17.2339 0.7450    541 T412         
D2EICK11 D2EICK51 1 0 400.0 118.0 300.0 1.4357 115.19 -1.09988 0.8762    512 T413         
D2EICK12 D2EICK51 1 0 400.0 120.0 300.0 0.9721 102.24 -0.69005 0.5174    541 EICK T414    
D2EICK12 D2EICK52 1 0 400.0 118.0 300.0 1.4446 116.26 -1.16105 0.8581    512 T412         
D2ELSE11 D2ELSE51 1 0 400.0 120.0 300.0 0.9806 101.92 -0.63763 0.5235    541 ELSE T412    
D2ELSE12 D2ELSE52 1 0 400.0 120.0 300.0 1.3156 98.658 -1.47902 0.8125    541 T411         
D2ELT 12 D2ELT 52 1 0 400.0 120.0 300.0 1.3433 101.43 -0.54793 0.5121    541 T411         
D2EMDB21 D2EMDB52 1 8 220.0 110.0 250.0 0.6583 29.033 -2.36746 2.0000    711 T211         
D2EMDB22 D2EMDB51 1 0 220.0 110.0 250.0 0.4963 29.617 -1.74388 2.5620    758 T212         
D2EMOS11 D2EMOS28 2 0 400.0 230.0 450.0 0.4157 45.865 -4.30571 0.4696    811 EMOS T428    
D2EMOS11 D2EOKE8A 1 0 405.0 345.0 666.0 0.4541 44.649 -1.16064 1.0773    949 T423         
D2EMOS11 D2EOKE8A 2 0 405.0 345.0 666.0 0.4537 44.797 -1.22774 1.0633    949 T424         
D2EMOS11 D2EOKZ8A 1 0 405.0 345.0 666.0 0.4530 44.674 -1.06985 1.0547    949 T422         
D2EMOS11 D2EOKZ8A 2 0 405.0 345.0 666.0 0.4511 44.747 -1.07582 1.0486    949 T421         
D2EMOS11 D2EORI39 1 0 405.0 155.0 150.0 1.9297 113.23 -0.06306 0.3231    214 T413         
D2EMOS15 D2EMOS29 1 0 400.0 230.0 450.0 0.4240 45.616 -0.31823 0.4975    811 EMOS T425    
D2ETZ 11 D2ETZ 53 1 0 400.0 120.0 300.0 1.5993 100.79 -1.08697 0.7356    541 T411         
D2ETZ 12 D2ETZ 21 1 0 400.0 230.0 450.0 0.5184 47.002 -0.44433 0.5449    811 T421         
D2ETZ 12 D2ETZ 54 1 0 400.0 120.0 300.0 1.5780 100.95 -0.59361 0.7256    541 T412         
D2FARG12 D2FARG59 1 0 400.0 120.0 300.0 0.9730 102.24 -0.80408 0.5176    541 T411         
D2FARG51 D2FARG11 1 1 110.0 380.0 0.000 0.3744 33.887 0.000000 0.0000      0              
D2FEDD11 D2FEDD21 1 0 400.0 230.0 450.0 0.5160 47.073 -0.40969 0.5714    811 T421         
D2FEDD13 D2FEDD23 1 0 400.0 230.0 450.0 0.5172 47.108 -0.64889 0.5393    811 T422         
D2FRAN21 D2FRAM58 1 0 220.1 118.0 200.0 0.7614 32.933 -7.00480 2.4812    655 T214         
D2FRAN22 D2FRAN52 1 0 230.0 115.0 300.0 0.5006 33.394 -0.65305 1.2584    884 T211         
D2FRAN24 D2FRAM57 1 0 220.1 118.0 200.0 0.6867 32.935 -6.99004 2.5225    655 T213         
D2FRAN24 D2FRAM59 1 0 220.0 118.0 200.0 0.6982 31.936 -25.9282 2.3347    605 T215         
D2FRSW11 D2FRSW51 1 0 400.0 120.0 300.0 1.3716 95.990 -0.53766 0.7450    538 T413         
D2FRSW12 D2FRSW51 1 0 400.0 120.0 300.0 1.3513 98.604 -0.61096 0.7837    541 T411         
D2FRSW12 D2FRSW51 2 0 400.0 120.0 300.0 1.1179 101.38 -7.85930 0.4970    517 T412         
D2GANK11 D2GANK52 1 0 400.0 120.0 300.0 0.9911 102.24 -0.90078 0.5021    541 T412         
D2GANK12 D2GANK51 1 0 400.0 120.0 300.0 1.4276 97.056 -0.61797 0.7050    541 T411         
D2GIEN11 D2GIEN51 1 0 400.0 118.0 300.0 1.3796 93.857 -0.82486 0.7650    535 T413         
D2GIEN12 D2GIEN51 1 0 400.0 120.0 300.0 1.3369 92.257 -0.82486 0.7650    535 T414         
D2GIEN12 D2GIEN52 1 0 400.0 120.0 300.0 1.3422 92.790 -0.82486 0.7650    392 T412         
D2GKRO11 D2GKRO21 1 0 400.0 231.0 330.0 1.2224 59.139 -9.54240 1.7062    528 T422         
D2GKRO11 D2GKRO21 2 0 400.0 231.0 600.0 0.7076 51.462 -6.81664 1.9406   1063 T423         
D2GKRO12 D2GKRO22 1 0 400.0 231.0 600.0 0.7102 51.195 -4.88188 1.9312   1063 T421         
D2GKRO21 D2GKRO52 1 0 220.0 118.0 150.0 1.0452 35.478 -4.03189 2.3140    433 T212         
D2GKRO22 D2GKRO51 1 0 220.0 118.0 150.0 1.1164 38.058 -4.82495 2.1921    433 T213         
D2GLEI21 D2GLEI54 1 0 220.0 118.0 200.0 0.6909 32.179 -11.3297 2.3471    593 T213         
D2GLEI22 D2GLEI52 1 0 220.0 118.0 200.0 0.6486 30.388 -6.13906 2.4545    656 T212         
D2GODE21 D2GODE51 1 0 220.0 110.0 100.0 1.7066 63.672 -6.99587 1.8306    282 T212b        
D2GODE21 D2GODE52 1 0 220.0 110.0 250.0 0.5785 29.712 -8.95856 2.4876    728 T211         
D2GOET21 D2GOET51 1 0 220.0 118.0 150.0 1.0039 42.903 -3.84319 2.2686    433 T212         
D2GOET22 D2GOET51 1 0 220.0 118.0 150.0 1.0852 40.319 -12.3255 3.0888    393 T213         
D2GROH11 D2GROH52 1 8 400.0 118.0 300.0 1.4469 115.72 -0.81042 0.8850    442 T402         
D2GROH12 D2GROH51 1 0 400.0 118.0 300.0 1.4468 115.72 -0.92618 0.8762    442 T401         
D2HAMN21 D2HAMN52 1 0 220.0 110.0 200.0 0.6703 31.937 -19.2141 2.8306    577 T211         
D2HAMN22 D2HAMN52 1 0 220.0 110.0 250.0 0.6612 29.032 -2.38133 1.9835    623 T212         
D2HAND11 D2HAND51 2 0 400.0 120.0 300.0 0.9214 101.86 -0.28591 0.5275    541 HAND T415    
D2HAND12 D2HAND52 1 0 400.0 120.0 300.0 0.9374 101.06 -3.51873 0.5567    541 HAND T412    
D2HAND14 D2HAND52 2 0 400.0 120.0 300.0 0.9420 101.54 -3.70788 0.5604    541 HAND T413    
D2HAND15 D2HAND51 1 0 400.0 120.0 300.0 0.9147 101.70 -0.35826 0.5273    541 HAND T414    
D2HANW21 D2HANW51 1 8 220.0 118.0 150.0 1.0540 39.997 -8.27807 2.7045    393 T212         
D2HANW22 D2HANW52 1 0 220.0 118.0 200.0 0.6513 30.727 -7.85056 2.5826    656 T211         
D2HARD11 D2HARD52 1 0 400.0 120.0 300.0 0.9897 102.72 -4.41423 0.5114    541 T412         
D2HARD12 D2HARD53 1 0 400.0 120.0 300.0 1.1207 100.58 -0.49608 0.5625    476 T413         
D2HARD22 D2HARD52 1 0 229.2 120.0 300.0 0.4352 38.031 -1.14214 1.7094    600 T211         
D2HATT11 D2HATT52 1 0 400.0 118.0 350.0 1.2408 86.848 -1.98809 0.9125    598 T411         
D2HEIW11 D2HEIW51 1 0 400.0 120.0 300.0 1.0130 101.38 -0.98559 0.5424    541 T411         
D2HEIW11 D2HEIW52 1 0 400.0 120.0 300.0 0.9257 101.81 -0.29428 0.5012    541 T413         
D2HEIW12 D2HEIW53 1 0 400.0 120.0 300.0 1.0197 101.75 -0.61553 0.5493    541 T412         
D2HELM11 D2HELM53 1 0 400.0 118.0 350.0 1.2199 87.351 -1.60930 0.6875    598 T412         
D2HELM12 D2HELM52 1 0 400.2 118.0 350.0 1.0433 88.768 -0.75633 0.7886    631 T411         
D2HUSN11 D2HUSN52 1 0 400.0 120.0 300.0 0.9205 102.02 -0.32244 0.5060    541 T412         
D2HUSN12 D2HUSN51 1 0 400.0 120.0 300.0 0.9102 100.37 -0.66131 0.4932    541 T413         
D2HUSN12 D2HUSN52 1 0 400.0 120.0 300.0 0.9262 101.38 -0.33823 0.5181    541 T411         
D2HWYK11 D2HWYK52 1 0 400.0 120.0 300.0 1.3422 98.124 -0.46750 0.6569    480 T411         
D2IN  21 D2IN  51 1 0 230.0 115.0 200.0 0.7317 35.965 -7.56784 2.4008    552 T211         
D2IRS 11 D2IRS 29 1 0 400.0 230.0 600.0 0.7196 51.515 -1.29795 1.3531    866 T421         
D2IRS 11 D2IRS 51 1 0 400.0 120.0 300.0 1.0402 101.33 -0.42075 0.5750    541 T411         
D2IRS 12 D2IRS 51 2 0 400.0 120.0 300.0 1.0494 101.22 -0.42075 0.5750    541 T412         
D2ITZW21 D2ITZW53 1 0 220.0 110.0 200.0 0.6280 30.001 -4.24555 2.5620    577 T212         
D2ITZW22 D2ITZW57 1 0 220.0 110.0 250.0 0.6745 29.226 -2.31919 2.0558    721 T211         
D2JARD11 D2JARD52 1 0 400.0 120.0 300.0 0.9733 102.40 -0.61280 0.5239    541 JARD T412    
D2JARD12 D2JARD51 2 0 400.0 120.0 300.0 0.9829 102.29 -0.49877 0.5088    541 JARD T413    
D2KARB12 D2KARB52 1 0 400.0 118.0 200.0 2.1788 121.58 -5.13914 1.2437    317 T411         
D2KIES21 D2KIES51 1 0 220.0 110.0 250.0 0.5429 29.616 -15.2649 2.6653    721 T212         
D2KIES22 D2KIES51 1 0 220.0 110.0 250.0 0.5796 29.809 -15.2791 2.5826    721 T213         
D2KIEW22 D2KIEW51 1 0 220.0 110.0 250.0 0.5738 29.809 -153.400 1.6620    721 T211         
D2KILS11 D2KILS51 1 0 400.0 110.0 150.0 2.1689 130.12 -0.54554 0.5416    247 T411         
D2KILS11 D2KILS52 3 0 400.0 120.0 300.0 1.4315 102.60 -0.80863 0.6400    538 T413         
D2KILS11 D2KILS53 2 0 400.0 118.0 150.0 2.2756 149.32 -0.32289 0.4375    270 T412         
D2KLIS11 D2KLIS53 1 0 400.0 120.0 300.0 0.9835 102.88 -2.73164 0.4886    541 T412         
D2KLIS12 D2KLIS51 1 0 400.0 120.0 300.0 0.9858 102.93 -2.57816 0.4936    541 T411         
D2KLIS12 D2KLIS51 2 8 400.0 120.0 300.0 0.9412 100.53 -0.66570 0.4873    541 T413         
D2KR  21 D2KR  51 1 8 230.0 115.0 200.0 0.6467 34.538 -8.18114 1.5004    268 T211         
D2KR  22 D2KR  51 1 0 230.0 115.0 100.0 1.4399 68.967 -0.48623 1.0871    268 T212         
D2KRI 11 D2KRI 53 1 0 400.0 120.0 300.0 1.3934 103.51 -0.13625 0.6036    541 DK9          
D2KRI 12 D2KRI 52 1 0 400.0 120.0 300.0 1.3909 104.36 -0.34561 0.6656    541 DK8          
D2KRUE11 D2KRUE52 1 0 400.0 120.0 300.0 1.4400 93.856 -3.21954 1.0125    480 T411         
D2KUMM12 D2KUMM51 1 0 400.0 120.0 300.0 1.0009 101.92 -0.37855 0.5361    541 T411         
D2LAGE21 D2LAGE51 1 0 220.0 110.0 250.0 0.4206 25.300 -0.48750 1.8479    721 T211         
D2LAMS11 D2LAMS51 1 0 400.0 120.0 300.0 0.9227 101.76 -0.51914 0.5150    541 T412         
D2LAMS12 D2LAMS52 1 0 400.0 120.0 300.0 0.9216 101.70 -0.37445 0.5159    541 T411         
D2LAND11 D2LAND21 1 0 400.0 231.0 600.0 0.6578 49.862 -8.03265 1.8812   1082 T422         
D2LAND12 D2LAND22 1 0 400.0 231.0 330.0 1.1049 65.445 -5.06675 1.7562    523 T423         
D2LAND21 D2LAND62 1 0 220.0 66.00 100.0 1.6311 62.899 -1.81430 1.3688    169 T263         
D2LAND22 D2LAND62 1 0 220.0 66.00 120.0 0.6722 41.538 -1.54835 1.2397    169 T262         
D2LBEC21 D2LBEC51 1 0 220.0 110.0 250.0 0.5898 29.615 -9.62980 2.5785    721 T211         
D2LBEC24 D2LBEC51 1 0 220.0 110.0 250.0 0.5758 29.422 -6.80655 2.4421    728 T212         
D2LEHR21 D2LEHR51 1 0 220.0 118.0 150.0 0.9689 42.581 -7.58673 2.7149    492 T211         
D2LEHR21 D2LEHR51 2 0 220.0 118.0 200.0 0.8539 33.143 -7.44949 2.4793    656 T213         
D2LEHR22 D2LEHR59 1 0 220.0 118.0 150.0 1.0874 40.641 -11.9390 3.0992    393 T214         
D2LU  21 D2LU  52 1 0 230.0 115.0 300.0 0.5020 31.489 -2.68455 2.0907    828 NK2          
D2LU  21 D2LU  52 2 0 230.0 115.0 300.0 0.5493 31.100 -9.93920 2.3270    828 NK1          
D2LUEN11 D2LUEN52 1 0 400.0 120.0 300.0 1.3872 95.990 -0.81190 0.7787    538 T413         
D2LUEN11 D2LUEN53 1 0 400.0 120.0 300.0 1.3486 95.991 -0.33744 0.7937    541 T412         
D2MBG 28 D2MBG 53 1 0 230.0 115.0 300.0 0.5115 31.383 -4.63634 2.1342    870 T211         
D2MBG 29 D2MBG 51 1 0 230.0 115.0 300.0 0.5146 31.207 -6.48826 2.0529    870 T212         
D2MECK11 D2MECK59 1 0 400.0 110.0 200.0 1.5960 108.79 -0.95683 0.4900    360 T412         
D2MECK12 D2MECK58 1 0 400.0 120.0 300.0 1.3095 91.191 -0.84954 0.7375    535 T411         
D2MEHN12 D2MEHR29 2 0 400.0 230.0 450.0 0.4213 45.900 -2.48520 0.4806    811 MEHN T422    
D2MEHN13 D2MEHR28 2 0 400.0 230.0 450.0 0.4235 45.865 -2.48520 0.4806    811 MEHN T421    
D2MEIS21 D2MEIS52 1 0 220.0 118.0 200.0 0.6876 32.542 -4.60772 2.0455    628 T206         
D2MEIS22 D2MEIS51 1 0 220.0 118.0 200.0 0.5687 30.487 -1.08038 2.0930    577 T207         
D2MH  11 D2MH  52 1 0 400.0 120.0 300.0 1.4098 103.24 -0.27881 0.6962    541 T412         
D2MH  12 D2MH  51 1 0 400.0 120.0 300.0 1.4089 104.52 -0.79362 0.6287    541 T411         
D2NFI 21 D2NFI 51 1 0 230.0 115.0 300.0 0.4879 31.789 -2.64070 1.4355    804 NK3          
D2NFI 22 D2NFI 52 1 0 230.0 115.0 300.0 0.4858 31.754 -2.83990 1.8743    896 NK1          
D2NFI 22 D2NFI 52 2 0 230.0 115.0 200.0 0.7783 32.260 -4.80876 2.2117    552 NK2          
D2NLAN11 D2NLAN51 1 0 400.0 120.0 300.0 1.3458 98.124 -0.75921 0.5500    541 T411         
D2OBA 11 D2OBA 51 1 0 400.0 120.0 300.0 0.9867 102.66 -4.43085 0.5305    360 T411         
D2OBA 13 D2OBA 2G 1 0 400.0 230.0 600.0 0.6364 49.169 -3.63967 1.9413    926 T421         
D2OBA 13 D2OBA 54 1 0 400.0 120.0 300.0 0.9246 101.28 -0.74849 0.4285    541 T412         
D2OBR 21 D2OBR 52 1 0 230.0 115.0 200.0 0.7981 33.397 -4.78674 2.2590    502 T212         
D2OBR 22 D2OBR 51 1 0 230.0 115.0 200.0 0.7217 34.907 -6.22068 2.1399    502 T211         
D2OD  12 D2OD  51 1 0 400.0 120.0 300.0 1.5038 101.16 -0.73719 0.5792    541 T411         
D2OH  11 D2OH  22 1 8 400.0 230.0 600.0 0.6689 49.462 -4.93064 1.8031    917 VK6          
D2OH  12 D2OH  21 1 0 400.0 230.0 600.0 0.6676 49.195 -6.82932 2.0312    952 VK7          
D2OHLS11 D2OHLS52 1 0 400.0 120.0 300.0 0.9740 102.02 -0.65968 0.5261    541 T411         
D2OHLS12 D2OHLS51 2 0 400.0 120.0 300.0 0.9776 102.24 -0.68774 0.5205    541 T412         
D2PI  21 D2PI  52 1 0 230.0 115.0 200.0 0.8758 33.130 -13.3356 2.7221    502 NK2          
D2PI  22 D2PI  53 1 0 230.0 115.0 200.0 0.7881 33.238 -7.12988 2.5180    502 NK1          
D2PI-N23 D2PI  52 1 0 230.0 120.0 300.0 0.4099 38.968 -1.12626 1.6344    941 T411         
D2PLA 11 D2PLA 51 1 0 400.0 120.0 300.0 1.4162 103.46 -0.37748 0.5821    541 DK1          
D2PT  12 D2PT  21 1 0 400.0 230.0 600.0 0.5924 47.836 -5.66694 1.9712    952 T421         
D2PT  12 D2PT  59 1 0 400.0 120.0 300.0 1.0242 101.43 -0.59190 0.5474    541 T411         
D2PT  13 D2PT  22 1 0 400.0 230.0 600.0 0.6636 48.849 -6.46783 1.9312    952 T422         
D2PT  21 D2PT  59 1 0 230.0 120.0 300.0 0.4293 38.368 -1.13675 1.6958    828 T212         
D2PT  22 D2PT  5N 1 0 229.2 120.0 300.0 0.4280 38.224 -0.98482 1.7393    831 T211         
D2RAI 11 D2RAI 23 1 8 400.0 230.0 600.0 0.6840 50.369 -2.13881 1.5219    926 T421         
D2RAI 11 D2RAI 52 1 0 400.0 120.0 300.0 1.1282 101.22 -2.32645 0.5079    541 T412         
D2RAI 12 D2RAI 59 1 0 400.0 120.0 300.0 1.5484 101.80 -0.59590 0.7237    541 T411         
D2RE  21 D2RE  51 1 0 230.0 115.0 300.0 0.5388 32.441 -9.05401 2.3629    581 T212         
D2RED 11 D2RED 52 1 0 400.0 120.0 300.0 1.3390 101.48 -0.57544 0.5097    541 T411         
D2RED 14 D2RED 51 1 0 400.0 120.0 300.0 0.9854 101.92 -0.53756 0.5230    541 T412         
D2SD  11 D2SD  21 1 8 400.0 230.0 600.0 0.6173 49.329 -5.20074 2.1431    935 VK5          
D2SD-N11 D2SD  53 1 0 400.0 120.0 300.0 0.9364 100.16 -0.57054 0.4868    541 T412         
D2SD-N12 D2SD  51 1 0 400.0 120.0 300.0 1.5929 101.32 -0.86442 0.7200    541 T413         
D2SD-N12 D2SD  52 1 0 400.0 120.0 300.0 0.9412 101.17 -3.51774 0.5629    541 T411         
D2SDON11 D2SDON52 1 0 400.0 120.0 300.0 0.9788 102.02 -0.65571 0.5310    541 T412         
D2SDON12 D2SDON51 1 0 400.0 120.0 300.0 0.9335 100.64 -0.49459 0.5638    541 T413         
D2SDON12 D2SDON51 2 0 400.0 120.0 300.0 0.9769 101.81 -0.68783 0.5204    541 T411         
D2SHUW11 D2SHUW51 1 0 400.0 120.0 300.0 0.9349 101.76 -3.70712 0.5655    541 SHUW T412    
D2SHUW13 D2SHUW52 1 0 400.0 120.0 300.0 0.9396 101.86 -3.89608 0.5696    541 SHUW T413    
D2SI  23 D2SI  52 1 0 230.0 120.0 300.0 0.4384 39.020 -1.87594 1.6454    753 T411         
D2SI  24 D2SI  51 1 0 230.0 120.0 300.0 0.4374 38.932 -1.70570 1.5802    753 T412         
D2SIEM14 D2SIEM21 1 0 400.0 236.0 350.0 1.0721 86.439 -0.74144 0.6475    626 T421         
D2SIEM14 D2SIEM54 1 0 400.0 120.0 300.0 1.3458 98.657 -1.33860 0.6769    541 T411         
D2SIT 22 D2SIT 52 1 0 230.0 115.0 200.0 0.8266 34.640 -7.00811 2.8393    502 T211         
D2SOTT11 D2SOTT51 1 0 400.0 120.0 300.0 1.4196 103.03 -0.72616 0.6506    541 T412         
D2SOTT11 D2SOTT53 1 0 400.0 120.0 300.0 0.9701 102.08 -0.70905 0.5233    529 T411         
D2SOTT12 D2SOTT21 1 0 400.0 230.0 450.0 0.4860 46.824 -0.57290 0.4984    811 T421         
D2SOTT12 D2SOTT52 1 0 400.0 120.0 300.0 1.3383 101.43 -0.58340 0.5006    541 T413         
D2STAD11 D2STAD58 1 0 400.0 120.0 300.0 0.9388 102.08 -8.60623 0.5687    541 T413         
D2STAD13 D2STAD57 1 0 400.0 118.0 300.0 1.8009 87.982 -4.23479 0.8150    515 T412         
D2STAW11 D2STAW21 1 0 400.0 230.0 450.0 0.4211 45.758 -8.67694 0.4875    811 T421         
D2STAW12 D2STAW21 1 0 400.0 230.0 450.0 0.4219 45.865 -7.15710 0.4600    811 T422         
D2TRE 21 D2TRE 52 1 0 230.0 115.0 200.0 0.8140 32.682 -3.58399 2.1096    502 T211         
D2TRE 22 D2TRE 54 1 0 230.0 115.0 250.0 0.5788 40.200 -7.71101 2.2552    690 T212         
D2TWIS11 D2TWIS51 1 0 400.0 120.0 300.0 1.4242 103.24 -0.73391 0.6419    541 T412         
D2TWIS12 D2TWIS51 1 0 400.0 110.0 200.0 2.0900 113.58 -0.61365 0.6237    360 T411         
D2UWES11 D2UWES21 1 0 400.0 231.0 660.0 0.5106 23.995 -3.84261 1.5000   1165 T421         
D2UWES12 D2UWES52 1 0 400.0 120.0 300.0 1.4222 96.523 -0.60930 0.7125    432 T411         
D2VELT21 D2VELT52 1 0 220.0 110.0 250.0 0.4253 24.797 -0.59002 1.5992    682 T211         
D2VELT22 D2VELT51 1 0 220.0 118.0 200.0 0.6856 31.501 -8.13931 2.6302    591 T212         
D2VOER12 D2VOER52 1 0 400.0 120.0 300.0 1.4158 104.04 -0.72048 0.6287    538 T411         
D2VOSL22 D2VOSL51 1 0 220.0 110.0 200.0 0.7889 32.176 -8.02704 2.7066    577 T212         
D2VOSL22 D2VOSL52 1 0 220.0 110.0 250.0 0.5443 30.584 -10.0585 2.3554    799 T211         
D2WAHL11 D2WAHL22 1 0 400.0 231.0 600.0 0.7124 49.862 -3.89928 1.7525   1063 T421         
D2WAHL12 D2WAHL21 1 0 400.0 231.0 600.0 0.6191 52.263 -4.91560 1.8438    964 T422         
D2WECH21 D2WECH51 1 0 220.0 118.0 200.0 0.6486 30.727 -6.12909 2.4793    624 T212         
D2WECH22 D2WECH52 1 0 220.0 118.0 200.0 0.6655 31.453 -27.5691 2.5413    603 T211         
D2WG  13 D2WG  51 1 8 400.0 120.0 300.0 0.9671 101.97 -0.61339 0.5232    541 T411         
D2WG  14 D2WG  18 1 0 410.0 410.0 1420. 0.0984 11.980 -2.29727 1.2570   2179 T442B        
D2WG  14 D2WG  18 2 0 410.0 410.0 1420. 0.0994 11.968 -2.30052 1.2510   2179 T442A        
D2WG  15 D2WG  19 1 0 410.0 410.0 1420. 0.1002 11.968 -2.29955 1.2528   2179 T441A        
D2WG  15 D2WG  19 2 0 410.0 410.0 1420. 0.0995 12.027 -2.29171 1.2671   2179 T441B        
D2WILW11 D2WILW51 2 0 400.0 120.0 300.0 0.9188 101.49 -0.30224 0.5183    541 WILW T412    
D2WILW12 D2WILW51 2 0 400.0 120.0 300.0 0.9188 101.65 -0.28706 0.5269    541 WILW T411    
D2WUER11 D2WUER22 1 8 400.0 231.0 330.0 1.3705 60.591 -13.5083 1.6812    509 T422         
D2WUER11 D2WUER51 1 0 400.0 118.0 300.0 1.4855 89.588 -3.23633 0.9575    484 T412         
D2WUER13 D2WUER21 1 8 400.0 231.0 330.0 1.3239 60.592 -12.8242 1.8188    509 T421         
D2WUER13 D2WUER52 1 0 400.0 118.0 300.0 1.3726 93.323 -1.36442 0.8594    538 T411         
D2ZOL 21 D2ZOL 52 1 0 230.0 115.0 200.0 0.8874 34.109 -7.75871 2.7807    552 T211         
D2ZOL 22 D2ZOL 51 1 0 245.0 120.0 350.0 0.4400 31.038 -6.25427 2.5756   1014 T212         
D43BRS26 D43B_F11 4 0 235.0 410.0 450.0 0.2149 19.315 -11.2148 3.4513   1106 BMT37        
D43BRS5A D43BRS22 1 0 110.0 220.0 200.0 0.1033 7.9006 -2.77720 6.0000   1050 BMT22        
D43BRS5B D43BRS22 2 0 110.0 220.0 200.0 0.1020 7.9732 -1.67748 5.3636   1050 BMT23        
D43BRS5C D43BRS26 3 0 110.0 220.0 200.0 0.1033 8.0035 -2.75809 5.8264   1050 BMT24        
D43B_Y11 D43B_Y21 1 0 405.0 230.0 350.0 0.9895 83.225 -3.04350 0.7590    499 BMT31        
D43B_Y11 D43B_Y21 2 0 405.0 230.0 350.0 0.9841 83.413 -3.50551 0.7498    499 BMT32        
D43B_Y12 D43B_Y22 3 0 405.0 230.0 350.0 1.1515 81.536 -2.24873 0.7437    499 BMT33        
D43B_Y12 D43B_Y22 5 0 405.0 230.0 350.0 1.1904 81.207 -2.50286 0.6340    499 BMT34        
D4ALMN5A D4ALMN21 1 0 110.0 220.0 250.0 0.1549 8.6138 -39.3482 11.926   1312 BMT211       
D4ALMN5B D4ALMN22 2 0 115.0 232.0 240.0 0.1072 9.0916 -1.67065 4.9905   1205 BMT212       
D4ALTB5I D4AL1U13 1 0 115.0 405.0 300.0 0.1371 8.6833 -23.0340 9.5955   1506 BMT411       
D4ALTB5J D4AL1U14 2 0 115.0 405.0 300.0 0.1385 8.8156 -22.8597 10.004   1506 BMT412       
D4BIRK5C D4BIRK22 1 0 110.0 220.0 200.0 0.1582 7.9239 -1.35575 6.4711   1050 BMT201_2     
D4BIRK5D D4BIRK22 2 0 110.0 220.0 200.0 0.1597 8.1659 -43.3115 10.760   1050 BMT203       
D4BRNK5A D4BRNK22 1 0 110.0 220.0 200.0 0.1633 8.2264 -44.6611 10.083   1050 BMT201       
D4BRNK5B D4BRNK22 2 0 110.0 220.0 200.0 0.1784 8.2261 -44.6235 10.248   1050 BMT202       
D4BRUK5I D4BRUK11 1 0 115.0 405.0 300.0 0.1197 8.3177 -8.90943 7.3800   1506 BMT411       
D4BUEH5A D4BUEH21 1 0 110.0 220.0 200.0 0.1167 8.0457 -2.60527 5.1653   1050 BMT201       
D4BZWN5I D4BZWN11 1 0 115.0 405.0 300.0 0.1380 8.5511 -100.276 9.4291   1506 BMT411       
D4DAXL11 D4DAXL22 1 0 400.0 231.0 1000. 0.2472 24.647 -2.26503 1.0581   1443 BMT401       
D4DAXL12 D4DAXL21 2 0 400.0 231.0 1000. 0.3433 24.158 -7.58159 1.6069   1443 BMT402       
D4DAXL5A D4DAXL21 1 8 110.0 220.0 200.0 0.1177 8.1061 -2.29030 4.9504   1050 BMT201       
D4DAXL5I D4DAXL12 3 0 115.0 405.0 300.0 0.1140 8.2428 -7.42592 6.6692   1506 BMT411       
D4DELL5I D4DELL11 1 0 115.0 405.0 300.0 0.0767 8.3402 -5.58818 6.5633   1506 BMU313       
D4DELL5J D4DELL12 2 0 115.0 405.0 300.0 0.0776 8.4813 -9.08461 5.5803   1506 BMU314       
D4EDSB5I D4EDSB13 1 0 115.0 405.0 300.0 0.1401 8.8156 -60.5280 9.3611   1506 BMT411       
D4EICH11 D4EICH23 1 0 400.0 231.0 1000. 0.2436 24.367 -2.04843 1.0731   1443 BMT401       
D4EICH5A D4EICH23 1 0 110.0 220.0 200.0 0.1560 7.9240 -21.0875 9.5289   1050 BMT201       
D4EICH5B D4EICH21 2 8 110.0 220.0 200.0 0.1190 7.9851 -2.64864 6.0579   1050 BMT202       
D4EICH5C D4EICH23 3 0 110.0 220.0 200.0 0.1664 7.9843 -34.9012 9.6033   1050 BMT203       
D4EICH5I D4EICH12 2 0 120.0 400.0 300.0 0.1022 9.1674 -6.05810 5.7222   1443 BMT402       
D4ENGS5I D4ENGS12 1 0 115.0 405.0 300.0 0.0758 7.9787 -6.62100 5.8677   1506 BMT311       
D4ENGS5J D4ENGS11 2 0 115.0 405.0 300.0 0.0793 8.3666 -7.92437 6.4348   1506 BMT312       
D4GKMA21 D4GKMA22 2 8 240.0 240.0 300.0 0.3712 11.898 -4.58636 2.8819    722 BMT105Q      
D4GKMA21 D4GKMC57 1 8 245.0 110.0 200.0 0.8358 48.013 -6.21064 2.4157    471 BMTR101      
D4GKMB5A D4GKMB22 1 0 110.0 245.0 300.0 0.1102 7.2592 -28.4584 8.6777   1575 BMTR103      
D4GKMB5B D4GKMB22 3 0 110.0 245.0 300.0 0.0826 7.2595 -28.3292 9.0909   1575 BMTR104      
D4GKMB74 D4GKMB22 1 0 27.00 245.0 500.0 0.0029 0.2041 -628.611 274.35  10692 BMTRP1       
D4GKMB74 D4GKMB22 2 0 27.00 245.0 500.0 0.0029 0.2041 -628.611 274.35  10692 BMTRP2       
D4GKMC57 D4GKMC51 2 8 110.0 110.0 200.0 0.0831 2.5396 -32.8289 3.8843   1050 BMT101Q      
D4GKMC58 D4GKMA21 2 0 110.5 245.0 200.0 0.1685 10.072 -45.5384 13.513   1045 BMTR102      
D4GKMC58 D4GKMC51 3 0 110.0 110.0 200.0 0.0869 2.7031 -32.8289 3.8843   1050 BMT102Q      
D4GKMC59 D4GKMA22 3 8 110.0 245.0 450.0 0.0273 0.7631 -3.50421 10.983   2362 BMT106Q      
D4GKMC59 D4GKMC52 4 0 110.0 110.0 450.0 0.0300 6.6585 -3.71901 0.0000   2362 BMT106Q      
D4GOHF5I D4GOHF11 1 0 115.0 405.0 300.0 0.1146 8.1987 -6.39579 6.7524   1506 BMT411       
D4GRKR5I D4GRKR14 1 8 115.0 405.0 300.0 0.1037 8.1107 -62.4537 8.7410   1506 BMU311       
D4GRKR5J D4GRKR13 2 0 115.0 405.0 300.0 0.1189 8.5513 -5.65593 7.9471   1506 BMU312       
D4GROG5I D4GR2G13 1 0 115.0 405.0 300.0 0.0815 8.3754 -12.1162 6.2004   1506 BMT412       
D4GROG5J D4GROG13 2 0 115.0 405.0 300.0 0.1131 8.2428 -5.17447 7.1758   1506 BMT413       
D4GROG5K D4GROG12 3 0 120.0 400.0 350.0 0.1018 8.6394 -28.5631 5.9028   1683 BMT414       
D4GROG5L D4GR2G12 4 0 115.0 405.0 300.0 0.0774 8.3667 -5.76949 6.4045   1506 BMT411       
D4GURT5A D4GURT21 1 0 110.0 220.0 100.0 0.4235 15.845 -28.8702 7.1901    525 BMT201       
D4GURT5B D4GURT22 2 0 110.0 220.0 100.0 0.4114 16.209 -10.8424 5.6612    525 BMT202       
D4HDSU5A D4HDSU21 1 0 110.0 220.0 200.0 0.1693 7.9237 -38.3948 9.9752   1050 BMT201       
D4HDSU5B D4HDSU22 2 0 110.0 220.0 200.0 0.1606 8.1659 -38.7062 10.091   1050 BMT202       
D4HOEP5I D4HOEP11 1 0 120.0 400.0 300.0 0.1044 8.9754 -5.65056 6.1250   1443 BMT411       
D4HOEP5J D4HOEP12 2 0 115.0 405.0 300.0 0.0782 8.4857 -8.86661 5.9206   1506 BMT412       
D4HRBT5I D4HRBT11 1 0 115.0 405.0 300.0 0.1124 8.5073 -9.94403 7.1531   1506 BMU311       
D4HRBT5J D4HRBT12 2 0 115.0 405.0 300.0 0.1169 8.5514 -4.06262 8.1134   1506 BMU312       
D4HUEF5I D4HUEF13 1 0 115.0 405.0 300.0 0.1143 8.2869 -6.75164 6.7221   1506 BMT411       
D4HUEF5J D4HUEF12 2 0 115.0 405.0 300.0 0.1140 8.1987 -4.86594 7.1153   1506 BMT412       
D4KAOS5A D4KAOS21 1 0 110.0 220.0 200.0 0.1603 7.8634 -34.9139 10.165   1050 BMT201       
D4KAWS5A D4KAWS21 1 0 110.0 220.0 200.0 0.1848 8.0444 -11.8499 7.8512   1050 BMT201       
D4KAWS5B D4KAWS22 2 0 110.0 220.0 200.0 0.1185 8.0456 -2.30073 6.1983   1050 BMT202       
D4KRSX5A D4SWSD22 1 0 111.2 230.0 200.0 0.1647 8.4069 -29.7782 9.3648   1038 BMT211       
D4KRSX5B D4SWSD21 2 0 110.0 220.0 200.0 0.1706 7.6211 -12.4353 7.5455   1050 BMT212       
D4KUHM13 D4KUHM21 1 0 400.0 231.0 660.0 0.4011 24.482 -10.6436 1.3187    953 BMT401       
D4KUMR5A D4KUMR21 1 0 110.0 220.0 200.0 0.1540 7.8635 -21.2765 9.0992   1050 BMT201       
D4KUMR5B D4KUMR22 2 8 110.0 220.0 250.0 0.1550 9.1947 -24.6954 9.4628   1230 BMT202       
D4KUPZ5I D4KUPZ19 1 0 115.0 405.0 300.0 0.0753 8.2917 -21.9163 5.8526   1506 BMT411       
D4KUPZ5J D4KUPZ18 2 0 115.0 405.0 300.0 0.0808 8.3181 -21.6395 6.8053   1506 BMT413       
D4LAIC5I D4LAIC12 1 0 115.0 405.0 300.0 0.1380 8.8156 -15.6531 10.866   1506 BMU311       
D4MEZN5I D4MEZN12 1 0 115.0 405.0 300.0 0.1401 8.8156 -60.5280 9.3611   1506 BMT412       
D4MEZN5J D4MEZN11 2 0 115.0 405.0 300.0 0.0794 8.4063 -7.64266 6.4197   1506 BMT411       
D4MULH5I D4MULH14 1 0 115.0 405.0 300.0 0.1149 8.2428 -7.22270 6.5558   1506 BMT411       
D4MULH5J D4MULH11 2 0 115.0 405.0 300.0 0.1139 8.2428 -4.65089 6.9868   1506 BMT412       
D4MULH5K D4MULH14 3 0 115.0 405.0 300.0 0.1152 8.2428 -7.20127 6.9112   1506 BMT413       
D4NEUR11 D4NEUR21 1 0 400.0 230.0 600.0 0.6875 50.395 -2.28585 1.5062    866 BMT401       
D4NEUR22 D4NEUR12 2 0 231.0 400.0 660.0 0.1514 7.8167 -6.92039 2.6799   1650 BMT402       
D4NSTN5I D4NSTN11 1 0 115.0 405.0 300.0 0.1147 8.2428 -7.52624 6.5558   1506 BMT411       
D4OBJT5I D4OBJT11 1 0 115.0 405.0 300.0 0.1326 8.2425 -53.9297 13.429   1506 BMU311       
D4OBJT5J D4OBJT11 2 0 115.0 405.0 300.0 0.1216 7.8459 -23.1435 12.038   1506 BMU312       
D4OWAL5A D4OWAL22 1 0 110.0 220.0 200.0 0.1160 7.9247 -6.59701 7.4050   1050 BMT201       
D4OWAL5B D4OWAL22 2 0 110.0 220.0 200.0 0.1750 7.8025 -24.6699 9.5289   1050 BMT202       
D4PULV21 D4PULV12 3 0 230.0 400.0 600.0 0.1839 10.226 -2.08951 1.9168   1506 BMT323       
D4PULV5A D4PULV21 1 0 110.0 220.0 210.0 0.1859 9.9664 -2.66290 7.1570   1102 BMT211       
D4PULV5I D4PULV13 6 0 120.0 405.0 300.0 0.1127 8.0152 -5.96380 6.4028   1443 BMT416       
D4PULV5J D4PULV13 7 0 115.0 405.0 300.0 0.1149 8.2869 -7.28251 7.1531   1506 BMT417       
D4PULV5K D4PULV11 4 8 115.0 405.0 300.0 0.0774 8.4901 -8.15008 5.7618   1506 BMU314       
D4PULV5L D4PULV12 5 0 115.0 405.0 300.0 0.1190 8.2427 -49.1501 12.892   1506 BMU315       
D4ROLS5I D4ROLS13 1 0 115.0 405.0 300.0 0.0981 9.1247 -11.1727 9.9660   1506 BMU312       
D4SLDR5I D4SLDR12 1 0 115.0 405.0 300.0 0.0870 8.2828 -5.24185 6.8431   1506 BMT412       
D4SLDR5J D4SLDR11 2 0 115.0 405.0 300.0 0.0865 8.2652 -6.40376 6.7448   1506 BMT413       
D4STOC5A D4STOC21 1 0 110.0 220.0 100.0 0.4598 15.602 -3.21359 4.7107    525 BMT201       
D4STOC5B D4STOC21 2 0 110.0 220.0 100.0 0.3643 18.183 -10.8243 8.1570    525 BMT202       
D4TRSN12 D4TRSN5J 2 0 405.0 115.0 300.0 1.3231 106.23 -0.54047 0.7376    428 BMT412       
D4TRSN5I D4TRSN11 1 0 120.0 405.0 300.0 0.1276 8.1110 -8.20719 7.6944   1443 BMT411       
D4VILL5I D4VILL11 1 8 120.0 400.0 300.0 0.1029 9.0714 -7.55158 5.5556   1443 BMT401       
D4WDLN22 D4WDLN11 1 0 230.0 405.0 350.0 0.4029 26.145 -2.70670 2.7202    762 BMU324       
D4WDLN5A D4WDLN22 1 0 110.0 220.0 250.0 0.1550 9.1947 -24.6954 9.4628   1312 BMU211       
D4WDLN5I D4WDLN14 1 8 115.0 405.0 300.0 0.1144 8.2869 -6.78162 6.6919   1506 BMT411       
D4WDLN5J D4WDLN11 2 0 115.0 405.0 300.0 0.1143 8.2428 -6.94894 6.5180   1506 BMT412       
D4WEIE5A D4WEIR21 1 0 110.0 220.0 200.0 0.1523 7.8998 -2.49997 4.6612   1050 BMT211       
D4WEIE5B D4WEIR22 2 0 110.0 220.0 270.0 0.1453 8.6929 -27.4276 8.7355   1250 BMT212       
D4WEIE5C D4WEIR21 3 0 110.0 220.0 250.0 0.1549 8.6622 -26.2744 8.7273   1250 BMT213       
D4WEIE5D D4WEIR21 4 0 110.0 220.0 200.0 0.1542 8.1660 -13.1413 8.2893   1050 BMT214       
D4WIES5A D4WIES21 1 0 110.0 220.0 200.0 0.1182 8.2877 -2.75809 5.8264   1050 BMT201       
D4WIES5I D4WIES11 1 0 115.0 405.0 300.0 0.1147 8.1987 -4.28967 6.9490   1506 BMT411       
D4WNHE5A D4WNHE21 1 0 110.0 220.0 200.0 0.1434 8.2268 -9.37206 7.8595   1050 BMT201       
D7A83070 D7A8302B 1 0 27.00 235.0 109.0 0.0260 0.8660 -210.100 78.200  99999 TR DT10      
D7A83071 D7A8302B 1 0 27.00 235.0 225.0 0.0090 0.4180 -151.600 138.00  99999 TR GT11      
D7A83072 D7A8302A 1 0 27.00 235.0 225.0 0.0090 0.4180 -151.600 138.00  99999 TR GT12      
D7AKLE5A D7AKLE2C 1 0 120.0 230.0 200.0 0.1420 12.744 -5.00000 4.8000   1251 TR 211       
D7AKLE5D D7AKLE2A 1 0 120.0 230.0 200.0 0.1420 12.744 -5.00000 4.8000   1251 TR 212       
D7ARPE5A D7ARPE1A 1 0 120.0 400.0 300.0 0.1270 9.1200 -15.4000 6.4000   1924 TR 411       
D7BABA5B D7BABA11 1 0 120.0 400.0 350.0 0.1030 8.7620 -27.5000 6.1000   2245 TR 411       
D7BABA5C D7BABA12 1 0 120.0 400.0 350.0 0.1030 8.7620 -27.5000 6.1000   2245 TR 412       
D7BABA61 D7BABA2A 1 0 65.00 220.0 200.0 0.1850 7.5600 -35.3000 11.600   2200 TR 201       
D7BACH51 D7BACH1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000  99999 TR 411       
D7BACH52 D7BACH1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000  99999 TR 412       
D7BAYX5B D7BAYX21 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1400 TR 211       
D7BEEC5A D7BEEC21 1 0 110.0 220.0 200.0 0.1900 7.7420 -31.6000 9.8000   1400 TR 211       
D7BEEC5C D7BEEC22 1 0 110.0 220.0 200.0 0.1900 7.7420 -31.6000 9.8000   1400 TR 212       
D7BERG7A D7BERG1A 1 0 27.00 420.0 950.0 0.0030 0.1140 -4002.30 858.40  99999 TR 420       
D7BEXB7A D7BEXB1A 1 0 27.00 420.0 830.0 0.0020 0.1450 -1038.70 466.40  99999 TR A41       
D7BIBL7A D7BIBL1A 1 0 27.00 420.0 725.0 0.0020 0.1580 -769.800 629.60  99999 TR A41       
D7BISC5A D7BISC1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 411       
D7BISC5B D7BISC1A 1 8 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000  99999 TR 413       
D7BISC5C D7BISC1B 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 412       
D7BIXT5D D7BIXT2A 1 0 110.0 220.0 200.0 0.1800 7.8080 -8.50000 7.8000    944 TR 21        
D7BIXT5D D7BIXT2B 1 0 110.0 220.0 200.0 0.1900 7.7420 -31.6000 9.8000   1261 TR 22        
D7BKWB71 D7BKWB1A 1 0 27.00 400.0 160.0 0.0220 0.4020 -33.4000 64.200  99999 TR 10A       
D7BKWB72 D7BKWB1A 1 0 27.00 400.0 160.0 0.0220 0.4020 -33.4000 64.200  99999 TR 10AT      
D7BKWB73 D7BKWB1A 1 0 27.00 400.0 160.0 0.0220 0.4020 -33.4000 64.200  99999 TR 10B       
D7BKWB74 D7BKWB1A 1 0 27.00 400.0 160.0 0.0220 0.4020 -33.4000 64.200  99999 TR 10BT      
D7BKWB75 D7BKWB1A 1 0 27.00 400.0 160.0 0.0220 0.4020 -33.4000 64.200  99999 TR 10C       
D7BKWB76 D7BKWB1A 1 0 27.00 400.0 160.0 0.0220 0.4020 -33.4000 64.200  99999 TR 10CT      
D7BKWL71 D7BKWL10 1 0 27.00 410.0 345.0 0.0060 0.3170 -225.900 138.60  99999 TR 3 21      
D7BOCH5A D7BOCH2A 1 0 110.0 220.0 200.0 0.1820 10.404 -15.2000 9.1000   1400 TR 211       
D7BOCH5B D7BOCH2A 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1400 TR 212       
D7BOCK5A D7BOCK2N 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1400 TR 211       
D7BOCK5G D7BOCK2S 1 0 110.0 220.0 200.0 0.1800 7.8080 -8.50000 7.8000   1400 TR 212       
D7BOLA5B D7BOLA2A 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1400 TR 211       
D7BOLA5D D7BOLA2A 1 0 110.0 220.0 200.0 0.1900 7.7420 -31.6000 9.8000   1400 TR 212       
D7BOLA71 D7BOLA2A 1 0 25.00 220.0 180.0 0.0080 0.6000 -513.400 152.80   3079 TR 201       
D7BRAU2A D7BRAU1A 1 0 230.0 400.0 600.0 0.1760 16.046 -3.60000 4.3000   2008 TR 421       
D7BRAU5A D7BRAU2A 1 0 110.0 220.0 200.0 0.1900 7.7420 -31.6000 9.8000   1262 TR 211       
D7BRAU5B D7BRAU2B 1 0 110.0 220.0 200.0 0.1900 7.7420 -31.6000 9.8000   1262 TR 212       
D7BUER1A D7BUER2C 1 0 400.0 231.0 1000. 0.3120 24.800 -8.60000 1.8000   1924 TR 421       
D7BUER2A D7BUER1B 1 0 230.0 400.0 600.0 0.2470 16.838 -45.0000 6.0000   2008 TR 422       
D7BUER51 D7BUER2A 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1400 TR 211       
D7BUER52 D7BUER1A 1 0 120.0 400.0 350.0 0.1250 8.6380 -47.7000 18.100   2247 TR 412       
D7BUER59 D7BUER1B 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 411       
D7BUES2A D7BUES1A 1 0 240.0 400.0 600.0 0.2400 17.278 -6.40000 5.3000   1924 TR 421       
D7BUES5A D7BUES2A 1 0 120.0 230.0 300.0 0.1280 11.520 -25.0000 7.3000   1924 TR 211       
D7DAHL5A D7DAHL12 1 0 120.0 400.0 350.0 0.1250 8.6380 -47.7000 18.100   2247 TR 412       
D7DAHL5B D7DAHL11 1 0 120.0 400.0 350.0 0.1250 8.6380 -47.7000 18.100   2247 TR 411       
D7DAUR1A D7DAUR2B 1 0 400.0 231.0 1000. 0.2320 23.806 -3.00000 0.9000   1924 TR 422       
D7DAUR1A D7DAUR71 1 0 400.0 27.00 300.0 1.0380 64.680 -0.50000 0.6000  99999 TRSTATC1     
D7DAUR1B D7DAUR2A 1 0 400.0 231.0 1000. 0.3310 24.800 -6.90000 1.9000   1924 TR 421       
D7DAUR5A D7DAUR1B 1 8 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 411       
D7DAUR5C D7DAUR1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 412       
D7DETT5A D7DETT1A 1 0 120.0 400.0 350.0 0.1030 8.8860 -3.10000 8.2000   2245 TR 411       
D7DILH71 D7DILH2A 1 0 35.00 220.0 50.00 0.1180 2.9860 -115.900 34.100  99999 TR 201       
D7DILH71 D7DILH2A 2 0 35.00 220.0 50.00 0.1180 2.9860 -115.900 34.100  99999 TR 203       
D7DILH72 D7DILH2B 1 0 35.00 220.0 50.00 0.0880 3.0700 -16.2000 23.500  99999 TR 202       
D7DILH72 D7DILH2B 2 0 35.00 220.0 50.00 0.1180 2.9860 -115.900 34.100  99999 TR 204       
D7DUEL5A D7DUEL2C 1 0 115.0 220.0 300.0 0.1290 7.7580 -32.5000 10.200   1888 TR 211       
D7DUEL5B D7DUEL2C 1 8 115.0 220.0 300.0 0.1290 7.7580 -32.5000 10.200   1888 TR 212       
D7DUEN5A D7DUEN2A 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1400 TR 211       
D7EDEL71 D7EDEL2A 1 0 25.00 220.0 180.0 0.0080 0.6000 -513.400 152.80   4628 TR 201       
D7EDEL72 D7EDEL2B 1 0 25.00 220.0 100.0 0.0150 0.9500 -106.100 71.600   2860 TR 202       
D7EIBE2C D7EIBE1A 1 0 240.0 400.0 600.0 0.2400 17.278 -6.40000 5.3000   1924 TR 421       
D7EIBE5A D7EIBE1A 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1457 TR 411       
D7EIBE5C D7EIBE1B 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1457 TR 412       
D7EISE5A D7EISE2B 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1334 TR 211       
D7EISE5B D7EISE2A 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1334 TR 212       
D7ELLE5A D7ELLE2A 1 0 115.0 220.0 300.0 0.1280 6.2580 -48.3000 12.600   2008 TR 211       
D7ELLE5B D7ELLE2A 1 0 115.0 220.0 300.0 0.1280 6.2580 -48.3000 12.600   2008 TR 212       
D7ELME5A D7ELME2B 1 8 120.0 230.0 300.0 0.1280 11.520 -25.0000 7.3000   1924 TR 211       
D7ELME5A D7ELME2B 2 0 120.0 230.0 300.0 0.1280 11.520 -25.0000 7.3000   1924 TR 212       
D7ELVE5A D7ELVE2A 1 0 110.0 220.0 200.0 0.1790 9.9740 -457.700 10.100  99999 TR 201       
D7ELVE5A D7ELVE2A 2 0 115.0 230.0 300.0 0.1270 7.6380 -101.800 7.1000  99999 TR 203       
D7ELVE5B D7ELVE2B 1 0 115.0 230.0 300.0 0.1290 7.4300 -380.900 12.300  99999 TR 202       
D7EMSB70 D7KWEM2B 1 0 27.00 245.0 500.0 0.0030 0.2550 -4002.30 858.40  99999 TR B0        
D7EMSC70 D7KWEM2C 1 0 27.00 245.0 500.0 0.0030 0.2550 -4002.30 858.40  99999 TR C0        
D7EMSD70 D7KWEM10 1 0 27.00 420.0 410.0 0.0030 0.2660 -59.8000 205.70  99999 TR DT D0     
D7EMSD71 D7KWEM11 1 0 27.00 420.0 410.0 0.0030 0.2660 -59.8000 205.70  99999 TR GT D1     
D7EMSD72 D7KWEM12 1 0 27.00 420.0 410.0 0.0030 0.2660 -59.8000 205.70  99999 TR GT D2     
D7ENNI5A D7ENNI1S 1 0 120.0 400.0 300.0 0.1270 9.1200 -15.4000 6.4000   2480 TR 411       
D7ENSD2A D7ENSD1A 1 0 230.0 400.0 600.0 0.1760 16.046 -3.60000 4.3000   2008 TR 421       
D7ENSD2A D7ENSD2B 2 0 230.0 230.0 600.0 0.0890 10.000 -3.70000 1.1000   2008 TR 221 E     
D7ENSD5A D7ENSD2B 1 8 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1400 TR 211       
D7ENSD5A D7ENSD2B 2 0 110.0 220.0 200.0 0.1980 7.6350 -65.7000 7.9000   1400 TR 212       
D7ENSD5C D7ENSD2B 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1400 TR 213       
D7ENSD71 D7ENSD5A 1 8 27.00 110.0 145.0 0.0070 0.4360 -64.0000 89.200  99999 BAT03        
D7ENSD72 D7ENSD2B 1 8 27.00 245.0 145.0 0.0130 0.5950 0.000000 0.0000  99999 BAT02        
D7ENSD72 D7ENSD5A 1 8 27.00 110.0 145.0 0.0130 0.5950 -466.700 161.50  99999 BAT01        
D7FRIM5F D7FRIM21 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1400 TR 211       
D7FUEH5A D7FUEH2A 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1400 TR 212       
D7FUEH5B D7FUEH2A 1 0 110.0 220.0 200.0 0.1850 7.5600 -35.3000 11.600   1400 TR 211       
D7FWS 5A D7FWS 22 1 0 115.0 220.0 300.0 0.1210 6.4260 -78.0000 15.000   2008 TR 212       
D7FWS 5B D7FWS 21 1 0 115.0 220.0 300.0 0.1210 6.4260 -78.0000 15.000   2008 TR 211       
D7GARE59 D7GARE1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000  99999 TR 411       
D7GARE59 D7GARE1B 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000  99999 TR 412       
D7GARE5A D7GARE1A 1 8 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000  99999 TR 415       
D7GARE5B D7GARE1A 1 8 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000  99999 TR 413       
D7GARE5B D7GARE1B 1 8 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000  99999 TR 414       
D7GARE5B D7GARE2C 1 0 116.0 232.0 200.0 0.1940 8.8120 -254.000 8.0000  99999 U 201        
D7GARE5B D7GARE2D 1 0 110.0 220.0 200.0 0.2010 8.0260 -467.600 13.100  99999 U 203        
D7GARE5B D7GARE2D 2 0 110.0 220.0 200.0 0.2050 8.0440 -725.500 14.800  99999 U 204        
D7GARE5F D7GARE2D 1 0 110.0 220.0 200.0 0.1700 7.8640 -826.400 12.200  99999 U 202        
D7GEIT71 D7GEIT1A 1 0 27.00 405.0 527.0 0.0040 0.2260 -5416.70 234.60  99999 TR BL10      
D7GEIT72 D7GEIT1B 1 0 27.00 405.0 527.0 0.0040 0.2260 -5416.70 234.60  99999 TR BL20      
D7GELL5A D7GELL2B 1 0 110.0 220.0 200.0 0.1850 7.5600 -35.3000 11.600   1400 TR 211       
D7GELL5B D7GELL2B 1 0 110.0 220.0 200.0 0.1850 7.5600 -35.3000 11.600   1400 TR 212       
D7GELS5A D7GELS21 1 0 110.0 220.0 200.0 0.1900 7.7420 -31.6000 9.8000   1400 TR 211       
D7GERS1A D7GERS71 1 0 400.0 27.00 300.0 1.0380 64.680 -0.50000 0.6000  99999 TRSTATC1     
D7GERS2A D7GERS1A 1 0 230.0 400.0 600.0 0.2350 16.738 -5.40000 3.0000   2008 TR 421       
D7GERS2C D7GERS1B 1 8 230.0 400.0 600.0 0.1170 15.784 -5.40000 1.6000   2008 TR 422       
D7GERS5A D7GERS1B 1 8 120.0 400.0 300.0 0.1270 9.1200 -15.4000 6.4000   1924 TR 411       
D7GERS5C D7GERS1A 1 0 120.0 400.0 350.0 0.1250 8.6380 -47.7000 18.100  99999 TR 412       
D7GERS5C D7GERS2A 1 8 120.0 230.0 300.0 0.1260 11.520 -14.2000 8.7000   1724 TR 211       
D7GERS5E D7GERS1Z 1 8 120.0 400.0 350.0 0.1220 8.6400 -9.60000 7.4000  99999 TR K3 E      
D7GERS72 D7GERS11 1 0 27.00 400.0 850.0 0.0030 0.1140 -4002.30 858.40  99999 TR K2        
D7GERS7F D7GERS2A 1 0 27.00 245.0 500.0 0.0030 0.2550 -4002.30 858.40  99999 TR F2        
D7GERS7G D7GERS2C 1 8 27.00 245.0 500.0 0.0030 0.2550 -4002.30 858.40  99999 TR G2        
D7GERS7I D7GERS2A 1 0 27.00 245.0 500.0 0.0030 0.2550 -4002.30 858.40  99999 TR I2        
D7GOHR5A D7GOHR2A 1 0 110.0 220.0 150.0 0.2430 10.162 -12.2000 8.5000  99999 TR 211       
D7GREM5A D7GREM2A 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1252 TR 211       
D7GREM5B D7GREM2A 1 0 110.0 220.0 200.0 0.1900 7.7420 -31.6000 9.8000   1252 TR 212       
D7GREM5D D7GREM2A 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1400 TR 213       
D7GRON1A D7GRON1B 2 0 400.0 400.0 1500. 0.1310 3.3100 -6.20000 2.9000   2165 TR 441 E     
D7GRON5A D7GRON1B 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 411       
D7GRON5B D7GRON22 1 0 120.0 230.0 300.0 0.1280 11.520 -34.1000 9.7000   1924 TR 212       
D7GUET5A D7GUET1B 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 411       
D7GUET5B D7GUET1B 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000  99999 TR 413       
D7GUET5B D7GUET21 1 0 120.0 230.0 300.0 0.1280 10.560 -34.1000 9.7000  99999 TR 211       
D7GUET5C D7GUET1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 412       
D7GUND5A D7GUND1A 1 0 115.0 400.0 350.0 0.1090 8.1250 -21.9000 9.3000   2325 TR 45        
D7HALF5B D7HALF1A 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1604 TR 411       
D7HAMB5A D7HAMB2B 1 0 110.0 220.0 200.0 0.1850 7.5600 -35.3000 11.600   1400 TR 211       
D7HAMB5B D7HAMB2A 1 0 110.0 220.0 200.0 0.1850 7.5600 -35.3000 11.600   1400 TR 212       
D7HANE2B D7HANE1B 1 0 230.0 400.0 600.0 0.2290 16.483 -11.0000 5.2000   2008 TR 421       
D7HANE5B D7HANE2B 1 0 115.0 220.0 300.0 0.1290 7.7580 -32.5000 10.200   2008 TR 212       
D7HANE5C D7HANE1A 1 0 120.0 400.0 300.0 0.1270 9.1200 -15.4000 6.4000   1924 TR 411       
D7HATT2A D7HATT1A 1 0 230.0 400.0 600.0 0.2350 16.662 -37.3000 3.4000   2008 TR 421       
D7HATT5B D7HATT2B 1 0 120.0 230.0 300.0 0.1260 11.520 -14.2000 8.7000   1836 TR 213       
D7HATT5F D7HATT1A 1 0 120.0 400.0 300.0 0.1270 9.1200 -15.4000 6.4000   1924 TR 411       
D7HATT5H D7HATT2A 1 0 120.0 230.0 300.0 0.1280 11.520 -34.1000 9.7000   1924 TR 212       
D7HATT5H D7HATT2B 1 0 120.0 230.0 300.0 0.1260 11.520 -14.2000 8.7000   1924 TR 214       
D7HERN74 D7HERN24 1 8 27.00 245.0 500.0 0.0030 0.1190 -3952.10 932.80  99999 TR 225       
D7HERT1A D7HERT21 1 0 400.0 231.0 1000. 0.3310 24.800 -6.90000 1.9000   1924 TR 421       
D7HESS5A D7HESS11 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000  99999 TR 411       
D7HESS5A D7HESS21 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1400 TR 211       
D7HOMB5A D7HOMB21 1 0 110.0 220.0 250.0 0.1260 6.2960 -43.6000 12.800   1641 TR 211       
D7HONE1C D7HONE2A 1 0 400.0 231.0 660.0 0.5580 25.680 -7.60000 1.7000   1271 TR 421       
D7HONE5A D7HONE1A 1 0 120.0 400.0 350.0 0.1060 8.8870 -12.0000 8.3000   2245 TR 411       
D7HONE5B D7HONE1C 1 0 120.0 400.0 350.0 0.1060 8.8870 -12.0000 8.3000   2245 TR 412       
D7HUEL5A D7HUEL1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 411       
D7HULF5A D7HULF1C 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1662 TR 411       
D7IBBE5A D7IBBE1S 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2021 TR 411       
D7IBBE5B D7IBBE22 1 0 110.0 220.0 200.0 0.1850 7.5600 -35.3000 11.600   1400 TR 212       
D7KARN5A D7KARN1A 1 0 120.0 400.0 350.0 0.1030 8.8860 -3.10000 8.2000   2245 TR 411       
D7KARN5B D7KARN1A 1 0 120.0 400.0 350.0 0.1030 8.8860 -3.10000 8.2000   2245 TR 412       
D7KELS5A D7KELS1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2052 TR 412       
D7KELS5B D7KELS1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2052 TR 411       
D7KKE 7A D7YKKE1E 1 0 27.00 415.0 850.0 0.0010 0.1410 -588.300 378.60  99999 TR BAT01     
D7KKE 7A D7YKKE1E 2 0 27.00 415.0 850.0 0.0010 0.1480 -1900.00 565.20  99999 TR BAT02     
D7KNAP5B D7KNAP1A 1 0 120.0 400.0 350.0 0.1030 8.8860 -3.10000 8.2000   2245 TR 411       
D7KOBL5A D7KOBL1A 1 0 120.0 400.0 350.0 0.1250 8.6380 -47.7000 18.100   2247 TR 411       
D7KOPE5A D7KOPE23 1 0 110.0 220.0 200.0 0.1850 7.5600 -35.3000 11.600   1400 TR 23        
D7KOPE5B D7KOPE24 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1400 TR 24        
D7KOTT5A D7KOTT11 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2128 TR 411       
D7KPWE75 D7KPWE25 1 0 27.00 245.0 200.0 0.0130 0.4560 -1000.60 214.60  99999 TR 5 21      
D7KRBG7B D7KRBG1A 1 0 27.00 420.0 750.0 0.0020 0.1590 -883.200 442.00  99999 TR B41       
D7KRBG7B D7KRBG1B 1 0 27.00 420.0 750.0 0.0020 0.1580 -923.900 452.70  99999 TR B42       
D7KRBG7C D7KRBG1C 1 0 27.00 420.0 850.0 0.0010 0.1410 -1521.00 558.30  99999 TR C41       
D7KRBG7C D7KRBG1D 1 0 27.00 420.0 750.0 0.0020 0.1590 -926.900 446.40  99999 TR C42       
D7KRIF1A D7KRIF71 1 0 400.0 27.00 300.0 1.0380 64.680 -0.50000 0.6000  99999 TRSTATC1     
D7KRIF5A D7KRIF1B 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2226 TR 412       
D7KRIF5C D7KRIF1A 1 8 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2226 TR 413       
D7KRIF5D D7KRIF1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2226 TR 411       
D7KRUC5A D7KRUC1A 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1570 TR 411       
D7KRUC5B D7KRUC1B 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1570 TR 412       
D7KUSE1B D7KUSE71 1 0 400.0 27.00 300.0 1.0380 64.680 -0.50000 0.6000  99999 TRSTATC1     
D7KUSE2C D7KUSE1A 1 0 230.0 400.0 600.0 0.2060 16.221 -17.2000 5.7000   2008 TR 421       
D7KUSE5B D7KUSE1B 1 0 120.0 400.0 300.0 0.1270 9.1200 -15.4000 6.4000   1924 TR 411       
D7KUSE5B D7KUSE2C 1 0 120.0 230.0 300.0 0.1510 11.160 -19.3000 7.9000   1847 TR 212       
D7KUSE5C D7KUSE2A 1 0 120.0 230.0 300.0 0.1510 11.160 -19.3000 7.9000   1847 TR 213       
D7KWDA71 D7YKWD11 1 0 27.00 415.0 700.0 0.0020 0.1930 -922.200 267.50  99999 AT01         
D7KWDA71 D7YKWD11 2 0 27.00 415.0 700.0 0.0020 0.1930 -922.200 267.50  99999 AT02         
D7KWHD71 D7KWHD55 1 0 27.00 116.0 200.0 0.0070 0.4430 -169.500 90.100  99999 TR M5        
D7KWHE71 D7KWHE16 1 0 27.00 410.0 760.0 0.0020 0.1540 -275.200 336.50  99999 TR BL6       
D7KWHU7A D7KWHU2A 1 0 27.00 245.0 400.0 0.0050 0.2260 -1982.40 434.70  99999 TR A21       
D7KWHU7B D7KWHU2B 1 0 27.00 245.0 400.0 0.0050 0.2280 -1998.10 349.70  99999 TR B21       
D7KWIB7B D7YKWI1B 1 0 27.00 420.0 850.0 0.0020 0.1410 -185.400 326.50  99999 TR BL B      
D7KWKN70 D7YKWK2B 1 0 27.00 245.0 355.0 0.0030 0.3310 -414.900 177.20  99999 TR ST 10     
D7KWKN71 D7KWKN11 1 0 27.00 420.0 347.0 0.0060 0.3270 -346.900 248.50  99999 TR GT 11     
D7KWKN72 D7YKWK2B 1 0 27.00 245.0 347.0 0.0060 0.3270 -387.000 179.50  99999 TR GT 12     
D7KWKN7B D7KWKN1C 1 0 27.00 420.0 550.0 0.0030 0.2240 -144.700 258.80  99999 TR BL20      
D7KWNI71 D7KWNI11 1 0 27.00 405.0 540.0 0.0030 0.2220 -808.200 246.90  99999 TR BL31      
D7KWST70 D7KWST10 1 0 27.00 410.0 930.0 0.0010 0.1400 -159.300 432.10  99999 TR BL10      
D7KWVI71 D7VIAN2A 1 0 27.00 245.0 115.0 0.0230 0.8120 -760.700 137.20  99999 TR M1        
D7KWVI72 D7VIAN2A 1 0 27.00 245.0 115.0 0.0230 0.8120 -760.700 137.20  99999 TR M2        
D7KWVI73 D7VIAN2F 1 0 27.00 245.0 115.0 0.0230 0.8120 -760.700 137.20  99999 TR M3        
D7KWVI74 D7VIAN2F 1 0 27.00 245.0 115.0 0.0230 0.8120 -760.700 137.20  99999 TR M4        
D7KWVI75 D7VIAN2F 1 8 27.00 245.0 115.0 0.0230 0.8120 -760.700 137.20  99999 TR M5        
D7KWVI76 D7VIAN2K 1 8 27.00 245.0 115.0 0.0230 0.8120 -760.700 137.20  99999 TR M6        
D7KWVI77 D7VIAN2K 1 8 27.00 245.0 115.0 0.0230 0.8120 -760.700 137.20  99999 TR M7        
D7KWVI78 D7VIAN2P 1 8 27.00 245.0 115.0 0.0230 0.8120 -760.700 137.20  99999 TR M8        
D7KWVI79 D7VIAN2P 1 8 27.00 245.0 115.0 0.0230 0.8120 -760.700 137.20  99999 TR M9        
D7KWVI7A D7VIAN20 1 0 27.00 245.0 230.0 0.0090 0.5080 -986.900 210.90  99999 TR M10       
D7KWVI7B D7VIAN2K 1 0 27.00 245.0 235.0 0.0060 0.5140 -77.4000 123.80  99999 TR M11       
D7KWWA70 D7KWWA10 1 0 27.00 420.0 890.0 0.0020 0.1260 -174.200 336.00  99999 TR BL10      
D7KWWA79 D7KWWA29 1 0 27.00 245.0 450.0 0.0030 0.2640 -1067.10 310.00  99999 TR 9 21      
D7KWWS71 D7KWWS1A 1 0 27.00 420.0 850.0 0.0030 0.1410 -565.800 411.50  99999 RPSA         
D7KWWS7D D7KWWS1D 1 0 27.00 420.0 850.0 0.0030 0.1410 -565.800 411.50  99999 TR BL D      
D7LAER5A D7LAER2A 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1400 TR 212       
D7LAMB5A D7LAMB1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000  99999 TR 411       
D7LAMB5B D7LAMB1B 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000  99999 TR 412       
D7LECH5A D7LECH1A 1 0 115.0 400.0 350.0 0.0830 7.9200 -100.300 7.3000  99999 TR 45        
D7LECH5B D7LECH1A 1 0 115.0 400.0 350.0 0.0830 7.9200 -100.300 7.3000  99999 TR 46        
D7LEUP5A D7LEUP15 1 8 115.0 400.0 350.0 0.0970 8.3120 -10.0000 7.4000  99999 TR 45        
D7LIES5A D7LIES1A 1 8 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2205 TR 411       
D7LIMB5A D7LIMB1A 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1604 TR 411       
D7LIMB5A D7LIMB1B 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1604 TR 413       
D7LIMB5C D7LIMB1B 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1604 TR 412       
D7LIND5B D7LIND1B 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1604 TR 412       
D7LIND5C D7LIND1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 411       
D7LIPB5A D7LIPB11 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 411       
D7LIPB5B D7LIPB12 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 412       
D7LUES5A D7LUES1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2052 TR 411       
D7LUES5B D7LUES2B 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1400 TR 211       
D7LUES5C D7LUES2A 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1400 TR 212       
D7MAXA5B D7MAXA2C 1 0 110.0 220.0 250.0 0.1090 6.9680 -4.60000 8.3000   1312 TR 211       
D7MECK5B D7MECK1A 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1604 TR 411       
D7MECK5C D7MECK1A 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1604 TR 412       
D7MEIT5A D7MEIT1B 1 0 115.0 400.0 350.0 0.1090 8.1250 -21.9000 9.3000   2657 TR 45        
D7MEIT5C D7MEIT1C 1 0 115.0 400.0 350.0 0.1090 8.1250 -21.9000 9.3000   2657 TR 46        
D7MENG51 D7MENG1B 1 0 120.0 400.0 300.0 0.1270 9.1200 -15.4000 6.4000   1993 TR 411       
D7MEPP5B D7MEPP1A 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1026 TR 411       
D7METT5A D7METT1A 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1604 TR 411       
D7METT5B D7METT1B 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1604 TR 412       
D7MUEN5A D7MUEN2A 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1400 TR 212       
D7MUEN5B D7MUEN2B 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1400 TR 213       
D7MUEN5C D7MUEN2A 1 0 110.0 220.0 200.0 0.1800 7.8080 -8.50000 7.8000   1400 TR 211       
D7MUES5A D7MUES21 1 0 120.0 230.0 300.0 0.1550 11.280 -62.1000 7.2000   1924 TR 211       
D7MUTT5A D7MUTT2A 1 0 110.0 220.0 250.0 0.1090 6.9680 -4.60000 8.3000   1400 TR 211       
D7MUTT5A D7MUTT2A 2 0 110.0 220.0 200.0 0.1750 8.4080 -31.3000 10.700   1400 TR 212       
D7NAUS59 D7NAUS1Z 1 0 120.0 400.0 350.0 0.1220 8.6400 -9.60000 7.4000  99999 TR 411 E     
D7NAUS5E D7NAUS19 1 0 120.0 400.0 350.0 0.1220 8.6400 -9.60000 7.4000  99999 TR 412 E     
D7NAUS7B D7YNAU2C 1 8 27.00 245.0 200.0 0.0130 0.4690 -1000.90 169.40  99999 TR B21       
D7NAUS7C D7NAUS2C 1 8 27.00 245.0 350.0 0.0070 0.2710 -1784.60 438.90  99999 TR C21       
D7NAUS7D D7YNAU2C 1 8 27.00 245.0 400.0 0.0050 0.2250 -1981.80 439.90  99999 TR D21       
D7NAUS7E D7NAUS2B 1 0 27.00 245.0 400.0 0.0070 0.2330 -1972.10 481.00  99999 TR E21       
D7NAUS7F D7NAUS2E 1 0 27.00 245.0 400.0 0.0050 0.2360 -1882.60 378.30  99999 TR F21       
D7NAUS7G D7NAUS12 1 0 27.00 420.0 800.0 0.0020 0.1390 -2311.50 696.30  99999 TR G41       
D7NAUS7H D7NAUS1G 1 0 27.00 420.0 800.0 0.0020 0.1390 -2310.90 699.30  99999 TR H41       
D7NAUS7K D7NAUS11 1 0 27.00 420.0 750.0 0.0010 0.1600 -1495.00 451.90  99999 TR K41       
D7NAUS7K D7NAUS11 2 0 27.00 420.0 750.0 0.0010 0.1590 -1262.00 441.30  99999 TR K42       
D7NEHD5A D7NEHD1A 1 0 120.0 400.0 250.0 0.1500 11.969 -4.60000 6.3000   1604 TR 411       
D7NEHD5B D7NEHD1B 1 0 120.0 400.0 250.0 0.1590 11.518 -14.8000 5.0000   1604 TR 412       
D7NEUR7A D7NEUR2A 1 8 27.00 245.0 400.0 0.0050 0.2380 -1885.00 367.40  99999 TR A21       
D7NEUR7B D7YNEU1B 1 0 27.00 420.0 400.0 0.0050 0.2790 -1156.60 346.50  99999 TR B41       
D7NEUR7C D7YNEU1B 1 8 27.00 420.0 400.0 0.0050 0.2790 -1156.60 346.50  99999 TR C41       
D7NEUR7D D7YNEU1B 1 0 27.00 420.0 800.0 0.0020 0.1390 -2310.30 701.70  99999 TR D41       
D7NEUR7E D7NEUR1C 1 8 27.00 420.0 800.0 0.0020 0.1390 -2310.30 701.70  99999 TR E41       
D7NEUR7F D7YNEU1D 1 0 27.00 420.0 850.0 0.0010 0.1600 -1495.00 451.90  99999 TR F10       
D7NEUR7F D7YNEU1D 2 0 27.00 420.0 850.0 0.0010 0.1600 -1495.00 451.90  99999 TR F20       
D7NEUR7G D7YNEU1E 1 0 27.00 420.0 850.0 0.0010 0.1600 -1495.00 451.90  99999 TR G10       
D7NEUR7G D7YNEU1E 2 0 27.00 420.0 850.0 0.0010 0.1600 -1495.00 451.90  99999 TR G20       
D7NILH5A D7NILH1A 1 0 120.0 400.0 350.0 0.1150 8.7380 -88.5000 4.9000  99999 TR 411 E     
D7NLIC5B D7NLIC1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 411       
D7NORF5A D7NORF2A 1 0 110.0 220.0 200.0 0.1900 7.7420 -31.6000 9.8000   1400 TR 212       
D7NORF5C D7NORF2A 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1400 TR 211       
D7NRHE1A D7NRHE2C 1 8 400.0 231.0 1000. 0.3310 24.800 -6.90000 1.9000   1924 TR 421       
D7NRHE5B D7NRHE2C 1 0 110.0 220.0 200.0 0.1850 7.5600 -35.3000 11.600   1262 TR 212       
D7NRHE5C D7NRHE1C 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1436 TR 413       
D7NRHE5G D7NRHE1A 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1436 TR 411       
D7NSTE1A D7NSTE2A 1 0 400.0 231.0 1000. 0.3310 24.800 -6.90000 1.9000   1924 TR 422       
D7NSTE1B D7NSTE2B 1 0 400.0 231.0 1000. 0.3310 24.800 -6.90000 1.9000   1924 TR 421       
D7NSTE1B D7NSTE2B 2 0 400.0 231.0 600.0 0.4590 45.176 -1.60000 0.5000   1155 TR 423       
D7NSTE5C D7NSTE1A 1 8 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2011 TR 411       
D7OBZI19 D7OBZI1A 1 0 380.0 400.0 1080. 0.2110 24.340 -41.1000 2.6000  99999 TR HGU Z     
D7OBZI5A D7OBZI1B 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2247 TR 412       
D7OBZI5D D7OBZI1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 411       
D7OECH5C D7OECH1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 411       
D7OHLI5A D7OHLI11 1 0 120.0 400.0 350.0 0.1250 8.6380 -47.7000 18.100   2247 TR 411       
D7OHLI5C D7OHLI12 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 412       
D7OOTT5A D7OOTT1A 1 0 115.0 400.0 350.0 0.0870 7.9720 -34.0000 5.3000  99999 TR 46        
D7OOTT5A D7OOTT1B 1 0 115.0 400.0 350.0 0.1030 8.0440 -76.4000 7.3000  99999 TR 45        
D7OOTT71 D7OOTT1B 1 8 27.00 400.0 300.0 0.0030 0.2600 -169.300 179.70  99999 RPSA         
D7OPLA1A D7OPLA71 1 0 400.0 27.00 300.0 0.9820 53.320 -0.60000 0.6000  99999 TRSTATC1     
D7OPLA2B D7OPLA1B 1 8 240.0 400.0 600.0 0.2400 17.276 -39.1000 6.1000   1924 TR 421       
D7OPLA2C D7OPLA1A 1 0 230.0 400.0 600.0 0.1760 16.046 -3.60000 4.3000   2008 TR 422       
D7OPLA5A D7OPLA1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 412       
D7OPLA5B D7OPLA1B 1 0 120.0 400.0 350.0 0.1060 8.8870 -12.0000 8.3000   2245 TR 411       
D7OSBU5A D7OSBU1A 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1604 TR 411       
D7OSBU5C D7OSBU1B 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1604 TR 412       
D7OSSE5B D7OSSE21 1 0 110.0 220.0 200.0 0.1850 7.5600 -35.3000 11.600   1400 TR 211       
D7OSTR5A D7OSTR1A 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1604 TR 411       
D7OSTR5B D7OSTR1A 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1604 TR 412       
D7OTTE5A D7OTTE1B 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 411       
D7OTTE5B D7OTTE1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 412       
D7PAFF5A D7PAFF1C 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 411       
D7PAFF5D D7PAFF1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 412       
D7PETE1A D7PETE2A 1 0 400.0 231.0 1000. 0.3310 24.800 -6.90000 1.9000   1924 TR 422       
D7PETE1A D7PETE2C 1 0 400.0 231.0 1000. 0.3310 24.800 -6.90000 1.9000   1924 TR 423       
D7PETE5A D7PETE1A 1 0 120.0 400.0 350.0 0.1250 8.6380 -47.7000 18.100   2247 TR 411       
D7PFAL5A D7PFAL21 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1400 TR 211       
D7PFAL5D D7PFAL2N 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1400 TR 212       
D7PFUN5A D7PFUN1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 411       
D7PFUN5C D7PFUN1B 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 412       
D7PFUN5D D7PFUN1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 413       
D7POEP5B D7POEP2A 1 0 110.0 220.0 200.0 0.1910 10.284 -48.7000 9.5000   1262 TR 213       
D7POEP5C D7POEP2A 1 0 120.0 230.0 300.0 0.1530 11.202 -61.9000 8.8000   1888 TR 212       
D7POEP5C D7POEP2C 1 0 120.0 230.0 300.0 0.1280 11.520 -34.1000 9.7000   1888 TR 211       
D7RATH5A D7RATH11 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 411       
D7REIN52 D7REIN1C 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000  99999 TR 412       
D7REIN5A D7REIN1A 1 8 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000  99999 TR 411       
D7REIS5A D7REIS2A 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1400 TR 211       
D7RHAU5B D7RHAU2A 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1400 TR 212       
D7ROKI1B D7ROKI2C 1 0 400.0 231.0 1000. 0.3310 24.800 -6.90000 1.9000   1924 TR 421       
D7ROKI5A D7ROKI1D 1 0 120.0 400.0 250.0 0.1590 11.522 -14.8000 5.0000   1604 TR 411       
D7ROMH5A D7ROMH1A 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000  99999 TR 411       
D7ROMH5B D7ROMH1A 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000  99999 TR 412       
D7ROSE5A D7ROSE1A 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1604 TR 412       
D7ROSE5B D7ROSE1B 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1604 TR 411       
D7ROXE5A D7ROXE1A 1 0 120.0 400.0 300.0 0.1270 9.1200 -15.4000 6.4000   1924 TR 411       
D7SAAR5B D7SAAR2O 1 0 110.0 220.0 200.0 0.1850 7.5600 -35.3000 11.600   1334 TR 211       
D7SAAR5B D7SAAR2W 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1334 TR 212       
D7SECH2C D7SECH1A 1 0 230.0 400.0 600.0 0.1760 16.046 -3.60000 4.3000   2008 TR 421       
D7SECH5A D7SECH1B 1 0 120.0 400.0 350.0 0.1250 8.6380 -47.7000 18.100   2247 TR 412       
D7SECH5B D7SECH2A 1 0 115.0 220.0 300.0 0.1290 7.7580 -32.5000 10.200   2008 TR 211       
D7SECH5C D7SECH1A 1 0 120.0 400.0 350.0 0.1250 8.6380 -47.7000 18.100   2247 TR 411       
D7SELB5A D7SELB1A 1 8 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2052 TR 411       
D7SETZ5A D7SETZ2A 1 0 110.0 220.0 200.0 0.1800 7.8080 -8.50000 7.8000   1251 TR 211       
D7SETZ5B D7SETZ2A 1 0 110.0 220.0 200.0 0.1800 7.8080 -8.50000 7.8000   1400 TR 212       
D7SHOL7B D7SHOL1B 1 0 27.00 420.0 438.0 0.0020 0.1520 -1539.60 576.10  99999 TR B41       
D7SHOL7C D7SHOL2C 1 0 27.00 245.0 438.0 0.0050 0.2530 -1068.90 548.70  99999 TR C21       
D7SHOL7D D7SHOL2D 1 0 27.00 245.0 438.0 0.0050 0.2530 -1068.90 548.70  99999 TR D21       
D7SHWE59 D7SHWE21 1 0 110.0 220.0 200.0 0.1900 7.7420 -31.6000 9.8000   1400 TR 211       
D7SHWE5O D7SHWE22 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1400 TR 212       
D7SIEG2C D7SIEG1A 1 8 230.0 400.0 600.0 0.1760 16.046 -3.60000 4.3000  99999 TR 421       
D7SIEG5A D7SIEG2A 1 0 110.0 220.0 200.0 0.1800 7.8080 -8.50000 7.8000   1262 TR 211       
D7SIEG5B D7SIEG2A 1 0 110.0 220.0 300.0 0.1900 7.7420 -31.6000 9.8000   1806 TR 213       
D7SIEG5D D7SIEG2C 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1262 TR 212       
D7SIER5A D7SIER1B 1 0 120.0 400.0 350.0 0.1250 8.6380 -47.7000 18.100   2245 TR 411       
D7SPEL5B D7SPEL2A 1 0 110.0 220.0 250.0 0.1460 7.5480 -82.3000 7.3000   1749 TR 211       
D7STOC5A D7STOC21 1 0 110.0 220.0 200.0 0.1850 7.5600 -35.3000 11.600   1400 TR 211       
D7TIEN1A D7TIEN2B 1 0 400.0 231.0 660.0 0.4460 24.741 -1.00000 1.6000   1271 TR 421       
D7TIEN5A D7TIEN2B 1 0 110.0 220.0 200.0 0.1800 7.8080 -8.50000 7.8000   1050 TR 211       
D7TIEN5A D7TIEN2B 2 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1050 TR 213       
D7UCHT1A D7UCHT2B 1 0 400.0 231.0 1000. 0.3310 24.800 -6.90000 1.9000   1924 TR 421       
D7UCHT5A D7UCHT1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 412       
D7UCHT5A D7UCHT1C 1 0 120.0 400.0 350.0 0.1030 8.8860 -3.10000 8.2000   2245 TR 411       
D7UCHT5A D7UCHT2A 1 8 110.0 220.0 200.0 0.1850 7.5600 -35.3000 11.600   1400 TR 211       
D7UCHT71 D7UCHT1A 1 0 27.00 400.0 300.0 0.0030 0.2600 -169.300 179.70  99999 RPSA         
D7UERD5A D7UERD2B 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1400 TR 211       
D7UNNA5A D7UNNA1B 1 0 120.0 400.0 300.0 0.1270 9.1200 -15.4000 6.4000   1924 TR 411       
D7URBE1A D7URBE21 1 0 400.0 231.0 1000. 0.3310 24.800 -6.90000 1.9000   1924 TR 421       
D7URBE1C D7URBE2A 1 0 400.0 231.0 1000. 0.3310 24.800 -6.90000 1.9000   1924 TR 422       
D7URBE5A D7URBE1A 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1604 TR 411       
D7URBN5A D7URBN1B 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000  99999 TR 415       
D7URBN5B D7URBN1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000  99999 TR 412       
D7URBN5B D7URBN1B 1 8 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000  99999 TR 413       
D7URBN5F D7URBN1A 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000  99999 TR 416       
D7UTFO1A D7UTFO2A 1 0 400.0 231.0 1000. 0.3310 24.800 -6.90000 1.9000   1924 TR 422       
D7UTFO1C D7UTFO2C 1 0 400.0 231.0 1000. 0.3310 24.800 -6.90000 1.9000   1924 TR 421       
D7UTFO5A D7UTFO2A 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1400 TR 212       
D7UTFO5C D7UTFO1C 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1539 TR 411       
D7VERL5A D7VERL1N 1 0 120.0 400.0 350.0 0.1030 8.8860 -3.10000 8.2000   2245 TR 411       
D7VOEH1C D7VOEH2A 1 0 400.0 231.0 1000. 0.2320 23.806 -3.00000 0.9000   1924 TR 421       
D7VOEH5A D7VOEH1B 1 0 115.0 400.0 350.0 0.0970 8.3120 -10.9000 7.5000   2657 TR 45        
D7VOEH5B D7VOEH1C 1 8 115.0 400.0 350.0 0.0970 8.3120 -10.9000 7.5000  99999 TR 46        
D7VOEH5B D7VOEH2A 1 0 115.0 220.0 300.0 0.1260 7.8020 -30.9000 7.2000  99999 TR 22        
D7WALS2A D7WALS11 1 0 230.0 400.0 600.0 0.1760 16.046 -3.60000 4.3000   2008 TR 421       
D7WALS5A D7WALS2B 1 0 110.0 220.0 300.0 0.1900 7.7420 -31.6000 9.8000   2008 TR 213       
D7WAMB5A D7WAMB2A 1 0 120.0 230.0 300.0 0.1280 10.560 -34.1000 9.7000   1887 TR 212       
D7WAMB5B D7WAMB2A 1 0 110.0 220.0 220.0 0.1700 10.284 -20.2000 9.6000   1358 TR 211       
D7WDLA5A D7WDLA1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 411       
D7WDLA5B D7WDLA1B 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 412       
D7WEHR1A D7WEHR2B 1 0 400.0 231.0 1000. 0.3310 24.800 -6.90000 1.9000   1924 TR 421       
D7WEHR5A D7WEHR1A 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1604 TR 411       
D7WEHR5C D7WEHR1B 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1604 TR 412       
D7WEIH7C D7WEIH2B 1 8 27.00 245.0 770.0 0.0030 0.1520 -2142.10 576.10  99999 TR C21       
D7WEIN5A D7WEIN1A 1 0 120.0 400.0 350.0 0.1030 8.7620 -27.5000 6.1000   2021 TR 411       
D7WEIN5B D7WEIN1A 1 0 120.0 400.0 350.0 0.1030 8.7620 -27.5000 6.1000   2021 TR 412       
D7WEIS7F D7WEIS51 1 0 27.00 116.0 200.0 0.0100 0.4510 -697.500 150.90  99999 TR BAT51     
D7WEIS7F D7WEIS52 1 0 27.00 116.0 200.0 0.0100 0.4510 -697.500 150.90  99999 TR BAT52     
D7WEIS7F D7YWEI1N 1 8 27.00 420.0 400.0 0.0050 0.2830 -1985.40 424.50  99999 TR F41       
D7WEIS7G D7YWEI1S 1 8 27.00 420.0 800.0 0.0020 0.1440 -2336.90 606.80  99999 TR G41       
D7WEIS7H D7YWEI1N 1 0 27.00 420.0 800.0 0.0020 0.1390 -2315.10 684.80  99999 TR H41       
D7WELC5C D7WELC11 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000  99999 TR 411       
D7WELC5D D7WELC12 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000  99999 TR 412       
D7WELP71 D7WELP21 1 0 30.00 220.0 100.0 0.0240 1.0780 -237.900 93.200   1882 TR 201       
D7WENG5A D7WENG2B 1 0 110.0 220.0 200.0 0.1900 7.7420 -31.6000 9.8000   1400 TR 212       
D7WENG5B D7WENG2A 1 0 110.0 220.0 200.0 0.1850 7.5600 -35.3000 11.600   1400 TR 211       
D7WEST2A D7WEST1B 1 0 230.0 400.0 600.0 0.2290 16.482 -28.0000 4.6000   2008 TR 421       
D7WEST5A D7WEST1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 411       
D7WITT5A D7WITT1A 1 8 120.0 400.0 300.0 0.1270 9.1200 -15.4000 6.4000   1924 TR 412       
D7WORI5A D7WORI1A 1 0 115.0 400.0 350.0 0.0870 7.9720 -34.0000 5.3000  99999 TR 45        
D7WTHU1A D7WTHU2A 1 0 400.0 231.0 1000. 0.3310 24.800 -6.90000 1.9000   1924 TR 421       
D7WTHU5C D7WTHU1A 1 8 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 412       
D7WTHU5D D7WTHU1B 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 411       
D7YKWI52 D7YKWI1B 1 8 120.0 400.0 350.0 0.1220 8.6400 -9.60000 7.4000  99999 BAT02E       
D7YWIT5W D7WITT1A 1 0 110.0 400.0 150.0 0.2500 13.712 -5.00000 7.1000    960 TR 411       
D7ZKUN58 D7ZKUN11 1 8 120.0 400.0 350.0 0.1250 8.6380 -47.7000 18.100   2245 TR 411       
D8ADB_11 D8ADB_51 1 0 400.0 120.0 400.0 0.8209 82.119 -0.65848 0.5375    692 411          
D8ADB_12 D8ADB_52 1 0 400.0 120.0 400.0 0.8072 79.657 -0.90759 0.7062    750 412          
D8ATF_11 D8ATF_52 1 0 400.0 115.5 300.0 1.3801 106.58 -0.66951 0.6562    519 412          
D8ATF_12 D8ATF_51 1 0 400.0 115.5 300.0 1.3801 106.58 -0.66951 0.6562    519 411          
D8ATS_12 D8ATS_51 1 0 400.0 120.0 400.0 0.8072 79.657 -0.90759 0.7062    720 412          
D8ATS_13 D8ATS_51 1 0 400.0 120.0 400.0 0.8072 79.657 -0.90759 0.7062    720 413          
D8BE__21 D8BE__51 1 0 231.0 115.5 250.0 0.8294 34.046 -22.2875 2.9984    687 201          
D8BE__21 D8BE__52 1 0 220.0 115.5 200.0 0.8192 32.660 -2.58058 2.0661    630 202          
D8BE__21 D8BE__54 1 0 231.0 115.5 160.0 1.1321 48.234 -1.37189 1.9677    480 203          
D8BWW_24 D8BWW_31 1 0 200.0 150.0 450.0 0.1958 15.488 -0.70067 2.6075   1689 151          
D8BW__11 D8BW__52 1 0 400.0 115.5 300.0 1.3815 107.44 -0.66951 0.6562    519 413          
D8BW__12 D8BWW_21 1 0 400.0 200.0 450.0 0.7039 61.376 -0.48794 0.7563    780 421          
D8BW__12 D8BWW_31 1 0 400.0 155.0 400.0 1.0300 67.592 -0.96710 0.8687    692 451          
D8BW__12 D8BW__51 1 0 400.0 120.0 300.0 1.3232 104.61 -0.72187 0.5375    519 412          
D8BW__21 D8BW__55 1 0 220.0 115.5 200.0 0.7817 30.966 -2.58058 2.0661    630 202          
D8CH__11 D8CH__51 1 0 400.0 120.0 250.0 1.5092 150.64 -0.67060 0.4587    396 412          
D8CH__11 D8CH__52 1 0 400.0 120.0 250.0 1.5100 152.61 -0.67060 0.4587    396 411          
D8CRO_21 D8CRO_52 1 0 220.0 115.5 200.0 0.8108 32.283 -2.58058 2.0661    630 202          
D8CRO_22 D8CRO_51 1 0 220.0 115.5 200.0 0.8108 32.283 -2.58058 2.0661    630 203          
D8DRS_11 D8DRS_52 1 0 400.0 115.5 300.0 1.4512 104.73 -0.66951 0.6562    503 402          
D8DRS_11 D8DRS_53 1 0 400.0 120.0 300.0 1.5903 107.31 -0.45604 0.6875    519 403          
D8DRS_12 D8DRS_51 1 0 400.0 115.5 300.0 1.3801 106.58 -0.66951 0.6562    503 401          
D8EH__11 D8EH__51 1 0 400.0 120.0 300.0 1.4304 107.85 -0.66951 0.6562    519 411          
D8EH__12 D8EH__52 1 0 400.0 120.0 300.0 1.5919 108.13 -0.45604 0.6875    519 412          
D8EI__11 D8EI__51 1 0 400.0 115.5 300.0 1.3906 103.74 -0.20010 0.6250    519 401          
D8EU__11 D8EU__51 1 0 400.0 115.5 300.0 1.4446 107.07 -0.66951 0.6562    519 411          
D8EU__12 D8EU__22 1 0 400.0 231.0 600.0 0.6678 52.160 -0.58493 1.3813   1039 401          
D8EU__12 D8EU__52 1 0 400.0 115.5 200.0 2.4373 138.38 -0.45821 0.5938    331 412          
D8FOE_11 D8FOE_51 1 0 400.0 120.0 300.0 1.4332 106.29 -0.66951 0.6562    519 412          
D8FOE_11 D8FOE_52 1 0 400.0 120.0 300.0 1.4332 106.29 -0.66951 0.6562    519 411          
D8FOE_12 D8FOE_52 1 0 390.0 120.0 170.0 2.9489 153.72 -1.37714 0.7429    302 413          
D8FRH_11 D8FRH_52 1 0 400.0 120.0 250.0 1.5088 149.65 -0.67060 0.4587    396 411          
D8FRH_12 D8FRH_53 1 0 400.0 120.0 250.0 1.5088 149.65 -0.67060 0.4587    396 413          
D8FRH_15 D8FRH_51 1 0 400.0 120.0 250.0 1.5088 149.65 -0.67060 0.4587    396 412          
D8FRH_15 D8FRH_5J 1 0 400.0 120.0 250.0 1.5053 140.79 -0.67060 0.4587    432 416          
D8FRN_11 D8FRN_51 1 0 400.0 120.0 300.0 1.5919 108.13 -0.45604 0.6875    519 411          
D8GOE_11 D8GOE_51 1 0 400.0 115.5 200.0 2.4373 138.38 -0.45821 0.5938    331 402          
D8GOE_12 D8GOE_51 1 0 400.0 115.5 200.0 2.4373 138.38 -0.45821 0.5938    331 403          
D8GRS_11 D8GRS_52 1 0 400.0 115.5 300.0 1.1817 100.42 -0.19326 0.6075    519 402          
D8GRS_12 D8GRS_51 1 0 400.0 115.5 300.0 1.1817 100.42 -0.19326 0.6075    519 401          
D8GRS_12 D8GRS_52 1 0 390.0 121.0 250.0 1.9984 100.04 -9.34574 0.6575    407 403          
D8GSE_12 D8GSE_51 1 0 400.0 120.0 400.0 0.8085 78.611 -0.90759 0.7062    720 413          
D8GSH_11 D8GSH_51 1 0 400.0 115.5 200.0 2.4320 135.18 -0.45821 0.5938    331 411          
D8GUE_11 D8GUE_22 1 8 380.0 231.0 801.0 0.3601 22.990 -7.53747 1.8698   1216 403          
D8GUE_11 D8GUE_52 1 0 400.0 120.0 400.0 0.8078 79.134 -0.90759 0.7062    750 416          
D8GUE_13 D8GUE_51 1 0 400.0 115.5 400.0 0.7277 65.618 -0.66353 0.7812    693 415          
D8GUE_13 D8GUE_52 1 0 400.0 115.5 300.0 1.1762 98.865 -0.19326 0.6075    519 414          
D8HER_21 D8HER_51 1 0 231.0 115.5 160.0 1.1325 47.678 -1.37189 1.9677    480 201          
D8HER_22 D8HER_51 1 0 231.0 115.5 160.0 1.1325 47.678 -1.37189 1.9677    480 202          
D8HER_23 D8HER_51 1 0 231.0 115.5 160.0 1.1325 47.678 -1.37189 1.9677    480 203          
D8HGW_11 D8HGW_54 1 0 400.0 115.5 200.0 2.4307 134.38 -0.45821 0.5938    331 402          
D8HGW_12 D8HGW_51 1 0 400.0 115.5 200.0 2.4307 134.38 -0.45821 0.5938    331 401          
D8HND_11 D8HND_51 1 0 400.0 120.0 400.0 0.8078 79.134 -0.90759 0.7062    720 412          
D8IV__21 D8IV__51 1 0 231.0 115.5 160.0 1.1335 46.566 -1.37189 1.9677    400 201          
D8JAEN12 D8JAEN5A 1 1 380.0 110.0 0.000 1.9178 136.71 0.000000 0.0000      0              
D8JAEN15 D8JAEN59 1 1 380.0 110.0 0.000 1.9327 142.33 0.000000 0.0000      0              
D8JSN_11 D8JSN_52 1 0 400.0 120.0 300.0 0.9794 107.32 -0.70964 0.5225    519 412          
D8JSN_12 D8JSN_53 1 0 400.0 120.0 300.0 1.3290 107.07 -0.72187 0.5375    519 413          
D8KLM_11 D8KLM_52 1 0 400.0 120.0 300.0 1.4318 107.07 -0.66951 0.6562    519 402          
D8KLM_12 D8KLM_51 1 0 400.0 120.0 250.0 2.1484 108.09 -0.41340 0.4687    433 401          
D8LAU_11 D8LAU_51 1 0 400.0 115.5 300.0 1.3860 102.27 -0.20010 0.6250    519 411          
D8LAU_11 D8LAU_51 2 0 400.0 115.5 300.0 1.3787 105.71 -0.66951 0.6562    462 413          
D8LAU_12 D8LAU_51 1 0 400.0 115.5 300.0 1.3860 102.27 -0.20010 0.6250    462 412          
D8LAU_12 D8LAU_51 2 0 400.0 120.0 250.0 2.1394 107.99 -0.41340 0.4687    433 414          
D8LHG_21 D8LHG_51 1 0 231.0 115.5 200.0 0.8106 44.905 -0.46639 1.6598    510 202          
D8LHG_22 D8LHG_51 1 0 231.0 115.5 200.0 0.8106 44.905 -0.46639 1.6598    510 203          
D8LUB_11 D8LUB_22 1 0 400.0 231.0 450.0 0.7313 69.165 -0.54673 0.7500    779 405          
D8LUB_11 D8LUB_28 1 0 400.0 231.0 450.0 0.7313 69.165 -0.54673 0.7500    779 403          
D8LUB_11 D8LUB_2A 1 0 400.0 231.0 450.0 0.7300 69.630 -0.54673 0.7500    779 402          
D8LUB_12 D8LUB_21 1 0 400.0 231.0 450.0 0.7313 69.165 -0.54673 0.7500    779 406          
D8LUB_12 D8LUB_21 2 0 400.0 231.0 450.0 0.7313 69.165 -0.54673 0.7500    779 404          
D8LUB_12 D8LUB_2A 1 0 400.0 231.0 450.0 0.7313 69.165 -0.54673 0.7500    779 401          
D8LUB_12 D8LUB_53 1 0 400.0 120.0 300.0 1.3270 106.25 -0.72187 0.5375    519 411          
D8MA__11 D8MA__53 1 0 400.0 115.5 300.0 1.3860 102.27 -0.20010 0.6250    519 411          
D8MA__12 D8MA__51 1 0 400.0 115.5 300.0 1.3860 102.27 -0.20010 0.6250    519 412          
D8MA__12 D8MA__52 1 0 400.0 120.0 300.0 1.5903 107.31 -0.45604 0.6875    519 413          
D8MIT_12 D8MIT_51 1 0 400.0 120.0 200.0 2.0037 173.83 -0.54758 0.5125    354 415          
D8MIT_15 D8MIT_52 1 0 400.0 120.0 200.0 3.0520 171.30 -3.06058 0.6313    317 403          
D8MIT_15 D8MIT_57 1 0 400.0 120.0 200.0 3.1160 172.03 -3.06058 0.6313    317 402          
D8MIT_16 D8MIT_52 1 0 400.0 120.0 200.0 2.8800 167.36 -2.70182 0.5125    354 404          
D8MIT_16 D8MIT_5S 1 0 400.0 120.0 200.0 2.8200 166.75 -2.70182 0.5125    354 401          
D8MOW_11 D8MOW_55 1 0 390.0 121.0 250.0 1.6256 94.896 -9.34574 0.6575    407 412          
D8MOW_12 D8MOW_51 1 0 390.0 121.0 250.0 1.6256 94.896 -9.34574 0.6575    407 413          
D8MZA_11 D8MZA_21 1 0 400.0 231.0 400.0 0.5202 40.766 -1.12554 0.5437    577 401          
D8MZA_11 D8MZA_51 1 0 400.0 120.0 250.0 1.4541 143.89 -0.36041 0.3687    451 414          
D8MZA_13 D8MZA_22 1 0 400.0 231.0 400.0 0.5202 40.766 -1.12554 0.5437    577 402          
D8NHG_11 D8NHG_21 1 0 380.0 231.0 801.0 0.4172 23.973 -7.53747 1.8698    956 401          
D8NHG_12 D8NHG_22 1 0 380.0 231.0 801.0 0.4172 23.973 -7.53747 1.8698    956 402          
D8NHG_1B D8NHG_51 1 8 400.0 120.0 400.0 0.8120 75.996 -0.90759 0.7062    612 413          
D8NHG_1B D8NHG_52 1 0 400.0 120.0 400.0 0.8058 80.704 -0.90759 0.7062    720 412          
D8NHG_1C D8NHG_51 1 0 400.0 120.0 300.0 0.9824 108.88 -0.70964 0.5225    519 411          
D8NOR_11 D8NOR_21 1 0 400.0 231.0 450.0 0.9268 62.926 -0.56872 0.7688    779 405          
D8NOR_11 D8NOR_55 1 0 400.0 120.0 300.0 1.4307 103.99 -3.88285 0.6537    519 412          
D8NOR_11 D8NOR_56 1 0 400.0 120.0 300.0 1.5919 108.13 -0.45604 0.6875    519 414          
D8NOR_12 D8NOR_22 1 8 400.0 231.0 450.0 0.9257 64.239 -0.56872 0.7688    779 406          
D8NOR_12 D8NOR_54 1 0 400.0 120.0 300.0 1.5919 108.13 -0.45604 0.6875    519 413          
D8NWS_21 D8NWS_51 1 0 220.0 115.5 200.0 0.8067 32.095 -2.58058 2.0661    630 202          
D8NWS_22 D8NWS_51 1 0 220.0 115.5 200.0 0.8067 32.095 -2.58058 2.0661    535 203          
D8OST_12 D8OST_51 1 0 400.0 120.0 300.0 0.9794 107.32 -0.70964 0.5225    519 411          
D8OST_12 D8OST_53 1 0 400.0 120.0 300.0 1.3309 107.89 -0.72187 0.5375    519 413          
D8OST_13 D8OST_52 1 0 400.0 120.0 300.0 1.5936 108.95 -0.45604 0.6875    519 412          
D8OST_13 D8OST_54 1 0 400.0 120.0 300.0 0.9809 108.10 -0.70964 0.5225    519 414          
D8OST_16 D8OST_13 1 0 410.0 410.0 1200. 0.1002 12.607 -0.90226 1.1065   2000 441          
D8OST_16 D8OST_13 2 0 410.0 410.0 1200. 0.0973 12.607 -0.90226 1.1065   2000 442          
D8OST_19 D8OST_12 1 0 410.0 410.0 1200. 0.1087 12.607 -0.15862 0.6960   2000 443          
D8OST_19 D8OST_12 2 0 410.0 410.0 1200. 0.1087 12.607 -0.15862 0.6960   2000 444          
D8PAS_21 D8PAS_52 1 0 231.0 115.5 160.0 1.1330 47.122 -1.37189 1.9677    480 202          
D8PAS_22 D8PAS_51 1 0 231.0 115.5 160.0 1.1330 47.122 -1.37189 1.9677    480 201          
D8PAS_22 D8PAS_51 2 0 231.0 115.5 160.0 1.1330 47.122 -1.37189 1.9677    480 203          
D8PE__11 D8PE__52 1 0 400.0 120.0 400.0 0.8065 80.181 -0.90759 0.7062    750 411          
D8PE__11 D8PE__52 2 0 400.0 115.5 400.0 0.9411 64.639 -0.75000 1.0000    693 413          
D8PE__12 D8PE__53 1 0 400.0 115.5 200.0 2.4333 135.98 -0.45821 0.5938    331 412          
D8PE__12 D8PE__53 2 0 400.0 115.5 400.0 0.9411 64.639 -0.75000 1.0000    693 414          
D8PMS_21 D8PMS_51 1 0 231.0 115.5 250.0 0.5728 33.648 -9.37061 2.9984    750 203          
D8PRL_16 D8PRL_51 1 0 390.0 121.0 250.0 1.9984 100.04 -9.34574 0.6575    407 401          
D8PRL_17 D8PRL_52 1 0 390.0 121.0 250.0 1.9984 100.04 -9.34574 0.6575    407 403          
D8PUL_11 D8PUL_51 1 0 400.0 120.0 250.0 2.1575 108.19 -0.41340 0.4687    433 413          
D8PUL_12 D8PUL_52 1 0 400.0 115.5 300.0 1.5854 103.70 -0.52082 0.6875    519 411          
D8PUL_12 D8PUL_53 1 0 400.0 115.5 300.0 1.3815 107.44 -0.66951 0.6562    519 412          
D8PZS_12 D8PZS_51 1 0 400.0 120.0 400.0 0.8078 79.134 -0.90759 0.7062    720 412          
D8RAG_11 D8RAG_51 1 0 400.0 120.0 300.0 1.5919 108.13 -0.45604 0.6875    519 412          
D8RAG_12 D8RAG_52 1 0 400.0 115.5 300.0 1.4446 107.07 -0.66951 0.6562    519 411          
D8RAG_12 D8RAG_52 2 0 400.0 120.0 400.0 0.8058 80.704 -0.90759 0.7062    720 413          
D8REU_11 D8REU_51 1 0 400.0 120.0 200.0 2.8800 167.36 -2.70182 0.5125    354 401          
D8REU_11 D8REU_53 1 0 400.0 120.0 200.0 2.1822 161.15 -1.93968 0.4875    346 402          
D8REU_12 D8REU_51 1 0 400.0 120.0 200.0 2.8800 167.36 -2.70182 0.5125    354 404          
D8REU_12 D8REU_5I 1 0 400.0 120.0 200.0 2.1194 168.36 -0.50000 0.0000    346 403          
D8RE__11 D8RE__21 1 0 400.0 231.0 400.0 0.9160 63.193 -0.75000 1.0000    750 402          
D8RE__11 D8RE__51 1 0 400.0 115.5 200.0 2.4333 135.98 -0.45821 0.5938    331 411          
D8RE__12 D8RE__21 1 0 400.0 231.0 400.0 0.9160 63.193 -0.75000 1.0000    750 401          
D8RE__12 D8RE__52 1 0 400.0 115.5 200.0 2.4333 135.98 -0.45821 0.5938    331 412          
D8ROE_11 D8ROE_17 1 0 410.0 410.0 1200. 0.2164 12.606 -0.90226 1.1065   2028 441          
D8ROE_11 D8ROE_22 1 0 380.0 231.0 801.0 0.3696 23.154 -7.53747 1.8698   1216 403          
D8ROE_11 D8ROE_51 1 0 400.0 115.5 300.0 1.5854 103.70 -0.52082 0.6875    519 412          
D8ROE_12 D8ROE_14 1 0 410.0 410.0 1200. 0.0971 12.607 -0.15862 0.6960   2028 442          
D8ROE_12 D8ROE_21 1 0 380.0 231.0 801.0 0.3696 23.154 -7.53747 1.8698   1216 402          
D8ROE_21 D8ROE_52 1 0 220.0 115.5 200.0 0.8108 32.283 -2.58058 2.0661    535 202          
D8ROE_22 D8ROE_54 1 0 220.0 115.5 200.0 0.8108 32.283 -2.58058 2.0661    630 203          
D8SM__11 D8SM__51 1 0 400.0 115.5 200.0 2.3600 142.38 -0.67901 0.5519    331 411          
D8SM__13 D8SM__54 1 0 400.0 115.5 200.0 2.3600 142.38 -0.67901 0.5519    331 413          
D8SM__14 D8SM__52 1 0 400.0 115.5 200.0 2.4347 136.78 -0.45821 0.5938    331 412          
D8SOW_11 D8SOW_51 1 0 400.0 120.0 300.0 1.3290 107.07 -0.72187 0.5375    519 412          
D8SOW_12 D8SOW_51 1 0 400.0 115.5 300.0 1.3883 103.01 -0.20010 0.6250    519 411          
D8SOW_12 D8SOW_54 1 0 400.0 120.0 300.0 1.4304 107.85 -0.66951 0.6562    519 413          
D8STR_11 D8STR_51 1 0 400.0 120.0 300.0 1.5887 106.49 -0.45604 0.6875    519 404          
D8STR_11 D8STR_53 1 0 400.0 115.5 300.0 1.3787 105.71 -0.66951 0.6562    519 401          
D8STR_12 D8STR_51 1 0 400.0 115.5 300.0 1.3860 102.27 -0.20010 0.6250    519 402          
D8STR_12 D8STR_53 1 0 400.0 115.5 300.0 1.5854 103.70 -0.52082 0.6875    519 403          
D8STW_11 D8STW_51 1 0 400.0 120.0 400.0 0.8072 79.657 -0.90759 0.7062    720 411          
D8STW_11 D8STW_53 1 0 400.0 120.0 400.0 0.8209 82.119 -0.65848 0.5375    692 414          
D8STW_12 D8STW_51 1 0 400.0 120.0 300.0 1.5919 108.13 -0.45604 0.6875    519 413          
D8STW_12 D8STW_53 1 0 400.0 120.0 300.0 1.5919 108.13 -0.45604 0.6875    519 412          
D8SUE_11 D8SUE_51 1 0 400.0 120.0 300.0 1.3232 104.61 -0.72187 0.5375    519 416          
D8SUE_11 D8SUE_54 1 0 400.0 120.0 300.0 1.1489 105.80 -5.92331 0.9563    519 413          
D8SUE_12 D8SUE_52 1 0 400.0 120.0 300.0 1.4875 105.68 -0.73116 0.8550    519 414          
D8SUE_12 D8SUE_55 1 0 400.0 120.0 300.0 1.5870 105.67 -0.45604 0.6875    519 412          
D8SUE_12 D8SUE_56 1 0 400.0 120.0 300.0 1.3290 107.07 -0.72187 0.5375    519 411          
D8SW__11 D8SW__52 1 0 410.0 115.0 400.0 1.2326 79.191 -1.28671 0.6187    557 412          
D8SW__12 D8SW__51 1 0 400.0 120.0 400.0 0.8072 79.657 -0.90759 0.7062    720 413          
D8TA__21 D8TA__52 1 0 231.0 115.5 250.0 0.8210 34.023 -22.2875 2.9984    562 202          
D8TA__22 D8TA__52 1 0 231.0 120.0 250.0 0.4977 36.211 -1.36000 1.2893    781 203          
D8TB__11 D8OHV_51 1 0 400.0 120.0 200.0 1.9763 180.42 -1.40744 0.5187    299 411          
D8THY_11 D8THY_25 1 0 400.0 231.0 400.0 0.9160 63.193 -0.75000 1.0000    744 401          
D8THY_21 D8GTTY51 1 0 231.0 115.5 250.0 0.8294 34.046 -22.2875 2.9984    687 202          
D8THY_21 D8GTTY51 2 0 231.0 115.5 250.0 0.8294 34.046 -22.2875 2.9984    687 203          
D8THY_22 D8THY_51 1 0 231.0 115.5 250.0 0.5276 34.503 -9.37061 2.9984    687 201          
D8VIB_11 D8VIB_21 1 0 400.0 231.0 400.0 0.9160 64.486 -0.75000 1.0000    750 402          
D8VIB_11 D8VIB_51 1 0 400.0 120.0 250.0 2.1575 108.19 -0.41340 0.4687    433 412          
D8VIB_12 D8VIB_22 1 0 400.0 231.0 400.0 0.9160 64.486 -0.75000 1.0000    750 403          
D8VIB_12 D8VIB_51 1 0 400.0 120.0 300.0 1.4304 107.85 -0.66951 0.6562    519 411          
D8VIB_21 D8VIB_52 1 0 231.0 115.5 200.0 0.8103 44.519 -0.46639 1.6598    600 201          
D8VIE_11 D8VIE_13 1 0 410.0 410.0 1200. 0.0971 12.607 -0.15862 0.6960   2000 443          
D8VIE_11 D8VIE_21 1 0 400.0 231.0 450.0 0.9261 63.802 -0.56872 0.7688    779 402          
D8VIE_11 D8VIE_51 1 0 400.0 120.0 400.0 0.8078 79.134 -0.90759 0.7062    720 411          
D8VIE_12 D8VIE_22 1 0 400.0 231.0 450.0 0.9265 63.364 -0.56872 0.7688    779 404          
D8VIE_12 D8VIE_51 1 0 400.0 120.0 400.0 0.8078 79.134 -0.90759 0.7062    720 412          
D8VIE_12 D8VIE_51 2 0 400.0 120.0 400.0 0.8211 81.473 -0.65848 0.5375    692 413          
D8VIE_13 D8VIE_17 1 0 410.0 410.0 1200. 0.1002 12.607 -0.90226 1.1065   2000 441          
D8WD__22 D8WD__52 1 0 231.0 115.5 200.0 0.7653 46.596 -0.97808 1.5985    600 202          
D8WE__11 D8WE__51 1 0 400.0 120.0 300.0 0.9794 107.32 -0.70964 0.5225    519 413          
D8WK__21 D8WK__51 1 0 231.0 115.5 160.0 1.1321 48.234 -1.37189 1.9677    480 201          
D8WK__21 D8WK__52 1 0 231.0 115.5 160.0 1.1321 48.234 -1.37189 1.9677    480 202          
D8WK__22 D8WK__51 1 0 231.0 115.5 160.0 1.1321 48.234 -1.37189 1.9677    480 204          
D8WK__22 D8WK__52 1 0 231.0 115.5 160.0 1.1321 48.234 -1.37189 1.9677    480 203          
D8WOL_11 D8WOL_23 1 0 400.0 231.0 400.0 0.9160 63.624 -0.75000 1.0000    750 404          
D8WOL_11 D8WOL_51 1 0 400.0 120.0 300.0 1.3290 107.07 -0.72187 0.5375    519 413          
D8WOL_11 D8WOL_57 1 0 400.0 120.0 300.0 1.4304 107.85 -0.66951 0.6562    519 412          
D8WOL_12 D8WOL_51 1 0 400.0 120.0 300.0 1.4304 107.85 -0.66951 0.6562    519 411          
D8WUL_21 D8WUL_51 1 0 231.0 120.0 250.0 0.4563 36.710 -0.70120 1.2181    750 202          
D8WUL_22 D8WUL_58 1 0 231.0 120.0 250.0 0.5006 36.519 -1.36000 1.2893    750 204          
D8WUL_23 D8WUL_58 1 0 231.0 120.0 250.0 0.5006 36.519 -1.36000 1.2893    750 203          
D8WU__12 D8WU__23 1 0 400.0 231.0 400.0 0.7066 65.196 -0.67082 0.7750    692 401          
D8WU__12 D8WU__51 1 0 400.0 115.5 300.0 1.3930 104.48 -0.20010 0.6250    519 411          
D8WU__12 D8WU__51 2 0 400.0 115.5 400.0 0.9408 65.101 -0.75000 1.0000    577 413          
D8WU__13 D8WU__21 1 0 400.0 231.0 400.0 0.9160 63.624 -0.75000 1.0000    744 402          
D8WU__13 D8WU__52 1 0 400.0 115.5 300.0 1.3828 108.30 -0.66951 0.6562    519 412          
D8ZW__11 D8ZW__51 1 0 400.0 115.5 200.0 2.4333 135.98 -0.45821 0.5938    331 411          
D8ZW__12 D8ZW__51 1 0 400.0 115.5 200.0 2.4333 135.98 -0.45821 0.5938    331 412          
EAGUAY11 EAGUAY21 1 8 400.0 230.0 317.0 1.0400 61.310 0.000000 0.0000    457              
EALDEA11 EALDEA21 1 0 425.3 228.6 600.0 0.8000 35.940 0.000000 0.0000    866              
EALDEA11 EALDEA21 2 0 425.3 230.9 600.0 0.6000 37.070 0.000000 0.0000    866              
EALMAR12 EALMAR22 1 0 400.0 230.0 450.0 0.3200 29.730 0.000000 0.0000    649              
EARBIL11 EARBIL21 1 0 400.0 230.0 600.0 0.3400 29.760 0.000000 0.0000    866              
EARKAL21 EARKA221 1 0 220.0 220.0 550.0 0.1000 8.5400 0.000000 0.0000   1443              
EBALBO11 EBALBO22 1 0 400.0 226.8 325.0 0.9900 68.690 0.000000 0.0000    469              
EBEGUE11 EBEGUE21 3 0 400.0 231.7 500.0 0.4800 36.610 0.000000 0.0000    721              
EBEGUE11 EBEGUE22 4 0 400.0 230.0 600.0 0.4000 32.930 0.000000 0.0000    866              
EBENEJ11 EBENEJ21 2 0 400.0 230.0 450.0 0.6400 43.550 0.000000 0.0000    649              
EBENEJ11 EBENEJ21 4 0 400.0 229.6 450.0 0.5800 43.020 0.000000 0.0000    649              
EBENEJ11 EBENEJ22 1 8 400.0 230.0 450.0 0.6400 41.600 0.000000 0.0000    649              
EBESCA11 EBESCA21 1 0 400.0 230.0 600.0 0.3400 30.110 0.000000 0.0000    866              
EBRAZA11 EBRAZA21 1 0 400.0 230.0 600.0 0.3200 30.850 0.000000 0.0000    866              
EBROVA11 EBROVA21 1 0 400.0 230.0 600.0 0.2700 30.670 0.000000 0.0000    866              
EC.JAR11 EC.JAR21 4 8 400.0 230.0 500.0 0.4800 40.320 0.000000 0.0000    721              
ECAPAR11 ECAPAR21 1 0 400.0 230.0 600.0 0.3200 29.330 0.000000 0.0000    866              
ECAPAR11 ECAPAR21 2 0 400.0 230.0 600.0 0.3200 29.330 0.000000 0.0000    866              
ECARMO11 ECARMO21 1 0 400.0 230.0 600.0 0.3700 31.470 0.000000 0.0000    866              
ECARMO11 ECARMO21 2 0 400.0 230.0 600.0 0.3800 31.200 0.000000 0.0000    866              
ECARTA11 ECARTA21 1 0 400.0 230.0 600.0 0.3400 30.400 0.000000 0.0000    866              
ECARTE11 ECARTE21 2 0 400.0 230.0 600.0 0.3400 29.940 0.000000 0.0000    866              
ECARTE11 ECARTE22 1 0 400.0 230.0 600.0 0.3500 30.130 0.000000 0.0000    866              
ECATAD11 ECATAD21 2 0 400.0 230.0 600.0 0.3200 33.410 0.000000 0.0000    866              
ECATAD11 ECATAD22 1 0 400.0 230.0 600.0 0.3400 29.940 0.000000 0.0000    866              
EDRODR11 EDRODR21 2 0 400.0 230.0 600.0 0.3200 29.740 0.000000 0.0000    866              
EDRODR11 EDRODR21 3 0 400.0 230.0 600.0 0.3200 28.480 0.000000 0.0000    866              
EDRODR21 EDRODR11 1 8 257.6 400.0 600.0 0.1300 11.810 0.000000 0.0000   1574              
EELIAN11 EELIAN21 1 0 400.0 230.0 500.0 0.9800 48.240 0.000000 0.0000    721              
EELIAN11 EELIAN21 2 0 400.0 230.0 450.0 0.4600 43.260 0.000000 0.0000    649              
EESCAT11 EESCAT22 A 0 400.0 230.0 600.0 0.3000 29.920 0.000000 0.0000    866              
EESCAT11 EESCAT23 9 0 400.0 230.0 600.0 0.3000 29.790 0.000000 0.0000    866              
EESPLU11 EESPLU21 3 0 400.0 230.3 600.0 0.3400 31.070 0.000000 0.0000    866              
EFAUSI11 EFAUS221 2 0 400.0 230.0 600.0 0.3400 30.030 0.000000 0.0000    866              
EFAUSI11 EFAUST21 1 0 400.0 230.0 600.0 0.1300 30.050 0.000000 0.0000    866              
EFUENC11 EFUENC21 3 0 400.0 230.0 500.0 0.5400 42.780 0.000000 0.0000    721              
EFUENC11 EFUENC22 1 0 400.0 230.0 600.0 0.3800 32.640 0.000000 0.0000    866              
EFUEND11 EFUEND21 1 0 400.0 230.0 600.0 0.3200 30.080 0.000000 0.0000    866              
EGALAP11 EGALA211 1 0 400.0 400.0 1270. 0.0800 6.9100 0.000000 0.0000   1833              
EGALAP11 EGALAP21 2 0 400.0 230.0 600.0 0.3700 30.130 0.000000 0.0000    866              
EGARO-11 EGARO-21 1 0 400.0 232.0 400.0 0.8200 47.790 0.000000 0.0000    577              
EGATIC11 EGATIC21 1 8 400.0 232.2 400.0 0.8800 41.790 0.000000 0.0000    577              
EGODEL11 EGODEL21 1 0 400.0 221.3 600.0 0.2400 30.030 0.000000 0.0000    866              
EGUADA11 EGUADA21 2 0 400.0 230.0 600.0 0.3200 30.080 0.000000 0.0000    866              
EGUADA11 EGUADA22 1 0 400.0 230.0 600.0 0.3200 30.110 0.000000 0.0000    866              
EGUENE11 EGUENE21 1 0 400.0 229.6 600.0 0.5400 42.880 0.000000 0.0000    866              
EGUENE11 EGUENE21 2 0 400.0 229.6 500.0 0.5300 42.850 0.000000 0.0000    721              
EGUILL11 EGUILL21 1 0 400.0 230.0 600.0 0.2900 29.570 0.000000 0.0000    866              
EGUILL11 EGUILL21 2 0 400.0 230.0 600.0 0.3200 29.010 0.000000 0.0000    866              
EGUILL11 EGUILL22 3 0 400.0 230.0 600.0 0.3200 30.080 0.000000 0.0000    866              
EHERNA11 EHERNA21 5 0 400.0 229.6 600.0 0.5400 43.070 0.000000 0.0000    866              
EICHAS11 EICHAS21 1 0 400.0 229.6 500.0 0.5800 42.430 0.000000 0.0000    721              
EICHAS11 EICHAS21 2 0 400.0 229.6 600.0 0.5300 42.750 0.000000 0.0000    866              
EJM.OR11 EJM.OR21 1 0 400.0 229.6 450.0 0.5900 42.660 0.000000 0.0000    649              
EJM.OR11 EJM.OR21 2 0 400.0 229.6 450.0 0.5600 42.660 0.000000 0.0000    649              
EJORDA11 EJORDA21 1 0 400.0 230.0 600.0 0.3400 30.400 0.000000 0.0000    866              
ELA LO11 ELA LO21 2 0 400.0 230.0 600.0 0.2900 31.100 0.000000 0.0000    866              
ELA PL11 ELA PL21 1 0 400.0 230.0 450.0 0.8000 43.790 0.000000 0.0000    649              
ELA PL11 ELA PL21 2 0 400.0 230.0 450.0 0.8000 43.870 0.000000 0.0000    649              
ELA SE11 ELA SE21 1 0 400.0 230.0 600.0 0.3800 30.480 0.000000 0.0000    866              
ELA SE11 ELA SE21 2 0 400.0 232.0 400.0 0.8000 44.880 0.000000 0.0000    577              
ELACER11 ELACER21 1 0 400.0 230.0 600.0 0.3500 30.060 0.000000 0.0000    866              
ELAFAR11 ELAFAR21 1 0 400.0 230.0 600.0 0.3000 29.580 0.000000 0.0000    866              
ELAFAR11 ELAFAR21 2 0 400.0 230.0 600.0 0.3000 29.570 0.000000 0.0000    866              
ELCANT21 ELCANT11 1 8 220.0 400.0 850.0 0.0000 1.5200 0.000000 0.0000   2230              
ELOECH11 ELOECH21 2 0 400.0 230.0 600.0 0.3400 29.490 0.000000 0.0000    866              
ELOECH11 ELOECH21 3 0 400.0 230.0 600.0 0.3500 29.980 0.000000 0.0000    866              
ELOECH11 ELOECH22 1 0 400.0 230.0 600.0 0.3700 31.060 0.000000 0.0000    866              
EMAGAL11 EMAGAL22 1 0 400.0 230.0 600.0 0.3400 29.890 0.000000 0.0000    866              
EMAGAL11 EMAGAL22 2 0 400.0 230.0 600.0 0.3400 29.890 0.000000 0.0000    866              
EMANZA11 EMANZA21 1 0 400.0 230.3 600.0 0.3400 31.070 0.000000 0.0000    866              
EMEQUI11 EMEQUI22 2 0 400.0 230.0 600.0 0.3200 31.020 0.000000 0.0000    866              
EMESON11 EMESON21 1 0 400.0 230.0 600.0 0.3200 29.360 0.000000 0.0000    866              
EMESON11 EMESON21 2 0 400.0 230.0 600.0 0.3200 29.340 0.000000 0.0000    866              
EMESON11 EMESON21 3 0 400.0 230.0 600.0 0.3700 32.450 0.000000 0.0000    866              
EMEZQU11 EMEZQU21 1 0 400.0 230.0 600.0 0.3400 30.110 0.000000 0.0000    866              
EMONTE11 EMONTE21 1 0 400.0 228.6 600.0 0.3500 32.220 0.000000 0.0000    866              
EMONTE11 EMONTE21 2 8 400.0 239.3 318.0 1.6200 54.530 0.000000 0.0000    458              
EMORAJ11 EMORAJ21 1 8 400.0 232.0 400.0 0.9600 50.400 0.000000 0.0000    577              
EMORAJ11 EMORAJ21 2 0 400.0 232.0 400.0 0.9600 50.400 0.000000 0.0000    577              
EMORAJ11 EMORAJ21 3 0 400.0 230.0 450.0 0.4800 43.680 0.000000 0.0000    649              
EMORAT11 EMORAT21 1 0 400.0 230.0 600.0 0.3400 29.900 0.000000 0.0000    866              
EMORAT11 EMORAT21 2 0 400.0 230.0 450.0 0.9000 44.510 0.000000 0.0000    649              
EMORVE11 EMORVD21 1 0 400.0 230.0 600.0 0.3400 30.290 0.000000 0.0000    866              
EMUDAR11 EMUDAR21 2 0 400.0 230.0 600.0 0.3000 29.700 0.000000 0.0000    866              
EMURUA11 EMURUA22 2 0 400.0 230.0 600.0 0.3200 30.080 0.000000 0.0000    866              
EOLMED11 EOLMED21 4 0 400.0 230.0 600.0 0.2900 29.950 0.000000 0.0000    866              
EPALMA11 EPALM221 2 0 400.0 230.0 600.0 0.3200 29.940 0.000000 0.0000    866              
EPALMA11 EPALMR21 1 0 400.0 230.0 600.0 0.3200 29.870 0.000000 0.0000    866              
EPALOS11 EPALOS21 1 0 400.0 230.0 600.0 0.3700 29.780 0.000000 0.0000    866              
EPALOS11 EPALOS21 2 0 400.0 230.0 600.0 0.3000 30.270 0.000000 0.0000    866              
EPENAF11 EPENAF21 1 0 400.0 224.4 325.0 1.1800 72.250 0.000000 0.0000    469              
EPENAF11 EPENAF22 2 0 400.0 224.4 325.0 1.1800 72.370 0.000000 0.0000    469              
EPENAG11 EPENAG21 1 0 400.0 230.0 600.0 0.3400 30.270 0.000000 0.0000    866              
EPIERO11 EPIERO21 2 0 400.0 230.0 500.0 0.4500 35.040 0.000000 0.0000    721              
EPINAR11 EPINAR21 1 0 400.0 230.0 600.0 0.3200 29.330 0.000000 0.0000    866              
EPINAR11 EPINAR22 2 0 400.0 230.0 600.0 0.3200 29.330 0.000000 0.0000    866              
ERUBI 11 ERUBI 21 7 0 400.0 231.6 500.0 0.4800 38.020 0.000000 0.0000    721              
ERUBI 12 ERUBI 21 8 0 400.0 231.7 500.0 0.4800 36.610 0.000000 0.0000    721              
ESANTU11 ESANTU21 1 0 400.0 232.2 400.0 0.8300 49.310 0.000000 0.0000    577              
ESASER11 ESASER21 1 0 400.0 230.0 600.0 0.3000 30.060 0.000000 0.0000    866              
ESENGR11 ESENGR21 1 0 400.0 230.0 600.0 0.3400 29.820 0.000000 0.0000    866              
ESENTM11 ESENTM22 2 0 400.0 229.8 600.0 0.4600 40.240 0.000000 0.0000    866              
ESENTM11 ESENTM22 3 0 400.0 229.0 500.0 0.4800 40.800 0.000000 0.0000    721              
ESENTM12 ESENTM21 4 0 400.0 229.8 600.0 0.3400 41.970 0.000000 0.0000    866              
ESMSA221 ESMSAL21 1 0 220.0 220.0 750.0 0.1100 6.4100 0.000000 0.0000   1968              
ESOTOR11 ESOTOR21 A 0 400.0 228.6 600.0 0.2600 34.130 0.000000 0.0000    866              
ESS RE11 ESS RE21 1 0 400.0 230.0 450.0 0.5900 45.740 0.000000 0.0000    649              
ESS RE11 ESS RE21 2 0 400.0 230.0 450.0 0.5200 41.810 0.000000 0.0000    649              
ESS RE11 ESS RE21 3 0 400.0 230.0 450.0 0.5300 42.030 0.000000 0.0000    649              
ETAJOE11 ETAJOE21 1 0 400.0 230.0 600.0 0.3200 29.520 0.000000 0.0000    866              
ETORRE11 ETORRN21 6 0 400.0 230.3 600.0 0.3400 30.910 0.000000 0.0000    866              
ETREME11 ETREMB21 2 0 400.0 229.6 500.0 0.5400 42.620 0.000000 0.0000    721              
ETREME11 ETREMN21 1 0 400.0 229.6 500.0 0.5400 42.590 0.000000 0.0000    721              
ETRIVE11 ETRIVE21 3 0 400.0 228.6 600.0 0.3800 32.670 0.000000 0.0000    866              
ETRIVE11 ETRIVE21 4 0 400.0 230.0 600.0 0.3400 29.970 0.000000 0.0000    866              
EVIC  11 EVIC  22 1 0 400.0 230.0 200.0 1.9200 131.44 0.000000 0.0000    288              
EVIC  11 EVIC  22 A 0 400.0 230.0 600.0 0.3200 29.870 0.000000 0.0000    866              
EVIC  12 EVIC  21 4 0 400.0 230.0 600.0 0.3400 29.970 0.000000 0.0000    866              
EVIC  12 EVIC  21 9 8 409.1 220.0 300.0 0.6700 83.410 0.000000 0.0000    433              
EVILAD11 EVILAD21 1 0 400.0 230.0 600.0 0.2900 31.200 0.000000 0.0000    866              
EVILLR11 EVILLR21 1 0 420.0 228.6 600.0 0.7600 35.580 0.000000 0.0000    866              
EVILLR11 EVILLR21 3 0 420.0 228.6 600.0 0.5100 36.430 0.000000 0.0000    866              
EVILLV11 EVILLV21 1 0 400.0 230.0 900.0 0.3200 22.750 0.000000 0.0000   1299              
EVILLV11 EVILLV22 3 0 400.0 230.0 600.0 0.2200 29.760 0.000000 0.0000    866              
EVITOR11 EVITOR21 1 0 400.0 232.2 400.0 0.8600 45.840 0.000000 0.0000    577              
EVITOR11 EVITOR21 2 0 400.0 230.0 600.0 0.3200 29.870 0.000000 0.0000    866              
F1ARGI11 FARGIA11 1 8 380.0 380.0 1091. 0.1700 42.400 0.000000 0.0000   1659 ARGIAY771    
F1ARGI11 FARGIA21 1 9 380.0 235.4 646.5 0.3100 -6.800 0.000000 0.0000    982 ARGIAY761    
F1ARGO11 FARGOE11 1 8 380.0 380.0 1091. 0.2800 55.100 0.000000 0.0000   1659 ARGOEY771    
F1ARGO11 FARGOE21 1 9 380.0 235.1 646.5 0.2100 -16.00 0.000000 0.0000    982 ARGOEY761    
F1AYRE11 FAYRES11 1 0 380.0 380.0 1091. 1.0633 45.620 0.000000 0.0000   1659 AYRESY771    
F1AYRE11 FAYRES24 1 9 380.0 225.2 646.5 0.7385 -9.690 0.000000 0.0000    982 AYRESY761    
F1B.CA11 FB.CAR11 1 8 380.0 380.0 1091. 0.1000 42.300 0.000000 0.0000   1659 B.CARY771    
F1B.CA11 FB.CAR21 1 9 380.0 235.4 646.5 0.3600 -6.500 0.000000 0.0000    982 B.CARY761    
F1BEZA11 FBEZAU12 1 0 380.0 380.0 557.5 0.1600 70.600 0.000000 0.0000    847 BEZAUY771    
F1BEZA11 FBEZAU21 1 1 380.0 223.7 330.1 1.1300 -7.400 0.000000 0.0000    501 BEZAUY761    
F1BIAN11 FBIANC11 1 0 380.0 380.0 1066. 0.2400 43.100 0.000000 0.0000   1620 BIANCY771    
F1BIAN11 FBIANC21 1 1 380.0 235.4 631.3 0.2800 -7.900 0.000000 0.0000    959 BIANCY761    
F1CAZA11 FCAZAR11 1 0 380.0 380.0 557.5 0.4300 69.900 0.000000 0.0000    847 CAZARY771    
F1CAZA11 FCAZAR23 1 1 380.0 225.5 330.1 0.7200 -12.10 0.000000 0.0000    501 CAZARY761    
F1CERG11 FCERGY13 1 0 380.0 380.0 535.8 0.5900 76.200 0.000000 0.0000    814 CERGYY771    
F1CERG11 FCERGY23 1 1 380.0 223.7 317.2 0.4100 -15.80 0.000000 0.0000    481 CERGYY761    
F1CHAR11 FCHARP13 1 0 380.0 380.0 557.5 0.5700 78.400 0.000000 0.0000    847 CHARPY771    
F1CHAR11 FCHARP21 1 1 380.0 225.3 330.1 0.5600 -16.30 0.000000 0.0000    501 CHARPY761    
F1CIRO11 FCIROL11 1 0 380.0 380.0 1091. 0.3200 45.700 0.000000 0.0000   1659 CIROLY771    
F1CIRO11 FCIROL21 1 1 380.0 234.6 646.5 0.1700 -9.400 0.000000 0.0000    982 CIROLY761    
F1CORN11 FCORNI11 1 0 380.0 380.0 1091. 0.2800 50.500 0.000000 0.0000   1659 CORNIY771    
F1CORN11 FCORNI21 1 1 380.0 235.1 646.5 0.1900 -11.10 0.000000 0.0000    982 CORNIY761    
F1DAMB11 FDAMBR11 1 0 380.0 380.0 1089. 0.0900 47.500 0.000000 0.0000   1655 DAMBRY771    
F1DAMB11 FDAMBR21 1 1 380.0 235.1 645.0 0.3800 -7.900 0.000000 0.0000    979 DAMBRY761    
F1EGUZ11 FEGUZO11 1 0 380.0 380.0 1091. 0.2700 49.500 0.000000 0.0000   1659 EGUZOY771    
F1EGUZ11 FEGUZO21 1 1 380.0 235.1 646.5 0.2100 -10.90 0.000000 0.0000    982 EGUZOY761    
F1FRAS11 FFRASN11 1 0 380.0 380.0 546.3 0.0890 85.100 0.000000 0.0000    830 FRASNY771    
F1GAUD11 FGAUDI14 1 0 380.0 380.0 1091. 0.0950 42.900 0.000000 0.0000   1659 GAUDIY771    
F1GAUD11 FGAUDI21 1 1 380.0 225.0 646.5 0.2420 -4.830 0.000000 0.0000    982 GAUDIY761    
F1GEN.11 FGEN.P11 1 0 380.0 380.0 1091. 0.0300 47.300 0.000000 0.0000   1659 GEN.PY771    
F1GEN.11 FGEN.P24 1 1 380.0 235.1 646.5 0.4500 -8.000 0.000000 0.0000    982 GEN.PY761    
F1GROS11 FGROSN11 1 0 380.0 380.0 1091. 0.2300 45.000 0.000000 0.0000   1659 GROSNY771    
F1LESQ11 FLESQU11 1 0 380.0 380.0 1091. 0.2800 45.400 0.000000 0.0000   1659 LESQUY771    
F1LESQ11 FLESQU21 1 1 380.0 235.4 646.5 0.2000 -9.300 0.000000 0.0000    982 LESQUY761    
F1LIME11 FLIMEU11 1 0 380.0 380.0 1091. 0.1280 44.280 0.000000 0.0000   1659 LIMEUY771    
F1LIME11 FLIMEU21 1 1 380.0 235.1 646.5 0.2590 -5.440 0.000000 0.0000    982 LIMEUY761    
F1MARM11 FMARMA11 1 0 380.0 380.0 1091. 0.1300 52.240 0.000000 0.0000   1659 MARMAY771    
F1MARM11 FMARMA21 1 1 380.0 235.1 646.5 0.4000 -7.300 0.000000 0.0000    982 MARMAY761    
F1MART11 FMARTY11 1 0 380.0 380.0 1091. 0.2800 56.000 0.000000 0.0000   1659 MARTYY771    
F1MART11 FMARTY21 1 1 380.0 235.1 646.5 0.2100 -16.20 0.000000 0.0000    982 MARTYY761    
F1MAZU11 FMAZUR13 1 0 380.0 380.0 557.5 0.3600 77.700 0.000000 0.0000    847 MAZURY771    
F1MAZU11 FMAZUR23 1 1 380.0 224.9 330.1 0.6400 -8.500 0.000000 0.0000    501 MAZURY761    
F1MEZE11 FMEZE511 1 0 380.0 380.0 1091. 0.2700 55.300 0.000000 0.0000   1659 MEZE5Y771    
F1MEZE11 FMEZE521 1 1 380.0 234.6 646.5 0.2200 -16.20 0.000000 0.0000    982 MEZE5Y761    
F1MION11 FMIONS11 1 0 380.0 380.0 1091. 0.1400 47.400 0.000000 0.0000   1659 MIONSY771    
F1MION11 FMIONS21 1 1 380.0 235.1 646.5 0.3300 -7.900 0.000000 0.0000    982 MIONSY761    
F1MQIS11 FMQIS 11 1 0 380.0 380.0 556.2 0.5500 73.100 0.000000 0.0000    845 MQIS Y771    
F1MQIS11 FMQIS 21 1 1 380.0 225.0 329.3 0.6500 -20.80 0.000000 0.0000    500 MQIS Y761    
F1NEOU11 FNEOUL11 1 8 380.0 380.0 1091. 0.1300 42.000 0.000000 0.0000   1659 NEOULY771    
F1NEOU11 FNEOUL21 1 9 380.0 235.4 646.5 0.3400 -6.200 0.000000 0.0000    982 NEOULY761    
F1P.GA11 FP.GAS11 1 8 380.0 380.0 1089. 0.3200 50.800 0.000000 0.0000   1655 P.GASY771    
F1P.GA11 FP.GAS21 1 9 380.0 234.6 645.0 0.1600 -11.40 0.000000 0.0000    979 P.GASY761    
F1QUIN11 FQUINT11 1 0 380.0 380.0 1091. 0.1800 48.000 0.000000 0.0000   1659 QUINTY771    
F1QUIN11 FQUINT21 1 1 380.0 235.1 646.5 0.3100 -8.000 0.000000 0.0000    982 QUINTY761    
F1REAL11 FREALT11 1 8 380.0 380.0 1092. 0.1200 41.700 0.000000 0.0000   1660 REALTY771    
F1REAL11 FREALT24 1 9 380.0 235.4 646.9 0.3400 -6.600 0.000000 0.0000    982 REALTY761    
F1RUEY11 FRUEYR11 1 0 380.0 380.0 545.6 0.4200 73.650 0.000000 0.0000    829 RUEYRY771    
F1RUEY11 FRUEYR21 1 1 380.0 225.0 323.1 0.7500 -8.840 0.000000 0.0000    490 RUEYRY761    
F1RULH11 FRULHA11 1 0 380.0 380.0 557.5 0.5800 78.100 0.000000 0.0000    847 RULHAY771    
F1RULH11 FRULHA21 1 9 380.0 225.4 330.1 0.5700 -13.80 0.000000 0.0000    501 RULHAY761    
F1SAUS11 FSAUS511 1 0 380.0 380.0 1091. 0.2700 47.600 0.000000 0.0000   1659 SAUS5Y771    
F1SAUS11 FSAUS521 1 1 380.0 234.6 646.5 0.1700 -8.600 0.000000 0.0000    982 SAUS5Y761    
F1SEIN21 FSEINE21 1 1 225.0 225.0 401.0 0.4100 -3.980 0.000000 0.0000   1029 SEINEY661    
F1SERE11 FSEREI11 1 0 380.0 380.0 1091. 0.0900 42.700 0.000000 0.0000   1659 SEREIY771    
F1TAMA11 FTAMAR11 1 0 380.0 380.0 1091. 0.2500 45.000 0.000000 0.0000   1659 TAMARY771    
F1TAMA11 FTAMAR21 1 1 380.0 235.6 646.5 0.2300 -8.700 0.000000 0.0000    982 TAMARY761    
F1VALD11 FVALDI11 1 0 380.0 380.0 557.5 0.0200 76.300 0.000000 0.0000    847 VALDIY771    
F1VALD11 FVALDI21 1 1 380.0 225.1 330.1 1.0100 -6.800 0.000000 0.0000    501 VALDIY761    
F1VERF11 FVERFE11 1 0 380.0 380.0 1092. 0.1400 42.600 0.000000 0.0000   1660 VERFEY771    
F1VERF11 FVERFE21 1 1 380.0 235.6 646.9 0.3400 -6.800 0.000000 0.0000    982 VERFEY761    
F1VIEL11 FVIELM12 1 8 380.0 380.0 552.2 0.7000 68.700 0.000000 0.0000    839 VIELMY771    
F1YVE.11 FYVE.O11 1 0 380.0 380.0 1091. 0.1210 47.900 0.000000 0.0000   1659 YVE.OY771    
F1YVE.11 FYVE.O21 1 1 380.0 234.6 646.5 0.4200 -7.900 0.000000 0.0000    982 YVE.OY761    
F2ALBE11 FALBER11 2 8 380.0 380.0 1091. 0.2400 46.900 0.000000 0.0000   1659 ALBERY772    
F2ALBE11 FALBER21 2 9 380.0 235.1 646.5 0.2800 -9.100 0.000000 0.0000    982 ALBERY762    
F2ARGI11 FARGIA12 2 0 380.0 380.0 1091. 0.0980 42.830 0.000000 0.0000   1659 ARGIAY772    
F2ARGI11 FARGIA23 2 1 380.0 225.0 646.5 0.2370 -4.780 0.000000 0.0000    982 ARGIAY762    
F2AYRE11 FAYRES11 2 8 380.0 380.0 1091. 0.2400 43.100 0.000000 0.0000   1659 AYRESY772    
F2AYRE11 FAYRES24 2 1 380.0 225.2 646.5 0.2800 -7.900 0.000000 0.0000    982 AYRESY762    
F2B.CA11 FB.CAR11 2 0 380.0 380.0 1091. 0.2600 45.500 0.000000 0.0000   1659 B.CARY772    
F2B.CA11 FB.CAR21 2 1 380.0 235.4 646.5 0.2200 -9.300 0.000000 0.0000    982 B.CARY762    
F2BREU11 FBREUI11 1 0 380.0 380.0 1164. 0.0900 45.370 0.000000 0.0000   1769 BREUIY771    
F2BREU11 FBREUI21 1 1 380.0 225.5 689.4 0.3600 -9.720 0.000000 0.0000   1047 BREUIY761    
F2BREU12 FBREUI11 2 0 380.0 380.0 557.5 0.4000 68.600 0.000000 0.0000    847 BREUIY772    
F2BREU12 FBREUI21 2 1 380.0 225.5 330.1 0.7500 -11.30 0.000000 0.0000    501 BREUIY762    
F2CAZA11 FCAZAR11 2 0 380.0 380.0 533.1 0.5500 68.900 0.000000 0.0000    810 CAZARY772    
F2CAZA11 FCAZAR21 2 1 380.0 225.5 315.7 0.4700 -12.60 0.000000 0.0000    479 CAZARY762    
F2CHAR11 FCHARP14 2 0 380.0 380.0 557.5 0.0500 78.800 0.000000 0.0000    847 CHARPY772    
F2CHAR11 FCHARP21 2 1 380.0 224.9 330.1 0.9100 -7.900 0.000000 0.0000    501 CHARPY762    
F2CIRO11 FCIROL11 2 0 380.0 380.0 1091. 0.2800 50.600 0.000000 0.0000   1659 CIROLY772    
F2CIRO11 FCIROL21 2 1 380.0 234.6 646.5 0.2100 -11.10 0.000000 0.0000    982 CIROLY762    
F2EGUZ11 FEGUZO11 2 0 380.0 380.0 557.5 0.2500 76.800 0.000000 0.0000    847 EGUZOY772    
F2EGUZ11 FEGUZO21 2 1 380.0 225.1 330.1 0.7700 -7.000 0.000000 0.0000    501 EGUZOY762    
F2GAUD11 FGAUDI11 2 0 380.0 380.0 1092. 0.0700 42.700 0.000000 0.0000   1660 GAUDIY772    
F2GAUD11 FGAUDI22 2 1 380.0 235.4 646.9 0.4000 -6.800 0.000000 0.0000    982 GAUDIY762    
F2H.PA11 FH.PAU11 2 0 380.0 380.0 1092. 0.0900 45.150 0.000000 0.0000   1660 H.PAUY772    
F2LATE11 FLATEN11 2 0 380.0 380.0 1091. 0.2700 50.100 0.000000 0.0000   1659 LATENY772    
F2LATE11 FLATEN21 2 1 380.0 235.1 646.5 0.2100 -11.20 0.000000 0.0000    982 LATENY762    
F2MART11 FMARTY11 2 0 380.0 380.0 1091. 0.2700 50.400 0.000000 0.0000   1659 MARTYY772    
F2MART11 FMARTY21 2 1 380.0 235.1 646.5 0.2000 -11.10 0.000000 0.0000    982 MARTYY762    
F2MAZU11 FMAZUR13 2 0 380.0 380.0 557.5 0.7300 76.200 0.000000 0.0000    847 MAZURY772    
F2MAZU11 FMAZUR23 2 1 380.0 225.1 330.1 0.4400 -13.10 0.000000 0.0000    501 MAZURY762    
F2MEZE11 FMEZE511 2 0 380.0 380.0 557.5 0.5400 77.200 0.000000 0.0000    847 MEZE5Y772    
F2MEZE11 FMEZE521 2 1 380.0 225.0 330.1 0.6400 -15.90 0.000000 0.0000    501 MEZE5Y762    
F2MION11 FMIONS13 2 0 380.0 380.0 1091. 0.1400 47.000 0.000000 0.0000   1659 MIONSY772    
F2MION11 FMIONS23 2 1 380.0 235.1 646.5 0.3100 -7.800 0.000000 0.0000    982 MIONSY762    
F2MORB11 FMORBR11 2 0 380.0 380.0 1091. 0.2700 55.500 0.000000 0.0000   1659 MORBRY772    
F2MORB11 FMORBR21 2 1 380.0 234.6 646.5 0.2200 -16.40 0.000000 0.0000    982 MORBRY762    
F2MQIS11 FMQIS 11 2 0 380.0 380.0 1091. 0.0700 42.500 0.000000 0.0000   1659 MQIS Y772    
F2MQIS11 FMQIS 21 2 1 380.0 235.1 646.5 0.4000 -6.760 0.000000 0.0000    982 MQIS Y762    
F2NEOU11 FNEOUL11 2 0 380.0 380.0 1091. 0.2800 45.100 0.000000 0.0000   1659 NEOULY772    
F2NEOU11 FNEOUL21 2 1 380.0 235.4 646.5 0.2100 -9.000 0.000000 0.0000    982 NEOULY762    
F2P.GA11 FP.GAS11 2 0 380.0 380.0 1089. 0.0800 47.300 0.000000 0.0000   1655 P.GASY772    
F2P.GA11 FP.GAS21 2 1 380.0 234.6 645.0 0.3900 -7.800 0.000000 0.0000    979 P.GASY762    
F2REAL11 FREALT11 2 0 380.0 380.0 1092. 0.1400 42.700 0.000000 0.0000   1660 REALTY772    
F2REAL11 FREALT21 2 1 380.0 235.4 646.9 0.3500 -6.600 0.000000 0.0000    982 REALTY762    
F2RUEY11 FRUEYR11 2 0 380.0 380.0 552.9 0.5200 71.600 0.000000 0.0000    840 RUEYRY772    
F2RUEY11 FRUEYR21 2 1 380.0 225.5 327.4 0.6800 -11.60 0.000000 0.0000    497 RUEYRY762    
F2RULH11 FRULHA11 2 0 380.0 380.0 557.5 0.6100 76.400 0.000000 0.0000    847 RULHAY772    
F2RULH11 FRULHA21 2 1 380.0 225.1 330.1 0.5900 -13.00 0.000000 0.0000    501 RULHAY762    
F2SEIN21 FSEINE21 2 1 225.0 225.0 401.0 0.4100 -3.980 0.000000 0.0000   1029 SEINEY662    
F2SERE11 FSEREI11 2 0 380.0 380.0 1091. 0.1200 42.700 0.000000 0.0000   1659 SEREIY772    
F2SERE11 FSEREI21 2 1 380.0 234.6 646.5 0.3700 -6.700 0.000000 0.0000    982 SEREIY762    
F2SIER11 FSIERE11 2 0 380.0 380.0 552.9 0.5600 69.900 0.000000 0.0000    840 SIEREY772    
F2TAMA11 FTAMAR11 2 0 380.0 380.0 1091. 0.1300 42.400 0.000000 0.0000   1659 TAMARY772    
F2TAMA11 FTAMAR21 2 1 380.0 235.6 646.5 0.3300 -6.600 0.000000 0.0000    982 TAMARY762    
F2VERF11 FVERFE11 2 0 380.0 380.0 1092. 0.1400 42.100 0.000000 0.0000   1660 VERFEY772    
F2VERF11 FVERFE21 2 1 380.0 235.6 646.9 0.3300 -6.300 0.000000 0.0000    982 VERFEY762    
F2VLEJ11 FVLEJU11 2 0 380.0 380.0 1091. 0.1000 47.500 0.000000 0.0000   1659 VLEJUY772    
F2VLEJ11 FVLEJU21 2 9 380.0 234.6 646.5 0.3600 -7.900 0.000000 0.0000    982 VLEJUY762    
F2VLEV11 FVLEVA11 2 0 380.0 380.0 1091. 0.2700 55.900 0.000000 0.0000   1659 VLEVAY772    
F2VLEV11 FVLEVA21 2 1 380.0 234.6 646.5 0.2100 -16.30 0.000000 0.0000    982 VLEVAY762    
F3ALBE11 FALBER12 3 0 380.0 380.0 1036. 0.1100 51.900 0.000000 0.0000   1575 ALBERY773    
F3ALBE11 FALBER21 3 1 380.0 235.1 613.8 0.3500 -12.00 0.000000 0.0000    932 ALBERY763    
F3ARGO11 FARGOE15 3 0 380.0 380.0 1091. 0.3100 50.900 0.000000 0.0000   1659 ARGOEY773    
F3ARGO11 FARGOE23 3 1 380.0 235.1 646.5 0.1800 -11.60 0.000000 0.0000    982 ARGOEY763    
F3BAYE11 FBAYET11 3 0 380.0 380.0 523.3 0.6800 77.500 0.000000 0.0000    795 BAYETY773    
F3BAYE11 FBAYET21 3 1 380.0 225.1 309.8 0.5400 -15.80 0.000000 0.0000    470 BAYETY763    
F3CERG11 FCERGY15 3 0 380.0 380.0 1089. 0.2400 55.300 0.000000 0.0000   1655 CERGYY773    
F3CERG11 FCERGY23 3 1 380.0 234.6 645.0 0.2400 -15.70 0.000000 0.0000    979 CERGYY763    
F3CHES11 FCHESN11 3 8 380.0 380.0 1091. 0.1500 51.620 0.000000 0.0000   1659 CHESNY773    
F3CHES11 FCHESN21 3 9 380.0 234.6 646.5 0.3800 -11.76 0.000000 0.0000    982 CHESNY763    
F3CIRO11 FCIROL11 3 0 380.0 380.0 1091. 0.2500 50.200 0.000000 0.0000   1659 CIROLY773    
F3CIRO11 FCIROL21 3 1 380.0 234.6 646.5 0.1900 -10.80 0.000000 0.0000    982 CIROLY763    
F3LATE11 FLATEN14 3 0 380.0 380.0 1091. 0.2700 50.200 0.000000 0.0000   1659 LATENY773    
F3LATE11 FLATEN22 3 1 380.0 235.1 646.5 0.1900 -10.90 0.000000 0.0000    982 LATENY763    
F3MAMB11 FMAMBE11 3 0 380.0 380.0 552.9 0.1700 68.700 0.000000 0.0000    840 MAMBEY773    
F3MARL11 FMARL612 3 0 380.0 380.0 1091. 0.2200 44.900 0.000000 0.0000   1659 MARL6Y773    
F3MARL11 FMARL622 3 1 380.0 234.6 646.5 0.2400 -8.600 0.000000 0.0000    982 MARL6Y763    
F3MEZE11 FMEZE511 3 0 380.0 380.0 1091. 0.1400 46.300 0.000000 0.0000   1659 MEZE5Y773    
F3MEZE11 FMEZE521 3 1 380.0 234.6 646.5 0.3100 -7.500 0.000000 0.0000    982 MEZE5Y763    
F3MORB11 FMORBR11 3 0 380.0 380.0 1091. 0.2800 50.000 0.000000 0.0000   1659 MORBRY773    
F3MORB11 FMORBR21 3 1 380.0 234.6 646.5 0.2100 -10.70 0.000000 0.0000    982 MORBRY763    
F3P.GA11 FP.GAS11 3 8 380.0 380.0 1089. 0.2900 50.200 0.000000 0.0000   1655 P.GASY773    
F3P.GA11 FP.GAS21 3 1 380.0 234.6 645.0 0.2200 -11.50 0.000000 0.0000    979 P.GASY763    
F3RULH11 FRULHA11 3 0 380.0 380.0 1091. 0.1300 51.950 0.000000 0.0000   1659 RULHAY773    
F3RULH11 FRULHA21 3 1 380.0 235.1 646.5 0.4020 -12.00 0.000000 0.0000    982 RULHAY763    
F3SAUC11 FSAUCA13 3 0 380.0 380.0 1091. 0.1670 40.430 0.000000 0.0000   1659 SAUCAY773    
F3SAUC11 FSAUCA23 3 1 380.0 234.6 646.5 0.1760 -5.260 0.000000 0.0000    982 SAUCAY763    
F3VLEJ11 FVLEJU11 3 8 380.0 380.0 1091. 0.2900 50.300 0.000000 0.0000   1659 VLEJUY773    
F3VLEJ11 FVLEJU21 3 9 380.0 234.6 646.5 0.1800 -11.10 0.000000 0.0000    982 VLEJUY763    
F4CERG11 FCERGY11 4 0 380.0 380.0 1089. 0.2700 50.800 0.000000 0.0000   1655 CERGYY774    
F4CERG11 FCERGY21 4 1 380.0 234.6 645.0 0.2200 -11.20 0.000000 0.0000    979 CERGYY764    
F4DOML11 FDOMLO11 4 8 380.0 380.0 1091. 0.2500 48.700 0.000000 0.0000   1659 DOMLOY774    
F4DOML11 FDOMLO21 4 9 380.0 235.1 646.5 0.2300 -10.30 0.000000 0.0000    982 DOMLOY764    
F4MEZE11 FMEZE511 4 0 380.0 380.0 1091. 0.2800 55.500 0.000000 0.0000   1659 MEZE5Y774    
F4MEZE11 FMEZE521 4 1 380.0 234.6 646.5 0.2100 -16.60 0.000000 0.0000    982 MEZE5Y764    
F4MORB11 FMORBR11 4 0 380.0 380.0 1091. 0.3100 50.400 0.000000 0.0000   1659 MORBRY774    
F4MORB11 FMORBR21 4 1 380.0 234.6 646.5 0.1800 -11.20 0.000000 0.0000    982 MORBRY764    
F4REVI11 FREVIG11 5 0 380.0 380.0 1091. 0.0900 42.800 0.000000 0.0000   1659 REVIGY775    
F4REVI11 FREVIG21 5 1 380.0 234.6 646.5 0.3700 -6.800 0.000000 0.0000    982 REVIGY765    
F4SIER11 FSIERE12 4 0 380.0 380.0 552.9 0.6200 69.900 0.000000 0.0000    840 SIEREY774    
F4VLEJ11 FVLEJU11 4 0 380.0 380.0 1091. 0.2400 50.300 0.000000 0.0000   1659 VLEJUY774    
F4VLEJ11 FVLEJU21 4 1 380.0 234.6 646.5 0.2500 -11.40 0.000000 0.0000    982 VLEJUY764    
F4VLEV11 FVLEVA11 4 0 380.0 380.0 1092. 0.0400 47.500 0.000000 0.0000   1660 VLEVAY774    
F4VLEV11 FVLEVA21 4 1 380.0 234.6 646.9 0.4200 -8.000 0.000000 0.0000    982 VLEVAY764    
F5CERG11 FCERGY11 5 0 380.0 380.0 1053. 0.2600 50.100 0.000000 0.0000   1600 CERGYY775    
F5CERG11 FCERGY22 5 1 380.0 234.6 623.5 0.1700 -11.00 0.000000 0.0000    947 CERGYY765    
F5DOML11 FDOMLO11 5 0 380.0 380.0 1091. 0.0900 47.600 0.000000 0.0000   1659 DOMLOY775    
F5DOML11 FDOMLO21 5 1 380.0 235.1 646.5 0.4000 -8.100 0.000000 0.0000    982 DOMLOY765    
F5SSEL11 FSSELO11 5 0 380.0 380.0 533.1 0.3500 68.500 0.000000 0.0000    810 SSELOY775    
F5VLEJ11 FVLEJU11 5 0 380.0 380.0 1091. 0.3000 55.800 0.000000 0.0000   1659 VLEJUY775    
F5VLEJ11 FVLEJU21 5 1 380.0 234.6 646.5 0.1900 -15.80 0.000000 0.0000    982 VLEJUY765    
F6SSEL11 FSSELO11 6 0 380.0 380.0 533.1 0.0700 68.300 0.000000 0.0000    810 SSELOY776    
F6SSEL11 FSSELO21 6 1 380.0 223.7 315.7 1.0800 -5.600 0.000000 0.0000    479 SSELOY766    
F6VINC11 FVINCE11 6 8 380.0 380.0 1091. 0.2900 45.200 0.000000 0.0000   1659 VINCEY776    
F6VINC11 FVINCE21 6 1 380.0 234.6 646.5 0.1800 -9.100 0.000000 0.0000    982 VINCEY766    
F6VLEJ11 FVLEJU11 6 0 380.0 380.0 1091. 0.0920 44.000 0.000000 0.0000   1659 VLEJUY776    
F6VLEJ11 FVLEJU21 6 1 380.0 234.6 646.5 0.2900 -4.900 0.000000 0.0000    982 VLEJUY766    
F8CREN11 FCRENE11 8 0 380.0 380.0 1091. 0.1100 42.400 0.000000 0.0000   1659 CRENEY778    
F8CREN11 FCRENE22 8 1 380.0 234.6 646.5 0.3500 -6.500 0.000000 0.0000    982 CRENEY768    
F9CERG11 FCERGY13 9 0 380.0 380.0 559.5 0.5700 76.500 0.000000 0.0000    850 CERGYY779    
F9CERG11 FCERGY23 9 1 380.0 223.7 331.3 0.5800 -13.60 0.000000 0.0000    503 CERGYY769    
F9VLEV11 FVLEVA11 9 0 380.0 380.0 559.5 0.3400 77.000 0.000000 0.0000    850 VLEVAY779    
F9VLEV11 FVLEVA21 9 1 380.0 225.0 331.3 0.6800 -7.600 0.000000 0.0000    503 VLEVAY769    
FATTAQ11 FATTAQ21 2 0 380.0 224.9 330.1 1.1300 61.700 0.000000 0.0000    501 ATTAQY762    
FATTAQ13 FATTAQ21 1 0 380.0 224.9 330.1 0.9600 70.000 0.000000 0.0000    501 ATTAQY761    
FAVELI11 FAVELI26 1 0 380.0 235.1 646.5 0.5000 39.300 0.000000 0.0000    982 AVELIY761    
FAVELI13 FAVELI24 2 0 380.0 235.1 646.5 0.4900 39.000 0.000000 0.0000    982 AVELIY762    
FAVELI14 FAVELI21 3 0 380.0 235.1 646.5 0.4900 39.000 0.000000 0.0000    982 AVELIY763    
FAVOI511 FAVOI521 1 0 380.0 225.3 327.4 1.1600 61.300 0.000000 0.0000    497 AVOI5Y761    
FB.MON11 FB.MON21 2 8 380.0 235.1 646.5 0.4300 38.900 0.000000 0.0000    982 B.MONY762    
FB.MON12 FB.MON21 1 8 380.0 235.1 646.5 0.4400 38.700 0.000000 0.0000    982 B.MONY761    
FBACAL21 FD7BAC21 1 0 225.0 225.0 333.2 0.0502 6.9298 0.000000 0.0000    855 BACAL61D7BAC 
FBAIXA11 FBAIXA25 3 0 380.0 225.2 323.5 1.2020 70.460 0.000000 0.0000    491 BAIXAY763    
FBAIXA13 FBAIXA25 2 0 380.0 225.2 323.1 3.9850 70.350 0.000000 0.0000    490 BAIXAY762    
FBAIXA14 FBAIXA21 1 0 380.0 225.0 323.1 3.8996 71.010 0.000000 0.0000    490 BAIXAY761    
FBAYET11 FBAYET21 1 0 380.0 225.4 330.1 1.1600 60.800 0.000000 0.0000    501 BAYETY761    
FBAYET11 FBAYET21 2 0 380.0 225.1 302.0 1.2200 61.500 0.000000 0.0000    458 BAYETY762    
FBEZAU11 FBEZAU22 2 0 380.0 223.7 330.1 1.0000 70.200 0.000000 0.0000    501 BEZAUY762    
FBLENO12 FBLENO11 1 0 380.0 380.0 6581. 0.8300 55.890 0.000000 0.0000   9999 BLENOY711    
FBOISS11 FBOISS21 1 0 380.0 235.1 646.5 0.4600 39.500 0.000000 0.0000    982 BOISSY761    
FBOISS12 FBOISS21 2 0 380.0 235.1 646.5 0.6100 39.400 0.000000 0.0000    982 BOISSY762    
FBOUTD21 FBOUTR21 1 8 225.0 225.0 818.4 0.0100 2.4000 8.000000 0.0000   2100 BOUTR61BOUTD 
FBOUTR13 FBOUTR21 1 0 380.0 236.3 646.5 0.4800 35.900 0.000000 0.0000    982 BOUTRY761    
FBOUTR13 FBOUTR21 2 0 380.0 236.3 631.3 0.4700 35.700 0.000000 0.0000    959 BOUTRY762    
FBRAEK21 FBRAEK71 1 0 225.0 17.20 597.6 0.7290 32.816 2.000000 0.0000   1533 BRAEKY611    
FBRAEK21 FBRAEK72 2 0 225.0 17.20 597.6 0.7290 32.816 2.000000 0.0000   1533 BRAEKY612    
FBRAUD13 FBRAUD21 1 0 380.0 225.1 344.5 1.1380 70.200 0.000000 0.0000    523 BRAUDY761    
FBRENN21 FTDBRE21 1 0 225.0 225.0 452.1 0.9415 4.3390 0.000000 0.0000   1160 BRENN61TDBRE 
FBRENS21 FBRENS71 1 0 225.0 19.60 346.4 0.1500 20.200 0.000000 0.0000    888 BRENSY611    
FCALA511 FCALA521 1 8 380.0 235.1 600.2 0.5310 40.040 0.000000 0.0000    911 CALA5Y761    
FCANTE11 FCANTE22 1 0 380.0 235.1 646.5 0.4800 39.500 0.000000 0.0000    982 CANTEY761    
FCANTE12 FCANTE23 2 0 380.0 235.1 646.5 0.4800 39.790 0.000000 0.0000    982 CANTEY762    
FCAPEL12 FCAPEL21 1 0 380.0 235.4 563.1 0.1000 81.000 0.000000 0.0000    855 CAPELY761    
FCHAIN11 FCHAIN21 1 0 380.0 235.1 645.0 0.4700 38.700 0.000000 0.0000    979 CHAINY761    
FCHAIN11 FCHAIN21 2 8 380.0 235.1 645.0 0.4600 38.400 0.000000 0.0000    979 CHAINY762    
FCHESN11 FCHESN21 1 0 380.0 234.6 646.5 0.4700 39.200 0.000000 0.0000    982 CHESNY761    
FCHESN11 FCHESN21 2 0 380.0 223.4 330.1 1.0170 71.270 0.000000 0.0000    501 CHESNY762    
FCOCHE11 FCOCHE71 1 0 380.0 19.50 346.4 2.4000 117.65 0.000000 0.0000    526 COCHEY711    
FCOCHE11 FCOCHE72 2 0 380.0 19.50 346.4 2.4000 117.65 0.000000 0.0000    526 COCHEY712    
FCOCHE11 FCOCHE73 3 0 380.0 18.80 346.4 1.1300 80.800 0.000000 0.0000    526 COCHEY713    
FCOR.P11 FCOR.P21 1 8 380.0 235.1 646.5 0.4800 39.100 0.000000 0.0000    982 COR.PY761    
FCOR.P11 FCOR.P21 3 0 380.0 235.1 646.5 0.4700 39.500 0.000000 0.0000    982 COR.PY763    
FCOR.P11 FCOR.P21 5 0 380.0 225.4 330.1 1.1800 61.100 0.000000 0.0000    501 COR.PY765    
FCOR.P11 FCOR.P21 9 0 380.0 225.1 330.1 0.9900 62.200 0.000000 0.0000    501 COR.PY769    
FCORNI13 FCORNI24 2 0 380.0 235.1 635.2 0.4700 39.700 0.000000 0.0000    965 CORNIY762    
FCPNIE11 FCPNIE21 2 0 380.0 235.1 646.5 0.4800 39.700 0.000000 0.0000    982 CPNIEY762    
FCPNIE13 FCPNIE23 1 0 380.0 235.1 646.5 0.4600 39.400 0.000000 0.0000    982 CPNIEY761    
FCUBNE11 FCUBNE21 1 0 380.0 235.1 645.0 0.4800 38.590 0.000000 0.0000    979 CUBNEY761    
FCUBNE11 FCUBNE21 2 0 380.0 235.1 645.0 0.4500 39.600 0.000000 0.0000    979 CUBNEY762    
FDISTR11 FDISTR21 0 0 380.0 235.1 646.5 0.4700 39.500 0.000000 0.0000    982 DISTRY760    
FDISTR11 FDISTR21 2 0 380.0 225.0 327.4 1.1500 60.000 0.000000 0.0000    497 DISTRY762    
FDISTR11 FDISTR21 5 0 380.0 225.1 330.9 1.0500 70.400 0.000000 0.0000    502 DISTRY765    
FDISTR11 FDISTR21 6 0 380.0 235.1 646.5 0.4700 39.800 0.000000 0.0000    982 DISTRY766    
FDONZA11 FDONZA21 2 0 380.0 235.1 646.5 0.4700 39.500 0.000000 0.0000    982 DONZAY762    
FECHAL11 FECHAL21 2 0 380.0 235.1 646.5 0.3850 38.980 0.000000 0.0000    982 ECHALY762    
FECHAL12 FECHAL21 3 8 380.0 235.1 646.5 0.5330 39.490 0.000000 0.0000    982 ECHALY763    
FECHAL13 FECHAL21 1 0 380.0 235.1 646.5 0.4800 39.400 0.000000 0.0000    982 ECHALY761    
FFESSH21 FFESSH71 1 0 225.0 18.70 346.4 4.0000 173.00 0.000000 0.0000    888 FESSHY611    
FFESSH22 FFESSH72 2 0 225.0 18.70 346.4 4.0000 173.00 0.000000 0.0000    888 FESSHY612    
FFESSH23 FFESSH73 3 0 225.0 18.70 346.4 4.0000 173.00 0.000000 0.0000    888 FESSHY613    
FFESSH24 FFESSH74 4 0 225.0 18.70 346.4 4.0000 173.00 0.000000 0.0000    888 FESSHY614    
FFRASN21 F1FRAS11 1 1 225.0 380.0 323.5 0.3716 -5.154 0.000000 0.0000    830 FRASNY761    
FG.ILE11 FG.ILE21 2 0 380.0 224.9 317.6 1.1100 70.700 0.000000 0.0000    482 G.ILEY762    
FG.ILE12 FG.ILE21 1 8 380.0 224.9 330.1 1.0300 69.400 0.000000 0.0000    501 G.ILEY761    
FGALOR12 FGALOR21 1 0 380.0 235.1 646.5 0.3890 38.840 0.000000 0.0000    982 GALORY761    
FGAVRE11 FGAVRE21 1 0 380.0 235.1 646.5 0.4600 39.500 0.000000 0.0000    982 GAVREY761    
FGEN.P12 FGEN.P21 2 0 380.0 235.1 600.2 0.4400 40.100 0.000000 0.0000    911 GEN.PY762    
FGRANZ11 FGRANZ21 1 0 380.0 235.1 646.5 0.4600 38.800 0.000000 0.0000    982 GRANZY761    
FGRANZ11 FGRANZ21 2 0 380.0 235.1 646.5 0.4900 38.800 0.000000 0.0000    982 GRANZY762    
FGRANZ11 FGRANZ21 3 8 380.0 235.1 646.5 0.5200 39.400 0.000000 0.0000    982 GRANZY763    
FGROSN11 FGROSN21 2 8 380.0 234.6 646.5 0.4500 35.900 0.000000 0.0000    982 GROSNY762    
FGROSN21 F1GROS11 1 1 225.0 396.2 646.5 0.0771 -3.120 0.000000 0.0000   1659 GROSNY761    
FGUARB23 FDEPHG21 1 0 225.0 225.0 371.0 0.0595 3.9996 0.000000 0.0000    952 GUARB61DEPHG 
FH.PAU21 F2H.PA11 2 1 225.0 396.2 646.9 0.1262 -3.285 0.000000 0.0000   1660 H.PAUY762    
FHAVR513 FHAVR521 2 8 380.0 234.6 646.5 0.4600 39.600 0.000000 0.0000    982 HAVR5Y762    
FHAVR513 FHAVR521 3 0 380.0 234.6 646.5 0.4600 39.500 0.000000 0.0000    982 HAVR5Y763    
FJONQU11 FJONQU21 1 0 380.0 236.3 646.5 0.4600 36.200 0.000000 0.0000    982 JONQUY761    
FJONQU11 FJONQU21 2 8 380.0 236.3 646.5 0.4800 36.400 0.000000 0.0000    982 JONQUY762    
FJUMEA11 FJUMEA21 1 0 380.0 225.1 330.1 1.0000 70.400 0.000000 0.0000    501 JUMEAY761    
FJUMEA12 FJUMEA21 2 0 380.0 225.1 330.1 1.1500 61.300 0.000000 0.0000    501 JUMEAY762    
FL.NTD21 FL.NEU21 1 0 225.0 225.0 530.0 0.0100 12.380 0.000000 0.0000   1360 L.NEU61L.NTD 
FLATEN13 FLATEN24 1 0 380.0 235.1 646.5 0.4800 38.900 0.000000 0.0000    982 LATENY761    
FLAUNA11 FLAUNA21 3 0 380.0 223.7 329.3 1.2200 61.700 0.000000 0.0000    500 LAUNAY763    
FLESQU11 FLESQU21 2 0 380.0 235.1 646.5 0.4800 39.800 0.000000 0.0000    982 LESQUY762    
FLOGEL14 FLOGEL21 6 0 380.0 223.7 327.4 1.1700 56.700 0.000000 0.0000    497 LOGELY766    
FLOGEL14 FLOGEL21 7 0 380.0 223.7 327.4 1.1700 57.200 0.000000 0.0000    497 LOGELY767    
FMAMBE11 FMAMBE21 1 0 380.0 223.7 327.4 0.9600 62.200 0.000000 0.0000    497 MAMBEY761    
FMAMBE13 FMAMBE21 2 0 380.0 223.7 327.4 0.9700 62.900 0.000000 0.0000    497 MAMBEY762    
FMAMBE22 F3MAMB11 3 1 225.0 377.7 327.4 0.2805 -2.139 0.000000 0.0000    840 MAMBEY763    
FMANDA12 FMANDA23 3 0 380.0 224.9 330.1 0.9900 68.900 0.000000 0.0000    501 MANDAY763    
FMANDA13 FMANDA25 1 0 380.0 224.9 330.1 0.9800 68.600 0.000000 0.0000    501 MANDAY761    
FMARL611 FMARL622 1 0 380.0 234.6 646.5 0.4800 35.900 0.000000 0.0000    982 MARL6Y761    
FMARL612 FMARL622 2 0 380.0 234.6 646.5 0.4600 35.800 0.000000 0.0000    982 MARL6Y762    
FMARSI11 FMARSI21 1 0 380.0 235.1 646.9 1.8348 40.000 0.000000 0.0000    982 MARSIY761    
FMASTA12 FMASTA24 2 0 380.0 235.1 646.5 0.4700 39.700 0.000000 0.0000    982 MASTAY762    
FMASTA13 FMASTA23 1 0 380.0 235.1 646.5 0.4900 39.200 0.000000 0.0000    982 MASTAY761    
FMAZUR11 FMAZUR21 3 0 380.0 235.1 643.0 0.4600 39.300 0.000000 0.0000    976 MAZURY763    
FMIONS14 FMIONS22 3 0 380.0 235.1 635.2 0.4500 39.500 0.000000 0.0000    965 MIONSY763    
FMORBR11 FMORBR21 1 0 380.0 234.6 646.5 0.4700 39.500 0.000000 0.0000    982 MORBRY761    
FMOULA11 FMOULA22 2 0 380.0 234.6 646.5 0.4600 35.800 0.000000 0.0000    982 MOULAY762    
FMOULA12 FMOULA21 1 0 380.0 234.6 646.5 0.4600 35.800 0.000000 0.0000    982 MOULAY761    
FMQIS 11 FMQIS 21 4 0 380.0 235.1 646.5 0.3890 39.230 0.000000 0.0000    982 MQIS Y764    
FMUR  21 FTDMUR21 1 0 225.0 225.0 496.1 0.9415 4.3390 0.000000 0.0000   1273 MUR  61TDMUR 
FNIORT21 FTDNIO21 1 0 225.0 225.0 385.8 0.0524 4.0197 0.000000 0.0000    990 NIORT61TDNIO 
FOUDON11 FOUDON21 1 0 380.0 225.2 646.5 0.5000 42.670 0.000000 0.0000    982 OUDONY761    
FP.AND11 FP.AND21 2 0 380.0 225.2 323.1 1.0420 64.050 0.000000 0.0000    490 P.ANDY762    
FP.AND12 FDEPHG11 1 0 380.0 380.0 987.3 0.8617 7.0374 4.200000 0.0000   1500 P.AND71DEPHG 
FP.AND12 FP.AND21 1 0 380.0 224.9 330.1 0.9800 68.700 0.000000 0.0000    501 P.ANDY761    
FP.GAS11 FP.GAS21 5 0 380.0 234.6 645.0 0.4700 39.100 0.000000 0.0000    979 P.GASY765    
FP.HA511 FP.HA521 2 0 380.0 235.1 646.5 0.3880 38.790 0.000000 0.0000    982 P.HA5Y762    
FP.HA511 FP.HA521 3 0 380.0 235.1 646.5 0.4900 39.400 0.000000 0.0000    982 P.HA5Y763    
FP.ORG12 FP.ORG21 1 8 380.0 236.3 330.1 0.9900 62.400 0.000000 0.0000    501 P.ORGY761    
FPONTE11 FPONTE22 1 0 380.0 235.4 646.5 0.4900 35.800 0.000000 0.0000    982 PONTEY761    
FPRAGN21 FDEPHT21 1 0 225.0 225.0 306.3 1.9653 10.416 32.00000 0.0000    786 PRAGN61DEPHG 
FPREGU11 FPREGU21 1 0 380.0 225.2 646.9 0.4520 42.780 0.000000 0.0000    982 PREGUY761    
FQUINT11 FQUINT21 2 0 380.0 235.1 646.9 0.4700 39.500 0.000000 0.0000    982 QUINTY762    
FRAN.P22 FTDRAN21 1 0 225.0 225.0 351.1 0.0528 4.0487 0.000000 0.0000    901 RAN.P61TDRAN 
FREALT13 FREALT21 3 0 380.0 235.4 646.9 0.4700 35.500 0.000000 0.0000    982 REALTY763    
FREMIS11 FREMIS21 1 0 380.0 225.2 323.1 1.2060 70.270 0.000000 0.0000    490 REMISY761    
FRHINH21 FRHINH71 1 0 225.0 18.80 346.4 6.0000 180.00 0.000000 0.0000    888 RHINHY611    
FRHINH22 FRHINH72 2 0 225.0 18.80 346.4 6.0000 180.00 0.000000 0.0000    888 RHINHY612    
FRHINH23 FRHINH73 3 0 225.0 18.80 346.4 6.0000 180.00 0.000000 0.0000    888 RHINHY613    
FROUGE11 FROUGE21 2 8 380.0 223.7 330.1 1.0300 70.100 0.000000 0.0000    501 ROUGEY762    
FROUGE11 FROUGE21 3 0 380.0 234.6 646.5 0.4800 38.900 0.000000 0.0000    982 ROUGEY763    
FROUGE11 FROUGE21 5 0 380.0 234.6 646.5 0.4600 38.100 0.000000 0.0000    982 ROUGEY765    
FSABLO21 FSABLO72 1 0 225.0 20.00 346.4 0.1500 62.300 0.000000 0.0000    888 SABLOY611    
FSAUCA11 FSAUCA21 1 0 380.0 235.1 646.5 0.4800 39.300 0.000000 0.0000    982 SAUCAY761    
FSAUCA13 FSAUCA24 2 0 380.0 235.1 646.9 0.4800 39.400 0.000000 0.0000    982 SAUCAY762    
FSAUS511 FSAUS521 2 8 380.0 234.6 646.5 0.5000 40.000 0.000000 0.0000    982 SAUS5Y762    
FSCHEE12 FSCHEE21 1 8 380.0 234.6 646.5 0.4600 35.800 0.000000 0.0000    982 SCHEEY761    
FSEREI22 F1SERE11 1 1 225.0 396.2 646.5 0.1402 -2.349 0.000000 0.0000   1659 SEREIY761    
FSIERE21 F4SIER11 4 1 225.0 377.7 327.4 0.1788 -4.452 0.000000 0.0000    840 SIEREY764    
FSIERE22 F2SIER11 2 1 225.0 377.7 327.4 0.3997 -4.523 0.000000 0.0000    840 SIEREY762    
FSSAVO11 FSSAVO23 1 0 380.0 234.6 646.9 0.4200 35.800 0.000000 0.0000    982 SSAVOY761    
FSSELO21 F5SSEL11 5 1 225.0 377.7 315.7 0.2314 -2.629 0.000000 0.0000    810 SSELOY765    
FTABAR12 FTABAR21 1 8 380.0 225.4 327.0 1.1300 62.000 0.000000 0.0000    496 TABARY761    
FTABAR12 FTABAR21 2 0 380.0 224.9 327.0 1.3590 61.360 0.000000 0.0000    496 TABARY762    
FTAMAR11 FTAMAR21 3 0 380.0 235.1 646.5 0.4700 39.500 0.000000 0.0000    982 TAMARY763    
FTAVEL11 FTAVEL22 4 0 380.0 235.4 646.9 0.4700 36.000 0.000000 0.0000    982 TAVELY764    
FTAVEL13 FTAVEL22 3 0 380.0 235.4 646.9 0.4700 36.000 0.000000 0.0000    982 TAVELY763    
FTDMU111 FMUHLB12 2 0 380.0 380.0 1449. 0.0103 3.5100 0.000000 0.0000   2202 MUHLB72TDMU1 
FTDMU211 FMUHLB14 2 0 380.0 380.0 1449. 0.0103 3.5100 0.000000 0.0000   2202 MUHLB72TDMU2 
FTERRI11 FTERRI21 2 8 380.0 234.6 448.9 0.4900 43.000 0.000000 0.0000    682 TERRIY762    
FTERRI14 FTERRI21 1 0 380.0 234.6 643.0 0.4600 39.500 0.000000 0.0000    976 TERRIY761    
FTOURB11 FTOURB21 3 0 380.0 234.6 647.3 0.5000 39.600 0.000000 0.0000    983 TOURBY763    
FTOURB11 FTOURB21 4 0 380.0 234.6 647.3 0.4700 39.300 0.000000 0.0000    983 TOURBY764    
FTRANS11 FTRANS21 1 0 380.0 235.4 607.9 0.4600 35.900 0.000000 0.0000    923 TRANSY761    
FTRANS11 FTRANS21 2 0 380.0 235.4 646.5 0.4600 36.000 0.000000 0.0000    982 TRANSY762    
FTRI.P13 FTRI.P24 A 8 380.0 235.4 646.5 0.4600 35.100 0.000000 0.0000    982 TRI.PY76A    
FTRI.P13 FTRI.P28 6 0 380.0 221.9 1034. 0.3000 21.300 0.000000 0.0000   1571 TRI.PY766    
FTRI.P14 FTRI.P24 B 0 380.0 235.4 646.9 0.4600 35.100 0.000000 0.0000    982 TRI.PY76B    
FTRI.P14 FTRI.P25 1 0 380.0 221.9 1034. 0.3000 21.300 0.000000 0.0000   1571 TRI.PY761    
FTRI.P15 FTRI.P27 5 0 380.0 221.9 1034. 0.3000 21.300 0.000000 0.0000   1571 TRI.PY765    
FTRI.P16 FTRI.P26 2 0 380.0 221.9 1034. 0.3000 21.300 0.000000 0.0000   1571 TRI.PY762    
FVALDI11 FVALDI21 2 0 380.0 225.1 330.1 0.9900 70.100 0.000000 0.0000    501 VALDIY762    
FVAUJA11 FVAUJA71 4 0 380.0 18.80 519.6 3.5100 135.00 0.000000 0.0000    789 VAUJAY714    
FVAUJA11 FVAUJA72 3 0 380.0 18.80 519.6 3.5100 134.91 0.000000 0.0000    789 VAUJAY713    
FVAUJA11 FVAUJA73 6 0 380.0 18.80 519.6 12.860 134.80 0.000000 0.0000    789 VAUJAY716    
FVAUJA13 FVAUJA74 5 0 380.0 18.80 519.6 3.5100 134.91 0.000000 0.0000    789 VAUJAY715    
FVAUJA13 FVAUJA75 2 8 380.0 18.80 519.6 3.5100 134.11 0.000000 0.0000    789 VAUJAY712    
FVAUJA13 FVAUJA76 1 8 380.0 18.80 519.6 1.8000 121.50 0.000000 0.0000    789 VAUJAY711    
FVAUPA11 FVAUPA21 2 0 380.0 234.6 646.5 0.4900 39.000 0.000000 0.0000    982 VAUPAY762    
FVAUPA11 FVAUPA21 3 0 380.0 234.6 647.3 0.5700 39.300 0.000000 0.0000    983 VAUPAY763    
FVAUPA11 FVAUPA21 4 0 380.0 234.6 646.5 0.4700 39.900 0.000000 0.0000    982 VAUPAY764    
FVESLE11 FVESLE21 2 0 380.0 235.1 646.5 0.4800 40.000 0.000000 0.0000    982 VESLEY762    
FVESLE12 FVESLE22 3 0 380.0 235.1 646.5 0.4600 39.900 0.000000 0.0000    982 VESLEY763    
FVIELM11 FVIELM23 2 0 380.0 234.6 646.5 0.4700 36.100 0.000000 0.0000    982 VIELMY762    
FVIELM13 FVIELM21 3 0 380.0 223.7 327.0 1.1500 56.700 0.000000 0.0000    496 VIELMY763    
FVIELM21 F1VIEL11 1 1 225.0 377.7 327.0 0.1613 -4.172 0.000000 0.0000    839 VIELMY761    
FVIGY 11 FVIGY 22 1 0 380.0 234.6 646.5 0.4400 35.900 0.000000 0.0000    982 VIGY Y761    
FVIGY 12 FVIGY 21 3 0 380.0 234.6 646.5 0.4700 36.000 0.000000 0.0000    982 VIGY Y763    
FVINCE11 FVINCE21 5 8 380.0 234.6 646.5 0.4600 35.800 0.000000 0.0000    982 VINCEY765    
FVLEVA11 FVLEVA21 3 0 380.0 234.6 646.9 0.4600 39.500 0.000000 0.0000    982 VLEVAY763    
FVLEVA11 FVLEVA21 5 0 380.0 234.6 331.3 1.0000 70.300 0.000000 0.0000    503 VLEVAY765    
FVOGEH21 FVOGEH71 1 0 225.0 18.70 346.4 6.0000 180.00 0.000000 0.0000    888 VOGEHY611    
FVOGEH22 FVOGEH72 2 0 225.0 18.70 346.4 6.0000 180.00 0.000000 0.0000    888 VOGEHY612    
FVOGEH23 FVOGEH73 3 0 225.0 18.70 346.4 6.0000 180.00 0.000000 0.0000    888 VOGEHY613    
FVOGEH24 FVOGEH74 4 0 225.0 18.70 346.4 6.0000 180.00 0.000000 0.0000    888 VOGEHY614    
FWARAN11 FWARAN25 1 0 380.0 235.1 646.5 0.5000 38.400 0.000000 0.0000    982 WARANY761    
FWARAN12 FWARAN27 3 0 380.0 235.1 646.5 0.4900 38.200 0.000000 0.0000    982 WARANY763    
FWARAN14 FWARAN23 2 0 380.0 235.1 646.5 0.4700 38.300 0.000000 0.0000    982 WARANY762    
FWARAN16 FWARAN21 4 0 380.0 235.1 646.5 0.4800 39.300 0.000000 0.0000    982 WARANY764    
FWEPPE11 FWEPPE21 1 8 380.0 235.1 646.5 0.5000 39.600 0.000000 0.0000    982 WEPPEY761    
FWEPPE11 FWEPPE23 2 0 380.0 235.1 646.5 0.4800 39.400 0.000000 0.0000    982 WEPPEY762    
G1KERK32 G1KERK61 1 0 150.0 66.00 50.00 0.0225 36.000 0.000000 0.0000    192 _PT_21832_21 
GACHAR11 GACHAR1B 1 0 400.0 400.0 250.0 1.1520 121.82 0.000000 0.0000    361 _PT_12011_90 
GACHAR11 GACHAR1C 2 0 400.0 400.0 280.0 0.7360 106.83 0.000000 0.0000    404 _PT_12011_90 
GACHAR13 GACHAR1A 3 0 400.0 400.0 250.0 1.1520 121.82 0.000000 0.0000    361 _PT_12013_90 
GACHAR13 GACHAR1D 4 0 400.0 400.0 280.0 0.6560 132.13 0.000000 0.0000    404 _PT_12013_90 
GACHAR1A GACHAR31 5 0 400.0 154.8 250.0 1.1360 -4.656 0.000000 0.0000    361 _PT_90611_12 
GACHAR1B GACHAR32 7 0 400.0 154.8 250.0 1.1360 -4.656 0.000000 0.0000    361 _PT_90712_12 
GACHAR1C GACHAR31 6 0 400.0 154.8 280.0 0.7680 9.8080 0.000000 0.0000    404 _PT_90813_12 
GACHAR1D GACHAR32 8 0 400.0 154.8 280.0 0.5920 -1.088 0.000000 0.0000    404 _PT_90914_12 
GACHEL11 GACHEL1A 1 0 400.0 400.0 280.0 1.1520 121.82 0.000000 0.0000    404 _PT_13111_91 
GACHEL12 GACHEL1B 2 0 400.0 400.0 280.0 1.1520 121.82 0.000000 0.0000    404 _PT_13112_91 
GACHEL12 GACHEL1C 3 0 400.0 400.0 280.0 0.6400 108.58 0.000000 0.0000    404 _PT_13112_91 
GACHEL1A GACHEL33 5 0 400.0 154.8 250.0 1.1360 -4.656 0.000000 0.0000    361 _PT_91011_13 
GACHEL1B GACHEL35 6 0 400.0 154.8 250.0 1.1360 -4.656 0.000000 0.0000    361 _PT_91112_13 
GACHEL1C GACHEL31 4 0 400.0 154.8 280.0 0.6560 9.0880 0.000000 0.0000    404 _PT_91113_13 
GAMIDE14 GAMIDE1A 1 0 400.0 400.0 280.0 0.6400 135.33 0.000000 0.0000    404 _PT_25514_90 
GAMIDE16 GAMIDE1B 2 0 400.0 400.0 280.0 0.6400 128.91 0.000000 0.0000    404 _PT_25516_90 
GAMIDE1A GAMIDE32 4 0 400.0 157.3 280.0 0.6080 -4.368 0.000000 0.0000    404 _PT_90311_25 
GAMIDE1B GAMIDE31 3 0 400.0 157.3 280.0 0.6240 -0.096 0.000000 0.0000    404 _PT_90312_25 
GARACH11 GARACH1B 1 8 400.0 400.0 280.0 0.7360 109.08 0.000000 0.0000    404 _PT_22611_90 
GARACH12 GARACH1A 2 0 400.0 400.0 280.0 0.5920 134.69 0.000000 0.0000    404 _PT_22612_90 
GARACH1A GARACH31 3 0 400.0 157.3 280.0 0.6080 -4.736 0.000000 0.0000    404 _PT_90411_22 
GARACH1B GARACH33 4 8 400.0 157.3 280.0 0.7840 7.4880 0.000000 0.0000    404 _PT_90512_22 
GDISTO11 GDISTO1A 1 0 400.0 400.0 280.0 1.0080 138.38 0.000000 0.0000    404 _PT_13911_91 
GDISTO11 GDISTO1B 2 8 400.0 400.0 280.0 0.5920 134.46 0.000000 0.0000    404 _PT_13911_91 
GDISTO1A GDISTO33 4 0 400.0 162.1 280.0 0.9920 -8.560 0.000000 0.0000    404 _PT_91211_13 
GDISTO1B GDISTO31 3 8 400.0 162.1 280.0 0.6560 -5.312 0.000000 0.0000    404 _PT_91312_13 
GENTHE11 GENTHE13 1 0 400.0 400.0 460.0 1.2640 -36.11 0.000000 0.0000    664 _PT_27511_27 
GFILIP11 GFILIP1A 1 0 400.0 400.0 280.0 0.7360 109.04 0.000000 0.0000    404 _PT_1911_959 
GFILIP12 GFILIP1B 2 0 400.0 400.0 280.0 0.7360 110.48 0.000000 0.0000    404 _PT_1912_960 
GFILIP1A GFILIP31 3 0 400.0 159.8 280.0 0.7680 6.9280 0.000000 0.0000    404 _PT_95911_19 
GFILIP1B GFILIP35 4 0 400.0 159.8 280.0 0.7840 4.8640 0.000000 0.0000    404 _PT_96012_19 
GIGOUM61 GIGOUM31 1 8 66.00 150.0 25.00 0.0043 24.393 0.000000 0.0000    219 _PT_21631_21 
GIGOUM6B GIGOUM31 2 0 66.00 150.0 25.00 0.0043 24.393 0.000000 0.0000    219 _PT_21631_21 
GKALIV11 GKALIV1B 1 0 400.0 400.0 280.0 0.6400 137.07 0.000000 0.0000    404 _PT_45311_90 
GKALIV13 GKALIV1A 2 0 400.0 400.0 280.0 0.6240 139.88 0.000000 0.0000    404 _PT_45313_90 
GKALIV1A GKALIV34 4 0 400.0 159.8 280.0 0.5920 -7.808 0.000000 0.0000    404 _PT_90111_45 
GKALIV1B GKALIV32 3 0 400.0 159.8 280.0 0.5920 -5.040 0.000000 0.0000    404 _PT_90212_45 
GKARDI13 GKARDI1A 1 0 400.0 400.0 250.0 1.1520 121.82 0.000000 0.0000    361 _PT_5113_955 
GKARDI17 GKARDI1B 2 0 400.0 400.0 250.0 1.1520 121.82 0.000000 0.0000    361 _PT_5117_956 
GKARDI17 GKARDI1C 3 0 400.0 400.0 280.0 1.0080 138.38 0.000000 0.0000    404 _PT_5117_957 
GKARDI1A GKARDI35 6 0 400.0 157.3 250.0 1.1360 -4.656 0.000000 0.0000    361 _PT_95511_51 
GKARDI1B GKARDI33 4 0 400.0 157.3 250.0 1.1360 -4.656 0.000000 0.0000    361 _PT_95612_51 
GKARDI1C GKARDI33 5 0 400.0 157.3 280.0 0.9920 -8.560 0.000000 0.0000    404 _PT_95713_51 
GKLAVR11 GKLAVR1B 3 0 400.0 400.0 280.0 0.7040 115.33 0.000000 0.0000    404 _PT_45211_95 
GKLAVR11 GLAVRI1A 2 0 400.0 400.0 280.0 1.0080 138.38 0.000000 0.0000    404 _PT_45211_95 
GKLAVR1B GKLAVR31 4 0 400.0 150.0 280.0 0.6880 4.9120 0.000000 0.0000    404 _PT_95912_45 
GKOUMO17 GKOUMO1A 1 0 400.0 400.0 280.0 1.0080 138.38 0.000000 0.0000    404 _PT_13317_92 
GKOUMO18 GKOUMO1C 2 0 400.0 400.0 280.0 0.2080 119.87 0.000000 0.0000    404 _PT_13318_92 
GKOUMO18 GKOUMO1D 3 0 400.0 400.0 280.0 0.8160 106.33 0.000000 0.0000    404 _PT_13318_92 
GKOUMO19 GKOUMO1E 4 0 400.0 400.0 250.0 0.6400 108.11 0.000000 0.0000    361 _PT_13319_92 
GKOUMO19 GKOUMO1F 5 0 400.0 400.0 250.0 1.1520 121.82 0.000000 0.0000    361 _PT_13319_92 
GKOUMO1A GKOUMO32 6 0 400.0 154.8 280.0 0.9920 -8.560 0.000000 0.0000    404 _PT_92011_13 
GKOUMO1B GKOUMO32 7 8 400.0 154.8 280.0 0.9920 -8.560 0.000000 0.0000    404 _PT_92112_13 
GKOUMO1C GKOUMO36 A 0 400.0 154.8 250.0 0.0640 4.0960 0.000000 0.0000    361 _PT_92213_13 
GKOUMO1D GKOUMO32 8 0 400.0 154.8 280.0 0.8320 11.504 0.000000 0.0000    404 _PT_92314_13 
GKOUMO1E GKOUMO36 B 0 400.0 154.8 250.0 0.6720 9.4880 0.000000 0.0000    361 _PT_92415_13 
GKOUMO1F GKOUMO32 9 0 400.0 154.8 250.0 1.1360 -4.656 0.000000 0.0000    361 _PT_92516_13 
GLAGAD12 GLAGAD1C 1 8 400.0 400.0 280.0 0.6240 129.86 0.000000 0.0000    404 _PT_30712_92 
GLAGAD13 GLAGAD1A 2 0 400.0 400.0 280.0 0.5600 136.05 0.000000 0.0000    404 _PT_30713_92 
GLAGAD15 GLAGAD1B 3 0 400.0 400.0 280.0 0.6400 133.66 0.000000 0.0000    404 _PT_30715_92 
GLAGAD15 GLAGAD1D 4 0 400.0 400.0 280.0 0.6560 133.63 0.000000 0.0000    404 _PT_30715_92 
GLAGAD1A GLAGAD33 7 0 400.0 159.8 280.0 0.7040 -3.936 0.000000 0.0000    404 _PT_92611_30 
GLAGAD1B GLAGAD33 8 0 400.0 159.8 280.0 0.5920 -2.000 0.000000 0.0000    404 _PT_92712_30 
GLAGAD1C GLAGAD31 5 8 400.0 159.8 280.0 0.6240 2.1120 0.000000 0.0000    404 _PT_92813_30 
GLAGAD1D GLAGAD31 6 0 400.0 159.8 280.0 0.6080 -3.232 0.000000 0.0000    404 _PT_92914_30 
GLARIS12 GLARIS1B 1 0 400.0 400.0 250.0 1.1520 121.82 0.000000 0.0000    361 _PT_6712_931 
GLARIS12 GLARIS1C 2 0 400.0 400.0 280.0 0.6240 129.83 0.000000 0.0000    404 _PT_6712_932 
GLARIS15 GLARIS1A 3 8 400.0 400.0 250.0 1.1520 121.82 0.000000 0.0000    361 _PT_6715_930 
GLARIS15 GLARIS1D 4 0 400.0 400.0 280.0 0.7680 109.51 0.000000 0.0000    404 _PT_6715_933 
GLARIS1A GLARIS35 7 8 400.0 157.3 250.0 1.1360 -4.656 0.000000 0.0000    361 _PT_93011_67 
GLARIS1B GLARIS31 5 0 400.0 157.3 250.0 1.1360 -4.656 0.000000 0.0000    361 _PT_93112_67 
GLARIS1C GLARIS35 8 0 400.0 157.3 280.0 0.6400 -1.840 0.000000 0.0000    404 _PT_93213_67 
GLARIS1D GLARIS31 6 0 400.0 157.3 280.0 0.7520 3.9200 0.000000 0.0000    404 _PT_93314_67 
GLARYM11 GLARYM1A 1 0 400.0 400.0 280.0 1.0080 138.38 0.000000 0.0000    404 _PT_9411_934 
GLARYM11 GLARYM1D 2 0 400.0 400.0 280.0 0.6400 137.63 0.000000 0.0000    404 _PT_9411_937 
GLARYM15 GLARYM1B 3 0 400.0 400.0 280.0 1.0080 138.38 0.000000 0.0000    404 _PT_9415_935 
GLARYM15 GLARYM1C 4 0 400.0 400.0 280.0 0.6240 133.55 0.000000 0.0000    404 _PT_9415_936 
GLARYM1A GLARYM32 5 0 400.0 159.8 280.0 0.9920 -8.560 0.000000 0.0000    404 _PT_93411_94 
GLARYM1B GLARYM32 6 0 400.0 159.8 280.0 0.9920 -8.560 0.000000 0.0000    404 _PT_93512_94 
GLARYM1C GLARYM34 7 0 400.0 159.8 280.0 0.6400 -3.136 0.000000 0.0000    404 _PT_93613_94 
GLARYM1D GLARYM34 8 0 400.0 159.8 280.0 0.6240 -6.160 0.000000 0.0000    404 _PT_93714_94 
GLAVRI1A GLAGIS31 1 0 400.0 150.0 280.0 0.9920 -8.560 0.000000 0.0000    404 _PT_95811_15 
GMEGAL13 GMEGAL1B 1 0 400.0 400.0 280.0 0.6400 132.32 0.000000 0.0000    404 _PT_33113_93 
GMEGAL15 GMEGAL1A 2 0 400.0 400.0 280.0 0.5600 136.88 0.000000 0.0000    404 _PT_33115_93 
GMEGAL15 GMEGAL1C 3 0 400.0 400.0 280.0 0.6240 132.69 0.000000 0.0000    404 _PT_33115_94 
GMEGAL15 GMEGAL1D 4 0 400.0 400.0 280.0 0.6560 134.41 0.000000 0.0000    404 _PT_33115_94 
GMEGAL1A GMEGAL31 5 0 400.0 157.3 280.0 0.7040 -4.160 0.000000 0.0000    404 _PT_93811_33 
GMEGAL1B GMEGAL33 6 0 400.0 150.0 280.0 0.5920 -0.720 0.000000 0.0000    404 _PT_93912_33 
GMEGAL1C GMEGAL35 7 0 400.0 150.0 280.0 0.6240 -2.288 0.000000 0.0000    404 _PT_94013_33 
GMEGAL1D GMEGAL35 8 0 400.0 150.0 280.0 0.6080 -3.760 0.000000 0.0000    404 _PT_94114_33 
GNELVE32 GNELVE33 1 0 150.0 150.0 100.0 0.1102 -3.146 0.000000 0.0000    385 _PT_1532_153 
GNSANT13 GNSANT1A 1 0 400.0 400.0 280.0 0.6560 133.19 0.000000 0.0000    404 _PT_28813_94 
GNSANT15 GNSANT1B 2 0 400.0 400.0 280.0 0.6560 150.13 0.000000 0.0000    404 _PT_28815_94 
GNSANT1A GNSANT33 4 0 400.0 157.3 280.0 0.5920 -2.992 0.000000 0.0000    404 _PT_94711_28 
GNSANT1B GNSANT31 3 0 400.0 157.3 280.0 0.5920 -19.29 0.000000 0.0000    404 _PT_94812_28 
GPALLI12 GPALLI1B 1 8 400.0 400.0 250.0 1.1520 121.82 0.000000 0.0000    361 _PT_15112_94 
GPALLI13 GPALLI1A 2 0 400.0 400.0 250.0 1.1520 121.82 0.000000 0.0000    361 _PT_15113_94 
GPALLI13 GPALLI1E 3 0 400.0 400.0 280.0 0.6400 133.97 0.000000 0.0000    404 _PT_15113_94 
GPALLI15 GPALLI1C 4 0 400.0 400.0 280.0 0.7680 109.08 0.000000 0.0000    404 _PT_15115_94 
GPALLI15 GPALLI1D 5 0 400.0 400.0 280.0 0.6400 129.86 0.000000 0.0000    404 _PT_15115_94 
GPALLI1A GPALLI33 7 0 400.0 154.8 250.0 1.1360 -4.656 0.000000 0.0000    361 _PT_94211_15 
GPALLI1B GPALLI32 6 8 400.0 154.8 250.0 1.1360 -4.656 0.000000 0.0000    361 _PT_94312_15 
GPALLI1C GPALLI33 8 0 400.0 154.8 280.0 0.7360 3.3280 0.000000 0.0000    404 _PT_94413_15 
GPALLI1D GPALLI35 9 0 400.0 154.8 280.0 0.6080 2.1120 0.000000 0.0000    404 _PT_94514_15 
GPALLI1E GPALLI35 A 0 400.0 154.8 280.0 0.6240 -5.472 0.000000 0.0000    404 _PT_94615_15 
GSTEFA11 GSTEFA1B 1 8 400.0 400.0 280.0 0.8160 104.86 0.000000 0.0000    404 _PT_11611_95 
GSTEFA11 GSTEFA1C 2 0 400.0 400.0 280.0 0.6240 131.91 0.000000 0.0000    404 _PT_11611_95 
GSTEFA11 GSTEFA1D 3 0 400.0 400.0 280.0 0.6400 135.16 0.000000 0.0000    404 _PT_11611_95 
GSTEFA13 GSTEFA1A 4 0 400.0 400.0 280.0 0.8160 106.75 0.000000 0.0000    404 _PT_11613_94 
GSTEFA1A GSTEFA33 7 0 400.0 154.8 280.0 0.8320 10.480 0.000000 0.0000    404 _PT_94911_11 
GSTEFA1B GSTEFA31 5 8 400.0 154.8 280.0 0.8320 11.728 0.000000 0.0000    404 _PT_95012_11 
GSTEFA1C GSTEFA31 6 0 400.0 154.8 280.0 0.6400 -4.160 0.000000 0.0000    404 _PT_95113_11 
GSTEFA1D GSTEFA33 8 0 400.0 154.8 280.0 0.6080 -5.280 0.000000 0.0000    404 _PT_95214_11 
GTHESS11 GTHESS1C 1 0 400.0 400.0 280.0 0.6240 134.05 0.000000 0.0000    404 _PT_1811_916 
GTHESS11 GTHESS1D 2 0 400.0 400.0 280.0 0.6080 131.72 0.000000 0.0000    404 _PT_1811_917 
GTHESS11 GTHESS1F 3 0 400.0 400.0 280.0 1.0080 138.38 0.000000 0.0000    404 _PT_1811_919 
GTHESS13 GTHESS1A 4 0 400.0 400.0 250.0 1.1520 121.82 0.000000 0.0000    361 _PT_1813_914 
GTHESS13 GTHESS1B 5 0 400.0 400.0 280.0 1.0080 138.38 0.000000 0.0000    404 _PT_1813_915 
GTHESS13 GTHESS1E 6 0 400.0 400.0 280.0 0.7680 109.87 0.000000 0.0000    404 _PT_1813_918 
GTHESS1A GTHESS33 9 0 400.0 157.3 250.0 1.1360 -3.504 0.000000 0.0000    361 _PT_91411_18 
GTHESS1B GTHESS31 7 0 400.0 157.3 280.0 0.9920 -8.560 0.000000 0.0000    404 _PT_91512_18 
GTHESS1C GTHESS35 C 0 400.0 154.8 280.0 0.6400 -2.960 0.000000 0.0000    404 _PT_91613_18 
GTHESS1D GTHESS33 A 0 400.0 154.8 280.0 0.6400 -4.784 0.000000 0.0000    404 _PT_91714_18 
GTHESS1E GTHESS33 B 0 400.0 157.3 280.0 0.7520 3.8880 0.000000 0.0000    404 _PT_91815_18 
GTHESS1F GTHESS31 8 0 400.0 154.8 280.0 0.9920 -8.560 0.000000 0.0000    404 _PT_91916_18 
GTHISV12 GTHISV13 1 0 400.0 400.0 200.0 0.2400 3.6160 0.000000 0.0000    289 _PT_13612_13 
GTRIKA11 GTRIKA1A 1 0 400.0 400.0 280.0 0.7520 110.58 0.000000 0.0000    404 _PT_5311_953 
GTRIKA12 GTRIKA1B 2 0 400.0 400.0 280.0 0.6080 131.66 0.000000 0.0000    404 _PT_5312_954 
GTRIKA1A GTRIKA31 3 0 400.0 157.3 280.0 0.7360 2.3680 0.000000 0.0000    404 _PT_95311_53 
GTRIKA1B GTRIKA32 4 0 400.0 157.3 280.0 0.6560 -5.248 0.000000 0.0000    404 _PT_95412_53 
HKONJS21 HKONJS1  1 0 231.0 400.0 400.0 0.1940 15.600 -8.66000 2.4000   1000              
HKONJS22 HKONJS1  2 8 231.0 400.0 400.0 0.1950 15.600 -7.90000 2.4000   1000              
HMELIN21 HMELIN11 1 0 231.0 400.0 400.0 0.1960 15.500 -9.42000 2.5000   1000              
HMELIN22 HMELIN12 2 0 231.0 400.0 400.0 0.2070 15.900 -5.49000 2.4000   1000              
HZERJA2  HZERJA12 1 0 231.0 400.0 400.0 0.1950 16.900 -32.2100 1.2000   1000              
IBAGM111 IBAGM121 2 0 400.0 230.0 400.0 0.5000 45.480 -1.00000 0.8000    577 BAGMTIT38022 
IBAGM111 IBAGM122 1 0 400.0 230.0 400.0 0.5000 45.480 -1.00000 0.8000    577 BAGMTIT38022 
IBRINA11 IBRINA2Z 1 8 400.0 230.0 400.0 0.4300 47.080 -0.60000 0.4000    577 BRINTIT38022 
IBRUM111 IBRUM121 1 0 400.0 230.0 400.0 0.4800 44.440 -0.60000 0.6000    577 BRUMTIT38022 
IBRUM111 IBRUM122 2 0 400.0 230.0 400.0 0.4600 40.920 -2.80000 0.8000    577 BRUMTIT38022 
IBSAN111 IBSAN11Z 1 8 400.0 400.0 1800. 0.0600 7.5600 -8.00000 1.2000   2598 BSAN_IT38038 
ICALF111 ICALF121 1 0 400.0 230.0 400.0 0.4900 45.360 -0.60000 0.6000    577 CALFTIT38022 
ICAMV111 ICAMV121 1 0 400.0 230.0 400.0 0.4300 47.200 -0.80000 0.4000    577 CAMVTIT38022 
ICANRA11 ICANRA21 1 0 400.0 230.0 400.0 0.5400 31.460 -2.40000 0.8000    577 CANRTIT38022 
ICISM111 ICISMB21 1 0 400.0 230.0 400.0 0.4600 45.240 -0.60000 0.4000    577 CISMTIT38022 
ICMPT121 ICMPT122 1 8 230.0 230.0 450.0 0.1000 7.1600 0.000000 0.0000   1130 CMPTTIR22022 
ICMPTA21 ICMPTA22 1 0 230.0 230.0 450.0 0.1000 7.1600 0.000000 0.0000   1130 CMPTTIT22022 
ICOLFA11 ICOLFA21 1 8 400.0 230.0 400.0 0.4700 43.360 -0.40000 0.6000    577 COLFTIT38022 
ICSNT111 ICSNT121 1 0 400.0 230.0 400.0 0.4900 45.280 -0.40000 0.4000    577 CSNTTIT38022 
ICSSM311 ICSSM221 1 0 400.0 230.0 400.0 0.5000 45.480 -1.00000 0.8000    577 CSSM_IT38022 
IDOLV111 IDOLV121 1 0 400.0 230.0 400.0 0.4500 47.760 -0.20000 0.4000    577 DOLVTIT38022 
IDUSV111 IDUSV121 1 0 400.0 230.0 400.0 0.5700 30.800 -3.20000 1.0000    577 DUSVTIT38022 
IFGPN111 IFGPN112 1 8 400.0 400.0 1800. 0.1000 6.7500 -8.00000 1.2000   2598 FGPN_IT38038 
IFGPN111 IFGPN112 2 8 400.0 400.0 1800. 0.0600 6.7500 -8.00000 1.2000   2598 FGPN_IT38038 
ILAIN111 ILAIN12Z 1 8 400.0 230.0 400.0 0.4400 47.160 -0.60000 0.4000    577 LAINTIT38022 
ILATR211 ILATR121 1 0 400.0 208.0 582.0 0.5100 32.990 -10.6000 2.2000    840 LATRTIT38022 
ILATR311 ILATR221 1 0 400.0 208.0 582.0 0.5100 32.990 -10.6000 2.2000    840 LATRTIT38022 
ILEYTA11 ILEYTA21 1 0 400.0 230.0 400.0 0.4900 45.040 -0.80000 0.0000    577 LEYTTIT38022 
IMCON111 IMCON121 1 0 400.0 230.0 400.0 0.4400 44.280 -0.60000 0.6000    577 MCONTIT38022 
IMCON111 IMCON121 2 0 400.0 230.0 400.0 0.4400 45.240 -0.60000 0.6000    577 MCONTIT38022 
INAVM111 INAVM121 1 0 400.0 230.0 400.0 0.4600 43.320 -0.40000 0.6000    577 NAVMTIT38022 
IOSPM111 IOSPM12M 1 0 400.0 230.0 400.0 0.4400 44.800 -0.60000 0.4000    577 OSPMTIT38022 
IPATN111 IPATN121 1 8 400.0 230.0 400.0 0.5100 40.440 -3.40000 0.8000    577 PATNTIT38022 
IPATN111 IPATN121 2 0 400.0 230.0 400.0 0.5100 40.440 -3.40000 0.8000    577 PATNTIT38022 
IPATN111 IPATN121 3 0 400.0 230.0 400.0 0.5100 40.440 -3.40000 0.8000    577 PATNTIT38022 
IPDRV121 IPDRV12Z 1 8 230.0 230.0 370.0 0.2800 15.697 -1.00000 1.6000    929 PDRVTIT22022 
IPIOTA11 IPIOTA21 1 0 400.0 230.0 400.0 0.4700 43.280 -3.40000 0.6000    577 PIOTTIT38022 
IRDPVA11 IRDPVA21 1 0 400.0 230.0 400.0 0.5200 38.880 -3.20000 0.8000    577 RDPVTIT38022 
IRDPVA11 IRDPVA2M 2 0 400.0 230.0 600.0 1.9700 36.050 -0.40000 0.6000    866 RDPVTIT38022 
IRMNR111 IRMNR121 1 0 400.0 230.0 400.0 0.5200 37.360 -4.00000 1.0000    577 RMNRTIT38022 
IRMNR111 IRMNR121 2 0 400.0 230.0 400.0 0.5000 36.840 -4.80000 1.0000    577 RMNRTIT38022 
IRMSR111 IRMSR121 1 0 400.0 230.0 400.0 0.4700 43.240 -0.40000 0.6000    577 RMSRTIT38022 
IRMSR111 IRMSR121 2 0 400.0 230.0 400.0 0.4700 44.040 -4.20000 0.4000    577 RMSRTIT38022 
IRONT111 IRONT121 1 0 400.0 230.0 400.0 0.4600 43.160 -0.60000 0.4000    577 RONTTIT38022 
IRONT112 IRONT111 2 0 400.0 400.0 1630. 0.0000 10.810 0.000000 0.0000   2353 RONTTIT38038 
IRONT113 IRONT111 1 0 400.0 400.0 1630. 0.0000 10.810 0.000000 0.0000   2353 RONTTIT38038 
ISBSFA11 ISBSFA21 1 0 400.0 230.0 400.0 0.4700 43.360 -0.40000 0.6000    577 SBSFTIR38022 
ISGSR111 ISGSR121 1 0 400.0 230.0 400.0 0.5400 32.880 -2.40000 0.8000    577 SGSRTIT38022 
ISLGV111 ISLGV121 1 0 400.0 230.0 400.0 0.4900 45.240 -1.20000 0.6000    577 SLGVTIT38022 
ISLUR111 ISLUR121 1 0 400.0 230.0 400.0 0.5100 40.440 -3.40000 0.8000    577 SLURTIT38022 
ISMRNA11 ISMRN121 1 0 400.0 230.0 400.0 0.4600 45.960 -4.80000 0.4000    577 SMRNTIT38022 
ISMRNA11 ISMRN121 2 0 400.0 230.0 400.0 0.4600 45.960 -4.80000 0.4000    577 SMRNTIT38022 
ISPET211 ISPET221 1 0 400.0 230.0 400.0 0.4800 48.520 -0.80000 0.4000    577 SPETTIT38022 
ISSONA11 ISSONA21 1 0 400.0 230.0 400.0 0.4400 47.480 -0.60000 0.6000    577 SSONTIT38022 
ISSONA11 ISSONB21 1 0 400.0 230.0 400.0 0.4400 46.600 -0.60000 0.6000    577 SSONTIT38022 
ITBGM211 ITBGM121 1 0 400.0 230.0 400.0 0.4900 44.360 -0.60000 0.6000    577 TBGMTIT38022 
ITN2N111 ITN2N121 1 0 400.0 230.0 400.0 0.4400 48.080 -0.60000 0.6000    577 TN2NTIT38022 
ITN2N111 ITN2N221 1 0 400.0 230.0 400.0 0.4400 44.200 -0.60000 0.6000    577 TN2NTIT38022 
ITN2N111 ITN2N321 1 0 400.0 230.0 400.0 0.4400 44.600 -0.60000 0.6000    577 TN2NTIT38022 
ITZNM111 ITZNM121 1 0 400.0 230.0 400.0 0.4900 45.400 -0.40000 0.6000    577 TZNMTIT38022 
IUSTV111 IUSTV121 1 0 400.0 230.0 400.0 0.4500 47.280 -0.60000 0.4000    577 USTV_IT38022 
IUSTV111 IUSTV121 2 0 400.0 230.0 400.0 0.4400 46.680 -0.60000 0.4000    577 USTV_IT38022 
IVDLT111 IVDLT121 2 0 400.0 230.0 400.0 0.4700 43.680 -0.60000 0.4000    577 VDLTTIT38022 
IVDLT111 IVDLT12M 1 0 400.0 230.0 400.0 0.2500 38.090 -1.40000 0.4000    577 VDLTTIT38022 
IVERMA11 IVERMA21 1 0 400.0 230.0 400.0 0.4400 45.480 -0.80000 0.4000    577 VERMTIT38022 
IVIGTA11 IVIGTA21 1 0 400.0 230.0 400.0 0.5000 46.000 -12.4000 0.6000    577 VIGTTIR38022 
IVLLRA11 IVLLRA21 1 0 400.0 230.0 400.0 0.5000 36.840 -4.80000 1.0000    577 VLLRTIT38022 
IVLVR111 IVLVR121 1 0 400.0 230.0 400.0 0.4900 44.600 -0.60000 0.6000    577 VLVRTIT38022 
JBGD1751 JBGD1721 1 8 115.0 220.0 250.0 0.1269 5.1191 -37.0625 7.4670   1257              
JBGD1752 JBGD1722 2 0 115.0 220.0 250.0 0.0880 6.4056 -8.70358 4.9626   1257              
JBGD1752 JBGD1723 3 0 115.0 220.0 250.0 0.1107 5.2359 -31.7826 5.8980   1257              
JBGD2051 JBGD2011 1 0 115.0 400.0 300.0 0.0726 5.4350 -6.90450 6.5645   1506              
JBGD2052 JBGD2012 2 0 115.0 400.0 300.0 0.0726 5.4174 -7.23841 6.5379   1506              
JBGD3 51 JBGD3 21 1 0 115.0 220.0 250.0 0.0879 6.3897 -8.77019 4.8440   1257              
JBGD3 52 JBGD3 22 2 0 115.0 220.0 150.0 0.1915 9.4848 -7.76303 4.3833    754              
JBGD5 51 JBGD5 21 1 0 115.0 220.0 250.0 0.1041 5.2731 -29.6614 5.9167   1257              
JBGD5 53 JBGD5 22 2 0 115.0 220.0 250.0 0.1003 5.2890 -39.0732 7.0132   1257              
JBGD5 54 JBGD5 21 3 8 115.0 220.0 250.0 0.1003 5.6382 -39.0732 7.0132   1257              
JBGD5 54 JBGD5 22 4 0 115.0 220.0 250.0 0.0872 6.4267 -9.24083 4.7650   1257              
JBGD8 21 JBGD8 11 1 0 231.0 400.0 400.0 0.2213 15.873 -1.49592 1.6791   1001              
JBGD8 22 JBGD8 12 2 0 231.0 400.0 400.0 0.2016 15.887 -5.48296 2.4287   1001              
JBISTR51 JBISTR21 1 0 115.0 220.0 150.0 0.2051 10.305 -11.7042 4.3207    754              
JBOR2 51 JBOR 21  1 0 115.0 400.0 301.0 0.0881 5.4039 -29.6638 11.342    756              
JBOR2 52 JBOR 21  2 0 115.0 400.0 301.0 0.0909 5.1922 -18.8189 7.9171   1510              
JCACA351 JCACA321 1 0 115.0 220.0 150.0 0.2001 9.3612 -5.48009 4.0349    754              
JJAGO451 JJAGO411 1 0 115.0 400.0 301.0 0.0726 5.4262 -7.20938 6.5706   1510              
JJAGO452 JJAGO412 2 0 115.0 400.0 301.0 0.0903 5.5934 -16.8771 8.8475   1510              
JKRAG251 JKRAG211 1 0 115.0 400.0 301.0 0.0728 5.4350 -6.73391 6.7400   1506              
JKRAG252 JKRAG211 2 0 115.0 400.0 301.0 0.1013 5.5492 -19.6452 11.342   1512              
JKRAL321 JKRAL311 3 0 231.0 400.0 400.0 0.1962 15.513 -2.10671 1.1472   1000              
JKRAL351 JKRAL321 1 0 115.0 220.0 150.0 0.2233 9.6076 -27.9267 4.9110    754              
JKRAL351 JKRAL321 2 0 115.0 220.0 150.0 0.2380 9.8365 -35.9609 4.9110    754              
JKRUS151 JKRUS122 2 0 115.0 220.0 250.0 0.0866 6.4162 -6.63254 4.0100   1255              
JKRUS152 JKRUS121 1 8 115.0 220.0 250.0 0.0868 6.4162 -6.63107 4.0122   1255              
JLESK251 JLESK211 1 0 115.0 400.0 300.0 0.0795 5.2497 -6.38185 6.7654   1510              
JLESK252 JLESK212 2 0 115.0 400.0 300.0 0.0737 5.4482 -5.76968 6.7073   1510              
JNIS2 11 JNIS2 51 1 0 400.0 115.0 301.0 1.1878 66.016 -2.23190 0.9322    434              
JNIS2 2  JNIS2 11 2 0 231.0 400.0 400.0 0.2794 14.858 -15.4930 2.7886   1001              
JNIS2 52 JNIS2 12 3 0 115.0 400.0 301.0 0.0839 5.4789 -33.3369 11.176   1510              
JNSAD321 JNSAD311 1 8 231.0 400.0 400.0 0.1939 15.594 -7.87751 2.4362   1001              
JNSAD351 JNSAD312 3 0 115.0 400.0 301.0 0.0915 5.6375 -23.2118 9.1572   1510              
JNSAD352 JNSAD311 2 0 115.0 400.0 301.0 0.0721 5.4262 -5.85558 6.9311   1510              
JOBREN21 JOBREN12 3 8 231.0 400.0 400.0 0.2746 16.340 -1.79757 1.5769   1001              
JOBREN22 JOBREN11 2 0 231.0 400.0 400.0 0.2298 15.993 -2.02965 0.9685   1001              
JOBREN23 JOBREN11 1 0 231.0 400.0 400.0 0.1876 15.874 -14.7928 2.4362   1001              
JPANC211 JPANC252 1 0 400.0 115.0 301.0 0.8873 65.647 -0.47760 0.5538    434              
JPANC22  JPANC211 2 0 231.0 400.0 400.0 0.2012 15.914 -10.1989 2.4737   1001              
JPANC251 JPANC211 3 0 115.0 400.0 300.0 0.0823 5.4789 -26.6562 10.314   1510              
JPOZEG51 JPOZEG21 1 0 115.0 220.0 150.0 0.2645 9.1832 -15.2172 4.5370    754              
JPOZEG51 JPOZEG21 2 0 115.0 220.0 150.0 0.2155 9.0874 -28.0010 4.4689    754              
JSABA351 JSABA321 2 0 115.0 220.0 150.0 0.1952 10.305 -10.5730 4.1059    754              
JSABA352 JSABA321 1 0 115.0 220.0 150.0 0.1972 9.3259 -5.78421 4.3855    754              
JSMED351 JSMED32  1 0 115.0 220.0 150.0 0.2233 9.6076 -27.9267 4.9110    754              
JSMED352 JSMED311 3 0 115.0 400.0 300.0 0.0734 5.5165 -6.94442 17.821   1500              
JSMED352 JSMED32  2 8 115.0 220.0 250.0 0.1977 9.8727 -21.8552 6.4876   1255              
JSMIT221 JSMIT212 1 0 231.0 400.0 400.0 0.2399 15.648 -2.00806 1.6884   1001              
JSMIT251 JSMIT221 2 0 115.0 220.0 150.0 0.2389 10.013 -27.5626 6.6578    754              
JSMIT252 JSMIT221 3 8 115.0 220.0 150.0 0.2380 9.8453 -35.8310 5.7846    754              
JSOMB31  JSOMB351 1 0 400.0 115.0 301.0 0.9899 66.293 -2.94090 0.8981    434              
JSRBOB51 JSRBOB11 1 0 115.0 400.0 300.0 0.0717 5.4218 -4.63002 6.1689   1500              
JSUBO351 JSUBO311 2 0 115.0 400.0 301.0 0.0719 5.4443 -5.47811 7.2336   1510              
JSUBO352 JSUBO311 1 8 115.0 400.0 301.0 0.0881 5.3738 -29.6638 11.342   1510              
JVALJ351 JVALJ321 1 0 115.0 220.0 150.0 0.1936 9.4054 -6.25302 4.8923    754              
JVALJ352 JVALJ321 2 0 115.0 220.0 150.0 0.2468 9.2366 -15.2172 4.5370    754              
JVRAN451 JVRAN411 1 0 115.0 400.0 300.0 0.0797 5.2283 -6.35403 6.7920   1506              
JZREN251 JZREN221 1 0 115.0 220.0 250.0 0.0877 6.4003 -9.00149 4.8144   1257              
