JZREN252 JZREN221 2 0 121.0 231.0 200.0 0.1558 6.4123 -34.0284 6.4761    955              
K1ABS_3  K1ABS_31 1 0 165.0 165.0 350.0 0.0130 1.8100 -11.0010 1.0900   1225 KT3C         
K1ASR_1  K1ASR_3  1 0 410.0 167.7 200.0 1.8659 110.69 -0.65100 0.2300    282 KT51         
K1EDR_1  K1EDR_2  1 0 410.0 238.3 450.0 0.3435 50.430 -10.1730 0.2900    634 KT53         
K1EDR_1  K1EDR_3  1 0 410.0 167.4 400.0 0.7098 53.000 -0.43000 0.3000    563 KT51         
K1EDR_1  K1EDR_3  2 0 410.0 167.6 400.0 1.0422 53.080 -0.52100 0.4600    563 KT52         
K1FER_1  K1FER_3  1 0 410.0 167.6 400.0 1.0296 53.080 -0.51700 0.4200    563 KT51         
K1FGD_1  K1FGD_3  1 0 410.0 167.6 400.0 1.0422 52.910 -0.61200 0.4100    563 KT51         
K1FGD_1  K1FGD_3  2 0 410.0 167.6 400.0 1.0296 52.740 -0.61200 0.4100    563 KT52         
K1IDU_1  K1IDU_3  1 0 410.0 167.6 400.0 0.5108 52.360 -0.22900 0.4000    563 KT52         
K1IDU_1  K1IDU_3  2 0 410.0 167.6 400.0 1.0221 53.290 -0.61000 0.4600    563 KT51         
K1KAS_1  K1KAS_3  1 0 410.0 167.6 400.0 1.0548 54.710 -0.39200 0.6300    563 KT51         
K1KAS_1  K1KAS_3  2 0 410.0 167.6 400.0 1.0221 53.290 -0.61000 0.4600    563 KT52         
K1KIN_1  K1KIN_3  1 0 410.0 167.7 200.0 1.8673 110.69 -0.66400 0.2300    282 KT51         
K1LAG_1  K1LAG_3  1 0 410.0 167.6 400.0 1.0306 52.890 -0.42200 0.4300    563 KT51         
K1MAL_1  K1MAL_3  1 0 410.0 167.6 400.0 1.0084 53.220 -0.54700 0.4200    563 KT51         
K1NVV_1  K1NVV_3  1 0 410.0 167.6 400.0 1.0211 52.870 -0.59100 0.4100    563 KT51         
K1TJE_1  K1TJE_3  1 0 410.0 167.6 400.0 1.0548 54.710 -0.39200 0.6200    563 KT51         
K1TJE_1  K1TJE_3  2 0 410.0 167.6 600.0 0.4950 35.580 -0.51300 0.2900    845 KT52         
K1TRI_1  K1TRI_2  1 0 410.0 238.3 450.0 0.5191 51.030 -0.71600 0.2600    634 KT53         
K1TRI_1  K1TRI_2  2 0 410.0 238.3 450.0 0.5436 51.170 -0.71900 0.2500    634 KT54         
K1TRI_1  K1TRI_3  1 0 410.0 167.6 400.0 1.0336 53.010 -0.52500 0.5200    563 KT51         
K1VHA_1  K1VHA_3  1 0 410.0 167.6 400.0 0.6019 52.990 -0.61200 0.3700    678 KT51         
LBERIC21 LBERIC11 1 0 231.0 400.0 400.0 0.1868 15.754 -14.0161 2.5299   1000 BER400 TR421 
LDIVAC11 LDIVAC12 1 0 400.0 400.0 1200. 0.2000 24.490 -5.16600 0.9380   1732 DIV400 TR441 
LDIVAC51 LDIVAC11 1 0 115.0 400.0 300.0 0.0749 5.8891 -10.9223 8.1210   1506 DIV400 TR411 
LDIVAC51 LDIVAC11 2 0 115.0 400.0 300.0 0.0793 5.8758 -7.79993 8.2344   1506 DIV400 TR412 
LDIVAC51 LDIVAC21 1 0 115.0 220.0 150.0 0.2998 12.031 -62.7778 9.6560    753 DIV220 TR211 
LDIVAC51 LDIVAC21 2 0 115.0 220.0 150.0 0.3703 11.650 -62.7778 9.6560    753 DIV220 TR212 
LPODLO21 LPODLO11 1 0 231.0 400.0 400.0 0.1734 15.807 -9.42377 2.4812   1000 POD400 TR421 
MALBF 42 MALBF 21 1 0 126.0 220.0 160.0 0.0300 9.8600 -19.1500 0.0000    733              
MALBF 43 MALBF 21 2 0 126.0 220.0 160.0 0.0310 9.6500 -19.1500 0.0000    733              
MBAKA 11 MBAKA 01 1 0 417.5 750.0 1100. 0.2850 18.560 -12.4500 0.0000   1521              
MBEKO 11 MBEKO 41 2 0 400.0 132.0 250.0 0.2850 95.870 -3.52000 0.0000    361              
MBEKO 11 MBEKO 41 3 8 400.0 132.0 250.0 0.2850 95.870 -3.52000 0.0000    361              
MBEKO 11 MBEKO 42 1 0 400.0 128.0 250.0 0.2660 94.910 -0.10000 0.0000    361              
MBICSD11 MBICSD41 1 0 400.0 128.0 250.0 0.2660 96.710 -1.72000 0.0000    361              
MBICSD11 MBICSD41 2 0 400.0 128.0 250.0 0.2790 96.710 -1.72000 0.0000    361              
MBICSD11 MBICSD41 3 0 400.0 128.0 250.0 0.2790 96.710 -1.72000 0.0000    361              
MBUJ  11 MBUJ  41 1 0 400.0 128.0 250.0 0.2660 96.130 -3.54000 0.0000    361              
MBUJ  11 MBUJ  41 2 0 400.0 128.0 250.0 0.2660 96.130 -3.54000 0.0000    361              
MBUJ  11 MBUJ  41 3 8 400.0 128.0 250.0 0.2770 96.710 -1.72000 0.0000    361              
MDEBR 41 MDEBR 21 A 0 126.0 220.0 160.0 0.0300 9.8400 -19.1500 0.0000    733              
MDEBR 41 MDEBR 21 B 0 126.0 220.0 160.0 0.0320 9.6200 -19.1500 0.0000    733              
MDETK 41 MDETK 21 1 0 126.0 220.0 160.0 0.0330 9.2500 -19.1500 0.0000    733              
MDETK 41 MDETK 21 2 0 126.0 220.0 160.0 0.0340 9.9300 -19.1500 0.0000    733              
MDETK 41 MDETK 21 5 0 126.0 220.0 160.0 0.0200 9.9300 -19.1500 0.0000    733              
MDUJV 41 MDUJV 21 1 0 126.0 220.0 160.0 0.0310 9.7200 -19.1500 0.0000    733              
MDUJV 41 MDUJV 22 2 0 126.0 220.0 160.0 0.0330 9.8200 -19.1500 0.0000    733              
MDUME 41 MDUME 21 1 0 126.0 220.0 160.0 0.0330 9.6300 -19.1500 0.0000    733              
MDUME 41 MDUME 21 2 0 126.0 220.0 160.0 0.0300 10.710 -19.1500 0.0000    733              
MFZSO 11 MFZSO 41 4 0 400.0 132.0 250.0 0.3140 95.040 -3.52000 0.0000    361              
MFZSO 11 MFZSO 41 5 0 400.0 132.0 250.0 0.2760 95.040 -3.52000 0.0000    361              
MGOD  11 MGOD  41 1 0 400.0 128.0 250.0 0.2770 96.070 -1.72000 0.0000    361              
MGOD  11 MGOD  41 2 0 400.0 132.0 250.0 0.2850 95.370 -3.53000 0.0000    361              
MGOD  11 MGOD  41 5 0 400.0 128.0 250.0 0.2670 96.070 -1.72000 0.0000    361              
MGOD  41 MGOD  21 4 0 126.0 220.0 160.0 0.0300 10.020 -19.1500 0.0000    733              
MGYOR 11 MGYOR 41 4 8 400.0 132.0 250.0 0.2940 96.710 -3.52000 0.0000    361              
MGYOR 11 MGYOR 42 3 0 400.0 132.0 250.0 0.2790 94.530 -3.52000 0.0000    361              
MGYOR 11 MGYOR 43 5 0 400.0 132.0 250.0 0.2830 94.530 -3.52000 0.0000    361              
MGYOR 41 MGYOR 21 1 0 126.0 220.0 160.0 0.0310 9.9700 -19.1500 0.0000    733              
MGYOR 41 MGYOR 21 2 0 126.0 220.0 160.0 0.0310 9.8900 -19.1500 0.0000    733              
MHEVI 11 MHEVI 41 1 0 400.0 128.0 250.0 0.4120 96.390 -0.10000 0.0000    361              
MHEVI 11 MHEVI 42 2 0 400.0 128.0 250.0 0.4090 97.610 -0.10000 0.0000    361              
MJOZS 11 MJOZS 41 1 0 400.0 128.0 250.0 0.2710 96.710 -1.72000 0.0000    361              
MJOZS 11 MJOZS 41 2 0 400.0 128.0 250.0 0.2770 96.710 -1.72000 0.0000    361              
MJOZS 11 MJOZS 41 3 8 400.0 128.0 250.0 0.2770 96.710 -1.72000 0.0000    361              
MKERP 11 MKERP 21 3 8 400.0 220.0 250.0 1.9380 224.74 -2.91000 0.0000    361              
MKERP 11 MKERP 41 1 0 400.0 128.0 250.0 0.2110 96.130 -3.54000 0.0000    361              
MKERP 11 MKERP 41 2 0 400.0 128.0 250.0 0.2140 96.130 -3.54000 0.0000    361              
MKISV 41 MKISV 21 1 0 126.0 220.0 160.0 0.0320 10.080 -19.1500 0.0000    733              
MKISV 41 MKISV 21 2 0 126.0 220.0 160.0 0.0300 9.6500 -19.1500 0.0000    733              
MLITR 11 MLITR 41 A 0 400.0 132.0 250.0 0.2840 94.270 -3.52000 0.0000    361              
MLITR 11 MLITR 41 B 0 400.0 132.0 250.0 0.2830 96.710 -3.52000 0.0000    361              
MMART 21 MMART 11 1 0 231.0 400.0 500.0 0.0320 12.670 -1.00000 0.0000   1250              
MMART 22 MMART 11 2 0 231.0 400.0 500.0 0.0430 13.320 -18.0000 0.0000   1250              
MMECS 41 MMECS 21 1 0 126.0 220.0 160.0 0.0300 10.020 -19.1500 0.0000    733              
MMECS 41 MMECS 21 2 0 126.0 220.0 160.0 0.0290 9.8300 -19.1500 0.0000    733              
MMECSP41 MMECSP21 3 0 120.0 220.0 160.0 0.0070 10.700 -10.0800 0.0000    770              
MMECSP41 MMECSP22 4 0 120.0 220.0 160.0 0.0070 10.700 -10.0800 0.0000    770              
MOCSA 41 MOCSA 21 1 0 126.0 220.0 160.0 0.0300 10.020 -19.1500 0.0000    733              
MOCSA 41 MOCSA 21 2 0 126.0 220.0 160.0 0.0290 9.8300 -19.1500 0.0000    733              
MOROE 41 MOROE 21 1 0 126.0 220.0 160.0 0.0320 9.7700 -19.1500 0.0000    733              
MOROE 41 MOROE 21 2 8 126.0 220.0 160.0 0.0290 9.9000 -15.1500 0.0000    733              
MOROE 41 MOROE 21 3 0 126.0 220.0 160.0 0.0190 10.000 -15.1500 0.0000    733              
MPAKS 11 MPAKS 41 1 0 400.0 128.0 250.0 0.2480 96.520 -3.54000 0.0000    361              
MPAKS 11 MPAKS 41 2 0 400.0 128.0 250.0 0.2130 97.280 -3.54000 0.0000    361              
MPECSO11 MPECSO41 1 0 400.0 128.0 250.0 0.2760 96.580 -1.72000 0.0000    361              
MPECSO11 MPECSO41 2 0 400.0 128.0 250.0 0.2780 96.710 -1.72000 0.0000    361              
MPERK 11 MPERK 41 1 0 400.0 128.0 250.0 0.2200 96.130 -3.54000 0.0000    361              
MPERK 11 MPERK 41 2 0 400.0 128.0 250.0 0.2190 96.130 -3.54000 0.0000    361              
MPERK 11 MPERK 41 3 0 400.0 128.0 250.0 0.2190 96.130 -3.54000 0.0000    361              
MSAFA 11 MSAFA 41 1 0 400.0 132.0 250.0 0.2830 95.940 -3.52000 0.0000    361              
MSAFA 11 MSAFA 41 2 8 400.0 132.0 250.0 0.2910 94.080 -3.52000 0.0000    361              
MSAFA 11 MSAFA 41 3 0 400.0 132.0 250.0 0.2510 94.080 -3.52000 0.0000    361              
MSAJI 11 MSAJI 41 1 0 400.0 132.0 250.0 0.3110 96.320 -3.52000 0.0000    361              
MSAJI 11 MSAJI 41 2 0 400.0 132.0 250.0 0.2450 97.120 -3.63000 0.0000    361              
MSAJO 21 MSAJO 11 3 0 231.0 400.0 500.0 0.0480 12.810 -18.0000 0.0000   1250              
MSAJO 41 MSAJO 21 1 0 126.0 220.0 160.0 0.0210 9.9300 -19.1500 0.0000    733              
MSAJO 41 MSAJO 21 2 0 126.0 220.0 160.0 0.0250 10.830 -1.00000 0.0000    733              
MSZEG 41 MSZEG 21 4 0 126.0 220.0 160.0 0.0300 10.020 -19.1500 0.0000    733              
MSZHO 11 MSZHO 41 1 0 400.0 128.0 250.0 0.2780 96.260 -1.72000 0.0000    361              
MSZHO 11 MSZHO 42 2 0 400.0 128.0 250.0 0.2780 96.260 -1.72000 0.0000    361              
MSZICS11 MSZICS41 1 0 400.0 128.0 250.0 0.2110 96.710 -1.72000 0.0000    361              
MSZICS11 MSZICS41 2 0 400.0 128.0 250.0 0.2110 96.710 -1.72000 0.0000    361              
MSZOL 11 MSZOL 41 6 0 400.0 128.0 250.0 0.2780 97.540 -4.15000 0.0000    361              
MSZOL 11 MSZOL 41 7 0 400.0 128.0 250.0 0.2780 97.540 -4.15000 0.0000    361              
MSZOL 41 MSZOL 21 4 8 126.0 220.0 160.0 0.0310 9.6200 -19.1500 0.0000    733              
MSZOL 41 MSZOL 21 5 0 126.0 220.0 160.0 0.0310 9.8000 -19.1500 0.0000    733              
MTLOK 41 MTLOK 21 1 0 126.0 220.0 160.0 0.0310 9.7700 -19.1500 0.0000    733              
MTLOK 41 MTLOK 21 2 8 126.0 220.0 160.0 0.0310 9.7900 -19.1500 0.0000    733              
MTOPN 11 MTOPN 41 1 0 400.0 132.0 250.0 0.2860 96.450 -3.52000 0.0000    361              
MTOPN 11 MTOPN 42 2 0 400.0 132.0 250.0 0.2820 96.580 -3.52000 0.0000    361              
MZUGL 41 MZUGL 21 N 0 126.0 220.0 160.0 0.0300 10.360 -19.1500 0.0000    733              
MZUGL 41 MZUGL 21 O 0 126.0 220.0 160.0 0.0290 10.070 -19.1500 0.0000    733              
MZUGL 41 MZUGL 21 P 0 126.0 220.0 160.0 0.0180 10.050 -19.1500 0.0000    733              
NAKZO 5A NAKU115A 1 8 110.0 110.0 30.00 1.6704 65.522 0.000000 0.0000    157 AKU_TR111    
NAKZO 5B NAKU115B 1 8 110.0 110.0 30.00 1.6704 65.522 0.000000 0.0000    157 AKU_TR112    
NBGM222S NBGM0221 1 0 220.0 220.0 65.00 0.9839 35.909 0.000000 0.0000  17058 BGM TR201    
NBGM222S NBGM1151 1 1 220.0 110.0 200.0 0.1960 -3.168 0.000000 0.0000  52486 BGM TR201    
NBGM222S NBGM222B 1 0 220.0 220.0 200.0 0.3678 40.625 -7.91554 2.3760    525 #BGMT201   H 
NBGM222T NBGM022A 1 0 220.0 220.0 65.00 0.9887 35.957 0.000000 0.0000  17058 BGM TR202    
NBGM222T NBGM1150 1 9 220.0 110.0 200.0 0.1912 -3.215 0.000000 0.0000  52486 BGM TR202    
NBGM222T NBGM222B 1 8 220.0 220.0 200.0 0.3860 40.503 -7.92783 2.3347    525 #BGMT202   H 
NBKK381S NBKK-510 1 0 380.0 380.0 167.0 0.9522 54.694 0.000000 0.0000  25373 BKK TR411    
NBKK381S NBKK153B 1 1 380.0 150.0 500.0 0.2645 -4.558 0.000000 0.0000  75967 BKK TR411    
NBKK381S NBKK381A 1 0 380.0 380.0 500.0 0.3940 63.758 -6.85700 0.9695    760 BKK TR411    
NBMR381S NBMR-510 1 0 380.0 380.0 167.0 0.9635 55.025 0.000000 0.0000  25373 BMR TR404    
NBMR381S NBMR153A 1 1 380.0 150.0 500.0 0.2688 -3.765 0.000000 0.0000  75967 BMR TR404    
NBMR381S NBMR381A 1 0 380.0 380.0 500.0 0.3879 63.081 -6.85602 0.9765    760 #BMRT404   H 
NBSL381S NBSL-510 1 0 380.0 380.0 166.7 1.0068 60.197 0.000000 0.0000    253 BSL TR401    
NBSL381S NBSL153A 1 1 380.0 150.0 500.0 0.3344 -3.897 0.000000 0.0000    760 BSL TR401    
NBSL381S NBSL381C 1 0 380.0 380.0 500.0 0.4072 62.264 -6.75957 1.5055    760 #BSLT401   H 
NBSL381T NBSL-511 1 0 380.0 380.0 166.7 0.9926 59.859 0.000000 0.0000    253 BSL TR402    
NBSL381T NBSL153B 1 9 380.0 150.0 500.0 0.3278 -3.558 0.000000 0.0000    760 BSL TR402    
NBSL381T NBSL381B 1 8 380.0 380.0 500.0 0.4214 62.198 -6.76249 1.4924    760 #BSLT402   H 
NBSL381U NBSL-512 B 0 380.0 380.0 167.0 1.0415 54.471 0.000000 0.0000    254 BSL TR413    
NBSL381U NBSL153B B 1 380.0 150.0 500.0 0.2685 -4.064 0.000000 0.0000    760 BSL TR413    
NBSL381U NBSL3810 B 0 380.0 380.0 500.0 0.3669 61.474 -6.86086 0.9418    760 BSL TR413    
NBVW381S NBVW-510 1 0 380.0 380.0 167.0 0.9625 54.728 0.000000 0.0000  25373 BVW TR412    
NBVW381S NBVW153A 1 1 380.0 150.0 508.0 0.2542 -4.246 0.000000 0.0000  77183 BVW TR412    
NBVW381S NBVW3810 1 0 380.0 380.0 508.0 0.3837 60.439 -6.96889 0.9695    772 BVW TR412    
NBVW381T NBVW-511 1 8 380.0 380.0 167.0 0.9625 54.728 0.000000 0.0000  25373 BVW TR413    
NBVW381T NBVW153B 1 9 380.0 150.0 508.0 0.2542 -4.246 0.000000 0.0000  77183 BVW TR413    
NBVW381T NBVW381B 1 8 380.0 380.0 508.0 0.3837 60.439 -6.96889 0.9695    772 BVW TR413    
NBWK381S NBWK-510 1 0 380.0 380.0 167.0 0.9888 55.445 0.000000 0.0000  25373 BWK TR412    
NBWK381S NBWK381A 1 0 380.0 380.0 500.0 0.4558 62.660 -6.86644 0.9003    760 #BWKT412   H 
NBWK381S NZT1503B 1 1 380.0 150.0 500.0 0.1969 -5.135 0.000000 0.0000  75967 BWK TR412    
NBWK381T NBWK-511 1 0 380.0 380.0 167.0 0.9522 54.364 0.000000 0.0000  25373 BWK TR413    
NBWK381T NBWK3811 1 0 380.0 380.0 500.0 0.3940 61.494 -6.85700 0.9695    760 #BWKT413   H 
NBWK381T NZT1503A 1 1 380.0 150.0 500.0 0.2645 -3.882 0.000000 0.0000  75967 BWK TR413    
NBWK381U NBWK-512 1 0 380.0 380.0 167.0 0.9522 54.263 0.000000 0.0000  25373 BWK TR414    
NBWK381U NBWK381B 1 0 380.0 380.0 500.0 0.3940 61.595 -6.85700 0.9695    760 #BWKT414   H 
NBWK381U NZT1503B 1 9 380.0 150.0 500.0 0.2645 -4.041 0.000000 0.0000  75967 BWK TR414    
NCST1533 NCST381B 1 8 150.0 380.0 500.0 0.0954 9.1210 -6.14978 6.1067   1925 CST TR414    
NCST381S NCST-510 1 0 380.0 380.0 150.0 1.2614 59.650 0.000000 0.0000    228 CST TR402    
NCST381S NCST1531 1 1 380.0 150.0 450.0 0.3931 -3.197 0.000000 0.0000    684 CST TR402    
NCST381S NCST381B 1 0 380.0 380.0 450.0 0.5158 62.065 -3.76111 1.5055    684 #CSTT402   H 
NCST381T NCST-511 1 0 380.0 380.0 150.0 1.5800 56.789 0.000000 0.0000    228 CST TR403    
NCST381T NCST1532 1 1 380.0 150.0 450.0 0.4336 -7.381 0.000000 0.0000    684 CST TR403    
NCST381T NCST381B 1 0 380.0 380.0 450.0 0.5497 66.358 -3.76111 1.5055    684 #CSTT403   H 
NDDZ5031 NDDZ153A 1 0 150.0 150.0 150.0 0.0010 22.500 0.000000 0.0000    577 DdZ1(1)      
NDDZ5031 NDDZ153B 1 0 150.0 150.0 150.0 0.0010 22.500 0.000000 0.0000    577 DdZ2(1)      
NDIM381S NDIM-510 1 0 380.0 380.0 150.0 1.2379 61.306 0.000000 0.0000    228 DIM TR401    
NDIM381S NDIM153A 1 1 380.0 150.0 450.0 0.3344 -3.310 0.000000 0.0000    684 DIM TR401    
NDIM381S NDIM381A 1 0 380.0 380.0 450.0 0.4692 62.359 -6.10477 1.2562    684 #DIMT401   H 
NDIM381T NDIM-511 1 0 380.0 380.0 150.0 1.6298 52.490 0.000000 0.0000    228 DIM TR402    
NDIM381T NDIM153B 1 1 380.0 150.0 450.0 0.2892 -2.704 0.000000 0.0000    684 DIM TR402    
NDIM381T NDIM381A 1 0 380.0 380.0 450.0 0.8026 61.824 -5.84236 2.1710    684 #DIMT402   H 
NDIM381U NDIM-512 1 0 380.0 380.0 167.0 0.9712 54.556 0.000000 0.0000    254 DIM TR403    
NDIM381U NDIM153D 1 1 380.0 150.0 500.0 0.2870 -4.148 0.000000 0.0000    760 DIM TR403    
NDIM381U NDIM381B 1 0 380.0 380.0 500.0 0.3750 64.271 -6.86209 0.9328    760 #DIMT403   H 
NDIM381V NDIM-513 1 0 380.0 380.0 150.0 1.2547 60.312 0.000000 0.0000    228 DIM TR404    
NDIM381V NDIM153G 1 1 380.0 150.0 450.0 0.3819 -3.538 0.000000 0.0000    684 DIM TR404    
NDIM381V NDIM381B 1 0 380.0 380.0 450.0 0.5487 62.254 -6.07920 1.3747    684 #DIMT404   H 
NDOD381S NDOD-510 1 0 380.0 380.0 167.0 0.9431 54.895 0.000000 0.0000    254 DOD TR402    
NDOD381S NDOD153A 1 1 380.0 150.0 500.0 0.2478 -3.878 0.000000 0.0000    760 DOD TR402    
NDOD381S NDOD3810 1 0 380.0 380.0 500.0 0.3980 64.383 -6.85503 0.9834    760 #DODT402   H 
NDOD381T NDOD-511 1 0 380.0 380.0 150.0 1.5253 57.893 0.000000 0.0000  22790 DOD TR403    
NDOD381T NDOD1531 1 1 380.0 150.0 450.0 0.2589 -3.371 0.000000 0.0000  68370 DOD TR403    
NDOD381T NDOD381A 1 0 380.0 380.0 450.0 0.8814 62.592 -5.84429 2.1658    684 #DODT403   H 
NDOD381U NDOD-512 1 0 380.0 380.0 150.0 1.2133 62.418 0.000000 0.0000  22790 DOD TR404    
NDOD381U NDOD153A 1 1 380.0 150.0 450.0 0.3334 -3.663 0.000000 0.0000  68370 DOD TR404    
NDOD381U NDOD381B 1 0 380.0 380.0 450.0 0.4168 62.794 -6.10205 1.2694    684 #DODT404   H 
NDTC381S NDTC-510 1 0 380.0 380.0 150.0 1.1983 43.094 0.000000 0.0000  22790 DTC TR402    
NDTC381S NDTC381B 1 0 380.0 380.0 450.0 0.4061 54.507 -6.09959 1.2812    684 #DTCT402   H 
NDTC381S NLGK153A 1 0 380.0 150.0 450.0 0.3483 3.1840 0.000000 0.0000  68370 DTC TR402    
NDTC381T NDTC-511 1 0 380.0 380.0 167.0 0.9318 54.349 0.000000 0.0000  25373 DTC TR403    
NDTC381T NDTC381A 1 0 380.0 380.0 500.0 0.3937 62.720 -6.85700 0.9695    760 #DTCT403   H 
NDTC381T NLGK153B 1 1 380.0 150.0 500.0 0.2590 -3.953 0.000000 0.0000  75967 DTC TR403    
NDZW115A NWEW222A 1 0 110.0 220.0 350.0 0.1005 5.7726 -56.2010 13.719   1837 WEW TR201    
NEEM381S NEEM-510 1 0 380.0 380.0 100.0 0.8969 58.215 0.000000 0.0000  15193 EEM TR401    
NEEM381S NEEM2220 1 1 380.0 220.0 750.0 0.1241 -2.342 0.000000 0.0000 113951 EEM TR401    
NEEM381S NEEM3812 1 0 380.0 380.0 750.0 0.0912 30.585 -10.3425 0.9695   1140 #EEMT401   H 
NEEM381T NEEM-511 1 0 380.0 380.0 100.0 0.8969 56.410 0.000000 0.0000  15193 EEM TR402    
NEEM381T NEEM2224 1 1 380.0 220.0 750.0 0.1241 -2.558 0.000000 0.0000 113951 EEM TR402    
NEEM381T NEEM3816 1 0 380.0 380.0 750.0 0.0912 31.669 -10.3425 0.9695   1140 #EEMT402   H 
NEEM381U NEEM-512 1 0 380.0 380.0 100.0 0.8969 56.549 0.000000 0.0000  15193 EEM TR423    
NEEM381U NEEM222I 1 1 380.0 220.0 750.0 0.1241 -3.131 0.000000 0.0000 113951 EEM TR423    
NEEM381U NEEM381D 1 0 380.0 380.0 750.0 0.0912 31.529 -10.3425 0.9695   1140 #EEMT423   H 
NEGEN_11 NEGEN_10 1 0 380.0 380.0 500.0 0.0006 57.760 0.000000 0.0000    760 tr.Egen1     
NEGEN_12 NEGEN_10 1 0 380.0 380.0 500.0 0.0006 57.760 0.000000 0.0000    760 tr.Egen2     
NEHH381S NEHH-51  1 0 380.0 380.0 100.0 0.8969 56.549 0.000000 0.0000    152 EHH TR421    
NEHH381S NEHH2221 1 9 380.0 220.0 750.0 0.1241 -3.131 0.000000 0.0000   1140 EHH TR421    
NEHH381S NEHH3811 1 8 380.0 380.0 750.0 0.0912 31.529 -10.3425 0.9695   1140 EHH TR421    
NEHV381S NEHV-510 1 0 380.0 380.0 167.0 0.9471 55.036 0.000000 0.0000    254 EHV TR401    
NEHV381S NEHV381B 1 0 380.0 380.0 500.0 0.3888 63.682 -6.84552 1.0476    760 #EHVT401   H 
NEHV381S NEHVO 3A 1 1 380.0 150.0 500.0 0.2697 -4.222 0.000000 0.0000    760 EHV TR401    
NEHV381T NEHV-511 1 0 380.0 380.0 150.0 1.2404 62.816 0.000000 0.0000    228 EHV TR402    
NEHV381T NEHV381A 1 0 380.0 380.0 450.0 0.3961 61.838 -6.10133 1.2729    684 #EHVT402   H 
NEHV381T NEHVO 3A 1 1 380.0 150.0 450.0 0.3448 -3.698 0.000000 0.0000    684 EHV TR402    
NEHV381U NEHV-512 1 0 380.0 380.0 150.0 1.6419 52.658 0.000000 0.0000    228 EHV TR403    
NEHV381U NEHV381B 1 0 380.0 380.0 450.0 0.8033 60.985 -5.85723 2.1305    684 #EHVT403   H 
NEHV381U NEHVO 3B 1 1 380.0 150.0 450.0 0.2963 -1.952 0.000000 0.0000    684 EHV TR403    
NEHV381V NEHV-513 1 0 380.0 380.0 150.0 1.5449 66.789 0.000000 0.0000    228 EHV TR404    
NEHV381V NEHV381A 1 0 380.0 380.0 450.0 0.5986 66.042 -5.93949 1.8891    684 #EHVT404   H 
NEHV381V NEHVO 3B 1 1 380.0 150.0 450.0 0.3355 -8.289 0.000000 0.0000    684 EHV TR404    
NENS381S NENS-510 1 0 380.0 380.0 100.0 0.8969 56.328 0.000000 0.0000  15193 ENS TR402    
NENS381S NENS222B 1 1 380.0 220.0 750.0 0.1241 -2.621 0.000000 0.0000 113951 ENS TR402    
NENS381S NENS381B 1 0 380.0 380.0 750.0 0.0912 31.462 -10.3425 0.9695   1140 #ENST402   H 
NENS381T NENS-511 1 0 380.0 380.0 82.00 1.2021 63.394 0.000000 0.0000  12459 ENS TR403    
NENS381T NENS222A 1 1 380.0 220.0 500.0 0.2078 -2.128 0.000000 0.0000  75967 ENS TR403    
NENS381T NENS381A 1 0 380.0 380.0 500.0 0.2117 43.136 -6.90189 0.5679    760 #ENST403   H 
NENS381U NENS-512 1 0 380.0 380.0 82.00 1.3380 73.292 0.000000 0.0000  12459 ENS TR404    
NENS381U NENS222A 1 1 380.0 220.0 500.0 0.2211 -2.694 0.000000 0.0000  75967 ENS TR404    
NENS381U NENS381A 1 0 380.0 380.0 500.0 0.1116 42.923 -6.88545 0.7410    760 #ENST404   H 
NENS381V NENS-513 1 0 380.0 380.0 115.0 1.2798 65.641 0.000000 0.0000    175 ENS TR412    
NENS381V NENS1151 1 1 380.0 110.0 370.0 0.2635 -4.133 0.000000 0.0000    562 ENS TR412    
NENS381V NENS381A 1 0 380.0 380.0 370.0 0.4058 66.975 -7.80853 0.8532    562 ENS TR412    
NENS381W NENS-514 1 0 380.0 380.0 115.0 1.2871 65.585 0.000000 0.0000    175 ENS TR413    
NENS381W NENS1150 1 1 380.0 110.0 370.0 0.2637 -4.078 0.000000 0.0000    562 ENS TR413    
NENS381W NENS381B 1 0 380.0 380.0 370.0 0.4037 67.149 -7.87063 0.8442    562 ENS TR413    
NENS381X NENS-515 1 0 380.0 380.0 115.0 1.2798 65.500 0.000000 0.0000    175 ENS TR414    
NENS381X NENS1151 1 1 380.0 110.0 370.0 0.2638 -4.118 0.000000 0.0000    562 ENS TR414    
NENS381X NENS3811 1 0 380.0 380.0 370.0 0.4037 67.244 -7.65788 0.8331    562 ENS TR414    
NERP1531 NERP153B 1 0 150.0 150.0 312.0 0.0133 2.4230 0.000000 0.0000   1201 RTR_ERP      
NESDM 51 NESDM 5A 1 0 110.0 110.0 80.00 0.1884 16.836 0.000000 0.0000    420 Tr-ESMGT     
NGT3801S NGT--510 1 0 380.0 380.0 150.0 1.4986 57.258 0.000000 0.0000  22790 GT TR401     
NGT3801S NGT1503A 1 1 380.0 150.0 450.0 0.2471 -3.377 0.000000 0.0000  68370 GT TR401     
NGT3801S NGT3801A 1 0 380.0 380.0 450.0 0.8696 61.126 -5.83066 2.2022    684 #GTT401    H 
NGT3801T NGT--511 1 0 380.0 380.0 150.0 1.4986 57.258 0.000000 0.0000  22790 GT TR402     
NGT3801T NGT1503C 1 1 380.0 150.0 450.0 0.2471 -3.377 0.000000 0.0000  68370 GT TR402     
NGT3801T NGT3801B 1 0 380.0 380.0 450.0 0.8696 61.126 -5.89076 2.0360    684 #GTT402    H 
NHGL381S NHGL-510 1 0 380.0 383.8 115.0 1.4018 62.056 0.000000 0.0000  17472 HGL TR401    
NHGL381S NHGL381A 1 0 380.0 381.0 350.0 0.4981 43.778 -4.78178 0.7964    532 #HGLT401   H 
NHGL381S NHGLO 5C 1 0 380.0 117.0 350.0 0.2469 22.559 0.000000 0.0000  53177 HGL TR401    
NHGL381T NHGL-511 1 0 380.0 380.0 115.0 1.4564 61.848 0.000000 0.0000  17472 HGL TR402    
NHGL381T NHGL381B 1 0 380.0 381.0 350.0 0.5090 44.362 -4.78519 0.7756    532 #HGLT402   H 
NHGL381T NHGLO 5B 1 0 380.0 117.0 350.0 0.2360 22.264 0.000000 0.0000  53177 HGL TR402    
NHGL381U NHGL-512 1 0 380.0 383.8 115.0 1.4303 60.279 0.000000 0.0000  17472 HGL TR403    
NHGL381U NHGL381A 1 0 380.0 381.0 350.0 0.5023 45.178 -4.78407 0.7825    532 #HGLT403   H 
NHGL381U NHGLO 5A 1 0 380.0 117.0 350.0 0.2403 24.336 0.000000 0.0000  53177 HGL TR403    
NHSW222S NHSW0221 1 0 220.0 220.0 105.0 0.8221 34.657 0.000000 0.0000  27555 HSW TR201    
NHSW222S NHSW222A 1 0 220.0 220.0 370.0 0.1964 24.152 -14.8505 3.6364    971 #HSWT201   H 
NHSW222S NZLH115A 1 1 220.0 116.0 370.0 0.1130 -1.851 0.000000 0.0000  97100 HSW TR201    
NHSW222T NHSW0222 1 0 220.0 220.0 105.0 0.8039 35.830 0.000000 0.0000  27555 HSW TR202    
NHSW222T NHSW222B 1 0 220.0 220.0 350.0 0.2146 25.008 -14.0503 3.4298    919 #HSWT202   H 
NHSW222T NZLH115B 1 1 220.0 110.0 350.0 0.1312 -1.916 0.000000 0.0000  91851 HSW TR202    
NHSW222U NHSW0223 1 0 220.0 220.0 105.0 0.8527 35.782 0.000000 0.0000  27555 HSW TR203    
NHSW222U NHSW222B 1 0 220.0 220.0 350.0 0.2185 25.054 -14.0503 3.4298    919 #HSWT203   H 
NHSW222U NZLH115B 1 1 220.0 110.0 350.0 0.1833 -1.826 0.000000 0.0000  91851 HSW TR203    
NKIJ381S NKIJ-510 1 0 380.0 380.0 150.0 1.2657 60.617 0.000000 0.0000  22790 KIJ TR401    
NKIJ381S NKIJ153F 1 1 380.0 150.0 450.0 0.3836 -3.844 0.000000 0.0000  68370 KIJ TR401    
NKIJ381S NKIJ381A 1 0 380.0 380.0 450.0 0.5441 61.917 -6.08463 1.3504    684 KIJ TR401    
NKIJ381T NKIJ-511 1 0 380.0 380.0 167.0 0.9689 55.025 0.000000 0.0000  25373 KIJ TR402    
NKIJ381T NKIJ153E 1 1 380.0 150.0 500.0 0.2323 -3.765 0.000000 0.0000  75967 KIJ TR402    
NKIJ381T NKIJ381B 1 0 380.0 380.0 500.0 0.4239 63.080 -6.85602 0.9765    760 #KIJT402   H 
NKIJ381U NKIJ-512 1 0 380.0 380.0 150.0 1.6005 60.225 0.000000 0.0000  22790 KIJ TR403    
NKIJ381U NKIJ153F 1 9 380.0 150.0 450.0 0.2671 -3.362 0.000000 0.0000  68370 KIJ TR403    
NKIJ381U NKIJ381B 1 8 380.0 380.0 450.0 0.9730 58.733 -5.85129 2.1468    684 #KIJT403   H 
NLAGE 31 N_LWE63H 1 0 157.0 157.0 320.0 0.0077 0.9308 -25.9614 0.4057   1177 TrLWE6_HVHV  
NLLS381S NLLS-510 1 0 380.0 380.0 167.0 0.9318 54.939 0.000000 0.0000  25373 LLS TR412    
NLLS381S NLLS153A 1 1 380.0 150.0 500.0 0.2590 -4.111 0.000000 0.0000  75967 LLS TR412    
NLLS381S NLLS381A 1 0 380.0 380.0 500.0 0.3937 63.427 -6.85798 0.9626    760 #LLST412   H 
NLLS381T NLLS-511 1 0 380.0 380.0 167.0 0.9522 54.696 0.000000 0.0000  25373 LLS TR413    
NLLS381T NLLS153B 1 1 380.0 150.0 500.0 0.2645 -4.128 0.000000 0.0000  75967 LLS TR413    
NLLS381T NLLS381B 1 0 380.0 380.0 500.0 0.3940 60.989 -6.85700 0.9695    760 #LLST413   H 
NLLS381U NLELYS1A 1 8 380.0 380.0 167.0 0.9318 54.939 0.000000 0.0000  25373 LLS TR414    
NLLS381U NLLS153B 1 9 380.0 150.0 500.0 0.2590 -4.111 0.000000 0.0000  75967 LLS TR414    
NLLS381U NLLS381A 1 8 380.0 380.0 500.0 0.3937 63.427 -6.85798 0.9626    760 LLS TR414    
NLSM222S NLIAND21 1 0 220.0 220.0 65.00 1.0747 35.955 0.000000 0.0000    171 LSM TR201    
NLSM222S NLSM1150 1 1 220.0 110.0 200.0 0.2519 -3.219 0.000000 0.0000    525 LSM TR201    
NLSM222S NLSM222A 1 0 220.0 220.0 200.0 0.3528 40.334 -26.6193 2.3058    525 #LSMT201   H 
NLSM222T NLSM022A 1 8 220.0 220.0 65.00 1.0751 36.074 0.000000 0.0000    171 LSM TR202    
NLSM222T NLSM1151 1 9 220.0 110.0 200.0 0.2514 -3.338 0.000000 0.0000    525 LSM TR202    
NLSM222T NLSM222B 1 8 220.0 220.0 200.0 0.3524 40.214 -26.6193 2.3058    525 #LSMT202   H 
NMBT381S NMBT-510 1 0 380.0 380.0 150.0 1.5396 60.114 0.000000 0.0000  22790 MBT TR401    
NMBT381S NMBT153B 1 1 380.0 150.0 450.0 0.3280 -3.443 0.000000 0.0000  68370 MBT TR401    
NMBT381S NMBT381A 1 0 380.0 380.0 450.0 0.9185 57.980 -5.88111 2.0637    684 #MBTT401   H 
NMBT381T NMBT-511 1 0 380.0 380.0 150.0 1.4629 66.582 0.000000 0.0000  22790 MBT TR402    
NMBT381T NMBT153D 1 1 380.0 150.0 450.0 0.3405 -8.176 0.000000 0.0000  68370 MBT TR402    
NMBT381T NMBT381A 1 0 380.0 380.0 450.0 0.5715 66.250 -5.95830 1.8289    684 #MBTT402   H 
NMBT381U NMBT-512 1 0 380.0 380.0 150.0 1.2354 65.463 0.000000 0.0000  22790 MBT TR403    
NMBT381U NMBT153F 1 1 380.0 150.0 450.0 0.3947 -8.978 0.000000 0.0000  68370 MBT TR403    
NMBT381U NMBT381B 1 0 380.0 380.0 450.0 0.5295 67.373 -6.07873 1.3767    684 #MBTT403   H 
NMBT381V NMBT-513 1 0 380.0 380.0 167.0 0.9448 55.127 0.000000 0.0000  25373 MBT TR404    
NMBT381V NMBT153E 1 1 380.0 150.0 500.0 0.2564 -4.125 0.000000 0.0000  75967 MBT TR404    
NMBT381V NMBT381B 1 0 380.0 380.0 500.0 0.3962 63.239 -6.86275 0.9280    760 #MBTT404   H 
NMDB103A NMDB153A 1 8 150.0 150.0 54.00 1.5496 115.54 0.000000 0.0000    208 152 Mdb(1)   
NMDK2_3  NWKCM 3B 1 0 150.0 150.0 570.0 0.0075 7.6421 -62.3511 11.111   2194 TR MDK-WKC2  
NMEE222S NMEE115A 1 1 220.0 116.0 370.0 0.1130 -0.224 0.000000 0.0000  97100 MEE TR201    
NMEE222S NMEE222A 1 0 220.0 220.0 370.0 0.1964 22.551 -14.8505 3.6364    971 #MEET201   H 
NMEE222S NMEEDE22 1 0 220.0 220.0 105.0 0.8221 32.800 0.000000 0.0000  27555 MEE TR201    
NMEE222T NMEE115B 1 1 220.0 116.0 370.0 0.1042 -2.291 0.000000 0.0000  97100 MEE TR202    
NMEE222T NMEE222B 1 0 220.0 220.0 370.0 0.1913 25.011 -15.1404 2.1281    971 #MEET202   H 
NMEE222T NMEEDE23 1 0 220.0 220.0 100.0 0.9509 45.886 0.000000 0.0000  26243 MEE TR202    
NMEE3811 NMEE381A A 0 380.0 380.0 1000. 0.1295 10.006 -5.89091 2.7701   1519 MEE_DRT1     
NMEE3812 NMEE381B C 8 380.0 380.0 1000. 0.1295 10.006 -5.89091 2.7701   1519 MEE_DRT3     
NMEE3813 NMEE381C B 0 380.0 380.0 1000. 0.1295 10.006 -5.89091 2.7701   1519 MEE_DRT2     
NMEE381S NMEE-510 C 0 380.0 380.0 100.0 0.8471 58.293 0.000000 0.0000  15193 MEE TR402    
NMEE381S NMEE222B C 1 380.0 220.0 750.0 0.1492 -1.986 0.000000 0.0000 113951 MEE TR402    
NMEE381S NMEE381D C 0 380.0 380.0 750.0 0.0626 30.653 -10.3444 0.9488   1140 #MEET402   H 
NMVL381S NMVL-510 1 0 380.0 380.0 150.0 1.4000 56.939 0.000000 0.0000  22790 MVL TR401    
NMVL381S NMVL3810 1 0 380.0 380.0 450.0 0.5536 58.565 -5.88354 2.0568    684 #MVLT401   H 
NMVL381S NMVLA33  1 1 380.0 150.0 450.0 0.4233 -2.097 0.000000 0.0000  68370 MVL TR401    
NMVL381T NMVL-511 1 0 380.0 380.0 150.0 0.9046 56.452 0.000000 0.0000  22790 MVL TR402    
NMVL381T NMVL3813 1 0 380.0 380.0 450.0 0.6165 65.798 -6.15682 0.9695    684 #MVLT402   H 
NMVL381T NMVLB43  1 1 380.0 150.0 450.0 0.3598 -7.276 0.000000 0.0000  68370 MVL TR402    
NNOP A51 NWMD1150 1 0 110.0 110.0 300.0 0.0396 5.9168 0.000000 0.0000   1575 NW01 TR101   
NOHK222S NOHK1151 1 1 220.0 110.0 200.0 0.2063 -3.210 0.000000 0.0000    525 OHK TR201    
NOHK222S NOHK222A 1 0 220.0 220.0 200.0 0.3552 40.062 -7.86239 2.8760    525 #OHKT201   H 
NOHK222S NOUDEH21 1 0 220.0 220.0 65.00 0.9496 35.431 0.000000 0.0000    171 OHK TR201    
NOHK222T NOHK1151 1 1 220.0 110.0 200.0 0.1651 -3.078 0.000000 0.0000    525 OHK TR202    
NOHK222T NOHK222A 1 0 220.0 220.0 200.0 0.4206 40.341 -6.13536 2.7390    525 #OHKT202   H 
NOHK222T NOUDEH22 1 0 220.0 220.0 65.00 0.9954 35.597 0.000000 0.0000    171 OHK TR202    
NOHK222U NOHK1150 1 1 220.0 116.0 370.0 0.1130 -1.417 0.000000 0.0000    971 OHK TR213    
NOHK222U NOHK222B 1 0 220.0 220.0 370.0 0.1964 22.462 -14.8505 3.6364    971 OHK TR213    
NOHK222U NOUDEH2A 1 8 220.0 220.0 105.0 0.8221 44.368 0.000000 0.0000    276 OHK TR213    
NOZN381S NOZN-510 1 8 380.0 380.0 149.0 1.0428 55.633 0.000000 0.0000  22638 OZN TR401    
NOZN381S NOZN1535 1 0 380.0 150.0 381.0 0.4857 0.9437 0.000000 0.0000  57887 OZN TR401    
NOZN381S NOZN381A 1 8 380.0 380.0 500.0 0.6483 76.933 -6.85700 0.9695    760 #OZNT401   H 
NOZN381T NOZN-511 1 0 380.0 380.0 149.0 1.0428 56.072 0.000000 0.0000  22638 OZN TR402    
NOZN381T NOZN1531 1 0 380.0 150.0 381.0 0.4857 0.6980 0.000000 0.0000  57887 OZN TR402    
NOZN381T NOZN381B 1 0 380.0 380.0 500.0 0.6483 74.071 -6.85700 0.9695    760 #OZNT402   H 
NOZN381U NOZN-512 1 0 380.0 380.0 149.0 1.0428 55.588 0.000000 0.0000  22638 OZN TR403    
NOZN381U NOZN1533 1 0 380.0 150.0 381.0 0.4857 1.0857 0.000000 0.0000  57887 OZN TR403    
NOZN381U NOZN3810 1 0 380.0 380.0 500.0 0.6483 73.683 -6.85700 0.9695    760 #OZNT403   H 
NRBB222S NEHM1152 1 1 220.0 110.0 370.0 0.0762 -1.986 0.000000 0.0000    971 RBB TR211    
NRBB222S NRBB222A 1 0 220.0 220.0 370.0 0.1715 22.993 -2.00753 1.9926    971 RBB TR211    
NRBB222S NROBBE22 1 0 220.0 220.0 100.0 0.8923 36.433 0.000000 0.0000    262 RBB TR211    
NRBB222T NEHM1153 1 1 220.0 110.0 370.0 0.0762 -1.986 0.000000 0.0000    971 RBB TR212    
NRBB222T NRBB222B 1 0 220.0 220.0 370.0 0.1715 22.993 -2.00753 1.9926    971 RBB TR212    
NRBB222T NROBBE23 1 0 220.0 220.0 100.0 0.8923 36.433 0.000000 0.0000    262 RBB TR212    
NRK10 31 NRK1503A 1 0 150.0 150.0 66.00 1.1880 69.876 -8.61856 1.7778    254 RK150_TR3    
NRK10 31 NRK1503B 1 0 150.0 150.0 66.00 1.1880 70.217 -8.61856 1.7778    254 RK150_TR1    
NRK10 31 NRK1503B 2 0 150.0 150.0 66.00 1.1880 69.876 -8.61856 1.7778    254 RK150_TR2    
NRLL381S NRLL-510 1 0 380.0 380.0 167.0 0.9522 54.694 0.000000 0.0000    254 RLL_TR411    
NRLL381S NRLL1531 1 1 380.0 150.0 500.0 0.2645 -4.558 0.000000 0.0000    760 RLL_TR411    
NRLL381S NRLL381C 1 0 380.0 380.0 500.0 0.3940 63.758 -6.85700 0.9695    760 RLL_TR411    
NRLL381T NRLL0512 1 0 380.0 380.0 167.0 0.9522 54.694 0.000000 0.0000    254 RLL_TR412    
NRLL381T NRLL1530 1 1 380.0 150.0 500.0 0.2645 -4.558 0.000000 0.0000    760 RLL_TR412    
NRLL381T NRLL381A 1 0 380.0 380.0 500.0 0.3940 63.758 -6.85700 0.9695    760 RLL_TR412    
NRWE I51 NWMD1150 1 0 110.0 110.0 288.0 0.0429 6.1633 0.000000 0.0000   1512 ZW01 TR101   
NSMH381S NSMH-510 1 0 380.0 380.0 167.0 1.0426 54.622 0.000000 0.0000  25373 SMH TR411    
NSMH381S NSMH153A 1 1 380.0 150.0 500.0 0.2621 -4.056 0.000000 0.0000  75967 SMH TR411    
NSMH381S NSMH3812 1 0 380.0 380.0 500.0 0.3657 61.581 -6.86644 0.9003    760 #SMHT411   H 
NULW153B NULW1531 1 0 150.0 150.0 450.0 0.0122 2.6500 -49.9758 1.5556   1732 ULW-ODR W DR 
NULW153D NULW1530 1 0 150.0 150.0 450.0 0.0122 2.6500 -49.9758 1.5556   1732 ULW-ODR Z DR 
NVHZ381S NVHZ-510 1 0 380.0 380.0 167.0 1.1301 56.177 0.000000 0.0000  25373 VHZ TR411    
NVHZ381S NVHZ1531 1 1 380.0 150.0 500.0 0.2360 -5.007 0.000000 0.0000  75967 VHZ TR411    
NVHZ381S NVHZ3810 1 0 380.0 380.0 500.0 0.3766 62.359 -6.88545 0.7410    760 VHZ TR411    
NVHZ381T NVHZ-511 1 0 380.0 380.0 167.0 1.1301 56.177 0.000000 0.0000  25373 VHZ TR412    
NVHZ381T NVHZ1531 1 1 380.0 150.0 500.0 0.2360 -5.007 0.000000 0.0000  75967 VHZ TR412    
NVHZ381T NVHZ381A 1 0 380.0 380.0 500.0 0.3766 62.359 -6.88545 0.7410    760 VHZ TR412    
NVHZ381U NVHZ-512 1 0 380.0 380.0 167.0 1.1301 56.177 0.000000 0.0000  25373 VHZ TR413    
NVHZ381U NVHZ1531 1 1 380.0 150.0 500.0 0.2360 -5.007 0.000000 0.0000  75967 VHZ TR413    
NVHZ381U NVHZ3811 1 0 380.0 380.0 500.0 0.3766 62.359 -6.88545 0.7410    760 VHZ TR413    
NVVL222S NVVL022A 1 8 220.0 220.0 100.0 0.6074 47.092 0.000000 0.0000    262 VVL TR201    
NVVL222S NVVL115A 1 9 220.0 116.0 370.0 0.0930 -2.086 0.000000 0.0000    971 VVL TR201    
NVVL222S NVVL222A 1 8 220.0 220.0 370.0 0.1642 23.132 -15.1126 2.3176    971 #VVLT201   H 
NVVL222T NVVL0222 1 0 220.0 220.0 100.0 0.6074 47.092 0.000000 0.0000    262 VVL TR202    
NVVL222T NVVL115B 1 1 220.0 116.0 370.0 0.0930 -2.086 0.000000 0.0000    971 VVL TR202    
NVVL222T NVVL222B 1 0 220.0 220.0 370.0 0.1642 23.132 -15.1126 2.3176    971 #VVLT202   H 
NVVL381S NVVL-512 1 0 380.0 380.0 100.0 0.8969 499.74 0.000000 0.0000    152 VVL TR423    
NVVL381S NVVL222A 1 1 380.0 220.0 750.0 0.1241 -112.3 0.000000 0.0000   1140 VVL TR423    
NVVL381S NVVL381B 1 0 380.0 380.0 750.0 0.0912 140.53 -10.3676 0.6482   1140 #VVLT423   H 
NVVL381T NVVL-513 1 0 380.0 380.0 100.0 0.8969 502.24 0.000000 0.0000    152 VVL TR424    
NVVL381T NVVL222B 1 1 380.0 220.0 750.0 0.1241 -112.4 0.000000 0.0000   1140 VVL TR424    
NVVL381T NVVL381C 1 0 380.0 380.0 750.0 0.0912 140.49 -10.3648 0.6917   1140 #VVLT424   H 
NVVL381U NVIERV13 1 0 380.0 380.0 100.0 0.8969 499.16 0.000000 0.0000    152 VVL TR425    
NVVL381U NVVL222A 1 1 380.0 220.0 750.0 0.1241 -112.2 0.000000 0.0000   1140 VVL TR425    
NVVL381U NVVL381A 1 0 380.0 380.0 750.0 0.0912 140.39 -10.3647 0.6932   1140 #VVLT425   H 
NVVL381V NVVL-514 1 0 380.0 380.0 100.0 0.8969 501.81 0.000000 0.0000    152 VVL TR426    
NVVL381V NVVL222B 1 1 380.0 220.0 750.0 0.1241 -111.6 0.000000 0.0000   1140 VVL TR426    
NVVL381V NVVL381B 1 0 380.0 380.0 750.0 0.0912 139.76 -10.3659 0.6743   1140 #VVLT426   H 
NWESTE51 NWMD1150 1 0 110.0 110.0 288.0 0.0429 6.1633 0.000000 0.0000   1512 WW01 TR101   
NWEW222S NDZW115B 1 1 220.0 110.0 370.0 0.0774 -2.017 0.000000 0.0000  97100 WEW TR212    
NWEW222S NWEW-520 1 0 220.0 220.0 100.0 0.9690 36.752 0.000000 0.0000  26243 WEW TR212    
NWEW222S NWEW222B 1 0 220.0 220.0 370.0 0.1747 23.011 -22.0800 1.9890    971 WEW TR212    
NWL3801S NWL--510 1 0 380.0 380.0 167.0 0.9522 54.263 0.000000 0.0000  25373 WL TR411     
NWL3801S NWL1503A 1 1 380.0 150.0 500.0 0.2645 -3.954 0.000000 0.0000  75967 WL TR411     
NWL3801S NWL3801B 1 0 380.0 380.0 500.0 0.3940 61.854 -6.85700 0.9695    760 #WLT411    H 
NWL3801T NWL--511 1 0 380.0 380.0 167.0 0.9522 54.306 0.000000 0.0000  25373 WL TR412     
NWL3801T NWL1503B 1 1 380.0 150.0 500.0 0.2645 -3.997 0.000000 0.0000  75967 WL TR412     
NWL3801T NWL3801A 1 0 380.0 380.0 500.0 0.3940 61.725 -6.85700 0.9695    760 #WLT412    H 
NWL3801U NWESTE31 1 1 380.0 150.0 500.0 0.2645 -4.055 0.000000 0.0000  75967 WL TR413     
NWL3801U NWL--512 1 0 380.0 380.0 167.0 0.9522 54.278 0.000000 0.0000  25373 WL TR413     
NWL3801U NWL3801D 1 0 380.0 380.0 500.0 0.3940 61.753 -6.85700 0.9695    760 #WLT413    H 
NWTR381S NWTR-510 1 0 380.0 380.0 167.0 0.9522 54.694 0.000000 0.0000    254 WTR TR411    
NWTR381S NWTR1531 1 1 380.0 150.0 500.0 0.2645 -4.558 0.000000 0.0000    760 WTR TR411    
NWTR381S NWTR3811 1 0 380.0 380.0 500.0 0.3940 63.758 -6.85700 0.9695    760 #WTRT411   H 
NWTR381T NWTR-511 1 0 380.0 380.0 167.0 0.9522 54.694 0.000000 0.0000    254 WTR TR412    
NWTR381T NWTR153C 1 1 380.0 150.0 500.0 0.2645 -4.558 0.000000 0.0000    760 WTR TR412    
NWTR381T NWTR3812 1 0 380.0 380.0 500.0 0.3940 63.758 -6.85700 0.9695    760 #WTRT412   H 
NWTR381U NWTR-512 1 0 380.0 380.0 167.0 0.9522 54.694 0.000000 0.0000    254 WTR TR413    
NWTR381U NWTR153D 1 1 380.0 150.0 500.0 0.2645 -4.558 0.000000 0.0000    760 WTR TR413    
NWTR381U NWTR3817 1 0 380.0 380.0 500.0 0.3940 63.758 -6.85700 0.9695    760 #WTRT413   H 
NZYV222S NZEYER21 1 0 220.0 218.9 40.00 2.3153 105.17 0.000000 0.0000  10497 ZYV TR201    
NZYV222S NZYV115A 1 1 220.0 110.0 200.0 0.1047 -16.27 0.000000 0.0000  52486 ZYV TR201    
NZYV222S NZYV222A 1 0 220.0 220.0 200.0 0.4072 54.647 -7.38040 3.7190    525 #ZYVT201   H 
NZYV222T NZEYER22 1 0 220.0 231.0 60.00 0.9935 49.721 0.000000 0.0000  15746 ZYV TR202    
NZYV222T NZYV115B 1 0 220.0 110.0 200.0 0.1896 19.965 0.000000 0.0000  52486 ZYV TR202    
NZYV222T NZYV222B 1 0 220.0 220.0 200.0 0.3912 18.993 -7.38040 3.7190    525 #ZYVT202   H 
N_ALM23  NMKT1530 1 0 150.0 150.0 80.00 1.0547 33.734 -10.5175 1.7778    308 Tr-Alm2      
N_AVIW5  NHGLA152 1 0 110.0 110.0 55.00 0.5800 39.596 0.000000 0.0000    289 HGL1A T111   
N_AVIZ5  NHGLA151 1 0 110.0 110.0 55.00 0.5800 39.596 0.000000 0.0000    289 HGL1A T112   
N_BEC15  NBEC 151 1 0 110.0 110.0 55.00 0.5800 39.596 0.000000 0.0000    289 BEC Tr       
N_BS303  NKERNC31 1 0 150.0 150.0 570.0 0.0886 6.9608 0.000000 0.0000   2194 TR_BS30      
N_CC-A1  NMBT381A 1 0 380.0 380.0 690.0 0.4362 27.585 0.000000 0.0000   1048 Tr-CCA       
N_CCC11  NCCCT11  1 0 380.0 380.0 343.0 0.0015 77.143 0.000000 0.0000    521 TR-CCC1      
N_CCC21  NCCCT21  1 0 380.0 380.0 343.0 0.0015 77.143 0.000000 0.0000    521 TR-CCC2      
N_CCC31  NCCCT31  1 0 380.0 380.0 343.0 0.0015 77.143 0.000000 0.0000    521 TR CCC3      
N_CCC43  NMBT1531 1 0 150.0 150.0 690.0 0.0558 4.2160 -91.5696 8.8889   2656 TR CCC4      
N_CR101  NMV-E 1  1 0 380.0 380.0 1000. 0.1891 18.912 0.000000 0.0000   1519 ELBtr        
N_DES15  NWKC D51 1 0 110.0 110.0 554.0 0.0440 3.5269 0.000000 0.0000   2908 DZW T201     
N_DM333  NDIM153F 1 0 150.0 150.0 312.0 0.1578 9.4346 -41.3619 4.4444   1201 Machinetrans 
N_DM341  NDMT341  1 0 380.0 380.0 540.0 0.4434 45.064 -3.59244 1.0388    820 DM34 TR      
N_EC-32  NEC3CA2  1 0 220.0 220.0 440.0 0.1995 15.628 0.000000 0.0000   1155 Tr-EC3       
N_EC-42  NEC4CA2  1 0 220.0 220.0 440.0 0.1995 15.628 0.000000 0.0000   1155 Tr-EC4       
N_EC-52  NEC5CA2  1 0 220.0 220.0 440.0 0.1995 15.628 0.000000 0.0000   1155 Tr-EC5       
N_EC-61  NEC6CA1  1 0 380.0 380.0 440.0 0.6106 47.816 0.000000 0.0000    669 Tr-EC6       
N_EC-71  NEC7CA1  1 0 380.0 380.0 440.0 0.6106 47.816 0.000000 0.0000    669 Tr-EC7       
N_EC202G NRBB2221 1 0 220.0 220.0 135.0 0.5311 34.414 0.000000 0.0000    354 Tr-EC2 GT    
N_EC202S NRBB2221 1 0 220.0 220.0 750.0 0.1188 8.1679 0.000000 0.0000   1968 Tr-EC2 ST    
N_EC301  NEC30A1  1 0 380.0 380.0 1100. 0.0001 33.997 0.000000 0.0000   1671 TR RWE A     
N_EC311  NEC31A1  1 0 380.0 380.0 1100. 0.0001 33.997 0.000000 0.0000   1671 TR RWE B     
N_EEMS5  NEEM1151 1 0 110.0 110.0 450.0 0.0260 4.8399 0.000000 0.0000   2362 Tr-Eemshaven 
N_EH-11  NDKG3810 1 0 380.0 380.0 693.0 0.0004 38.811 0.000000 0.0000   1053 10BAT10      
N_EH-21  NDKG3811 1 0 380.0 380.0 693.0 0.0004 38.811 0.000000 0.0000   1053 20BAT10      
N_EH-31  NDKG3812 1 0 380.0 380.0 693.0 0.0004 38.811 0.000000 0.0000   1053 30BAT10      
N_ES1G3  NTNZ153A 1 0 150.0 150.0 150.0 0.1581 20.743 0.000000 0.0000    577 MT-301       
N_ES1S3  NTNZ153B 1 0 150.0 150.0 150.0 0.1581 20.743 0.000000 0.0000    577 MT-001       
N_EVIC5  NCVDE151 1 0 110.0 110.0 55.00 0.5800 39.596 0.000000 0.0000    289 Tr-Europark  
N_FL-41  NFLT-41  1 0 380.0 380.0 535.0 0.3986 50.604 0.000000 0.0000    813 Tr-LLS380_EL 
N_FL-53  NLLS153A 1 0 150.0 150.0 535.0 0.0590 7.4857 0.000000 0.0000   2059 Tr-LLS_EL    
N_GAVI5  NWTO1150 1 0 110.0 110.0 55.00 0.5800 39.596 0.000000 0.0000    289 Tr-GAVI      
N_HW-93  NHW1503A 1 0 150.0 150.0 540.0 0.0700 7.1182 -71.6907 6.6667   2078 HW9tr        
N_IJM_3  NVLN1538 1 0 150.0 150.0 180.0 0.3330 20.669 -23.7975 3.1111    762 VLN IJM01 tr 
N_LTG 5  NECL N51 1 0 110.0 110.0 88.00 0.3245 35.214 0.000000 0.0000    462 LTG1 T111    
N_LWE63G N_LWE63H 1 0 150.0 150.0 200.0 0.0123 10.425 -8.87777 0.4444    770 TrLWE6_HVMV  
N_LWE63S N_LWE63H 1 0 150.0 150.0 120.0 0.0936 20.797 -5.31478 0.4444    462 TrLWE6_HVLV  
N_MD113  NWKCM 3A 1 0 150.0 150.0 220.0 0.3057 23.028 -24.2399 3.1556    847 TR MDK ST11  
N_MD123  NWKCM 3A 1 0 150.0 150.0 240.0 0.3029 18.964 -26.2552 4.6667    924 TR MDK GT12  
N_MD133  NWKCM 3A 1 0 150.0 150.0 240.0 0.3029 18.964 -26.2552 4.6667    924 TR MDK GT13  
N_MD143  NWKCM 3A 1 0 150.0 150.0 240.0 0.3029 18.964 -26.2552 4.6667    924 TR MDK GT14  
N_MK123G N_MK123H 1 0 150.0 150.0 190.0 0.0153 12.753 -8.43274 0.4444    731 TrMK12_HVMV  
N_MK123H NMERWE31 1 0 162.0 162.0 295.0 0.0099 1.1907 -22.4781 0.3810   1051 TrMK12_HVHV  
N_MK123S N_MK123H 1 0 150.0 150.0 105.0 0.1537 28.101 -4.64545 0.4444    404 TrMK12_HVLV  
N_MSEC1  NMSECT1  1 0 380.0 380.0 510.0 0.0006 50.196 0.000000 0.0000    775 TR-MSEC      
N_MV-11  NMVTR11  1 0 380.0 380.0 625.0 0.5089 31.801 0.000000 0.0000    950 Tr-MV1       
N_MV-21  NMVTR21  1 0 380.0 380.0 625.0 0.5089 31.801 0.000000 0.0000    950 Tr-MV2       
N_MV-31  NMVTR310 1 8 380.0 380.0 700.0 0.6235 45.512 -9.28075 2.8047   1064 MV3tr2       
N_MV-31  NMVTR311 1 0 380.0 380.0 1400. 0.3118 22.756 -18.5615 5.6094   2127 MV3tr1       
N_PG013  NGVT2 30 1 0 150.0 150.0 200.0 0.2531 15.748 0.000000 0.0000    770 TrPG01       
N_PG023  NGVT2 31 1 0 150.0 150.0 200.0 0.2531 15.748 0.000000 0.0000    770 TrPG02       
N_RECA3  NRTW1531 1 0 150.0 150.0 310.0 0.1756 10.160 0.000000 0.0000   1432 Mach. Trafo  
N_RECB3  NRTW1530 1 0 150.0 150.0 310.0 0.1756 10.160 0.000000 0.0000   1432 Mach. Trafo  
N_RECX3  NRTW1532 1 0 150.0 150.0 340.0 0.1557 9.9252 0.000000 0.0000   1570 Mach. Trafo  
N_ROC33G N_ROC33H 1 0 150.0 150.0 145.0 0.0939 12.330 0.000000 0.0000    558 TrROC_HVLV   
N_ROC33H NOM15031 1 0 157.0 157.0 275.0 0.0272 0.8765 0.000000 0.0000   1011 TrROC_HVHV   
N_ROC33S N_ROC33H 1 0 150.0 150.0 130.0 0.1657 17.020 0.000000 0.0000    500 TrROC_HVMV   
N_RSB 3  NRSB153A 1 0 150.0 150.0 38.00 2.6390 111.39 -4.00617 1.3333    293 TR101_       
N_SAL05  NHGLS152 1 0 110.0 110.0 80.00 0.5838 45.986 0.000000 0.0000    420 THGLS110.TR1 
N_SCE 3  NEBK113A 1 0 150.0 150.0 65.00 0.7988 69.226 -8.56349 1.3333    250 Tr-SCE       
N_SL101  NSLT101  1 0 380.0 380.0 535.0 0.4130 52.437 0.000000 0.0000    813 TR_SL10      
N_SL201  NSLT201  1 0 380.0 380.0 535.0 0.4130 52.437 0.000000 0.0000    813 TR_SL20      
N_SNBV5  NSNB1151 1 0 110.0 110.0 155.0 0.2031 16.039 0.000000 0.0000    814 Trafo-SNB    
N_SW-13G N_SW-13H 1 0 150.0 150.0 200.0 0.0295 5.6716 -7.28612 1.3333    770 TrSWB_HVMV   
N_SW-13H NWKC S31 1 0 165.0 165.0 300.0 0.0141 0.7563 -18.3361 1.1019   1050 TrSWB_HVHV   
N_SW-13S N_SW-13H 1 0 150.0 150.0 100.0 0.0121 11.343 -3.45522 1.3333    385 TrSWB_HVLV   
N_VN243  NVLN1536 1 0 150.0 150.0 621.0 0.0955 5.0704 -82.5312 6.6667   2629 VLN E24 traf 
N_VN253  NVLN1537 1 0 150.0 150.0 462.0 0.0724 6.1596 -61.4395 4.4444   1956 VLN E25 tr   
N_WG0111 N_WG011A 1 0 380.0 380.0 780.0 0.3309 27.960 0.000000 0.0000   1185 TRWG01_11    
N_WG0113 N_WG011A 1 0 380.0 380.0 780.0 0.3309 27.960 0.000000 0.0000   1185 TRWG01_13    
N_WKC13  NHMO153A 1 0 150.0 150.0 100.0 0.4234 42.338 -11.0308 1.3333    385 TR WKC 1     
N_WKC23  NHMO153B 1 0 150.0 150.0 100.0 0.4234 42.338 -11.0308 1.3333    385 TR WKC 2     
N_WKCH3  NHTW1531 1 0 150.0 150.0 44.00 2.1870 96.204 -4.70356 1.3333    169 TR WKC HEIN  
O6MNGN51 O6MNGN22 1 0 110.0 220.0 200.0 0.0000 3.0250 0.000000 0.0000   1050 MNUM1        
O6MNGN52 O6MNGN59 2 0 110.0 110.0 300.0 0.1020 4.7179 -107.036 21.074   1575 MNUM2_Q      
O6MNGN59 O6MNGN22 2 0 110.0 220.0 300.0 0.0811 2.0958 -0.14610 0.0517   1575 MNUM2_L      
O6WERB52 O6WERB21 1 0 110.0 220.0 300.0 0.0403 5.8885 -57.8684 2.9925   1575 WERBU2       
O6WERB52 O6WERB21 2 0 110.0 220.0 200.0 0.0908 8.0460 -56.7285 2.5037   1050 WERBU5       
O6WERB52 O6WERB21 3 0 110.0 220.0 300.0 0.0403 6.9776 -57.8772 2.9923   1575 WERBU6       
O9KIRB51 O9KIRB21 1 0 120.0 230.0 150.0 0.1920 11.998 -18.4811 2.4863    722 KIRHU1       
O9KIRB52 O9KIRB22 2 0 120.0 230.0 150.0 0.1920 11.998 -18.4811 2.4863    722 KIRHU2       
O9PRUT51 O9PRUT21 1 0 115.0 230.0 100.0 0.4490 16.101 -7.65060 2.4437    502 KAUNHUM      
O9THAU51 O9THAU22 1 0 120.0 230.0 150.0 0.2580 11.862 -10.9923 2.1840    722 THRHU1       
O9THAU51 O9THAU22 2 0 120.0 230.0 150.0 0.2490 11.863 -11.0272 1.8260    722 THRHU2       
O9VILL51 O9VILL21 1 0 120.0 230.0 180.0 0.1850 11.718 -40.2442 1.6668    865 VIRHU1       
O9VILL52 O9VILL21 2 0 120.0 230.0 180.0 0.1850 11.718 -40.2442 1.6668    865 VIRHU2       
OBISAM51 OBISAM11 2 0 115.0 400.0 300.0 0.0887 7.9345 -2.76882 0.4937   1506 BIRHU43      
OBISAM52 OBISAM11 1 0 115.0 400.0 300.0 0.0887 7.9345 -2.76882 0.4937   1506 BIRHU42      
OBISAM52 OBISAM12 3 0 115.0 400.0 300.0 0.0887 7.2776 -2.76781 0.4993   1506 BIRHU44      
OBISAM52 OBISAM12 4 0 115.0 400.0 300.0 0.0852 7.9345 -2.76882 0.4937   1506 BIRHU41      
OBISAM54 OBISAM21 1 0 115.0 230.0 300.0 0.0670 6.5930 -32.8710 0.4937   1494 BIRHU1       
OBISAM55 OBISAM21 2 0 115.0 230.0 200.0 0.1100 8.7110 -49.0830 0.4937   1050 BIRHU2       
OBISAM56 OBISAM21 3 0 115.0 230.0 220.0 0.1110 7.9320 -48.7830 0.4937   1144 BIRHU3       
OBISAM56 OBISAM21 4 0 115.0 230.0 220.0 0.1000 8.0120 -15.9660 0.4937   1144 BIRHU4       
ODUERN21 ODUERN11 1 0 220.0 380.0 600.0 0.2196 15.786 -16.0268 5.7088   1556 DURHU41      
ODUERN21 ODUERN11 2 0 220.0 380.0 600.0 0.2196 15.786 -16.0268 5.7088   1556 DURHU42      
ODUERN51 ODUERN21 1 0 110.0 220.0 300.0 0.0914 6.8560 -30.7150 4.1322   1575 DURHU1       
ODUERN51 ODUERN22 2 0 110.0 220.0 200.0 0.1769 7.8630 -20.2437 4.1322   1050 DURHU2       
OERNST21 OERNST11 1 0 220.0 380.0 600.0 0.2196 15.873 -16.0268 5.7088   1556 EHRHU41      
OERNST21 OERNST22 2 8 220.0 220.0 600.0 0.1223 12.827 63.15140 1.6833   1493 EHPST        
OERNST22 OERNST11 2 0 220.0 380.0 600.0 0.2196 15.786 -16.0268 5.7088   1556 EHRHU42      
OERNST51 OERNST21 3 0 110.0 220.0 300.0 0.0667 6.1450 -32.9000 6.1500   1619 EHRHU3       
OERNST51 OERNST21 4 0 110.0 220.0 300.0 0.0667 6.1450 -62.1000 6.1500   1619 EHRHU4       
OERNST51 OERNST2X 6 8 110.0 220.0 300.0 0.0667 6.1450 -62.1000 6.1500   1350 EHRHU6       
OERNST51 OERNST2Y 2 0 110.0 220.0 220.0 0.1013 8.5070 -48.8000 5.2200   1187 EHRHU2       
OERNST52 OERNST21 1 8 110.0 220.0 220.0 0.1147 8.4700 -48.8000 5.2500   1187 EHRHU1       
OERNST53 OERNST21 5 0 110.0 220.0 300.0 0.0667 6.1450 -62.1000 6.1500   1074 EHRHU5       
OESSL 52 OESSL 59 2 0 116.0 116.0 150.0 0.0882 0.4398 -1467.00 1.3726    747 ESLRUMQ      
OESSL 59 OESSL 51 1 0 116.0 116.0 150.0 0.0882 0.4398 -1467.00 1.3726    747 ESLRUML      
OGREUT42 OGREUT21 1 0 132.0 230.0 160.0 0.1776 8.7101 -16.2247 3.1565    739 GHPST_L      
OGREUT42 OGREUT41 1 0 132.0 132.0 160.0 0.1776 8.7101 -16.2247 3.1565    739 GHPST_Q      
OHAUSR51 OHAUSR21 1 0 110.0 220.0 200.0 0.1346 9.7190 -27.2000 5.7600   1050 HRRHU1       
OHAUSR51 OHAUSR21 3 0 110.0 220.0 200.0 0.1346 9.7190 -27.2000 5.7600   1050 HRRHU3       
OHAUSR51 OHAUSR22 2 0 110.0 220.0 200.0 0.1346 9.7190 -27.2000 5.7600   1050 HRRHU2       
OHAUSR51 OHAUSR59 1 0 110.0 110.0 200.0 0.0219 3.6300 -16.5000 1.4460   1050 HRRHU4L      
OHAUSR59 OHAUSR22 4 0 110.0 220.0 200.0 0.1800 5.5410 -27.5000 4.1670   1050 HRRHU4Q      
OHESSE51 OHESSE21 1 0 116.0 232.0 220.0 0.1013 7.3389 -17.2257 2.2451   1095 HERHU1       
OHESSE51 OHESSE21 3 0 116.0 232.0 220.0 0.1013 7.3389 -17.2257 2.2451   1095 HERHU3       
OHESSE52 OHESSE22 2 0 116.0 232.0 220.0 0.1013 7.3389 -17.2257 2.2451   1095 HERHU2       
OJOCHE59 OJOCHE21 1 0 110.0 220.0 200.0 0.3120 16.562 -0.40600 0.6710   1088 JSRHU2L      
OJOCHE59 OJOCHE51 1 0 110.0 110.0 200.0 0.0780 4.1400 -1.63000 2.6900   1088 JSRHU2Q      
OKAINA51 OKAINA11 1 0 115.0 400.0 300.0 0.1091 7.5419 -10.1286 3.0650   1500 KTRHU41      
OKAINA51 OKAINA12 2 0 115.0 400.0 300.0 0.1091 7.5419 -10.1286 3.0650   1500 KTRHU42      
OKAINA52 OKAINA11 3 0 115.0 400.0 300.0 0.0890 7.8419 -15.9368 3.3835   1500 KTRHU43      
OKAINA52 OKAINA12 4 0 115.0 400.0 300.0 0.0917 7.8727 -8.52240 2.0048   1506 KTRHU44      
OKAPRU51 OKAPRU11 1 0 115.0 400.0 300.0 0.0843 7.2953 -7.33740 2.0302   1506 KHRHU41      
OKAPRU51 OKAPRU11 2 0 115.0 400.0 300.0 0.0846 7.2997 -7.33740 2.0302   1506 KHRHU42      
OKENDL51 OKENDL11 1 8 116.0 400.0 300.0 0.0870 7.8720 -84.4990 1.4220   1493 KENRHU42     
OKENDL51 OKENDL11 3 0 116.0 400.0 300.0 0.0870 7.8960 -100.869 1.4220   1493 KENRHU44     
OKENDL52 OKENDL11 2 0 116.0 400.0 300.0 0.0860 7.8910 -109.457 1.4220   1493 KENRHU43     
OLIENN21 OLIENN11 1 0 220.0 380.0 600.0 0.2196 15.433 -16.0268 5.7088   1556 LIRHU41      
OLIENN21 OLIENN11 2 0 220.0 380.0 600.0 0.2196 15.433 -16.0268 5.7088   1554 LIRHU42      
OLIENN21 OLIENN11 3 0 220.0 380.0 550.0 0.1875 15.582 -10.1064 2.4404   1425 LIRHU43      
OLIENN21 OLIENN22 2 0 220.0 220.0 300.0 0.2937 23.591 4.393900 1.7895    746 LIPST        
OLIENN51 OLIENN21 1 0 116.0 232.0 220.0 0.1013 7.3389 -12.1593 1.5847   1095 LIRHU1       
OLIENN52 OLIENN21 2 0 116.0 232.0 220.0 0.1013 7.3389 -12.1593 1.5847   1095 LIRHU2       
OMALTA51 OMALTA21 1 0 110.0 220.0 200.0 0.1815 8.4680 -12.2707 1.7623   1031 MHRHU1       
OMALTA51 OMALTA22 2 0 110.0 220.0 200.0 0.1815 8.4680 -12.2707 1.7623   1031 MHRHU2       
ONEUSI51 ONEUSI21 1 0 110.0 220.0 200.0 0.1103 8.8320 -49.1000 7.0500   1034 NSRHU1       
ONEUSI51 ONEUSI21 2 0 110.0 220.0 200.0 0.1131 8.8227 -23.8000 6.8600    900 NSRHU2       
OOBERS21 OOBERS11 1 0 220.0 380.0 600.0 0.2196 15.433 -16.0268 5.7088   1556 OSRHU41      
OOBERS21 OOBERS11 3 0 220.0 380.0 550.0 0.1773 15.609 -10.0555 2.6427   1425 OSRHU43      
OOBERS21 OOBERS12 2 0 220.0 380.0 600.0 0.2196 15.433 -16.0268 5.7088   1556 OSRHU42      
OOBERS51 OOBERS21 2 0 116.0 232.0 300.0 0.0666 6.2791 -15.5304 1.5383   1548 OSRHU2       
OOBERS51 OOBERS21 3 0 116.0 232.0 220.0 0.1295 7.7605 -13.4257 1.2986   1187 OSRHU3       
OOBERS52 OOBERS21 1 0 116.0 232.0 300.0 0.0666 6.2791 -15.5304 1.5383   1493 OSRHU1       
OOSTST51 OOSTST11 1 0 115.0 400.0 300.0 0.0917 7.8727 -8.52240 2.0048   1506 SRRHU41      
OOSTST52 OOSTST11 2 0 115.0 400.0 300.0 0.0896 7.8463 -13.5413 3.4034   1506 SRRHU42      
OPETER21 OPETER11 1 0 220.0 380.0 550.0 0.1942 15.099 -6.71943 2.7958   1427 SPRHU41      
OPETER21 OPETER11 3 0 220.0 380.0 550.0 0.1942 15.099 -6.71943 2.7958   1427 SPRHU43      
OPETER21 OPETER12 2 0 220.0 380.0 550.0 0.1942 15.099 -6.71943 2.7958   1427 SPRHU42      
OPETER51 OPETER21 1 0 110.0 220.0 200.0 0.1103 8.2270 -49.1000 7.0500   1032 SPRHU1       
OPETER52 OPETER21 2 0 110.0 220.0 200.0 0.1103 8.2270 -49.1000 7.0500   1032 SPRHU2       
OPETER52 OPETER21 3 0 110.0 220.0 220.0 0.1287 8.5440 -48.8000 5.0500   1135 SPRHU3       
OPOTTE59 OPOTTE11 1 0 115.0 400.0 300.0 0.0699 5.2013 -8.98540 10.223   1506 POTBRHU1L    
OPOTTE59 OPOTTE52 1 0 115.0 115.0 300.0 0.0311 1.0928 -5.22270 7.6371   1506 POTBRHU1Q    
OSALZA51 OSALZA21 1 0 110.0 220.0 200.0 0.1131 8.4692 -6.59130 2.4294   1050 SZRHU1       
OSALZA51 OSALZA22 2 0 110.0 220.0 208.6 0.1039 8.1201 -8.83050 2.4294   1095 SZRHU2       
OSALZA51 OSALZA22 3 0 110.0 220.0 200.0 0.1103 8.4693 -17.3836 2.4967   1050 SZRHU3       
OSARA 51 OSARA 12 1 0 115.0 400.0 300.0 0.1121 8.0885 -8.42304 0.4937   1506 SSRHU42      
OSARA 52 OSARA 11 2 8 115.0 400.0 300.0 0.0808 7.4937 -8.39583 0.8375   1506 SSRHU41      
OSIMME51 OSIMME12 1 0 120.0 400.0 300.0 0.0830 7.8520 -9.36300 1.3031   1443 SIMRHU41     
OSIMME52 OSIMME12 4 0 120.0 400.0 300.0 0.0830 7.3240 -88.0320 1.3031   1443 SIMRHU44     
OSIMME53 OSIMME12 3 0 120.0 400.0 300.0 0.0820 7.7850 -9.36300 1.3031   1443 SIMRHU43     
OSIMME55 OSIMME12 2 0 120.0 400.0 300.0 0.0800 7.8480 -13.5890 1.3031   1443 SIMRHU42     
OSUEDB51 OSUEDB11 1 0 110.0 380.0 200.0 0.1105 10.702 -6.40000 4.4600   1032 SURHU41      
OSUEDB51 OSUEDB11 2 0 110.0 380.0 200.0 0.1105 10.702 -6.40000 4.4600   1032 SURHU42      
OTAUER21 OTAUER11 1 0 220.0 380.0 600.0 0.1925 15.432 -12.6401 5.0472   1554 TARHU41      
OTAUER21 OTAUER11 3 0 220.0 380.0 550.0 0.1773 15.609 -10.0555 2.6427   1425 TARHU43      
OTAUER21 OTAUER12 2 0 220.0 380.0 600.0 0.1925 15.432 -12.6401 5.0472   1554 TARHU42      
OTAUER22 OTAUER21 2 0 220.0 220.0 600.0 0.1223 12.827 63.15140 1.6833   1493 TAPST        
OTERNI21 OTERNI22 2 0 220.0 220.0 600.0 0.1223 12.827 63.15140 1.6833   1493 TEPST        
OTERNI51 OTERNI21 1 0 116.0 230.0 300.0 0.0670 6.5930 -62.1220 0.4937   1481 TERHU1       
OTERNI51 OTERNI21 3 0 116.0 230.0 300.0 0.0670 6.5930 -62.1220 0.4937   1481 TERHU3       
OTERNI53 OTERNI21 2 0 116.0 230.0 220.0 0.1300 7.9260 -15.5340 0.4937   1086 TERHU2       
OTERNI53 OTERNI21 4 8 116.0 230.0 220.0 0.1300 7.9260 -15.5340 0.4937   1086 TERHU4       
OTHEIS59 OTHEIS11 1 0 115.0 400.0 300.0 0.0690 4.4078 -13.9220 7.6371   1506 THEIRHU1L    
OTHEIS59 OTHEIS52 1 0 115.0 115.0 300.0 0.0308 1.7631 -5.07240 4.5369   1506 THEIRHU1Q    
OVILLA51 OVILLA21 1 0 116.0 232.0 300.0 0.0811 5.5880 -16.8000 5.9200   1493 LSRHU1       
OVILLA52 OVILLA22 2 0 116.0 232.0 300.0 0.0816 5.6150 -16.8000 5.9280   1493 LSRHU2       
OWEISS51 OWEISS21 2 0 116.0 232.0 110.0 0.1299 8.5375 -46.8665 1.8461   1095 WBRHU2       
OWEISS51 OWEISS59 1 8 110.0 110.0 120.0 0.0571 5.0413 -17.1774 9.9174    630 WBRHU1L      
OWEISS59 OWEISS21 1 8 110.0 230.0 120.0 0.0571 6.0497 -0.71020 0.7567    630 WBRHU1Q      
OWESTT12 OWESTT22 1 0 380.0 220.0 1000. 0.2987 21.601 -6.66150 1.7000   1443 WTRHU41      
OWESTT51 OWESTT22 1 0 120.0 230.0 180.0 0.0000 11.712 -0.22420 0.3514    865 WTHUM1       
OWESTT52 OWESTT22 2 0 115.0 230.0 80.00 0.0000 20.664 -1.27430 0.4334    402 WTHUM2       
OWIEN 21 OWIEN 11 1 0 220.0 380.0 600.0 0.2196 15.786 -16.0268 5.7088   1556 SORHU41      
OWIEN 21 OWIEN 11 2 0 220.0 380.0 600.0 0.2196 15.786 -16.0268 5.7088   1556 SORHU43      
OWIEN 51 OWIEN 21 3 8 110.0 220.0 200.0 0.1100 8.8320 -49.0830 5.7088   1050 SORHU3       
OWIEN 52 OWIEN 21 2 0 110.0 220.0 200.0 0.1100 8.8320 -49.0830 5.7088   1050 SORHU2       
OWIEN 53 OWIEN 21 1 0 110.0 220.0 200.0 0.0890 8.6510 -16.7530 5.7088   1050 SORHU1       
OWINO 52 OWINO 11 1 0 110.0 400.0 300.0 0.0820 7.2160 -6.89600 1.3031   1574 WNRHU41      
OWINO 53 OWINO 11 2 0 110.0 400.0 300.0 0.0820 7.1980 -6.90600 1.3031   1574 WNRHU42      
OWISU 51 OWISU 11 2 0 120.0 400.0 300.0 0.0810 7.8240 -68.4530 1.3031   1443 WSRHU42      
OWISU 52 OWISU 11 1 0 120.0 400.0 300.0 0.0820 7.3290 -61.3280 1.3031   1443 WSRHU41      
OWISU 53 OWISU 11 3 0 120.0 400.0 300.0 0.0810 7.7800 -89.4160 1.3031   1443 WSRHU43      
OYBBSF51 OYBBSF21 1 0 110.0 220.0 200.0 0.1103 8.2270 -49.1000 7.0500   1050 YFRHU1       
OYBBSF52 OYBBSF21 2 8 110.0 220.0 200.0 0.1131 8.1670 -23.8000 6.8600   1050 YFRHU2       
OZAYA 21 OZAYA 11 1 0 220.0 380.0 550.0 0.1773 15.609 -10.0555 2.6427   1427 ZYRHU41      
OZAYA 58 OZAYA 11 2 0 115.0 400.0 300.0 0.0808 7.4937 -8.39583 0.8375   1506 ZYRHU44      
OZAYA 58 OZAYA 52 1 0 115.0 115.0 300.0 0.0440 3.0193 -3.66016 4.3614   1506 ZYPST44      
OZAYA 59 OZAYA 11 1 0 115.0 400.0 300.0 0.0808 7.4937 -8.39583 0.8375   1506 ZYRHU43      
OZAYA 59 OZAYA 51 1 0 115.0 115.0 300.0 0.0440 3.0193 -3.66016 4.3614   1506 ZYPST43      
OZELL 11 OZELL 21 1 0 380.0 220.0 1200. 0.2257 19.736 -22.4514 1.0437   1732 ZZRHU41      
OZELL 11 OZELL 22 2 0 380.0 220.0 1200. 0.2257 19.736 -22.4514 1.0437   1732 ZZRHU42      
OZELL 51 OZELL 21 1 0 110.0 220.0 200.0 0.1772 7.9356 -46.7688 2.4306   1050 ZZRHU1       
OZELTW51 OZELTW21 1 0 116.0 232.0 220.0 0.1298 8.5374 -33.0822 1.3031   1095 ZERHU1       
OZELTW52 OZELTW21 2 0 116.0 232.0 220.0 0.1298 8.5374 -33.0822 1.3031   1095 ZERHU2       
OZURND51 OZURND11 2 0 110.0 380.0 300.0 0.0852 7.7360 -4.10000 5.8000   1549 ZDRHU42      
OZURND51 OZURND11 3 0 110.0 380.0 300.0 0.0852 7.7360 -4.10000 5.8000   1549 ZDRHU43      
OZURND52 OZURND11 1 0 110.0 380.0 300.0 0.0852 7.7360 -4.10000 5.8000   1549 ZDRHU41      
OZURND52 OZURND11 4 0 110.0 380.0 300.0 0.0852 7.7360 -4.10000 5.8000   1549 ZDRHU44      
PA.MIR11 PA.MIR21 4 8 400.0 220.0 450.0 0.5600 42.336 -2.70000 0.8438   1240              
PA.MIR11 PA.MIR21 5 0 400.0 219.0 450.0 0.5440 56.976 -0.59375 0.7062   1240              
PARMAM11 PARMAM21 1 0 400.0 220.0 450.0 0.5552 56.675 -0.65937 0.7375   1240              
PC.BRA31 PC.BRA21 1 0 150.0 220.0 250.0 0.1125 9.0900 -5.66667 2.0000    689              
PC.BRA31 PC.BRA21 2 0 150.0 220.0 250.0 0.1530 9.1080 -8.60444 1.7333    689              
PF.ALE11 PF.ALE31 4 0 400.0 150.0 250.0 1.4240 76.592 -3.45625 0.4562   1010              
PF.ALE11 PF.ALE31 5 0 400.0 150.0 250.0 1.4240 76.336 -2.39375 0.5188   1010              
PF.FER11 PF.FER31 5 0 400.0 150.0 450.0 0.6720 44.048 -7.05937 1.2656   1819              
PFALAG11 PFALAG12 5 0 400.0 400.0 450.0 0.3280 31.872 -2.72500 1.9750    779              
PFALAG11 PFALAG13 4 0 400.0 400.0 450.0 0.3280 31.872 -2.72500 1.9750    779              
PFALAG12 PFALAG31 5 0 400.0 149.0 450.0 0.3280 31.872 -2.72500 1.9750   2079              
PFALAG13 PFALAG31 4 0 400.0 149.0 450.0 0.3280 31.872 -2.72500 1.9750   2079              
PFANHO11 PFANHO21 4 0 400.0 220.0 450.0 0.5600 56.672 -0.67812 0.6750   1240              
PFANHO11 PFANHO21 5 0 400.0 220.0 450.0 0.6400 41.776 -2.36250 0.8438   1240              
PFANHO11 PFANHO21 6 0 400.0 220.0 450.0 0.6400 42.960 -2.86875 0.9000   1240              
PFUNDA11 PFUNDA21 1 0 400.0 220.0 450.0 0.7856 57.987 -2.29500 0.6188   1181              
PLAGOA11 PLAGOA21 1 0 400.0 220.0 450.0 0.5600 57.424 -0.71375 0.7062   1240              
PLAGOA11 PLAGOA21 2 0 400.0 220.0 450.0 0.5600 56.672 -0.67250 0.7625   1240              
PLAGOA11 PLAGOA21 3 0 400.0 220.0 450.0 0.5600 57.568 -0.68500 0.7312   1240              
PPALME11 PPALME31 2 0 400.0 150.0 450.0 0.6880 45.408 -9.16875 1.3813   1819              
PPALME11 PPALME31 3 0 400.0 150.0 450.0 0.6880 45.456 -10.7750 1.4062   1819              
PPARAI11 PPARAI21 3 0 400.0 220.0 450.0 0.5600 56.384 -0.81250 0.7200   1240              
PPEDRA11 PPEDRA12 1 8 400.0 400.0 450.0 0.3280 31.872 -2.72500 1.9750    779              
PPEDRA11 PPEDRA13 2 0 400.0 400.0 450.0 0.3280 31.872 -2.72500 1.9750    779              
PPEDRA12 PPEDRA31 1 0 400.0 149.0 450.0 0.3280 31.872 -2.72500 1.9750   2079              
PPEDRA13 PPEDRA31 2 0 400.0 149.0 450.0 0.3360 32.888 -6.18750 1.2375   2079              
PPEDRA41 PPEDRA31 4 0 130.0 145.0 140.0 0.0000 19.676 -3.37278 3.9645    566              
PPORTI11 PPORTI31 4 0 400.0 150.0 450.0 0.6880 55.808 -0.64687 1.1531   1819              
PR.MAI11 PR.MAI21 2 0 400.0 220.0 450.0 0.6560 44.336 -2.84375 0.9313   1240              
PR.MAI11 PR.MAI21 3 0 400.0 220.0 450.0 0.6720 44.672 -6.35625 0.9875   1240              
PRECAR11 PRECAR21 1 0 400.0 225.0 450.0 0.5920 41.664 -2.53125 0.8438   1240              
PRECAR11 PRECAR21 2 0 400.0 225.0 450.0 0.5760 41.984 -3.19813 0.8750   1240              
PRIBAD11 PRIBAD31 1 0 400.0 161.0 360.0 0.9600 71.328 -3.64375 0.8750   1455              
PRIBAD11 PRIBAD31 2 0 400.0 161.0 360.0 0.9600 71.328 -3.41875 0.9000   1455              
PSINES11 PSINES31 5 0 400.0 150.0 360.0 0.8640 55.232 -3.53125 0.9688   1455              
PSINES11 PSINES31 6 0 400.0 150.0 360.0 0.8960 54.448 -1.68750 0.8125   1455              
PTAVIR11 PTAVIR31 4 0 400.0 150.0 450.0 0.7040 55.648 -0.70312 1.1563   1819              
PTAVIR11 PTAVIR31 5 0 400.0 150.0 450.0 1.2096 55.648 -1.11125 0.4363   1819              
PVALDI21 PVALDI31 4 0 220.0 150.0 80.00 1.0164 42.567 -1.51240 0.5372    323              
PVERMO11 PVERMO21 2 0 400.0 234.0 450.0 0.6080 56.864 -0.69875 0.7062   1240              
PVERMO11 PVERMO21 3 0 400.0 234.0 450.0 0.5600 57.120 -0.70000 0.7037   1240              
PZEZER21 PZEZER31 0 8 220.0 150.0 150.0 0.5421 23.112 -11.1260 1.5806    577              
PZEZER21 PZEZER31 1 0 220.0 153.0 250.0 0.3252 19.350 -1.60124 0.7500   1010              
QBYST_1  QBYST_5  1 0 400.0 121.0 250.0 1.2400 79.220 -0.19000 0.4600    360 T402 BYST    
QBYST_1  QBYST_52 1 0 400.0 121.0 250.0 1.2400 79.220 -0.19000 0.4600    360 T401 BYST    
QKRIZ_1  QKRIZ_21 1 0 400.0 231.0 400.0 1.0676 40.386 -12.6756 1.3756    578 T401 KRIZ    
QLEME_1  QMLEME5  1 1 400.0 110.0 500.0 0.0300 -79.33 -5.80000 0.0300    722 LEME         
QLEME_21 QMLEME5  1 1 231.0 110.0 500.0 0.0300 40.390 -5.80000 0.0300   1250 LEMER        
QLEME_7  QMLEME5  1 1 27.00 110.0 180.0 0.0300 2.9900 -5.80000 0.0300   3060 LEME         
QPBYS_2  QPBYS_5  1 0 231.0 121.0 200.0 0.9298 22.525 -18.6500 1.8740    500 T201 PBYS    
QPBYS_2  QPBYS_52 1 0 231.0 121.0 200.0 0.9005 22.393 -18.6540 1.7990    500 T202 PBYS    
QSENI_2  QSENI_5  1 0 231.0 121.0 200.0 0.9405 22.819 -18.6350 1.9865    500 T201 SENI    
QSTUP_1  QSTUP_5  1 0 400.0 121.0 250.0 1.4336 63.343 -8.58000 1.7000    361 T401 STUP    
QSTUP_1  QSTUP_52 1 0 400.0 121.0 350.0 0.7310 59.927 -0.44600 0.5670    505 T402 STUP    
QSUCA_1  QSUCA_2  1 0 400.0 231.0 500.0 0.5000 42.140 -1.07000 0.6500    722 T401 SUCA    
QSUCA_2  QMSUCA5  1 0 230.0 121.0 200.0 0.4500 28.590 -1.74000 0.8200    525 T201 SUCA    
QVARI_1  QVARI_5  1 0 400.0 121.0 330.0 1.4337 62.092 -10.2900 0.6787    476 T401 VARI    
RAIUL15  RAIUL22  2 0 121.0 231.0 200.0 0.1244 7.2462 -27.1720 2.8448    954              
RAIUL25  RAIUL22  1 0 121.0 231.0 200.0 0.1775 7.3183 -109.046 7.1716    954              
RARA1D5  RARAD22  1 0 121.0 231.0 200.0 0.1775 7.3183 -109.046 7.1716    954              
RARA2D5  RARAD41  3 8 121.0 400.0 250.0 0.1827 9.3685 -75.8490 12.294   1192              
RARA4D1  RARAD22  1 0 400.0 231.0 400.0 1.0200 45.989 -12.3678 1.8125    577              
RAREF_5  RAREF22  1 0 121.0 231.0 200.0 0.1775 7.3183 -109.046 7.1716    954              
RAREF_5  RARF222  2 8 121.0 231.0 200.0 0.1244 7.1730 -27.2161 2.3864    954              
RBACS_5  RBACS41  1 8 121.0 400.0 250.0 0.1078 9.3755 -85.1842 5.7288   1192              
RBAMA15  RBAM122  1 0 121.0 231.0 200.0 0.1244 7.2462 -27.1738 2.8277    954              
RBAMA25  RBAMA22  2 0 121.0 231.0 200.0 0.1272 7.2828 -3.16019 2.6091    954              
RBARB25  RBARB22  2 0 121.0 231.0 200.0 0.1257 7.1217 -2.82254 2.9711    954              
RBARB_5  RBAR122  1 0 121.0 231.0 200.0 0.1257 7.1217 -2.82254 2.9711    954              
RBARUM5  RBARU22  1 0 121.0 231.0 200.0 0.1775 7.3183 -109.046 7.1716    954              
RBORZ_5  RGUTI22  1 0 121.0 231.0 200.0 0.1775 7.3183 -109.046 7.1716    954              
RBRAD15  RBRDN12  1 0 121.0 231.0 200.0 0.1098 7.0341 -27.1928 2.6385    954              
RBRAD25  RBRDN22  2 0 121.0 231.0 200.0 0.1281 7.0412 -27.1470 3.0736    954              
RBRAD41  RBRDN12  3 0 400.0 231.0 400.0 0.4800 45.757 -2.45566 0.4688    577              
RBRASA5  RBRAS41  1 0 121.0 400.0 250.0 0.1171 9.6038 -50.8959 5.8056   1192              
RBRASB5  RBRS241  2 8 121.0 400.0 250.0 0.1171 9.6038 -50.8959 5.8056   1192              
RBRAZ41  RBRAZ12  3 0 400.0 231.0 400.0 0.4920 47.597 -4.97797 0.4688    577              
RBRAZA5  RBRAZ12  1 0 121.0 231.0 200.0 0.1775 7.3183 -109.046 7.1716    954              
RBRAZB5  RBRAZ22  2 0 121.0 231.0 200.0 0.1255 7.4512 -27.0886 3.5517    954              
RBRD241  RBRDN22  4 0 400.0 231.0 400.0 0.4800 45.637 -2.45566 0.4688    577              
RBUC141  RBUC122  3 0 400.0 231.0 400.0 0.5100 51.997 -4.96234 0.6125    577              
RBUC241  RBUCU22  4 0 400.0 231.0 400.0 0.5100 51.997 -4.96234 0.6125    577              
RBUCU15  RBUC122  1 0 121.0 231.0 200.0 0.1157 7.3196 -3.90215 3.8249    954              
RBUCU25  RBUCU22  2 0 121.0 231.0 200.0 0.1157 7.3196 -27.0514 3.8249    954              
RCALF25  RCALF22  1 0 121.0 231.0 200.0 0.1775 7.3183 -109.046 7.1716    954              
RCERN15  RCERN41  1 0 121.0 400.0 250.0 0.1827 9.3685 -75.8490 12.294   1192              
RCERN25  RCERN41  2 0 121.0 400.0 250.0 0.1827 9.3685 -75.8490 12.294   1192              
RCETA15  RCETA22  1 0 121.0 231.0 200.0 0.1775 7.3183 -109.046 7.1716    954              
RCJFL15  RCJFL22  1 8 121.0 231.0 200.0 0.1301 7.1583 -2.81534 2.9779    954              
RCJFL25  RCJF222  2 0 121.0 231.0 200.0 0.1244 7.1730 -10.7058 2.7956    954              
RCLE2_5  RCLEST1  1 0 121.0 400.0 250.0 0.1827 9.3685 -75.8490 12.294   1192              
RCONS15  RCON1S1  1 0 121.0 400.0 250.0 0.1827 9.3685 -75.8490 12.294   1192              
RCONS25  RCON2S1  2 0 121.0 400.0 250.0 0.1827 9.3685 -75.8490 12.294   1192              
RCRAI15  RCRA222  1 0 121.0 231.0 200.0 0.1238 7.1730 -27.1927 2.6398    954              
RCRAI25  RCRA212  1 8 121.0 231.0 200.0 0.1244 8.6373 -27.2146 2.4035    954              
RCTRZ_5  RCTRZ22  1 0 121.0 231.0 200.0 0.1268 7.3926 -9.92688 2.5340    954              
RDIRS25  RDIRS41  1 8 121.0 400.0 250.0 0.1909 9.4854 -103.516 11.557   1192              
RDOMN25  RDOMN41  3 0 121.0 400.0 250.0 0.1113 9.8967 -21.3555 6.0570   1192              
RDOMNA5  RDOMN41  1 0 121.0 400.0 250.0 0.1113 10.014 -21.7126 6.0488   1192              
RDOMNB5  RDOM241  2 0 121.0 400.0 250.0 0.1113 9.8967 -21.1682 6.0911   1192              
RDRGO25  RDRGO11  1 0 121.0 400.0 250.0 0.1827 9.3685 -75.8490 12.294   1192              
RDRO2B5  RDRB222  2 8 121.0 231.0 200.0 0.1318 7.0411 -27.1470 3.0736    954              
RDROB_5  RDRB212  1 8 121.0 231.0 200.0 0.1318 7.0411 -27.1470 3.0736    954              
RDUMB25  RDUMB22  2 0 121.0 231.0 200.0 0.1775 7.3183 -109.046 7.1716    954              
RDUMB_5  RDUM122  1 8 121.0 231.0 200.0 0.1775 7.3183 -109.046 7.1716    954              
RFACA15  RFACA_1  1 0 115.0 400.0 280.0 0.1287 7.2726 -26.7590 6.4423   1192              
RFCSV_5  RFCSV22  1 0 121.0 231.0 200.0 0.1775 7.3183 -109.046 7.1716    954              
RFILE_5  RFILE22  1 8 121.0 231.0 200.0 0.1574 7.7362 -109.046 7.1716    954              
RFINT22  RFINT_5  1 0 225.0 123.0 200.0 0.6138 27.837 -13.6707 2.0741    513              
RFUND15  RFUD212  1 0 121.0 231.0 400.0 0.0476 4.3188 -15.8717 4.0981   1908              
RFUND25  RFUD222  2 0 121.0 231.0 400.0 0.0476 4.3188 -15.8717 4.0981   1908              
RGHE2_5  RGHEO22  2 0 121.0 231.0 200.0 0.1244 7.2462 -10.5690 2.7785    954              
RGHEO_5  RGHEO22  1 8 121.0 231.0 200.0 0.1255 7.2975 -40.8864 2.7799    954              
RGHIZA5  RGHZ222  2 0 121.0 231.0 200.0 0.1775 7.3183 -109.046 7.1716    954              
RGHIZB5  RGHIZ22  1 0 121.0 231.0 200.0 0.1244 7.1730 -11.1015 2.9021    954              
RGIA1L5  RGIAL11  3 8 121.0 400.0 250.0 0.1171 9.2934 -85.1790 5.8056   1192              
RGIA2L5  RGIAL21  4 0 121.0 400.0 250.0 0.1792 9.6907 -67.1857 12.294   1192              
RGRAD_5  RGRAD22  1 0 121.0 231.0 200.0 0.1775 7.3183 -109.046 7.1716    954              
RGRAD_5  RGRAD22  2 8 121.0 231.0 200.0 0.1775 7.3183 -109.046 7.1716    954              
RGUTI41  RGUTIN2  5 0 400.0 231.0 400.0 0.6560 42.515 -4.98496 0.3875    577              
RGUTI41  RGUTIN2  6 0 400.0 231.0 400.0 0.6560 42.435 -4.98496 0.3875    577              
RGUTI_5  RGUTIN2  3 8 121.0 231.0 200.0 0.1267 7.2462 -27.0953 3.5004    954              
RGUTI_5  RGUTIN2  4 0 121.0 231.0 200.0 0.1255 7.2023 -27.1079 3.4014    954              
RHAS1_5  RHAS122  1 0 121.0 231.0 200.0 0.1275 7.1730 -10.8145 2.9185    954              
RHAS2_5  RHASD22  2 8 121.0 231.0 200.0 0.1244 7.2462 -10.6759 2.9076    954              
RIASI15  RIASI22  1 0 121.0 231.0 200.0 0.1288 7.3120 -68.2321 3.0736    954              
RIASI25  RIAS222  2 8 121.0 231.0 200.0 0.1775 7.3183 -109.046 7.1716    954              
RIAZU25  RIAZ222  2 0 121.0 231.0 200.0 0.1244 7.2462 -10.5669 2.7867    954              
RIAZUA5  RIAZ212  1 8 121.0 231.0 200.0 0.1244 7.1730 -10.9438 2.9636    954              
RIER141  RIERN22  1 0 400.0 231.0 400.0 0.8400 43.312 -4.95674 0.6563    577              
RIERN25  RIERN22  2 0 121.0 231.0 200.0 0.1775 7.3183 -109.046 7.1716    954              
RIERN41  RIERN22  2 0 400.0 231.0 400.0 0.5120 47.197 -3.57372 0.4341    577              
RISA1_5  RISAL22  1 0 121.0 231.0 200.0 0.1299 7.3486 -27.0610 3.7566    954              
RISA2_5  RISA222  2 8 121.0 231.0 200.0 0.1261 7.2462 -27.1312 3.2102    954              
RLAC421  RLAC222  4 0 400.0 231.0 400.0 0.4870 47.558 -4.98174 0.4269    577              
RLACS15  RLAC212  1 0 121.0 231.0 200.0 0.1237 7.3927 -27.2065 2.4930    954              
RLACS25  RLAC222  2 0 121.0 231.0 200.0 0.1237 7.3927 -27.2065 2.4930    954              
RLACS41  RLAC212  3 0 400.0 231.0 400.0 0.4864 47.518 -4.98290 0.4131    577              
RLOTR_5  RLOTR22  1 0 121.0 231.0 150.0 0.2050 11.711 -51.1531 2.7321    954              
RMEDG15  RMEDG41  1 8 121.0 400.0 250.0 0.1827 9.3685 -75.8490 12.294   1192              
RMEDG15  RMEDG41  2 0 121.0 400.0 250.0 0.1827 9.3685 -75.8490 12.294   1192              
RMIN241  RMINT12  4 8 400.0 231.0 400.0 0.5448 47.277 -4.97797 0.4688    577              
RMINT41  RMINT22  3 0 400.0 231.0 400.0 0.5404 47.117 -4.97797 0.4688    577              
RMINT_5  RMINT12  1 0 121.0 231.0 200.0 0.1221 7.2170 -27.1842 2.7252    954              
RMINT_5  RMINT22  2 8 121.0 231.0 200.0 0.1214 7.2756 -27.1903 2.6638    954              
RMOST_5  RMOST22  1 0 121.0 231.0 200.0 0.1775 7.3183 -109.046 7.1716    954              
RMUNV15  RMUNV22  1 0 121.0 231.0 200.0 0.1244 7.2462 -11.1128 2.8584    954              
RORAD_5  RORA141  1 0 121.0 400.0 250.0 0.1094 9.4457 -85.1836 5.7373   1192              
RORAD_5  RORAD41  2 0 121.0 400.0 250.0 0.1215 9.5979 -67.6945 9.0841   1192              
RPARO_5  RPARO22  1 0 121.0 231.0 200.0 0.1255 7.4512 -27.0886 3.5517    954              
RPDF241  RPDF222  2 0 400.0 231.0 500.0 0.4608 40.637 -4.33012 0.6250    721              
RPDFE41  RPDF212  3 0 400.0 231.0 500.0 0.5133 40.893 -6.22257 0.5848    721              
RPDFE41  RPDF222  1 0 400.0 231.0 500.0 0.4608 40.637 -4.33012 0.6250    721              
RPELI25  RPEL241  2 0 121.0 400.0 250.0 0.1827 9.3685 -75.8490 12.294   1192              
RPELI_5  RPELI41  1 0 121.0 400.0 250.0 0.1827 9.3685 -75.8490 12.294   1192              
RPESTB5  RPEST22  2 0 121.0 231.0 200.0 0.1244 7.1730 -27.2062 2.4964    954              
RPEST_5  RPEST12  1 8 121.0 231.0 200.0 0.1775 7.3183 -109.046 7.1716    954              
RPITS_5  RPITS22  1 0 121.0 231.0 200.0 0.1775 7.3183 -109.046 7.1716    954              
RRAHM15  RRAH141  1 0 121.0 400.0 250.0 0.1090 9.9377 -59.4026 6.5589   1192              
RRAHM15  RRAHM41  2 0 121.0 400.0 250.0 0.1090 9.9377 -59.4026 6.5589   1192              
RRESI15  RRESI12  1 0 121.0 231.0 200.0 0.1775 7.3183 -109.046 7.1716    954              
RRESI25  RRESI22  2 8 121.0 231.0 200.0 0.1025 7.0050 -27.1509 3.0390    954              
RRIUR15  RRIUR22  1 0 121.0 231.0 200.0 0.1258 7.1730 -27.1981 2.5832    954              
RROMN_5  RROMN41  1 0 121.0 400.0 250.0 0.1109 9.3754 -85.1878 5.6758   1192              
RROSI41  RROSI22  1 0 400.0 231.0 400.0 0.4920 47.597 -4.97797 0.4688    577              
RSACA_5  RSACA22  1 0 121.0 231.0 200.0 0.1775 7.3183 -109.046 7.1716    954              
RSALJ_5  RSALJ22  1 0 121.0 231.0 200.0 0.1244 7.3487 -27.1470 3.0736    954              
RSARD_5  RSARD22  1 0 121.0 231.0 200.0 0.1567 7.2895 -34.8537 6.8301    954              
RSIBI15  RSIBI41  3 0 121.0 400.0 250.0 0.1120 9.8967 -21.7234 6.0098   1192              
RSIBI25  RSIBI41  4 0 121.0 400.0 250.0 0.1124 10.014 -9.80903 6.8301   1192              
RSIBI41  RSIB212  5 0 400.0 231.0 400.0 0.6020 43.676 -4.98591 0.3750    577              
RSIBI41  RSIB222  6 0 400.0 231.0 400.0 0.6020 43.676 -4.98591 0.3750    577              
RSLAT41  RSLAT22  1 8 400.0 231.0 400.0 0.7000 42.794 -4.98496 0.3875    577              
RSLAT41  RSLAT22  2 0 400.0 231.0 400.0 0.7000 42.794 -4.98496 0.3875    577              
RSMIR15  RSMIR41  1 0 121.0 400.0 250.0 0.1134 9.9552 -20.8319 6.0249   1192              
RSMIRI5  RSMI2R1  2 8 121.0 400.0 213.0 0.2543 10.995 -64.3020 12.294   1192              
RSTEJ_5  RSTEJ22  1 0 121.0 231.0 200.0 0.1244 7.3927 -27.1885 2.6822    954              
RSTLP_5  RSTLP22  1 0 121.0 231.0 200.0 0.1769 7.1719 -54.0555 7.9776    954              
RSTUP15  RSTU141  1 0 121.0 400.0 250.0 0.1090 9.9377 -59.4026 6.5589   1192              
RSTUP15  RSTUP41  2 0 121.0 400.0 250.0 0.1090 9.9377 -59.4026 6.5589   1192              
RSTUP22  RSTUP_5  1 0 231.0 121.0 200.0 0.4706 26.516 -0.75629 0.8321    499              
RSTUP25  RSTU141  3 0 121.0 400.0 250.0 0.1090 9.9377 -59.4026 6.5589   1192              
RSUCE15  RSUCE22  1 0 121.0 231.0 200.0 0.1775 7.3183 -54.1683 7.1716    954              
RSUCE25  RSUCE41  1 0 121.0 400.0 250.0 0.1130 9.3754 -85.1847 5.7222   1192              
RTELEB5  RTELE22  1 0 121.0 231.0 200.0 0.1775 7.3183 -109.046 7.1716    954              
RTIHA_5  RTIHA22  1 0 121.0 231.0 100.0 0.4026 14.635 -54.4604 4.4396    477              
RTIM1A5  RTIMI12  1 0 121.0 231.0 200.0 0.1291 7.2754 -2.75639 3.0326    954              
RTIMI_5  RTIMI22  2 0 121.0 231.0 200.0 0.1775 7.3183 -109.046 7.1716    954              
RTIRG_5  RTARGB2  1 0 121.0 231.0 200.0 0.1244 7.2462 -27.1729 2.8359    954              
RTIRG_5  RTARGB2  2 0 121.0 231.0 200.0 0.1775 7.3183 -109.046 7.1716    954              
RTMAG35  RTMAG22  1 0 121.0 231.0 200.0 0.1244 7.1730 -9.12944 2.3441    954              
RTMAG35  RTMAG22  3 8 121.0 231.0 200.0 0.1775 7.3183 -109.046 7.1716    954              
RTMAG35  RTMG222  2 8 121.0 231.0 200.0 0.1775 7.3183 -109.046 7.1716    954              
RTRGJ_5  RTRGJ22  1 8 121.0 231.0 200.0 0.1775 7.3183 -109.046 7.1716    954              
RTULC15  RTULC41  1 0 121.0 400.0 250.0 0.1181 9.7151 -28.4595 5.7168   1192              
RTULC15  RTULC41  2 0 121.0 400.0 250.0 0.1181 9.7151 -28.4595 5.7168   1192              
RTULC25  RTULC41  3 0 121.0 400.0 250.0 0.1181 9.7151 -28.4595 5.7168   1192              
RTVER15  RTVER41  2 0 121.0 400.0 250.0 0.1090 9.9377 -59.4026 6.5589   1192              
RTVER15  RTVER41  3 0 121.0 400.0 250.0 0.1090 9.9377 -59.4026 6.5589   1192              
RTVER25  RTVR421  1 8 121.0 400.0 250.0 0.1094 9.4457 -85.1836 5.7373   1192              
RUNGH15  RUNG222  2 0 121.0 231.0 200.0 0.1244 7.1730 -27.1956 2.6098    954              
RUNGH25  RUNG212  1 0 121.0 231.0 200.0 0.1244 7.1730 -10.8091 2.9383    954              
RURE241  RURE212  1 0 400.0 231.0 400.0 1.0200 45.989 -12.3678 1.8125    577              
RUREC_5  RUREC22  1 0 121.0 231.0 200.0 0.1228 7.1730 -8.98799 2.3455    954              
RVETI15  RVETI22  1 0 121.0 231.0 200.0 0.1244 7.2462 -10.7250 2.7211    954              
SAIROL71 SAIROL22 1 0 27.00 243.0 45.00 0.0504 1.8457 -43.7400 23.490    962 1_TRAI2021__ 
SAIROL72 SAIROL23 2 8 27.00 243.0 45.00 0.0504 1.8457 -43.7400 23.490    962 2_TRAI2022__ 
SBASSE2T SBASSE12 1 0 253.0 420.0 400.0 0.0815 7.1065 0.000000 0.0000    913 1_T3BA3201_Y 
SBASSE2T SBASSE21 1 0 253.0 253.0 400.0 0.0815 7.1065 0.000000 0.0000    913 1_T3BA3201_X 
SBASSE2T SBASSE61 1 0 253.0 68.60 100.0 1.3570 90.429 -0.00279 0.0006    228 1_T3BA3201_Z 
SBATIA11 SBATIA71 1 8 412.0 25.28 110.0 4.1600 186.88 -2.56276 0.3828    154 1_TRBZ30G1__ 
SBATIA16 SBATIA72 2 0 412.0 25.28 110.0 4.1600 186.88 -2.56276 0.3828    154 2_TRBZ30G2__ 
SBATIA71 SBATIA22 1 0 25.77 236.0 100.0 0.0057 0.6927 -683.378 112.36   2241 1_TRBZ20G1__ 
SBENKE2T SBENKE12 1 0 247.0 400.0 600.0 0.0765 4.6215 0.000000 0.0000   1403 1_T3BK3201_Y 
SBENKE2T SBENKE21 1 0 247.0 247.0 600.0 0.0765 4.6215 0.000000 0.0000   1403 1_T3BK3201_X 
SBENKE2T SBENKE61 1 0 247.0 70.00 114.6 0.1712 36.767 -0.00589 0.0033    268 1_T3BK3201_Z 
SBEZNA2T SBEZNA12 1 0 247.0 420.0 800.0 0.0547 4.0645 0.000000 0.0000   1870 1_T3BE3201_Y 
SBEZNA2T SBEZNA21 1 0 247.0 247.0 800.0 0.0547 4.0645 0.000000 0.0000   1870 1_T3BE3201_X 
SBEZNA2T SBEZNA71 1 0 247.0 28.00 208.5 0.7464 63.043 -4.29269 0.8996    487 1_T3BE3201_Z 
SBICKI1T SBICKI11 1 0 400.0 400.0 400.0 0.2795 17.765 0.000000 0.0000    577 1_T3BI3232_X 
SBICKI1T SBICKI22 1 0 400.0 237.0 400.0 0.2795 17.765 0.000000 0.0000    577 1_T3BI3232_Y 
SBICKI1T SBICKI61 1 0 400.0 68.60 65.20 2.3985 121.53 -0.00047 0.0006     94 1_T3BI3232_Z 
SBICKI1U SBICKI12 2 0 400.0 400.0 400.0 0.2712 17.698 0.000000 0.0000    577 2_T3BI3231_X 
SBICKI1U SBICKI21 2 0 400.0 237.0 400.0 0.2712 17.698 0.000000 0.0000    577 2_T3BI3231_Y 
SBICKI1U SBICKI62 2 0 400.0 68.60 120.0 2.4441 121.29 -0.00077 0.0006    173 2_T3BI3231_Z 
SBREIT1T SBREIT11 1 0 400.0 400.0 1000. 0.1098 9.0535 0.000000 0.0000   1444 1_T3BR3202_X 
SBREIT1T SBREIT22 1 0 400.0 249.0 1000. 0.1098 9.0535 0.000000 0.0000   1444 1_T3BR3202_Y 
SBREIT1T SBREIT71 1 0 400.0 27.00 200.0 1.2156 82.071 -0.00197 0.0012    289 1_T3BR3202_Z 
SCAVER71 SCAVER21 1 8 28.13 240.0 67.00 0.0360 1.4447 -84.4686 44.783   1376 1_TRCV2001__ 
SCAVER72 SCAVER21 2 0 28.13 240.0 67.00 0.0360 1.4447 -84.4686 44.783   1376 2_TRCV2002__ 
SCHAMO1T SCHAMO16 1 0 400.0 400.0 600.0 0.2261 13.773 0.000000 0.0000    866 1_T3CA3201_X 
SCHAMO1T SCHAMO25 1 0 400.0 247.0 600.0 0.2261 13.773 0.000000 0.0000    866 1_T3CA3201_Y 
SCHAMO1T SCHAMO71 1 0 400.0 27.00 180.0 1.6872 112.90 -0.00082 0.0004    260 1_T3CA3201_Z 
SCHATE2T SCHATE13 1 0 247.0 420.0 450.0 0.0917 6.6080 0.000000 0.0000   1052 1_T3CB3231_Y 
SCHATE2T SCHATE22 1 0 247.0 247.0 450.0 0.0917 6.6080 0.000000 0.0000   1052 1_T3CB3231_X 
SCHATE2T SCHATE71 1 0 247.0 28.40 97.50 0.7237 59.451 -0.00415 0.0014    228 1_T3CB3231_Z 
SCHIPP2T SCHIPP11 1 0 247.0 420.0 800.0 0.0526 3.7250 0.000000 0.0000   1870 1_T3CI3201_Y 
SCHIPP2T SCHIPP21 1 0 247.0 247.0 800.0 0.0526 3.7250 0.000000 0.0000   1870 1_T3CI3201_X 
SCHIPP2T SCHIPP71 1 0 247.0 27.10 155.7 0.5323 53.849 -0.00715 0.0020    364 1_T3CI3201_Z 
SGABI_21 SGABI_71 1 0 235.0 27.42 24.00 8.6210 264.46 -0.81981 0.2282     59 1_TRGB20T1__ 
SGOESG2T SGOESG12 1 0 247.0 400.0 1000. 0.0338 3.2185 0.000000 0.0000   2338 1_T3GO3201_Y 
SGOESG2T SGOESG24 1 0 247.0 247.0 1000. 0.0338 3.2185 0.000000 0.0000   2338 1_T3GO3201_X 
SGOESG2T SGOESG71 1 0 247.0 27.00 201.0 0.3382 23.145 -0.83148 0.6230    470 1_T3GO3201_Z 
SGONDO21 SGONDO71 1 0 240.0 26.12 52.00 1.4629 61.074 -0.00054 0.0011    125 1_TRGN20T8__ 
SHAND171 SHANDE21 1 0 27.00 238.0 56.00 0.0398 1.6679 -17.0942 45.844   1198 1_TRHD2011__ 
SHAND172 SHANDE22 2 8 27.00 238.0 56.00 0.0449 1.6718 -48.9516 59.053   1198 2_TRHD2012__ 
SHAND271 SHANDE21 3 0 27.00 238.0 70.00 0.0290 1.3462 -21.7563 60.607   1497 3_TRHD2021__ 
SHAND272 SHANDE22 4 0 27.00 238.0 70.00 0.0287 1.3282 -24.8643 59.053   1497 4_TRHD2022__ 
SHAND273 SHANDE24 5 0 27.00 233.0 106.0 0.0161 0.8575 -284.477 59.576   2267 5_TRHD2023__ 
SHAND274 SHANDE21 6 0 27.00 238.0 70.00 0.0287 1.3269 -24.8643 59.053   1497 6_TRHD2031__ 
SINNER2T SINNER21 1 0 246.0 246.0 250.0 0.2587 11.752 0.000000 0.0000    587 1_T3IK2102_X 
SINNER2T SINNER34 1 0 246.0 153.0 250.0 0.2587 11.752 0.000000 0.0000    587 1_T3IK2102_Y 
SINNER2T SINNER61 1 0 246.0 82.88 40.00 9.8962 98.618 -0.00145 0.0004     94 1_T3IK2102_Z 
SINNER2U SINNER23 2 0 246.0 246.0 250.0 0.2286 10.570 0.000000 0.0000    587 2_T3IK2103_X 
SINNER2U SINNER36 2 0 246.0 162.0 250.0 0.2286 10.570 0.000000 0.0000    587 2_T3IK2103_Y 
SINNER2U SINNER71 2 0 246.0 30.15 40.00 8.8196 68.611 -0.00342 0.0014     94 2_T3IK2103_Z 
SLAUFE2T SLAUFE12 1 0 247.0 420.0 800.0 0.0942 4.0845 0.000000 0.0000   1870 1_T3LF3231_Y 
SLAUFE2T SLAUFE21 1 0 247.0 247.0 800.0 0.0942 4.0845 0.000000 0.0000   1870 1_T3LF3231_X 
SLAUFE2T SLAUFE71 1 0 247.0 28.00 155.4 0.6580 62.787 -0.00201 0.0011    363 1_T3LF3231_Z 
SLAVOR2T SLAVOR13 1 0 247.0 420.0 800.0 0.0542 3.8130 0.000000 0.0000   1870 1_T3LA3231_Y 
SLAVOR2T SLAVOR22 1 0 247.0 247.0 800.0 0.0542 3.8130 0.000000 0.0000   1870 1_T3LA3231_X 
SLAVOR2T SLAVOR71 1 0 247.0 29.70 155.2 0.7746 58.279 -0.00679 0.0028    363 1_T3LA3231_Z 
SMANNO31 SMANNO21 1 0 155.0 245.0 400.0 0.0869 5.5315 -1.44410 2.6958   1490 1_TRMO2101__ 
SMANNO32 SMANNO21 2 0 156.0 245.0 400.0 0.0769 5.5260 -1.59090 1.9535   1481 2_TRMO2102__ 
SMAPRA71 SMAPRT71 1 0 27.00 27.00 115.0 0.0133 0.6181 -0.15768 0.0000   2460 1_TRMA0011__ 
SMAPRA72 SMAPRT71 2 0 27.00 27.00 115.0 0.0133 0.6181 -0.15768 0.0000   2460 2_TRMA0012__ 
SMAPRA73 SMAPRT71 3 0 27.00 27.00 115.0 0.0133 0.6181 -0.15768 0.0000   2460 3_TRMA0013__ 
SMAPRT71 SMAPRA11 1 0 27.00 415.0 300.0 0.0015 0.0687 -1233.22 278.77   6415 1_TRMA3031__ 
SMENDR3T SMENDR11 1 0 155.0 400.0 400.0 0.0538 3.4850 0.000000 0.0000   1490 1_T3MM3104_Y 
SMENDR3T SMENDR32 1 0 155.0 155.0 400.0 0.0538 3.4850 0.000000 0.0000   1490 1_T3MM3104_X 
SMENDR3T SMENDR71 1 0 155.0 25.59 80.00 0.3587 23.134 -0.00384 0.0039    298 1_T3MM3104_Z 
SMETTL1T SMETTL11 1 0 400.0 400.0 600.0 0.2393 13.790 0.000000 0.0000    866 1_T3MT3201_X 
SMETTL1T SMETTL22 1 0 400.0 247.0 600.0 0.2393 13.790 0.000000 0.0000    866 1_T3MT3201_Y 
SMETTL1T SMETTL61 1 0 400.0 70.00 114.6 2.1464 110.70 -0.00073 0.0005    165 1_T3MT3201_Z 
SMUEHB2T SMUEHB11 1 8 247.0 420.0 800.0 0.0444 3.7920 0.000000 0.0000   1870 1_T3MU3201_Y 
SMUEHB2T SMUEHB22 1 8 247.0 247.0 800.0 0.0444 3.7920 0.000000 0.0000   1870 1_T3MU3201_X 
SMUEHB2T SMUEHB71 1 8 247.0 27.00 155.0 0.3865 43.577 -0.01589 0.0115    362 1_T3MU3201_Z 
SNDDRA71 SNDDRA12 1 0 26.66 405.0 175.0 0.0046 0.5686 -586.060 408.40   3790 1_TRND30G1__ 
SNDDRA72 SNDDRA12 2 0 26.66 405.0 175.0 0.0046 0.5686 -586.060 408.40   3790 2_TRND30G2__ 
SNDDRA73 SNDDRA12 3 0 26.66 405.0 175.0 0.0046 0.5686 -586.060 408.40   3790 3_TRND30G3__ 
SNDDRA74 SNDDRA11 4 0 26.66 405.0 175.0 0.0046 0.5686 -586.060 408.40   3790 4_TRND30G4__ 
SNDDRA75 SNDDRA11 5 0 26.66 405.0 175.0 0.0046 0.5686 -586.060 408.40   3790 5_TRND30G5__ 
SNDDRA76 SNDDRA11 6 0 26.66 405.0 175.0 0.0046 0.5686 -586.060 408.40   3790 6_TRND30G6__ 
SPECCI71 SPECCI22 1 0 28.13 240.0 67.00 0.0365 1.4351 -84.4686 42.962   1376 1_TRPC2001__ 
SPRADE1A SPRADE51 1 0 410.0 110.0 90.00 8.3355 215.47 -0.02447 0.0194    127 1_TRPR3101__ 
SPRADE1A SPRADE52 2 0 410.0 110.0 90.00 8.3355 215.47 -0.02447 0.0194    127 2_TRPR3102__ 
SPRADE1T SPRADE15 1 0 420.0 420.0 180.0 4.0111 129.27 -1.35226 0.2986    247 1_T3PR3002_X 
SPRADE1T SPRADE71 1 0 420.0 27.00 90.00 16.044 199.10 0.000000 0.0000    124 1_T3PR3002_Y 
SPRADE1T SPRADE72 1 0 420.0 27.00 90.00 16.044 199.10 0.000000 0.0000    124 1_T3PR3002_Z 
SPRADE1U SPRADE15 2 0 420.0 420.0 180.0 4.0111 129.51 -0.00081 0.0005    247 2_T3PR3004_X 
SPRADE1U SPRADE73 2 0 420.0 27.00 90.00 16.044 199.10 0.000000 0.0000    124 2_T3PR3004_Y 
SPRADE1U SPRADE74 2 0 420.0 27.00 90.00 16.044 199.10 0.000000 0.0000    124 2_T3PR3004_Z 
SREALT71 SROTHE31 1 0 27.00 157.0 16.50 0.1998 4.3890 -113.609 27.591    353 1_TRRH1016__ 
SROBIE71 SROBIE21 1 0 28.13 240.0 93.00 0.0282 1.1137 -117.237 32.331   1909 1_TRRB2001__ 
SROBIE73 SROBIE21 2 0 28.13 241.0 93.00 0.0285 1.1346 -116.747 32.895   1909 2_TRRB2002__ 
SROMAN2T SROMAN16 1 0 247.0 420.0 800.0 0.0545 4.0870 0.000000 0.0000   1870 1_T3RM3201_Y 
SROMAN2T SROMAN21 1 0 247.0 247.0 800.0 0.0545 4.0870 0.000000 0.0000   1870 1_T3RM3201_X 
SROMAN2T SROMAN71 1 0 247.0 28.00 208.5 0.7674 63.035 -0.00856 0.0023    487 1_T3RM3201_Z 
SROTHE2T SROTHE22 1 0 241.0 241.0 125.0 0.1549 17.617 0.000000 0.0000    299 1_T3RH2101_X 
SROTHE2T SROTHE31 1 0 241.0 161.0 125.0 0.1549 17.617 0.000000 0.0000    299 1_T3RH2101_Y 
SROTHE2T SROTHE73 1 0 241.0 27.00 105.0 0.2195 18.794 -0.00425 0.0007    252 1_T3RH2101_Z 
SROTHE2U SROTHE21 2 0 241.0 241.0 125.0 0.1549 17.617 0.000000 0.0000    299 2_T3RH2102_X 
SROTHE2U SROTHE31 2 0 241.0 161.0 125.0 0.1549 17.617 0.000000 0.0000    299 2_T3RH2102_Y 
SROTHE2U SROTHE71 2 0 241.0 27.00 105.0 0.2195 18.794 -0.00425 0.0007    252 2_T3RH2102_Z 
SROTHE2V SREALT71 3 0 241.0 27.00 35.00 1.9755 52.562 -0.00546 0.0007     84 3_T3RH2103_Z 
SROTHE2V SROTHE22 3 0 241.0 241.0 160.0 0.0948 11.056 0.000000 0.0000    383 3_T3RH2103_X 
SROTHE2V SROTHE32 3 0 241.0 150.0 160.0 0.0948 11.056 0.000000 0.0000    383 3_T3RH2103_Y 
SSAREL21 SSAREL51 1 0 255.0 120.0 160.0 0.9934 57.032 -1.18920 0.2414    362 1_TRSR2122__ 
SSILS_1T SSILS_12 1 0 420.0 420.0 600.0 0.3344 18.919 0.000000 0.0000    825 1_T3SL3201_X 
SSILS_1T SSILS_21 1 0 420.0 240.0 480.0 0.3344 18.919 0.000000 0.0000    660 1_T3SL3201_Y 
SSILS_1T SSILS_71 1 0 420.0 28.35 145.0 1.7984 126.50 -0.34925 0.2839    199 1_T3SL3201_Z 
SSILS_1U SSILS_12 2 0 420.0 420.0 600.0 0.3243 18.936 0.000000 0.0000    825 2_T3SL3202_X 
SSILS_1U SSILS_23 2 0 420.0 240.0 480.0 0.3243 18.936 0.000000 0.0000    660 2_T3SL3202_Y 
SSILS_1U SSILS_72 2 0 420.0 28.35 145.0 1.8228 126.08 -0.00056 0.0004    199 2_T3SL3202_Z 
SSOAZZ1T SSOAZZ11 2 0 400.0 400.0 400.0 0.3493 19.121 0.000000 0.0000    577 2_T3SZ3202_X 
SSOAZZ1T SSOAZZ21 2 0 400.0 242.0 400.0 0.3493 19.121 0.000000 0.0000    577 2_T3SZ3202_Y 
SSOAZZ1T SSOAZZ71 2 0 400.0 27.00 120.0 2.9601 147.38 -0.00039 0.0003    173 2_T3SZ3202_Z 
SSOAZZ22 SSOAZZ11 1 0 242.0 400.0 366.0 0.2859 17.141 -5.73731 2.1856    873 1_TRSZ3201__ 
STAVAN1T STAVAN11 1 0 410.0 410.0 400.0 0.3482 15.459 0.000000 0.0000    563 1_T3TA3201_X 
STAVAN1T STAVAN21 1 0 410.0 248.0 280.0 0.3482 15.459 0.000000 0.0000    394 1_T3TA3201_Y 
STAVAN1T STAVAN71 1 0 410.0 26.00 120.0 2.6923 97.550 -0.00570 0.0013    169 1_T3TA3201_Z 
STAVAN1U STAVAN12 2 0 410.0 410.0 400.0 0.3482 15.459 0.000000 0.0000    563 2_T3TA3202_X 
STAVAN1U STAVAN22 2 0 410.0 248.0 280.0 0.3482 15.459 0.000000 0.0000    394 2_T3TA3202_Y 
STAVAN1U STAVAN72 2 0 410.0 26.00 120.0 2.6923 97.550 -0.00570 0.0013    169 2_T3TA3202_Z 
STIERF22 STIERF12 1 8 242.0 400.0 600.0 0.1412 7.9793 -5.43679 3.0326   1432 1_TRTF3201__ 
STINZE71 STINZE21 1 0 27.26 236.0 80.00 0.0602 1.4860 -314.856 72.717   1695 1_TRTZ2011__ 
STINZE72 STINZE21 2 0 27.26 236.0 80.00 0.0602 1.4780 -314.856 72.717   1695 2_TRTZ2012__ 
SVERBA71 SVERBA21 1 0 29.25 240.0 67.00 0.0399 1.5670 -156.192 39.990   1323 1_TRVZ2001__ 
SVERBA72 SVERBA22 2 0 29.25 240.0 67.00 0.0415 1.5804 -156.192 42.280   1323 2_TRVZ2002__ 
SVERBO1T SVERBO11 1 0 400.0 400.0 800.0 0.1318 10.288 0.000000 0.0000   1155 1_T3VE3203_X 
SVERBO1T SVERBO22 1 0 400.0 245.0 800.0 0.1318 10.288 0.000000 0.0000   1155 1_T3VE3203_Y 
SVERBO1T SVERBO71 1 0 400.0 27.00 80.00 3.2150 138.96 -0.00061 0.0004    115 1_T3VE3203_Z 
SVEYTA1T SVEYTA11 1 0 420.0 420.0 150.0 1.0926 56.955 0.000000 0.0000    206 1_T3VT3201_X 
SVEYTA1T SVEYTA25 1 0 420.0 247.0 150.0 1.0926 56.955 0.000000 0.0000    206 1_T3VT3201_Y 
SVEYTA1T SVEYTA71 1 0 420.0 27.00 25.00 24.127 4612.0 -0.00076 0.0001     34 1_T3VT3201_Z 
SVEYTA1U SVEYTA16 2 0 420.0 420.0 150.0 1.0935 57.375 0.000000 0.0000    206 2_T3VT3202_X 
SVEYTA1U SVEYTA25 2 0 420.0 247.0 150.0 1.0935 57.375 0.000000 0.0000    206 2_T3VT3202_Y 
SVEYTA1U SVEYTA72 2 0 420.0 27.00 25.00 23.806 4639.0 -0.00068 0.0001     34 2_T3VT3202_Z 
TADANA31 TADANA12 1 0 158.0 402.0 250.0 0.1611 10.907 -2.60214 2.1960    914 T2426:ADANA  
TADANA31 TADANA12 2 0 158.0 402.0 250.0 0.1532 10.684 -3.64943 2.3233    914 T2986:ADANA  
TADANA32 TADANA11 1 0 158.0 402.0 250.0 0.1577 10.595 -2.85937 2.3566    914 T4949:ADANA  
TADANA32 TADANA11 2 0 158.0 402.0 250.0 0.1580 10.479 -3.04077 2.2881    914 T2989:ADANA  
TADAPZ31 TADAPZ12 1 8 158.0 380.0 250.0 0.1810 12.141 -2.14524 2.2440    914 T3895:ADAPAZ 
TADAPZ31 TADAPZ12 2 0 158.0 402.0 250.0 0.1606 11.316 -2.41526 2.2556    914 T3037:ADAPAZ 
TADAPZ31 TADAPZ12 3 0 158.0 402.0 250.0 0.1611 10.666 -2.33696 2.1928    914 T3038:ADAPAZ 
TADAPZ32 TADAPZ11 1 0 158.0 402.0 250.0 0.1479 10.702 -0.88391 2.4491    914 T3032:ADAPAZ 
TADAPZ32 TADAPZ11 2 0 154.0 390.0 150.0 0.3478 20.013 -2.65342 2.1504    562 T3034:ADAPAZ 
TAFYON31 TAFYON11 1 0 158.0 395.0 150.0 0.2954 16.834 -4.39096 1.9560    548 T2498:AFYON2 
TAFYON31 TAFYON11 2 0 158.0 396.0 250.0 0.1540 11.044 -2.18590 2.3434    914 T2499:AFYON2 
TAFYON32 TAFYON12 1 0 158.0 396.0 150.0 0.3366 16.614 -2.52077 2.0429    548 T4968:AFYON2 
TAFYON32 TAFYON12 2 0 158.0 396.0 250.0 0.1628 10.768 -3.41437 2.2805    914 T2501:AFYON2 
TAGRI232 TAGRI211 1 0 158.0 396.0 250.0 0.1669 11.539 -2.87782 2.1715    914 T2376:AGRI2  
TAGRI232 TAGRI212 1 0 158.0 400.0 150.0 0.3304 16.068 -4.10878 1.9929    548 T2379:AGRI2  
TAGRI232 TAGRI212 2 0 158.0 396.0 150.0 0.3366 16.675 -2.52077 2.0429    548 T6591:AGRI2  
TALIAG31 TALIAG12 1 0 158.0 402.0 250.0 0.1398 10.827 -1.41729 2.4195    914 T2398:ALIAGA 
TALIAG31 TALIAG12 2 0 158.0 402.0 250.0 0.1487 10.542 -3.41053 2.4615    914 T2401:ALIAGA 
TALIAG32 TALIAG12 1 0 158.0 402.0 250.0 0.1407 10.675 -2.13683 2.2520    914 T3839:ALIAGA 
TALIAG32 TALIAG12 2 0 158.0 402.0 250.0 0.1433 10.506 -2.79977 2.2713    914 T3840:ALIAGA 
TALIAG34 TALIAG12 1 0 158.0 400.0 150.0 0.2928 17.601 -4.09829 2.1471    548 T3841:ALIAGA 
TALIAG34 TALIAG12 2 0 158.0 402.0 250.0 0.1644 10.853 -1.87805 2.3450    914 T3842:ALIAGA 
TALIBY31 TALIBY11 1 0 158.0 409.0 250.0 0.1432 10.435 -1.82583 2.2585    914 T3268:ALIBEY 
TALIBY31 TALIBY12 1 0 158.0 409.0 250.0 0.1334 10.444 -3.68791 2.4115    914 T4747:ALIBEY 
TALIBY32 TALIBY11 1 0 158.0 409.0 250.0 0.1362 10.340 -2.25912 2.2729    914 T3271:ALIBEY 
TALTNH31 TALTNH12 1 0 154.0 395.0 150.0 0.3223 18.219 -2.65342 2.1504    562 T2385:ALTINK 
TAMBAB31 TAMBAB12 1 0 158.0 402.0 250.0 0.1632 10.844 -2.13005 2.2585    914 T3246:ISTANB 
TAMBAB31 TAMBAB12 2 0 158.0 402.0 250.0 0.1387 10.800 -2.45384 2.5028    914 T4343:ISTANB 
TANDIR31 TANDIR12 1 0 158.0 415.0 250.0 0.1439 9.8680 -3.64943 2.3233    914 T4829:ANDIRI 
TANDIR31 TANDIR12 2 0 158.0 415.0 250.0 0.1475 9.8680 -2.84575 2.3730    914 T4830:ANDIRI 
TANDIR31 TANDIR12 3 0 158.0 415.0 250.0 0.1439 9.8680 -3.64943 2.3233    914 T2993:ANDIRI 
TANDIR31 TANDIR12 4 0 158.0 415.0 250.0 0.1439 10.178 -3.64943 2.3233    914 T2994:ANDIRI 
TANTSB31 TANTSB12 1 0 158.0 402.0 250.0 0.1574 10.595 -2.74347 2.3390    914 T4653:ANTALY 
TANTSB31 TANTSB12 2 0 164.0 417.0 250.0 0.1692 12.469 -2.51161 2.2111    880 T6402:ANTALY 
TANTSB33 TANTSB11 1 0 158.0 402.0 250.0 0.1532 10.506 -3.64943 2.3233    914 T4654:ANTALY 
TANTSB33 TANTSB11 2 0 158.0 400.0 150.0 0.2151 16.205 -3.15972 1.1569    548 T6535:ANTALY 
TAORDU31 TAORDU11 1 0 158.0 396.0 250.0 0.1435 11.209 -2.67960 2.4119    914 T4661:ALTINO 
TAORDU31 TAORDU11 2 0 164.0 411.0 250.0 0.1793 12.322 -4.03662 2.3033    880 T5746:ALTINO 
TAORDU32 TAORDU12 1 0 158.0 396.0 250.0 0.1579 11.163 -3.64943 2.3233    914 T4662:ALTINO 
TAORDU32 TAORDU12 2 0 164.0 411.0 250.0 0.1807 12.271 -3.74350 2.2520    880 T5985:ALTINO 
TATATR31 TATATR14 1 0 154.0 385.0 300.0 0.1326 8.2480 -4.60977 2.9347   1125 T2351:ATATUR 
TATISA31 TATISA11 1 8 158.0 380.0 150.0 0.3165 17.888 -4.29583 1.8739    548 T5207:ATISAL 
TATISA31 TATISA11 2 0 158.0 409.0 250.0 0.1466 10.418 -3.08444 2.3958    914 T3274:ATISAL 
TATISA31 TATISA12 1 0 158.0 409.0 250.0 0.1570 10.530 -2.21782 2.1723    914 T3272:ATISAL 
TBABES31 TBABES11 1 0 158.0 409.0 250.0 0.1478 10.530 -2.31724 2.2136    914 T5082:BABAES 
TBABES31 TBABES12 1 0 158.0 409.0 250.0 0.1524 10.271 -2.70916 2.3786    914 T4695:BABAES 
TBAGIS32 TBAGIS11 1 0 158.0 391.0 250.0 0.1625 11.489 -3.64943 2.3233    914 T4894:BAGIST 
TBAGIS32 TBAGIS12 1 0 158.0 391.0 250.0 0.1625 11.414 -3.64943 2.3233    914 T4895:BAGIST 
TBAGLM31 TBAGLM11 1 0 158.0 402.0 250.0 0.1617 10.844 -2.25508 2.2769    914 T2683:BAGLUM 
TBAGLM31 TBAGLM11 2 0 158.0 402.0 250.0 0.1570 10.595 -2.52150 2.2881    914 T4857:BAGLUM 
TBAGLM32 TBAGLM12 1 0 164.0 400.0 250.0 0.1850 13.479 -3.38728 2.1565    880 T6733:BAGLUM 
TBAGLM32 TBAGLM12 2 0 158.0 402.0 250.0 0.1601 10.800 -3.19856 2.2412    914 T2544:BAGLUM 
TBALKS31 TBALKS11 1 0 164.0 417.0 250.0 0.1702 11.994 -3.38728 2.1565    880 T5719:KOYLUK 
TBALKS31 TBALKS11 2 0 158.0 405.0 150.0 0.2877 16.029 -3.97419 1.9941    548 T3844:KOYLUK 
TBALKS31 TBALKS12 1 0 164.0 417.0 250.0 0.1715 11.925 -3.64332 2.2379    880 T6704:KOYLUK 
TBALKS31 TBALKS12 2 0 158.0 405.0 150.0 0.2752 15.971 -4.04701 1.9825    548 T2341:KOYLUK 
TBARTO31 TBARTO12 1 8 164.0 395.0 250.0 0.1898 13.219 -3.38728 2.1565    880 T6242:BARTIN 
TBASKL31 TBASKL12 1 8 158.0 380.0 150.0 0.3661 18.370 -2.52077 2.0429    548 T5913:BASKAL 
TBASKL31 TBASKL12 2 0 164.0 423.0 250.0 0.1697 11.410 -3.75750 2.2286    880 T6601:BASKAL 
TBASKL32 TBASKL12 1 0 154.0 395.0 150.0 0.3478 19.966 -2.65342 2.1504    562 T2406:BASKAL 
TBASKL32 TBASKL12 2 8 158.0 380.0 150.0 0.3661 15.607 -2.52077 2.0429    548 T2407:BASKAL 
TBATM231 TBATM211 1 0 158.0 396.0 250.0 0.1559 11.108 -1.94021 2.4235    914 T2464:BATMAN 
TBATM231 TBATM211 2 0 158.0 400.0 150.0 0.3350 16.038 -3.46767 2.8781    548 T2465:BATMAN 
TBATM232 TBATM212 1 0 158.0 396.0 250.0 0.1664 11.117 -2.13090 2.2577    914 T2466:BATMAN 
TBATM232 TBATM212 2 0 158.0 396.0 250.0 0.1441 10.924 -2.30993 2.3634    914 T2467:BATMAN 
TBIREH31 TBIREH12 1 0 154.0 375.0 150.0 0.3988 19.861 -1.70505 2.0370    562 T2473:BIRECI 
TBLCEK31 TBLCEK11 1 0 164.0 417.0 250.0 0.1736 12.380 -3.03009 2.1546    880 T5690:BOLUCE 
TBLCEK31 TBLCEK11 2 0 158.0 395.0 150.0 0.3392 17.018 -2.52077 2.0429    548 T4353:BOLUCE 
TBLCEK32 TBLCEK11 1 0 164.0 400.0 250.0 0.1850 13.070 -3.38728 2.1565    880 T6719:BOLUCE 
TBLCEK32 TBLCEK11 2 0 164.0 395.0 250.0 0.1922 13.374 -3.55612 2.2022    880 T6482:BOLUCE 
TBORCK31 TBORCK11 1 0 158.0 400.0 300.0 0.1292 9.0411 -4.37931 2.7880   1096 T2414:BORCKA 
TBORCK32 TBORCK12 1 0 158.0 397.0 300.0 0.1312 8.6780 -4.37931 2.7880   1096 T4999:BORCKA 
TBORNV31 TBORNV11 1 0 158.0 396.0 250.0 0.1579 10.924 -3.64943 2.3233    914 T5272:BORNOV 
TBORNV31 TBORNV11 2 0 164.0 411.0 250.0 0.1765 12.780 -2.80684 2.1442    880 T6475:BORNOV 
TBORNV32 TBORNV12 1 0 158.0 396.0 250.0 0.1579 10.924 -3.64943 2.3233    914 T5273:BORNOV 
TBOZOK31 TBOZOK11 1 0 158.0 416.0 150.0 0.2629 15.047 -4.28891 2.0341    548 T6191:BOZOK  
TBOZOK31 TBOZOK11 2 0 158.0 416.0 150.0 0.3049 14.963 -2.52077 2.0429    548 T6640:BOZOK  
TBOZOK32 TBOZOK12 1 0 158.0 415.0 150.0 0.3067 15.135 -2.52077 2.0429    548 T6192:BOZOK  
TBOZOK32 TBOZOK12 2 0 158.0 416.0 150.0 0.3049 15.615 -2.52077 2.0429    548 T6604:BOZOK  
TBURDG31 TBURDG11 1 0 158.0 402.0 250.0 0.1578 10.408 -3.17529 2.2741    914 T3371:BURSAD 
TBURDG31 TBURDG11 2 0 158.0 402.0 250.0 0.1532 10.408 -3.64943 2.3233    914 T3372:BURSAD 
TBURDG34 TBURDG11 1 0 164.0 417.0 250.0 0.1711 12.370 -2.82598 2.1189    880 T5784:BURSAD 
TBURDG34 TBURDG11 2 0 164.0 417.0 250.0 0.1705 12.361 -2.48812 2.2375    880 T6649:BURSAD 
TBURSD31 TBURSD11 1 0 158.0 402.0 250.0 0.1532 10.782 -3.64943 2.3233    914 T5563:ULUDAG 
TBURSD31 TBURSD12 1 0 158.0 402.0 250.0 0.1532 10.720 -3.64943 2.3233    914 T5564:ULUDAG 
TBURSS32 TBURSS12 1 0 158.0 402.0 250.0 0.1367 10.577 -2.34545 2.3282    914 T3378:BURSAS 
TBURSS32 TBURSS12 2 0 158.0 402.0 250.0 0.1618 10.889 -1.91786 2.3125    914 T3379:BURSAS 
TBURSS32 TBURSS12 3 0 158.0 402.0 250.0 0.1381 10.844 -3.40357 2.4712    914 T4919:BURSAS 
TBURSS33 TBURSS11 1 0 158.0 402.0 250.0 0.1474 10.827 -2.36673 2.3065    914 T3381:BURSAS 
TBURSS33 TBURSS11 2 0 158.0 402.0 250.0 0.1482 10.559 -1.87438 2.4748    914 T3384:BURSAS 
TCAGLY32 TCAGLY12 1 0 164.0 423.0 250.0 0.1680 12.082 -2.91115 2.1602    880 T6161:CAGLAY 
TCANHZ31 TCANHZ12 1 0 158.0 396.0 250.0 0.1579 10.796 -3.64943 2.3233    914 T5843:CANHAV 
TCANHZ31 TCANHZ12 2 0 164.0 411.0 250.0 0.1764 12.251 -39.7218 2.2033    880 T6517:CANHAV 
TCANHZ32 TCANHZ11 1 0 158.0 396.0 250.0 0.1579 10.851 -3.64943 2.3233    914 T5842:CANHAV 
TCANHZ32 TCANHZ11 2 0 164.0 411.0 250.0 0.1744 12.760 -3.00872 2.1843    880 T6419:CANHAV 
TCARSM31 TCARSM11 1 0 164.0 405.0 250.0 0.1813 12.701 -3.94481 2.2765    880 T5758:CARSAM 
TCARSM31 TCARSM11 2 0 158.0 391.0 250.0 0.1663 11.149 -2.84508 2.3738    914 T5404:CARSAM 
TCARSM31 TCARSM11 3 0 158.0 391.0 250.0 0.1687 11.168 -3.54240 2.2677    914 T5405:CARSAM 
TCAYRH31 TCAYRH12 1 0 158.0 396.0 250.0 0.1670 11.135 -1.49463 2.2532    914 T5024:CAYIRH 
TCESME31 TCESME11 1 0 164.0 400.0 250.0 0.1850 13.425 -2.50241 2.2215    880 T6714:CESME  
TCESME31 TCESME12 1 0 164.0 400.0 250.0 0.1852 13.447 -2.89671 2.1795    880 T6589:CESME  
TCIZRE31 TCIZRE12 1 0 164.0 405.0 250.0 0.1801 13.214 -3.38728 2.1565    880 T6046:CIZRE  
TCIZRE31 TCIZRE12 2 0 158.0 391.0 250.0 0.1625 11.159 -3.64943 2.3233    914 T4534:CIZRE  
TCIZRE32 TCIZRE11 1 0 158.0 391.0 250.0 0.1625 11.206 -3.64943 2.3233    914 T4533:CIZRE  
TCOLUK31 TCOLUK11 1 0 158.0 396.0 250.0 0.1579 11.402 -3.64943 2.3233    914 T4784:COLAKO 
TCOLUK31 TCOLUK11 2 0 158.0 396.0 250.0 0.1579 11.356 -3.64943 2.3233    914 T4785:COLAKO 
TCORL231 TCORL211 1 0 158.0 396.0 250.0 0.1579 11.135 -3.64943 2.3233    914 T4761:TURKGU 
TCORL231 TCORL211 2 0 158.0 396.0 250.0 0.1683 11.567 -2.03822 2.2072    914 T4920:TURKGU 
TCORL232 TCORL212 1 0 158.0 396.0 250.0 0.1683 11.218 -2.03257 2.2124    914 T5196:TURKGU 
TCORL232 TCORL212 2 0 158.0 396.0 250.0 0.1579 11.071 -3.64943 2.3233    914 T4762:TURKGU 
TDAVUT31 TDAVUT11 1 0 158.0 409.0 250.0 0.1463 10.418 -3.32199 2.4131    914 T2340:DAVUTP 
TDAVUT31 TDAVUT11 2 0 158.0 409.0 250.0 0.1443 10.443 -1.80179 2.2777    914 T2345:DAVUTP 
TDENZL31 TDENZL11 1 8 158.0 396.0 250.0 0.1408 10.998 -2.51128 2.2993    914 T2493:DENIZL 
TDENZL31 TDENZL11 2 8 158.0 396.0 250.0 0.1663 11.080 -2.05410 2.3278    914 T2494:DENIZL 
TDKAYA31 TDKAYA12 1 0 164.0 423.0 450.0 0.0860 7.9602 -3.82229 3.2533   1584 T5389:DELIKL 
TDKAYA32 TDKAYA12 1 0 158.0 409.0 250.0 0.1485 10.236 -3.64943 2.3233    914 T5278:DELIKL 
TDKAYA36 TDKAYA12 1 0 158.0 409.0 250.0 0.1485 10.271 -3.64943 2.3233    914 T5277:DELIKL 
TDLOVA31 TDLOVA11 1 0 164.0 411.0 250.0 0.1750 12.271 -3.38728 2.1565    880 T6421:DILISK 
TDLOVA32 TDLOVA12 1 0 164.0 411.0 250.0 0.1750 12.322 -3.38728 2.1565    880 T6422:DILISK 
TDYRB332 TDYRB311 1 0 158.0 402.0 250.0 0.1496 10.702 -3.31322 2.4251    914 T2457:DIYARB 
TDYRB332 TDYRB311 2 0 158.0 402.0 250.0 0.1572 10.506 -2.58874 2.3630    914 T4596:DIYARB 
TDYRB332 TDYRB312 1 0 158.0 402.0 250.0 0.1577 10.550 -3.25544 2.3342    914 T5259:DIYARB 
TDYRB332 TDYRB312 2 0 158.0 402.0 250.0 0.1376 10.853 -1.90569 2.4507    914 T2455:DIYARB 
TELBEY61 TELBEY31 1 8 66.00 154.0 100.0 0.1150 6.5635 -9.84739 8.2645    875 T6222:ELBEYL 
TELBEY61 TELBEY31 2 0 66.00 166.0 62.50 0.2632 8.8475 -6.81493 6.6575    547 T6021:ELBEYL 
TELBSA31 TELBSA12 1 0 158.0 415.0 250.0 0.1398 10.060 -1.90474 2.3233    914 T2717:ELBIST 
TELBSA32 TELBSA13 1 0 158.0 415.0 250.0 0.1447 10.060 -3.33529 2.3946    914 T2718:ELBIST 
TERGL161 TERGL131 1 0 66.00 156.0 25.00 0.8196 26.489 -3.51922 4.8209    273 T3326:KARAER 
TERMEN31 TERMEN11 1 0 164.0 423.0 250.0 0.1651 11.602 -3.38728 2.1565    880 T6701:ERMENE 
TERZIN31 TERZIN11 1 0 158.0 396.0 250.0 0.1631 10.796 -3.08507 2.2280    914 T3713:ERZIN  
TERZIN31 TERZIN11 2 0 164.0 411.0 250.0 0.1762 12.129 -3.64011 2.2431    880 T6531:ERZIN  
TERZIN32 TERZIN12 1 0 158.0 396.0 250.0 0.1621 10.841 -3.23544 2.3618    914 T5197:ERZIN  
TERZIN32 TERZIN12 2 0 158.0 396.0 250.0 0.1449 10.924 -2.25669 2.2753    914 T3718:ERZIN  
TERZR231 TERZR212 1 0 158.0 380.0 250.0 0.1659 11.972 -2.41896 2.3963    914 T3653:ILICAZ 
TERZR231 TERZR212 2 0 158.0 380.0 150.0 0.3230 17.971 -3.17093 2.4804    548 T3828:ILICAZ 
TERZR232 TERZR211 1 0 158.0 402.0 250.0 0.1487 10.755 -2.51677 2.4395    914 T3654:ILICAZ 
TESKI331 TESKI311 1 0 164.0 411.0 250.0 0.1750 12.190 -3.38728 2.1565    880 T6706:ESKISE 
TESKI331 TESKI312 1 0 164.0 411.0 250.0 0.1749 12.821 -2.80257 2.1498    880 T6440:ESKISE 
TESKI331 TESKI312 2 0 158.0 396.0 250.0 0.1579 10.814 -3.64943 2.3233    914 T3928:ESKISE 
TESKI332 TESKI311 1 0 158.0 396.0 250.0 0.1579 10.841 -3.64943 2.3233    914 T3927:ESKISE 
TGAGAC31 TGAGAC11 1 0 158.0 402.0 250.0 0.1532 10.684 -3.64943 2.3233    914 T3380:GURAGA 
TGAGAC31 TGAGAC11 2 0 158.0 402.0 250.0 0.1566 10.550 -3.00431 2.3358    914 T4921:GURAGA 
TGANT231 TGANT211 1 0 158.0 385.0 250.0 0.1608 11.733 -2.24288 2.2889    914 T2475:BASPIN 
TGANT231 TGANT211 2 0 158.0 385.0 250.0 0.1691 11.684 -3.03097 2.4631    914 T2476:BASPIN 
TGANT232 TGANT212 1 0 158.0 385.0 250.0 0.1499 11.665 -2.04544 2.3354    914 T2477:BASPIN 
TGANT232 TGANT212 2 0 158.0 385.0 250.0 0.1754 11.694 -2.07791 2.3065    914 T2478:BASPIN 
TGBOLU31 TGBOLU12 1 0 164.0 423.0 450.0 0.0737 7.9657 -3.84242 3.2295   1584 T5539:GELIBO 
TGBOLU32 TGBOLU12 1 0 158.0 409.0 250.0 0.1485 10.556 -3.64943 2.3233    914 T4651:GELIBO 
TGBRCK31 TGBRCK11 1 0 164.0 405.0 250.0 0.1801 12.659 -3.38728 2.1565    880 T5695:ZEUGMA 
TGBRCK31 TGBRCK11 2 0 158.0 391.0 150.0 0.3465 17.100 -2.52077 2.0429    548 T6412:ZEUGMA 
TGERMN33 TGERMN12 1 0 164.0 422.0 250.0 0.1668 12.044 -2.59995 2.2513    880 T6721:GERMEN 
TGERMN33 TGERMN12 2 0 158.0 402.0 250.0 0.1532 10.684 -3.64943 2.3233    914 T5245:GERMEN 
TGERMN34 TGERMN11 1 0 158.0 402.0 250.0 0.1606 10.853 -2.20281 2.1876    914 T3848:GERMEN 
TGOLBS31 TGOLBS11 1 0 154.0 370.0 150.0 0.3661 10.728 -2.65342 2.1504    562 T5014:GOLBAS 
TGOLBS31 TGOLBS11 2 0 154.0 370.0 150.0 0.3661 10.712 -2.65342 2.1504    562 T5015:GOLBAS 
TGOLBS32 TGOLBS12 1 0 158.0 402.0 250.0 0.1532 10.818 -3.64943 2.3233    914 T5098:GOLBAS 
TGOLBS32 TGOLBS12 2 0 158.0 402.0 250.0 0.1532 10.853 -3.64943 2.3233    914 T5099:GOLBAS 
THABIB31 THABIB12 1 0 158.0 402.0 250.0 0.1474 10.738 -2.14188 2.2472    914 T3289:HABIBL 
THABIB31 THABIB12 2 0 158.0 402.0 250.0 0.1532 10.684 -3.64943 2.3233    914 T3292:HABIBL 
THABIB32 THABIB11 1 0 158.0 402.0 250.0 0.1532 10.684 -3.64943 2.3233    914 T3288:HABIBL 
THABIB32 THABIB11 2 0 158.0 402.0 250.0 0.1597 10.631 -2.92816 2.5845    914 T5080:HABIBL 
THAMIT31 THAMIT14 1 0 158.0 402.0 250.0 0.1425 10.506 -3.10107 2.5357    914 T3228:HAMITA 
THAMIT32 THAMIT12 1 0 158.0 402.0 250.0 0.1532 10.488 -3.64943 2.3233    914 T3229:HAMITA 
THATAY31 THATAY11 1 8 154.0 375.0 150.0 0.3478 20.029 -2.65342 2.1504    562 T5335:HATAY  
THATAY31 THATAY11 2 0 158.0 396.0 250.0 0.1638 10.832 -2.05672 2.1900    914 T4437:HATAY  
THATAY32 THATAY12 1 0 158.0 395.0 150.0 0.2804 16.772 -4.27647 2.0602    548 T5263:HATAY  
THATAY32 THATAY12 2 0 158.0 396.0 250.0 0.1638 10.832 -3.04737 1.9264    914 T4438:HATAY  
THILVN31 THILVN11 1 0 158.0 391.0 250.0 0.1479 11.480 -1.94919 2.4163    914 T2448:HILVAN 
THILVN32 THILVN12 1 0 158.0 391.0 250.0 0.1683 11.234 -3.24360 2.3506    914 T5288:HILVAN 
TIKITL31 TIKITL11 1 0 158.0 409.0 250.0 0.1481 10.191 -3.64943 2.3233    914 T3279:IKITEL 
TIKITL31 TIKITL11 2 0 158.0 409.0 250.0 0.1536 10.200 -2.63252 2.3141    914 T4931:IKITEL 
TIKITL32 TIKITL12 1 0 158.0 409.0 250.0 0.1441 10.547 -2.84029 2.2204    914 T3283:IKITEL 
TIKITL32 TIKITL12 2 0 158.0 409.0 250.0 0.1521 10.271 -2.63216 2.3145    914 T3284:IKITEL 
TILISU31 TILISU11 1 0 158.0 396.0 250.0 0.1637 10.924 -3.33353 2.2212    914 T5284:ILISU_ 
TILISU32 TILISU12 1 0 158.0 396.0 250.0 0.1631 10.924 -3.31658 2.2464    914 T5285:ILISU_ 
TISDEM31 TISDEM12 1 0 158.0 396.0 250.0 0.1538 11.126 -1.72021 2.2144    914 T2996:ISDEMI 
TISDEM34 TISDEM12 1 0 158.0 396.0 250.0 0.1538 11.191 -1.64824 2.2685    914 T2998:ISDEMI 
TISIKL31 TISIKL11 1 0 158.0 396.0 250.0 0.1480 10.741 -2.78341 2.2913    914 T3850:ISIKLA 
TISIKL31 TISIKL11 2 0 158.0 396.0 250.0 0.1677 11.218 -1.51200 2.2416    914 T4398:ISIKLA 
TISIKL32 TISIKL12 1 0 158.0 396.0 250.0 0.1480 10.832 -2.65446 2.4395    914 T3851:ISIKLA 
TISIKL32 TISIKL12 2 0 158.0 396.0 250.0 0.1542 10.988 -2.55424 2.4003    914 T3853:ISIKLA 
TISPIR31 TISPIR11 1 0 158.0 396.0 250.0 0.1579 10.924 -3.64943 2.3233    914 T4769:ISPIRH 
TISPIR32 TISPIR12 1 0 158.0 396.0 250.0 0.1579 10.924 -3.64943 2.3233    914 T4770:ISPIRH 
TIZMHV31 TIZMHV11 1 0 158.0 391.0 250.0 0.1625 11.244 -3.64943 2.3233    914 T5749:IZMIRH 
TIZMHV32 TIZMHV12 1 0 158.0 391.0 250.0 0.1625 11.225 -3.64943 2.3233    914 T5750:IZMIRH 
TKALKN31 TKALKN11 1 8 158.0 380.0 150.0 0.3661 18.137 -2.52077 2.0429    548 T4777:KALKAN 
TKALKN32 TKALKN12 1 0 164.0 417.0 250.0 0.1649 11.975 -1.68101 2.2249    880 T6707:KALKAN 
TKALKN32 TKALKN12 2 0 158.0 396.0 150.0 0.3366 16.522 -2.52077 2.0429    548 T5023:KALKAN 
TKAMIL31 TKAMIL12 1 0 158.0 396.0 250.0 0.1668 11.135 -2.06817 2.1791    914 T4475:SEHITK 
TKANGL31 TKANGL11 1 0 158.0 396.0 250.0 0.1622 10.915 -2.72904 2.3558    914 T5050:KANGAL 
TKARAK31 TKARAK11 1 0 164.0 423.0 250.0 0.1666 11.506 -2.91638 2.1531    880 T6500:KARAKA 
TKARAK31 TKARAK12 1 0 154.0 400.0 300.0 0.1310 7.6471 -5.12365 4.1251   1125 T2446:KARAKA 
TKARTL31 TKARTL11 1 0 158.0 409.0 250.0 0.1485 10.357 -3.64943 2.3233    914 T4558:KARTAL 
TKARTL31 TKARTL12 1 0 164.0 423.0 450.0 0.0745 7.9763 -3.23298 3.1551   1584 T5430:KARTAL 
TKARTL32 TKARTL12 1 0 158.0 409.0 250.0 0.1485 10.271 -3.64943 2.3233    914 T4559:KARTAL 
TKAYAB31 TKAYAB11 1 0 158.0 415.0 250.0 0.1289 10.261 -3.55623 2.4283    914 T4808:KAYABA 
TKAYAB31 TKAYAB11 2 0 158.0 415.0 250.0 0.1475 9.9684 -3.27140 2.3117    914 T5030:KAYABA 
TKAYAS31 TKAYAS11 1 0 158.0 409.0 250.0 0.1485 10.133 -3.64943 2.3233    914 T5133:KAYAS  
TKAYAS31 TKAYAS11 2 0 164.0 423.0 250.0 0.1627 11.660 -4.29439 2.2182    880 T6415:KAYAS  
TKAYAS32 TKAYAS12 1 0 158.0 409.0 250.0 0.1485 10.150 -3.64943 2.3233    914 T5134:KAYAS  
TKAYAS32 TKAYAS12 2 0 158.0 409.0 250.0 0.1557 10.158 -3.25400 2.3362    914 T5200:KAYAS  
TKAYKP31 TKAYKP11 1 0 158.0 409.0 250.0 0.1447 10.383 -3.12630 2.3410    914 T2596:KAYSER 
TKAYKP31 TKAYKP11 2 0 158.0 409.0 150.0 0.3165 15.620 -2.52077 2.0429    548 T2597:KAYSER 
TKAYKP31 TKAYKP12 1 0 164.0 423.0 250.0 0.1677 11.996 -3.41886 2.2446    880 T5741:KAYSER 
TKAYKP31 TKAYKP12 2 0 158.0 409.0 250.0 0.1329 10.504 -2.45337 2.3610    914 T4810:KAYSER 
TKBANS31 TKBANS11 1 0 158.0 409.0 250.0 0.1593 10.530 -1.99397 2.2472    914 T4329:KEBAN2 
TKBANS31 TKBANS12 1 0 158.0 411.0 150.0 0.2810 15.505 -4.40229 1.9304    548 T4512:KEBAN2 
TKCKBK31 TKCKBK11 1 0 158.0 409.0 250.0 0.1530 10.141 -2.77875 2.4511    914 T3081:KBAKKA 
TKCKBK32 TKCKBK12 1 0 158.0 380.0 250.0 0.1782 11.702 -2.96936 2.2164    914 T3082:KBAKKA 
TKEPZH61 TKEPZH31 1 0 66.00 154.0 25.00 0.8196 18.626 -3.53178 4.8595    276 T4295:KEPEZ1 
TKERGL31 TKERGL11 1 0 164.0 417.0 250.0 0.1702 12.341 -3.38728 2.1565    880 T6708:EREGLI 
TKERGL31 TKERGL11 2 0 164.0 417.0 250.0 0.1745 12.450 -2.90618 2.1669    880 T5914:EREGLI 
TKIZLT31 TKIZLT11 1 0 158.0 396.0 250.0 0.1608 11.071 -1.94459 2.2901    914 T2370:KIZILT 
TKIZLT31 TKIZLT11 2 0 158.0 396.0 250.0 0.1683 11.154 -1.58758 2.1888    914 T4510:KIZILT 
TKIZLT33 TKIZLT12 1 0 164.0 411.0 250.0 0.1758 12.261 -2.99102 2.2085    880 T6469:KIZILT 
TKIZLT33 TKIZLT12 2 0 158.0 396.0 250.0 0.1427 11.145 -2.28340 2.3890    914 T2378:KIZILT 
TKKOCN31 TKKOCN11 1 0 158.0 396.0 250.0 0.1626 10.906 -2.74552 2.3366    914 T5116:KARAKO 
TKKOCN32 TKKOCN12 1 0 158.0 396.0 250.0 0.1718 11.126 -1.71219 2.3458    914 T5181:KARAKO 
TKNYKZ31 TKNYKZ12 1 0 158.0 396.0 250.0 0.1579 11.613 -3.64943 2.3233    914 T5557:KONYAK 
TKNYKZ32 TKNYKZ12 1 0 158.0 396.0 250.0 0.1579 11.622 -3.64943 2.3233    914 T5558:KONYAK 
TKOCAE31 TKOCAE11 1 0 164.0 395.0 250.0 0.1898 13.429 -3.38728 2.1565    880 T6728:KOCAEL 
TKOCAE31 TKOCAE11 2 0 158.0 396.0 250.0 0.1579 10.832 -3.64943 2.3233    914 T4799:KOCAEL 
TKOCAE32 TKOCAE11 1 0 158.0 402.0 250.0 0.1532 10.506 -3.64943 2.3233    914 T4800:KOCAEL 
TKOCAE32 TKOCAE11 2 0 164.0 417.0 250.0 0.1746 11.925 -3.84787 2.2583    880 T6463:KOCAEL 
TKONY431 TKONY411 1 0 158.0 402.0 250.0 0.1644 10.408 -2.84840 2.2100    914 T2606:KARATA 
TKONY431 TKONY411 2 0 158.0 402.0 250.0 0.1365 10.844 -3.06689 2.4183    914 T4742:KARATA 
TKONY432 TKONY412 1 0 158.0 402.0 250.0 0.1351 10.497 -2.33827 2.3354    914 T2607:KARATA 
TKONY432 TKONY412 2 0 158.0 402.0 250.0 0.1323 10.560 -2.45492 2.3594    914 T2608:KARATA 
TKOSE231 TKOSE211 1 0 158.0 385.0 250.0 0.1672 11.490 -3.64943 2.3233    914 T6268:KOSE A 
TKOSE231 TKOSE212 1 0 158.0 385.0 250.0 0.1672 11.510 -3.64943 2.3233    914 T6269:KOSE B 
TKOVAD61 TKOVAD31 1 0 66.00 154.0 16.00 1.2807 10.787 -2.25230 3.0854    175 T2847:KOVADA 
TKOZNH31 TKOZNH11 1 0 158.0 409.0 150.0 0.3165 13.491 -2.52077 2.0429    548 T2999:KOZANH 
TKOZNH31 TKOZNH11 2 0 158.0 409.0 250.0 0.1532 10.098 -3.04828 2.2781    914 T3000:KOZANH 
TKOZNH33 TKOZNH12 1 0 158.0 409.0 250.0 0.1526 10.184 -3.16954 2.2821    914 T3017:KOZANH 
TKOZNH34 TKOZNH12 1 0 158.0 409.0 250.0 0.1485 10.513 -3.64943 2.3233    914 T4365:KOZANH 
TKOZNH34 TKOZNH12 2 0 158.0 409.0 250.0 0.1485 10.504 -3.64943 2.3233    914 T4366:KOZANH 
TKRBIG31 TKRBIG11 1 0 158.0 391.0 250.0 0.1474 11.452 -3.19768 2.4127    914 T4635:ICDAS  
TKRBIG31 TKRBIG11 2 0 158.0 400.0 150.0 0.2865 16.369 -4.01824 2.0401    548 T5009:ICDAS  
TKURSN31 TKURSN11 1 0 158.0 395.0 150.0 0.3392 17.698 -2.52077 2.0429    548 T2502:KURSUN 
TKURSN31 TKURSN11 2 0 154.0 385.0 150.0 0.3478 19.997 -2.65342 2.1504    562 T2504:KURSUN 
TKURSN33 TKURSN12 1 0 158.0 394.0 150.0 0.3661 20.567 -2.52077 2.0429    548 T5031:KURSUN 
TKURSN33 TKURSN12 2 0 158.0 395.0 150.0 0.3392 17.158 -2.52077 2.0429    548 T5032:KURSUN 
TKZLOT31 TKZLOT11 1 0 158.0 402.0 250.0 0.1532 10.613 -3.64943 2.3233    914 T5775:KIZILO 
TKZLOT32 TKZLOT11 1 0 158.0 402.0 250.0 0.1369 10.889 -2.55461 2.3999    914 T6010:KIZILO 
TMAKIN32 TMAKIN11 1 0 158.0 391.0 250.0 0.1625 11.508 -3.64943 2.3233    914 T4646:MAKINA 
TMAKIN32 TMAKIN12 1 0 158.0 391.0 250.0 0.1625 11.461 -3.64943 2.3233    914 T4647:MAKINA 
TMARAS31 TMARAS12 1 8 158.0 380.0 250.0 0.1718 12.191 -3.64943 2.3233    914 T5121:KAPICA 
TMARAS32 TMARAS12 1 8 158.0 380.0 250.0 0.1718 12.151 -3.64943 2.3233    914 T5120:KAPICA 
TMARAS32 TMARAS12 2 0 164.0 405.0 250.0 0.1801 12.596 -3.38728 2.1565    880 T6673:KAPICA 
TMER3831 TMER3812 1 0 158.0 409.0 250.0 0.1576 10.521 -1.79691 1.8843    914 T5173:MERSIN 
TMER3831 TMER3812 2 0 158.0 409.0 250.0 0.1485 10.184 -3.64943 2.3233    914 T4269:MERSIN 
TMER3832 TMER3811 1 0 158.0 409.0 250.0 0.1539 10.184 -2.79831 2.1106    914 T4264:MERSIN 
TMER3832 TMER3811 2 0 164.0 430.0 250.0 0.1660 11.400 -3.95357 2.2613    880 T6045:MERSIN 
TMORSN31 TMORSN12 1 8 158.0 391.0 250.0 0.1738 11.442 -4.47138 2.2536    914 T4610:MORSAN 
TMORSN31 TMORSN12 2 8 158.0 391.0 250.0 0.1616 11.404 -2.28067 2.2512    914 T3886:MORSAN 
TMORSN33 TMORSN11 1 0 158.0 391.0 250.0 0.1687 11.215 -3.22457 2.3766    914 T5256:MORSAN 
TOSMNC31 TOSMNC11 1 0 158.0 405.0 150.0 0.3218 16.511 -2.52077 2.0429    548 T3598:OSMANC 
TOSMNC31 TOSMNC11 2 0 158.0 402.0 250.0 0.1636 10.835 -1.64160 2.2733    914 T4335:OSMANC 
TOSMNC31 TOSMNC12 1 8 158.0 377.0 150.0 0.3728 17.943 -2.52077 2.0429    548 T5000:OSMANC 
TOSMNC31 TOSMNC12 2 0 158.0 405.0 150.0 0.3218 16.394 -2.52077 2.0429    548 T5083:OSMANC 
TOYMAP31 TOYMAP11 1 0 158.0 402.0 250.0 0.1566 10.515 -3.26059 2.3270    914 T5202:OYMAPI 
TOYMAP31 TOYMAP11 2 0 158.0 402.0 250.0 0.1653 10.880 -1.63011 2.5236    914 T2522:OYMAPI 
TOYMAP31 TOYMAP12 1 0 158.0 402.0 250.0 0.1532 10.684 -3.64943 2.3233    914 T2523:OYMAPI 
TPMKAL32 TPMKAL11 1 0 164.0 411.0 250.0 0.1750 12.129 -3.38728 2.1565    880 T6430:PAMUKK 
TPMKAL32 TPMKAL12 1 0 164.0 411.0 250.0 0.1750 12.302 -3.38728 2.1565    880 T6431:PAMUKK 
TPSKOY31 TPSKOY11 1 0 158.0 409.0 250.0 0.1328 10.219 -2.21138 2.3193    914 T3582:PASAKO 
TPSKOY31 TPSKOY11 2 0 158.0 409.0 250.0 0.1354 10.262 -2.21138 2.3193    914 T3583:PASAKO 
TPSKOY32 TPSKOY12 1 0 158.0 409.0 250.0 0.1464 10.409 -3.15584 2.4672    914 T3585:PASAKO 
TPSKOY32 TPSKOY12 2 0 164.0 423.0 250.0 0.1657 12.044 -2.66767 2.1706    880 T5992:PASAKO 
TRAFNR32 TRAFNR12 1 0 164.0 415.0 250.0 0.1732 12.475 -2.65520 2.1858    880 T5740:RAFINE 
TRAFNR32 TRAFNR12 2 8 158.0 380.0 250.0 0.1718 12.131 -3.64943 2.3233    914 T5516:RAFINE 
TREYHA61 TREYHA31 1 0 66.00 152.0 100.0 0.1150 6.4982 -9.84739 8.2645    875 T5888:REYHAN 
TREYHA62 TREYHA31 1 0 66.00 156.0 100.0 0.1150 6.5243 -9.84739 8.2645    875 T5889:REYHAN 
TRSDYE31 TRSDYE11 1 0 164.0 405.0 250.0 0.1801 12.701 -3.38728 2.1565    880 T6455:RESADI 
TRSDYE31 TRSDYE11 2 0 158.0 391.0 250.0 0.1625 11.442 -3.64943 2.3233    914 T4954:RESADI 
TRSDYE31 TRSDYE12 1 0 164.0 405.0 250.0 0.1816 13.109 -3.03035 2.1542    880 T5972:RESADI 
TRSDYE31 TRSDYE12 2 0 158.0 391.0 250.0 0.1625 11.452 -3.64943 2.3233    914 T4955:RESADI 
TSEYDS31 TSEYDS11 1 0 154.0 380.0 180.0 0.2899 16.954 -3.18411 2.5805    675 T2511:SEYDIS 
TSEYDS31 TSEYDS12 1 0 158.0 391.0 150.0 0.2246 16.782 -3.15972 1.1569    548 T6540:SEYDIS 
TSEYHA61 TSEYHA31 1 0 66.00 144.0 100.0 0.1078 6.5201 -3.20233 8.3609    875 T5395:SEYHAN 
TSEYIT31 TSEYIT11 1 0 158.0 422.0 150.0 0.2569 13.586 -14.1212 2.9242    548 T3534:SEYITO 
TSIIRT31 TSIIRT11 1 0 158.0 402.0 250.0 0.1532 10.506 -3.64943 2.3233    914 T4837:SIIRT3 
TSIIRT31 TSIIRT11 2 0 158.0 400.0 150.0 0.2893 16.565 -4.39841 1.9392    548 T6567:SIIRT3 
TSIIRT32 TSIIRT11 1 0 158.0 402.0 250.0 0.1532 10.595 -3.64943 2.3233    914 T4838:SIIRT3 
TSINCN31 TSINCN11 1 0 158.0 409.0 250.0 0.1485 10.262 -3.64943 2.3233    914 T4926:SINCAN 
TSINCN31 TSINCN11 2 0 158.0 409.0 250.0 0.1206 10.280 -2.25629 2.2757    914 T2535:SINCAN 
TSINCN32 TSINCN12 1 0 158.0 409.0 250.0 0.0890 10.505 -2.61457 2.1811    914 T4455:SINCAN 
TSINCN32 TSINCN12 2 0 158.0 409.0 250.0 0.1394 10.185 -3.17726 2.4395    914 T2537:SINCAN 
TSOMAB31 TSOMAB11 1 0 164.0 411.0 250.0 0.1796 12.149 -3.17914 2.2658    880 T6555:SOMA-B 
TSOMAB31 TSOMAB11 2 8 158.0 380.0 250.0 0.1819 11.941 -3.17414 2.2757    914 T4575:SOMA-B 
TSUGOZ31 TSUGOZ12 1 0 158.0 409.0 250.0 0.1552 10.452 -3.29243 2.2817    914 T2991:SUGOZU 
TSUGOZ32 TSUGOZ12 1 0 164.0 423.0 250.0 0.1642 12.073 -23.1370 2.1609    880 T6418:SUGOZU 
TSURFA31 TSURFA12 1 0 158.0 402.0 250.0 0.1467 10.684 -2.13903 2.3862    914 T2468:SIRRIN 
TSURFA31 TSURFA12 2 0 158.0 402.0 250.0 0.1486 10.755 -3.44218 2.4171    914 T2469:SIRRIN 
TSURFA32 TSURFA11 1 0 164.0 422.0 250.0 0.1661 11.658 -3.38728 2.1565    880 T6718:SIRRIN 
TSURFA32 TSURFA11 2 0 164.0 417.0 250.0 0.1712 12.370 -4.54181 2.1367    880 T6413:SIRRIN 
TTASOL31 TTASOL11 1 0 158.0 409.0 250.0 0.1485 10.210 -3.64943 2.3233    914 T5638:TASOLU 
TTASOL32 TTASOL11 1 0 158.0 409.0 250.0 0.1485 10.202 -3.64943 2.3233    914 T5639:TASOLU 
TTEMEL31 TTEMEL11 1 0 164.0 423.0 250.0 0.1663 12.092 -2.75562 2.2096    880 T6385:TEMELL 
TTEMEL31 TTEMEL11 2 0 158.0 409.0 250.0 0.1448 10.443 -2.10411 2.4171    914 T2540:TEMELL 
TTEMEL32 TTEMEL12 1 0 158.0 409.0 250.0 0.1435 10.435 -1.99401 2.3794    914 T5654:TEMELL 
TTEMEL32 TTEMEL12 2 0 158.0 409.0 250.0 0.1442 10.504 -1.99216 2.2488    914 T2541:TEMELL 
TTEPEO31 TTEPEO11 1 0 158.0 396.0 250.0 0.1619 11.016 -2.87543 2.3370    914 T4906:TEPEOR 
TTEPEO31 TTEPEO11 2 0 158.0 396.0 250.0 0.1665 11.080 -2.17949 2.2108    914 T3473:TEPEOR 
TTEPEO32 TTEPEO12 1 8 158.0 402.0 250.0 0.1532 10.515 -3.64943 2.3233    914 T3516:TEPEOR 
TTEPEO32 TTEPEO12 2 8 158.0 402.0 250.0 0.1608 10.746 -2.07382 2.4431    914 T3517:TEPEOR 
TTIREB31 TTIREB11 1 0 158.0 396.0 250.0 0.1579 11.154 -3.64943 2.3233    914 T2420:TIREBO 
TTIREB31 TTIREB11 2 0 158.0 396.0 250.0 0.1579 10.924 -3.64943 2.3233    914 T2422:TIREBO 
TTIREB32 TTIREB11 1 0 164.0 411.0 250.0 0.1757 12.210 -3.12285 2.1843    880 T6477:TIREBO 
TTIREB32 TTIREB11 2 0 164.0 411.0 250.0 0.1815 12.414 -3.96393 2.2431    880 T6004:TIREBO 
TTORTM31 TTORTM11 1 0 158.0 396.0 250.0 0.1579 10.924 -3.64943 2.3233    914 T4631:TORTUM 
TTORTM32 TTORTM12 1 0 158.0 380.0 250.0 0.1718 11.782 -3.64943 2.3233    914 T4632:TORTUM 
TUMRAN31 TUMRAN11 1 0 154.0 390.0 90.00 0.5797 17.382 -1.95968 2.1504    562 T3286:UMRANI 
TUMRAN31 TUMRAN11 2 0 158.0 402.0 250.0 0.1493 10.746 -3.15019 2.4744    914 T3294:UMRANI 
TUMRAN32 TUMRAN11 1 8 154.0 390.0 90.00 0.5797 17.382 -1.95968 2.1504    562 T3280:UMRANI 
TUMRAN32 TUMRAN11 2 8 154.0 390.0 90.00 0.5797 17.382 -1.95968 2.1504    562 T3281:UMRANI 
TURGUP31 TURGUP11 1 0 158.0 402.0 250.0 0.1532 10.559 -3.64943 2.3233    914 T6262:URGUP  
TURGUP32 TURGUP12 1 0 158.0 402.0 250.0 0.1532 10.550 -3.64943 2.3233    914 T6263:URGUP  
TURGUP32 TURGUP12 2 0 158.0 400.0 150.0 0.2845 16.760 -4.35794 2.0285    548 T6593:URGUP  
TUSAK331 TUSAK312 1 0 158.0 391.0 250.0 0.1625 11.499 -3.64943 2.3233    914 T5221:USAK38 
TUSAK331 TUSAK312 2 0 158.0 391.0 150.0 0.3465 17.966 -2.52077 2.0429    548 T6576:USAK38 
TUZUND31 TUZUND11 1 0 158.0 396.0 250.0 0.1579 11.264 -3.64943 2.3233    914 T3865:UZUNDE 
TUZUND31 TUZUND11 2 0 164.0 411.0 250.0 0.1749 12.821 -2.94614 2.1122    880 T6527:UZUNDE 
TUZUND32 TUZUND12 1 0 158.0 396.0 250.0 0.1534 11.135 -3.31146 2.4275    914 T3867:UZUNDE 
TUZUND32 TUZUND12 2 0 158.0 396.0 250.0 0.1424 11.080 -2.22896 2.4399    914 T5063:UZUNDE 
TVAN__31 TVAN__11 1 0 158.0 402.0 250.0 0.1483 10.675 -1.65526 2.5072    914 T3807:VAN2 A 
TVAN__32 TVAN__12 1 0 158.0 402.0 250.0 0.1472 10.649 -2.03395 2.3454    914 T3808:VAN2 B 
TVARSK31 TVARSK12 1 0 158.0 402.0 250.0 0.1532 10.791 -3.64943 2.3233    914 T2485:VARSAK 
TVARSK31 TVARSK12 2 0 158.0 402.0 250.0 0.1617 10.773 -2.12409 2.2641    914 T2486:VARSAK 
TVARSK32 TVARSK11 1 0 158.0 402.0 250.0 0.1569 10.595 -3.22663 2.3738    914 T4978:VARSAK 
TVARSK32 TVARSK11 2 0 158.0 402.0 250.0 0.1439 10.675 -1.96742 2.4015    914 T2489:VARSAK 
TVIRN231 TVIRN212 1 0 158.0 396.0 250.0 0.1628 10.832 -2.19123 2.0554    914 T3678:ELGUN  
TVIRN231 TVIRN212 2 0 158.0 396.0 250.0 0.1633 10.906 -3.42449 2.2653    914 T5386:ELGUN  
TVIRN232 TVIRN211 1 0 158.0 396.0 250.0 0.1579 10.796 -3.64943 2.3233    914 T3677:ELGUN  
TVIRN232 TVIRN211 2 0 164.0 411.0 250.0 0.1792 12.302 -3.87137 2.2178    880 T5737:ELGUN  
TVIZEH31 TVIZEH12 1 0 158.0 402.0 250.0 0.1532 10.542 -3.64943 2.3233    914 T5611:VIZEHA 
TVIZEH32 TVIZEH12 1 8 158.0 375.0 150.0 0.3753 22.842 -2.52077 2.0429    548 T6691:VIZEHA 
TVIZEH32 TVIZEH12 2 0 158.0 402.0 150.0 0.3265 15.624 -2.52077 2.0429    548 T6602:VIZEHA 
TYATAG31 TYATAG11 1 0 158.0 402.0 250.0 0.1502 10.835 -2.59023 2.5076    914 T3869:YATAGA 
TYATAG31 TYATAG12 1 0 158.0 402.0 250.0 0.1532 10.791 -3.64943 2.3233    914 T3871:YATAGA 
TYATAG31 TYATAG12 2 0 158.0 402.0 250.0 0.1624 10.791 -1.74920 2.1916    914 T4952:YATAGA 
TYENIB31 TYENIB11 1 0 158.0 409.0 250.0 0.1485 10.400 -3.64943 2.3233    914 T3302:YENIBO 
TYENIB31 TYENIB12 1 0 158.0 409.0 250.0 0.1485 10.400 -3.64943 2.3233    914 T3306:YENIBO 
TYENKT31 TYENKT11 1 0 158.0 396.0 250.0 0.1510 11.145 -2.24451 2.2873    914 T3875:YENIKO 
TYENKT31 TYENKT11 2 0 158.0 396.0 250.0 0.1676 11.117 -1.61376 2.1695    914 T4972:YENIKO 
TYENKT31 TYENKT12 1 0 164.0 416.0 250.0 0.1708 12.380 -3.38728 2.1565    880 T6716:YENIKO 
TYESIL31 TYESIL11 1 0 158.0 409.0 250.0 0.1310 10.202 -2.34545 2.3282    914 T2634:YESILH 
TYESIL31 TYESIL11 2 0 158.0 409.0 150.0 0.3165 15.678 -2.52077 2.0429    548 T2635:YESILH 
TYESIL31 TYESIL12 1 0 158.0 411.0 150.0 0.2697 15.605 -4.35794 2.0285    548 T5069:YESILH 
TYESIL31 TYESIL12 2 0 158.0 409.0 150.0 0.3165 15.807 -2.52077 2.0429    548 T5092:YESILH 
TYILDZ31 TYILDZ12 1 0 158.0 409.0 250.0 0.1567 10.504 -2.29208 2.2396    914 T3293:YILDIZ 
TYILDZ32 TYILDZ11 1 0 158.0 409.0 250.0 0.1451 10.426 -2.12419 2.3995    914 T3295:YILDIZ 
TZEKER31 TZEKER12 1 0 158.0 409.0 250.0 0.1485 10.504 -3.64943 2.3233    914 T3297:ZEKERI 
TZEKER32 TZEKER11 1 0 158.0 409.0 250.0 0.1576 10.538 -2.53090 2.7063    914 T4619:ZEKERI 
U7BILI51 U7BILI81 1 0 115.0 330.0 400.0 0.1069 3.1821 0.000000 0.0000   2008 AT-1         
U7BILI51 U7BILI81 2 8 115.0 330.0 400.0 0.1069 3.1821 0.000000 0.0000   2008 AT-2         
U7CHIS51 U7CHIS81 1 0 115.0 330.0 400.0 0.0935 3.3545 -203.017 32.938   2008 AT-1         
U7CHIS51 U7CHIS81 2 8 115.0 330.0 400.0 0.0935 3.3545 -203.017 32.938   2008 AT-2         
U7GRES51 U7GRES81 1 0 115.0 330.0 200.0 0.2332 8.1454 -42.7872 24.703   1004 AT-3         
U7GRES51 U7GRES81 2 0 115.0 330.0 200.0 0.2332 8.1454 -42.7872 24.703   1004 AT-4         
U7GRES81 U7GRES11 1 0 330.0 400.0 1250. 0.0476 8.1630 0.000000 0.0000   2187 AT-1         
U7GRES81 U7GRES11 2 0 330.0 400.0 1250. 0.0476 8.1630 0.000000 0.0000   2187 AT-2         
U7HBC 51 U7HBC 81 1 0 115.0 330.0 250.0 0.1761 6.3526 -37.7348 16.469   1255 AT-1         
U7HBC 51 U7HBC282 1 0 115.0 330.0 200.0 0.1558 6.5043 -75.7545 12.805   1004 AT-2         
U7RIBN51 U7RIBN81 1 0 115.0 330.0 200.0 0.1491 6.4659 0.000000 0.0000   1004 AT-1         
U7RIBN51 U7RIBN82 1 0 115.0 330.0 200.0 0.1476 6.5045 0.000000 0.0000   1004 AT-2         
U7STRA51 U7STRA81 1 0 115.0 330.0 400.0 0.0898 3.5200 -72.9935 19.735   2008 AT-1         
U7STRA51 U7STRA81 2 8 115.0 330.0 400.0 0.0898 3.5200 -72.9935 19.735   2008 AT-2         
U7VULC51 U7VULC11 1 0 110.0 400.0 250.0 0.1013 4.9842 -117.171 25.124   1312 AT-1         
U7VULC51 U7VULC11 2 0 110.0 400.0 250.0 0.0817 4.2197 -117.171 25.124   1312 AT-2         
UADZHA81 UADZHA51 1 8 330.0 115.0 125.0 2.4254 87.958 -6.45692 1.0560    219 AT-1         
UADZHA81 UADZHA51 2 0 330.0 115.0 125.0 2.8087 81.932 -6.45235 1.0836    219 AT-2         
UARTSY81 UARTSY51 1 0 330.0 115.0 125.0 2.5091 90.570 -3.66311 0.9642    219 AT-2         
UARTSY83 UARTSY51 1 8 330.0 115.0 200.0 1.1516 52.368 -3.69323 1.1111    350 AT-1         
UBAR  81 UBAR  51 1 0 330.0 115.0 125.0 2.4045 91.444 -3.63903 1.0514    219 AT-1         
UBAR  81 UBAR  51 2 0 330.0 115.0 125.0 2.5230 89.698 -3.07723 0.9275    219 AT-2         
UBILOT81 UBILOT51 1 0 330.0 115.0 125.0 2.8575 84.109 -3.90003 0.9642    219 AT-1         
UBILOT81 UBILOT51 2 0 330.0 115.0 125.0 2.8157 84.808 -1.65896 0.7879    219 AT-2         
UBILOT81 UBILOT51 3 0 330.0 115.0 200.0 1.5246 59.876 -4.58025 1.3499    350 AT-3         
UBILYT81 UBILYT51 1 0 330.0 115.0 200.0 1.3449 58.246 -5.18407 1.2213    350 AT-1         
UBILYT81 UBILYT51 2 0 330.0 115.0 200.0 1.4756 58.243 -5.56277 1.2121    350 AT-2         
UBILYT81 UBILYT51 3 0 330.0 115.0 200.0 1.3068 54.434 -9.01009 1.7723    350 AT-3         
UBILYT81 UBILYT51 4 0 330.0 115.0 200.0 1.5382 58.241 -5.36560 1.2516    350 AT-4         
UBOHOR84 UBOHOR51 1 0 330.0 115.0 125.0 2.5021 90.570 -3.66068 0.9734    219 AT-1         
UBOHOR84 UBOHOR51 2 0 330.0 115.0 125.0 2.4951 88.827 -3.89076 1.0009    219 AT-2         
UBORYS21 UBORYS51 1 0 230.0 115.0 125.0 1.2899 35.652 -7.67295 1.3894    314 AT-1         
UBORYS21 UBORYS51 2 0 230.0 121.0 125.0 0.9852 42.732 -8.56122 1.7732    314 AT-2         
UBROVA81 UBROVA51 1 0 330.0 115.0 200.0 1.3340 54.978 -8.30090 1.5702    350 AT-1         
UBROVA81 UBROVA51 2 0 330.0 115.0 200.0 1.2496 55.525 -7.87361 1.8182    350 AT-2         
UBURSH13 UBURSH22 1 0 400.0 231.0 400.0 1.1080 38.784 -17.3910 1.9500    577 2AT          
UBURSH13 UBURSH22 2 0 400.0 231.0 400.0 1.1080 38.944 -12.4199 1.4125    577 3AT          
UBURSH14 UBURSH84 1 8 400.0 330.0 630.0 0.1612 23.872 -7.71204 1.5938    909 6AT          
UBURSH22 UBURSH51 1 0 230.0 121.0 125.0 1.0123 44.848 -8.24227 0.6805    314 5AT          
UBURSH25 UBURSH22 1 0 220.0 220.0 250.0 0.5622 25.762 -25.4699 4.2769    656 T-1          
UBURSH26 UBURSH22 1 0 220.0 220.0 250.0 0.5622 25.762 -25.4699 4.2769    656 T-2          
UBURSH28 UBURSH22 1 0 220.0 220.0 250.0 0.5622 25.762 -25.4699 4.2769    656 T-4          
UBURSH29 UBURSH22 1 0 220.0 220.0 250.0 0.5622 25.762 -25.4699 4.2769    656 T-5          
UBURSH2A UBURSH22 1 0 220.0 220.0 250.0 0.5622 25.762 -25.4699 4.2769    656 T-6          
UBURSH2B UBURSH22 1 0 220.0 220.0 250.0 0.5622 25.762 -25.4699 4.2769    656 T-7          
UBURSH83 UBURSH22 1 0 347.0 242.0 240.0 1.1163 44.035 -27.8868 1.0049    399 AT1A         
UBURSH83 UBURSH22 2 8 347.0 242.0 240.0 1.2898 45.888 -33.8571 1.3620    399 AT1B         
UBURSH87 UBURSH83 1 0 330.0 330.0 250.0 1.8000 52.467 -20.4316 0.0000    437 T-8          
UBURSH88 UBURSH83 1 0 330.0 330.0 250.0 1.8000 52.467 -20.4316 0.0000    437 T-9          
UBURSH89 UBURSH84 1 0 330.0 330.0 250.0 1.8000 52.467 -20.4316 0.0000    437 T-10         
UBURSH8A UBURSH84 1 0 330.0 330.0 250.0 1.8000 52.467 -20.4316 0.0000    437 T-11         
UBURSH8B UBURSH84 1 0 330.0 330.0 250.0 1.8000 52.467 -20.4316 0.0000    437 T-12         
UCHER181 UCHER151 1 0 330.0 115.0 125.0 2.3557 88.831 -4.93491 1.0744    219 AT-1         
UCHER181 UCHER151 2 0 330.0 115.0 125.0 2.3557 89.703 -5.49827 1.1846    219 AT-2         
UCHER281 UCHER251 1 0 330.0 115.0 200.0 1.3286 56.612 -9.41230 1.6162    350 AT-1         
UCHER281 UCHER251 2 0 330.0 115.0 200.0 1.4239 58.789 -8.16386 1.2856    350 AT-2         
UCHER281 UCHER251 3 0 330.0 115.0 200.0 1.3800 57.583 -8.78616 1.4500    350 AT-3         
UCHERK81 UCHERK51 1 0 330.0 115.0 125.0 2.3418 88.832 -3.32236 0.9054    219 AT-2         
UCHERK81 UCHERK51 2 0 330.0 115.0 125.0 0.8712 88.858 -4.37111 0.9660    219 AT-3         
UCHOR203 UCHOR281 1 0 750.0 330.0 1000. 0.9276 56.242 -6.15976 1.2000    770 AT-4         
UCHOR203 UCHOR283 1 0 750.0 330.0 1000. 0.9810 54.216 -5.73926 1.2160    462 AT-3         
UCHOR281 UCHOR251 1 0 330.0 115.0 125.0 2.3139 89.704 -3.88599 1.0193    219 727_ChAES-33 
UCHOR281 UCHOR251 2 0 330.0 115.0 125.0 2.2860 90.576 -3.89076 1.0009    219 727_ChAES-33 
UDNIP132 UDNIP183 1 8 165.0 330.0 250.0 0.3123 11.975 -16.9641 4.0771    875 AT-2         
UDNIP183 UDNIP131 1 8 330.0 158.0 250.0 0.9932 43.984 -7.22111 1.3499    437 AT-1         
UDNIP183 UDNIP132 2 8 330.0 158.0 250.0 1.0280 43.984 -6.27043 1.4141    437 AT-4         
UDNIP282 UDNIP231 1 0 330.0 158.0 250.0 0.9618 43.549 -0.64386 0.6547    437 AT-1         
UDNIP282 UDNIP231 2 0 330.0 158.0 250.0 1.0088 44.420 -8.13611 1.4509    437 AT-2         
UDNIP282 UDNIP231 3 0 330.0 158.0 250.0 1.0524 44.419 -8.81602 1.5611    437 AT-3         
UDNIP283 UDNIP231 1 8 330.0 158.0 250.0 1.0001 43.984 -8.39758 1.2764    437 AT-4         
UDNIPR01 UDNIPR81 1 8 750.0 330.0 1000. 0.9596 56.557 -4.29336 1.0027    770 AT-1         
UDNIPR01 UDNIPR81 2 8 750.0 330.0 1000. 0.9124 58.302 -3.25568 0.8729    770 AT-2         
UDNIS183 UDNIS181 1 0 330.0 330.0 450.0 0.5690 34.245 -2.54243 1.7723    787 T-1          
UDNIST81 UDNIST51 1 0 330.0 115.0 200.0 1.3803 58.245 -7.55577 1.5519    350 AT-1         
UDNIST81 UDNIST51 2 0 330.0 115.0 200.0 1.3803 57.156 -8.49112 1.5519    350 AT-2         
UDOBR127 UDOBR121 1 0 220.0 220.0 200.0 1.4700 38.683 -100.413 0.0000    525 T-7          
UDOBR128 UDOBR121 1 0 220.0 220.0 200.0 1.4700 38.683 -100.413 0.0000    525 T-8          
UDOBR12S UDOBR124 1 8 220.0 242.0 250.0 0.1413 4.5493 -15.2962 2.4793    656 AT5-DT       
UDOBR12S UDOBR151 1 8 220.0 121.0 185.0 0.4102 30.765 0.000000 0.0000    485 AT5-DT       
UDOBR12T UDOBR121 1 0 220.0 242.0 240.0 0.1796 4.7701 -98.6618 10.062    630 AT6-DT       
UDOBR12T UDOBR151 1 0 220.0 121.0 180.0 0.5494 29.371 0.000000 0.0000    472 AT6-DT       
UDOBR152 UDOBR151 1 0 110.0 110.0 125.0 0.5800 12.050 -102.015 7.2603    656 T-4          
UDOBRL21 UDOBRL51 1 0 230.0 121.0 60.00 5.4193 116.43 -12.0293 1.6068    151 AT-1         
UDOBRL21 UDOBRL51 2 0 220.0 121.0 63.00 3.1937 73.299 -13.8165 1.7562    165 AT-2         
UDSPHR82 UDNIS182 1 0 330.0 330.0 450.0 0.5690 34.245 -2.54243 1.7723    787 T-_4         
UFEROS81 UFEROS31 1 0 330.0 165.0 400.0 0.4941 29.399 -6.72020 1.8825    700 AT-1         
UFEROS81 UFEROS31 2 0 330.0 165.0 400.0 0.5105 29.943 -6.47038 1.3590    700 AT-2         
UGPP-121 UGPP-151 1 0 230.0 121.0 125.0 1.0292 47.811 -4.12428 1.0397    314 AT-1         
UGPP-121 UGPP-151 2 8 230.0 121.0 125.0 1.0055 41.927 -7.15012 1.5917    314 AT-2         
UHIRNY81 UHIRNY31 1 0 330.0 158.0 250.0 1.0146 44.420 -0.74543 0.6116    437 AT-1         
UHIRNY81 UHIRNY31 2 8 330.0 158.0 250.0 1.0115 44.855 -0.62165 0.6758    437 AT-2         
UHIRNY81 UHIRNY31 3 8 330.0 158.0 250.0 0.9757 43.985 -6.53218 1.2856    437 AT-3         
UHIRNY81 UHIRNY31 4 0 330.0 158.0 250.0 0.9967 43.984 -8.59741 1.4784    437 AT-4         
UHRABI21 UHRABI81 1 0 242.0 347.0 240.0 0.5633 22.198 -4.69172 1.4736    573 AT-3         
UHRABI81 UHRABI51 1 0 330.0 115.0 125.0 2.4254 90.572 -3.01636 0.7117    219 AT-1         
UHRABI81 UHRABI51 2 8 330.0 115.0 200.0 1.4239 56.065 -12.7662 1.5152    350 AT-2         
UIVANO83 UIVANO51 1 0 330.0 115.0 200.0 1.4348 59.333 -4.61862 1.2121    350 AT-1         
UIVANO83 UIVANO51 2 0 330.0 115.0 200.0 1.3122 54.434 -7.87572 1.8090    350 AT-2         
UKALUS22 UKALUS51 1 0 230.0 121.0 200.0 0.6255 26.707 -9.56454 2.2684    502 AT-1         
UKALUS23 UKALUS51 1 0 230.0 121.0 200.0 0.5753 26.444 -13.4202 2.2684    502 AT-2         
UKAMI181 UKAMI151 1 0 330.0 115.0 200.0 1.3095 56.068 -6.57227 1.7264    350 AT-1         
UKAMI181 UKAMI151 2 0 330.0 115.0 200.0 1.4157 58.789 -4.80358 1.2305    350 AT-2         
UKAMIA82 UKAMIA31 1 8 330.0 158.0 250.0 1.0507 44.419 -6.71832 1.5152    437 AT-2         
UKAMIA82 UKAMIA31 2 8 330.0 158.0 250.0 1.0001 43.984 -6.25775 1.4692    437 AT-4         
UKAMIA82 UKAMIA32 1 0 330.0 158.0 250.0 1.0298 44.419 -7.22788 1.3131    437 AT-1         
UKAMIA82 UKAMIA32 2 0 330.0 158.0 250.0 1.0298 44.419 -7.66047 1.4968    437 AT-3         
UKANIV81 UKANIV51 1 8 330.0 115.0 200.0 1.6090 52.901 -11.7808 1.9284    350 AT-1         
UKANIV81 UKANIV51 2 8 330.0 115.0 200.0 1.5927 52.792 -7.96096 1.3866    350 AT-2         
UKHAR181 UKHAR151 1 0 330.0 115.0 200.0 1.6417 53.499 -9.06592 1.4601    350 AT-1         
UKHAR181 UKHAR151 2 8 330.0 115.0 200.0 1.4375 54.976 -9.04907 1.5611    350 AT-2         
UKHAR181 UKHAR151 3 0 330.0 115.0 200.0 1.4157 58.244 -9.09917 1.2360    350 AT-3         
UKHERS82 UKHERS31 1 8 330.0 158.0 250.0 1.1500 44.416 -11.3780 1.5152    437 AT-2         
UKHERS84 UKHERS31 1 8 330.0 165.0 250.0 1.2179 47.901 -3.04184 1.0376    437 AT-1         
UKHME403 UKHME483 1 0 750.0 330.0 1000. 0.9700 56.242 -5.93597 1.1400    770 AT-1         
UKHME408 UKHME403 1 0 750.0 750.0 1251. 0.9420 72.773 -5.52480 1.7067    963 T-2          
UKHME41  UKHME403 1 0 410.0 750.0 1251. 0.2533 18.139 -26.0379 0.6901   1762 AT-1         
UKHME489 UKHME483 1 0 330.0 330.0 1250. 0.1860 5.7766 -59.5248 4.4077   2187 T-1          
UKHME581 UKHME551 1 0 330.0 115.0 125.0 3.1363 89.679 -3.81975 1.5152    219 AT-1         
UKHME581 UKHME551 2 8 330.0 115.0 125.0 2.8784 86.724 -0.69783 0.5969    219 AT-2         
UKHME581 UKHME551 3 0 330.0 115.0 125.0 2.5091 90.570 -9.13294 0.9550    219 AT-3         
UKHUST21 UKHUST51 1 0 230.0 121.0 125.0 1.0326 47.387 -4.49189 0.9149    314 989_KUST2 -- 
UKONOT81 UKONOT51 1 8 330.0 115.0 125.0 2.4603 91.443 -3.66551 0.9550    219 AT-1         
UKONOT81 UKONOT51 2 0 330.0 115.0 125.0 3.4500 88.795 -3.28347 1.0376    219 AT-2         
UKONOT81 UKONOT51 3 8 330.0 115.0 125.0 2.4045 81.857 -12.5539 1.3499    219 AT-3         
UKOVEL21 UKOVEL51 1 8 230.0 121.0 125.0 1.0462 42.053 -5.24403 1.4272    314 AT-1         
UKOVEL21 UKOVEL51 2 8 230.0 121.0 125.0 1.0191 41.969 -7.14843 1.5992    314 AT-2         
UKOVEL81 UKOVEL51 1 0 330.0 115.0 200.0 1.4375 58.788 -4.56927 1.3866    350 AT-3         
UKOZIA81 UKOZIA51 1 0 330.0 115.0 200.0 1.3150 56.068 -6.83600 1.4050    350 AT-1         
UKREM281 UKREM231 1 0 330.0 158.0 250.0 1.2197 49.208 -11.4379 0.9642    437 AT-2         
UKREM283 UKREM231 1 8 330.0 158.0 250.0 0.9949 45.727 -6.98386 1.3682    437 AT-1         
UKREME31 UKREME82 1 8 165.0 330.0 250.0 0.3110 12.302 -13.0744 4.3343    875 AT-1         
UKREME31 UKREME82 2 8 165.0 330.0 250.0 0.3045 11.975 -12.1798 4.1139    875 AT-2         
UKREME82 UKREME31 3 8 330.0 158.0 250.0 0.9670 45.728 -8.80440 1.6253    437 AT-3         
UKREME82 UKREME31 4 0 330.0 158.0 250.0 0.9879 43.985 -8.85361 1.3315    437 AT-4         
UKRYV181 UKRYV131 1 0 330.0 158.0 250.0 1.0559 43.547 -7.45946 1.3223    437 AT-1         
UKRYV181 UKRYV131 2 8 330.0 158.0 250.0 1.0141 44.855 -7.23607 1.2672    437 AT-2         
UKRYV187 UKRYV181 1 0 330.0 330.0 400.0 0.8903 35.509 -10.7410 2.4610    700 T-3          
UKRYV189 UKRYV181 1 0 330.0 330.0 400.0 1.0197 36.108 -25.5566 2.8191    700 T-5          
UKRYVO81 UKRYVO31 1 0 330.0 158.0 250.0 1.0420 43.983 -6.76071 1.3131    437 AT-1         
UKRYVO81 UKRYVO31 2 0 330.0 158.0 250.0 1.0123 44.420 -6.99614 1.3039    437 AT-2         
UKURAK81 UKURAK51 1 0 330.0 115.0 125.0 2.9272 82.712 -5.65920 0.9550    219 AT-1         
UKURAK81 UKURAK51 2 0 330.0 115.0 125.0 2.9272 82.712 -5.66924 0.8935    219 AT-2         
UKURAK83 UKURAK81 1 0 330.0 330.0 250.0 1.7570 51.987 -11.3561 1.6713    437 T-5          
UKURAK84 UKURAK81 1 0 330.0 330.0 265.0 1.1354 54.513 -12.1052 1.2260    464 T-6          
UKURAK85 UKURAK81 1 0 330.0 330.0 265.0 1.1446 54.058 -12.1023 1.2547    464 T-7          
UKVART81 UKVART31 1 8 330.0 158.0 250.0 1.0454 44.419 -7.22451 1.3315    437 AT-1         
UKVART81 UKVART31 2 0 330.0 158.0 250.0 1.0263 43.984 -6.75892 1.3223    437 AT-2         
UKYIV152 UKYIV151 1 0 110.0 110.0 400.0 0.0870 3.8093 -148.531 8.2645   2099 T-1          
UKYIV153 UKYIV151 1 8 110.0 110.0 400.0 0.0870 3.8093 -148.531 8.2645   2099 T-2          
UKYIV181 UKYIV151 1 0 330.0 115.0 200.0 1.2986 55.524 -6.61955 1.7631    350 AT-1         
UKYIV181 UKYIV151 2 8 330.0 115.0 200.0 1.3177 54.979 -7.54620 1.5978    350 AT-2         
UKYIV252 UKYIV251 1 0 110.0 110.0 126.0 0.4832 11.536 -56.5988 8.7603    661 T-1          
UKYIV253 UKYIV251 1 0 110.0 110.0 126.0 0.4832 11.536 -56.5988 8.7603    661 T-2          
UKYIV281 UKHP515A 1 8 330.0 115.0 200.0 1.6580 53.499 -9.03443 1.6437    350 AT-1         
UKYIV281 UKHP515A 2 8 330.0 115.0 200.0 1.5818 53.338 -8.69213 1.4692    350 AT-2         
UKYIV282 UKYIV251 1 0 330.0 115.0 200.0 1.1777 56.071 -3.74700 0.9135    350 AT-3         
UKYIV285 UKYIV281 1 8 330.0 330.0 400.0 0.8700 35.959 -8.37333 2.1300    700 T-4          
UKYIVS01 UKYIV782 1 8 750.0 330.0 1000. 0.9800 63.702 -5.91608 1.0000    770 AT-2         
UKYIVS01 UKYIVS8B 1 0 750.0 330.0 1000. 0.9800 63.702 -5.91608 1.0000    770 AT-1         
ULADYZ52 ULADYZ51 1 0 110.0 110.0 400.0 0.1146 3.7317 -160.785 19.669   2099 T-11         
ULADYZ81 ULADYZ51 1 0 330.0 115.0 200.0 0.8930 58.255 -4.39959 1.3131    350 AT-1         
ULADYZ81 ULADYZ51 2 0 330.0 115.0 200.0 0.8930 58.799 -4.39959 1.3131    350 AT-2         
ULADYZ84 ULADYZ81 1 0 330.0 330.0 400.0 0.8782 35.510 -10.7367 2.4793    700 T-13         
ULADYZ87 ULADYZ81 1 8 330.0 330.0 400.0 0.8805 35.811 -12.9522 2.6630    700 T-16         
ULISOV8C ULISOV51 1 8 330.0 115.0 200.0 1.5872 52.629 -9.42159 1.5611    350 AT-1         
ULISOV8C ULISOV51 2 0 330.0 115.0 200.0 1.2823 57.703 -8.05782 1.8365    350 AT-2         
ULOSIE84 ULOSIE51 1 0 330.0 115.0 200.0 1.4103 56.066 -9.07604 1.3958    350 AT-1         
ULOSIE84 ULOSIE51 2 0 330.0 115.0 200.0 1.4075 56.066 -9.00463 1.7998    350 AT-2         
ULOSIE84 ULOSIE51 3 8 330.0 115.0 200.0 1.7723 55.511 -9.00463 1.7998    350 AT-3         
ULOSIE84 ULOSIE51 4 8 330.0 115.0 200.0 1.4320 56.065 -8.99344 1.8549    350 AT-4         
ULOZO151 ULOZO131 1 0 121.0 158.0 90.00 0.3597 9.9494 -55.2969 1.7349    429 269_Loz150 - 
ULOZOV81 ULOZOV51 1 0 330.0 115.0 200.0 1.3504 55.523 -9.01900 1.7264    350 AT-2         
ULUTS121 ULUTS151 1 0 230.0 121.0 125.0 1.0225 42.054 -3.70747 1.5463    314 AT-1         
ULUTS121 ULUTS151 2 0 230.0 121.0 125.0 1.0326 46.964 -3.67083 1.6314    314 AT-2         
ULUTSK21 ULUTSK51 1 8 230.0 121.0 125.0 0.9988 42.139 -7.38335 1.6314    314 AT-1         
ULUTSK81 ULUTSK51 1 0 330.0 115.0 200.0 1.4484 57.699 -5.56076 1.2213    350 AT-2         
ULVIV 21 ULVIV 51 1 8 230.0 115.0 125.0 1.3644 35.057 -18.5447 2.1361    314 AT-1         
ULVIV 21 ULVIV 51 2 8 230.0 121.0 200.0 0.5793 27.237 -12.6099 2.4953    502 AT-2         
ULVIV 81 ULVIV 21 1 8 347.0 242.0 240.0 1.0891 43.886 -2.48839 0.7225    399 AT-3         
ULVIV 81 ULVIV 21 2 8 347.0 242.0 240.0 1.1895 44.535 -2.28010 0.7225    399 AT-6         
ULVIV 81 ULVIV 51 1 8 330.0 115.0 200.0 1.6553 53.390 -8.12609 1.5060    350 AT-4         
ULVIV 81 ULVIV 51 2 8 330.0 115.0 125.0 2.4394 88.829 -0.42519 0.5418    219 AT-5         
ULVIV-21 ULVIV-51 1 8 230.0 121.0 125.0 1.0326 46.541 -11.7511 1.2250    314 AT-1         
ULVIV-21 ULVIV-51 2 8 230.0 121.0 125.0 1.1240 47.808 -3.63114 1.0529    314 AT-2         
ULVIV183 ULVIV151 1 0 330.0 115.0 200.0 1.3966 54.432 -9.21104 1.6988    350 AT-1         
ULVIV183 ULVIV151 2 0 330.0 115.0 200.0 1.3912 58.790 -4.94668 1.4050    350 AT-2         
UMUKAC11 UMUKAC22 1 0 400.0 231.0 400.0 0.7260 39.753 -2.13421 0.7125    577 AT-3         
UMUKAC11 UMUKAC22 2 0 400.0 231.0 400.0 0.6870 39.754 -1.72755 0.6619    577 AT-4         
UMUKAC22 UMUKAC51 1 0 230.0 121.0 200.0 0.5885 26.973 -10.0093 2.0038    502 AT-1         
UMUKAC22 UMUKAC51 2 0 230.0 121.0 200.0 0.6176 26.972 -11.8179 2.5898    502 AT-2         
UMYKOL81 UMYKOL31 1 8 330.0 165.0 250.0 1.2249 45.722 -3.29763 0.9917    437 AT-1         
UMYKOL81 UMYKOL31 2 0 330.0 165.0 250.0 1.2162 47.901 -3.27163 1.0744    437 AT-2         
UMYRHO83 UMYRHO51 1 8 330.0 115.0 200.0 1.4402 59.333 -10.9397 1.3223    350 AT-1         
UMYRHO83 UMYRHO51 2 0 330.0 115.0 200.0 1.3912 58.790 -8.15650 1.3315    350 AT-2         
UNIKOP31 UNIKOP81 1 8 165.0 330.0 250.0 0.3115 11.757 -11.1085 4.3710    875 AT-1         
UNIKOP31 UNIKOP81 4 8 165.0 330.0 250.0 0.2958 11.975 -14.0271 4.3710    875 AT-4         
UNIKOP31 UNIKOP81 5 0 165.0 330.0 250.0 0.3097 11.975 -12.2165 4.0037    875 AT-5         
UNIKOP81 UNIKOP31 2 0 330.0 158.0 250.0 1.0350 43.983 -6.05766 1.3131    437 AT-2         
UNIKOP81 UNIKOP31 3 0 330.0 158.0 250.0 1.1151 44.853 -8.34240 1.5978    437 AT-3         
UNIZHY81 UNIZHY51 1 0 330.0 115.0 200.0 0.9011 58.091 -6.08415 1.4050    350 AT-1         
UNIZHY81 UNIZHY51 2 0 330.0 115.0 200.0 0.7160 56.079 -3.92367 0.9642    350 AT-2         
UNOVOK51 UNOVOK81 3 0 115.0 330.0 200.0 0.1258 7.1933 -9.32342 6.4590   1004 AT-3         
UNOVOK81 UNOVOK51 1 0 330.0 115.0 200.0 1.3476 56.067 -8.64474 1.7264    350 AT-1         
UNOVOK81 UNOVOK51 2 0 330.0 115.0 200.0 1.2023 57.759 -0.79933 0.7585    350 AT-2         
UNOVOO81 UNOVOO51 1 8 330.0 115.0 200.0 1.3966 58.245 -4.25314 1.1570    350 AT-1         
UNOVOO81 UNOVOO51 2 0 330.0 115.0 200.0 1.3259 55.523 -8.24608 1.8365    350 AT-2         
UNOVOV21 UNOVOV51 1 0 230.0 121.0 125.0 0.9954 42.097 -6.16029 1.6597    314 AT-1         
UNOVOV81 UNOVOV51 1 0 330.0 115.0 200.0 1.4157 58.789 -3.98679 1.3958    350 AT-2         
UNYVKY81 UNYVKY51 1 8 330.0 115.0 200.0 1.4334 58.244 -5.32750 1.4050    350 AT-1         
UNYVKY81 UNYVKY51 2 0 330.0 115.0 200.0 1.3858 58.790 -4.25810 1.1387    350 AT-2         
UPAVLO31 UPAVLO83 1 0 165.0 330.0 250.0 0.3032 11.866 -16.0182 4.0771    875 AT-1         
UPAVLO83 UPAVLO31 2 8 330.0 158.0 250.0 1.0367 43.983 -7.68610 1.3590    437 AT-2         
UPERSH81 UPERSH31 1 8 330.0 158.0 250.0 1.0158 43.548 -0.63449 0.6317    437 AT-1         
UPERSH81 UPERSH31 2 0 330.0 158.0 250.0 1.0454 44.855 -8.60972 1.4050    437 AT-2         
UPERSH81 UPERSH31 3 0 330.0 158.0 250.0 1.0176 44.420 -7.18630 1.5243    437 AT-3         
UPIVD381 UPIVD331 1 0 330.0 158.0 250.0 1.0228 43.984 -7.45783 1.3315    437 AT-2         
UPIVD381 UPIVD331 2 0 330.0 158.0 250.0 1.0385 44.855 -6.29616 1.2948    437 AT-3         
UPIVD381 UPIVD332 1 0 330.0 158.0 250.0 1.0681 44.418 -8.11920 1.5427    437 AT-1         
UPIVD381 UPIVD332 2 0 330.0 158.0 250.0 1.0263 43.984 -6.29427 1.3039    437 AT-4         
UPIVN102 UPIVN181 1 8 750.0 330.0 1000. 0.3263 59.624 -6.13915 1.0133    770 AT-2         
UPIVN281 UPIVN251 1 8 330.0 115.0 200.0 1.7887 55.510 -3.34811 1.5978    350 AT-1         
UPIVN281 UPIVN251 2 0 330.0 115.0 200.0 1.6880 53.552 -7.28938 0.9118    350 AT-2         
UPIVN281 UPIVN251 3 0 330.0 115.0 200.0 1.7887 55.510 -2.96368 0.9219    350 AT-3         
UPOBUZ81 UPOBUZ31 1 0 330.0 158.0 250.0 1.0210 44.855 -7.90782 1.4233    437 AT-1         
UPOBUZ81 UPOBUZ31 2 8 330.0 158.0 250.0 1.0454 44.419 -7.22042 1.3535    437 AT-2         
UPODIL81 UPODIL51 1 0 330.0 115.0 125.0 2.4115 87.087 -5.87626 1.0468    219 AT-1         
UPODIL81 UPODIL51 2 8 330.0 115.0 125.0 2.2721 87.962 -5.64293 1.0468    219 AT-2         
UPOLI181 UPOLI151 1 0 330.0 115.0 200.0 1.4429 58.788 -8.14098 1.4233    350 AT-1         
UPOLI181 UPOLI151 2 0 330.0 115.0 200.0 1.4593 52.578 -7.28505 0.9458    350 AT-2         
UPOLTA81 UPOLTA51 1 8 330.0 115.0 125.0 2.2233 87.092 -0.41928 0.5464    219 AT-1         
UPOLTA81 UPOLTA51 2 0 330.0 115.0 125.0 2.4045 89.701 -3.37581 0.6795    219 AT-2         
UPOLTA81 UPOLTA51 3 0 330.0 115.0 200.0 1.6958 56.058 -0.86201 0.8522    350 AT-3         
UPOLTA81 UPOLTA51 4 0 330.0 115.0 200.0 1.4211 58.789 -4.45490 1.1111    350 AT-4         
UPRAVO37 UPRAVO31 1 0 150.0 150.0 90.00 1.7423 37.401 -31.2521 4.6764    346 T-1          
UPRAVO38 UPRAVO31 1 0 150.0 150.0 90.00 1.7182 37.921 -29.6268 4.7173    346 T-2          
UPRAVO39 UPRAVO31 1 0 150.0 150.0 95.00 0.9911 31.852 -4.48581 2.3556    366 T-3          
UPRAVO3A UPRAVO31 1 0 150.0 150.0 95.00 1.0045 32.081 -5.87899 2.3556    366 T-4          
UPRAVO3B UPRAVO31 1 0 150.0 150.0 90.00 1.7473 44.031 -147.976 2.6800    346 T-5          
UPRAVO3C UPRAVO31 1 0 150.0 150.0 95.00 1.0538 31.420 -4.95775 2.3556    366 T-6          
UPRAVO3D UPRAVO31 1 0 150.0 150.0 95.00 1.1011 32.938 -14.5888 2.3556    366 T-7          
UPRAVO3E UPRAVO31 1 0 150.0 150.0 95.00 1.1011 32.938 -14.5888 2.3556    366 T-8          
UPRAVO3F UPRAVO31 1 0 150.0 150.0 125.0 0.7492 25.472 -21.4066 3.3467    481 T-9          
UPRAVO83 UPRAVO31 1 8 330.0 165.0 400.0 0.5105 29.399 -10.8946 1.6529    700 AT-1         
UPROME83 UPROME31 1 0 330.0 158.0 250.0 1.0001 43.984 -5.81414 1.3499    437 AT-1         
UPROME83 UPROME31 2 8 330.0 158.0 250.0 0.9845 44.072 -6.69562 1.6125    437 AT-2         
UPRYDN35 UPRYDN31 1 0 150.0 150.0 250.0 0.2670 11.867 -34.2100 9.6889    962 T-9          
UPRYDN36 UPRYDN31 1 0 150.0 150.0 250.0 0.2583 11.541 -58.0938 9.6444    962 T-10         
UPRYDN81 UPRYDN31 1 0 330.0 165.0 400.0 0.4887 29.399 -7.90803 1.6621    700 AT-1         
UPRYDN81 UPRYDN31 2 8 330.0 165.0 400.0 0.4805 31.850 -7.94098 1.4968    700 AT-2         
UPRYDN84 UPRYDN81 1 0 330.0 330.0 400.0 0.8858 36.112 -10.7282 2.5161    700 T-11         
UPRYDN86 UPRYDN81 1 8 330.0 330.0 400.0 0.3000 30.221 -10.2847 0.0000    700 T-13         
UPRYDN87 UPRYDN81 1 8 330.0 330.0 400.0 0.3000 30.221 -10.2847 0.0000    700 T-14         
UPS 3380 UPS 3351 1 0 330.0 115.0 125.0 2.2533 87.004 -0.43552 0.5335    219 AT-1         
UPS 3380 UPS 3352 1 0 330.0 115.0 125.0 2.2582 87.091 -0.43326 0.5354    219 AT-2         
URADYV21 URADYV51 1 0 230.0 121.0 125.0 1.0462 42.053 -5.24403 1.4272    314 AT-1         
URADYV81 URADYV51 1 0 330.0 115.0 200.0 1.4266 58.244 -4.21042 1.3039    350 AT-2         
URIVN201 URIVN281 1 0 750.0 330.0 999.0 0.9807 59.113 -6.13285 1.0133    769 9AT          
URIVN203 URIVN201 1 0 750.0 750.0 1251. 0.8700 29.693 -6.67200 0.0000    963 T-6          
URIVN281 URIVN251 1 0 330.0 115.0 125.0 2.4045 87.958 -6.32790 1.1295    219 7AT          
URIVN281 URIVN251 2 0 330.0 115.0 125.0 2.6903 90.565 -5.95592 1.2397    219 8AT          
URIVN287 URIVN281 1 0 330.0 330.0 2100. 0.0696 8.4283 -92.5554 1.1019   3674 T-5          
URIVN381 URIVN351 1 0 330.0 115.0 200.0 1.1680 56.071 -0.96662 0.8476    350 AT-1         
URIVN381 URIVN351 2 8 330.0 115.0 125.0 2.4603 90.571 -3.77695 0.9826    219 AT-3         
URIVN382 URIVN351 1 0 330.0 115.0 200.0 1.1625 56.071 -0.75895 0.7989    350 AT-2         
URIVN382 URIVN351 2 8 330.0 115.0 125.0 2.2651 86.132 -0.41322 0.5510    219 AT-3         
UROZDI21 UROZDI51 1 0 230.0 121.0 125.0 1.0021 42.308 -8.80315 1.7694    314 AT-1         
UROZDI22 UROZDI52 1 8 230.0 121.0 125.0 1.0021 42.012 -8.80315 1.7694    314 AT-2         
URUDNA31 URUDNA83 1 0 165.0 330.0 250.0 0.3014 11.975 -12.2403 3.9302    875 AT-1         
URUDNA31 URUDNA83 2 8 165.0 330.0 250.0 0.3067 12.084 -12.2637 3.8567    875 AT-2         
URUDNA31 URUDNA83 3 8 165.0 330.0 250.0 0.3023 11.866 -15.9243 4.4298    875 AT-3         
USCHEV51 USCHEV31 1 0 121.0 158.0 90.00 0.3958 10.095 -79.8635 2.8004    429 749_Shevch15 
USHEPE81 USHEPE51 1 0 330.0 115.0 125.0 2.2860 90.576 -4.78689 1.2029    219 AT-1         
USHEPE81 USHEPE51 2 8 330.0 115.0 125.0 2.4533 89.700 -3.70664 1.2213    219 AT-2         
USHOS181 USHOS151 1 8 330.0 115.0 200.0 1.3476 58.246 -5.15923 1.3223    350 AT-2         
USHOS182 USHOS151 1 8 330.0 115.0 200.0 1.4075 58.244 -4.77141 1.3499    350 AT-1         
USLAVU81 USLAVU51 1 0 330.0 115.0 125.0 2.5160 89.698 -3.07723 0.9275    219 AT-1         
USLAVU81 USLAVU51 2 8 330.0 115.0 125.0 2.4672 89.700 -3.19958 0.9183    219 AT-2         
USLOVI81 USLOVI51 1 0 330.0 115.0 200.0 1.4075 58.789 -4.24039 1.2029    350 11AT-A       
USLOVI81 USLOVI51 2 0 330.0 115.0 200.0 1.4456 58.788 -4.80358 1.2305    350 11AT-B       
USLOVI83 USLOVI81 1 0 330.0 330.0 1000. 0.2600 13.845 -27.5329 0.9183   1750 T-7          
USLTP151 USLOVI51 1 0 110.0 110.0 120.0 0.6711 13.697 -218.573 21.917    630 13T-1        
USTEPO81 USTEPO51 1 0 330.0 115.0 200.0 1.5872 52.629 -9.04907 1.5611    350 AT-2         
USTRYI22 USTRYI51 1 0 230.0 121.0 125.0 1.4457 41.999 -14.0727 1.7221    314 AT-1         
USTRYI22 USTRYI51 2 0 230.0 121.0 125.0 1.0191 48.657 -1.20732 0.8299    314 AT-2         
USUMY 81 USUMY 51 1 0 330.0 115.0 125.0 2.4603 89.700 -2.80158 1.0285    219 AT-4         
USUMY 81 USUMY15A 1 8 330.0 115.0 125.0 2.5230 90.570 -3.51802 1.0560    219 AT-1         
USUMY 81 USUMY15A 3 8 330.0 115.0 200.0 1.6526 53.608 -10.8875 1.6988    350 AT-3         
USUMY15A USUMY 81 2 8 115.0 330.0 120.0 0.3266 10.410 -162.553 15.879    602 AT-2         
USUMY181 USUMY151 1 0 330.0 115.0 200.0 1.3966 58.245 -4.01776 1.3039    350 AT-1         
USUMY181 USUMY151 2 0 330.0 115.0 200.0 1.4157 58.244 -4.43593 1.1846    350 AT-2         
UTASHL83 UTASHL81 1 0 330.0 330.0 250.0 1.2000 52.966 -10.3306 0.0000    437 T-2          
UTERNO81 UTERNO51 1 0 330.0 115.0 125.0 2.4463 91.443 -3.30579 0.9642    219 AT-1         
UTERNO81 UTERNO51 2 0 330.0 115.0 125.0 2.4812 91.442 -3.30037 0.9826    219 AT-2         
UTERNO81 UTERNO51 3 0 330.0 115.0 125.0 2.5857 91.439 -3.29205 1.0101    219 AT-3         
UTERNO81 UTERNO51 4 8 330.0 115.0 125.0 2.4463 91.443 -3.30579 0.9642    219 AT-4         
UTPSH182 UTASHL81 1 0 330.0 330.0 250.0 1.2000 52.966 -10.3306 0.0000    437 T-2          
UTRYKH31 UTRYKH21 1 8 161.0 242.0 300.0 0.2039 6.8055 -41.1831 6.3192   1076 AT-3         
UTRYKH81 UTRYKH31 1 0 330.0 158.0 250.0 1.0803 43.982 -6.96331 1.4692    437 AT-1         
UTRYKH81 UTRYKH31 2 8 330.0 158.0 250.0 1.2162 44.415 -10.2256 1.4692    437 AT-2         
UTRYPI86 UTRYPI81 1 0 330.0 330.0 400.0 0.8700 35.811 -11.7539 0.0000    700 T-1          
UTRYPI87 UTRYPI81 1 0 330.0 330.0 400.0 0.8700 35.811 -11.7539 0.0000    700 T-2          
UTRYPI88 UTRYPI81 1 0 330.0 330.0 400.0 0.8700 35.811 -11.7539 0.0000    700 T-3          
UTRYPI89 UTRYPI81 1 0 330.0 330.0 400.0 0.8700 35.811 -11.7539 0.0000    700 T-4          
UTSEN221 UTSEN251 1 0 230.0 121.0 63.00 2.5057 91.491 -2.50102 0.7807    158 AT-1         
UUKRAI83 UUKRAI31 1 0 330.0 158.0 250.0 1.0298 43.984 -7.67951 1.3958    437 AT-1         
UUKRAI83 UUKRAI31 2 8 330.0 158.0 250.0 1.0054 43.984 -7.44778 1.3866    437 AT-2         
UUSATO83 UUSAT351 1 0 330.0 115.0 200.0 1.1380 55.364 -3.50664 0.8907    350 AT-5         
UUSATO83 UUSATO51 1 8 330.0 115.0 200.0 1.4565 57.154 -4.56647 1.3958    350 AT-3         
UUSATO85 UUSATO51 1 0 330.0 115.0 200.0 1.4593 57.154 -8.88433 1.4325    350 AT-4         
UVDHMK31 UVDHMK81 1 0 165.0 330.0 250.0 0.3084 12.084 -13.3209 3.5041    875 AT-1         
UVINN181 UVINN151 1 0 330.0 115.0 200.0 1.6580 58.783 -4.26917 1.6896    350 AT-1         
UVINN181 UVINN151 2 0 330.0 115.0 200.0 1.4402 58.244 -4.39127 1.3407    350 AT-2         
UVINNY01 UVINNY81 1 0 750.0 330.0 1000. 0.6345 59.059 -3.51693 0.5227    770 AT-2(1)      
UVINNY81 UVINNY51 1 0 330.0 115.0 125.0 2.4881 90.571 -3.31628 0.9275    219 AT-3         
UVINNY81 UVINNY51 2 0 330.0 115.0 125.0 2.4881 92.314 -0.45045 0.5510    219 AT-4         
UVOLOV21 UVOLOV51 1 0 230.0 121.0 125.0 1.0902 46.539 -3.64083 1.0189    314 AT-2         
UVOLOV22 UVOLOV51 1 0 230.0 121.0 125.0 1.0326 47.387 -4.59741 1.0945    314 AT-1         
UVOZNE51 UVOZNE31 1 0 121.0 158.0 90.00 0.4157 10.077 -61.3107 4.4396    429 519_Voznes1  
UYAVOR81 UYAVOR51 1 0 330.0 115.0 200.0 1.3367 55.523 -8.06815 1.7906    350 AT-1         
UYUZH201 UYUZH281 1 0 750.0 330.0 1000. 0.9270 57.368 -4.63053 1.0436    770 AT-3 (TPR)   
UYUZH203 UYUZH201 1 0 750.0 750.0 1250. 0.7862 61.780 -2.85395 0.8498    962 T-3          
UYUZH281 UYUZH231 1 0 330.0 158.0 250.0 1.0176 44.420 -6.97096 1.4325    437 AT-1         
UYUZH281 UYUZH231 2 0 330.0 158.0 250.0 1.0447 44.419 -0.82993 0.6530    437 AT-2         
UYUZH283 UYUZH281 1 0 330.0 330.0 1250. 0.1759 13.677 -53.5224 6.7677   2187 T-1          
UYUZH284 UYUZH281 1 0 330.0 330.0 1250. 0.1735 13.966 -78.8326 7.6309   2187 T-2          
UZAKHI01 UZAKHI8A 1 0 750.0 330.0 999.0 0.9339 55.961 -6.42185 1.0791    769 AT-2         
UZAKHI05 UZAKHI86 1 0 750.0 330.0 999.0 0.9435 54.553 -5.20315 1.1467    769 AT-3         
UZAKHI08 UZAKHI89 1 0 750.0 330.0 999.0 0.8640 60.242 -6.40996 1.0791    769 AT-1         
UZALIU53 UZALIU51 1 0 110.0 110.0 125.0 0.3860 12.878 -31.9543 8.4702    656 T-1          
UZALIU54 UZALIU51 1 0 110.0 110.0 125.0 0.3860 13.347 -16.2050 8.4702    656 T-2          
UZALIU55 UZALIU51 1 0 110.0 110.0 400.0 0.0824 3.8058 -141.794 2.6446   2099 T-3          
UZALIU81 UZALIU51 1 8 330.0 115.0 200.0 1.4103 57.155 -8.10075 1.6368    350 AT-1         
UZALIU81 UZALIU51 2 0 330.0 115.0 200.0 1.1135 56.617 -2.98673 0.9095    350 AT-2         
UZALIU81 UZALIU51 3 8 330.0 115.0 200.0 1.4620 58.788 -8.10075 1.6368    350 AT-3         
UZAPO181 UZAPO131 1 0 330.0 158.0 250.0 1.0402 43.983 -7.22620 1.3223    437 AT-2         
UZAPO181 UZAPO131 2 8 330.0 158.0 250.0 0.9479 43.550 -8.09936 1.6437    437 AT-3         
UZAPO181 UZAPO131 3 0 330.0 165.0 400.0 0.4914 29.671 -8.64474 1.7264    700 AT-5         
UZAPO181 UZAPO133 1 0 330.0 158.0 250.0 1.0332 44.419 -6.99095 1.3315    437 AT-1         
UZAPO181 UZAPO133 2 0 330.0 158.0 250.0 0.9339 44.421 -9.04103 1.6070    437 AT-4         
UZAPO282 UZAPO231 1 8 330.0 158.0 250.0 0.7144 43.598 -8.15042 1.3682    437 AT-1         
UZAPO282 UZAPO231 2 8 330.0 158.0 250.0 0.9897 43.549 -8.38161 1.3774    437 AT-2         
UZAPO602 UZAPO681 1 0 750.0 330.0 1000. 0.5918 57.427 -7.41482 1.2533    770 AT-1         
UZAPOR01 UZAPOR81 1 8 750.0 330.0 1000. 0.8781 59.619 -1.98823 0.7733    770 AT-1         
UZAPOR01 UZAPOR81 2 0 750.0 330.0 1000. 0.8719 59.619 -1.80070 0.7627    770 AT-2         
UZHYTO81 UZHYTO51 1 8 330.0 115.0 200.0 1.5600 53.937 -4.09944 0.9394    350 AT-1         
UZHYTO81 UZHYTO51 2 8 330.0 115.0 200.0 1.6417 53.499 -8.69368 1.4601    350 AT-2         
UZHYTO81 UZHYTO51 3 0 330.0 115.0 200.0 1.1026 55.528 -7.88407 1.7723    350 AT-3         
UZMIIV54 UZMIIV51 1 0 110.0 110.0 250.0 0.2155 6.5556 -246.805 23.636   1312 T-2          
UZMIIV81 UZMIIV51 1 0 330.0 115.0 200.0 0.5962 55.536 -7.72615 1.6345    350 AT-1         
UZMIIV81 UZMIIV52 1 0 330.0 115.0 200.0 0.6153 54.991 -23.8079 1.7906    350 AT-2         
UZMIIV8A UZMIIV81 1 8 330.0 330.0 250.0 1.1174 53.450 -11.9775 2.1396    437 T-6          
UZMIIV8E UZMIIV81 1 0 330.0 330.0 630.0 0.3516 22.550 -25.8759 2.8558   1102 T-10         
UZOLOT51 UZOLOT31 1 0 121.0 158.0 90.00 0.3977 10.078 -61.4527 1.5067    429 743_Zolot150 
VAECKO11 VAECKO21 1 0 380.0 231.0 800.0 0.3400 23.460 -38.7800 1.8000   1215              
VBALKA21 VBALKA51 1 8 230.0 121.0 200.0 0.6000 26.710 -14.7400 2.6000    502              
VBALKA21 VBALKA52 1 0 230.0 121.0 200.0 0.5700 28.040 -8.32000 2.3000    502              
VBLAGO11 VBLAGO51 1 0 400.0 121.0 250.0 1.8500 115.20 -2.97000 0.0000    361              
VBLAGO11 VBLAGO51 2 0 400.0 121.0 250.0 1.8500 115.20 -2.97000 0.0000    361              
VBURGA11 VBURGA51 1 0 400.0 121.0 250.0 1.8500 113.92 -2.97000 0.0000    361              
VBURGA11 VBURGA51 2 0 400.0 121.0 250.0 1.8500 115.20 -2.97000 0.0000    361              
VCAREV11 VCAREV51 1 8 400.0 121.0 250.0 1.8500 114.56 -2.97000 0.0000    361              
VCAREV11 VCAREV51 2 0 400.0 121.0 250.0 1.8500 114.56 -2.97000 0.0000    361              
VCMOGL11 VCMOGL51 1 8 400.0 121.0 250.0 1.8500 112.64 -2.97000 0.0000    361              
VCMOGL11 VCMOGL51 2 0 400.0 121.0 250.0 1.8500 112.64 -2.97000 0.0000    361              
VDOBRU11 VDOBRU51 1 8 400.0 121.0 250.0 1.7900 114.56 -9.38000 0.8000    361              
VDOBRU11 VDOBRU51 2 0 400.0 121.0 250.0 1.4100 69.110 -7.00000 1.5600    361              
VDOBRU21 VDOBRU51 1 0 230.0 121.0 200.0 0.5700 26.450 -12.8500 2.4000    502              
VDOBRU21 VDOBRU51 2 0 230.0 121.0 200.0 0.5700 27.240 -14.7400 2.6000    502              
VGORYA21 VGORYA51 1 0 230.0 121.0 200.0 0.5700 26.980 -12.1000 2.5000    502              
VGORYA21 VGORYA51 2 8 230.0 121.0 200.0 0.5700 26.370 -18.9000 2.2000    502              
VMA_IZ11 VMA_IZ21 1 0 400.0 231.0 630.0 0.5900 25.140 -4.30000 1.5000    909              
VMA_IZ21 VMA_IZ51 1 0 230.0 121.0 200.0 0.6200 28.040 -12.8500 2.3000    502              
VMA_IZ21 VMA_IZ51 2 8 230.0 121.0 200.0 0.5700 28.040 -18.9000 2.3000    502              
VMIZIA11 VMIZIA21 1 0 400.0 231.0 800.0 0.3500 25.000 -1.75000 1.2800   1155              
VPLEV121 VPLEV151 1 0 230.0 121.0 200.0 0.5600 26.980 -18.9000 2.3000    502              
VPLEV121 VPLEV151 2 0 230.0 121.0 200.0 0.5600 27.240 -18.9000 2.3000    502              
VSOFIZ11 VSOFIZ51 1 0 400.0 121.0 250.0 1.8500 114.56 -2.97000 0.0000    361              
VSOFIZ11 VSOFIZ51 2 0 400.0 121.0 250.0 1.8500 115.20 -2.97000 0.0000    361              
VSTOLN11 VSTOLN21 1 0 380.0 231.0 800.0 0.3400 27.650 -38.7810 1.7730   1215              
VSTOLN11 VSTOLN51 1 0 400.0 121.0 250.0 1.5200 83.200 -2.97000 0.8000    361              
VSTOLN21 VSTOLN51 1 0 230.0 121.0 200.0 0.5500 28.300 -13.2300 2.3000    502              
VTBDOL21 VTBDOL51 1 0 230.0 121.0 200.0 0.5500 35.760 -14.3700 2.3000    502              
VTMI2_21 VTMI2_51 1 0 230.0 121.0 200.0 0.6100 26.710 -12.4800 1.9000    502              
VTMI3_11 VTMI3_21 1 0 400.0 231.0 800.0 0.4800 20.000 -5.40000 1.9000   1155              
VTVARN21 VTVARN51 1 0 230.0 121.0 200.0 0.5700 29.090 -15.1200 2.3000    502              
VVARNA21 VVARNA11 1 0 219.0 400.0 630.0 0.1600 19.580 -46.1400 3.3300   1661              
VVARNA21 VVARNA11 2 8 219.0 400.0 630.0 0.1600 19.580 -46.1000 3.3300   1661              
WBIHA151 WBIHA12  1 0 115.0 220.0 150.0 0.1719 10.088 0.000000 0.0000    754              
WBLUK651 WBLUK611 1 0 115.0 400.0 300.0 0.1058 5.8677 0.000000 0.0000   1506              
WBLUK651 WBLUK611 2 0 115.0 400.0 300.0 0.1058 5.9881 0.000000 0.0000   1506              
WGRADA51 WGRADA2  1 0 115.0 220.0 150.0 0.0925 10.600 0.000000 0.0000    754              
WJAJC251 WJAJC22  1 0 115.0 220.0 150.0 0.2248 10.405 0.000000 0.0000    754              
WMOST421 WMOST411 1 0 231.0 400.0 400.0 0.1600 15.941 0.000000 0.0000    999              
WMOST421 WMOST411 2 0 231.0 400.0 400.0 0.1600 15.941 0.000000 0.0000    999              
WMOST451 WMOST421 3 0 115.0 220.0 150.0 0.2380 10.154 0.000000 0.0000    754              
WMOST451 WMOST421 4 8 115.0 220.0 150.0 0.1983 9.7983 0.000000 0.0000    754              
WPRIJ251 WPRIJ221 1 0 115.0 220.0 150.0 0.2380 9.6073 0.000000 0.0000    754              
WPRIJ251 WPRIJ221 2 0 115.0 220.0 150.0 0.2116 9.6078 0.000000 0.0000    754              
WSAR1051 WSAR1011 1 0 115.0 400.0 300.0 0.1058 6.0363 0.000000 0.0000   1506              
WSAR1051 WSAR1012 2 0 115.0 400.0 300.0 0.1058 5.7279 0.000000 0.0000   1506              
WSAR202  WSAR2011 1 0 231.0 400.0 400.0 0.2134 17.357 0.000000 0.0000    999              
WSAR2051 WSAR2011 2 0 115.0 400.0 300.0 0.1058 5.9688 0.000000 0.0000   1506              
WTKAKA51 WTKAK52  1 0 115.0 220.0 150.0 0.1719 9.8275 0.000000 0.0000    754              
WTREBI21 WTREBI11 1 0 231.0 400.0 400.0 0.2134 10.662 0.000000 0.0000    999              
WTREBI5  WTREBI21 1 8 115.0 220.0 150.0 0.2512 10.742 0.000000 0.0000    754              
WTREBI5  WTREBI21 2 0 115.0 220.0 150.0 0.2512 10.742 0.000000 0.0000    754              
WTTUZL51 WTTUZL21 1 0 115.0 220.0 150.0 0.1587 10.599 0.000000 0.0000    754              
WTUGLJ51 WTUGLJ11 1 0 115.0 400.0 300.0 0.1058 5.9304 0.000000 0.0000   1506              
WTUZL421 WTUZL411 1 0 231.0 400.0 400.0 0.2134 17.251 0.000000 0.0000    999              
WTUZL421 WTUZL411 2 0 231.0 400.0 400.0 0.2134 17.368 0.000000 0.0000    999              
WTUZL451 WTUZL421 3 0 115.0 220.0 150.0 0.2380 10.269 0.000000 0.0000    754              
WTUZL451 WTUZL421 4 0 115.0 220.0 150.0 0.1719 10.599 0.000000 0.0000    754              
WVISEG2  WVISEG11 1 0 231.0 400.0 400.0 0.2668 19.604 0.000000 0.0000    999              
WVISEG51 WVISEG11 2 8 115.0 400.0 300.0 0.1058 6.3157 0.000000 0.0000   1506              
WZENI251 WZENI221 1 0 115.0 220.0 150.0 0.1058 11.023 0.000000 0.0000    754              
WZENI251 WZENI221 2 0 115.0 220.0 150.0 0.2380 10.260 0.000000 0.0000    754              
XCEPR120 ICEPR111 1 0 205.0 400.0 690.0 0.0263 6.6688 -10.6603 3.0458   1943 CEPR_IT38022 
XCEPR220 ICEPR211 1 8 205.0 400.0 690.0 0.0263 6.6688 -10.6603 3.0458   1943 CEPR_IT38022 
YBITOL52 YBITOL1  1 8 115.0 400.0 300.0 0.1321 5.2854 0.000000 0.0000   1506 BT 2         
YBITOL52 YBITOL1  2 0 115.0 400.0 300.0 0.1321 5.4175 0.000000 0.0000   1506 BT 2         
YDUBRO5  YDUBRO1  1 0 115.0 400.0 300.0 0.1321 5.2854 0.000000 0.0000   1506 DUBROVO      
YDUBRO5  YDUBRO1  2 8 115.0 400.0 300.0 0.1321 5.4175 0.000000 0.0000   1506 DUBROVO      
YSK  15  YSK 5 1  1 0 115.0 400.0 300.0 0.1321 5.4175 0.000000 0.0000   1506 SK 5         
YSK  15  YSK 5 1  2 0 115.0 400.0 300.0 0.1321 5.4175 0.000000 0.0000   1506 SK 5         
YSK  45  YSK  41  1 0 115.0 400.0 300.0 0.1321 5.4175 0.000000 0.0000   1506 SK 4         
YSK  45  YSK  41  2 0 115.0 400.0 300.0 0.1321 5.4175 0.000000 0.0000   1506 SK 4         
YSTIP15  YSTIP 1  1 0 115.0 400.0 300.0 0.1321 5.2854 0.000000 0.0000   1506 STIP         
ZABR2151 ZABR2221 1 0 120.0 230.0 184.0 0.1549 8.0913 -164.463 0.0000    966 ABR-A1       
ZABR2151 ZABR2222 1 0 120.0 230.0 191.0 0.1379 7.8844 39.66940 0.0000   1002 ABR-A2       
ZADA4151 ZADA4221 1 0 120.0 230.0 176.0 0.1815 8.1651 50.74380 0.0000    924 ADA-A1       
ZADA4151 ZADA4222 1 0 120.0 230.0 310.0 0.0726 4.8037 68.26450 0.0000   1627 ADA-A2       
ZANI3151 ZANI3221 1 0 120.0 230.0 191.0 0.1440 7.9449 -50.7438 0.0000   1002 ANI-A1       
ZAW21P2  ZZAW5151 1 0 230.0 116.0 180.0 1.1229 32.268 3.264500 0.0000    472 ZAW-T1       
ZBGC2151 ZBGC2221 1 0 120.0 230.0 176.0 0.1996 8.3163 -55.7025 0.0000    924 BGC-A1       
ZBIR3151 ZBIR3221 1 8 120.0 230.0 176.0 0.1706 8.5148 50.74380 0.0000    924 BIR-A2       
ZBIR3152 ZBIR3221 1 0 120.0 230.0 191.0 0.1525 7.9086 -45.7851 0.0000   1002 BIR-A1       
ZBLA3151 ZBLA3221 1 0 120.0 230.0 176.0 0.1863 9.2190 39.66940 0.0000    924 BLA-A2       
ZBLA3152 ZBLA3222 1 0 120.0 230.0 110.0 0.3461 12.964 -39.3388 0.0000    577 BLA-A1       
ZBOG4151 ZBOG4221 1 0 120.0 230.0 176.0 0.1984 8.1336 41.15700 0.0000    924 BOG-A1       
ZBOG4152 ZBOG4221 1 0 120.0 230.0 176.0 0.1718 8.3563 31.40500 0.0000    924 BOG-A2       
ZBYC3411 ZBYC3221 1 0 410.0 245.0 550.0 0.4320 42.656 1.362500 0.0000    794 BYC-A1       
ZBYC3411 ZBYC3222 1 0 410.0 245.0 550.0 0.4320 42.656 1.362500 0.0000    794 BYC-A2       
ZBYD5151 ZBYD5221 1 0 120.0 230.0 310.0 0.0726 4.8872 9.917400 0.0000   1627 BYD-A1       
ZCHM2151 ZCHM2222 1 0 120.0 230.0 191.0 0.1488 8.2776 -43.6364 0.0000   1002 CHM-A2       
ZCHS2151 ZCHS2221 1 8 120.0 230.0 176.0 0.1815 8.0029 31.40500 0.0000    924 CHS-A1       
ZCPC4151 ZCPC4221 1 0 120.0 230.0 176.0 0.1730 8.4966 26.61160 0.0000    924 CPC-A1       
ZCRN4411 ZCRN4152 1 0 400.0 121.0 275.0 2.3360 100.06 12.18750 0.0000    397 CRN-T1       
ZCRN4412 ZCRN4151 1 0 400.0 121.0 280.0 1.8400 100.66 12.18750 0.0000    404 CRN-A2       
ZCZE4151 ZCZE4221 1 0 120.0 230.0 191.0 0.1428 7.8795 5.289300 0.0000   1002 CZE-A1       
ZCZE4152 ZCZE4221 1 0 120.0 230.0 310.0 0.0726 4.8811 40.99170 0.0000   1627 CZE-A2       
ZDAW5411 ZDAW5151 1 0 400.0 115.0 250.0 2.1280 87.040 6.075000 0.0000    361 DAW-T1       
ZDBN3151 ZDBN3411 1 0 121.0 410.0 400.0 0.0653 4.9622 16.52890 0.0000   2099 DBN-A1       
ZDBN3152 ZDBN3411 1 0 121.0 410.0 400.0 0.0653 4.9622 15.53720 0.0000   2099 DBN-A2       
ZDOD4151 ZDOD4221 1 0 120.0 229.0 160.0 0.1827 8.0961 50.74380 0.0000    840 KRA-A1       
ZDUN5151 ZDUN5411 1 0 121.0 410.0 490.0 0.0484 3.7946 141.6529 0.0000   2572 DUN-A3       
ZDUN5222 ZDUN5221 1 0 231.0 231.0 400.0 0.0484 0.4840 0.000000 0.0000   1050 DUN-A1 P     
ZDUN5411 ZDUN5222 1 0 400.0 231.0 366.0 0.8000 43.984 0.000000 0.0000    528 DUN-A1       
ZDUN5412 ZDUN5151 1 0 400.0 121.0 275.0 11.392 95.424 15.00000 0.0000    397 DUN-T2       
ZEBE1151 ZROG1411 1 1 110.0 400.0 1000. 0.2323 11.408 0.000000 0.0000   5249 T_EQ1        
ZEKB1151 ZEKB1411 1 0 121.0 410.0 400.0 0.0653 4.1866 16.03310 0.0000   2099 EKB-A1       
ZELK1151 ZELK1221 1 0 120.0 230.0 176.0 0.2009 8.4252 0.000000 0.0000    924 ELK-A1       
ZELK1151 ZELK1221 2 0 120.0 230.0 176.0 0.1694 8.2861 0.000000 0.0000    924 ELK-A2       
ZGBL5411 ZGBL5152 1 0 400.0 121.0 275.0 1.7760 104.18 -10.0000 0.0000    397 GBL-T1       
ZGBL5412 ZGBL5151 1 0 400.0 121.0 275.0 2.1760 89.760 -9.37500 0.0000    397 GBL-T2       
ZGDA5151 ZGDA5221 1 8 115.0 230.0 184.0 0.1452 8.0586 -23.6364 0.0000    966 GDA-A1       
ZGDA5151 ZGDA5222 1 0 115.0 230.0 176.0 0.1754 8.0465 -23.6364 0.0000    924 GDA-A2       
ZGDA5411 ZGDA5221 1 0 410.0 245.0 355.0 0.6720 65.600 6.250000 0.0000    512 GDA-A3       
ZGLN4151 ZGLN4221 1 0 120.0 230.0 310.0 0.0738 4.8569 8.264500 0.0000   1627 GLN-A2       
ZGLN4151 ZGLN4222 1 0 120.0 230.0 176.0 0.1851 8.0961 53.22310 0.0000    924 GLN-A1       
ZGOR4151 ZGOR4221 1 0 120.0 230.0 176.0 0.2093 8.3417 24.13220 0.0000    924 GOR-A1       
ZGOR4151 ZGOR4221 2 0 120.0 230.0 176.0 0.1815 8.1336 21.81820 0.0000    924 GOR-A2       
ZGRO3151 ZGRO3221 1 0 120.0 230.0 191.0 0.1476 8.1445 -53.2231 0.0000   1002 GRO-A2       
ZGRO3152 ZGRO3222 1 0 120.0 230.0 176.0 0.2009 8.1445 -50.7438 0.0000    924 GRO-A1       
ZGRU5151 ZGRU5222 1 0 120.0 230.0 183.0 0.1452 7.9449 72.56200 0.0000    961 GRU-A1       
ZGRU5151 ZGRU5411 1 0 121.0 410.0 490.0 0.0484 3.7946 141.6529 0.0000   2572 GRU-A4       
ZGRU5411 ZGRU5151 2 8 410.0 121.0 363.0 1.0240 67.360 -3.30000 0.0000    524 GRU-A5       
ZGRU5411 ZGRUXX2X 1 0 410.0 245.0 550.0 0.4800 43.360 0.000000 0.0000    794 GRU-A3       
ZGRUXX2X ZGRU5221 1 0 245.0 245.0 400.0 0.0484 0.4840 0.000000 0.0000   1050 GRU-A3 P     
ZHAL3151 ZHAL3222 1 0 120.0 230.0 176.0 0.1803 9.0992 -41.1570 0.0000    924 HAL-A2       
ZHAL3152 ZHAL3221 1 0 120.0 230.0 176.0 0.1803 8.1699 41.15700 0.0000    924 HAL-A1       
ZJAM3151 ZJAM3222 1 0 120.0 230.0 176.0 0.1706 8.4410 38.67770 0.0000    924 JAM-A1       
ZJAM3152 ZJAM3221 1 0 120.0 230.0 176.0 0.1888 8.1869 45.95040 0.0000    924 JAM-A2       
ZJAN1151 ZJAN1221 1 0 120.0 230.0 176.0 0.1815 8.2401 -94.3802 0.0000    924 JAN-A1       
ZJAN1152 ZJAN1222 1 0 120.0 230.0 176.0 0.1694 8.2534 -32.3967 0.0000    924 JAN-A3       
ZJAS5151 ZJAS5221 1 0 120.0 230.0 176.0 0.1948 8.1772 45.95040 0.0000    924 JAS-A2       
ZJAS5151 ZJAS5222 1 0 120.0 230.0 176.0 0.1851 8.0586 41.15700 0.0000    924 JAS-A1       
ZJAS5411 ZJAS5151 1 0 410.0 123.0 400.0 0.8640 63.360 3.925000 0.0000    577 JAS-A3       
ZJOA3411 ZJOAP222 1 0 410.0 245.0 510.0 0.4320 43.680 4.100000 0.0000    736 JOA-A2       
ZJOA3412 ZJOAP221 1 0 410.0 245.0 549.0 0.4320 43.024 1.550000 0.0000    792 JOA-A1       
ZJOAP221 ZJOA3222 1 0 220.0 220.0 500.0 0.2904 4.3173 0.000000 0.0000   1312 JOA-PF1      
ZJOAP222 ZJOA3221 1 0 220.0 220.0 500.0 0.3001 4.3608 0.000000 0.0000   1312 JOA-PF2      
ZKAT3151 ZKAT3221 1 0 120.0 230.0 176.0 0.1863 8.1578 108.9256 0.0000    924 KAT-A1       
ZKAT3152 ZKAT3222 1 0 120.0 230.0 176.0 0.1694 8.1070 48.42980 0.0000    924 KAT-A2       
ZKED3151 ZKED3221 1 0 120.0 230.0 176.0 0.1694 8.2643 53.22310 0.0000    924 KED-A1       
ZKIE2411 ZKIE2222 1 0 410.0 245.0 550.0 0.5120 40.640 -2.13750 0.0000    794 KIE-A1       
ZKLA3151 ZKLA3221 1 0 120.0 230.0 176.0 0.1960 8.1421 38.67770 0.0000    924 KLA-A1       
ZKLA3151 ZKLA3222 1 0 120.0 230.0 191.0 0.1391 8.0985 -53.2231 0.0000   1002 KLA-A2       
ZKOM3151 ZKOM3221 1 0 120.0 230.0 176.0 0.1875 8.1905 -53.0579 0.0000    924 KOM-A4       
ZKOM3152 ZKOM3221 1 0 120.0 230.0 176.0 0.1730 8.7834 -36.3636 0.0000    924 KOM-A3       
ZKON4151 ZKON4221 1 0 120.0 230.0 176.0 0.1948 8.2679 -60.4959 0.0000    924 KON-A1       
ZKON4152 ZKON4222 1 0 120.0 230.0 181.0 0.1428 7.8698 5.289300 0.0000    950 KON-A2       
ZKOP3151 ZKOP3221 1 0 120.0 230.0 310.0 0.0714 4.8739 8.264500 0.0000   1627 KOP-A1       
ZKOP3152 ZKOP3222 1 0 120.0 230.0 310.0 0.0726 4.8884 8.264500 0.0000   1627 KOP-A2       
ZKOR1151 ZKOR1411 1 0 123.0 410.0 160.0 0.1633 9.7332 10.08260 0.0000    840 KOR-A1       
ZKOZ2151 ZKOZ2221 1 0 120.0 230.0 176.0 0.1924 8.1155 33.88430 0.0000    924 KOZ-A1       
ZKOZ2151 ZKOZ2221 2 0 120.0 230.0 310.0 0.0859 4.8811 -39.8347 0.0000   1627 KOZ-A3       
ZKOZ2411 ZKOZ2221 1 0 410.0 245.0 550.0 0.5920 37.600 8.687500 0.0000    794 KOZ-A2       
ZKPK2151 ZKPK2221 1 0 120.0 230.0 191.0 0.1452 7.8892 -1.32230 0.0000   1002 KPK-A1       
ZKPK2151 ZKPK2221 2 0 120.0 230.0 310.0 0.0714 4.8618 7.107400 0.0000   1627 KPK-A2       
ZKRA4411 ZKRA4221 1 0 410.0 245.0 510.0 0.4480 43.872 4.762500 0.0000    736 KRA-A3       
ZKRA4411 ZKRA4222 1 0 410.0 245.0 474.0 0.7360 46.560 28.55000 0.0000    684 KRA-A2       
ZKRI2411 ZKRI2151 1 0 400.0 121.0 275.0 2.3360 99.968 -10.0000 0.0000    397 KRI-T1       
ZKRM4151 ZKRM4411 1 0 121.0 410.0 490.0 0.0460 3.7934 23.30580 0.0000   2572 KRM-A1       
ZLAG3151 ZLAG3221 1 0 125.0 230.0 166.0 0.1367 8.0259 72.56200 0.0000    871 LAG-A1       
ZLAG3411 ZLAG3152 1 0 410.0 121.0 366.0 0.7520 66.448 0.000000 0.0000    528 LAG-A3       
ZLAG3411 ZLAG3221 1 0 410.0 245.0 510.0 0.4320 43.584 0.000000 0.0000    736 LAG-A2       
ZLES4151 ZLES4221 1 0 120.0 230.0 176.0 0.1851 8.0308 49.25620 0.0000    924 LES-A1       
ZLES4151 ZLES4221 2 8 120.0 230.0 182.0 0.1391 7.9497 -0.66120 0.0000    955 LES-A2       
ZLOS3151 ZLOS3222 1 0 120.0 230.0 176.0 0.1742 8.7931 36.36360 0.0000    924 LOS-A1       
ZLSN4151 ZLSN4221 1 0 120.0 230.0 191.0 0.7865 7.7549 0.000000 0.0000   1002 LSN-A1       
ZLSN4151 ZLSN4221 2 0 120.0 230.0 160.0 0.2202 10.031 37.68600 0.0000    840 LSN-A3       
ZLSN4151 ZLSN4222 1 0 120.0 230.0 184.0 0.1488 8.0150 -45.9504 0.0000    966 LSN-A2       
ZLSY2411 ZLSY2151 1 0 400.0 121.0 275.0 2.2400 96.896 11.75000 0.0000    397 LSY-T1       
ZLSY2411 ZLSY2151 2 0 400.0 121.0 275.0 2.2400 96.896 11.75000 0.0000    397 LSY-T2       
ZLUA3151 ZLUA3221 1 0 120.0 230.0 176.0 0.1791 7.9618 86.28100 0.0000    924 LUA-A3       
ZLUA3152 ZLUA3222 1 0 120.0 230.0 310.0 0.0726 4.9005 9.917400 0.0000   1627 LUA-A4       
ZMIK4151 ZMIK4221 1 0 120.0 230.0 184.0 0.1573 8.0949 -3.30580 0.0000    966 MIK-A3       
ZMIK4152 ZMIK4222 1 0 120.0 230.0 184.0 0.1452 8.0102 -60.3306 0.0000    966 MIK-A4       
ZMIK4411 ZMIKP221 1 0 410.0 245.0 550.0 0.2240 34.320 -10.9750 0.0000    794 MIK-A1       
ZMIK4412 ZMIK4414 1 8 400.0 400.0 1320. 0.1600 12.160 0.000000 0.0000   1905 MIK-PF1      
ZMIK4413 ZMIK4415 1 0 400.0 400.0 1320. 0.1600 12.160 0.000000 0.0000   1905 MIK-PF3      
ZMIK4414 ZMIK4411 1 8 400.0 400.0 1320. 0.1600 12.160 0.000000 0.0000   1905 MIK-PF2      
ZMIK4415 ZMIK4416 1 0 400.0 400.0 1320. 0.1600 12.160 0.000000 0.0000   1905 MIK-PF4      
ZMIK4416 ZMIKP222 1 0 410.0 245.0 550.0 0.2240 34.320 -10.9750 0.0000    794 MIK-A2       
ZMIKP221 ZMIK4222 1 0 220.0 220.0 550.0 0.0484 0.4840 0.000000 0.0000   1443 MIK-TD1      
ZMIKP222 ZMIK4221 1 0 220.0 220.0 550.0 0.0484 0.4840 0.000000 0.0000   1443 MIK-TD2      
ZMIL1152 ZMIL1221 1 0 110.0 230.0 191.0 0.1331 8.0175 -2.47930 0.0000   1002 MIL-A1       
ZMIL1411 ZMIL1152 1 0 410.0 121.0 395.0 0.7680 66.592 -1.12500 0.0000    570 MIL-A5       
ZMIL1411 ZMILP221 1 0 400.0 231.0 440.0 0.8320 43.904 -27.2125 0.0000    635 MIL-A3       
ZMIL1412 ZMIL1151 1 0 400.0 121.0 275.0 2.4000 104.19 -27.4875 0.0000    397 MIL-T4       
ZMILP221 ZMIL1222 1 0 220.0 220.0 440.0 0.0484 0.4840 0.000000 0.0000   1155 MIL-PF3      
ZMKR2151 ZMKR2221 1 0 120.0 230.0 191.0 0.1428 7.5020 6.115700 0.0000   1002 MKR-A1       
ZMON4151 ZMON4222 1 0 120.0 230.0 191.0 0.1391 7.9376 4.297500 0.0000   1002 MON-A1       
ZMON4411 ZMON4152 1 0 410.0 121.0 395.0 0.7680 66.880 1.450000 0.0000    570 MON-A4       
ZMON4411 ZMON4221 1 0 410.0 230.0 355.0 0.6720 66.160 6.287500 0.0000    512 MON-A3       
ZMOR1151 ZMOR1221 1 0 115.0 230.0 191.0 0.1428 7.9219 -2.47930 0.0000   1002 MOR-A1       
ZMOR1152 ZMOR1221 1 0 120.0 230.0 176.0 0.1718 8.2595 29.09090 0.0000    924 MOR-A3       
ZMOR1152 ZMOR1222 1 8 120.0 230.0 184.0 0.1488 7.9497 0.000000 0.0000    966 MOR-A2       
ZMOS3151 ZMOS3221 1 0 120.0 230.0 191.0 0.1391 7.5540 -57.8512 0.0000   1002 MOS-A4       
ZMOS3152 ZMOS3221 1 0 120.0 230.0 176.0 0.1839 8.1687 58.01650 0.0000    924 MOS-A3       
ZMSK1411 ZMSK1151 1 0 410.0 121.0 363.0 1.6000 83.984 0.000000 0.0000    524 MSK-A1       
ZMSK1412 ZMSK1152 1 0 410.0 121.0 395.0 1.6320 39.184 1.375000 0.0000    570 MSK-A2       
ZNAR1151 ZNAR1412 1 0 121.0 410.0 400.0 0.0629 4.9562 16.03310 0.0000   2099 NAR-A2       
ZNAR1411 ZNAR1151 1 0 410.0 121.0 363.0 1.6000 84.400 7.850000 0.0000    524 NAR-A1       
ZNCR4151 ZNCR4221 1 0 120.0 225.0 120.0 0.3811 14.323 18.18180 0.0000    630 NCR-T1       
ZNCR4151 ZNCR4221 2 0 120.0 225.0 120.0 0.3811 14.323 18.18180 0.0000    630 NCR-T2       
ZOLM5411 ZOLM5151 1 0 410.0 123.0 400.0 0.8160 63.360 3.925000 0.0000    577 OLM-A1       
ZOLM5411 ZOLM5221 1 0 410.0 245.0 355.0 0.6720 65.696 -9.97500 0.0000    512 OLM-A3       
ZOLM5412 ZOLM5151 1 0 410.0 121.0 363.0 1.6320 83.792 3.925000 0.0000    524 OLM-A2       
ZOLS5151 ZOLS5221 1 8 120.0 230.0 176.0 0.1815 8.0102 36.52890 0.0000    924 OLS-A1       
ZOLS5151 ZOLS5222 1 0 120.0 230.0 176.0 0.1936 8.1554 43.47110 0.0000    924 OLS-A2       
ZOLT1151 ZOLT1411 1 0 121.0 410.0 400.0 0.0653 5.0469 17.19010 0.0000   2099 OLT-A4       
ZOLT1411 ZOLT1221 1 0 410.0 245.0 550.0 0.4480 41.728 1.837500 0.0000    794 OLT-A1       
ZOLT1411 ZOLT1222 1 0 410.0 245.0 550.0 0.4480 41.616 1.712500 0.0000    794 OLT-A2       
ZOSC2411 ZOSP2151 1 0 400.0 121.0 275.0 2.1280 95.872 10.00000 0.0000    397 OSC-T3       
ZOSC2412 ZOSC2151 1 0 400.0 123.0 238.0 2.4480 97.856 -10.2500 0.0000    344 OSC-T2       
ZOSR4151 ZOSR4411 2 0 121.0 410.0 490.0 0.0460 3.8054 18.18180 0.0000   2572 OSR-A2       
ZOSR4411 ZOSR4151 1 0 410.0 121.0 363.0 1.0240 83.824 0.000000 0.0000    524 OSR-A1       
ZOST1151 ZOST1222 1 0 120.0 230.0 310.0 0.0738 4.8569 3.636400 0.0000   1627 OST-A3       
ZOST1151 ZOST1411 1 0 120.0 410.0 490.0 0.0460 3.7934 169.9174 0.0000   2572 OST-A2       
ZOST1411 ZOST1221 1 0 410.0 245.0 550.0 0.4480 41.440 1.900000 0.0000    794 OST-A1       
ZPAB1151 ZPAB1221 1 0 120.0 230.0 310.0 0.0738 4.8352 8.264500 0.0000   1627 PAB-A1       
ZPAB1152 ZPAB1222 1 0 120.0 230.0 310.0 0.0738 4.8509 8.264500 0.0000   1627 PAB-A2       
ZPAI1151 ZBEK1221 1 0 120.0 230.0 250.0 0.0786 5.2103 4.793400 0.0000   1312 BEK-A1       
ZPAI1152 ZBEK1222 1 0 120.0 230.0 250.0 0.0750 4.9634 4.793400 0.0000   1312 BEK-A2       
ZPAS4411 ZPAS4152 1 0 400.0 121.0 275.0 2.1920 96.000 15.62500 0.0000    397 PAS-T1       
ZPAS4412 ZPAS4151 1 0 400.0 121.0 363.0 1.0400 67.712 2.350000 0.0000    524 PAS-A2       
ZPAT4151 ZPAT4221 1 0 120.0 230.0 176.0 0.2009 8.1433 -108.926 0.0000    924 PAT-A1       
ZPAT4411 ZPAT4222 1 0 410.0 245.0 510.0 0.4800 43.744 4.662500 0.0000    736 PAT-A2       
ZPDE1151 ZPDE1221 1 0 120.0 230.0 176.0 0.1779 8.0647 -48.4298 0.0000    924 PDE-A1       
ZPDE1152 ZPDE1221 1 0 120.0 230.0 176.0 0.1779 8.1578 21.81820 0.0000    924 PDE-A2       
ZPEL2151 ZPEL2222 1 0 120.0 230.0 176.0 0.1573 8.8148 -108.926 0.0000    924 PEL-A1       
ZPEL2411 ZPELXX2X 1 0 400.0 231.0 440.0 0.8480 45.984 0.000000 0.0000    635 PEL-A2       
ZPELXX2X ZPEL2221 1 0 231.0 231.0 400.0 0.0484 0.4840 0.000000 0.0000   1050 PEL-A2 P     
ZPIA1151 ZPIA1221 1 0 120.0 230.0 176.0 0.1863 8.2171 -62.9752 0.0000    924 PIA-A1       
ZPIA1152 ZPIA1222 1 0 120.0 230.0 176.0 0.1621 8.7943 84.62810 0.0000    924 PIA-A2       
ZPIO1151 ZPIO1221 1 0 120.0 230.0 176.0 0.1646 8.2800 -60.4959 0.0000    924 PIO-A1       
ZPIO1152 ZPIO1221 1 0 120.0 230.0 160.0 0.2202 10.116 34.04960 0.0000    840 PIO-A2       
ZPKW4151 ZPKW4221 1 0 120.0 230.0 176.0 0.1900 8.2631 0.000000 0.0000    924 PKW-A1       
ZPKW4151 ZPKW4222 1 8 120.0 230.0 176.0 0.1984 8.2631 0.000000 0.0000    924 PKW-A2       
ZPLC4151 ZPLC4222 1 0 120.0 230.0 100.0 0.3243 12.796 -32.2314 0.0000    525 PLC-A1       
ZPLC4152 ZPLC4221 1 0 120.0 230.0 180.0 0.3340 12.781 -35.2066 0.0000    945 PLC-A2       
ZPLE4152 ZPLE4222 1 0 120.0 230.0 176.0 0.1924 8.3224 41.15700 0.0000    924 PLE-A2       
ZPLE4411 ZPLE4151 1 0 400.0 121.0 275.0 1.7760 104.18 0.000000 0.0000    397 PLE-T3       
ZPLE4411 ZPLE4221 1 0 410.0 245.0 550.0 0.5920 38.816 0.000000 0.0000    794 PLE-A1       
ZPLE4412 ZPLE4153 1 0 410.0 121.0 363.0 0.9600 68.320 16.83750 0.0000    524 PLE-A4       
ZPLO1151 ZPLO1411 1 0 121.0 410.0 476.0 0.0484 3.8115 16.03310 0.0000   2498 PLO-A1       
ZPLO1411 ZPLO1152 1 0 400.0 121.0 275.0 2.4000 99.024 -10.0000 0.0000    397 PLO-T2       
ZPLP5151 ZPLP5411 1 0 121.0 410.0 305.0 0.0484 3.7946 141.6529 0.0000   1601 PLP-A2       
ZPOL4151 ZPOL4221 1 8 120.0 230.0 176.0 0.1694 8.1808 -31.4050 0.0000    924 POL-A1       
ZPOL4152 ZPOL4412 1 0 121.0 410.0 400.0 0.0641 4.7843 12.56200 0.0000   2099 POL-A4       
ZPOL4153 ZPOL4222 1 0 120.0 230.0 176.0 0.1863 8.7810 -43.6364 0.0000    924 POL-A2       
ZPOL4411 ZPOL4221 1 0 400.0 245.0 550.0 0.4320 43.104 2.025000 0.0000    794 POL-A3       
ZPPD4151 ZPPD4221 1 0 120.0 230.0 176.0 0.1960 8.1857 36.36360 0.0000    924 PPD-A1       
ZPRB3151 ZPRB3221 1 0 120.0 230.0 176.0 0.1573 8.3369 -47.4380 0.0000    924 PRB-A1       
ZPRG1151 ZPRG1221 1 0 120.0 230.0 310.0 0.0714 4.8763 1.818200 0.0000   1627 PRG-A1       
ZPRG1152 ZPRG1221 1 0 120.0 230.0 310.0 0.0714 4.8763 1.818200 0.0000   1627 PRG-A2       
ZRAD2151 ZRAD2221 1 0 120.0 230.0 176.0 0.2456 8.2631 0.000000 0.0000    924 RAD-A1       
ZRAD2151 ZRAD2222 1 0 120.0 230.0 176.0 0.1803 8.0259 -36.3636 0.0000    924 RAD-A2       
ZREC4151 ZREC4221 1 0 120.0 230.0 310.0 0.0726 4.8037 68.26450 0.0000   1627 REC-A1       
ZREC4151 ZREC4221 2 0 120.0 230.0 310.0 0.0726 4.8037 68.26450 0.0000   1627 REC-A2       
ZROG1411 ZROG1221 1 0 410.0 245.0 550.0 0.4800 42.880 1.725000 0.0000    794 ROG-A2       
ZROG1411 ZROG1222 1 0 410.0 245.0 550.0 0.5920 43.200 1.187500 0.0000    794 ROG-A1       
ZROK3411 ZROK3151 1 8 400.0 121.0 275.0 2.4800 100.74 10.62500 0.0000    397 ROK-T2       
ZROK3411 ZROK3152 1 0 400.0 121.0 275.0 2.4960 101.54 10.62500 0.0000    397 ROK-T1       
ZROZ2151 ZROZ2221 1 0 120.0 230.0 176.0 0.1972 8.0828 -60.4959 0.0000    924 ROZ-A1       
ZROZ2151 ZROZ2222 1 0 120.0 230.0 184.0 0.1573 8.0925 -60.4959 0.0000    966 ROZ-A2       
ZRZE2151 ZRZE2412 1 0 110.0 410.0 341.0 0.0641 4.9537 12.39670 0.0000   1790 RZE-A2       
ZRZE2411 ZRZE2151 1 0 400.0 123.0 275.0 2.2240 97.280 11.20000 0.0000    397 RZE-T1       
ZSDU1151 ZSDU1411 1 0 121.0 410.0 400.0 0.0629 4.9562 16.03310 0.0000   2099 SDU-A1       
ZSIE3151 ZSIE3221 1 0 120.0 230.0 176.0 0.1730 8.1409 54.87600 0.0000    924 SIE-A1       
ZSIE3152 ZSIE3222 1 0 120.0 230.0 176.0 0.1791 8.0864 19.33880 0.0000    924 SIE-A2       
ZSKA3151 ZSKA3411 1 0 121.0 410.0 457.0 0.0484 3.7934 19.17360 0.0000   2399 SKA-A3       
ZSKA3152 ZSKA3221 1 0 120.0 230.0 191.0 0.1379 7.8602 48.42980 0.0000   1002 SKA-A1       
ZSKA3153 ZSKA3222 1 0 120.0 230.0 176.0 0.1972 8.1760 -27.7686 0.0000    924 SKA-A2       
ZSLK5151 ZSLK5411 1 0 121.0 410.0 490.0 0.0460 3.7897 23.30580 0.0000   2572 SLK-A2       
ZSLK5411 ZSLK5151 2 0 410.0 121.0 363.0 0.9600 67.360 -3.62500 0.0000    524 SLK-A1       
ZSLO5151 ZSLK5411 1 8 121.0 410.0 490.0 0.0460 3.8163 70.74380 0.0000   2572 SLK-A4       
ZSOC1151 ZSOC1221 1 0 120.0 230.0 176.0 0.1960 8.3913 -108.926 0.0000    924 SOC-A2       
ZSTW2151 ZSTW2221 1 0 120.0 230.0 310.0 0.0726 4.8521 7.107400 0.0000   1627 STW-A1       
ZSTW2151 ZSTW2221 2 0 120.0 230.0 310.0 0.0726 4.8521 7.107400 0.0000   1627 STW-A2       
ZSWI4151 ZSWI4222 1 0 120.0 230.0 176.0 0.1936 8.2268 -41.1570 0.0000    924 SWI-A2       
ZSWI4151 ZSWI4411 1 0 121.0 410.0 490.0 0.0460 3.8151 7.107400 0.0000   2572 SWI-A1       
ZSWI4411 ZSWI4221 1 8 410.0 245.0 510.0 0.4800 41.728 4.912500 0.0000    736 SWI-A3       
ZTAW3411 ZTAW3151 1 0 400.0 121.0 275.0 2.4640 98.240 -18.5625 0.0000    397 TAW-T1       
ZTCN3411 ZTCN3151 1 0 400.0 123.0 275.0 2.2240 97.920 12.12500 0.0000    397 TCN-T1       
ZTCN3412 ZTCN3152 1 0 400.0 123.0 275.0 2.4960 99.968 15.12500 0.0000    397 TCN-T2       
ZTEL5151 ZTEL5221 1 0 120.0 230.0 183.0 0.1452 7.9449 72.56200 0.0000    961 TEL-A1       
ZTEL5151 ZTEL5222 1 0 120.0 230.0 176.0 0.1827 8.0259 38.67770 0.0000    924 TEL-A2       
ZTRE1411 ZTRE1151 1 0 400.0 121.0 275.0 2.4800 100.22 -10.0000 0.0000    397 TRE-T1       
ZTRE1412 ZTRE1152 1 0 400.0 121.0 275.0 2.5120 100.77 -10.0000 0.0000    397 TRE-T2       
ZTUE4151 ZMIK4221 1 1 110.0 220.0 1000. 0.6231 24.115 0.000000 0.0000   5249 T_EQ2        
ZWAN3151 ZWAN3222 1 0 120.0 230.0 205.0 0.1875 8.1372 -48.4298 0.0000   1076 WAN-A1       
ZWAN3152 ZWAN3221 1 0 120.0 230.0 191.0 0.1694 8.1372 -48.4298 0.0000   1002 WAN-A2       
ZWIE3151 ZWIE3222 1 0 120.0 230.0 275.0 0.0726 4.8715 41.65290 0.0000   1443 WIE-A2       
ZWIE3152 ZWIE3411 1 0 125.0 400.0 490.0 0.0472 3.7873 19.17360 0.0000   2572 WIE-A5       
ZWIE3153 ZWIE3221 1 0 120.0 230.0 176.0 0.1694 8.3006 -37.5207 0.0000    924 WIE-A1       
ZWIE3153 ZWIE3221 2 8 125.0 230.0 140.0 0.1851 8.0671 108.9256 0.0000    735 WIE-A4       
ZWIE3221 ZWIE3412 1 0 231.0 400.0 440.0 0.1355 11.994 -99.1736 0.0000   1155 WIE-A3       
ZWLA5151 ZWLA5221 1 0 120.0 230.0 191.0 0.1476 8.1409 -45.9504 0.0000   1002 WLA-A1       
ZWLA5151 ZWLA5221 2 0 120.0 230.0 191.0 0.1476 8.1409 -41.1570 0.0000   1002 WLA-A2       
ZWLC5151 ZWLC5221 1 1 110.0 220.0 1000. 0.1863 11.764 0.000000 0.0000   5249 T_EQ3        
ZWRC4411 ZWRC4151 1 0 400.0 121.0 395.0 1.3440 66.400 -2.62500 0.0000    570 WRC-A1       
ZWRC4411 ZWRC4151 2 0 400.0 121.0 395.0 0.7680 66.720 -2.62500 0.0000    570 WRC-A2       
ZWRZ3151 ZWRZ3221 1 0 120.0 230.0 191.0 0.1428 7.9533 -57.8512 0.0000   1002 WRZ-A3       
ZWRZ3152 ZWRZ3222 1 0 120.0 230.0 176.0 0.1355 8.2522 7.272700 0.0000    924 WRZ-A4       
ZWTO1151 ZWTO1221 1 0 120.0 230.0 188.0 0.1561 8.0961 557.3554 0.0000    987 WTO-A1       
ZWTO1152 ZWTO1221 1 0 120.0 230.0 191.0 0.1549 7.4935 6.115700 0.0000   1002 WTO-A2       
ZZAM2151 ZZAM2221 1 0 120.0 230.0 176.0 0.1960 8.6684 -108.926 0.0000    924 ZAM-A1       
ZZAW5221 ZAW21P2  1 0 220.0 220.0 180.0 0.0920 0.9148 0.000000 0.0000    472 ZAW-PF1      
ZZBK4151 ZZBK4221 1 0 120.0 230.0 191.0 0.1391 7.9170 -50.7438 0.0000   1002 ZBK-A3       
ZZDK5151 ZZDK5221 1 0 120.0 230.0 176.0 0.1730 8.3635 36.36360 0.0000    924 ZDK-A1       
ZZDK5151 ZZDK5411 1 0 120.0 410.0 490.0 0.0484 3.7873 141.6529 0.0000   2572 ZDK-A4       
ZZGI1151 ZZGI1221 1 0 120.0 230.0 176.0 0.1682 8.3502 -26.6116 0.0000    924 ZGI-A1       
ZZGI1152 ZZGI1222 1 0 120.0 230.0 176.0 0.1682 8.3502 -24.1322 0.0000    924 ZGI-A2       
ZZRC5411 ZZRC5151 1 0 400.0 121.0 275.0 2.1600 95.360 -8.75000 0.0000    397 ZRC-T1       
ZZRC5411 ZZRC5151 2 8 400.0 121.0 275.0 2.4800 98.944 -7.50000 0.0000    397 ZRC-T2       
ZZRO5151 ZZRC5411 1 0 121.0 410.0 490.0 0.0460 3.8236 247.7686 0.0000   2572 ZRC-A3       
ZZUK4151 ZZUK4221 1 0 120.0 230.0 229.0 0.0726 4.8618 4.132200 0.0000   1202 ZUK-A1       
ZZUK4151 ZZUK4222 1 0 120.0 230.0 176.0 0.1936 8.0223 -46.9421 0.0000    924 ZUK-A2       
ZZYD5151 ZZYD5222 1 8 120.0 230.0 184.0 0.1512 8.2147 -43.6364 0.0000    966 ZYD-A2       
ZZYD5152 ZZYD5221 1 0 120.0 230.0 176.0 0.1670 8.0538 193.3884 0.0000    924 ZYD-A1       
_FERZ25  _FERZ211 2 0 115.0 400.0 300.0 0.0762 5.4305 -98.8778 9.7466   1506              
_FERZ252 _FERZ211 1 0 115.0 400.0 300.0 0.0762 5.4305 -98.8778 9.7466   1506              
_PEJA35  _PEJA311 2 0 115.0 400.0 300.0 0.0762 5.5098 -98.8778 9.7466   1506              
_PEJA352 _PEJA312 1 0 115.0 400.0 300.0 0.0762 5.5098 -98.8778 9.7466   1506              
_PRIS45  _PRIS421 1 0 115.0 220.0 150.0 0.2204 9.3518 -44.7276 7.5992    753              
_PRIS45  _PRIS421 2 0 115.0 220.0 150.0 0.2204 9.3959 -44.7276 7.5992    753              
_PRIS452 _PRIS422 3 0 115.0 220.0 150.0 0.2204 10.048 -44.7276 7.5992    753              
_PRIZ251 _PRIZ221 2 0 115.0 220.0 150.0 0.2204 9.4224 -44.7276 7.5992    753              
_PRIZ251 _PRIZ221 3 0 115.0 220.0 150.0 0.2204 9.6958 -44.7276 7.5992    753              
_PRIZ251 _PRIZ222 1 0 115.0 220.0 150.0 0.2204 9.3783 -44.7276 7.5992    753              
_TKOSA51 _TKOSA21 1 0 115.0 220.0 150.0 0.1857 9.4408 -64.8769 10.888    753              
_TKOSA51 _TKOSA22 3 0 115.0 220.0 150.0 0.2204 9.2372 -55.6556 10.888    753              
_TKOSA52 _TKOSA21 2 0 115.0 220.0 150.0 0.2204 9.8810 -55.6556 10.888    753              
_TKOSB21 _TKOSB11 2 0 232.0 400.0 400.0 0.1971 15.877 -9.34270 2.4599   1000              
_TKOSB21 _TKOSB12 3 0 232.0 400.0 400.0 0.1971 15.903 -9.34270 2.4599   1000              
_TKOSB22 _TKOSB11 1 0 232.0 400.0 400.0 0.1971 15.877 -9.34270 2.4599   1000              
##R
0HPERB51 0HPERU21 1 2.000  6   2                                     
0LASTV51 0LASTV11 1 1.250  8   8                                     
0LASTV51 0LASTV11 2 1.250  8  -4                                     
0MOJKO51 0MOJKO21 1 1.250 12   6                                     
0PLJE251 0TPLJE21 1 2.000  6   5                                     
0PODG151 0PODG121 1 1.250 12   6                                     
0PODG151 0PODG121 2 1.250 12   6                                     
0PODG251 0PODG211 1 1.250  8   5                                     
0PODG252 0PODG212 2 1.250  8   5                                     
0RIBAR51 0RIBAR11 1 0.125  9   5                                     
0TPLJE21 0PLJE211 1 5.000  1   0                                     
0TPLJE21 0PLJE211 2 5.000  1   0                                     
ABABIC5  ABABIC2  1 1.250  6   0                                     
ABABIC5  ABABIC2  2 1.250  6   0                                     
ABISTR5  ABISTR3  1 1.250  6   0                                     
ABURRL5  ABURRE2  1 1.250  6   0                                     
ABURRL5  ABURRE2  2 1.250  6   0                                     
AELBS15  AELBS12  1 1.250  6   0                                     
AELBS15  AELBS12  2 1.250  6   0                                     
AELBS15  AELBS12  3 1.250  6   0                                     
AELBS21  AELBS22  1 1.250  9  -3                                     
AELBS21  AELBS22  2 1.250  9  -3                                     
AFIER 5  AFIER 2  1 1.250  6   0                                     
AFIER 5  AFIER 2  2 1.250  6   0                                     
AFIER 5  AFIER 2  3 1.250  6   0                                     
AFIERZ5  AFIERZ2  1 1.250  6   0                                     
AKOMAN2  AKOMAN1  1 1.500  6  -6                                     
ARRAZB5  ARRAZH2  1 1.250  6   2                                     
ARRAZB5  ARRAZH2  2 1.250  6   2                                     
ASHARR5  ASHARR2  1 1.250  6   2                                     
ATIRA22  ATIRA21  1 1.250  6   0                                     
ATIRA22  ATIRA21  2 1.250  6   0                                     
ATIRA25  ATIRA22  1 1.250  6   0                                     
ATIRA25  ATIRA22  2 1.250  6   0                                     
ATIRAN5  ATIRAN2  1 1.250  6   1                                     
ATIRAN5  ATIRAN2  2 1.250  6   1                                     
ATIRAN5  ATIRAN2  3 1.250  6   1                                     
AVDEJS51 AVDEJA2  1 1.250  6   0                                     
AVDEJS52 AVDEJA2  2 1.250  6   0                                     
AZEMLA5  AZEMLA1  1 1.250  9  -3                                     
AZEMLA5  AZEMLA1  2 1.250  9  -3                                     
BANDUM1R BANDUM33 2 0.917 12  -9                                     
BANTOI30 BANTOI31 1 1.500 10  -3                                     
BAUBAN11 BAUBAN21 1 0.862 13  -3                                     
BAUBAN11 BAUBAN22 2 0.862 13  -4                                     
BAUBAN23 BAUBAN24 3                    3.340 90.00 16  -3       SYMM 
BAVLGM11 BAVLGM31 1 1.011 12  -6                                     
BAVLGM12 BAVLGM32 2 1.002 12  -6                                     
BAWIRS21 BAWIRS31 7 0.708 14   6                                     
BBAUDO31 BBAUDO3W 1 1.581 10   0                                     
BBRUEG12 BBRUEG32 2 0.917 12  -8                                     
BBRUEG1A BBRUEG3B 1 0.917 12  -8                                     
BBRUME11 BBRUME21 1 0.865 13 -10                                     
BBVERW30 BBVERW3A 1 1.500 10  -4                                     
BBVREN30 BBVREN31 1 1.400 10  -3                                     
BCHIEV31 BCHIEV32 D                    2.633 90.00 10   0       SYMM 
BCKNIP31 BCKNIP3W 1 1.580 10   0                                     
BCMARE31 BCMARE3W 1 1.578 10   0                                     
BCOO  11 BCOO  1R 1 1.580 10  -3                                     
BCOO  11 BCOO  1S 1 1.580 10  -3                                     
BCOO  11 BCOO  1T 1 1.580 10  -3                                     
BCOURC11 BCOURC3R 1 0.917 12  -9                                     
BCZWIJ31 BCZWIJ3U 1 1.581 10  -1                                     
BCZWIJ31 BCZWIJ3W 1 1.581 10   0                                     
BCZWIJ32 BCZWIJ3V 1 1.582 10  -1                                     
BDOEL 1B BDOEL 32 5 1.000 12  -7                                     
BDROGE11 BDROGE33 4 1.014 12  -9                                     
BDROGE31 BDROGE3U 1 1.581 10   0                                     
BDROGE33 BDROGE3V 1 1.581 10   0                                     
BEEKLN11 BEEKLN32 1 1.008 12  -7                                     
BESSO 3K BESSO 3W 1 1.581 10   0                                     
BFARCI31 BFARCI3R 1 1.500 10  -4                                     
BGOUY 11 BGOUY 31 3 1.007 12  -8                                     
BGOUY 12 BGOUY 32 4 1.008 12  -8                                     
BGRAMM1C BGRAMM3B 1 1.093 12  -5                                     
BHDPE 31 BHDPE 3A 1 1.400 10   0                                     
BHELIA31 BHELIA3R 1 1.500 10  -3                                     
BHERCU31 BHERCU3R 1 1.500 10  -4                                     
BHSART31 BHSART3R 1 1.360 11  -4                                     
BIZGEM12 BIZGEM32 2 1.008 12  -6                                     
BIZGEM1R BIZGEM33 1 1.014 12  -6                                     
BJUPIL21 BJUPIL3R 7 2.000  6   0                                     
BJUPIL22 BJUPIL32 1 2.000 10   3                                     
BKALLO15 BKALLO31 5 1.002 12  -4                                     
BKENNE31 BKENNE32 1 1.500 10  -7                                     
BKOKSI30 BKOKSI3A 1 1.500 10  -3                                     
BLANAK3W BLANAK31 1 1.500 10  -4                                     
BLANAK3W BLANAK31 2 1.500 10  -4                                     
BLANAK3W BLANAK31 3 1.500 10  -4                                     
BLATOU20 BLATOU21 1 1.500 10  -4                                     
BLATRO20 BLATRO22 1 1.580 10   1                                     
BLIGNE31 BLIGNE32 1 1.500 10  -4                                     
BLILLO11 BLILLO33 5 0.917 12  -7                                     
BLILLO12 BLILLO35 6 0.917 12  -4                                     
BLINTT12 BLINT 32 2 1.008 12 -10                                     
BLINTT1R BLINT 31 1 1.008 12  -7                                     
BLIXHE11 BLIXHE27 1 0.990 13 -10                                     
BLIXHE11 BLIXHE32 A 0.917 12  -8                                     
BLIXHE12 BLIXHE27 6 0.990 13 -10                                     
BLIXHE21 BLIXHE27 1 1.500 10  -4                                     
BLIXHE22 BLIXHE27 1 1.500 10  -1                                     
BLIXHE27 BLIXHE31 7 2.000  6  -1                                     
BLOMME30 BLOMME31 1 1.730 11  -2                                     
BLOMME30 BLOMME31 2 1.460 13  -2                                     
BMASSE12 BMASSE31 1 1.008 12 -11                                     
BMEERH11 BMEERH31 1 1.091 12  -7                                     
BMEERH12 BMEERH32 2 1.011 12  -7                                     
BMEERH30 BMEERH31 1 1.500 10   0                                     
BMERCA12 BMERCA31 1 1.093 12  -5                                     
BMERCA1B BMERCA32 2 1.000 12  -5                                     
BMIDI 30 BMIDI 31 1 1.500 10  -2                                     
BMOL 131 BMOL  31 1 1.500 10  -4                                     
BMONCE2R BMONCE31 1 1.500  7   0       2.939 90.00 12   0       SYMM 
BMONCE30 BMONCE31 1 1.500 10  -4                                     
BMORTS30 BMORTS31 1 1.500 10  -4                                     
BMOUSC32 BMOUSC33 1 1.400 10  -4                                     
BNIEUW30 BNIEUW31 1 1.500 10  -2                                     
BOOSTR30 BOOSTR31 1 1.500 10  -4                                     
BRIMIE1R BRIMIE28 8 0.862 13 -10                                     
BRIMIE1R BRIMIE28 9 0.866 13 -10                                     
BRODEN11 BRODEN33 2 1.011 12  -6                                     
BRODEN13 BRODEN31 1 1.011 12  -9                                     
BSCARB30 BSCARB31 1 1.500 10  -3                                     
BSCHIF23 BSCHIF24 1                    2.060 90.00 16   0       SYMM 
BSLYKE30 BSLYKE31 1 1.480 10  -3                                     
BSTBAV32 BSTBAV31 1 1.390 10  -4                                     
BSTEVN11 BSTEVN21 3 0.920 15  -1                                     
BSTEVN11 BSTEVN3R 1 0.917 12  -7                                     
BSTEVN12 BSTEVN22 6 0.920 15  -1                                     
BSTEVN1A BSTEVN2A 4 0.920 15  -1                                     
BSTEVN1B BSTEVN2B 5 0.920 15  -1                                     
BSTEVN1B BSTEVN3S 2 0.917 12  -7                                     
BTERGN11 BTERGN31 1 1.008 12  -7                                     
BTERGN11 BTERGN3R 2 2.500  2  -2                                     
BTIBIS11 BTIBIS31 1 1.001 12 -11                                     
BVANYK17 BVANYK15 1                    2.609 90.00 17  -6       SYMM 
BVANYK18 BVANYK16 2                    2.609 90.00 17  -7       SYMM 
BVERBT11 BVERBR32 1 1.008 12  -7                                     
BVERBT12 BVERBR3B 2 1.001 12  -7                                     
BWESPL30 BWESPL32 1 1.500 10  -4                                     
BWOMME30 BWOMME32 1 1.500 10  -4                                     
BZANDV10 BZANDV30 1 1.010 12  -6                                     
BZANDV17 BZANDV15 1                    2.609 90.00 17   0       SYMM 
BZANDV18 BZANDV16 2                    2.609 90.00 17  -8       SYMM 
BZANDV1A BZANDV32 2 1.086 12  -6                                     
BZANDV1G BZANDV1F 4                    2.609 90.00 17  -8       SYMM 
BZANDV1H BZANDV1I 3                    2.609 90.00 17  -8       SYMM 
BZEEBR30 BZEEBR32 1 1.490 10  -8                                     
BZEEBR30 BZEEBR32 2 1.500 10  -8                                     
CALB__1A CALB__52 1 1.330  9  -5 113.7                               
CALB__1C CALB__53 2 1.330  9  -3 115.6                               
CBAB__11 CBAB__54 3 1.330  9  -5 113.7                               
CBAB__12 CBAB__52 2 1.330  9  -5 113.7                               
CBEZ__11 CBEZ__51 1 1.250  8  -5 113.7                               
CBEZ__12 CBEZ__55 2 1.330  9  -6 111.9                               
CBEZ__21 CBEZ__51 3 2.000  6  -2 116.2                               
CCEB__11 CCEB__51 1 1.500  8  -4 113.7                               
CCEB__11 CCEB__53 3 1.330  9  -5 113.7                               
CCEB__12 CCEB__52 2 1.500  8  -4 113.7                               
CCHD__11 CCHD__52 1 1.330  9  -2 117.4                               
CCHD__14 CCHD__54 3 1.330  9  -6 111.9                               
CCHD__14 CCHD__56 2 1.330  9  -5 113.7                               
CCHR__11 CCHR__51 1 1.330  9  -5 113.7                               
CCHR__12 CCHR__53 2 1.330  9   0 121.0                               
CCHT__13 CCHT__54 3 1.330  9  -6 111.9                               
CCHT__21 CCHT__51 1 2.000  6  -3 113.7                               
CCHT__21 CCHT__55 2 2.000  6  -3 113.7                               
CCST__11 CCST__23 1 1.480  6  -4 217.4                               
CCST__11 CCST__53 3 1.330  9  -5 113.7                               
CCST__12 CCST__55 2 1.500  8  -4 113.7                               
CCST__51 CCST__23 4 1.450 11   3 241.2                               
CDAS__12 CDAS__52 2 1.330  9  -6 111.9                               
CDAS__13 CDAS__56 3 1.330  9  -6 111.9                               
CHBM__11 CHBM__56 2 1.330  9  -5 113.7                               
CHBM__14 CHBM__52 1 1.330  9  -5 113.7                               
CHRA__12 CHRA__22 1 1.480  6   0 231.0                               
CHRD_213 CHRD_215 1                    1.626 90.00 33  -1       SYMM 
CHRD_213 CHRD_215 2                    1.626 90.00 33  -1       SYMM 
CHRD_214 CHRD_216 3                    1.626 90.00 33  -1       SYMM 
CHRD_214 CHRD_216 4                    1.626 90.00 33  -1       SYMM 
CHZI__11 CHZI__52 2 1.330  9  -1 119.2                               
CHZI__12 CHZI__51 1 1.330  9  -1 119.2                               
CKLT__11 CKLT__53 1 1.330  9  -5 113.7                               
CKLT__12 CKLT__52 2 1.330  9  -5 113.7                               
CKOC__13 CKOC__51 2 1.330  9   0 121.0                               
CKOC__1C CKOC__55 1 1.330  9   0 121.0                               
CKRA__12 CKRA__53 1 1.330  9  -2 117.4                               
CKRA__12 CKRA__53 2 1.330  9  -5 113.7                               
CKRA__12 CKRA__54 3 1.330  9  -3 115.6                               
CLIS__21 CLIS__5A 2 2.000  6  -2 116.2                               
CLIS__21 CLIS__5I 1 2.000  6   0 121.0                               
CLIS__22 CLIS__56 3 2.000  6  -1 118.6                               
CMAL__22 CMAL__52 2 2.000  6  -2 116.2                               
CMAL__22 CMAL__55 1 2.000  6  -2 116.2                               
CMIL__52 CMIL__22 1 1.460 11   4 244.4                               
CNEZ__12 CNEZ__52 2 1.330  9  -6 111.9                               
CNEZ__12 CNEZ__53 1 1.330  9  -6 111.9                               
CNOS__11 CNOS__53 2 1.330  9  -5 113.7                               
CNOS__12 CNOS__52 1 1.330  9  -3 115.6                               
COPO__22 COPO__52 2 2.000  6   1 123.4                               
COPO__22 COPO__53 1 2.000  6   1 123.4                               
COTR__11 COTR__52 2 1.500  8  -5 111.9                               
COTR__11 COTR__55 3 1.330  9  -5 113.7                               
COTR__12 COTR__51 1 1.330  9  -5 113.7                               
CPRE__11 CPRE__57 1 1.340  9  -3 115.7                               
CPRE__21 CPRE__52 2 2.000  6  -3 113.7                               
CPRN__11 CPRN__22 3 1.480  6   0 231.0                               
CPRN__18 CPRN__51 4 1.330  9  -1 119.2                               
CPRN__21 CPRN__51 1 2.000  6  -1 118.6                               
CPRN__22 CPRN__51 2 2.000  6  -1 118.6                               
CREP__11 CREP__51 1 1.330  9  -5 113.7                               
CREP__13 CREP__56 3 1.330  9  -1 119.2                               
CREP__14 CREP__55 2 1.330  9  -5 113.7                               
CSLV__1D CSLV__55 2 1.330  9  -5 113.7                               
CSLV__1I CSLV__53 1 1.330  9  -5 113.7                               
CSOK__11 CSOK__52 4 1.500  8  -4 113.7                               
CSOK__12 CSOK__22 1 1.480  6  -2 224.1                               
CSOK__12 CSOK__56 5 1.330  9  -1 119.2                               
CSOK__22 CSOK__55 2 2.000  6  -2 116.2                               
CTAB__51 CTAB__21 1 1.450 11   3 241.2                               
CTYN__11 CTYN__53 1 1.330  9  -5 113.7                               
CTYN__12 CTYN__52 2 1.330  9  -5 113.7                               
CVER__12 CVER__57 2 1.330  9   0 121.0                               
CVIT__11 CVIT__52 3 1.330  9  -1 119.2                               
CVIT__21 CVIT__51 1 2.000  6  -4 111.3                               
CVIT__21 CVIT__51 2 2.000  6  -3 113.7                               
CVYSH_12 CVYS__53 2 1.330  9  -5 113.7                               
CVYS__51 CVYS__21 1 1.820  9   3 243.7                               
D2AHM 22 D2AHM 52 1 2.138  8  -4                                     
D2AHM 23 D2AHM 52 1 1.304 13  -2                                     
D2AHM 23 D2AHM 53 1 2.000  8  -4                                     
D2ALFS11 D2ALFS59 1 1.231 13   2                                     
D2ALFS12 D2ALFS51 1 1.231 13  -7                                     
D2ALFS14 D2ALFS58 1 1.231 13   4                                     
D2ALGE11 D2ALGE53 1 1.231 13  -9                                     
D2ALGE11 D2ALGE54 1 1.231 13  -6                                     
D2AS  11 D2AS  51 1 1.231 13  -4                                     
D2AS  12 D2AS  52 1 1.231 13  -4                                     
D2ASSL11 D2ASSL52 1 1.231 13  -7                                     
D2AUDS11 D2AUDS23 1 1.111  9  -4                                     
D2AUDS11 D2AUDS51 1 1.231 13  -6                                     
D2AUDS14 D2AUDO23 1 1.111  9  -4                                     
D2AUDS14 D2AUDS59 1 1.231 13  -5                                     
D2BECH11 D2BECH22 1 1.231 13  -2                                     
D2BECH12 D2BECH21 1 1.231 13  -2                                     
D2BECH12 D2BECH51 1 1.231 13 -10                                     
D2BEHS12 D2BEHS52 1 1.231 13  -6                                     
D2BORK11 D2BORK51 1 1.231 13  -3                                     
D2BORK11 D2BORK52 1 1.231 13  -5                                     
D2BORK12 D2BORK51 1 1.231 13  -4                                     
D2BRAN22 D2BRAN51 1 1.231 13  -8                                     
D2BRAN23 D2BRAN52 1 1.269 13 -11                                     
D2BRFW11 D2BRFW52 1 1.231 13  -1                                     
D2BRFW12 D2BRFW51 1 1.231 13  -2                                     
D2BRUN11 D2BRUN21 1 1.111  9   5                                     
D2BRUN12 D2BRUN59 1 1.231 13  -5                                     
D2BUTL11 D2BUKZ8A 1 1.000 13  -3                                     
D2BUTL11 D2BUKZ8A 2 1.000 13  -3                                     
D2BUTL12 D2BUKD8A 1 1.000 13  -2                                     
D2BUTL12 D2BUKD8A 2 1.000 13  -2                                     
D2BUTL12 D2BUKE2A 1 1.000 13  -3                                     
D2BUTL12 D2BUKE2A 2 1.000 13  -3                                     
D2CLPO23 D2CLPO51 1 1.656  9  -3                                     
D2CLPO24 D2CLPO52 1 1.223 13  -8                                     
D2CONN11 D2CONN58 1 1.231 13  -9                                     
D2CONN12 D2CONN57 1 1.231 13 -10                                     
D2CONO11 D2CONO28 1 1.231 13 -13                                     
D2CONO14 D2CONO29 1 1.111  9  -1                                     
D2CONO19 D2CONO59 1 1.231 13  -8                                     
D2DIEL11 D2DIEL13 1                    1.271 90.00 32   0       SYMM 
D2DIEL12 D2DIEL15 2                    1.271 90.00 32   0       SYMM 
D2DIEL13 D2DIEL51 1 1.231 13  -7                                     
D2DIEL13 D2DIKE21 1 1.500 14   6                                     
D2DIEL15 D2DIEL51 1 1.231 13  -7                                     
D2DIEL15 D2DIKZ8A 1 1.000 13  -2                                     
D2DIEL15 D2DIKZ8A 2 1.000 13  -2                                     
D2DILL11 D2DILL52 1 1.231 13  -5                                     
D2DIPP12 D2DIPP51 1 1.231 13  -5                                     
D2DIPP12 D2DIPP52 1 1.231 13  -5                                     
D2DOEH21 D2DOEH59 1 1.000 13  -8                                     
D2DOEH22 D2DOEH56 1 1.177 13  -8                                     
D2DOEW11 D2DWKD1A 1 1.100 10   8                                     
D2DOEW11 D2DWKD1A 2 1.100 10 -10                                     
D2DOEW11 D2DWKE1A 1 1.250  8  -4                                     
D2DOEW11 D2DWKE1A 2 1.250  8  -4                                     
D2DOEW14 D2DWKZ1A 1 1.250  8  -2                                     
D2DOEW14 D2DWKZ1A 2 1.250  8  -2                                     
D2DOLL11 D2DOLL52 1 1.231 13  -1                                     
D2DOLL12 D2DOLL51 1 1.231 13  -1                                     
D2EICK11 D2EICK51 1 1.333 12  -8                                     
D2EICK12 D2EICK51 1 1.231 13  -9                                     
D2EICK12 D2EICK52 1 1.231 13  -6                                     
D2ELSE11 D2ELSE51 1 1.231 13  -6                                     
D2ELSE12 D2ELSE52 1 1.231 13  -7                                     
D2ELT 12 D2ELT 52 1 1.231 13  -4                                     
D2EMDB21 D2EMDB52 1 1.656  9  -3                                     
D2EMDB22 D2EMDB51 1 1.644  9  -3                                     
D2EMOS11 D2EMOS28 2 1.111  9   0                                     
D2EMOS11 D2EOKE8A 1 1.045 13  -1                                     
D2EMOS11 D2EOKE8A 2 1.045 13  -1                                     
D2EMOS11 D2EOKZ8A 1 1.045 13  -1                                     
D2EMOS11 D2EOKZ8A 2 1.045 13  -1                                     
D2EMOS11 D2EORI39 1 1.231 13  -5                                     
D2EMOS15 D2EMOS29 1 1.111  9  -1                                     
D2ETZ 11 D2ETZ 53 1 1.231 13  -5                                     
D2ETZ 12 D2ETZ 21 1 1.111  9   0                                     
D2ETZ 12 D2ETZ 54 1 1.231 13  -6                                     
D2FARG12 D2FARG59 1 1.231 13   0                                     
D2FEDD11 D2FEDD21 1 1.111  9   1                                     
D2FEDD13 D2FEDD23 1 1.111  9   1                                     
D2FRAN21 D2FRAM58 1 1.231 13  -9                                     
D2FRAN22 D2FRAN52 1 1.231 13  -3                                     
D2FRAN24 D2FRAM57 1 1.231 13  -8                                     
D2FRAN24 D2FRAM59 1 1.269 13 -10                                     
D2FRSW11 D2FRSW51 1 1.231 13  -8                                     
D2FRSW12 D2FRSW51 1 1.231 13 -13                                     
D2FRSW12 D2FRSW51 2 1.231 13  -8                                     
D2GANK11 D2GANK52 1 1.231 13  -8                                     
D2GANK12 D2GANK51 1 1.231 13  -9                                     
D2GIEN11 D2GIEN51 1 1.231 13  -5                                     
D2GIEN12 D2GIEN51 1 1.231 13  -7                                     
D2GIEN12 D2GIEN52 1 1.231 13  -6                                     
D2GKRO11 D2GKRO21 1 2.000  9  -2                                     
D2GKRO11 D2GKRO21 2 1.385 13  -4                                     
D2GKRO12 D2GKRO22 1 1.385 13  -4                                     
D2GKRO21 D2GKRO52 1 1.231 13  -4                                     
D2GKRO22 D2GKRO51 1 1.231 13  -4                                     
D2GLEI21 D2GLEI54 1 1.231 13  -8                                     
D2GLEI22 D2GLEI52 1 1.231 13 -11                                     
D2GODE21 D2GODE51 1 1.654 13  -5                                     
D2GODE21 D2GODE52 1 1.656  9  -1                                     
D2GOET21 D2GOET51 1 1.231 13 -12                                     
D2GOET22 D2GOET51 1 1.177 13 -13                                     
D2GROH11 D2GROH52 1 1.231 13  -9                                     
D2GROH12 D2GROH51 1 1.231 13 -10                                     
D2HAMN21 D2HAMN52 1 1.667  9  -1                                     
D2HAMN22 D2HAMN52 1 1.656  9  -1                                     
D2HAND11 D2HAND51 2 1.231 13  -3                                     
D2HAND12 D2HAND52 1 1.231 13  -6                                     
D2HAND14 D2HAND52 2 1.231 13  -5                                     
D2HAND15 D2HAND51 1 1.231 13  -3                                     
D2HANW21 D2HANW51 1 1.231 13  -6                                     
D2HANW22 D2HANW52 1 1.231 13  -9                                     
D2HARD11 D2HARD52 1 1.231 13  -1                                     
D2HARD12 D2HARD53 1 1.231 13  -9                                     
D2HARD22 D2HARD52 1 2.125  8  -4                                     
D2HATT11 D2HATT52 1 1.229 13  -6                                     
D2HEIW11 D2HEIW51 1 1.231 13  -3                                     
D2HEIW11 D2HEIW52 1 1.231 13  -5                                     
D2HEIW12 D2HEIW53 1 1.231 13  -3                                     
D2HELM11 D2HELM53 1 1.238 13  -1                                     
D2HELM12 D2HELM52 1 1.223 13  -5                                     
D2HUSN11 D2HUSN52 1 1.231 13  -6                                     
D2HUSN12 D2HUSN51 1 1.231 13  -6                                     
D2HUSN12 D2HUSN52 1 1.231 13  -6                                     
D2HWYK11 D2HWYK52 1 1.231 13   0                                     
D2IN  21 D2IN  51 1 1.300 13  -4                                     
D2IRS 11 D2IRS 29 1 1.231 13   1                                     
D2IRS 11 D2IRS 51 1 1.231 13  -5                                     
D2IRS 12 D2IRS 51 2 1.231 13  -5                                     
D2ITZW21 D2ITZW53 1 1.656  9  -3                                     
D2ITZW22 D2ITZW57 1 1.656  9  -2                                     
D2JARD11 D2JARD52 1 1.231 13  -5                                     
D2JARD12 D2JARD51 2 1.231 13  -5                                     
D2KARB12 D2KARB52 1 1.231 13  -8                                     
D2KIES21 D2KIES51 1 1.656  9  -5                                     
D2KIES22 D2KIES51 1 1.656  9  -2                                     
D2KIEW22 D2KIEW51 1 1.656  9  -5                                     
D2KILS11 D2KILS51 1 1.231 13   2                                     
D2KILS11 D2KILS52 3 1.231 13  -7                                     
D2KLIS11 D2KLIS53 1 1.231 13  -5                                     
D2KLIS12 D2KLIS51 1 1.231 13  -4                                     
D2KLIS12 D2KLIS51 2 1.231 13  -5                                     
D2KR  21 D2KR  51 1 1.231 13  -5                                     
D2KR  22 D2KR  51 1 1.231 13  -6                                     
D2KRI 11 D2KRI 53 1 1.231 13  -7                                     
D2KRI 12 D2KRI 52 1 1.231 13  -4                                     
D2KRUE11 D2KRUE52 1 1.231 13  -6                                     
D2KUMM12 D2KUMM51 1 1.231 13  -4                                     
D2LAGE21 D2LAGE51 1 1.231 13  -3                                     
D2LAMS11 D2LAMS51 1 1.231 13  -3                                     
D2LAMS12 D2LAMS52 1 1.231 13  -2                                     
D2LAND11 D2LAND21 1 1.385 13  -3                                     
D2LAND12 D2LAND22 1 2.022  9  -1                                     
D2LAND21 D2LAND62 1 1.238 13  -6                                     
D2LAND22 D2LAND62 1 1.231 13  -1                                     
D2LBEC21 D2LBEC51 1 1.656  9  -2                                     
D2LBEC24 D2LBEC51 1 1.656  9  -2                                     
D2LEHR21 D2LEHR51 1 1.231 13  -8                                     
D2LEHR21 D2LEHR51 2 1.231 13 -10                                     
D2LEHR22 D2LEHR59 1 1.177 13 -10                                     
D2LU  21 D2LU  52 1 1.231 13   0                                     
D2LU  21 D2LU  52 2 1.231 13   0                                     
D2LUEN11 D2LUEN52 1 1.231 13   2                                     
D2LUEN11 D2LUEN53 1 1.231 13  -9                                     
D2MBG 28 D2MBG 53 1 1.246 13  -5                                     
D2MBG 29 D2MBG 51 1 1.246 13  -4                                     
D2MECK11 D2MECK59 1 1.231 13   0                                     
D2MECK12 D2MECK58 1 1.231 13  -7                                     
D2MEHN12 D2MEHR29 2 1.111  9  -6                                     
D2MEHN13 D2MEHR28 2 1.111  9  -6                                     
D2MEIS21 D2MEIS52 1 1.231 13  -8                                     
D2MEIS22 D2MEIS51 1 1.231 13  -8                                     
D2MH  11 D2MH  52 1 1.231 13  -6                                     
D2MH  12 D2MH  51 1 1.231 13  -6                                     
D2NFI 21 D2NFI 51 1 1.231 13  -3                                     
D2NFI 22 D2NFI 52 1 1.231 13  -2                                     
D2NFI 22 D2NFI 52 2 1.231 13  -2                                     
D2NLAN11 D2NLAN51 1 1.231 13  -6                                     
D2OBA 11 D2OBA 51 1 1.231 13   3                                     
D2OBA 13 D2OBA 2G 1 1.231 13   3                                     
D2OBA 13 D2OBA 54 1 1.231 13   3                                     
D2OBR 21 D2OBR 52 1 1.231 13  -7                                     
D2OBR 22 D2OBR 51 1 1.231 13   0                                     
D2OD  12 D2OD  51 1 1.231 13  -2                                     
D2OH  11 D2OH  22 1 1.231 13  -2                                     
D2OH  12 D2OH  21 1 1.231 13   1                                     
D2OHLS11 D2OHLS52 1 1.231 13  -8                                     
D2OHLS12 D2OHLS51 2 1.231 13  -8                                     
D2PI  21 D2PI  52 1 1.231 13   0                                     
D2PI  22 D2PI  53 1 1.231 13   0                                     
D2PI-N23 D2PI  52 1 2.138  8  -1                                     
D2PLA 11 D2PLA 51 1 1.231 13  -8                                     
D2PT  12 D2PT  21 1 1.250 13   1                                     
D2PT  12 D2PT  59 1 1.231 13  -5                                     
D2PT  13 D2PT  22 1 1.231 13   1                                     
D2PT  21 D2PT  59 1 2.125  8  -2                                     
D2PT  22 D2PT  5N 1 2.125  8  -2                                     
D2RAI 11 D2RAI 23 1 1.245 13  -2                                     
D2RAI 11 D2RAI 52 1 1.231 13  -4                                     
D2RAI 12 D2RAI 59 1 1.231 13  -4                                     
D2RE  21 D2RE  51 1 1.231 13  -5                                     
D2RED 11 D2RED 52 1 1.231 13  -4                                     
D2RED 14 D2RED 51 1 1.231 13  -4                                     
D2SD  11 D2SD  21 1 1.231 13   0                                     
D2SD-N11 D2SD  53 1 1.231 13  -6                                     
D2SD-N12 D2SD  51 1 1.231 13  -6                                     
D2SD-N12 D2SD  52 1 1.231 13  -5                                     
D2SDON11 D2SDON52 1 1.231 13  -5                                     
D2SDON12 D2SDON51 1 1.231 13  -5                                     
D2SDON12 D2SDON51 2 1.231 13  -3                                     
D2SHUW11 D2SHUW51 1 1.231 13  -6                                     
D2SHUW13 D2SHUW52 1 1.231 13  -6                                     
D2SI  23 D2SI  52 1 2.000  8  -4                                     
D2SI  24 D2SI  51 1 2.000  8  -4                                     
D2SIEM14 D2SIEM21 1 1.231 13  -4                                     
D2SIEM14 D2SIEM54 1 1.231 13   0                                     
D2SIT 22 D2SIT 52 1 1.300 13  -2                                     
D2SOTT11 D2SOTT51 1 1.231 13  -8                                     
D2SOTT11 D2SOTT53 1 1.231 13   5                                     
D2SOTT12 D2SOTT21 1 1.111  9  -3                                     
D2SOTT12 D2SOTT52 1 1.231 13   6                                     
D2STAD11 D2STAD58 1 1.231 13  -7                                     
D2STAD13 D2STAD57 1 1.231 13  -7                                     
D2STAW11 D2STAW21 1 1.111  9   0                                     
D2STAW12 D2STAW21 1 1.111  9   0                                     
D2TRE 21 D2TRE 52 1 1.231 13  -3                                     
D2TRE 22 D2TRE 54 1 1.231 13  -3                                     
D2TWIS11 D2TWIS51 1 1.231 13  -5                                     
D2TWIS12 D2TWIS51 1 1.231 13   3                                     
D2UWES11 D2UWES21 1 1.385 13  -2                                     
D2UWES12 D2UWES52 1 1.231 13  -7                                     
D2VELT21 D2VELT52 1 1.231 13  -4                                     
D2VELT22 D2VELT51 1 1.231 13  -9                                     
D2VOER12 D2VOER52 1 1.231 13  -9                                     
D2VOSL22 D2VOSL51 1 1.667  9  -3                                     
D2VOSL22 D2VOSL52 1 1.656  9  -3                                     
D2WAHL11 D2WAHL22 1 1.385 13  -2                                     
D2WAHL12 D2WAHL21 1 1.400 13  -1                                     
D2WECH21 D2WECH51 1 1.231 13  -8                                     
D2WECH22 D2WECH52 1 1.269 13  -8                                     
D2WG  13 D2WG  51 1 1.231 13  -6                                     
D2WG  14 D2WG  18 1                    1.271 90.00 32   0       SYMM 
D2WG  14 D2WG  18 2                    1.271 90.00 32   0       SYMM 
D2WG  15 D2WG  19 1                    1.271 90.00 32   0       SYMM 
D2WG  15 D2WG  19 2                    1.271 90.00 32   0       SYMM 
D2WILW11 D2WILW51 2 1.231 13  -4                                     
D2WILW12 D2WILW51 2 1.231 13  -4                                     
D2WUER11 D2WUER22 1 2.011  9  -1                                     
D2WUER11 D2WUER51 1 1.231 13  -4                                     
D2WUER13 D2WUER21 1 2.011  9  -1                                     
D2WUER13 D2WUER52 1 1.231 13  -4                                     
D2ZOL 21 D2ZOL 52 1 1.308 13  -8                                     
D2ZOL 22 D2ZOL 51 1 1.154 13  -1                                     
D43BRS26 D43B_F11 4 1.140  8  -1       1.782 90.00 17  -3       ASYM 
D43BRS5A D43BRS22 1 1.231 13   4                                     
D43BRS5B D43BRS22 2 1.215 13   4                                     
D43BRS5C D43BRS26 3 1.231 13   4                                     
D43B_Y11 D43B_Y21 1 1.154 13   4                                     
D43B_Y11 D43B_Y21 2 1.154 13   4                                     
D43B_Y12 D43B_Y22 3 1.154 13   4                                     
D43B_Y12 D43B_Y22 5 1.154 13   4                                     
D4ALMN5A D4ALMN21 1 1.077 13   5                                     
D4ALMN5B D4ALMN22 2 2.143  7   2                                     
D4ALTB5I D4AL1U13 1 1.154 13   1                                     
D4ALTB5J D4AL1U14 2 1.154 13   2                                     
D4BIRK5C D4BIRK22 1 1.778  9   3                                     
D4BIRK5D D4BIRK22 2 1.778  9   3                                     
D4BRNK5A D4BRNK22 1 1.767  9   1                                     
D4BRNK5B D4BRNK22 2 1.767  9   1                                     
D4BRUK5I D4BRUK11 1 1.222  9   2                                     
D4BUEH5A D4BUEH21 1 1.778  9   2                                     
D4BZWN5I D4BZWN11 1 1.154 13  -1                                     
D4DAXL11 D4DAXL22 1 1.389  9   1                                     
D4DAXL12 D4DAXL21 2 1.444  9   1                                     
D4DAXL5A D4DAXL21 1 1.778  9   2                                     
D4DAXL5I D4DAXL12 3 1.222  9   1                                     
D4DELL5I D4DELL11 1 1.231 13   2                                     
D4DELL5J D4DELL12 2 1.231 13   1                                     
D4EDSB5I D4EDSB13 1 1.154 13   2                                     
D4EICH11 D4EICH23 1 1.444  9   1                                     
D4EICH5A D4EICH23 1 1.667  9   2                                     
D4EICH5B D4EICH21 2 1.778  9   3                                     
D4EICH5C D4EICH23 3 1.667  9   3                                     
D4EICH5I D4EICH12 2 1.231 13   6                                     
D4ENGS5I D4ENGS12 1 1.231 13   1                                     
D4ENGS5J D4ENGS11 2 1.231 13   1                                     
D4GKMA21 D4GKMA22 2 1.250  8  -1       1.750 90.00 16  16       ASYM 
D4GKMA21 D4GKMC57 1 1.778  9   0                                     
D4GKMB5A D4GKMB22 1 1.778  9  -2                                     
D4GKMB5B D4GKMB22 3 1.778  9  -2                                     
D4GKMB74 D4GKMB22 1 1.333  9  -4                                     
D4GKMB74 D4GKMB22 2 1.333  9  -4                                     
D4GKMC57 D4GKMC51 2                    1.231 90.00 13  -3       ASYM 
D4GKMC58 D4GKMA21 2 1.778  9   1                                     
D4GKMC58 D4GKMC51 3                    2.669 90.00 13  -8       ASYM 
D4GKMC59 D4GKMA22 3 1.455 11  -1                                     
D4GKMC59 D4GKMC52 4                    2.025 90.00 16 -10       ASYM 
D4GOHF5I D4GOHF11 1 1.222  9   1                                     
D4GRKR5I D4GRKR14 1 1.154 13   2                                     
D4GRKR5J D4GRKR13 2 1.154 13   2                                     
D4GROG5I D4GR2G13 1 1.231 13   3                                     
D4GROG5J D4GROG13 2 1.222  9   4                                     
D4GROG5K D4GROG12 3 1.231 13  10                                     
D4GROG5L D4GR2G12 4 1.231 13   3                                     
D4GURT5A D4GURT21 1 1.692 13   3                                     
D4GURT5B D4GURT22 2 1.692 13   3                                     
D4HDSU5A D4HDSU21 1 1.667  9   4                                     
D4HDSU5B D4HDSU22 2 1.778  9   4                                     
D4HOEP5I D4HOEP11 1 1.231 13   6                                     
D4HOEP5J D4HOEP12 2 1.231 13   1                                     
D4HRBT5I D4HRBT11 1 1.154 13   0                                     
D4HRBT5J D4HRBT12 2 1.154 13  -3                                     
D4HUEF5I D4HUEF13 1 1.222  9   2                                     
D4HUEF5J D4HUEF12 2 1.222  9   2                                     
D4KAOS5A D4KAOS21 1 1.667  9   1                                     
D4KAWS5A D4KAWS21 1 1.667  9   5                                     
D4KAWS5B D4KAWS22 2 1.778  9   5                                     
D4KRSX5A D4SWSD22 1 1.778  9   2                                     
D4KRSX5B D4SWSD21 2 1.222  9   3                                     
D4KUHM13 D4KUHM21 1                    1.385 60.00 13  -1       ASYM 
D4KUMR5A D4KUMR21 1 1.667  9   2                                     
D4KUMR5B D4KUMR22 2 1.154 13   3                                     
D4KUPZ5I D4KUPZ19 1 1.231 13   4                                     
D4KUPZ5J D4KUPZ18 2 1.231 13   4                                     
D4LAIC5I D4LAIC12 1 1.077 13  -2                                     
D4MEZN5I D4MEZN12 1 1.154 13  -2                                     
D4MEZN5J D4MEZN11 2 1.231 13   1                                     
D4MULH5I D4MULH14 1 1.222  9   3                                     
D4MULH5J D4MULH11 2 1.222  9   3                                     
D4MULH5K D4MULH14 3 1.222  9   3                                     
D4NEUR11 D4NEUR21 1 1.231 13   3                                     
D4NEUR22 D4NEUR12 2 1.385 13  -1                                     
D4NSTN5I D4NSTN11 1 1.222  9   4                                     
D4OBJT5I D4OBJT11 1 1.154 13   1                                     
D4OBJT5J D4OBJT11 2 1.154 13   1                                     
D4OWAL5A D4OWAL22 1 1.667  9   3                                     
D4OWAL5B D4OWAL22 2 1.667  9   3                                     
D4PULV21 D4PULV12 3 1.231 13  -1                                     
D4PULV5A D4PULV21 1 1.231 13   3                                     
D4PULV5I D4PULV13 6 1.222  9   6                                     
D4PULV5J D4PULV13 7 1.222  9   2                                     
D4PULV5K D4PULV11 4 1.231 13   2                                     
D4PULV5L D4PULV12 5 1.154 13   2                                     
D4ROLS5I D4ROLS13 1 1.154 13  -1                                     
D4SLDR5I D4SLDR12 1 1.231 13   1                                     
D4SLDR5J D4SLDR11 2 1.231 13   1                                     
D4STOC5A D4STOC21 1 1.692 13   1                                     
D4STOC5B D4STOC21 2 1.692 13   3                                     
D4TRSN12 D4TRSN5J 2 1.231 13  -1                                     
D4TRSN5I D4TRSN11 1 1.222  9   4                                     
D4VILL5I D4VILL11 1 1.231 13   8                                     
D4WDLN22 D4WDLN11 1 1.154 13   2                                     
D4WDLN5A D4WDLN22 1 1.154 13   0                                     
D4WDLN5I D4WDLN14 1 1.222  9   2                                     
D4WDLN5J D4WDLN11 2 1.222  9   3                                     
D4WEIE5A D4WEIR21 1 1.667  9   3                                     
D4WEIE5B D4WEIR22 2 1.077 13   2                                     
D4WEIE5C D4WEIR21 3 1.077 13   3                                     
D4WEIE5D D4WEIR21 4 1.778  9   2                                     
D4WIES5A D4WIES21 1 1.778  9   1                                     
D4WIES5I D4WIES11 1 1.222  9   2                                     
D4WNHE5A D4WNHE21 1 1.778  9   3                                     
D7A83070 D7A8302B 1 1.222  9   0                                     
D7A83071 D7A8302B 1 1.222  9   1                                     
D7A83072 D7A8302A 1 1.222  9   0                                     
D7AKLE5A D7AKLE2C 1 2.174  7   5                                     
D7AKLE5D D7AKLE2A 1 2.174  7   5                                     
D7ARPE5A D7ARPE1A 1 1.202 13   7                                     
D7BABA5B D7BABA11 1 1.231 13   7                                     
D7BABA5C D7BABA12 1 1.231 13   9                                     
D7BABA61 D7BABA2A 1 1.222  9   3                                     
D7BACH51 D7BACH1A 1 1.231 13  11                                     
D7BACH52 D7BACH1A 1 1.231 13  10                                     
D7BAYX5B D7BAYX21 1 1.222  9   5                                     
D7BEEC5A D7BEEC21 1 1.222  9   4                                     
D7BEEC5C D7BEEC22 1 1.222  9   4                                     
D7BERG7A D7BERG1A 1 1.222  9   0                                     
D7BEXB7A D7BEXB1A 1 1.222  9   0                                     
D7BIBL7A D7BIBL1A 1 1.222  9   0                                     
D7BISC5A D7BISC1A 1 1.231 13   0                                     
D7BISC5B D7BISC1A 1 1.231 13   8                                     
D7BISC5C D7BISC1B 1 1.231 13   8                                     
D7BIXT5D D7BIXT2A 1 1.222  9   3                                     
D7BIXT5D D7BIXT2B 1 1.222  9   0                                     
D7BKWB71 D7BKWB1A 1 1.250 12   3                                     
D7BKWB72 D7BKWB1A 1 1.250 12   3                                     
D7BKWB73 D7BKWB1A 1 1.250 12   3                                     
D7BKWB74 D7BKWB1A 1 1.250 12   3                                     
D7BKWB75 D7BKWB1A 1 1.250 12   3                                     
D7BKWB76 D7BKWB1A 1 1.250 12   3                                     
D7BKWL71 D7BKWL10 1 1.250  9   1                                     
D7BOCH5A D7BOCH2A 1 1.238 13   4                                     
D7BOCH5B D7BOCH2A 1 1.222  9   3                                     
D7BOCK5A D7BOCK2N 1 1.222  9   0                                     
D7BOCK5G D7BOCK2S 1 1.222  9   8                                     
D7BOLA5B D7BOLA2A 1 1.222  9   6                                     
D7BOLA5D D7BOLA2A 1 1.222  9   7                                     
D7BOLA71 D7BOLA2A 1 1.444  9   0                                     
D7BRAU2A D7BRAU1A 1 1.231 13   2                                     
D7BRAU5A D7BRAU2A 1 1.222  9   5                                     
D7BRAU5B D7BRAU2B 1 1.222  9   5                                     
D7BUER1A D7BUER2C 1                    1.389 -60.0  9  -3       ASYM 
D7BUER2A D7BUER1B 1 1.231 13  -2                                     
D7BUER51 D7BUER2A 1 1.222  9   5                                     
D7BUER52 D7BUER1A 1 1.231 13   9                                     
D7BUER59 D7BUER1B 1 1.231 13  10                                     
D7BUES2A D7BUES1A 1 1.231 13   4                                     
D7BUES5A D7BUES2A 1 1.231 13  10                                     
D7DAHL5A D7DAHL12 1 1.231 13  13                                     
D7DAHL5B D7DAHL11 1 1.231 13   0                                     
D7DAUR1A D7DAUR2B 1                    1.389 60.00  9   1       ASYM 
D7DAUR1A D7DAUR71 1 1.000  1   0                                     
D7DAUR1B D7DAUR2A 1                    1.385 60.00  9   1       ASYM 
D7DAUR5A D7DAUR1B 1 1.231 13   0                                     
D7DAUR5C D7DAUR1A 1 1.231 13   9                                     
D7DETT5A D7DETT1A 1 1.231 13   8                                     
D7DILH71 D7DILH2A 1 1.444  9   3                                     
D7DILH71 D7DILH2A 2 1.444  9   3                                     
D7DILH72 D7DILH2B 1 1.444  9   4                                     
D7DILH72 D7DILH2B 2 1.444  9   4                                     
D7DUEL5A D7DUEL2C 1 1.231 13   9                                     
D7DUEL5B D7DUEL2C 1 1.231 13   9                                     
D7DUEN5A D7DUEN2A 1 1.222  9   8                                     
D7EDEL71 D7EDEL2A 1 1.444  9   4                                     
D7EDEL72 D7EDEL2B 1 1.444  9   4                                     
D7EIBE2C D7EIBE1A 1 1.231 13   4                                     
D7EIBE5A D7EIBE1A 1 1.231 13  11                                     
D7EIBE5C D7EIBE1B 1 1.231 13  10                                     
D7EISE5A D7EISE2B 1 1.222  9   7                                     
D7EISE5B D7EISE2A 1 1.222  9   5                                     
D7ELLE5A D7ELLE2A 1 1.231 13   7                                     
D7ELLE5B D7ELLE2A 1 1.231 13   7                                     
D7ELME5A D7ELME2B 1 1.231 13   6                                     
D7ELME5A D7ELME2B 2 1.231 13   6                                     
D7ELVE5A D7ELVE2A 1 1.232  9   0                                     
D7ELVE5A D7ELVE2A 2 1.178  9   2                                     
D7ELVE5B D7ELVE2B 1 1.178  9   2                                     
D7EMSB70 D7KWEM2B 1 1.222  9   0                                     
D7EMSC70 D7KWEM2C 1 1.222  9   0                                     
D7EMSD70 D7KWEM10 1 1.500  9   0                                     
D7EMSD71 D7KWEM11 1 1.500  9   0                                     
D7EMSD72 D7KWEM12 1 1.500  9   0                                     
D7ENNI5A D7ENNI1S 1 1.231 13   6                                     
D7ENSD2A D7ENSD1A 1 1.231 13  -2                                     
D7ENSD2A D7ENSD2B 2                    2.600 90.00 14   0       SYMM 
D7ENSD5A D7ENSD2B 1 1.222  9   5                                     
D7ENSD5A D7ENSD2B 2 1.222  9   5                                     
D7ENSD5C D7ENSD2B 1 1.222  9   1                                     
D7ENSD71 D7ENSD5A 1 1.778  9   0                                     
D7ENSD72 D7ENSD2B 1 1.444  9   0                                     
D7ENSD72 D7ENSD5A 1 1.444  9   0                                     
D7FRIM5F D7FRIM21 1 1.222  9   0                                     
D7FUEH5A D7FUEH2A 1 1.222  9   7                                     
D7FUEH5B D7FUEH2A 1 1.222  9   0                                     
D7FWS 5A D7FWS 22 1 1.231 13  10                                     
D7FWS 5B D7FWS 21 1 1.231 13  11                                     
D7GARE59 D7GARE1A 1 1.231 13   0                                     
D7GARE59 D7GARE1B 1 1.231 13   0                                     
D7GARE5A D7GARE1A 1 1.231 13   0                                     
D7GARE5B D7GARE1A 1 1.231 13   0                                     
D7GARE5B D7GARE1B 1 1.231 13   0                                     
D7GARE5B D7GARE2C 1 1.158  9   5                                     
D7GARE5B D7GARE2D 1 1.195  9   5                                     
D7GARE5B D7GARE2D 2 1.195  9   4                                     
D7GARE5F D7GARE2D 1 1.195  9   4                                     
D7GEIT71 D7GEIT1A 1 1.250  9   3                                     
D7GEIT72 D7GEIT1B 1 1.250  9   2                                     
D7GELL5A D7GELL2B 1 1.222  9   4                                     
D7GELL5B D7GELL2B 1 1.222  9   4                                     
D7GELS5A D7GELS21 1 1.222  9   5                                     
D7GERS1A D7GERS71 1 1.000  1   0                                     
D7GERS2A D7GERS1A 1 1.231 13   0                                     
D7GERS2C D7GERS1B 1 1.231 13   0                                     
D7GERS5A D7GERS1B 1 1.231 13   0                                     
D7GERS5C D7GERS1A 1 1.231 13   8                                     
D7GERS5C D7GERS2A 1 1.200 13   6                                     
D7GERS5E D7GERS1Z 1 1.231 13   0       1.550 -90.0 20   0       ASYM 
D7GERS72 D7GERS11 1 1.222  9   0                                     
D7GERS7F D7GERS2A 1 1.222  9   0                                     
D7GERS7G D7GERS2C 1 1.222  9   0                                     
D7GERS7I D7GERS2A 1 1.222  9   0                                     
D7GOHR5A D7GOHR2A 1 1.200  9   5                                     
D7GREM5A D7GREM2A 1 1.222  9   7                                     
D7GREM5B D7GREM2A 1 1.222  9   7                                     
D7GREM5D D7GREM2A 1 1.222  9   8                                     
D7GRON1A D7GRON1B 2 1.283  6   0       1.111 90.00 18   0       ASYM 
D7GRON5A D7GRON1B 1 1.231 13   6                                     
D7GRON5B D7GRON22 1 1.200 13   6                                     
D7GUET5A D7GUET1B 1 1.231 13   6                                     
D7GUET5B D7GUET1B 1 1.231 13   7                                     
D7GUET5B D7GUET21 1 1.200 13   6                                     
D7GUET5C D7GUET1A 1 1.231 13   7                                     
D7GUND5A D7GUND1A 1 1.231 13   1                                     
D7HALF5B D7HALF1A 1 1.231 13   8                                     
D7HAMB5A D7HAMB2B 1 1.222  9   4                                     
D7HAMB5B D7HAMB2A 1 1.222  9   5                                     
D7HANE2B D7HANE1B 1 1.231 13   0                                     
D7HANE5B D7HANE2B 1 1.231 13   7                                     
D7HANE5C D7HANE1A 1 1.231 13   6                                     
D7HATT2A D7HATT1A 1 1.257 13   1                                     
D7HATT5B D7HATT2B 1 1.200 13   7                                     
D7HATT5F D7HATT1A 1 1.231 13   9                                     
D7HATT5H D7HATT2A 1 1.200 13   8                                     
D7HATT5H D7HATT2B 1 1.200 13   8                                     
D7HERN74 D7HERN24 1 1.222  9   0                                     
D7HERT1A D7HERT21 1                    1.385 60.00  9   0       ASYM 
D7HESS5A D7HESS11 1 1.231 13   7                                     
D7HESS5A D7HESS21 1 1.222  9   6                                     
D7HOMB5A D7HOMB21 1 1.778  9   7                                     
D7HONE1C D7HONE2A 1                    1.385 60.00 13   0       ASYM 
D7HONE5A D7HONE1A 1 1.233 13   8                                     
D7HONE5B D7HONE1C 1 1.233 13   8                                     
D7HUEL5A D7HUEL1A 1 1.231 13  11                                     
D7HULF5A D7HULF1C 1 1.231 13   8                                     
D7IBBE5A D7IBBE1S 1 1.231 13   7                                     
D7IBBE5B D7IBBE22 1 1.222  9   4                                     
D7KARN5A D7KARN1A 1 1.231 13  11                                     
D7KARN5B D7KARN1A 1 1.231 13  10                                     
D7KELS5A D7KELS1A 1 1.231 13  11                                     
D7KELS5B D7KELS1A 1 1.231 13   9                                     
D7KKE 7A D7YKKE1E 1 1.213 10   0                                     
D7KKE 7A D7YKKE1E 2 1.222  9   0                                     
D7KNAP5B D7KNAP1A 1 1.231 13  10                                     
D7KOBL5A D7KOBL1A 1 1.231 13  10                                     
D7KOPE5A D7KOPE23 1 1.222  9   6                                     
D7KOPE5B D7KOPE24 1 1.222  9   6                                     
D7KOTT5A D7KOTT11 1 1.231 13   8                                     
D7KPWE75 D7KPWE25 1 1.222  9   0                                     
D7KRBG7B D7KRBG1A 1 1.222  9   0                                     
D7KRBG7B D7KRBG1B 1 1.222  9   0                                     
D7KRBG7C D7KRBG1C 1 1.210  9  -1                                     
D7KRBG7C D7KRBG1D 1 1.222  9   0                                     
D7KRIF1A D7KRIF71 1 1.000  1   0                                     
D7KRIF5A D7KRIF1B 1 1.231 13   9                                     
D7KRIF5C D7KRIF1A 1 1.231 13   9                                     
D7KRIF5D D7KRIF1A 1 1.231 13   0                                     
D7KRUC5A D7KRUC1A 1 1.231 13   7                                     
D7KRUC5B D7KRUC1B 1 1.231 13   7                                     
D7KUSE1B D7KUSE71 1 1.000  1   0                                     
D7KUSE2C D7KUSE1A 1 1.231 13   0                                     
D7KUSE5B D7KUSE1B 1 1.231 13   7                                     
D7KUSE5B D7KUSE2C 1 1.254 13   8                                     
D7KUSE5C D7KUSE2A 1 1.254 13   9                                     
D7KWDA71 D7YKWD11 1 1.278  9  -1                                     
D7KWDA71 D7YKWD11 2 1.278  9  -1                                     
D7KWHD71 D7KWHD55 1 1.778  9  -1                                     
D7KWHE71 D7KWHE16 1 1.250  9  -3                                     
D7KWHU7A D7KWHU2A 1 1.222  9  -2                                     
D7KWHU7B D7KWHU2B 1 1.222  9  -3                                     
D7KWIB7B D7YKWI1B 1 1.333  9   0                                     
D7KWKN70 D7YKWK2B 1 1.389  9   0                                     
D7KWKN71 D7KWKN11 1 1.389  9   2                                     
D7KWKN72 D7YKWK2B 1 1.389  9  -1                                     
D7KWKN7B D7KWKN1C 1 1.250  9  -1                                     
D7KWNI71 D7KWNI11 1 1.250 12  -2                                     
D7KWST70 D7KWST10 1 1.023 11   0                                     
D7KWVI71 D7VIAN2A 1 1.222  9   0                                     
D7KWVI72 D7VIAN2A 1 1.222  9   0                                     
D7KWVI73 D7VIAN2F 1 1.222  9   0                                     
D7KWVI74 D7VIAN2F 1 1.222  9  -2                                     
D7KWVI75 D7VIAN2F 1 1.222  9   0                                     
D7KWVI76 D7VIAN2K 1 1.222  9  -2                                     
D7KWVI77 D7VIAN2K 1 1.222  9   0                                     
D7KWVI78 D7VIAN2P 1 1.222  9   0                                     
D7KWVI79 D7VIAN2P 1 1.222  9   0                                     
D7KWVI7A D7VIAN20 1 1.500 10  -4                                     
D7KWVI7B D7VIAN2K 1 1.500 10  -3                                     
D7KWWA70 D7KWWA10 1 1.440 10  -2                                     
D7KWWA79 D7KWWA29 1 1.333  9   0                                     
D7KWWS71 D7KWWS1A 1 1.222  9  -3                                     
D7KWWS7D D7KWWS1D 1 1.222  9   0                                     
D7LAER5A D7LAER2A 1 1.222  9   0                                     
D7LAMB5A D7LAMB1A 1 1.231 13  10                                     
D7LAMB5B D7LAMB1B 1 1.231 13  10                                     
D7LECH5A D7LECH1A 1 1.231 13   3                                     
D7LECH5B D7LECH1A 1 1.231 13   2                                     
D7LEUP5A D7LEUP15 1 1.231 13   6                                     
D7LIES5A D7LIES1A 1 1.231 13  11                                     
D7LIMB5A D7LIMB1A 1 1.231 13  10                                     
D7LIMB5A D7LIMB1B 1 1.231 13  10                                     
D7LIMB5C D7LIMB1B 1 1.231 13  10                                     
D7LIND5B D7LIND1B 1 1.231 13   7                                     
D7LIND5C D7LIND1A 1 1.231 13   9                                     
D7LIPB5A D7LIPB11 1 1.231 13   4                                     
D7LIPB5B D7LIPB12 1 1.231 13   3                                     
D7LUES5A D7LUES1A 1 1.231 13   7                                     
D7LUES5B D7LUES2B 1 1.222  9   3                                     
D7LUES5C D7LUES2A 1 1.222  9   2                                     
D7MAXA5B D7MAXA2C 1 1.778  9   5                                     
D7MECK5B D7MECK1A 1 1.231 13  11                                     
D7MECK5C D7MECK1A 1 1.231 13  11                                     
D7MEIT5A D7MEIT1B 1 1.231 13   0                                     
D7MEIT5C D7MEIT1C 1 1.231 13   0                                     
D7MENG51 D7MENG1B 1 1.231 13   7                                     
D7MEPP5B D7MEPP1A 1 1.231 13   7                                     
D7METT5A D7METT1A 1 1.231 13   8                                     
D7METT5B D7METT1B 1 1.231 13   9                                     
D7MUEN5A D7MUEN2A 1 1.222  9   4                                     
D7MUEN5B D7MUEN2B 1 1.222  9   5                                     
D7MUEN5C D7MUEN2A 1 1.222  9   4                                     
D7MUES5A D7MUES21 1 1.231 13   0                                     
D7MUTT5A D7MUTT2A 1 1.778  9   5                                     
D7MUTT5A D7MUTT2A 2 1.778  9   5                                     
D7NAUS59 D7NAUS1Z 1 1.231 13   0       1.550 -90.0 20   0       ASYM 
D7NAUS5E D7NAUS19 1 1.231 13   0       1.550 -90.0 20   0       ASYM 
D7NAUS7B D7YNAU2C 1 1.222  9   0                                     
D7NAUS7C D7NAUS2C 1 1.222  9   0                                     
D7NAUS7D D7YNAU2C 1 1.222  9   0                                     
D7NAUS7E D7NAUS2B 1 1.222  9   0                                     
D7NAUS7F D7NAUS2E 1 1.222  9   0                                     
D7NAUS7G D7NAUS12 1 1.222  9  -1                                     
D7NAUS7H D7NAUS1G 1 1.222  9  -3                                     
D7NAUS7K D7NAUS11 1 1.222  9  -2                                     
D7NAUS7K D7NAUS11 2 1.222  9  -2                                     
D7NEHD5A D7NEHD1A 1 1.233 13   5                                     
D7NEHD5B D7NEHD1B 1 1.231 13   5                                     
D7NEUR7A D7NEUR2A 1 1.222  9   0                                     
D7NEUR7B D7YNEU1B 1 1.222  9   0                                     
D7NEUR7C D7YNEU1B 1 1.222  9   0                                     
D7NEUR7D D7YNEU1B 1 1.222  9  -2                                     
D7NEUR7E D7NEUR1C 1 1.222  9   0                                     
D7NEUR7F D7YNEU1D 1 1.222  9  -1                                     
D7NEUR7F D7YNEU1D 2 1.222  9  -1                                     
D7NEUR7G D7YNEU1E 1 1.222  9  -1                                     
D7NEUR7G D7YNEU1E 2 1.222  9  -1                                     
D7NILH5A D7NILH1A 1 1.250 13  11       0.100 90.00 16   2       ASYM 
D7NLIC5B D7NLIC1A 1 1.231 13  10                                     
D7NORF5A D7NORF2A 1 1.222  9   0                                     
D7NORF5C D7NORF2A 1 1.222  9   5                                     
D7NRHE1A D7NRHE2C 1                    1.385 60.00  9   0       ASYM 
D7NRHE5B D7NRHE2C 1 1.222  9   4                                     
D7NRHE5C D7NRHE1C 1 1.231 13  10                                     
D7NRHE5G D7NRHE1A 1 1.231 13  10                                     
D7NSTE1A D7NSTE2A 1                    1.385 -60.0  9  -1       ASYM 
D7NSTE1B D7NSTE2B 1                    1.385 -60.0  9  -1       ASYM 
D7NSTE1B D7NSTE2B 2                    0.689 -60.0  9  -1       ASYM 
D7NSTE5C D7NSTE1A 1 1.231 13  11                                     
D7OBZI19 D7OBZI1A 1 1.200 15   2                                     
D7OBZI5A D7OBZI1B 1 1.231 13   9                                     
D7OBZI5D D7OBZI1A 1 1.231 13  10                                     
D7OECH5C D7OECH1A 1 1.231 13   7                                     
D7OHLI5A D7OHLI11 1 1.231 13  11                                     
D7OHLI5C D7OHLI12 1 1.231 13  11                                     
D7OOTT5A D7OOTT1A 1 1.231 13   6                                     
D7OOTT5A D7OOTT1B 1 1.231 13   6                                     
D7OOTT71 D7OOTT1B 1 1.250 12   0                                     
D7OPLA1A D7OPLA71 1 1.000  1   0                                     
D7OPLA2B D7OPLA1B 1 1.231 13   0                                     
D7OPLA2C D7OPLA1A 1 1.231 13   0                                     
D7OPLA5A D7OPLA1A 1 1.231 13   8                                     
D7OPLA5B D7OPLA1B 1 1.233 13   7                                     
D7OSBU5A D7OSBU1A 1 1.231 13  10                                     
D7OSBU5C D7OSBU1B 1 1.231 13  10                                     
D7OSSE5B D7OSSE21 1 1.222  9   0                                     
D7OSTR5A D7OSTR1A 1 1.231 13   8                                     
D7OSTR5B D7OSTR1A 1 1.231 13   8                                     
D7OTTE5A D7OTTE1B 1 1.231 13  10                                     
D7OTTE5B D7OTTE1A 1 1.231 13  10                                     
D7PAFF5A D7PAFF1C 1 1.231 13  11                                     
D7PAFF5D D7PAFF1A 1 1.231 13  10                                     
D7PETE1A D7PETE2A 1                    1.385 60.00  9   0       ASYM 
D7PETE1A D7PETE2C 1                    1.385 60.00  9  -2       ASYM 
D7PETE5A D7PETE1A 1 1.231 13   7                                     
D7PFAL5A D7PFAL21 1 1.222  9   5                                     
D7PFAL5D D7PFAL2N 1 1.222  9   6                                     
D7PFUN5A D7PFUN1A 1 1.231 13  10                                     
D7PFUN5C D7PFUN1B 1 1.231 13  10                                     
D7PFUN5D D7PFUN1A 1 1.231 13  10                                     
D7POEP5B D7POEP2A 1 1.231 13   3                                     
D7POEP5C D7POEP2A 1 1.231 13   6                                     
D7POEP5C D7POEP2C 1 1.200 13   6                                     
D7RATH5A D7RATH11 1 1.231 13   9                                     
D7REIN52 D7REIN1C 1 1.231 13   5                                     
D7REIN5A D7REIN1A 1 1.231 13  11                                     
D7REIS5A D7REIS2A 1 1.222  9   0                                     
D7RHAU5B D7RHAU2A 1 1.222  9   5                                     
D7ROKI1B D7ROKI2C 1                    1.385 60.00  9   1       ASYM 
D7ROKI5A D7ROKI1D 1 1.231 13   9                                     
D7ROMH5A D7ROMH1A 1 1.231 13  10                                     
D7ROMH5B D7ROMH1A 1 1.231 13  10                                     
D7ROSE5A D7ROSE1A 1 1.231 13  11                                     
D7ROSE5B D7ROSE1B 1 1.231 13  11                                     
D7ROXE5A D7ROXE1A 1 1.231 13   6                                     
D7SAAR5B D7SAAR2O 1 1.200  9   5                                     
D7SAAR5B D7SAAR2W 1 1.222  9   5                                     
D7SECH2C D7SECH1A 1 1.231 13   0                                     
D7SECH5A D7SECH1B 1 1.231 13  10                                     
D7SECH5B D7SECH2A 1 1.231 13  11                                     
D7SECH5C D7SECH1A 1 1.231 13  10                                     
D7SELB5A D7SELB1A 1 1.231 13  11                                     
D7SETZ5A D7SETZ2A 1 1.222  9   5                                     
D7SETZ5B D7SETZ2A 1 1.222  9   6                                     
D7SHOL7B D7SHOL1B 1 1.389  9   0                                     
D7SHOL7C D7SHOL2C 1 1.389  9   0                                     
D7SHOL7D D7SHOL2D 1 1.389  9   0                                     
D7SHWE59 D7SHWE21 1 1.222  9   4                                     
D7SHWE5O D7SHWE22 1 1.222  9   4                                     
D7SIEG2C D7SIEG1A 1 1.231 13   0                                     
D7SIEG5A D7SIEG2A 1 1.222  9   6                                     
D7SIEG5B D7SIEG2A 1 1.222  9   6                                     
D7SIEG5D D7SIEG2C 1 1.222  9   5                                     
D7SIER5A D7SIER1B 1 1.231 13  10                                     
D7SPEL5B D7SPEL2A 1 1.222  9   3                                     
D7STOC5A D7STOC21 1 1.222  9   8                                     
D7TIEN1A D7TIEN2B 1                    1.385 -60.0 13   1       ASYM 
D7TIEN5A D7TIEN2B 1 1.222  9   5                                     
D7TIEN5A D7TIEN2B 2 1.222  9   5                                     
D7UCHT1A D7UCHT2B 1                    1.385 -60.0  9   0       ASYM 
D7UCHT5A D7UCHT1A 1 1.231 13  10                                     
D7UCHT5A D7UCHT1C 1 1.231 13  10                                     
D7UCHT5A D7UCHT2A 1 1.222  9   0                                     
D7UCHT71 D7UCHT1A 1 1.250 12   0                                     
D7UERD5A D7UERD2B 1 1.222  9   1                                     
D7UNNA5A D7UNNA1B 1 1.231 13   6                                     
D7URBE1A D7URBE21 1                    1.385 -60.0  9   0       ASYM 
D7URBE1C D7URBE2A 1                    1.385 -60.0  9   0       ASYM 
D7URBE5A D7URBE1A 1 1.231 13  11                                     
D7URBN5A D7URBN1B 1 1.231 13   9                                     
D7URBN5B D7URBN1A 1 1.231 13  10                                     
D7URBN5B D7URBN1B 1 1.231 13  10                                     
D7URBN5F D7URBN1A 1 1.231 13   9                                     
D7UTFO1A D7UTFO2A 1                    1.385 60.00  9  -1       ASYM 
D7UTFO1C D7UTFO2C 1                    1.385 60.00  9  -1       ASYM 
D7UTFO5A D7UTFO2A 1 1.222  9   3                                     
D7UTFO5C D7UTFO1C 1 1.231 13  10                                     
D7VERL5A D7VERL1N 1 1.231 13   8                                     
D7VOEH1C D7VOEH2A 1                    1.389 -60.0  9  -2       ASYM 
D7VOEH5A D7VOEH1B 1 1.231 13   0                                     
D7VOEH5B D7VOEH1C 1 1.231 13   0                                     
D7VOEH5B D7VOEH2A 1 1.231 13   6                                     
D7WALS2A D7WALS11 1 1.231 13   0                                     
D7WALS5A D7WALS2B 1 1.222  9   5                                     
D7WAMB5A D7WAMB2A 1 1.202 13   7                                     
D7WAMB5B D7WAMB2A 1 1.231 13   3                                     
D7WDLA5A D7WDLA1A 1 1.231 13  10                                     
D7WDLA5B D7WDLA1B 1 1.231 13  10                                     
D7WEHR1A D7WEHR2B 1                    1.385 60.00  9   0       ASYM 
D7WEHR5A D7WEHR1A 1 1.231 13   6                                     
D7WEHR5C D7WEHR1B 1 1.231 13   7                                     
D7WEIH7C D7WEIH2B 1 1.267  9   0                                     
D7WEIN5A D7WEIN1A 1 1.231 13  10                                     
D7WEIN5B D7WEIN1A 1 1.231 13  10                                     
D7WEIS7F D7WEIS51 1 1.778  9   0                                     
D7WEIS7F D7WEIS52 1 1.778  9   0                                     
D7WEIS7F D7YWEI1N 1 1.222  9   0                                     
D7WEIS7G D7YWEI1S 1 1.222  9   0                                     
D7WEIS7H D7YWEI1N 1 1.222  9  -1                                     
D7WELC5C D7WELC11 1 1.231 13   1                                     
D7WELC5D D7WELC12 1 1.231 13   0                                     
D7WELP71 D7WELP21 1 1.238 13   5                                     
D7WENG5A D7WENG2B 1 1.222  9   6                                     
D7WENG5B D7WENG2A 1 1.222  9   6                                     
D7WEST2A D7WEST1B 1 1.231 13  -1                                     
D7WEST5A D7WEST1A 1 1.231 13   8                                     
D7WITT5A D7WITT1A 1 1.231 13   6                                     
D7WORI5A D7WORI1A 1 1.231 13   6                                     
D7WTHU1A D7WTHU2A 1                    1.385 60.00  9   0       ASYM 
D7WTHU5C D7WTHU1A 1 1.231 13  11                                     
D7WTHU5D D7WTHU1B 1 1.231 13  10                                     
D7YKWI52 D7YKWI1B 1 1.231 13   0       1.550 -90.0 20   0       ASYM 
D7YWIT5W D7WITT1A 1 1.231 13   6                                     
D7ZKUN58 D7ZKUN11 1 1.231 13   0                                     
D8ADB_11 D8ADB_51 1 1.231 13  -7                                     
D8ADB_12 D8ADB_52 1 1.231 13  -7                                     
D8ATF_11 D8ATF_52 1 1.231 13  -3                                     
D8ATF_12 D8ATF_51 1 1.231 13  -3                                     
D8ATS_12 D8ATS_51 1 1.231 13  -7                                     
D8ATS_13 D8ATS_51 1 1.231 13  -7                                     
D8BE__21 D8BE__51 1 1.840  9  -5                                     
D8BE__21 D8BE__52 1 1.262  9  -9                                     
D8BE__21 D8BE__54 1 1.810  9  -4                                     
D8BWW_24 D8BWW_31 1 1.231 13  -2                                     
D8BW__11 D8BW__52 1 1.231 13  -4                                     
D8BW__12 D8BWW_21 1 1.231 13  -3                                     
D8BW__12 D8BWW_31 1 1.231 13   0                                     
D8BW__12 D8BW__51 1 1.231 13  -4                                     
D8BW__21 D8BW__55 1 1.262  9   0                                     
D8CH__11 D8CH__51 1 1.272 13 -10                                     
D8CH__11 D8CH__52 1 1.272 13 -12                                     
D8CRO_21 D8CRO_52 1 1.262  9  -7                                     
D8CRO_22 D8CRO_51 1 1.262  9  -7                                     
D8DRS_11 D8DRS_52 1 1.231 13  -3                                     
D8DRS_11 D8DRS_53 1 1.231 13  -6                                     
D8DRS_12 D8DRS_51 1 1.231 13  -3                                     
D8EH__11 D8EH__51 1 1.231 13  -7                                     
D8EH__12 D8EH__52 1 1.231 13  -7                                     
D8EI__11 D8EI__51 1 1.231 13  -4                                     
D8EU__11 D8EU__51 1 1.231 13  -6                                     
D8EU__12 D8EU__22 1 1.385 13  -2                                     
D8EU__12 D8EU__52 1 1.111  9  -7                                     
D8FOE_11 D8FOE_51 1 1.231 13  -5                                     
D8FOE_11 D8FOE_52 1 1.231 13  -5                                     
D8FOE_12 D8FOE_52 1 1.302 13  -8                                     
D8FRH_11 D8FRH_52 1 1.272 13  -9                                     
D8FRH_12 D8FRH_53 1 1.272 13  -9                                     
D8FRH_15 D8FRH_51 1 1.272 13  -9                                     
D8FRH_15 D8FRH_5J 1 1.272 13   0                                     
D8FRN_11 D8FRN_51 1 1.231 13  -7                                     
D8GOE_11 D8GOE_51 1 1.111  9  -7                                     
D8GOE_12 D8GOE_51 1 1.111  9  -7                                     
D8GRS_11 D8GRS_52 1 1.231 13  -5                                     
D8GRS_12 D8GRS_51 1 1.231 13  -5                                     
D8GRS_12 D8GRS_52 1 1.162 13 -11                                     
D8GSE_12 D8GSE_51 1 1.231 13  -5                                     
D8GSH_11 D8GSH_51 1 1.111  9  -3                                     
D8GUE_11 D8GUE_22 1 1.273 11  -5                                     
D8GUE_11 D8GUE_52 1 1.231 13  -6                                     
D8GUE_13 D8GUE_51 1 1.231 13  -2                                     
D8GUE_13 D8GUE_52 1 1.231 13  -3                                     
D8HER_21 D8HER_51 1 1.810  9  -3                                     
D8HER_22 D8HER_51 1 1.810  9  -3                                     
D8HER_23 D8HER_51 1 1.810  9  -3                                     
D8HGW_11 D8HGW_54 1 1.111  9  -2                                     
D8HGW_12 D8HGW_51 1 1.111  9  -2                                     
D8HND_11 D8HND_51 1 1.231 13  -6                                     
D8IV__21 D8IV__51 1 1.810  9  -1                                     
D8JSN_11 D8JSN_52 1 1.231 13  -7                                     
D8JSN_12 D8JSN_53 1 1.231 13  -7                                     
D8KLM_11 D8KLM_52 1 1.231 13  -6                                     
D8KLM_12 D8KLM_51 1 1.231 13  -6                                     
D8LAU_11 D8LAU_51 1 1.231 13  -2                                     
D8LAU_11 D8LAU_51 2 1.231 13  -2                                     
D8LAU_12 D8LAU_51 1 1.231 13  -2                                     
D8LAU_12 D8LAU_51 2 1.231 13  -5                                     
D8LHG_21 D8LHG_51 1 1.810  9  -3                                     
D8LHG_22 D8LHG_51 1 1.810  9  -3                                     
D8LUB_11 D8LUB_22 1 1.231 13  -5                                     
D8LUB_11 D8LUB_28 1 1.231 13  -5                                     
D8LUB_11 D8LUB_2A 1 1.231 13  -6                                     
D8LUB_12 D8LUB_21 1 1.231 13  -5                                     
D8LUB_12 D8LUB_21 2 1.231 13  -5                                     
D8LUB_12 D8LUB_2A 1 1.231 13  -5                                     
D8LUB_12 D8LUB_53 1 1.231 13  -6                                     
D8MA__11 D8MA__53 1 1.231 13  -2                                     
D8MA__12 D8MA__51 1 1.231 13  -2                                     
D8MA__12 D8MA__52 1 1.231 13  -6                                     
D8MIT_12 D8MIT_51 1 1.231 13 -11                                     
D8MIT_15 D8MIT_52 1 1.231 13 -11                                     
D8MIT_15 D8MIT_57 1 1.231 13 -12                                     
D8MIT_16 D8MIT_52 1 1.231 13 -12                                     
D8MIT_16 D8MIT_5S 1 1.231 13 -11                                     
D8MOW_11 D8MOW_55 1 1.162 13   0                                     
D8MOW_12 D8MOW_51 1 1.162 13   0                                     
D8MZA_11 D8MZA_21 1 1.231 13  -2                                     
D8MZA_11 D8MZA_51 1 1.231 13 -10                                     
D8MZA_13 D8MZA_22 1 1.231 13  -2                                     
D8NHG_11 D8NHG_21 1                    1.273 -60.0 11 -11       ASYM 
D8NHG_12 D8NHG_22 1                    1.273 -60.0 11 -11       ASYM 
D8NHG_1B D8NHG_51 1 1.231 13   0                                     
D8NHG_1B D8NHG_52 1 1.231 13  -9                                     
D8NHG_1C D8NHG_51 1 1.231 13  -9                                     
D8NOR_11 D8NOR_21 1 1.231 13   0                                     
D8NOR_11 D8NOR_55 1 1.231 13  -7                                     
D8NOR_11 D8NOR_56 1 1.231 13  -7                                     
D8NOR_12 D8NOR_22 1 1.231 13  -3                                     
D8NOR_12 D8NOR_54 1 1.231 13  -7                                     
D8NWS_21 D8NWS_51 1 1.262  9  -6                                     
D8NWS_22 D8NWS_51 1 1.262  9  -6                                     
D8OST_12 D8OST_51 1 1.231 13  -7                                     
D8OST_12 D8OST_53 1 1.231 13  -8                                     
D8OST_13 D8OST_52 1 1.231 13  -8                                     
D8OST_13 D8OST_54 1 1.231 13  -8                                     
D8OST_16 D8OST_13 1                    1.069 90.00 32   0       SYMM 
D8OST_16 D8OST_13 2                    1.069 90.00 32   0       SYMM 
D8OST_19 D8OST_12 1                    1.069 90.00 32   0       SYMM 
D8OST_19 D8OST_12 2                    1.069 90.00 32   0       SYMM 
D8PAS_21 D8PAS_52 1 1.810  9  -2                                     
D8PAS_22 D8PAS_51 1 1.810  9  -2                                     
D8PAS_22 D8PAS_51 2 1.810  9  -2                                     
D8PE__11 D8PE__52 1 1.231 13  -8                                     
D8PE__11 D8PE__52 2 1.231 13  -4                                     
D8PE__12 D8PE__53 1 1.111  9  -4                                     
D8PE__12 D8PE__53 2 1.231 13  -4                                     
D8PMS_21 D8PMS_51 1 1.840  9  -2                                     
D8PRL_16 D8PRL_51 1 1.162 13 -11                                     
D8PRL_17 D8PRL_52 1 1.162 13 -11                                     
D8PUL_11 D8PUL_51 1 1.231 13  -7                                     
D8PUL_12 D8PUL_52 1 1.231 13  -4                                     
D8PUL_12 D8PUL_53 1 1.231 13  -4                                     
D8PZS_12 D8PZS_51 1 1.231 13  -6                                     
D8RAG_11 D8RAG_51 1 1.231 13  -7                                     
D8RAG_12 D8RAG_52 1 1.231 13  -6                                     
D8RAG_12 D8RAG_52 2 1.231 13  -9                                     
D8REU_11 D8REU_51 1 1.231 13 -12                                     
D8REU_11 D8REU_53 1 1.231 13 -12                                     
D8REU_12 D8REU_51 1 1.231 13 -12                                     
D8REU_12 D8REU_5I 1 1.231 13 -12                                     
D8RE__11 D8RE__21 1 1.231 13   0                                     
D8RE__11 D8RE__51 1 1.111  9  -4                                     
D8RE__12 D8RE__21 1 1.231 13   0                                     
D8RE__12 D8RE__52 1 1.111  9  -4                                     
D8ROE_11 D8ROE_17 1                    1.069 90.00 32   0       SYMM 
D8ROE_11 D8ROE_22 1 1.273 11  -6                                     
D8ROE_11 D8ROE_51 1 1.231 13  -4                                     
D8ROE_12 D8ROE_14 1                    1.069 90.00 32   0       SYMM 
D8ROE_12 D8ROE_21 1 1.273 11  -6                                     
D8ROE_21 D8ROE_52 1 1.262  9  -7                                     
D8ROE_22 D8ROE_54 1 1.262  9  -7                                     
D8SM__11 D8SM__51 1 1.111  9  -5                                     
D8SM__13 D8SM__54 1 1.111  9  -5                                     
D8SM__14 D8SM__52 1 1.111  9  -5                                     
D8SOW_11 D8SOW_51 1 1.231 13  -7                                     
D8SOW_12 D8SOW_51 1 1.231 13  -3                                     
D8SOW_12 D8SOW_54 1 1.231 13  -7                                     
D8STR_11 D8STR_51 1 1.231 13  -5                                     
D8STR_11 D8STR_53 1 1.231 13  -2                                     
D8STR_12 D8STR_51 1 1.231 13  -2                                     
D8STR_12 D8STR_53 1 1.231 13  -4                                     
D8STW_11 D8STW_51 1 1.231 13  -7                                     
D8STW_11 D8STW_53 1 1.231 13  -7                                     
D8STW_12 D8STW_51 1 1.231 13  -7                                     
D8STW_12 D8STW_53 1 1.231 13  -7                                     
D8SUE_11 D8SUE_51 1 1.231 13  -4                                     
D8SUE_11 D8SUE_54 1 1.231 13  -4                                     
D8SUE_12 D8SUE_52 1 1.231 13  -4                                     
D8SUE_12 D8SUE_55 1 1.231 13  -4                                     
D8SUE_12 D8SUE_56 1 1.231 13  -7                                     
D8SW__11 D8SW__52 1 1.152 13   1                                     
D8SW__12 D8SW__51 1 1.231 13  -7                                     
D8TA__21 D8TA__52 1 1.840  9  -4                                     
D8TA__22 D8TA__52 1 1.840  9  -6                                     
D8TB__11 D8OHV_51 1 1.272 13 -12                                     
D8THY_11 D8THY_25 1 1.231 13   0                                     
D8THY_21 D8GTTY51 1 1.840  9  -5                                     
D8THY_21 D8GTTY51 2 1.840  9  -5                                     
D8THY_22 D8THY_51 1 1.840  9  -5                                     
D8VIB_11 D8VIB_21 1 1.231 13  -3                                     
D8VIB_11 D8VIB_51 1 1.231 13  -7                                     
D8VIB_12 D8VIB_22 1 1.231 13  -3                                     
D8VIB_12 D8VIB_51 1 1.231 13  -7                                     
D8VIB_21 D8VIB_52 1 1.810  9  -2                                     
D8VIE_11 D8VIE_13 1                    1.069 90.00 32   0       SYMM 
D8VIE_11 D8VIE_21 1 1.231 13  -2                                     
D8VIE_11 D8VIE_51 1 1.231 13  -6                                     
D8VIE_12 D8VIE_22 1 1.231 13  -1                                     
D8VIE_12 D8VIE_51 1 1.231 13  -6                                     
D8VIE_12 D8VIE_51 2 1.231 13  -6                                     
D8VIE_13 D8VIE_17 1                    1.069 90.00 32   0       SYMM 
D8WD__22 D8WD__52 1 1.810  9  -4                                     
D8WE__11 D8WE__51 1 1.231 13  -7                                     
D8WK__21 D8WK__51 1 1.810  9  -4                                     
D8WK__21 D8WK__52 1 1.810  9  -4                                     
D8WK__22 D8WK__51 1 1.810  9  -4                                     
D8WK__22 D8WK__52 1 1.810  9  -4                                     
D8WOL_11 D8WOL_23 1 1.231 13  -1                                     
D8WOL_11 D8WOL_51 1 1.231 13  -7                                     
D8WOL_11 D8WOL_57 1 1.231 13  -7                                     
D8WOL_12 D8WOL_51 1 1.231 13  -7                                     
D8WUL_21 D8WUL_51 1 1.840  9  -8                                     
D8WUL_22 D8WUL_58 1 1.840  9  -7                                     
D8WUL_23 D8WUL_58 1 1.840  9  -7                                     
D8WU__12 D8WU__23 1 1.231 13  -1                                     
D8WU__12 D8WU__51 1 1.231 13  -5                                     
D8WU__12 D8WU__51 2 1.231 13  -5                                     
D8WU__13 D8WU__21 1 1.231 13  -1                                     
D8WU__13 D8WU__52 1 1.231 13  -5                                     
D8ZW__11 D8ZW__51 1 1.111  9  -4                                     
D8ZW__12 D8ZW__51 1 1.111  9  -4                                     
EAGUAY11 EAGUAY21 1 2.174  1   0                                     
EALDEA11 EALDEA21 1 2.083  1   1                                     
EALDEA11 EALDEA21 2 2.084  1   0                                     
EALMAR12 EALMAR22 1 1.500 10  -1                                     
EARBIL11 EARBIL21 1 1.500 10  -3                                     
EARKAL21 EARKA221 1                    5.830 90.00 16   0       SYMM 
EBALBO11 EBALBO22 1 0.824 12  -3                                     
EBEGUE11 EBEGUE21 3 1.070  7  -6                                     
EBEGUE11 EBEGUE22 4 1.520 10  -4                                     
EBENEJ11 EBENEJ21 2 1.000 15   0                                     
EBENEJ11 EBENEJ21 4 0.369 10   0                                     
EBENEJ11 EBENEJ22 1 1.000 15  -3                                     
EBESCA11 EBESCA21 1 1.500 10  -3                                     
EBRAZA11 EBRAZA21 1 1.500 10  -4                                     
EBROVA11 EBROVA21 1 1.500 10  -4                                     
EC.JAR11 EC.JAR21 4 1.250  8  -1                                     
ECAPAR11 ECAPAR21 1 1.500 10  -3                                     
ECAPAR11 ECAPAR21 2 1.500 10  -3                                     
ECARMO11 ECARMO21 1 1.500 10  -2                                     
ECARMO11 ECARMO21 2 1.500 10  -2                                     
ECARTA11 ECARTA21 1 1.500 10  -1                                     
ECARTE11 ECARTE21 2 1.000  8  -3                                     
ECARTE11 ECARTE22 1 1.500 10  -2                                     
ECATAD11 ECATAD21 2 1.000 15  -5                                     
ECATAD11 ECATAD22 1 1.500 10  -3                                     
EDRODR11 EDRODR21 2 1.500 10  -1                                     
EDRODR11 EDRODR21 3 1.500 10  -1                                     
EDRODR21 EDRODR11 1 0.127 79   0                                     
EELIAN11 EELIAN21 1 0.370 10  -3                                     
EELIAN11 EELIAN21 2 1.000  8  -1                                     
EESCAT11 EESCAT22 A 1.500 10  -3                                     
EESCAT11 EESCAT23 9 1.500 10  -3                                     
EESPLU11 EESPLU21 3 1.493 10  -2                                     
EFAUSI11 EFAUS221 2 1.500 10  -2                                     
EFAUSI11 EFAUST21 1 1.500 10  -2                                     
EFUENC11 EFUENC21 3 0.350 10  -9                                     
EFUENC11 EFUENC22 1 1.500 10  -3                                     
EFUEND11 EFUEND21 1 1.500 10  -3                                     
EGALAP11 EGALA211 1                    1.030 90.00 17   4       SYMM 
EGALAP11 EGALAP21 2 1.500 10  -2                                     
EGARO-11 EGARO-21 1 0.500 10  -9                                     
EGATIC11 EGATIC21 1 0.503 10  -7                                     
EGODEL11 EGODEL21 1 1.147 10  -1                                     
EGUADA11 EGUADA21 2 1.570 10  -2                                     
EGUADA11 EGUADA22 1 1.500 10  -2                                     
EGUENE11 EGUENE21 1 0.369 10  -7                                     
EGUENE11 EGUENE21 2 0.369 10  -7                                     
EGUILL11 EGUILL21 1 1.500 10  -4                                     
EGUILL11 EGUILL21 2 1.500 10  -4                                     
EGUILL11 EGUILL22 3 1.570 10  -4                                     
EHERNA11 EHERNA21 5 0.369 10  -7                                     
EICHAS11 EICHAS21 1 0.369 10  -7                                     
EICHAS11 EICHAS21 2 0.369 10  -8                                     
EJM.OR11 EJM.OR21 1 0.369 10 -10                                     
EJM.OR11 EJM.OR21 2 0.369 10 -10                                     
EJORDA11 EJORDA21 1 1.500 10  -1                                     
ELA LO11 ELA LO21 2 1.500 10  -1                                     
ELA PL11 ELA PL21 1 1.000 15  -4                                     
ELA PL11 ELA PL21 2 1.000 15  -4                                     
ELA SE11 ELA SE21 1 1.500 10  -2                                     
ELA SE11 ELA SE21 2 0.499 10  -8                                     
ELACER11 ELACER21 1 1.500 10  -4                                     
ELAFAR11 ELAFAR21 1 1.500 10  -3                                     
ELAFAR11 ELAFAR21 2 1.500 10  -3                                     
ELCANT21 ELCANT11 1 1.000 10  -1                                     
ELOECH11 ELOECH21 2 0.937 16  -6                                     
ELOECH11 ELOECH21 3 1.500 10  -4                                     
ELOECH11 ELOECH22 1 0.937 16  -5                                     
EMAGAL11 EMAGAL22 1 0.948 16  -5                                     
EMAGAL11 EMAGAL22 2 1.500 10  -3                                     
EMANZA11 EMANZA21 1 1.493 10  -4                                     
EMEQUI11 EMEQUI22 2 1.500 10  -2                                     
EMESON11 EMESON21 1 1.000  8  -3                                     
EMESON11 EMESON21 2 1.000  8  -3                                     
EMESON11 EMESON21 3 1.500 10  -2                                     
EMEZQU11 EMEZQU21 1 1.500 10  -3                                     
EMONTE11 EMONTE21 1 2.084  1  -1                                     
EMONTE11 EMONTE21 2 0.593 13 -13                                     
EMORAJ11 EMORAJ21 1 0.500 10  -8                                     
EMORAJ11 EMORAJ21 2 0.500 10  -9                                     
EMORAJ11 EMORAJ21 3 0.370 10 -10                                     
EMORAT11 EMORAT21 1 1.500 10  -4                                     
EMORAT11 EMORAT21 2 1.000 15  -6                                     
EMORVE11 EMORVD21 1 1.500 10  -1                                     
EMUDAR11 EMUDAR21 2 1.500 10  -3                                     
EMURUA11 EMURUA22 2 1.430 10  -3                                     
EOLMED11 EOLMED21 4 1.500 10  -1                                     
EPALMA11 EPALM221 2 1.500 10  -3                                     
EPALMA11 EPALMR21 1 1.500 10  -3                                     
EPALOS11 EPALOS21 1 1.500 10  -1                                     
EPALOS11 EPALOS21 2 1.500 10  -1                                     
EPENAF11 EPENAF21 1 1.500 10   0                                     
EPENAF11 EPENAF22 2 1.500 10   0                                     
EPENAG11 EPENAG21 1 1.500 10  -4                                     
EPIERO11 EPIERO21 2 1.071  7  -4                                     
EPINAR11 EPINAR21 1 1.500 10  -2                                     
EPINAR11 EPINAR22 2 1.500 10  -2                                     
ERUBI 11 ERUBI 21 7 1.070  7  -2                                     
ERUBI 12 ERUBI 21 8 1.070  7  -2                                     
ESANTU11 ESANTU21 1 0.503 10  -8                                     
ESASER11 ESASER21 1 1.500 10  -3                                     
ESENGR11 ESENGR21 1 1.500 10  -3                                     
ESENTM11 ESENTM22 2 0.370 10  -3                                     
ESENTM11 ESENTM22 3 0.747 10  -1                                     
ESENTM12 ESENTM21 4 0.370 10  -7                                     
ESMSA221 ESMSAL21 1                    3.350 90.00 16   0       SYMM 
ESOTOR11 ESOTOR21 A 1.875  8   0                                     
ESS RE11 ESS RE21 1 1.500 10  -4                                     
ESS RE11 ESS RE21 2 1.500 10  -4                                     
ESS RE11 ESS RE21 3 1.500 10  -4                                     
ETAJOE11 ETAJOE21 1 1.500 10  -1                                     
ETORRE11 ETORRN21 6 1.495 10  -4                                     
ETREME11 ETREMB21 2 0.368 10  -8                                     
ETREME11 ETREMN21 1 0.368 10  -8                                     
ETRIVE11 ETRIVE21 3 0.208 10 -10                                     
ETRIVE11 ETRIVE21 4 1.500 10  -2                                     
EVIC  11 EVIC  22 1 1.250  8  -1                                     
EVIC  11 EVIC  22 A 1.520 10  -1                                     
EVIC  12 EVIC  21 4 1.500 10  -1                                     
EVIC  12 EVIC  21 9 4.500  1  -1                                     
EVILAD11 EVILAD21 1 1.500 10  -2                                     
EVILLR11 EVILLR21 1 2.083  1   1                                     
EVILLR11 EVILLR21 3 2.082  1   1                                     
EVILLV11 EVILLV21 1 1.870  8  -3                                     
EVILLV11 EVILLV22 3 1.500 10  -5                                     
EVITOR11 EVITOR21 1 0.503 10  -8                                     
EVITOR11 EVITOR21 2 1.500 10  -2                                     
F1ARGI11 FARGIA21 1 4.507  1  -1                                     
F1ARGO11 FARGOE21 1 4.320  1  -1                                     
F1AYRE11 FAYRES24 1 4.166  1  -1                                     
F1B.CA11 FB.CAR21 1 4.555  1  -1                                     
F1BIAN11 FBIANC21 1 4.555  1  -1                                     
F1CIRO11 FCIROL21 1 4.340  1  -1                                     
F1CORN11 FCORNI21 1 4.320  1  -1                                     
F1DAMB11 FDAMBR21 1 4.320  1  -1                                     
F1EGUZ11 FEGUZO21 1 4.409  1  -1                                     
F1GAUD11 FGAUDI21 1 4.509  1   0                                     
F1GEN.11 FGEN.P24 1 4.320  1  -1                                     
F1LESQ11 FLESQU21 1 4.507  1  -1                                     
F1LIME11 FLIMEU21 1 4.399  1  -1                                     
F1MARM11 FMARMA21 1 4.472  1  -1                                     
F1MART11 FMARTY21 1 4.319  1  -1                                     
F1MEZE11 FMEZE521 1 4.340  1  -1                                     
F1MION11 FMIONS21 1 4.320  1  -1                                     
F1MQIS11 FMQIS 21 1 4.509  1   0                                     
F1NEOU11 FNEOUL21 1 4.555  1  -1                                     
F1P.GA11 FP.GAS21 1 4.340  1  -1                                     
F1QUIN11 FQUINT21 1 4.421  1  -1                                     
F1REAL11 FREALT24 1 4.555  1  -1                                     
F1RUEY11 FRUEYR21 1 4.153  1  -1                                     
F1SAUS11 FSAUS521 1 4.340  1  -1                                     
F1TAMA11 FTAMAR21 1 4.617  1  -1                                     
F1VERF11 FVERFE21 1 4.617  1  -1                                     
F1YVE.11 FYVE.O21 1 4.340  1  -1                                     
F2ALBE11 FALBER21 2 4.320  1  -1                                     
F2ARGI11 FARGIA23 2 4.006  1   0                                     
F2AYRE11 FAYRES24 2 4.166  1   0                                     
F2B.CA11 FB.CAR21 2 4.555  1  -1                                     
F2CIRO11 FCIROL21 2 4.340  1  -1                                     
F2GAUD11 FGAUDI22 2 4.507  1  -1                                     
F2LATE11 FLATEN21 2 4.320  1  -1                                     
F2MART11 FMARTY21 2 4.347  1  -1                                     
F2MION11 FMIONS23 2 4.320  1  -1                                     
F2MORB11 FMORBR21 2 4.340  1  -1                                     
F2MQIS11 FMQIS 21 2 4.397  1  -1                                     
F2NEOU11 FNEOUL21 2 4.555  1  -1                                     
F2P.GA11 FP.GAS21 2 4.340  1  -1                                     
F2REAL11 FREALT21 2 4.555  1  -1                                     
F2SERE11 FSEREI21 2 4.340  1  -1                                     
F2TAMA11 FTAMAR21 2 4.617  1  -1                                     
F2VERF11 FVERFE21 2 4.617  1  -1                                     
F2VLEJ11 FVLEJU21 2 4.340  1  -1                                     
F2VLEV11 FVLEVA21 2 4.340  1  -1                                     
F3ALBE11 FALBER21 3 4.659  1  -1                                     
F3ARGO11 FARGOE23 3 4.320  1  -1                                     
F3CERG11 FCERGY23 3 4.340  1  -1                                     
F3CHES11 FCHESN21 3 4.340  1  -1                                     
F3CIRO11 FCIROL21 3 4.340  1  -1                                     
F3LATE11 FLATEN22 3 4.320  1  -1                                     
F3MARL11 FMARL622 3 4.340  1  -1                                     
F3MEZE11 FMEZE521 3 4.340  1  -1                                     
F3MORB11 FMORBR21 3 4.340  1  -1                                     
F3P.GA11 FP.GAS21 3 4.340  1  -1                                     
F3RULH11 FRULHA21 3 4.399  1  -1                                     
F3SAUC11 FSAUCA23 3 4.340  1  -1                                     
F3VLEJ11 FVLEJU21 3 4.340  1  -1                                     
F4CERG11 FCERGY21 4 4.340  1  -1                                     
F4DOML11 FDOMLO21 4 4.409  1  -1                                     
F4MEZE11 FMEZE521 4 4.340  1  -1                                     
F4MORB11 FMORBR21 4 4.340  1  -1                                     
F4REVI11 FREVIG21 5 4.340  1  -1                                     
F4VLEJ11 FVLEJU21 4 4.340  1  -1                                     
F4VLEV11 FVLEVA21 4 4.340  1  -1                                     
F5CERG11 FCERGY22 5 4.340  1  -1                                     
F5DOML11 FDOMLO21 5 4.421  1  -1                                     
F5VLEJ11 FVLEJU21 5 4.340  1  -1                                     
F6VINC11 FVINCE21 6 4.340  1  -1                                     
F6VLEJ11 FVLEJU21 6 4.340  1  -1                                     
F8CREN11 FCRENE22 8 4.340  1  -1                                     
FAVELI11 FAVELI26 1 4.320  1  -1                                     
FAVELI13 FAVELI24 2 4.320  1  -1                                     
FAVELI14 FAVELI21 3 4.320  1  -1                                     
FB.MON11 FB.MON21 2 4.320  1  -1                                     
FB.MON12 FB.MON21 1 4.320  1  -1                                     
FBACAL21 FD7BAC21 1                    1.850 90.00 16   1       SYMM 
FBAIXA11 FBAIXA25 3 4.185  1  -1                                     
FBAIXA13 FBAIXA25 2 4.143  1  -1                                     
FBAIXA14 FBAIXA21 1 4.509  1  -1                                     
FBOISS11 FBOISS21 1 4.320  1  -1                                     
FBOISS12 FBOISS21 2 4.320  1  -1                                     
FBOUTD21 FBOUTR21 1                    2.770 90.00 16  -1       SYMM 
FBOUTR13 FBOUTR21 1 4.468  1  -1                                     
FBOUTR13 FBOUTR21 2 4.468  1  -1                                     
FBRENN21 FTDBRE21 1                    2.470 90.00 17   0       SYMM 
FCALA511 FCALA521 1 4.523  1  -1                                     
FCANTE11 FCANTE22 1 4.320  1  -1                                     
FCANTE12 FCANTE23 2 4.320  1  -1                                     
FCAPEL12 FCAPEL21 1 4.670  1  -1                                     
FCHAIN11 FCHAIN21 1 4.342  1  -1                                     
FCHAIN11 FCHAIN21 2 4.342  1  -1                                     
FCHESN11 FCHESN21 1 4.340  1  -1                                     
FCOR.P11 FCOR.P21 1 4.415  1  -1                                     
FCOR.P11 FCOR.P21 3 4.416  1  -1                                     
FCORNI13 FCORNI24 2 4.320  1  -1                                     
FCPNIE11 FCPNIE21 2 4.320  1  -1                                     
FCPNIE13 FCPNIE23 1 4.320  1  -1                                     
FCUBNE11 FCUBNE21 1 4.320  1  -1                                     
FCUBNE11 FCUBNE21 2 4.320  1  -1                                     
FDISTR11 FDISTR21 0 4.388  1  -1                                     
FDISTR11 FDISTR21 6 4.388  1  -1                                     
FDONZA11 FDONZA21 2 4.320  1  -1                                     
FECHAL11 FECHAL21 2 4.399  1  -1                                     
FECHAL12 FECHAL21 3 4.399  1  -1                                     
FECHAL13 FECHAL21 1 4.320  1  -1                                     
FFRASN21 F1FRAS11 1 4.153  1   1                                     
FGALOR12 FGALOR21 1 4.399  1  -1                                     
FGAVRE11 FGAVRE21 1 4.320  1  -1                                     
FGEN.P12 FGEN.P21 2 4.320  1  -1                                     
FGRANZ11 FGRANZ21 1 4.399  1  -1                                     
FGRANZ11 FGRANZ21 2 4.376  1  -1                                     
FGRANZ11 FGRANZ21 3 4.409  1  -1                                     
FGROSN11 FGROSN21 2 4.340  1  -1                                     
FGROSN21 F1GROS11 1 4.340  1  -1                                     
FGUARB23 FDEPHG21 1                    1.210 90.00 16  -2       SYMM 
FH.PAU21 F2H.PA11 2 4.340  1  -1                                     
FHAVR513 FHAVR521 2 4.684  1  -1                                     
FHAVR513 FHAVR521 3 4.684  1  -1                                     
FJONQU11 FJONQU21 1 4.468  1  -1                                     
FJONQU11 FJONQU21 2 4.468  1  -1                                     
FL.NTD21 FL.NEU21 1                    3.060 90.00 16   0       SYMM 
FLATEN13 FLATEN24 1 4.320  1  -1                                     
FLESQU11 FLESQU21 2 4.320  1  -1                                     
FMARL611 FMARL622 1 4.340  1  -1                                     
FMARL612 FMARL622 2 4.340  1  -1                                     
FMARSI11 FMARSI21 1 4.659  1  -1                                     
FMASTA12 FMASTA24 2 4.320  1  -1                                     
FMASTA13 FMASTA23 1 4.320  1  -1                                     
FMAZUR11 FMAZUR21 3 4.320  1  -1                                     
FMIONS14 FMIONS22 3 4.320  1  -1                                     
FMORBR11 FMORBR21 1 4.684  1  -1                                     
FMOULA11 FMOULA22 2 4.340  1  -1                                     
FMOULA12 FMOULA21 1 4.340  1  -1                                     
FMQIS 11 FMQIS 21 4 4.399  1  -1                                     
FMUR  21 FTDMUR21 1                    2.470 90.00 17   4       SYMM 
FNIORT21 FTDNIO21 1                    1.208 90.00 16   0       SYMM 
FOUDON11 FOUDON21 1 4.185  1  -1                                     
FP.AND11 FP.AND21 2 4.166  1   0                                     
FP.AND12 FDEPHG11 1                    1.090 90.00 16 -16       SYMM 
FP.GAS11 FP.GAS21 5 4.684  1  -1                                     
FP.HA511 FP.HA521 2 4.399  1  -1                                     
FP.HA511 FP.HA521 3 4.409  1  -1                                     
FP.ORG12 FP.ORG21 1 4.468  1  -1                                     
FPONTE11 FPONTE22 1 4.555  1   0                                     
FPRAGN21 FDEPHT21 1                    4.900 90.00 16  -7       SYMM 
FPREGU11 FPREGU21 1 4.185  1  -1                                     
FQUINT11 FQUINT21 2 4.416  1  -1                                     
FRAN.P22 FTDRAN21 1                    1.230 90.00 14  -9       SYMM 
FREALT13 FREALT21 3 4.555  1  -1                                     
FREMIS11 FREMIS21 1 4.166  1  -1                                     
FROUGE11 FROUGE21 3 4.684  1  -1                                     
FROUGE11 FROUGE21 5 4.684  1  -1                                     
FSAUCA11 FSAUCA21 1 4.320  1  -1                                     
FSAUCA13 FSAUCA24 2 4.320  1  -1                                     
FSAUS511 FSAUS521 2 4.340  1  -1                                     
FSCHEE12 FSCHEE21 1 4.340  1  -1                                     
FSEREI22 F1SERE11 1 4.340  1  -1                                     
FSSAVO11 FSSAVO23 1 4.340  1  -1                                     
FTAMAR11 FTAMAR21 3 4.320  1  -1                                     
FTAVEL11 FTAVEL22 4 4.555  1  -1                                     
FTAVEL13 FTAVEL22 3 4.555  1  -1                                     
FTDMU111 FMUHLB12 2                    0.680 90.00 16   0       SYMM 
FTDMU211 FMUHLB14 2                    0.680 90.00 16   0       SYMM 
FTERRI11 FTERRI21 2 4.684  1  -1                                     
FTERRI14 FTERRI21 1 4.684  1  -1                                     
FTOURB11 FTOURB21 3 4.340  1  -1                                     
FTOURB11 FTOURB21 4 4.340  1  -1                                     
FTRANS11 FTRANS21 1 4.555  1  -1                                     
FTRANS11 FTRANS21 2 4.555  1  -1                                     
FTRI.P13 FTRI.P24 A 4.555  1  -1                                     
FTRI.P13 FTRI.P28 6 4.050  1  -1                                     
FTRI.P14 FTRI.P24 B 4.555  1  -1                                     
FTRI.P14 FTRI.P25 1 4.050  1  -1                                     
FTRI.P15 FTRI.P27 5 4.050  1  -1                                     
FTRI.P16 FTRI.P26 2 4.050  1  -1                                     
FVAUPA11 FVAUPA21 2 4.684  1  -1                                     
FVAUPA11 FVAUPA21 3 4.684  1  -1                                     
FVAUPA11 FVAUPA21 4 4.684  1  -1                                     
FVESLE11 FVESLE21 2 4.320  1  -1                                     
FVESLE12 FVESLE22 3 4.320  1  -1                                     
FVIELM11 FVIELM23 2 4.340  1  -1                                     
FVIGY 11 FVIGY 22 1 4.340  1  -1                                     
FVIGY 12 FVIGY 21 3 4.340  1  -1                                     
FVINCE11 FVINCE21 5 4.340  1  -1                                     
FVLEVA11 FVLEVA21 3 4.684  1  -1                                     
FVLEVA11 FVLEVA21 5 4.684  1  -1                                     
FWARAN11 FWARAN25 1 4.320  1  -1                                     
FWARAN12 FWARAN27 3 4.320  1  -1                                     
FWARAN14 FWARAN23 2 4.320  1  -1                                     
FWARAN16 FWARAN21 4 4.320  1  -1                                     
FWEPPE11 FWEPPE21 1 4.320  1  -1                                     
FWEPPE11 FWEPPE23 2 4.320  1  -1                                     
GIGOUM61 GIGOUM31 1 1.250  9   5 66.00                               
GIGOUM6B GIGOUM31 2 1.250  9   5 66.75                               
HKONJS21 HKONJS1  1 5.000  1   0                                     
HKONJS22 HKONJS1  2 5.000  1   0                                     
HMELIN21 HMELIN11 1 5.000  1   0                                     
HMELIN22 HMELIN12 2 5.000  1   0                                     
HZERJA2  HZERJA12 1                    0.900 60.00 12  -1       ASYM 
IBSAN111 IBSAN11Z 1                    0.953 90.00 32  32       SYMM 
ICMPT121 ICMPT122 1                    2.875 90.00 32   0       SYMM 
ICMPTA21 ICMPTA22 1                    2.875 90.00 32  -6       SYMM 
IFGPN111 IFGPN112 1                    0.953 90.00 32   1       SYMM 
IFGPN111 IFGPN112 2                    0.953 90.00 32   1       SYMM 
IPDRV121 IPDRV12Z 1                    3.756 90.00 16 -14       SYMM 
IRONT112 IRONT111 2                    0.727 90.00 33  20       ASYM 
IRONT113 IRONT111 1                    0.727 90.00 33  20       ASYM 
JBGD1751 JBGD1721 1 1.250 12   5                                     
JBGD1752 JBGD1722 2 1.250 12   5                                     
JBGD1752 JBGD1723 3 1.250 12   5                                     
JBGD2051 JBGD2011 1 1.250  8   3                                     
JBGD2052 JBGD2012 2 1.250  8  -1                                     
JBGD3 51 JBGD3 21 1 1.250 12   4                                     
JBGD3 52 JBGD3 22 2 1.250 12   4                                     
JBGD5 51 JBGD5 21 1 1.250 12   6                                     
JBGD5 53 JBGD5 22 2 1.250 12   6                                     
JBGD5 54 JBGD5 21 3 1.250 12   6                                     
JBGD5 54 JBGD5 22 4 1.250 12   6                                     
JBGD8 21 JBGD8 11 1 2.500  2   0                                     
JBGD8 22 JBGD8 12 2 5.000  1   1                                     
JBISTR51 JBISTR21 1 1.250 12   5                                     
JBOR2 51 JBOR 21  1 2.500  2   0                                     
JBOR2 52 JBOR 21  2 2.500  2   2                                     
JCACA351 JCACA321 1 1.250 12   2                                     
JJAGO451 JJAGO411 1 2.500  2   0                                     
JJAGO452 JJAGO412 2 1.250  8   3                                     
JKRAG251 JKRAG211 1 1.250  8  -1                                     
JKRAG252 JKRAG211 2 2.500  2  -1                                     
JKRAL321 JKRAL311 3 1.250  8   0                                     
JKRAL351 JKRAL321 1 1.250 12   1                                     
JKRAL351 JKRAL321 2 1.250 12   1                                     
JKRUS151 JKRUS122 2 1.250 12   2                                     
JKRUS152 JKRUS121 1 1.250 12   2                                     
JLESK251 JLESK211 1 1.250  8   2                                     
JLESK252 JLESK212 2 1.250  8   2                                     
JNIS2 11 JNIS2 51 1 2.500  2   0                                     
JNIS2 2  JNIS2 11 2 5.000  1   0                                     
JNIS2 52 JNIS2 12 3 1.250  8   0                                     
JNSAD321 JNSAD311 1 5.000  1   0                                     
JNSAD351 JNSAD312 3 2.500  2   0                                     
JNSAD352 JNSAD311 2 1.250  8   0                                     
JOBREN21 JOBREN12 3 2.500  2   0                                     
JOBREN22 JOBREN11 2 1.250  8   0                                     
JOBREN23 JOBREN11 1 5.000  1   0                                     
JPANC211 JPANC252 1 1.250  8   1                                     
JPANC22  JPANC211 2 5.000  1   0                                     
JPANC251 JPANC211 3 1.250  8  -1                                     
JPOZEG51 JPOZEG21 1 1.250 12   5                                     
JPOZEG51 JPOZEG21 2 1.250 12   5                                     
JSABA351 JSABA321 2 1.250 12   8                                     
JSABA352 JSABA321 1 1.250 12   8                                     
JSMED351 JSMED32  1 1.250 12   5                                     
JSMED352 JSMED311 3 1.250  8   7                                     
JSMED352 JSMED32  2 1.250 12   5                                     
JSMIT221 JSMIT212 1 2.500  2   0                                     
JSMIT251 JSMIT221 2 1.250 12   5                                     
JSMIT252 JSMIT221 3 1.250 12   5                                     
JSOMB31  JSOMB351 1 1.250  8  -2                                     
JSRBOB51 JSRBOB11 1 1.250  8   0                                     
JSUBO351 JSUBO311 2 2.500  2   1                                     
JSUBO352 JSUBO311 1 1.250  8   1                                     
JVALJ351 JVALJ321 1 1.250 12  -1                                     
JVALJ352 JVALJ321 2 1.250 12  -1                                     
JVRAN451 JVRAN411 1 1.250  8   0                                     
JZREN251 JZREN221 1 1.250 12   4                                     
JZREN252 JZREN221 2 1.250 12   4                                     
K1ABS_3  K1ABS_31 1                    2.090 90.00 10  -1       ASYM 
K1ASR_1  K1ASR_3  1 1.760 10  -2 167.7                               
K1EDR_1  K1EDR_2  1 1.010 10  -2 238.3                               
K1EDR_1  K1EDR_3  1 1.740 10  -2 167.4                               
K1EDR_1  K1EDR_3  2 1.760 10  -3 167.6                               
K1FER_1  K1FER_3  1 1.760 10  -1 167.6                               
K1FGD_1  K1FGD_3  1 1.760 10  -1 167.6                               
K1FGD_1  K1FGD_3  2 1.760 10  -1 167.6                               
K1IDU_1  K1IDU_3  1 1.760 10  -2 167.6                               
K1IDU_1  K1IDU_3  2 1.760 10  -2 167.6                               
K1KAS_1  K1KAS_3  1 1.760 10  -1 167.6                               
K1KAS_1  K1KAS_3  2 1.760 10  -1 167.6                               
K1KIN_1  K1KIN_3  1 1.760 10  -1 167.7                               
K1LAG_1  K1LAG_3  1 1.760 10  -2 167.6                               
K1MAL_1  K1MAL_3  1 1.760 10  -1 167.6                               
K1NVV_1  K1NVV_3  1 1.760 10  -1 167.6                               
K1TJE_1  K1TJE_3  1 1.760 10  -1 167.6                               
K1TJE_1  K1TJE_3  2 1.760 10   0 167.6                               
K1TRI_1  K1TRI_2  1 1.040 10  -9 238.3                               
K1TRI_1  K1TRI_2  2 1.040 10  -9 238.3                               
K1TRI_1  K1TRI_3  1 1.760 10  -1 167.6                               
K1VHA_1  K1VHA_3  1 1.760 10  -2 167.6                               
LDIVAC11 LDIVAC12 1                    2.270 90.00 32   0       SYMM 
LDIVAC51 LDIVAC11 1 1.300 12  -1                                     
LDIVAC51 LDIVAC11 2 1.300 12  -1                                     
LDIVAC51 LDIVAC21 1 1.300 12  -5                                     
LDIVAC51 LDIVAC21 2 1.300 12  -5                                     
MALBF 42 MALBF 21 1 1.090 11   0                                     
MALBF 43 MALBF 21 2 1.090 11   0                                     
MBAKA 11 MBAKA 01 1 0.550 11   6                                     
MBEKO 11 MBEKO 41 2 1.310  9   0                                     
MBEKO 11 MBEKO 41 3 1.310  9   0                                     
MBEKO 11 MBEKO 42 1 1.260  9   0                                     
MBICSD11 MBICSD41 1 1.260  9   0                                     
MBICSD11 MBICSD41 2 1.260  9   0                                     
MBICSD11 MBICSD41 3 1.260  9   0                                     
MBUJ  11 MBUJ  41 1 1.260  9  -6                                     
MBUJ  11 MBUJ  41 2 1.260  9  -6                                     
MBUJ  11 MBUJ  41 3 1.260  9   0                                     
MDEBR 41 MDEBR 21 A 1.090 11  -1                                     
MDEBR 41 MDEBR 21 B 1.090 11  -1                                     
MDETK 41 MDETK 21 1 1.090 11  -2                                     
MDETK 41 MDETK 21 2 1.090 11  -2                                     
MDETK 41 MDETK 21 5 1.090 11  -2                                     
MDUJV 41 MDUJV 21 1 1.090 11   0                                     
MDUJV 41 MDUJV 22 2 1.090 11   0                                     
MDUME 41 MDUME 21 1 1.090 11   0                                     
MDUME 41 MDUME 21 2 1.090 11   0                                     
MFZSO 11 MFZSO 41 4 1.310  9  -2                                     
MFZSO 11 MFZSO 41 5 1.310  9  -2                                     
MGOD  11 MGOD  41 1 1.260  9   0                                     
MGOD  11 MGOD  41 2 1.310  9   0                                     
MGOD  11 MGOD  41 5 1.260  9   0                                     
MGOD  41 MGOD  21 4 1.080 11   0                                     
MGYOR 11 MGYOR 41 4 1.310  9  -2                                     
MGYOR 11 MGYOR 42 3 1.310  9  -2                                     
MGYOR 11 MGYOR 43 5 1.310  9  -2                                     
MGYOR 41 MGYOR 21 1 1.090 11   0                                     
MGYOR 41 MGYOR 21 2 1.090 11   0                                     
MHEVI 11 MHEVI 41 1 1.250  9   0                                     
MHEVI 11 MHEVI 42 2 1.250  9   0                                     
MJOZS 11 MJOZS 41 1 1.260  9   0                                     
MJOZS 11 MJOZS 41 2 1.260  9   0                                     
MJOZS 11 MJOZS 41 3 1.260  9   0                                     
MKERP 11 MKERP 21 3 1.090 11  -2                                     
MKERP 11 MKERP 41 1 1.260  9   0                                     
MKERP 11 MKERP 41 2 1.260  9   0                                     
MKISV 41 MKISV 21 1 1.090 11   0                                     
MKISV 41 MKISV 21 2 1.090 11   0                                     
MLITR 11 MLITR 41 A 1.310  9  -2                                     
MLITR 11 MLITR 41 B 1.310  9  -2                                     
MMECS 41 MMECS 21 1 1.090 11  -2                                     
MMECS 41 MMECS 21 2 1.090 11  -2                                     
MMECSP41 MMECSP21 3 1.090 11  -2                                     
MMECSP41 MMECSP22 4 1.090 11  -2                                     
MOCSA 41 MOCSA 21 1 1.090 11  -2                                     
MOCSA 41 MOCSA 21 2 1.090 11  -2                                     
MOROE 41 MOROE 21 1 1.090 11   0                                     
MOROE 41 MOROE 21 2 1.090 11   0                                     
MOROE 41 MOROE 21 3 1.090 11   0                                     
MPAKS 11 MPAKS 41 1 1.270  9   0                                     
MPAKS 11 MPAKS 41 2 1.260  9   0                                     
MPECSO11 MPECSO41 1 1.260  9   3                                     
MPECSO11 MPECSO41 2 1.260  9   3                                     
MPERK 11 MPERK 41 1 1.260  9   0                                     
MPERK 11 MPERK 41 2 1.260  9   0                                     
MPERK 11 MPERK 41 3 1.260  9   0                                     
MSAFA 11 MSAFA 41 1 1.310  9  -3                                     
MSAFA 11 MSAFA 41 2 1.310  9  -3                                     
MSAFA 11 MSAFA 41 3 1.310  9  -3                                     
MSAJI 11 MSAJI 41 1 1.310  9  -3                                     
MSAJI 11 MSAJI 41 2 1.310  9  -3                                     
MSAJO 41 MSAJO 21 1 1.090 11   2                                     
MSAJO 41 MSAJO 21 2 1.090 11   2                                     
MSZEG 41 MSZEG 21 4 1.090 11   0                                     
MSZHO 11 MSZHO 41 1 1.260  9   0                                     
MSZHO 11 MSZHO 42 2 1.260  9   0                                     
MSZICS11 MSZICS41 1 1.260  9   0                                     
MSZICS11 MSZICS41 2 1.260  9   0                                     
MSZOL 11 MSZOL 41 6 1.260  9   0                                     
MSZOL 11 MSZOL 41 7 1.260  9   0                                     
MSZOL 41 MSZOL 21 4 1.090 11  -1                                     
MSZOL 41 MSZOL 21 5 1.090 11  -1                                     
MTLOK 41 MTLOK 21 1 1.090 11  -2                                     
MTLOK 41 MTLOK 21 2 1.090 11  -2                                     
MTOPN 11 MTOPN 41 1 1.310  9  -1                                     
MTOPN 11 MTOPN 42 2 1.310  9  -1                                     
MZUGL 41 MZUGL 21 N 1.090 11   0                                     
MZUGL 41 MZUGL 21 O 1.090 11   0                                     
MZUGL 41 MZUGL 21 P 1.090 11   0                                     
NAKZO 5A NAKU115A 1 1.460 10 -10                                     
NAKZO 5B NAKU115B 1 1.460 10 -10                                     
NBGM222S NBGM222B 1 1.500 10  -1                                     
NBGM222T NBGM222B 1 1.500 10  -1                                     
NBKK381S NBKK381A 1 1.500 10   0                                     
NBMR381S NBMR381A 1 1.500 10   2                                     
NBSL381S NBSL381C 1 1.500 10   2                                     
NBSL381T NBSL381B 1 1.500 10   2                                     
NBSL381U NBSL3810 B 1.500 10   1                                     
NBVW381S NBVW3810 1 1.500 10   1                                     
NBVW381T NBVW381B 1 1.500 10   1                                     
NBWK381S NBWK381A 1 1.500 10   3                                     
NBWK381T NBWK3811 1 1.500 10   3                                     
NBWK381U NBWK381B 1 1.500 10   3                                     
NCST1533 NCST381B 1 1.500 10   0                                     
NCST381S NCST381B 1 1.500 10   1                                     
NCST381T NCST381B 1 1.500 10   1                                     
NDDZ5031 NDDZ153A 1 1.500 10   0                                     
NDDZ5031 NDDZ153B 1 1.500 10   0                                     
NDIM381S NDIM381A 1 1.500 10   4                                     
NDIM381T NDIM381A 1 1.500 10   4                                     
NDIM381U NDIM381B 1 1.500 10   3                                     
NDIM381V NDIM381B 1 1.500 10   3                                     
NDOD381S NDOD3810 1 1.500 10   4                                     
NDOD381T NDOD381A 1 1.500 10   4                                     
NDOD381U NDOD381B 1 1.500 10   4                                     
NDTC381S NDTC381B 1 1.500 10   3                                     
NDTC381T NDTC381A 1 1.500 10   3                                     
NDZW115A NWEW222A 1 1.500 10   0                                     
NEEM381S NEEM3812 1 1.500 10   2                                     
NEEM381T NEEM3816 1 1.500 10   2                                     
NEEM381U NEEM381D 1 1.500 10   2                                     
NEHH381S NEHH3811 1 1.500 10   2                                     
NEHV381S NEHV381B 1 1.500 10   2                                     
NEHV381T NEHV381A 1 1.500 10   2                                     
NEHV381U NEHV381B 1 1.500 10   2                                     
NEHV381V NEHV381A 1 1.500 10   2                                     
NENS381S NENS381B 1 1.500 10   2                                     
NENS381T NENS381A 1 1.500 10   2                                     
NENS381U NENS381A 1 1.500 10   2                                     
NENS381V NENS381A 1 1.500 10   2                                     
NENS381W NENS381B 1 1.500 10   2                                     
NENS381X NENS3811 1 1.500 10   2                                     
NERP1531 NERP153B 1                    1.000 90.00 10   0       ASYM 
NGT3801S NGT3801A 1 1.500 10   2                                     
NGT3801T NGT3801B 1 1.500 10   2                                     
NHGL381S NHGL381A 1 1.500 10  10                                     
NHGL381T NHGL381B 1 1.500 10  10                                     
NHGL381U NHGL381A 1 1.500 10  10                                     
NHSW222S NHSW222A 1 1.500 10   5                                     
NHSW222T NHSW222B 1 1.500 10   5                                     
NHSW222U NHSW222B 1 1.500 10   5                                     
NKIJ381S NKIJ381A 1 1.500 10   4                                     
NKIJ381T NKIJ381B 1 1.500 10   4                                     
NKIJ381U NKIJ381B 1 1.500 10   4                                     
NLLS381S NLLS381A 1 1.500 10   6                                     
NLLS381T NLLS381B 1 1.500 10   6                                     
NLLS381U NLLS381A 1 1.500 10   2                                     
NLSM222S NLSM222A 1 1.500 10   1                                     
NLSM222T NLSM222B 1 1.500 10   1                                     
NMBT381S NMBT381A 1 1.500 10   2                                     
NMBT381T NMBT381A 1 1.500 10   2                                     
NMBT381U NMBT381B 1 1.500 10   2                                     
NMBT381V NMBT381B 1 1.500 10   2                                     
NMDB103A NMDB153A 1 1.500 13   0                                     
NMEE222S NMEE222A 1 1.500 10   5                                     
NMEE222T NMEE222B 1 1.500 10   5                                     
NMEE3811 NMEE381A A                    4.549 90.00 16   0       SYMM 
NMEE3812 NMEE381B C                    4.549 90.00 16   0       SYMM 
NMEE3813 NMEE381C B                    4.549 90.00 16   0       SYMM 
NMEE381S NMEE381D C 1.500 10   3                                     
NMVL381S NMVL3810 1 1.500 10   2                                     
NMVL381T NMVL3813 1 1.500 10   2                                     
NNOP A51 NWMD1150 1 1.510 16   0                                     
NOHK222S NOHK222A 1 1.500 10   0                                     
NOHK222T NOHK222A 1 1.500 10   0                                     
NOHK222U NOHK222B 1 1.500 10   0                                     
NOZN381S NOZN381A 1 1.500 10   4                                     
NOZN381T NOZN381B 1 1.500 10   4                                     
NOZN381U NOZN3810 1 1.500 10   4                                     
NRBB222S NRBB222A 1 1.500 10   0                                     
NRBB222T NRBB222B 1 1.500 10   0                                     
NRK10 31 NRK1503A 1 1.670 11   0                                     
NRK10 31 NRK1503B 1 1.670 11   0                                     
NRK10 31 NRK1503B 2 1.670 11   0                                     
NRLL381S NRLL381C 1 1.500 10   0                                     
NRLL381T NRLL381A 1 1.500 10   0                                     
NRWE I51 NWMD1150 1 1.510 16   0                                     
NSMH381S NSMH3812 1 1.500 10   2                                     
NULW153B NULW1531 1                    0.315 -1.42 10  -5       ASYM 
NULW153D NULW1530 1                    0.315 -1.42 10  -5       ASYM 
NVHZ381S NVHZ3810 1 1.732 10   0                                     
NVHZ381T NVHZ381A 1 1.732 10   0                                     
NVHZ381U NVHZ3811 1 1.732 10   0                                     
NVVL222S NVVL222A 1 1.500 10   3                                     
NVVL222T NVVL222B 1 1.500 10   3                                     
NVVL381S NVVL381B 1 1.500 10   0                                     
NVVL381T NVVL381C 1 1.500 10   0                                     
NVVL381U NVVL381A 1 1.500 10   0                                     
NVVL381V NVVL381B 1 1.500 10   0                                     
NWESTE51 NWMD1150 1 1.510 16   0                                     
NWEW222S NWEW222B 1 1.520 10   0                                     
NWL3801S NWL3801B 1 1.500 10   3                                     
NWL3801T NWL3801A 1 1.500 10   3                                     
NWL3801U NWL3801D 1 1.500 10   3                                     
NWTR381S NWTR3811 1 1.500 10   2                                     
NWTR381T NWTR3812 1 1.500 10   2                                     
NWTR381U NWTR3817 1 1.500 10   2                                     
NZYV222S NZYV222A 1 1.500 10   2                                     
NZYV222T NZYV222B 1 1.500 10   2                                     
N_CC-A1  NMBT381A 1 1.025  2  -1                                     
N_CR101  NMV-E 1  1 2.500  2   0                                     
N_DM341  NDMT341  1 1.000  3   0                                     
N_EC-32  NEC3CA2  1 2.500  2  -1                                     
N_EC-42  NEC4CA2  1 2.500  2  -1                                     
N_EC-52  NEC5CA2  1 2.500  2  -1                                     
N_EC-61  NEC6CA1  1 2.500  2  -1                                     
N_EC-71  NEC7CA1  1 2.500  2  -1                                     
N_EC202G NRBB2221 1 1.025  2  -1                                     
N_EC202S NRBB2221 1 1.025  2  -1                                     
N_ES1G3  NTNZ153A 1 2.500  3   0                                     
N_ES1S3  NTNZ153B 1 2.500  3   0                                     
N_FL-41  NFLT-41  1 2.500  2   1                                     
N_FL-53  NLLS153A 1 2.500  2   0                                     
N_LTG 5  NECL N51 1 1.360 14   0                                     
N_MV-11  NMVTR11  1 1.013  2  -1                                     
N_MV-21  NMVTR21  1 1.013  2  -1                                     
N_MV-31  NMVTR310 1 1.270  9   0                                     
N_MV-31  NMVTR311 1 1.270  9   0                                     
N_RECA3  NRTW1531 1 1.500 10   2                                     
N_RECB3  NRTW1530 1 1.500 10   2                                     
N_RECX3  NRTW1532 1 1.500 10   2                                     
N_RSB 3  NRSB153A 1 1.546 12   0                                     
N_SL101  NSLT101  1 2.500  2  -1                                     
N_SL201  NSLT201  1 2.500  2  -1                                     
N_SNBV5  NSNB1151 1 1.430 14   3                                     
N_WG0111 N_WG011A 1 1.025  2   0                                     
N_WG0113 N_WG011A 1 1.025  2   0                                     
N_WKC13  NHMO153A 1 1.546 12   0                                     
N_WKC23  NHMO153B 1 1.546 12   0                                     
N_WKCH3  NHTW1531 1 1.546 12   0                                     
O6MNGN51 O6MNGN22 1                    2.222 60.00  9   0       ASYM 
O6MNGN52 O6MNGN59 2                    3.400 -90.0  8   0       ASYM 
O6MNGN59 O6MNGN22 2                    1.260 60.00 14   0       ASYM 
O6WERB52 O6WERB21 1 1.833 13   0                                     
O6WERB52 O6WERB21 2 1.690 13   0                                     
O6WERB52 O6WERB21 3 1.222  9   0                                     
O9KIRB51 O9KIRB21 1 2.000 12   0                                     
O9KIRB52 O9KIRB22 2 2.000 12   0                                     
O9PRUT51 O9PRUT21 1                    1.500 -60.0 12   0       ASYM 
O9THAU51 O9THAU22 1                    2.000 -60.0 12   0       ASYM 
O9THAU51 O9THAU22 2                    2.000 -60.0 12   0       ASYM 
O9VILL51 O9VILL21 1 2.000  9   0                                     
O9VILL52 O9VILL21 2 2.000  9   0                                     
OBISAM51 OBISAM11 2                    1.468 60.00 13   0       ASYM 
OBISAM52 OBISAM11 1                    1.411 60.00 13   0       ASYM 
OBISAM52 OBISAM12 3                    1.476 60.00 13   0       ASYM 
OBISAM52 OBISAM12 4                    1.468 60.00 13   0       ASYM 
OBISAM54 OBISAM21 1                    1.833 60.00 12   0       ASYM 
OBISAM55 OBISAM21 2                    1.833 60.00 12   0       ASYM 
OBISAM56 OBISAM21 3                    1.833 60.00 12   0       ASYM 
OBISAM56 OBISAM21 4                    1.833 60.00 12   0       ASYM 
ODUERN21 ODUERN11 1                    1.253 60.00 13   0       ASYM 
ODUERN21 ODUERN11 2                    1.253 60.00 13   0       ASYM 
ODUERN51 ODUERN21 1                    1.830 60.00 12  -3       ASYM 
ODUERN51 ODUERN22 2                    1.760 60.00 12  -3       ASYM 
OERNST21 OERNST11 1                    1.253 60.00 13   0       ASYM 
OERNST21 OERNST22 2                    2.252 90.00 28   0       SYMM 
OERNST22 OERNST11 2                    1.253 60.00 13   0       ASYM 
OERNST51 OERNST21 3 1.833 12   0                                     
OERNST51 OERNST21 4 1.833 12   0                                     
OERNST51 OERNST2X 6 1.833 12   0                                     
OERNST51 OERNST2Y 2 1.833 12   0                                     
OERNST52 OERNST21 1 1.833 12   0                                     
OERNST53 OERNST21 5 1.833 12   0                                     
OESSL 52 OESSL 59 2                    1.200 -60.0 17   0       ASYM 
OESSL 59 OESSL 51 1 1.200 17   0                                     
OGREUT42 OGREUT21 1                    1.200 -0.00 48   0       ASYM 
OGREUT42 OGREUT41 1                    4.117 90.00 17   0       ASYM 
OHAUSR51 OHAUSR21 1                    1.833 -0.00 12   0       ASYM 
OHAUSR51 OHAUSR21 3                    1.833 -0.00 12   0       ASYM 
OHAUSR51 OHAUSR22 2                    1.833 -0.00 12   0       ASYM 
OHAUSR51 OHAUSR59 1                    1.833 -0.00 12   0       ASYM 
OHAUSR59 OHAUSR22 4                    1.814 -90.0  8   0       ASYM 
OHESSE51 OHESSE21 1                    1.833 60.00 12  -5       ASYM 
OHESSE51 OHESSE21 3                    1.833 60.00 12  -5       ASYM 
OHESSE52 OHESSE22 2                    1.833 60.00 12  -5       ASYM 
OJOCHE59 OJOCHE21 1 1.742 12   0                                     
OJOCHE59 OJOCHE51 1                    3.060 90.00  8   0       ASYM 
OKAINA51 OKAINA11 1                    1.420 60.00 13   0       ASYM 
OKAINA51 OKAINA12 2                    1.420 60.00 13   0       ASYM 
OKAINA52 OKAINA11 3                    1.420 60.00 13   0       ASYM 
OKAINA52 OKAINA12 4                    1.420 60.00 13   0       ASYM 
OKAPRU51 OKAPRU11 1                    1.420 60.00 13   0       ASYM 
OKAPRU51 OKAPRU11 2                    1.420 60.00 13   0       ASYM 
OKENDL51 OKENDL11 1 1.422 13   0                                     
OKENDL51 OKENDL11 3 1.422 13   0                                     
OKENDL52 OKENDL11 2 1.422 13   0                                     
OLIENN21 OLIENN11 1                    1.253 60.00 13   0       ASYM 
OLIENN21 OLIENN11 2                    1.253 60.00 13   0       ASYM 
OLIENN21 OLIENN11 3                    1.253 60.00 13   0       ASYM 
OLIENN21 OLIENN22 2                    3.616 90.00 32   0       SYMM 
OLIENN51 OLIENN21 1                    1.833 60.00 12  -6       ASYM 
OLIENN52 OLIENN21 2                    1.833 60.00 12   0       ASYM 
OMALTA51 OMALTA21 1                    1.833 60.00 12   0       ASYM 
OMALTA51 OMALTA22 2                    1.833 60.00 12   0       ASYM 
ONEUSI51 ONEUSI21 1                    1.690 60.00 12   0       ASYM 
ONEUSI51 ONEUSI21 2                    1.690 60.00 12   0       ASYM 
OOBERS21 OOBERS11 1                    1.253 60.00 13   0       ASYM 
OOBERS21 OOBERS11 3                    1.253 60.00 13   0       ASYM 
OOBERS21 OOBERS12 2                    1.253 60.00 13   0       ASYM 
OOBERS51 OOBERS21 2                    1.833 60.00 12   0       ASYM 
OOBERS51 OOBERS21 3                    1.833 60.00 12   0       ASYM 
OOBERS52 OOBERS21 1                    1.833 60.00 12   0       ASYM 
OOSTST51 OOSTST11 1                    1.420 60.00 13   0       ASYM 
OOSTST52 OOSTST11 2                    1.420 60.00 13   0       ASYM 
OPETER21 OPETER11 1                    1.253 60.00 13   0       ASYM 
OPETER21 OPETER11 3                    1.253 60.00 13   0       ASYM 
OPETER21 OPETER12 2                    1.253 60.00 13   0       ASYM 
OPETER51 OPETER21 1 1.833 12   0                                     
OPETER52 OPETER21 2 1.833 12   0                                     
OPETER52 OPETER21 3 1.833 12   0                                     
OPOTTE59 OPOTTE11 1                    1.153 -0.00 12  -4       ASYM 
OPOTTE59 OPOTTE52 1                    2.407 -90.0 12   0       ASYM 
OSALZA51 OSALZA21 1                    1.833 60.00 12   0       ASYM 
OSALZA51 OSALZA22 2                    1.833 60.00 12   0       ASYM 
OSALZA51 OSALZA22 3                    1.833 60.00 12   0       ASYM 
OSARA 51 OSARA 12 1                    1.411 60.00 13   0       ASYM 
OSARA 52 OSARA 11 2 1.403 13   0                                     
OSIMME51 OSIMME12 1 1.420 13   0                                     
OSIMME52 OSIMME12 4                    1.420 60.00 13   0       ASYM 
OSIMME53 OSIMME12 3 1.420 13   0                                     
OSIMME55 OSIMME12 2 1.420 13   0                                     
OSUEDB51 OSUEDB11 1                    1.420 60.00 13   0       ASYM 
OSUEDB51 OSUEDB11 2                    1.420 60.00 13   0       ASYM 
OTAUER21 OTAUER11 1                    1.253 60.00 13   0       ASYM 
OTAUER21 OTAUER11 3                    1.253 60.00 13   0       ASYM 
OTAUER21 OTAUER12 2                    1.253 60.00 13   0       ASYM 
OTAUER22 OTAUER21 2                    2.252 90.00 28   0       SYMM 
OTERNI21 OTERNI22 2                    2.252 90.00 28   0       SYMM 
OTERNI51 OTERNI21 1                    1.833 60.00 12   0       ASYM 
OTERNI51 OTERNI21 3                    1.833 60.00 12   0       ASYM 
OTERNI53 OTERNI21 2                    1.833 60.00 12   0       ASYM 
OTERNI53 OTERNI21 4                    1.833 60.00 12   0       ASYM 
OTHEIS59 OTHEIS11 1                    1.153 -0.00 12  -4       ASYM 
OTHEIS59 OTHEIS52 1                    2.407 -90.0 12   0       ASYM 
OVILLA51 OVILLA21 1                    1.833 60.00 12   0       ASYM 
OVILLA52 OVILLA22 2                    1.833 60.00 12   0       ASYM 
OWEISS51 OWEISS21 2                    1.692 60.00 13   0       ASYM 
OWEISS51 OWEISS59 1                    1.280 60.00 10  -4       ASYM 
OWEISS59 OWEISS21 1                    2.200 90.00 10   3       ASYM 
OWESTT12 OWESTT22 1                    1.388 60.00  9   0       ASYM 
OWESTT51 OWESTT22 1 2.000  9   0                                     
OWESTT52 OWESTT22 2 2.000  9   0                                     
OWIEN 21 OWIEN 11 1                    1.253 60.00 13   0       ASYM 
OWIEN 21 OWIEN 11 2                    1.253 60.00 13   0       ASYM 
OWIEN 51 OWIEN 21 3                    1.833 60.00 12   0       ASYM 
OWIEN 52 OWIEN 21 2                    1.833 60.00 12   0       ASYM 
OWIEN 53 OWIEN 21 1                    1.833 60.00 12   0       ASYM 
OWINO 52 OWINO 11 1 1.421 13   0                                     
OWINO 53 OWINO 11 2 1.421 13   0                                     
OWISU 51 OWISU 11 2 1.421 13   0                                     
OWISU 52 OWISU 11 1 1.422 13   0                                     
OWISU 53 OWISU 11 3 1.422 13   0                                     
OYBBSF51 OYBBSF21 1 1.833 12   0                                     
OYBBSF52 OYBBSF21 2 1.833 12   0                                     
OZAYA 21 OZAYA 11 1                    1.253 60.00 13   0       ASYM 
OZAYA 58 OZAYA 11 2                    1.420 60.00 13   0       ASYM 
OZAYA 58 OZAYA 52 1                    3.863 90.00 16   0       SYMM 
OZAYA 59 OZAYA 11 1                    1.420 60.00 13   0       ASYM 
OZAYA 59 OZAYA 51 1                    3.863 90.00 16   0       SYMM 
OZELL 11 OZELL 21 1                    1.250 60.00  6   0       ASYM 
OZELL 11 OZELL 22 2                    1.250 60.00  6   0       ASYM 
OZELL 51 OZELL 21 1                    1.833 60.00 12   0       ASYM 
OZELTW51 OZELTW21 1                    1.833 60.00 12   0       ASYM 
OZELTW52 OZELTW21 2                    1.833 60.00 12   0       ASYM 
OZURND51 OZURND11 2                    1.420 60.00 13   0       ASYM 
OZURND51 OZURND11 3                    1.420 60.00 13   0       ASYM 
OZURND52 OZURND11 1                    1.420 60.00 13   0       ASYM 
OZURND52 OZURND11 4                    1.420 60.00 13   0       ASYM 
PA.MIR11 PA.MIR21 4 1.042 12   0                                     
PA.MIR11 PA.MIR21 5 1.412 12  -4                                     
PARMAM11 PARMAM21 1 1.027 12   0                                     
PC.BRA31 PC.BRA21 1 1.000 10   0                                     
PC.BRA31 PC.BRA21 2 1.000 10   0                                     
PF.ALE11 PF.ALE31 4 1.050 12   0                                     
PF.ALE11 PF.ALE31 5 1.042 12   0                                     
PF.FER11 PF.FER31 5 1.042 12   0                                     
PFALAG12 PFALAG31 5 0.886 10   1                                     
PFALAG13 PFALAG31 4 0.886 10   1                                     
PFANHO11 PFANHO21 4 1.027 12   0                                     
PFANHO11 PFANHO21 5 1.005 12  -2                                     
PFANHO11 PFANHO21 6 1.034 12   0                                     
PFUNDA11 PFUNDA21 1 1.042 12   0                                     
PLAGOA11 PLAGOA21 1 1.027 12   0                                     
PLAGOA11 PLAGOA21 2 1.027 12   0                                     
PLAGOA11 PLAGOA21 3 1.027 12   0                                     
PPALME11 PPALME31 2 1.247 10   0                                     
PPALME11 PPALME31 3 1.247 10   0                                     
PPARAI11 PPARAI21 3 1.027 12   0                                     
PPEDRA12 PPEDRA31 1 0.886 10   1                                     
PPEDRA13 PPEDRA31 2 0.886 10   1                                     
PPEDRA41 PPEDRA31 4 1.040 12  -3                                     
PPORTI11 PPORTI31 4 1.042 12   0                                     
PR.MAI11 PR.MAI21 2 1.034 12   0                                     
PR.MAI11 PR.MAI21 3 1.034 12   0                                     
PRECAR11 PRECAR21 1 1.002 12   0                                     
PRECAR11 PRECAR21 2 1.034 12   2                                     
PRIBAD11 PRIBAD31 1 1.251 12   6                                     
PRIBAD11 PRIBAD31 2 1.251 12   6                                     
PSINES11 PSINES31 5 1.232 10   0                                     
PSINES11 PSINES31 6 1.224 10   0                                     
PTAVIR11 PTAVIR31 4 1.042 12   0                                     
PTAVIR11 PTAVIR31 5 1.042 12   0                                     
PVALDI21 PVALDI31 4 2.405  2   0                                     
PVERMO11 PVERMO21 2 1.029 12   6                                     
PVERMO11 PVERMO21 3 1.027 12   6                                     
PZEZER21 PZEZER31 0 1.295 11  -3                                     
PZEZER21 PZEZER31 1 1.000 10   2                                     
QBYST_1  QBYST_5  1 1.098  8  -6                                     
QBYST_1  QBYST_52 1 1.500  8  -6                                     
QKRIZ_1  QKRIZ_21 1 0.556 10   0                                     
QLEME_21 QMLEME5  1 1.098 10   7                                     
QPBYS_2  QPBYS_5  1 1.000 11   0                                     
QPBYS_2  QPBYS_52 1 1.000 11   0                                     
QSENI_2  QSENI_5  1 1.450 11  -1                                     
QSTUP_1  QSTUP_5  1 1.320  8  -4                                     
QSTUP_1  QSTUP_52 1 1.500  8  -3                                     
QSUCA_1  QSUCA_2  1 1.098  8  -4                                     
QSUCA_2  QMSUCA5  1 1.098  8  -3                                     
QVARI_1  QVARI_5  1 1.500  9  -6                                     
RAIUL15  RAIUL22  2 1.250  8   2                                     
RAIUL25  RAIUL22  1 1.250 12   2                                     
RARA1D5  RARAD22  1 1.250 12   2                                     
RARA2D5  RARAD41  3 1.560  8   3                                     
RARA4D1  RARAD22  1                    1.250 60.00 12  11       ASYM 
RAREF_5  RAREF22  1 1.250 12   3                                     
RAREF_5  RARF222  2 1.250  8   3                                     
RBACS_5  RBACS41  1 1.560  8   2                                     
RBAMA15  RBAM122  1 1.250  8   2                                     
RBAMA25  RBAMA22  2 1.250  8   2                                     
RBARB25  RBARB22  2 1.250  8   5                                     
RBARB_5  RBAR122  1 1.250  8   5                                     
RBARUM5  RBARU22  1 1.250 12   3                                     
RBORZ_5  RGUTI22  1 1.250 12   3                                     
RBRAD15  RBRDN12  1 1.250  8   4                                     
RBRAD25  RBRDN22  2 1.250  8   4                                     
RBRAD41  RBRDN12  3 1.250  8  -1                                     
RBRASA5  RBRAS41  1 1.560  8   3                                     
RBRASB5  RBRS241  2 1.560  8   3                                     
RBRAZ41  RBRAZ12  3 1.250  8   0                                     
RBRAZA5  RBRAZ12  1 1.250 12   8                                     
RBRAZB5  RBRAZ22  2 1.250  8   4                                     
RBRD241  RBRDN22  4 1.250  8  -1                                     
RBUC141  RBUC122  3 1.250 12  -2                                     
RBUC241  RBUCU22  4 1.250 12  -2                                     
RBUCU15  RBUC122  1 1.250 12   8                                     
RBUCU25  RBUCU22  2 1.250 12   8                                     
RCALF25  RCALF22  1 1.250 12   4                                     
RCERN15  RCERN41  1 1.560  8   5                                     
RCERN25  RCERN41  2 1.560  8   5                                     
RCETA15  RCETA22  1 1.250 12   4                                     
RCJFL15  RCJFL22  1 1.250  8   2                                     
RCJFL25  RCJF222  2 1.250  8   2                                     
RCLE2_5  RCLEST1  1 1.560  8   4                                     
RCONS15  RCON1S1  1 1.560  8   3                                     
RCONS25  RCON2S1  2 1.560  8   3                                     
RCRAI15  RCRA222  1 1.250  8   3                                     
RCRAI25  RCRA212  1 1.250  8   3                                     
RCTRZ_5  RCTRZ22  1 1.250  8   2                                     
RDIRS25  RDIRS41  1 1.560  8   3                                     
RDOMN25  RDOMN41  3 1.560  8   4                                     
RDOMNA5  RDOMN41  1 1.560  8   4                                     
RDOMNB5  RDOM241  2 1.560  8   4                                     
RDRGO25  RDRGO11  1 1.560  8   4                                     
RDRO2B5  RDRB222  2 1.250  8   5                                     
RDROB_5  RDRB212  1 1.250  8   5                                     
RDUMB25  RDUMB22  2 1.250 12   2                                     
RDUMB_5  RDUM122  1 1.250 12   2                                     
RFACA15  RFACA_1  1 1.250 10   0                                     
RFCSV_5  RFCSV22  1 1.250 12   4                                     
RFILE_5  RFILE22  1 1.250 12   4                                     
RFINT22  RFINT_5  1 1.160 11  -2                                     
RFUND15  RFUD212  1 1.250 12   4                                     
RFUND25  RFUD222  2 1.250 12   4                                     
RGHE2_5  RGHEO22  2 1.250  8   4                                     
RGHEO_5  RGHEO22  1 1.250  8   4                                     
RGHIZA5  RGHZ222  2 1.250 12   3                                     
RGHIZB5  RGHIZ22  1 1.250  8  -1                                     
RGIA1L5  RGIAL11  3 1.560  8   2                                     
RGIA2L5  RGIAL21  4 1.560  8   2                                     
RGRAD_5  RGRAD22  1 1.250 12   4                                     
RGRAD_5  RGRAD22  2 1.250 12   4                                     
RGUTI41  RGUTIN2  5 1.250  8  -2                                     
RGUTI41  RGUTIN2  6 1.250  8  -2                                     
RGUTI_5  RGUTIN2  3 1.250  8   2                                     
RGUTI_5  RGUTIN2  4 1.250  8   2                                     
RHAS1_5  RHAS122  1 1.250  8   4                                     
RHAS2_5  RHASD22  2 1.250  8   2                                     
RIASI15  RIASI22  1 1.250  8   1                                     
RIASI25  RIAS222  2 1.250 12   1                                     
RIAZU25  RIAZ222  2 1.250  8   0                                     
RIAZUA5  RIAZ212  1 1.250  8   0                                     
RIER141  RIERN22  1 1.250  8  -1                                     
RIERN25  RIERN22  2 1.250 12   3                                     
RIERN41  RIERN22  2 1.250  8  -1                                     
RISA1_5  RISAL22  1 1.250  8   3                                     
RISA2_5  RISA222  2 1.250  8   3                                     
RLAC421  RLAC222  4 1.250  8  -3                                     
RLACS15  RLAC212  1 1.250  8   1                                     
RLACS25  RLAC222  2 1.250  8   1                                     
RLACS41  RLAC212  3 1.250  8  -3                                     
RLOTR_5  RLOTR22  1 1.250 12   5                                     
RMEDG15  RMEDG41  1 1.560  8   4                                     
RMEDG15  RMEDG41  2 1.560  8   4                                     
RMIN241  RMINT12  4 1.250  8  -2                                     
RMINT41  RMINT22  3 1.250  8  -2                                     
RMINT_5  RMINT12  1 1.250  8   3                                     
RMINT_5  RMINT22  2 1.250  8   3                                     
RMOST_5  RMOST22  1 1.250 12  10                                     
RMUNV15  RMUNV22  1 1.250  8   1                                     
RORAD_5  RORA141  1 1.560  8   6                                     
RORAD_5  RORAD41  2 1.560  8   6                                     
RPARO_5  RPARO22  1 1.250  8   3                                     
RPDF241  RPDF222  2 1.250  7   0                                     
RPDFE41  RPDF212  3 1.250  6   0                                     
RPDFE41  RPDF222  1 1.250  7   0                                     
RPELI25  RPEL241  2 1.560  8   2                                     
RPELI_5  RPELI41  1 1.560  8   5                                     
RPESTB5  RPEST22  2 1.250  8   5                                     
RPEST_5  RPEST12  1 1.250 12   5                                     
RPITS_5  RPITS22  1 1.250 12   8                                     
RRAHM15  RRAH141  1 1.560  8   5                                     
RRAHM15  RRAHM41  2 1.560  8   5                                     
RRESI15  RRESI12  1 1.250 12   5                                     
RRESI25  RRESI22  2 1.250  8   3                                     
RRIUR15  RRIUR22  1 1.250  8   4                                     
RROMN_5  RROMN41  1 1.560  8   2                                     
RROSI41  RROSI22  1 1.250  8  -1                                     
RSACA_5  RSACA22  1 1.250 12   3                                     
RSALJ_5  RSALJ22  1 1.250  8   3                                     
RSARD_5  RSARD22  1 1.250  4   2                                     
RSIBI15  RSIBI41  3 1.560  8   4                                     
RSIBI25  RSIBI41  4 1.560  8   4                                     
RSIBI41  RSIB212  5 1.000 10  -1                                     
RSIBI41  RSIB222  6 1.000 10  -1                                     
RSLAT41  RSLAT22  1 1.250  8   0                                     
RSLAT41  RSLAT22  2 1.250  8   0                                     
RSMIR15  RSMIR41  1 1.560  8   2                                     
RSMIRI5  RSMI2R1  2 1.560  8   2                                     
RSTEJ_5  RSTEJ22  1 1.250  8   3                                     
RSTLP_5  RSTLP22  1 1.250 12   2                                     
RSTUP15  RSTU141  1 1.560  8  -1                                     
RSTUP15  RSTUP41  2 1.560  8  -1                                     
RSTUP22  RSTUP_5  1 1.250  8  -8                                     
RSTUP25  RSTU141  3 1.560  8   3                                     
RSUCE15  RSUCE22  1 1.250  4   1                                     
RSUCE25  RSUCE41  1 1.560  8   3                                     
RTELEB5  RTELE22  1 1.250 12   4                                     
RTIHA_5  RTIHA22  1 1.250 12   2                                     
RTIM1A5  RTIMI12  1 1.250  8   4                                     
RTIMI_5  RTIMI22  2 1.250 12   4                                     
RTIRG_5  RTARGB2  1 1.250  8   4                                     
RTIRG_5  RTARGB2  2 1.250 12   4                                     
RTMAG35  RTMAG22  1 1.250  8   2                                     
RTMAG35  RTMAG22  3 1.250 12   2                                     
RTMAG35  RTMG222  2 1.250 12   2                                     
RTRGJ_5  RTRGJ22  1 1.250 12   3                                     
RTULC15  RTULC41  1 1.560  8   3                                     
RTULC15  RTULC41  2 1.560  8   3                                     
RTULC25  RTULC41  3 1.560  8   3                                     
RTVER15  RTVER41  2 1.560  8   5                                     
RTVER15  RTVER41  3 1.560  8   5                                     
RTVER25  RTVR421  1 1.560  8   5                                     
RUNGH15  RUNG222  2 1.250  8   3                                     
RUNGH25  RUNG212  1 1.250 12   7                                     
RURE241  RURE212  1                    1.250 60.00 12  -3       ASYM 
RUREC_5  RUREC22  1 1.250  8   0                                     
RVETI15  RVETI22  1 1.250  8   3                                     
SBASSE2T SBASSE12 1 0.720 16  -4                                     
SBASSE2T SBASSE21 1                    1.074 90.00 16   7       ASYM 
SBATIA11 SBATIA71 1 2.500  2   0                                     
SBATIA16 SBATIA72 2 2.500  2   0                                     
SBENKE2T SBENKE12 1 1.460 11  -5                                     
SBENKE2T SBENKE21 1                    0.005 60.00 11   0       ASYM 
SBEZNA2T SBEZNA12 1 1.200 12  -3                                     
SBEZNA2T SBEZNA21 1                    1.359 90.00 17  -2       ASYM 
SBICKI1T SBICKI22 1                    0.870 60.00 17   2       ASYM 
SBICKI1U SBICKI21 2                    0.870 60.00 17   2       ASYM 
SBREIT1T SBREIT22 1 0.976 15  -9                                     
SCHAMO1T SCHAMO25 1                    1.459 60.00 17 -11       ASYM 
SCHATE2T SCHATE13 1 0.820 12  -1                                     
SCHATE2T SCHATE22 1                    1.260 -90.0 14  10       ASYM 
SCHIPP2T SCHIPP11 1 1.240 12  -2                                     
SCHIPP2T SCHIPP21 1                    1.060 90.00 16 -13       ASYM 
SGABI_21 SGABI_71 1 2.498  2  -2                                     
SGOESG2T SGOESG12 1 0.005 11   0                                     
SGOESG2T SGOESG24 1                    1.457 60.00 11  -4       ASYM 
SGONDO21 SGONDO71 1 4.170  2   0                                     
SINNER2T SINNER34 1 2.065 11   2                                     
SINNER2U SINNER36 2 1.951 11  -1                                     
SLAUFE2T SLAUFE12 1 1.200 12  -3                                     
SLAUFE2T SLAUFE21 1                    1.056 90.00 16   3       ASYM 
SLAVOR2T SLAVOR13 1 1.200 12  -3                                     
SLAVOR2T SLAVOR22 1                    1.408 90.00 12  11       ASYM 
SMANNO31 SMANNO21 1 0.980 10  -1                                     
SMANNO32 SMANNO21 2 0.970 10  -1                                     
SMENDR3T SMENDR11 1 1.350  9  -6                                     
SMENDR3T SMENDR32 1                    2.610 -90.0 17  -1       ASYM 
SMETTL1T SMETTL22 1                    1.454 60.00 11  -5       ASYM 
SMUEHB2T SMUEHB11 1 1.180 12  -2                                     
SMUEHB2T SMUEHB22 1                    1.060 -90.0 16   5       ASYM 
SPRADE1A SPRADE51 1 0.780 11  10                                     
SPRADE1A SPRADE52 2 0.780 11  10                                     
SPRADE1T SPRADE15 1 0.950  1   0                                     
SPRADE1U SPRADE15 2 0.950  1   0                                     
SROMAN2T SROMAN16 1 1.200 12  -2                                     
SROMAN2T SROMAN21 1                    1.359 90.00 17  -2       ASYM 
SSAREL21 SSAREL51 1 1.373 11   2                                     
SSILS_1T SSILS_21 1 1.500 11   0                                     
SSILS_1U SSILS_23 2 1.500 11   0                                     
SSOAZZ1T SSOAZZ21 2                    0.964 60.00 17   0       ASYM 
SVERBO1T SVERBO22 1 1.020  8  -5                                     
SVEYTA1T SVEYTA25 1 0.607 10  -2                                     
SVEYTA1U SVEYTA25 2 0.607 10  -2                                     
U7BILI51 U7BILI81 1 0.500 20  -2                                     
U7BILI51 U7BILI81 2 0.500 20  -2                                     
U7CHIS51 U7CHIS81 1 0.500 20   7                                     
U7CHIS51 U7CHIS81 2 0.500 20   7                                     
U7GRES51 U7GRES81 1 0.500 20   2                                     
U7GRES51 U7GRES81 2 0.500 20   2                                     
U7GRES81 U7GRES11 1 0.500 20   5                                     
U7GRES81 U7GRES11 2 0.500 20   5                                     
U7HBC 51 U7HBC 81 1 0.500 20   0                                     
U7HBC 51 U7HBC282 1 0.500 20   0                                     
U7RIBN51 U7RIBN81 1 0.500 20   2                                     
U7RIBN51 U7RIBN82 1 0.500 20   2                                     
U7STRA51 U7STRA81 1 0.500 20  -7                                     
U7STRA51 U7STRA81 2 0.500 20  -7                                     
U7VULC51 U7VULC11 1 0.500 20   2                                     
U7VULC51 U7VULC11 2 0.500 20   2                                     
UADZHA81 UADZHA51 1 2.000  7   0                                     
UADZHA81 UADZHA51 2 2.000  7   0                                     
UARTSY81 UARTSY51 1 2.000  7  -3                                     
UARTSY83 UARTSY51 1 2.000  7  -3                                     
UBAR  81 UBAR  51 1 2.000  7   2                                     
UBAR  81 UBAR  51 2 2.000  7   2                                     
UBILOT81 UBILOT51 1 2.000  7   0                                     
UBILOT81 UBILOT51 2 2.000  7   0                                     
UBILOT81 UBILOT51 3 2.000  7   0                                     
UBILYT81 UBILYT51 1 2.000  7   0                                     
UBILYT81 UBILYT51 2 2.000  7   0                                     
UBILYT81 UBILYT51 3 2.000  7   0                                     
UBILYT81 UBILYT51 4 2.000  7   0                                     
UBOHOR84 UBOHOR51 1 2.000  7  -5                                     
UBOHOR84 UBOHOR51 2 2.000  7  -5                                     
UBORYS21 UBORYS51 1 2.000  7  -1                                     
UBORYS21 UBORYS51 2 2.000  7  -1                                     
UBROVA81 UBROVA51 1 2.000  7   2                                     
UBROVA81 UBROVA51 2 2.000  7   2                                     
UBURSH13 UBURSH22 1 0.550 11   0                                     
UBURSH13 UBURSH22 2 0.550 11   0                                     
UBURSH14 UBURSH84 1 0.600 21  -2                                     
UBURSH22 UBURSH51 1 2.000  7  -1                                     
UBURSH83 UBURSH22 1                    0.490 50.00 11  -5       ASYM 
UBURSH83 UBURSH22 2                    0.490 50.00 11  -5       ASYM 
UCHER181 UCHER151 1 2.000  7  -2                                     
UCHER181 UCHER151 2 2.000  7  -2                                     
UCHER281 UCHER251 1 2.000  7  -1                                     
UCHER281 UCHER251 2 2.000  7  -1                                     
UCHER281 UCHER251 3 2.000  7   0                                     
UCHERK81 UCHERK51 1 2.000  7  -3                                     
UCHERK81 UCHERK51 2 2.000  7  -3                                     
UCHOR203 UCHOR281 1 0.550 20  -4       1.000 90.00 20   0       ASYM 
UCHOR203 UCHOR283 1 0.550 20  -4       1.000 90.00 20   0       ASYM 
UCHOR281 UCHOR251 1 2.000  7   3                                     
UCHOR281 UCHOR251 2 2.000  7   3                                     
UDNIP132 UDNIP183 1 2.500  2  -2                                     
UDNIP183 UDNIP131 1 2.000  7   5                                     
UDNIP183 UDNIP132 2 2.000  7   5                                     
UDNIP282 UDNIP231 1 2.000  7   2                                     
UDNIP282 UDNIP231 2 2.000  7   2                                     
UDNIP282 UDNIP231 3 2.000  7   2                                     
UDNIP283 UDNIP231 1 2.000  7   2                                     
UDNIPR01 UDNIPR81 1 0.550 20   0       1.000 90.00 20   0       ASYM 
UDNIPR01 UDNIPR81 2 0.550 20   0       1.000 90.00 20   0       ASYM 
UDNIS183 UDNIS181 1 2.500  2   0                                     
UDNIST81 UDNIST51 1 2.000  7   0                                     
UDNIST81 UDNIST51 2 2.000  7   0                                     
UDOBR12S UDOBR124 1 2.500  2   2                                     
UDOBR12T UDOBR121 1 2.500  2   2                                     
UDOBR152 UDOBR151 1 0.500 20   0                                     
UDOBRL21 UDOBRL51 1 1.200 10   4                                     
UDOBRL21 UDOBRL51 2 0.820 11   3                                     
UDSPHR82 UDNIS182 1 2.500  2   0                                     
UFEROS81 UFEROS31 1 1.200  7   7                                     
UFEROS81 UFEROS31 2 1.200  7   7                                     
UGPP-121 UGPP-151 1 2.000  7   1                                     
UGPP-121 UGPP-151 2 2.000  7   1                                     
UHIRNY81 UHIRNY31 1 2.000  7   0                                     
UHIRNY81 UHIRNY31 2 2.000  7   0                                     
UHIRNY81 UHIRNY31 3 2.000  7   0                                     
UHIRNY81 UHIRNY31 4 2.000  7   0                                     
UHRABI81 UHRABI51 1 2.000  6  -2                                     
UHRABI81 UHRABI51 2 2.000  7  -2                                     
UIVANO83 UIVANO51 1 2.000  7  -1                                     
UIVANO83 UIVANO51 2 2.000  7  -1                                     
UKALUS22 UKALUS51 1 2.000  7   5                                     
UKALUS23 UKALUS51 1 2.000  7   5                                     
UKAMI181 UKAMI151 1 2.000  7  -2                                     
UKAMI181 UKAMI151 2 2.000  7  -2                                     
UKAMIA82 UKAMIA31 1 2.000  7   2                                     
UKAMIA82 UKAMIA31 2 2.000  7   2                                     
UKAMIA82 UKAMIA32 1 2.000  7   2                                     
UKAMIA82 UKAMIA32 2 2.000  7   2                                     
UKANIV81 UKANIV51 1 2.000  7   0                                     
UKANIV81 UKANIV51 2 2.000  7   0                                     
UKHAR181 UKHAR151 1 1.800  7  -2                                     
UKHAR181 UKHAR151 2 2.000  7  -3                                     
UKHAR181 UKHAR151 3 2.000  7  -2                                     
UKHERS82 UKHERS31 1 2.000  6   6                                     
UKHERS84 UKHERS31 1 0.953 15  15                                     
UKHME403 UKHME483 1 0.550 20  -8       1.000 90.00 20  -9       ASYM 
UKHME41  UKHME403 1 0.420 14  -9                                     
UKHME581 UKHME551 1 2.000  7   0                                     
UKHME581 UKHME551 2 2.000  7   0                                     
UKHME581 UKHME551 3 2.000  7   0                                     
UKHUST21 UKHUST51 1 2.000  7   2                                     
UKONOT81 UKONOT51 1 2.000  7   2                                     
UKONOT81 UKONOT51 2 2.000  7   2                                     
UKONOT81 UKONOT51 3 2.000  7   2                                     
UKOVEL21 UKOVEL51 1 2.000  7  -1                                     
UKOVEL21 UKOVEL51 2 2.000  7   0                                     
UKOVEL81 UKOVEL51 1 2.000  7  -3                                     
UKOZIA81 UKOZIA51 1 2.000  7   0                                     
UKREM281 UKREM231 1 2.000  7   3                                     
UKREM283 UKREM231 1 2.000  7   3                                     
UKREME31 UKREME82 1 2.500  2  -2                                     
UKREME31 UKREME82 2 2.500  2  -2                                     
UKREME82 UKREME31 3 2.000  7   0                                     
UKREME82 UKREME31 4 2.000  7   0                                     
UKRYV181 UKRYV131 1 2.000  7   1                                     
UKRYV181 UKRYV131 2 2.000  7   1                                     
UKRYVO81 UKRYVO31 1 2.000  7   3                                     
UKRYVO81 UKRYVO31 2 2.000  7   3                                     
UKURAK81 UKURAK51 1 2.000  7   2                                     
UKURAK81 UKURAK51 2 2.000  7   2                                     
UKVART81 UKVART31 1 2.000  7   3                                     
UKVART81 UKVART31 2 2.000  7   3                                     
UKYIV181 UKYIV151 1 2.000  7   0                                     
UKYIV181 UKYIV151 2 2.000  7   0                                     
UKYIV252 UKYIV251 1 1.780  9  -8                                     
UKYIV253 UKYIV251 1 1.780  9  -8                                     
UKYIV281 UKHP515A 1 2.000  7   1                                     
UKYIV281 UKHP515A 2 2.000  7   1                                     
UKYIV282 UKYIV251 1 2.000  7   5                                     
UKYIVS01 UKYIV782 1 0.550 20   0       1.000 90.00 20   0       ASYM 
UKYIVS01 UKYIVS8B 1 0.550 20   0       1.000 90.00 20   0       ASYM 
ULADYZ81 ULADYZ51 1 2.000  7   5                                     
ULADYZ81 ULADYZ51 2 2.000  7   5                                     
ULISOV8C ULISOV51 1 2.200  6   0                                     
ULISOV8C ULISOV51 2 2.000  7   0                                     
ULOSIE84 ULOSIE51 1 1.800  7  -2                                     
ULOSIE84 ULOSIE51 2 1.800  7  -2                                     
ULOSIE84 ULOSIE51 3 1.800  7  -2                                     
ULOSIE84 ULOSIE51 4 1.800  7  -2                                     
ULOZO151 ULOZO131 1 2.500  1   0                                     
ULOZOV81 ULOZOV51 1 2.000  7  -1                                     
ULUTS121 ULUTS151 1 2.000  7   2                                     
ULUTS121 ULUTS151 2 2.000  7   2                                     
ULUTSK21 ULUTSK51 1 2.000  7   2                                     
ULUTSK81 ULUTSK51 1 2.000  7   0                                     
ULVIV 21 ULVIV 51 1 2.000  6   3                                     
ULVIV 21 ULVIV 51 2 2.000  7   2                                     
ULVIV 81 ULVIV 21 1 0.460 11   0                                     
ULVIV 81 ULVIV 21 2 0.460 11   0                                     
ULVIV 81 ULVIV 51 1 2.000  6  -4                                     
ULVIV 81 ULVIV 51 2 2.000  7  -5                                     
ULVIV-21 ULVIV-51 1 2.000  7  -2                                     
ULVIV-21 ULVIV-51 2 2.000  7  -2                                     
ULVIV183 ULVIV151 1 2.000  7  -3                                     
ULVIV183 ULVIV151 2 2.000  7  -3                                     
UMUKAC11 UMUKAC22 1 2.000  6   0                                     
UMUKAC11 UMUKAC22 2 2.000  6   0                                     
UMUKAC22 UMUKAC51 1 2.000  7   2                                     
UMUKAC22 UMUKAC51 2 2.000  7   2                                     
UMYKOL81 UMYKOL31 1 0.953 11   3                                     
UMYKOL81 UMYKOL31 2 0.953 11   3                                     
UMYRHO83 UMYRHO51 1 2.000  7   2                                     
UMYRHO83 UMYRHO51 2 2.000  7   0                                     
UNIKOP31 UNIKOP81 1 2.500  2  -2                                     
UNIKOP31 UNIKOP81 4 2.500  2  -2                                     
UNIKOP31 UNIKOP81 5 2.500  2  -2                                     
UNIKOP81 UNIKOP31 2 2.000  7   1                                     
UNIKOP81 UNIKOP31 3 2.000  7   1                                     
UNIZHY81 UNIZHY51 1 2.000  7  -3                                     
UNIZHY81 UNIZHY51 2 2.000  7  -3                                     
UNOVOK51 UNOVOK81 3 2.000  6   3                                     
UNOVOK81 UNOVOK51 1 2.000  7   2                                     
UNOVOK81 UNOVOK51 2 2.000  6   3                                     
UNOVOO81 UNOVOO51 1 2.000  7   2                                     
UNOVOO81 UNOVOO51 2 2.000  7   2                                     
UNOVOV21 UNOVOV51 1 2.000  7   1                                     
UNOVOV81 UNOVOV51 1 2.000  7  -3                                     
UNYVKY81 UNYVKY51 1 2.000  7  -3                                     
UNYVKY81 UNYVKY51 2 2.000  7  -3                                     
UPAVLO31 UPAVLO83 1 2.500  2  -2                                     
UPAVLO83 UPAVLO31 2 2.000  7   1                                     
UPERSH81 UPERSH31 1 2.000  7   0                                     
UPERSH81 UPERSH31 2 2.000  7   0                                     
UPERSH81 UPERSH31 3 2.000  7   0                                     
UPIVD381 UPIVD331 1 2.000  7   2                                     
UPIVD381 UPIVD331 2 2.000  7   2                                     
UPIVD381 UPIVD332 1 2.000  7   0                                     
UPIVD381 UPIVD332 2 2.000  7   0                                     
UPIVN102 UPIVN181 1 0.550 20   0       1.000 90.00 20   0       ASYM 
UPIVN281 UPIVN251 1 2.000  7  -3                                     
UPIVN281 UPIVN251 2 2.000  7  -2                                     
UPIVN281 UPIVN251 3 2.000  7  -2                                     
UPOBUZ81 UPOBUZ31 1 2.000  7   3                                     
UPOBUZ81 UPOBUZ31 2 2.000  7   3                                     
UPODIL81 UPODIL51 1 2.000  7   2                                     
UPODIL81 UPODIL51 2 2.000  7   2                                     
UPOLI181 UPOLI151 1 2.000  7  -3                                     
UPOLI181 UPOLI151 2 2.000  7  -3                                     
UPOLTA81 UPOLTA51 1 2.000  7   0                                     
UPOLTA81 UPOLTA51 2 2.000  7   0                                     
UPOLTA81 UPOLTA51 3 2.000  7   0                                     
UPOLTA81 UPOLTA51 4 2.000  7   0                                     
UPRAVO83 UPRAVO31 1 1.500  7   6                                     
UPROME83 UPROME31 1 2.000  7   3                                     
UPROME83 UPROME31 2 2.000  7   3                                     
UPRYDN81 UPRYDN31 1 1.200  7   7                                     
UPRYDN81 UPRYDN31 2 1.200  7   7                                     
UPS 3380 UPS 3351 1 2.000  7   1                                     
UPS 3380 UPS 3352 1 2.000  7   1                                     
URADYV21 URADYV51 1 2.000  7  -2                                     
URADYV81 URADYV51 1 2.000  7  -3                                     
URIVN201 URIVN281 1 0.550 20  -4       1.000 90.00 20  -6       ASYM 
URIVN281 URIVN251 1 2.000  7  -2                                     
URIVN281 URIVN251 2 2.000  7  -2                                     
URIVN381 URIVN351 1 2.000  7   1                                     
URIVN381 URIVN351 2 2.000  7  -3                                     
URIVN382 URIVN351 1 2.000  7   1                                     
URIVN382 URIVN351 2 2.000  7  -3                                     
UROZDI21 UROZDI51 1 2.000  7   1                                     
UROZDI22 UROZDI52 1 2.000  7   0                                     
URUDNA31 URUDNA83 1 2.500  2  -2                                     
URUDNA31 URUDNA83 2 2.500  2  -2                                     
URUDNA31 URUDNA83 3 2.500  2  -2                                     
USCHEV51 USCHEV31 1 2.500  1   0                                     
USHEPE81 USHEPE51 1 2.000  7  -2                                     
USHEPE81 USHEPE51 2 2.000  7  -2                                     
USHOS181 USHOS151 1 2.000  7   3                                     
USHOS182 USHOS151 1 2.000  7   3                                     
USLAVU81 USLAVU51 1 2.000  7   2                                     
USLAVU81 USLAVU51 2 2.000  7   2                                     
USLOVI81 USLOVI51 1 2.000  7  -4                                     
USLOVI81 USLOVI51 2 2.000  7  -4                                     
USTEPO81 USTEPO51 1 2.000  7   2                                     
USTRYI22 USTRYI51 1 2.000  7   3                                     
USTRYI22 USTRYI51 2 2.000  7   3                                     
USUMY 81 USUMY 51 1 2.000  7   0                                     
USUMY 81 USUMY15A 1 2.000  7   0                                     
USUMY 81 USUMY15A 3 2.000  7   0                                     
USUMY15A USUMY 81 2 2.500  2  -2                                     
USUMY181 USUMY151 1 2.000  7  -2                                     
USUMY181 USUMY151 2 2.000  7  -2                                     
UTERNO81 UTERNO51 1 2.000  7  -2                                     
UTERNO81 UTERNO51 2 2.000  7  -2                                     
UTERNO81 UTERNO51 3 2.000  7  -2                                     
UTERNO81 UTERNO51 4 2.000  7  -2                                     
UTRYKH31 UTRYKH21 1 2.500  2   0                                     
UTRYKH81 UTRYKH31 1 2.000  7   3                                     
UTRYKH81 UTRYKH31 2 2.000  7   3                                     
UTSEN221 UTSEN251 1 1.500  9   3                                     
UUKRAI83 UUKRAI31 1 2.000  7   3                                     
UUKRAI83 UUKRAI31 2 2.000  7   3                                     
UUSATO83 UUSAT351 1 2.000  7   0                                     
UUSATO83 UUSATO51 1 2.000  7   0                                     
UUSATO85 UUSATO51 1 2.000  7  -1                                     
UVDHMK31 UVDHMK81 1 2.500  2  -2                                     
UVINN181 UVINN151 1 2.000  7   0                                     
UVINN181 UVINN151 2 2.000  7   0                                     
UVINNY01 UVINNY81 1 0.550 22  -6       1.000 90.00 20   7       ASYM 
UVINNY81 UVINNY51 1 2.000  7   0                                     
UVINNY81 UVINNY51 2 2.000  7   0                                     
UVOLOV21 UVOLOV51 1 2.000  7   0                                     
UVOLOV22 UVOLOV51 1 2.000  7   0                                     
UVOZNE51 UVOZNE31 1 2.500  1  -1                                     
UYAVOR81 UYAVOR51 1 2.000  7  -2                                     
UYUZH201 UYUZH281 1 0.550 20  -4       1.000 90.00 20  -2       ASYM 
UYUZH281 UYUZH231 1 2.000  7   1                                     
UYUZH281 UYUZH231 2 2.000  7   1                                     
UZAKHI01 UZAKHI8A 1 0.550 20  -8       1.000 90.00 20   2       ASYM 
UZAKHI05 UZAKHI86 1 0.550 20   0       1.000 90.00 20   0       ASYM 
UZAKHI08 UZAKHI89 1 0.550 20   0       1.000 90.00 20   0       ASYM 
UZALIU81 UZALIU51 1 2.000  7  -2                                     
UZALIU81 UZALIU51 2 2.000  7  -2                                     
UZALIU81 UZALIU51 3 2.000  7  -2                                     
UZAPO181 UZAPO131 1 2.000  7   2                                     
UZAPO181 UZAPO131 2 2.000  7   2                                     
UZAPO181 UZAPO131 3 1.200  7   2                                     
UZAPO181 UZAPO133 1 2.000  7   2                                     
UZAPO181 UZAPO133 2 2.000  7   2                                     
UZAPO282 UZAPO231 1 2.000  7   2                                     
UZAPO282 UZAPO231 2 2.000  7   2                                     
UZAPO602 UZAPO681 1 0.550 20  -8       1.000 90.00 20 -15       ASYM 
UZAPOR01 UZAPOR81 1 0.550 20   0       1.000 90.00 20   0       ASYM 
UZAPOR01 UZAPOR81 2 0.550 20 -14       1.000 90.00 20   0       ASYM 
UZHYTO81 UZHYTO51 1 2.000  7  -2                                     
UZHYTO81 UZHYTO51 2 2.000  6  -1                                     
UZHYTO81 UZHYTO51 3 2.000  8  -1                                     
UZMIIV81 UZMIIV51 1 2.000  7  -2                                     
UZMIIV81 UZMIIV52 1 2.000  7  -2                                     
UZOLOT51 UZOLOT31 1 2.500  1   0                                     
VAECKO11 VAECKO21 1                    1.278 60.00 11  -7       ASYM 
VBALKA21 VBALKA51 1 2.000  6   0                                     
VBALKA21 VBALKA52 1 2.000  6   0                                     
VBLAGO11 VBLAGO51 1 1.500  9  -2                                     
VBLAGO11 VBLAGO51 2 1.500  9  -2                                     
VBURGA11 VBURGA51 1 1.500  9  -1                                     
VBURGA11 VBURGA51 2 1.500  9  -1                                     
VCAREV11 VCAREV51 1 1.500  9  -1                                     
VCAREV11 VCAREV51 2 1.500  9  -1                                     
VCMOGL11 VCMOGL51 1 1.500  9  -2                                     
VCMOGL11 VCMOGL51 2 1.500  9  -2                                     
VDOBRU11 VDOBRU51 1 1.500  9  -3                                     
VDOBRU11 VDOBRU51 2 1.320  8  -4                                     
VDOBRU21 VDOBRU51 1 2.000  6   0                                     
VDOBRU21 VDOBRU51 2 2.000  6   0                                     
VGORYA21 VGORYA51 1 2.000  6   0                                     
VGORYA21 VGORYA51 2 2.000  6   0                                     
VMA_IZ11 VMA_IZ21 1                    1.340 60.00 13  -5       ASYM 
VMA_IZ21 VMA_IZ51 1 2.000  6   0                                     
VMA_IZ21 VMA_IZ51 2 2.000  6   0                                     
VMIZIA11 VMIZIA21 1                    1.277 60.00 11  -3       ASYM 
VPLEV121 VPLEV151 1 2.000  6  -1                                     
VPLEV121 VPLEV151 2 2.000  6  -1                                     
VSOFIZ11 VSOFIZ51 1 1.500  9  -2                                     
VSOFIZ11 VSOFIZ51 2 1.500  9  -2                                     
VSTOLN11 VSTOLN21 1 1.280 11  -4                                     
VSTOLN11 VSTOLN51 1 1.120  8  -3                                     
VSTOLN21 VSTOLN51 1 2.000  6  -1                                     
VTBDOL21 VTBDOL51 1 2.000  6  -1                                     
VTMI2_21 VTMI2_51 1 2.000  6   1                                     
VTMI3_11 VTMI3_21 1                    1.277 60.00 11  -5       ASYM 
VTVARN21 VTVARN51 1 2.000  6   0                                     
VVARNA21 VVARNA11 1 0.470 12 -12                                     
VVARNA21 VVARNA11 2 0.470 12 -12                                     
WBIHA151 WBIHA12  1 1.250 12 -11                                     
WBLUK651 WBLUK611 1 1.250 12  -2                                     
WBLUK651 WBLUK611 2 1.250 12  -2                                     
WGRADA51 WGRADA2  1 1.250 12  -2                                     
WJAJC251 WJAJC22  1 1.250 12  -8                                     
WMOST421 WMOST411 1 5.000  1   0                                     
WMOST421 WMOST411 2 5.000  1   0                                     
WMOST451 WMOST421 3 1.250 12 -12                                     
WMOST451 WMOST421 4 1.250 12 -12                                     
WPRIJ251 WPRIJ221 1 1.250 12  -7                                     
WPRIJ251 WPRIJ221 2 1.250 12  -7                                     
WSAR1051 WSAR1011 1 1.250 12  -4                                     
WSAR1051 WSAR1012 2 2.500  2  -2                                     
WSAR202  WSAR2011 1 5.000  1   0                                     
WSAR2051 WSAR2011 2 2.500  2  -2                                     
WTKAKA51 WTKAK52  1 1.250 12  -4                                     
WTREBI21 WTREBI11 1 5.000  1   0                                     
WTREBI5  WTREBI21 1 1.250 12  -6                                     
WTREBI5  WTREBI21 2 1.250 12  -6                                     
WTTUZL51 WTTUZL21 1 1.250 12  -6                                     
WTUGLJ51 WTUGLJ11 1 2.500  2   0                                     
WTUZL421 WTUZL411 1 5.000  1   0                                     
WTUZL421 WTUZL411 2 5.000  1   0                                     
WTUZL451 WTUZL421 3 1.250 12  -6                                     
WTUZL451 WTUZL421 4 1.250 12  -6                                     
WVISEG2  WVISEG11 1 5.000  1   0                                     
WVISEG51 WVISEG11 2 2.500  2   0                                     
WZENI251 WZENI221 1 1.250 12  -4                                     
WZENI251 WZENI221 2 1.250 12  -4                                     
XCEPR120 ICEPR111 1 0.869 12   6                                     
XCEPR220 ICEPR211 1 0.934 12  12                                     
YBITOL52 YBITOL1  1 2.500  1   0                                     
YBITOL52 YBITOL1  2 2.500  1   0                                     
YDUBRO5  YDUBRO1  1 2.500  1   0                                     
YDUBRO5  YDUBRO1  2 2.500  1   0                                     
YSK  15  YSK 5 1  1 2.500  1   0                                     
YSK  15  YSK 5 1  2 2.500  1   0                                     
YSK  45  YSK  41  1 2.500  1   0                                     
YSK  45  YSK  41  2 2.500  1   0                                     
YSTIP15  YSTIP 1  1 2.500  1   0                                     
ZABR2151 ZABR2221 1 1.000 10   3 119.0                               
ZABR2151 ZABR2222 1 1.000 10   3 119.0                               
ZADA4151 ZADA4221 1 0.806 13   5 118.3                               
ZADA4151 ZADA4222 1 1.000 10   1 118.3                               
ZANI3151 ZANI3221 1 1.000 10   2 118.0                               
ZAW21P2  ZZAW5151 1 1.040 17   0 116.0                               
ZBGC2151 ZBGC2221 1 0.983 13   0 116.0                               
ZBIR3151 ZBIR3221 1 0.806 13   2 118.0                               
ZBIR3152 ZBIR3221 1 1.000 10   3 118.0                               
ZBLA3151 ZBLA3221 1 0.806 13   5 115.2                               
ZBLA3152 ZBLA3222 1 0.924 12   2 118.1                               
ZBOG4151 ZBOG4221 1 0.968 13   1 118.0                               
ZBOG4152 ZBOG4221 1 0.806 13   0 117.0                               
ZBYC3411 ZBYC3221 1 1.000 10  -3 233.8                               
ZBYC3411 ZBYC3222 1 1.000 10  -3 233.8                               
ZBYD5151 ZBYD5221 1 1.000 10   5 117.3                               
ZCHM2151 ZCHM2222 1 1.000 10   2 118.0                               
ZCHS2151 ZCHS2221 1 0.983 13   0 117.0                               
ZCPC4151 ZCPC4221 1 0.806 13   3 119.0                               
ZCRN4411 ZCRN4152 1 1.500  8  -4 119.0                               
ZCRN4412 ZCRN4151 1 1.394  8  -3 119.0                               
ZCZE4151 ZCZE4221 1 1.000 10  -1 116.8                               
ZCZE4152 ZCZE4221 1 1.000 10  -2 110.0                               
ZDAW5411 ZDAW5151 1 1.500  8   0 115.4                               
ZDBN3151 ZDBN3411 1 1.450  8   0 120.5                               
ZDBN3152 ZDBN3411 1 1.450  8   0 120.9                               
ZDOD4151 ZDOD4221 1 1.006 13   6 115.4                               
ZDUN5151 ZDUN5411 1 1.450  8   1 115.0                               
ZDUN5222 ZDUN5221 1                    1.166 90.00 12   0       SYMM 
ZDUN5411 ZDUN5222 1 0.620 13   0 220.0                               
ZDUN5412 ZDUN5151 1 1.510  8  -5 115.0                               
ZEKB1151 ZEKB1411 1 1.450  8   5 110.0                               
ZELK1151 ZELK1221 1 0.806 13   2 112.7                               
ZELK1151 ZELK1221 2 0.806 13   4 112.7                               
ZGBL5411 ZGBL5152 1 1.500  8  -3 115.4                               
ZGBL5412 ZGBL5151 1 1.500  8  -3 116.5                               
ZGDA5151 ZGDA5221 1 0.714 14   3 110.0                               
ZGDA5151 ZGDA5222 1 0.714 14   3 110.0                               
ZGDA5411 ZGDA5221 1 0.990  9  -2 240.0                               
ZGLN4151 ZGLN4221 1 1.000 10   6 118.0                               
ZGLN4151 ZGLN4222 1 0.968 13   6 118.0                               
ZGOR4151 ZGOR4221 1 0.968 13   3 116.5                               
ZGOR4151 ZGOR4221 2 0.806 13   3 116.5                               
ZGRO3151 ZGRO3221 1 1.000 10  -1 117.0                               
ZGRO3152 ZGRO3222 1 0.975 13   1 117.0                               
ZGRU5151 ZGRU5222 1 1.000 10   7 114.4                               
ZGRU5151 ZGRU5411 1 1.450  8   1 114.4                               
ZGRU5411 ZGRU5151 2 1.270  8   0 114.4                               
ZGRU5411 ZGRUXX2X 1 0.415 12  -7 220.0                               
ZGRUXX2X ZGRU5221 1                    0.826 90.00 11   7       SYMM 
ZHAL3151 ZHAL3222 1 0.975 13   0 116.0                               
ZHAL3152 ZHAL3221 1 4.448 10   0 110.0                               
ZJAM3151 ZJAM3222 1 0.806 13   0 119.0                               
ZJAN1151 ZJAN1221 1 0.806 13   3 118.6                               
ZJAN1152 ZJAN1222 1 0.806 13   3 117.0                               
ZJAS5151 ZJAS5221 1 0.975 13   1 118.9                               
ZJAS5151 ZJAS5222 1 0.806 13   2 118.9                               
ZJAS5411 ZJAS5151 1 1.450  8   0 118.9                               
ZJOA3411 ZJOAP222 1 1.000 10  -4 220.0                               
ZJOA3412 ZJOAP221 1 1.000 10  -3 220.0                               
ZJOAP221 ZJOA3222 1                    1.527 90.00 11   0       SYMM 
ZJOAP222 ZJOA3221 1                    1.527 90.00 11   0       SYMM 
ZKAT3151 ZKAT3221 1 0.806 13   2 119.0                               
ZKAT3152 ZKAT3222 1 0.975 13   2 119.0                               
ZKED3151 ZKED3221 1 0.806 13   3 117.9                               
ZKIE2411 ZKIE2222 1 1.250  8  -2 240.0                               
ZKLA3151 ZKLA3221 1 0.916 12   4 110.0                               
ZKLA3151 ZKLA3222 1 1.000 10   4 110.0                               
ZKOM3151 ZKOM3221 1 0.806 13   3 120.0                               
ZKOM3152 ZKOM3221 1 0.806 13   3 117.0                               
ZKON4151 ZKON4221 1 0.968 13   1 119.0                               
ZKOP3151 ZKOP3221 1 1.000 10   1 121.0                               
ZKOP3152 ZKOP3222 1 1.000 10   2 119.0                               
ZKOR1151 ZKOR1411 1 1.450  8   8 110.0                               
ZKOZ2151 ZKOZ2221 2 1.000 10   2 120.4                               
ZKOZ2411 ZKOZ2221 1 1.241  9  -2 235.2                               
ZKPK2151 ZKPK2221 1 1.000 10   3 117.0                               
ZKPK2151 ZKPK2221 2 1.000 10   3 117.0                               
ZKRA4411 ZKRA4221 1 1.000 10  -1 235.6                               
ZKRA4411 ZKRA4222 1 1.140  7  -3 235.6                               
ZKRI2411 ZKRI2151 1 1.778  8   0 115.0                               
ZKRM4151 ZKRM4411 1 1.450  8   1 119.0                               
ZLAG3151 ZLAG3221 1 1.000 10   3 121.3                               
ZLAG3411 ZLAG3152 1 1.270  8  -1 119.0                               
ZLAG3411 ZLAG3221 1 1.200 10  -2 240.0                               
ZLES4151 ZLES4221 1 0.968 13  -1 114.0                               
ZLES4151 ZLES4221 2 1.000 10   4 114.0                               
ZLOS3151 ZLOS3222 1 0.806 13  -1 118.0                               
ZLSN4151 ZLSN4221 1 1.000 10  -1 110.0                               
ZLSN4151 ZLSN4221 2 1.000 10   0 110.0                               
ZLSN4151 ZLSN4222 1 1.200 10   0 110.0                               
ZLSY2411 ZLSY2151 1 1.500  8  -3 117.6                               
ZLSY2411 ZLSY2151 2 1.500  8  -3 117.6                               
ZLUA3151 ZLUA3221 1 0.975 13   6 110.0                               
ZLUA3152 ZLUA3222 1 1.000 10   6 118.0                               
ZMIK4151 ZMIK4221 1 1.000 10   5 119.0                               
ZMIK4152 ZMIK4222 1 1.000 10   5 119.0                               
ZMIK4411 ZMIKP221 1 1.110  9  -2 220.0                               
ZMIK4412 ZMIK4414 1                    1.111 90.00 32   0       SYMM 
ZMIK4413 ZMIK4415 1                    1.111 90.00 32   0       SYMM 
ZMIK4414 ZMIK4411 1                    1.111 90.00 32   0       SYMM 
ZMIK4415 ZMIK4416 1                    1.111 90.00 32   0       SYMM 
ZMIK4416 ZMIKP222 1 1.110  9  -2 220.0                               
ZMIKP221 ZMIK4222 1                    1.470 90.00 12   0       SYMM 
ZMIKP222 ZMIK4221 1                    1.470 90.00 12   0       SYMM 
ZMIL1152 ZMIL1221 1 1.000 10  -1 119.0                               
ZMIL1411 ZMIL1152 1 1.270  8  -3 119.0                               
ZMIL1411 ZMILP221 1 1.250 11   0 220.0                               
ZMIL1412 ZMIL1151 1 1.520  8  -1 119.0                               
ZMILP221 ZMIL1222 1                    1.049 90.00 12   0       SYMM 
ZMKR2151 ZMKR2221 1 4.448 10   0 125.0                               
ZMON4151 ZMON4222 1 1.000 10   8 114.4                               
ZMON4411 ZMON4152 1 1.270  8  -3 115.0                               
ZMON4411 ZMON4221 1 1.000 10   3 240.0                               
ZMOR1151 ZMOR1221 1 1.000 10   2 116.0                               
ZMOR1152 ZMOR1221 1 0.806 13   7 114.7                               
ZMOR1152 ZMOR1222 1 1.000 10   7 114.7                               
ZMOS3151 ZMOS3221 1 0.936 10   3 116.0                               
ZMOS3152 ZMOS3221 1 0.975 13   1 116.0                               
ZMSK1411 ZMSK1151 1 1.283  8  -3 116.0                               
ZMSK1412 ZMSK1152 1 1.270  8  -3 110.0                               
ZNAR1151 ZNAR1412 1 1.450  8   3 114.5                               
ZNAR1411 ZNAR1151 1 1.414  8  -1 114.5                               
ZNCR4151 ZNCR4221 1 1.000 10   0 120.6                               
ZNCR4151 ZNCR4221 2 1.000 10   0 120.6                               
ZOLM5411 ZOLM5151 1 1.450  8   0 117.1                               
ZOLM5411 ZOLM5221 1 0.990  9  -2 240.0                               
ZOLM5412 ZOLM5151 1 1.404  8   0 117.1                               
ZOLS5151 ZOLS5221 1 0.806 13   5 116.8                               
ZOLS5151 ZOLS5222 1 0.975 13   4 116.8                               
ZOLT1151 ZOLT1411 1 1.450  8   3 110.0                               
ZOLT1411 ZOLT1221 1 1.250  9  -2 237.0                               
ZOLT1411 ZOLT1222 1 1.250  9  -2 237.0                               
ZOSC2411 ZOSP2151 1 1.687  9   0 112.0                               
ZOSC2412 ZOSC2151 1 1.500  8  -2 117.0                               
ZOSR4151 ZOSR4411 2 1.450  8   0 116.0                               
ZOSR4411 ZOSR4151 1 1.270  8   0 116.0                               
ZOST1151 ZOST1222 1 1.000 10   3 117.4                               
ZOST1151 ZOST1411 1 1.450  8   0 117.4                               
ZOST1411 ZOST1221 1 1.000 10  -2 228.0                               
ZPAB1151 ZPAB1221 1 0.968 13   4 118.0                               
ZPAB1152 ZPAB1222 1 1.000 10   3 118.7                               
ZPAI1151 ZBEK1221 1 1.000 10   5 119.0                               
ZPAI1152 ZBEK1222 1 1.000 10  -1 120.1                               
ZPAS4411 ZPAS4152 1 1.470  8  -5 118.0                               
ZPAS4412 ZPAS4151 1 1.270  8  -3 118.0                               
ZPAT4151 ZPAT4221 1 0.968 13   4 115.3                               
ZPAT4411 ZPAT4222 1 1.020 10  -3 240.0                               
ZPDE1151 ZPDE1221 1 0.806 13   5 117.0                               
ZPDE1152 ZPDE1221 1 0.806 13   5 118.0                               
ZPEL2151 ZPEL2222 1 1.000 10   2 118.6                               
ZPEL2411 ZPELXX2X 1 0.620 13   6 234.6                               
ZPELXX2X ZPEL2221 1                    1.166 90.00 12   5       SYMM 
ZPIA1151 ZPIA1221 1 0.968 13   4 117.0                               
ZPIA1152 ZPIA1222 1 0.968 13   5 116.0                               
ZPIO1151 ZPIO1221 1 0.806 13   3 110.0                               
ZPIO1152 ZPIO1221 1 1.000 10   4 117.2                               
ZPKW4151 ZPKW4221 1 0.968 13   5 112.6                               
ZPKW4151 ZPKW4222 1 0.968 13   5 112.6                               
ZPLC4151 ZPLC4222 1 0.968 13   7 112.8                               
ZPLC4152 ZPLC4221 1 0.968 13   1 114.0                               
ZPLE4152 ZPLE4222 1 0.806 13   4 117.0                               
ZPLE4411 ZPLE4151 1 1.475  8  -1 117.0                               
ZPLE4411 ZPLE4221 1 1.250  8   0 234.0                               
ZPLE4412 ZPLE4153 1 1.270  8  -1 117.0                               
ZPLO1151 ZPLO1411 1 1.450  8   3 121.0                               
ZPLO1411 ZPLO1152 1 1.470  8  -3 116.5                               
ZPLP5151 ZPLP5411 1 1.450  8   4 110.0                               
ZPOL4151 ZPOL4221 1 0.806 13   1 114.0                               
ZPOL4152 ZPOL4412 1 1.450  8   3 114.0                               
ZPOL4153 ZPOL4222 1 0.968 13   0 110.0                               
ZPOL4411 ZPOL4221 1 1.000 10  -5 234.0                               
ZPPD4151 ZPPD4221 1 0.806 13   0 117.0                               
ZPRB3151 ZPRB3221 1 0.806 13   4 117.0                               
ZRAD2151 ZRAD2221 1 0.975 13   5 118.0                               
ZRAD2151 ZRAD2222 1 0.806 13   3 118.0                               
ZREC4151 ZREC4221 1 1.000 10   6 112.6                               
ZREC4151 ZREC4221 2 1.000 10   6 112.6                               
ZROG1411 ZROG1221 1 1.000 10   0 238.3                               
ZROG1411 ZROG1222 1 1.000 10   0 235.9                               
ZROK3411 ZROK3151 1 1.500  8  -4 110.0                               
ZROK3411 ZROK3152 1 1.500  8  -4 119.0                               
ZROZ2151 ZROZ2221 1 0.975 13   2 117.0                               
ZROZ2151 ZROZ2222 1 0.936 10   1 117.0                               
ZRZE2151 ZRZE2412 1 1.450  8  -7 118.0                               
ZRZE2411 ZRZE2151 1 1.500  8  -4 118.0                               
ZSDU1151 ZSDU1411 1 1.450  8   0 110.0                               
ZSIE3151 ZSIE3221 1 0.975 13   5 120.0                               
ZSIE3152 ZSIE3222 1 0.806 13   0 119.0                               
ZSKA3151 ZSKA3411 1 1.450  8   1 121.0                               
ZSKA3152 ZSKA3221 1 1.000 10   5 110.0                               
ZSKA3153 ZSKA3222 1 1.000 10   5 110.0                               
ZSLK5151 ZSLK5411 1 1.450  8   4 112.9                               
ZSLK5411 ZSLK5151 2 1.382  9  -4 112.9                               
ZSLO5151 ZSLK5411 1 1.450  8   5 110.0                               
ZSOC1151 ZSOC1221 1 0.968 13   1 117.0                               
ZSTW2151 ZSTW2221 1 1.000 10  -1 120.0                               
ZSTW2151 ZSTW2221 2 1.000 10  -1 120.0                               
ZSWI4151 ZSWI4222 1 0.968 13   5 118.0                               
ZSWI4151 ZSWI4411 1 1.450  8   1 118.0                               
ZSWI4411 ZSWI4221 1 1.000 10  -1 220.0                               
ZTAW3411 ZTAW3151 1 1.850  7  -2 110.0                               
ZTCN3411 ZTCN3151 1 1.504  7  -4 119.0                               
ZTCN3412 ZTCN3152 1 1.504  7  -4 119.1                               
ZTEL5151 ZTEL5221 1 1.000 10   8 113.3                               
ZTEL5151 ZTEL5222 1 0.806 13   9 113.3                               
ZTRE1411 ZTRE1151 1 1.470  8  -3 117.3                               
ZTRE1412 ZTRE1152 1 1.470  8  -3 120.0                               
ZWAN3151 ZWAN3222 1 0.975 13   5 114.9                               
ZWAN3152 ZWAN3221 1 1.000 10   5 114.7                               
ZWIE3151 ZWIE3222 1 1.000 10   4 119.0                               
ZWIE3152 ZWIE3411 1 1.450  8   5 119.0                               
ZWIE3153 ZWIE3221 1 0.806 13   3 110.0                               
ZWIE3153 ZWIE3221 2 1.000 10   4 110.0                               
ZWIE3221 ZWIE3412 1 1.225 12   0 234.6                               
ZWLA5151 ZWLA5221 1 1.000 10   8 112.9                               
ZWLA5151 ZWLA5221 2 1.000 10   8 112.9                               
ZWRC4411 ZWRC4151 1 1.410  8  -4 118.0                               
ZWRC4411 ZWRC4151 2 1.410  8  -4 118.0                               
ZWRZ3151 ZWRZ3221 1 0.936 10   0 116.5                               
ZWRZ3152 ZWRZ3222 1 0.975 13   6 118.0                               
ZWTO1151 ZWTO1221 1 1.000 10   5 110.0                               
ZWTO1152 ZWTO1221 1 1.000 10   6 110.0                               
ZZAM2151 ZZAM2221 1 0.975 13   1 124.6                               
ZZAW5221 ZAW21P2  1                    1.225 90.00 14   0       SYMM 
ZZBK4151 ZZBK4221 1 1.000 10  -1 117.0                               
ZZDK5151 ZZDK5221 1 0.770 12   0 110.0                               
ZZDK5151 ZZDK5411 1 1.450  8   0 110.0                               
ZZGI1151 ZZGI1221 1 0.806 13   0 117.0                               
ZZGI1152 ZZGI1222 1 0.806 13   0 118.2                               
ZZRC5411 ZZRC5151 1 1.500  8  -2 117.8                               
ZZRC5411 ZZRC5151 2 1.500  8  -2 117.8                               
ZZRO5151 ZZRC5411 1 1.450  8   1 116.0                               
ZZUK4151 ZZUK4221 1 1.000 10  -1 110.0                               
ZZYD5151 ZZYD5222 1 0.909 11   0 118.2                               
ZZYD5152 ZZYD5221 1 1.000 10   0 110.0                               
_FERZ25  _FERZ211 2 1.010  9   0                                     
_FERZ252 _FERZ211 1 1.010  9   0                                     
_PEJA35  _PEJA311 2 1.010  9   3                                     
_PEJA352 _PEJA312 1 1.010  9   3                                     
_PRIS45  _PRIS421 1 1.250 12   3                                     
_PRIS45  _PRIS421 2 1.250 12   3                                     
_PRIS452 _PRIS422 3 1.250 12   3                                     
_PRIZ251 _PRIZ221 2 1.250 12   3                                     
_PRIZ251 _PRIZ221 3 1.250 12   3                                     
_PRIZ251 _PRIZ222 1 1.250 12   3                                     
_TKOSA51 _TKOSA21 1 1.250 12   3                                     
_TKOSA51 _TKOSA22 3 1.250 12   3                                     
_TKOSA52 _TKOSA21 2 1.250 12   3                                     
_TKOSB21 _TKOSB11 2 5.000  2   0                                     
_TKOSB21 _TKOSB12 3 5.000  2   0                                     
_TKOSB22 _TKOSB11 1 5.000  2   0                                     
